\begin{table}[h!]
\scriptsize
\centering
\caption{Air-Source Heat Pump Efficiency and Performance Curve Assignment}
\label{tab:ashp_eff}
\begin{tabular}{|p{0.4in}|p{0.5in}|p{0.75in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|}
\hline
\textbf{Template} &
  \textbf{Cooling Type} &
  \textbf{Subcategory} &
  \textbf{Minimum Capacity (Btu/hr)} &
  \textbf{Maximum Capacity (Btu/hr)} &
  \textbf{HSPF} &
  \textbf{Min COP} &
  \textbf{PTHP\_COP\_Coefficient\_1} &
  \textbf{PTHP\_COP\_Coefficient\_2} \\ \hline
\multirow{5}{*}{\parbox{0.4in}{\textbf{Pre-1980 Through 1980--2004}}} 
& AirCooled, ThroughWall    & Split System                  &  0      & 64,999    & 6.8 & & & \\ \cline{2-9}
& AirCooled                 & Single Package                & 0       & 64,999    & 6.6 & & & \\ \cline{2-9} 
& AirCooled                 & Single Package                & 65,000  & 134,999   &     & 3.2 & & \\ \cline{2-9} 
& AirCooled                 & Single Package                & 135,000 & no max    &     & 3.1 &     & \\ \cline{2-9} 
& AirCooled                 & PTHP                          & 0       & no max    &     &     & 2.9 & 0.026 \\ \hline
\multirow{5}{*}{\textbf{90.1-2004}}
& AirCooled, ThroughWall    & Split System                  & 0       & 64,999    & 6.8 &     &     & \\ \cline{2-9} 
& AirCooled, ThroughWall    & Single Package                & 0       & 64,999    & 6.6 &     &     & \\ \cline{2-9} 
& AirCooled                 & Single Package                & 65,000  & 134,999   &     & 3.2 &     & \\ \cline{2-9} 
& AirCooled                 & Single Package                & 135,000 & no max    &     & 3.1 &     & \\ \cline{2-9} 
& AirCooled                 & PTHP                          & 0       & no max    &     &     & 3.2 & 0.026 \\ \hline
\multirow{6}{*}{\textbf{90.1-2007}}
& ThroughWall               & Split System                  & 0       & 29,999    & 7.1 & & & \\ \cline{2-9} 
& AirCooled                 & Split System, Single Package  & 0       & 64,999    & 7.7 &     &     & \\ \cline{2-9} 
& ThroughWall               & Single Package                & 0       & 29,999    & 7   &     &     & \\ \cline{2-9} 
& AirCooled                 & Single Package                & 65,000  & 134,999   &     & 3.2 &     & \\ \cline{2-9} 
& AirCooled                 & Single Package                & 135,000 & no max    &     & 3.1 &     & \\ \cline{2-9} 
& AirCooled                 & PTHP                          & 0       & no max    &     &     & 3.2 & 0.026 \\ \hline
\multirow{5}{*}{\textbf{90.1-2010}} 
& ThroughWall               & Split System, Single Package  & 0 & 29,999 & 7.4 & & & \\ \cline{2-9} 
& AirCooled                 & Split System, Single Package  & 0       & 64,999    & 7.7 &     &     & \\ \cline{2-9} 
& AirCooled                 & Single Package                & 65,000  & 134,999   &     & 3.3 &     & \\ \cline{2-9} 
& AirCooled                 & Single Package                & 135,000 & no max    &     & 3.2 &     & \\ \cline{2-9} 
& AirCooled                 & PTHP                          & 0       & no max    &     &     & 3.2 & 0.026 \\ \hline
\multirow{6}{*}{\textbf{90.1-2013}} & ThroughWall & Split   System, Single Package & 0       & 29,999    & 7.4 &     &     &       \\ \cline{2-9} 
                                    & AirCooled   & Split   System                 & 0       & 64,999    & 8.2 &     &     &       \\ \cline{2-9} 
                                    & AirCooled   & Single   Package               & 0       & 64,999    & 8   &     &     &       \\ \cline{2-9} 
                                    & AirCooled   & Single   Package               & 65,000  & 134,999   &     & 3.3 &     &       \\ \cline{2-9} 
                                    & AirCooled   & Single   Package               & 135,000 & no max    &     & 3.2 &     &       \\ \cline{2-9} 
                                    & AirCooled   & PTHP                           & 0       & no max    &     &     & 3.7 & 0.052 \\ \hline
\multirow{6}{*}{\textbf{90.1-2016}} & ThroughWall & Split   System, Single Package & 0       & 29,999    & 7.4 &     &     &       \\ \cline{2-9} 
                                    & AirCooled   & Split   System                 & 0       & 64,999    & 8.2 &     &     &       \\ \cline{2-9} 
                                    & AirCooled   & Single   Package               & 0       & 64,999    & 8   &     &     &       \\ \cline{2-9} 
                                    & AirCooled   & Single   Package               & 65,000  & 134,999   &     & 3.3 &     &       \\ \cline{2-9} 
                                    & AirCooled   & Single   Package               & 135,000 & no max    &     & 3.2 &     &       \\ \cline{2-9} 
                                    & AirCooled   & PTHP                           & 0       & no max    &     &     & 3.7 & 0.052 \\ \hline
\multirow{8}{*}{\textbf{90.1-2019}} & ThroughWall & Split   System, Single Package & 0       & 29,999    & 7.4 &     &     &       \\ \cline{2-9} 
                                    & AirCooled   & Split   System                 & 0       & 64,999    & 8.2 &     &     &       \\ \cline{2-9} 
                                    & AirCooled   & Single   Package               & 0       & 64,999    & 8   &     &     &       \\ \cline{2-9} 
                                    & AirCooled   & Single   Package               & 65,000  & 134,999   &     & 3.3 &     &       \\ \cline{2-9} 
                                    & AirCooled   & Single   Package               & 135,000 & no max    &     & 3.2 &     &       \\ \cline{2-9} 
                                    & AirCooled   & PTHP                           & 0       & 6,999     &     & 3.3 &     &       \\ \cline{2-9} 
                                    & AirCooled   & PTHP                           & 6,999   & 14,999    &     &     & 3.7 & 0.052 \\ \cline{2-9} 
                                    & AirCooled   & PTHP                           & 14,999  & no max    &     & 2.9 &     &       \\ \hline
\end{tabular}
\end{table}