\begin{table}[h!]
\centering
\scriptsize
\caption{Boiler Efficiency and Performance Curve Assignment}
\label{tab:boiler_eff_table}
\begin{tabular}{|p{0.5in}|p{0.5in}|p{1.7cm}|p{0.5in}|p{0.5in}|p{0.5in}|p{1in}|p{0.5in}|}
\hline
\textbf{Template} &
  \textbf{Minimum   Capacity (Btu/hr)} &
  \textbf{Maximum   Capacity (Btu/hr)} &
  \textbf{Minimum   Annual Fuel Utilization Efficiency (AFUE)} &
  \textbf{Minimum   Thermal Efficiency (\%)} &
  \textbf{Minimum   Combustion Efficiency (\%)} &
  \textbf{Efficiency Function of Part Load Ratio (EFFFPLR)} &
  \textbf{Notes} \\ \hline
Pre-1980 &
  - &
  299,999 &
   &
  0.73 &
   &
  \multirow{5}{*}{\parbox{0.5in}{Boiler Constant Efficiency Curve}} &
  \multirow{3}{*}{\parbox{0.5in}{From DOE Reference Buildings}} \\ \cline{1-6}
Pre-1980  & 300,000     & no max &      & 0.74 &      &                                                     &                                   \\ \cline{1-6}
Pre-1980  & 250,000,000 & 249,999,999 &      & 0.76 &      &                                                     &                                   \\ \cline{1-6} \cline{8-8} 
1980--2004 & -           & 299,999       & 0.8  &      &      &                                                     & \multirow{2}{*}{\parbox{0.5in}{From   90.1-1989}} \\ \cline{1-6}
1980--2004 & 300,000     & 249,999,999   &      &      & 0.8  &                                                     &                                   \\ \hline
90.1-2004           & -           & 299,999       & 0.8  &      &      & \multirow{11}{*}{\parbox{1in}{Boiler with No Minimum Turndown}} & \multirow{3}{*}{\parbox{0.5in}{From   90.1-2004}} \\ \cline{1-6}
90.1-2004           & 300,000     & 249,999,999   &      & 0.75 &      &                                                     &                                   \\ \cline{1-6}
90.1-2004           & 250,000,000 & no max &      &      & 0.8  &                                                     &                                   \\ \cline{1-6} \cline{8-8} 
90.1-2007           & -           & 299,999       & 0.8  &      &      &                                                     & \multirow{3}{*}{\parbox{0.5in}{From   90.1-2007}} \\ \cline{1-6}
90.1-2007           & 300,000     & 249,999,999   &      & 0.8  &      &                                                     &                                   \\ \cline{1-6}
90.1-2007           & 250,000,000 & no max &      &      & 0.82 &                                                     &                                   \\ \cline{1-6} \cline{8-8} 
90.1-2010           & -           & 299,999       & 0.8  &      &      &                                                     & \multirow{3}{*}{\parbox{0.5in}{From   90.1-2010}} \\ \cline{1-6}
90.1-2010           & 300,000     & 249,999,999   &      & 0.8  &      &                                                     &                                   \\ \cline{1-6}
90.1-2010           & 250,000,000 & no max &      &      & 0.82 &                                                     &                                   \\ \cline{1-6} \cline{8-8} 
90.1-2013           & -           & 299,999       & 0.82 &      &      &                                                     & \multirow{8}{*}{\parbox{0.5in}{From   90.1-2013}} \\ \cline{1-6}
90.1-2013           & 300,000     & 999,999       &      & 0.8  &      &                                                     &                                   \\ \cline{1-7}
90.1-2013           & 1,000,000   & 249,999,999   &      & 0.8  &      & \multirow{2}{*}{\parbox{1in}{Boiler with Minimum Turndown}}     &                                   \\ \cline{1-6}
90.1-2013           & 250,000,000 & no max &      &      & 0.82 &                                                     &                                   \\ \cline{1-7}
90.1-2016           & -           & 299,999       & 0.82 &      &      & \multirow{2}{*}{\parbox{1in}{Boiler with No Minimum Turndown}}  & \multirow{4}{*}{\parbox{0.5in}{From   90.1-2016}} \\ \cline{1-6}
90.1-2016           & 300,000     & 999,999       &      & 0.8  &      &                                                     &                                   \\ \cline{1-7}
90.1-2016           & 1,000,000   & 249,999,999   &      & 0.8  &      & \multirow{2}{*}{\parbox{1in}{Boiler with Minimum Turndown}}     &                                   \\ \cline{1-6}
90.1-2016           & 250,000,000 & no max &      &      & 0.82 &                                                     &                                   \\ \hline
90.1-2019           & -           & 299,999       & 0.84 &      &      & \multirow{2}{*}{\parbox{1in}{Boiler with No Minimum Turndown}}  & \multirow{4}{*}{\parbox{0.5in}{From   90.1-2019}} \\ \cline{1-6}
90.1-2019           & 300,000     & 999,999       &      & 0.8  &      &                                                     &                                   \\ \cline{1-7}
90.1-2019           & 1,000,000   & 249,999,999   &      & 0.8  &      & \multirow{2}{*}{\parbox{1in}{Boiler with Minimum Turndown}}     &                                   \\ \cline{1-6}
90.1-2019           & 250,000,000 & no max &      &      & 0.82 &                                                     &                                   \\ \hline
\end{tabular}
\end{table}