\begin{table}
\scriptsize
\centering
\caption[Cooling Tower Efficiency]{Cooling Tower Efficiency}
\label{tab:cooling_towers_table}
\begin{tabular}{|p{0.5in}|p{0.4in}|p{0.3in}|p{0.4in}|p{0.4in}|p{0.3in}|p{0.3in}|p{0.3in}|p{0.4in}|p{0.75in}|}
\hline
\textbf{Model Template} &
  \textbf{Equipment   Type} &
  \textbf{Fan   Type} &
  \textbf{Fan Type} &
  \textbf{Minimum Air Flow   Rate Ratio} &
  \textbf{Design Inlet   Wet Bulb Temperature (°F)} &
  \textbf{Design Entering   Water Temperature (°F)} &
  \textbf{Design Leaving   Water Temperature (°F)} &
  \textbf{Minimum   Performance (gpm/hp)} &
  \textbf{Notes} \\ \hline
Pre-1980 &
  \multirow{8}{*}{\parbox{0.3in}{Open Cooling Tower}} &
  \multirow{8}{*}{\parbox{0.3in}{Propeller or Axial}} &
  \multirow{8}{*}{VFD} &
  \multirow{8}{*}{0.2} &
  \multirow{8}{*}{76} &
  \multirow{8}{*}{95} &
  \multirow{8}{*}{85} &
  \multirow{5}{*}{38.2} &
  From   90.1-2004 Table 6.8.1G \\ \cline{1-1} \cline{10-10} 
1980--2004 &  &  &  &  &  &  &  &                       & From   90.1-2004 Table 6.8.1G  \\ \cline{1-1} \cline{10-10} 
90.1-2004 &  &  &  &  &  &  &  &                       & From   90.1-2004 Table 6.8.1G  \\ \cline{1-1} \cline{10-10} 
90.1-2007 &  &  &  &  &  &  &  &                       & From   90.1-2007 Table 6.8.1G  \\ \cline{1-1} \cline{10-10} 
90.1-2010 &  &  &  &  &  &  &  &                       & From   90.1-2010 Table 6.8.1 G \\ \cline{1-1} \cline{9-10} 
90.1-2013 &  &  &  &  &  &  &  & \multirow{3}{*}{40.2} & From   90.1-2013 Table 6.8.1-7 \\ \cline{1-1} \cline{10-10} 
90.1-2016 &  &  &  &  &  &  &  &                       & From   90.1-2016 Table 6.8.1-7 \\ \cline{1-1} \cline{10-10} 
90.1-2019 &  &  &  &  &  &  &  &                       & From   90.1-2019 Table 6.8.1-7 \\ \hline
\end{tabular}
\end{table}