\begin{table}
\small
\centering
\caption[Design Outdoor Air Rates---Inside California]{Design Outdoor Air Rates by Building Type and HVAC Code Template for Buildings Inside California}
\label{tab:outdoor_air_table_deer}
\begin{tabular}{|p{1in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|}
\hline
\textbf{Building   Type} &
  \textbf{DEER Pre-1975 (cfm/sf)} &
  \textbf{DEER 1985 (cfm/sf)} &
  \textbf{DEER 1996 (cfm/sf)} &
  \textbf{DEER 2003 (cfm/sf)} &
  \textbf{DEER 2007 (cfm/sf)} &
  \textbf{DEER 2011 (cfm/sf)} &
  \textbf{DEER 2014 (cfm/sf)} &
  \textbf{DEER 2015 (cfm/sf)} &
  \textbf{DEER 2017 (cfm/sf)} \\ \hline
\textbf{FullService\-Restaurant}  & 0.540 & 0.540 & 0.540 & 0.540 & 0.540 & 0.540 & 0.540 & 0.540 & 0.540 \\ \hline
\textbf{Hospital}                 & -     & 0.152 & 0.152 & 0.152 & 0.152 & 0.152 & 0.152 & 0.152 & -     \\ \hline
\textbf{LargeHotel}               & 0.000 & 0.104 & 0.104 & 0.104 & 0.104 & 0.104 & 0.104 & 0.104 & 0.104 \\ \hline
\textbf{LargeOffice}              & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 \\ \hline
\textbf{MediumOffice}             & -     & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 \\ \hline
\textbf{Outpatient}               & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 & 0.108 \\ \hline
\textbf{PrimarySchool}            & -     & 0.447 & 0.447 & 0.447 & 0.447 & 0.447 & 0.447 & 0.447 & 0.447 \\ \hline
\textbf{QuickService\-Restaurant} & 0.439 & 0.439 & 0.439 & 0.439 & 0.439 & 0.439 & 0.439 & 0.439 & 0.439 \\ \hline
\textbf{RetailStandalone}         & 0.268 & 0.268 & 0.268 & 0.268 & 0.268 & 0.268 & 0.268 & 0.268 & 0.268 \\ \hline
\textbf{RetailStripmall}          & 0.327 & 0.323 & 0.323 & 0.323 & 0.323 & 0.323 & 0.325 & 0.323 & 0.323 \\ \hline
\textbf{SecondarySchool}          & 0.433 & 0.433 & 0.433 & 0.433 & 0.433 & 0.433 & 0.433 & 0.433 & 0.433 \\ \hline
\textbf{SmallHotel}               & 0.069 & 0.069 & 0.069 & 0.069 & 0.069 & 0.069 & 0.069 & 0.069 & 0.069 \\ \hline
\textbf{SmallOffice}              & 0.077 & 0.077 & 0.077 & 0.077 & 0.077 & 0.077 & 0.077 & 0.077 & 0.077 \\ \hline
\textbf{Warehouse}                & 0.150 & 0.150 & 0.150 & 0.150 & 0.150 & 0.150 & 0.150 & 0.150 & 0.150 \\ \hline
\end{tabular}
\end{table}