\begin{table}[h!]
  \centering
  \small
  \caption[MASControl3 Economizer Limits]{Economizer limits from MASControl3}
  \label{tab:econ_lims_mascontrol3}
  \begin{tabular}{|p{0.75in}|p{1.25in}|p{1.5in}|}
  \hline
  \textbf{Climate Zone} &
  \textbf{Drybulb Limit (°F)} &
  \textbf{Enthalpy Limit (Btu/lb)} \\ \hline
  CZ01 & 70 & 28 \\ \hline
  CZ02 & 73 & 28 \\ \hline
  CZ03 & 70 & 28 \\ \hline
  CZ04 & 73 & 28 \\ \hline
  CZ05 & 70 & 28 \\ \hline
  CZ06 & 71 & 28 \\ \hline
  CZ07 & 69 & 28 \\ \hline
  CZ08 & 71 & 28 \\ \hline
  CZ09 & 71 & 28 \\ \hline
  CZ10 & 73 & 28 \\ \hline
  CZ11 & 75 & 28 \\ \hline
  CZ12 & 75 & 28 \\ \hline
  CZ13 & 75 & 28 \\ \hline
  CZ14 & 75 & 28 \\ \hline
  CZ15 & 75 & 28 \\ \hline
  CZ16 & 75 & 28 \\ \hline
  \end{tabular}
  \end{table}