\begin{table}
\centering
\scriptsize
\caption{Exterior Lighting Power}
\label{tab:exterior_lighting_power}
\begin{tabular}{|p{0.5in}|p{0.3in}|p{0.4in}|p{0.3in}|p{0.3in}|p{0.35in}|p{0.3in}|p{0.3in}|p{0.35in}|p{0.3in}|p{0.35in}|p{0.35in}|}
\hline
\textbf{Template} & \textbf{Building Facade and Landscape Automatic Shutoff} & \textbf{Occupancy Setback Reduction} & \textbf{Base Site Allowance Power (W)} & \textbf{Base Site Allowance Fraction} & \textbf{Parking Areas and Drives (W/ft\textsuperscript{2})} & \textbf{Main Entries (W/ft)} & \textbf{Other Doors (W/ft)} & \textbf{Entry Canopies (W/ft\textsuperscript{2})} & \textbf{Building Facades (W/ft)} & \textbf{Loading Areas For Emergency Vehicles (W/ft\textsuperscript{2})} & \textbf{Drive Through Windows and Doors (W)}  \\
\hline
default           & TRUE  & 0   &  750                    & 0.05   & 0.041    & 30 & 20 & 0.4  & 1.0  & 0.5   & 400 \\ \hline
Office            & TRUE  & 0   &  750                    & 0.05   & 0.041    & 30 & 20 & 0.4  & 0.84 & 0.5   & 400 \\ \hline
Retail            & TRUE  & 0   &  750                    & 0.05   & 0.041    & 30 & 20 & 0.4  & 0.81 & 0.5   & 400 \\ \hline
Warehouse         & TRUE  & 0   &  750                    & 0.05   & 0.041    & 30 & 20 & 0.4  & 0.97 & 0.5   & 400 \\ \hline
Food Service      & TRUE  & 0   &  750                    & 0.05   & 0.041    & 30 & 20 & 0.4  & 1.93 & 0.5   & 400 \\ \hline
Education         & TRUE  & 0   &  750                    & 0.05   & 0.041    & 30 & 20 & 0.4  & 0.74 & 0.5   & 400 \\ \hline
Supermarket       & TRUE  & 0   &  750                    & 0.05   & 0.041    & 30 & 20 & 0.4  & 1.19 & 0.5   & 400 \\ \hline
Healthcare        & TRUE  & 0   &  750                    & 0.05   & 0.041    & 30 & 20 & 0.4  & 0.54 & 0.5   & 400 \\ \hline
Lodging           & TRUE  & 0   &  750                    & 0.05   & 0.041    & 30 & 20 & 0.4  & 1.05 & 0.5   & 400 \\ \hline
Apartment         & TRUE  & 0   &  750                    & 0.05   & 0.041    & 30 & 20 & 0.4  & 0.51  & 0.5  & 400 \\ \hline
\end{tabular}
\end{table}