\begin{table}
\centering
\scriptsize
\caption[Furnace Efficiency]{Furnace Efficiency by Capacity and Code Year}
\label{tab:furnace_eff_assignments}
\begin{tabular}{|p{0.5in}|p{0.5in}|p{0.5in}|p{0.5in}|p{0.5in}|p{0.5in}|p{1.5in}|}
\hline
\textbf{Template} &
  \textbf{Minimum   Capacity (Btu/hr)} &
  \textbf{Maximum   Capacity (Btu/hr)} &
  \textbf{Minimum   Annual Fuel Utilization Efficiency (AFUE)} &
  \textbf{Minimum   Thermal Efficiency (\%)} &
  \textbf{Minimum   Combustion Efficiency (\%)} &
  \textbf{Notes} \\ \hline
Pre-1980  & -           & 249,999       & -    & 0.8 & -   & -                                        \\ \hline
Pre-1980  & 250,000     & no max & -    & 0.8 & -   & -                                        \\ \hline
Pre-1980  & 250,000,000 & no max & -    & 0.8 & -   & -                                        \\ \hline
1980--2004 & -           & 299,999       & -    & 0.8 & -   & -                                        \\ \hline
1980--2004 & 300,000     & 249,999,999   & -    & 0.8 & -   & -                                        \\ \hline
90.1-2004           & -           & 224,999       & 0.78 & 0.8 & -   & \multirow{10}{*}{\parbox{2.5cm}{Table   6.8.1E page 49}} \\ \cline{1-6}
90.1-2004           & 225,000     & 249,999,999   & -    &     & 0.8 &                                          \\ \cline{1-6}
90.1-2007           & -           & 224,999       & 0.78 & 0.8 & -   &                                          \\ \cline{1-6}
90.1-2007           & 225,000     & 249,999,999   & -    &     & 0.8 &                                          \\ \cline{1-6}
90.1-2010           & -           & 224,999       & 0.78 & 0.8 & -   &                                          \\ \cline{1-6}
90.1-2010           & 225,000     & 249,999,999   & -    & 0.8 & -   &                                          \\ \cline{1-6}
90.1-2013           & -           & 224,999       & 0.78 & 0.8 & -   &                                          \\ \cline{1-6}
90.1-2013           & 225,000     & 249,999,999   & -    & 0.8 & -   &                                          \\ \cline{1-6}
90.1-2016           & -           & 224,999       & 0.78 & 0.8 & -   &                                          \\ \cline{1-6}
90.1-2016           & 225,000     & 249,999,999   & -    & 0.8 & -   &                                          \\ \hline
90.1-2019           &  -          & 224,999       & -    & 0.81 &
  - &
  \multirow{2}{*}{\parbox{1.5in}{Table   6.8.1-6 for \textgreater 225 kBtu/hr; Table F-4 for \textless 225 kBtu/hr}} \\ \cline{1-6}
90.1-2019           & 225,000     & 249,999,999   & -    & 0.8 & -   &                                          \\ \hline
\end{tabular}
\end{table}