\begin{center}
\begin{landscape}
  \scriptsize
  \begin{longtable}{|p{0.75in}|p{0.65in}|p{0.47in}|p{0.4in}|p{0.45in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|p{0.4in}|}
  \caption[Interior Lighting Technologies]{Interior Lighting Technologies} \\ \hline
  \label{tab:int_light_techs_all}
  \textbf{Lighting Technology}        & \textbf{Generation}              & \textbf{System Type}            & \textbf{Fixture Type}  & \textbf{Lamp Type}              & \textbf{Fixture Min. Height (ft)} & \textbf{Fixture Max. Height (ft)} & \textbf{Source Efficacy (lumens/Watt)} & \textbf{Lamp Lumen Depreciation} & \textbf{Luminaire Dirt Depreciation} & \textbf{Lighting Loss Factor} & \textbf{Return Air Fraction} & \textbf{Radiant Fraction} & \textbf{Visible Fraction} \\ \hline
  \endfirsthead
  \multicolumn{2}{c} {{\textbf{\textit{Continued from previous page}}}} \\ \hline
  \textbf{Lighting Technology}        & \textbf{Generation}              & \textbf{System Type}            & \textbf{Fixture Type}  & \textbf{Lamp Type}              & \textbf{Fixture Min. Height (ft)} & \textbf{Fixture Max. Height (ft)} & \textbf{Source Efficacy (lumens/Watt)} & \textbf{Lamp Lumen Depreciation} & \textbf{Luminaire Dirt Depreciation} & \textbf{Lighting Loss Factor} & \textbf{Return Air Fraction} & \textbf{Radiant Fraction} & \textbf{Visible Fraction} \\ \hline
  \endhead
  T12                        & gen1\_t12\_incandescent & general                & lamp          & fluorescent             & 0                     & 20                    & 74                              & 0.93                    & 0.89                        & 0.8277               & 0                   & 0.31             & 0.2              \\ \hline
  HID High Bay Mercury Vapor & gen1\_t12\_incandescent & general                & luminaire     & HID                     & 20                    & 1,000                  & 43                              & 0.88                    & 0.74                        & 0.6512               & 0                    & 0.465           & 0.2              \\ \hline
  Incandescent Decorative    & gen1\_t12\_incandescent & supplemental           & luminaire     & incandescent            & 0                     & 1,000                  & 8.7                             & 0.97                    & 0.83                        & 0.8051               & 0                   & 0.125            & 0.2              \\ \hline
  Incandescent A-Shape       & gen1\_t12\_incandescent & task                   & lamp          & incandescent            & 0                     & 1,000                  & 10.3                            & 0.97                    & 0.81                        & 0.7857               & 0                   & 0.125            & 0.2              \\ \hline
  Incandescent Decorative    & gen1\_t12\_incandescent & wall wash              & luminaire     & incandescent            & 0                     & 1,000                  & 8.7                             & 0.97                    & 0.81                        & 0.7857               & 0                   & 0.125            & 0.2              \\ \hline
  T8                         & gen2\_t8\_halogen       & general                & lamp          & fluorescent             & 0                     & 20                    & 94.1                            & 0.93                    & 0.89                        & 0.8277               & 0                   & 0.31             & 0.2              \\ \hline
  HID High Bay Metal Halide  & gen2\_t8\_halogen       & general                & luminaire     & HID                     & 20                    & 1,000                  & 90.2                            & 0.88                    & 0.74                        & 0.6512               & 0                   & 0.465            & 0.2              \\ \hline
  Halogen Decorative         & gen2\_t8\_halogen       & supplemental           & luminaire     & halogen                 & 0                     & 1,000                  & 15                              & 0.97                    & 0.83                        & 0.8051               & 0                   & 0.125            & 0.2              \\ \hline
  Halogen A-Shape            & gen2\_t8\_halogen       & task                   & lamp          & halogen                 & 0                     & 1,000                  & 17.5                            & 0.97                    & 0.81                        & 0.7857               & 0                   & 0.125            & 0.2              \\ \hline
  Halogen Decorative         & gen2\_t8\_halogen       & wall wash              & luminaire     & halogen                 & 0                     & 1,000                  & 15                              & 0.97                    & 0.81                        & 0.7857               & 0                   & 0.125            & 0.2              \\ \hline
  T5                         & gen3\_t5\_cfl           & general                & lamp          & fluorescent             & 0                     & 20                    & 103.5                           & 0.93                    & 0.89                        & 0.8277               & 0                   & 0.31             & 0.2              \\ \hline
  HID High Bay Metal Halide  & gen3\_t5\_cfl           & general                & luminaire     & HID                     & 20                    & 1,000                  & 90.2                            & 0.88                    & 0.74                        & 0.6512               & 0                   & 0.465            & 0.2              \\ \hline
  Compact Fluorescent Pin    & gen3\_t5\_cfl           & supplemental           & luminaire     & CFL                     & 0                     & 1,000                  & 70.1                            & 0.85                    & 0.83                        & 0.7055               & 0                   & 0.35             & 0.2              \\ \hline
  Compact Fluorescent Screw  & gen3\_t5\_cfl           & task                   & lamp          & CFL                     & 0                     & 1,000                  & 62.4                            & 0.85                    & 0.81                        & 0.6885               & 0                   & 0.35             & 0.2              \\ \hline
  Compact Fluorescent Pin    & gen3\_t5\_cfl           & wall wash              & luminaire     & CFL                     & 0                     & 1,000                  & 70.1                            & 0.85                    & 0.81                        & 0.6885               & 0                   & 0.35             & 0.2              \\ \hline
  LED Lamp Linear            & gen4\_led               & general                & lamp          & LED                     & 0                     & 20                    & 104                             & 0.85                    & 0.87                        & 0.7395               & 0                   & 0.365            & 0.2              \\ \hline
  LED Luminaire              & gen4\_led               & general                & luminaire     & LED                     & 0                     & 20                    & 96                              & 0.85                    & 0.85                        & 0.7225               & 0                   & 0.365            & 0.2              \\ \hline
  LED High Bay Luminaire     & gen4\_led               & general                & luminaire     & LED                     & 20                    & 1,000                  & 118                             & 0.85                    & 0.75                        & 0.6375               & 0                   & 0.465            & 0.2              \\ \hline
  LED Decorative             & gen4\_led               & supplemental           & luminaire     & LED                     & 0                     & 1,000                  & 87                              & 0.85                    & 0.9                         & 0.765                & 0                   & 0.165            & 0.2              \\ \hline
  LED Lamp General Purpose   & gen4\_led               & task                   & lamp          & LED                     & 0                     & 1,000                  & 93                              & 0.85                    & 0.87                        & 0.7395               & 0                   & 0.165            & 0.2              \\ \hline
  LED Directional            & gen4\_led               & wall wash              & luminaire     & LED                     & 0                     & 1,000                  & 51                              & 0.85                    & 0.84                        & 0.714                & 0                   & 0.165            & 0.2              \\ \hline
  LED Lamp Linear            & gen5\_led               & general                & lamp          & LED                     & 0                     & 20                    & 116                             & 0.85                    & 0.87                        & 0.7395               & 0                   & 0.365            & 0.2              \\ \hline
  LED Luminaire              & gen5\_led               & general                & luminaire     & LED                     & 0                     & 20                    & 109                             & 0.85                    & 0.85                        & 0.7225               & 0                   & 0.365            & 0.2              \\ \hline
  LED High Bay Luminaire     & gen5\_led               & general                & luminaire     & LED                     & 20                    & 1,000                  & 132                             & 0.85                    & 0.75                        & 0.6375               & 0                   & 0.465            & 0.2              \\ \hline
  LED Decorative             & gen5\_led               & supplemental           & luminaire     & LED                     & 0                     & 1,000                  & 97                              & 0.85                    & 0.9                         & 0.765                & 0                   & 0.165            & 0.2              \\ \hline
  LED Lamp General Purpose   & gen5\_led               & task                   & lamp          & LED                     & 0                     & 1,000                  & 105                             & 0.85                    & 0.87                        & 0.7395               & 0                   & 0.165            & 0.2              \\ \hline
  LED Directional            & gen5\_led               & wall wash              & luminaire     & LED                     & 0                     & 1,000                  & 57                              & 0.85                    & 0.84                        & 0.714                & 0                   & 0.165            & 0.2              \\ \hline
  LED Lamp Linear            & gen6\_led               & general                & lamp          & LED                     & 0                     & 20                    & 132                             & 0.85                    & 0.87                        & 0.7395               & 0                   & 0.365            & 0.2              \\ \hline
  LED Luminaire              & gen6\_led               & general                & luminaire     & LED                     & 0                     & 20                    & 126                             & 0.85                    & 0.85                        & 0.7225               & 0                   & 0.365            & 0.2              \\ \hline
  LED High Bay Luminaire     & gen6\_led               & general                & luminaire     & LED                     & 20                    & 1,000                  & 152                             & 0.85                    & 0.75                        & 0.6375               & 0                   & 0.465            & 0.2              \\ \hline
  LED Decorative             & gen6\_led               & supplemental           & luminaire     & LED                     & 0                     & 1,000                  & 111                             & 0.85                    & 0.9                         & 0.765                & 0                   & 0.165            & 0.2              \\ \hline
  LED Lamp General Purpose   & gen6\_led               & task                   & lamp          & LED                     & 0                     & 1,000                  & 122                             & 0.85                    & 0.87                        & 0.7395               & 0                   & 0.165            & 0.2              \\ \hline
  LED Directional            & gen6\_led               & wall wash              & luminaire     & LED                     & 0                     & 1,000                  & 64                              & 0.85                    & 0.84                        & 0.714                & 0                   & 0.165            & 0.2              \\ \hline
  LED Lamp Linear            & gen7\_led               & general                & lamp          & LED                     & 0                     & 20                    & 145                             & 0.85                    & 0.87                        & 0.7395               & 0                   & 0.365            & 0.2              \\ \hline
  LED Luminaire              & gen7\_led               & general                & luminaire     & LED                     & 0                     & 20                    & 140                             & 0.85                    & 0.75                        & 0.6375               & 0                   & 0.365            & 0.2              \\ \hline
  LED High Bay Luminaire     & gen7\_led               & general                & luminaire     & LED                     & 20                    & 1,000                  & 167                             & 0.85                    & 0.75                        & 0.6375               & 0                   & 0.465            & 0.2              \\ \hline
  LED Decorative             & gen7\_led               & supplemental           & luminaire     & LED                     & 0                     & 1,000                  & 123                             & 0.85                    & 0.9                         & 0.765                & 0                   & 0.165            & 0.2              \\ \hline
  LED Lamp General Purpose   & gen7\_led               & task                   & lamp          & LED                     & 0                     & 1,000                  & 136                             & 0.85                    & 0.87                        & 0.7395               & 0                   & 0.165            & 0.2              \\ \hline
  LED Directional            & gen7\_led               & wall wash              & luminaire     & LED                     & 0                     & 1,000                  & 71                              & 0.85                    & 0.84                        & 0.714                & 0                   & 0.165            & 0.2              \\ \hline
  LED Lamp Linear            & gen8\_led               & general                & lamp          & LED                     & 0                     & 20                    & 157                             & 0.85                    & 0.87                        & 0.7395               & 0                   & 0.365            & 0.2              \\ \hline
  LED Luminaire              & gen8\_led               & general                & luminaire     & LED                     & 0                     & 20                    & 152                             & 0.85                    & 0.75                        & 0.6375               & 0                   & 0.365            & 0.2              \\ \hline
  LED High Bay Luminaire     & gen8\_led               & general                & luminaire     & LED                     & 20                    & 1,000                  & 181                             & 0.85                    & 0.75                        & 0.6375               & 0                   & 0.465            & 0.2              \\ \hline
  LED Decorative             & gen8\_led               & supplemental           & luminaire     & LED                     & 0                     & 1,000                  & 133                             & 0.85                    & 0.9                         & 0.765                & 0                   & 0.165            & 0.2              \\ \hline
  LED Lamp General Purpose   & gen8\_led               & task                   & lamp          & LED                     & 0                     & 1,000                  & 147                             & 0.85                    & 0.87                        & 0.7395               & 0                   & 0.165            & 0.2              \\ \hline
  LED Directional            & gen8\_led               & wall wash              & luminaire     & LED                     & 0                     & 1,000                  & 76                              & 0.85                    & 0.84                        & 0.714                & 0                   & 0.165            & 0.2              \\ \hline
  \multicolumn{5}{l}{Lighting loss factor reference: PNNL 90.1 lighting subcommittee model} \\
  \multicolumn{5}{l}{Source efficacy reference, gen1--gen3: DOE 2015 LMC Table C3} \\
  \multicolumn{5}{l}{Source efficacy reference, gen4--gen8: DOE 2019 SSL Table D4} \\
  \multicolumn{5}{l}{Radiant fraction references: ASHRAE RP 1282 and ASHRAE RP 1681} \\
  \end{longtable}
  \end{landscape}
  \end{center}
  