\begin{center}
  \begin{landscape}
    \scriptsize
    \begin{longtable}{|p{0.75in}|p{0.75in}|p{0.75in}|p{0.75in}|p{0.3in}|p{0.3in}|p{0.3in}|p{0.3in}|p{0.3in}|p{0.3in}|p{0.3in}|p{0.3in}|p{0.3in}|p{0.3in}|p{0.3in}|p{0.6in}|}
    \caption[Interior Lighting Space Types]{Interior Lighting Space Types} \\ \hline
    \label{tab:int_light_space_types}
    \textbf{90.1 Space or Building Category}    & \textbf{90.1 Building Type}       & \textbf{90.1 Space Type Description}                 & \textbf{Prototype Lighting Space Type}                                & \textbf{Total Horizontal  Illuminance (lumens/ft\textsuperscript{2}}) & \textbf{Room Surface Dirt Depreciation} & \textbf{Current Room Cavity Ratio} & \textbf{General Lighting Fraction} & \textbf{General Lighting Coefficient of Utilization} & \textbf{Task Lighting Fraction} & \textbf{Task Lighting Coefficient of Utilization} & \textbf{Suppl. Lighting Fraction} & \textbf{Suppl. Lighting Coefficient of Utilization} & \textbf{Wall Wash Lighting Fraction} & \textbf{Wall Wash Lighting Coefficient of Utilization} & \textbf{Notes}                                                                                 \\ \hline
    \endfirsthead
    \multicolumn{2}{c} {{\bfseries \textit{Continued from previous page}}} \\ \hline
    \textbf{90.1 Space or Building Category}    & \textbf{90.1 Building Type}       & \textbf{90.1 Space Type Description}                 & \textbf{Prototype Lighting Space Type}                                & \textbf{Total Horizontal  Illuminance (lumens/ft\textsuperscript{2}}) & \textbf{Room Surface Dirt Depreciation} & \textbf{Current Room Cavity Ratio} & \textbf{General Lighting Fraction} & \textbf{General Lighting Coefficient of Utilization} & \textbf{Task Lighting Fraction} & \textbf{Task Lighting Coefficient of Utilization} & \textbf{Suppl. Lighting Fraction} & \textbf{Suppl. Lighting Coefficient of Utilization} & \textbf{Wall Wash Lighting Fraction} & \textbf{Wall Wash Lighting Coefficient of Utilization} & \textbf{Notes}                                                                                 \\
    \endhead    
      Atrium                                  & NA (typical all bldgs)      & Atrium - first three floors                     & atrium\_first\_three\_floors                                    & 16.5 & 0.96 & 4  & 1      & 0.8   & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Atrium                                  & NA (typical all bldgs)      & Atrium - each additional floor                  & atrium\_each\_additional\_floor                                 & 16.5 & 0.96 & 2  & 1      & 0.92  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Atrium                                  & NA (typical all bldgs)      & 20 ft in height                                 & atrium\_less\_than\_20ft                                        & 16.5 & 0.96 & 4  & 1      & 0.82  & 0     & 0     & 0    & 0    & 0    & 0.58 &                                                                                       \\ \hline
      Atrium                                  & NA (typical all bldgs)      & 20 ft and 40 ft in height                       & atrium\_20ft\_to\_40ft                                          & 16.5 & 0.96 & 8  & 1      & 0.67  & 0     & 0     & 0    & 0    & 0    & 0.39 &                                                                                       \\ \hline
      Atrium                                  & NA (typical all bldgs)      & 40 ft in height                                 & atrium\_greater\_than\_40ft                                     & 19.5 & 0.96 & 10 & 1      & 0.62  & 0     & 0     & 0    & 0    & 0    & 0.34 &                                                                                       \\ \hline
      Audience Seating Area                   & Convention Center           & Audience/Seating Area                           & audience\_seating\_area\_convention\_center                     & 11   & 0.96 & 2  & 1      & 0.97  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Audience Seating Area                   & Fitness Center              & Audience/Seating Area                           & audience\_seating\_area\_fitness\_center                        & 11   & 0.96 & 2  & 1      & 0.92  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Audience Seating Area                   & Auditorium                  & Audience/Seating Area                           & audience\_seating\_area\_auditorium\_auditorium                 & 11   & 0.96 & 4  & 0.6    & 0.91  & 0     & 0     & 0.1  & 0.85 & 0.3  & 0.83 &                                                                                       \\ \hline
      Audience Seating Area                   & Auditorium                  & Audience/Seating Area                           & audience\_seating\_area\_education\_auditorium                  & 11   & 0.96 & 4  & 0.9    & 0.91  & 0     & 0     & 0    & 0    & 0.1  & 0.73 & changed wall wash fraction from 0.5 to 0.1, general fraction from 0.5 to 0.9          \\ \hline
      Audience Seating Area                   & Gymnasium                   & Audience Seating/Permanent Seating              & audience\_seating\_area\_gymnasium                              & 11   & 0.96 & 4  & 1      & 0.59  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Audience Seating Area                   & Motion Picture Theatre      & Audience/Seating Area                           & audience\_seating\_area\_motion\_theatre                        & 11   & 0.96 & 2  & 1      & 0.91  & 0     & 0     & 0    & 0.11 & 0    & 0    &                                                                                       \\ \hline
      Audience Seating Area                   & Performing Arts Theatre     & Audience/Seating Area                           & audience\_seating\_area\_performing\_theatre                    & 36.3 & 0.96 & 6  & 0.79   & 0.69  & 0     & 0     & 0    & 0    & 0.21 & 0.58 &                                                                                       \\ \hline
      Audience Seating Area                   & Sports Arena                & Audience/Seating Area                           & audience\_seating\_area\_sports\_arena                          & 11   & 0.96 & 2  & 0.5    & 0.46  & 0.5   & 0.97  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Audience Seating Area                   & NA (typical all bldgs)      & All other audience seating areas                & audience\_seating\_area\_all\_others                            & 11   & 0.96 & 2  & 1      & 1.02  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Banking Activity Area                   & WHOLE BULDING ANALYSIS ONLY & Bank Customer Area                              & whole\_building\_bank\_activity\_area                           & 11   & 0.96 & 4  & 0.69   & 0.71  & 0     & 0     & 0    & 0    & 0.31 & 0.73 &                                                                                       \\ \hline
      Banking Activity Area                   & Office                      & Banking Activity Area                           & banking\_activity\_area\_office                                 & 33   & 0.96 & 4  & 0.86   & 0.71  & 0     & 0     & 0    & 0    & 0.14 & 0.73 &                                                                                       \\ \hline
      Workshop                                & Workshop                    & Workshop                                        & classroom\_workshop                                             & 55   & 0.96 & 4  & 1      & 0.61  & 0     & 0.92  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Classroom/Lecture/ Training          & NA (typical all bldgs)  & Classroom/Lecture/ Training                      & classroom                                                       & 43.8 & 0.96 & 2  & 1      & 0.8   & 0     & 0.92  & 0    & 0    & 0    & 0.83 & changed general fraction to 1.0                                                       \\ \hline
      Computer Room                           & NA (typical all bldgs)      & Computer Room                                   & computer\_room                                                  & 55   & 0.96 & 2  & 1      & 0.92  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Conference/Meeting/ Multipurpose Room    & NA (typical all bldgs)  & Conference Meeting/ Multipurpose                 & conference\_meeting\_multipurpose                               & 33   & 0.96 & 4  & 0.85   & 0.59  & 0.08  & 0.89  & 0    & 0    & 0.075& 0.69 & changed general fraction to 0.85, task and wall wash to 0.075                         \\ \hline
      Conference/Meeting/ Multipurpose Room    & WHOLE BULDING ANALYSIS ONLY & Hotel/Conference Center - Conference/Meeting    & whole\_building\_conference\_center                             & 33   & 0.96 & 2  & 0.44   & 0.45  & 0.44  & 0.92  & 0    & 0    & 0.11 & 0.87 &                                                                                       \\ \hline
      Control Room                            & Manufacturing Facility      & Equipment Room                                  & control\_room\_manufacturing\_facility                          & 22   & 0.96 & 4  & 0.77   & 0.49  & 0.23  & 0.38  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Copy/Print Room                         & NA (typical all bldgs)      & Copy/Print Room                                 & copy\_print\_room                                               & 33   & 0.96 & 4  & 1      & 0.74  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Corridor                                & NA (typical all bldgs)      & Corridor/Transition                             & corridor\_all\_other                                            & 16.5 & 0.96 & 8  & 1      & 0.64  & 0     & 0     & 0    & 0    & 0    & 0.6  & changed general fraction to 1.0                                                       \\ \hline
      Corridor                                & Manufacturing Facility      & Corridor/Transition                             & corridor\_manufacturing\_facility                               & 15.4 & 0.96 & 6  & 1      & 0.48  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Courtroom                               & Court House                 & Courtroom                                       & courtroom                                                       & 44   & 0.96 & 4  & 0.4    & 0.51  & 0.5   & 0.84  & 0    & 0    & 0.1  & 0.83 &                                                                                       \\ \hline
      Dining Areas                            & NA (typical all bldgs)      & Dining Area                                     & dining\_areas\_all\_other                                       & 28.6 & 0.96 & 2  & 0.85   & 0.79  & 0.05  & 0.92  & 0    & 0    & 0.1  & 0.83 & changed general fraction to 0.85, task to 0.05, wall wash to 0.1                      \\ \hline
      Dining Areas                            & Cafeteria or fast food      & Dining Area                                     & dining\_areas\_cafeteria\_or\_fast\_food                        & 22   & 0.96 & 2  & 0.85   & 0.79  & 0.05  & 0.92  & 0    & 0    & 0.1  & 0.83 & changed general fraction to 0.85, task to 0.05, wall wash to 0.1                      \\ \hline
      Dining Areas                            & Civil Services              & Dining Area                                     & dining\_areas\_civil\_services                                  & 16.5 & 0.96 & 4  & 1      & 0.71  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Dining Areas                            & Transportation              & Dining Area                                     & dining\_areas\_transportation                                   & 16.5 & 0.96 & 4  & 0.63   & 0.85  & 0.38  & 0.34  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Dining Areas                            & Hotel                       & Dining Area                                     & dining\_areas\_hotel                                            & 11   & 0.96 & 2  & 0.33   & 0.45  & 0.33  & 0.97  & 0    & 0    & 0.33 & 0.23 &                                                                                       \\ \hline
      Dining Areas                            & Motel                       & Dining Area                                     & dining\_areas\_motel                                            & 11   & 0.96 & 2  & 0.77   & 0.97  & 0.23  & 0.9   & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Dining Areas                            & Lounge/Leisure Dining       & Dining Area                                     & dining\_areas\_lounge\_dining                                   & 11   & 0.96 & 2  & 0.59   & 1     & 0.25  & 0.45  & 0.16 & 0.9  & 0    & 0    &                                                                                       \\ \hline
      Dining Areas                            & Family Dining               & Dining Area                                     & dining\_areas\_family\_dining                                   & 22   & 0.96 & 2  & 0.70   & 0.92  & 0.09  & 0.45  & 0    & 0    & 0.22 & 0.9  &                                                                                       \\ \hline
      Electrical/Mechanical                 & NA (typical all bldgs)      & Electrical/Mechanical                           & electrical\_mechanical                                          & 18.7 & 0.96 & 4  & 0.9    & 0.49  & 0.1   & 0.38  & 0    & 0    & 0    & 0    & changed general fraction to 0.9, task fraction to 0.1                                 \\ \hline
      Emergency Vehicle Garage                & Police/Fire Station         & Fire Station Engine room                        & emergency vehicle garage\_fire\_station\_engine                 & 33   & 0.96 & 2  & 1      & 0.8   & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Emergency Vehicle Garage                & NA (typical all bldgs)      & Emergency Vehicle Garage                        & emergency vehicle garage                                        & 33   & 0.96 & 2  & 1      & 0.79  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Food Preparartion                       & NA (typical all bldgs)      & Food Preparation                                & food\_preparation                                               & 50   & 0.96 & 4  & 0.82   & 0.65  & 0.18  & 0.65  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Guest Room                              & NA (typical all bldgs)      & Guest Room                                      & guest\_room                                                     & 16.5 & 0.96 & 4  & 0      & 0.64  & 1     & 0.83  & 0    & 0    & 0    & 0    & adjusted general fraction to force A19-style use                                      \\ \hline
      Laboratory                              & NA (All buildings)          & Medical/Industrial Research Laboratory          & laboratory\_medical\_industrial\_research                       & 55   & 0.96 & 4  & 0.79   & 0.59  & 0.21  & 0.77  & 0    & 0    & 0    & 0.64 &                                                                                       \\ \hline
      Laboratory                              & NA (All buildings)          & Education Laboratory                            & laboratory\_education                                           & 50   & 0.96 & 4  & 0.84   & 0.59  & 0.02  & 0.48  & 0.04 & 0.73 & 0.10 & 0.64 &                                                                                       \\ \hline
      Laundry/Washing Area                  & WHOLE BULDING ANALYSIS ONLY & Laundry-Ironing  Sorting                        & whole\_building\_laundry                                        & 33   & 0.96 & 2  & 1      & 0.81  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Laundry/Washing Area                  & NA (typical all bldgs)      & Laundry/Washing Area                            & laundry\_washing\_area                                          & 33   & 0.96 & 2  & 1      & 0.81  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Loading Dock, Interior                  & NA (typical all bldgs)      & Loading Dock, Interior                          & loading\_dock\_interior                                         & 33   & 0.96 & 4  & 1      & 0.46  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Lobby                                   & NA (typical all bldgs)      & Lobby                                           & lobby\_all\_other                                               & 11   & 0.96 & 2  & 0.69   & 0.45  & 0.14  & 0.92  & 0    & 0    & 0.17 & 0.75 &                                                                                       \\ \hline
      Lobby                                   & WHOLE BULDING ANALYSIS ONLY & Elevator Lobbies                                & whole\_building\_elevator\_lobby                                & 16.5 & 0.96 & 4  & 0.62   & 0.77  & 0.12  & 0.76  & 0    & 0    & 0.26 & 0.56 &                                                                                       \\ \hline
      Lobby                                   & Hotel                       & Lobby                                           & lobby\_hotel                                                    & 16.5 & 0.96 & 3  & 0.67   & 0.93  & 0     & 0     & 0    & 0.96 & 0.33 & 0.91 &                                                                                       \\ \hline
      Lobby                                   & Performing Arts theatre     & Lobby                                           & lobby\_performing\_theatre                                      & 27.5 & 0.96 & 7  & 0.86   & 0.72  & 0     & 0     & 0.14 & 0.29 & 0    & 0.76 &                                                                                       \\ \hline
      Lobby                                   & Auditorium                  & Lobby                                           & lobby\_auditorium                                               & 25.3 & 0.96 & 2  & 0.43   & 0.97  & 0.13  & 0.45  & 0    & 0    & 0.43 & 0.75 &                                                                                       \\ \hline
      Lobby                                   & Motion Picture Theatre      & Lobby                                           & lobby\_motion\_picture\_theatre                                 & 11   & 0.96 & 2  & 1      & 0.92  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Lobby                                   & Religious Buildings         & Lobby                                           & lobby\_religious\_buildings                                     & 16.5 & 0.96 & 4  & 0.67   & 0.77  & 0     & 0     & 0    & 0    & 0.33 & 0.76 &                                                                                       \\ \hline
      Lobby                                   & Post Office                 & Lobby                                           & lobby\_post\_office                                             & 22   & 0.96 & 4  & 1      & 0.44  & 0     & 0     & 0    & 0    & 0    & 0.56 & changed general fraction to 1 and Suppl. fraction to 0                          \\ \hline
      Locker Room                             & Gymnasium/Fitness Center    & Locker Room                                     & locker\_room                                                    & 22   & 0.96 & 4  & 0.88   & 0.65  & 0.125 & 0.77  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Lounge/Breakroom                      & NA (typical all bldgs)      & Mother's or Wellness Room                       & lounge\_mother\_wellness                                        & 16.5 & 0.96 & 6  & 0.6    & 0.39  & 0.4   & 0.82  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Lounge/Breakroom                      & NA (typical all bldgs)      & Lounge/Recreation                               & lounge\_breakroom\_all\_other                                   & 22   & 0.96 & 2  & 0.9    & 0.92  & 0     & 0     & 0    & 0    & 0.1  & 0.82 & changed general fraction to 0.9, wall wash to 0.1                                     \\ \hline
      Lounge/Breakroom                      & Hotel                       & Reception/Waiting                               & lounge\_breakroom\_hotel                                        & 16.5 & 0.96 & 2  & 0.41   & 1     & 0     & 0     & 0.29 & 0.4  & 0.29 & 0.88 &                                                                                       \\ \hline
      Lounge/Breakroom                      & Motel                       & Reception/Waiting                               & lounge\_breakroom\_motel                                        & 16.5 & 0.96 & 2  & 0.41   & 0.92  & 0     & 0     & 0.29 & 0.4  & 0.29 & 0.88 &                                                                                       \\ \hline
      Office                                  & NA (typical all bldgs)      & Office - enclosed <=250 ft2                      & office\_enclosed\_less\_than\_250ft2                           & 33   & 0.96 & 6  & 1      & 0.56  & 0     & 0.47  & 0    & 0    & 0    & 0    &                                                                                      \\ \hline
      Office                                  & NA (typical all bldgs)      & Office - enclosed and 250 ft2                   & office\_enclosed\_greater\_than\_250ft2                         & 33   & 0.96 & 5  & 1      & 0.62  & 0     & 0.52  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Office                                  & NA (typical all bldgs)      & Office - open plan~                             & office\_open                                                    & 38.5 & 0.96 & 2  & 0.88   & 0.76  & 0     & 0.74  & 0    & 0    & 0.12 & 0.91 &                                                                                       \\ \hline
      Parking Garage                          & Parking Garage              & Garage Daylight Transition                      & parking\_garage\_daylight\_transition                           & 50   & 0.96 & 2  & 1      & 0.67  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Parking Garage                          & Parking Garage              & Parking                                         & parking\_garage                                                 & 5    & 0.96 & 2  & 1      & 0.67  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Pharmacy                                & Hospital/Healthcare         & Pharmacy                                        & pharmacy                                                        & 82.5 & 0.96 & 4  & 0.88   & 0.65  & 0.12  & 0.65  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Restroom                                & NA (typical all bldgs)      & Restrooms (small/single)                      & restroom                                                        & 16.5 & 0.96 & 10 & 0.9    & 0.51  & 0     & 0.69  & 0    & 0    & 0.1  & 0.57 & changed general fraction to 0.9, wall wash to 0.1                                     \\ \hline
      Sales Area                              & Retail                      & Sales Area                                      & retail\_sales\_area                                             & 44   & 0.96 & 4  & 0.9    & 0.6   & 0     & 0     & 0.06 & 0.83 & 0.04 & 0.56 & changed general fraction to 0.9, Suppl. to 0.06, wall wash to 0.04              \\ \hline
      Seating Area                            & NA (typical all bldgs)      & Seating Area, General                           & seating\_area                                                   & 11   & 0.96 & 2  & 1      & 1.02  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Security Screening                      & Security Screening          & Airport/Transportation                        & security\_screening\_airport                                    & 50   & 0.96 & 4  & 1      & 0.59  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Security Screening                      & Security Screening          & Airport/Transportation Queue                  & security screening\_line\_airport                               & 30   & 0.96 & 4  & 1      & 0.59  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Security Screening                      & Security Screening          & General Security Screening                      & security\_screening                                             & 30   & 0.96 & 4  & 1      & 0.9   & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Stairway/Stairwell                    & NA (typical all bldgs)      & Stairway                                        & stairway                                                        & 16.5 & 0.96 & 8  & 0.9    & 0.42  & 0.05  & 0.27  & 0    & 0    & 0.05 & 0    & changed general fraction to 0.9, task to 0.05, wall wash to 0.05                      \\ \hline
      Stairway/Stairwell                    & Assisted Living             & Stairways                                       & stairway\_assisted\_living                                      & 100  & 0.96 & 8  & 0.67   & 0.36  & 0.33  & 0.27  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Stairway/Stairwell                    & NA (typical all bldgs)      & Stairs - Inactive                               & stairway\_inactive                                              & 16.5 & 0.96 & 8  & 1      & 0.42  & 0     & 0.27  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Stairway/Stairwell                    & NA (typical all bldgs)      & Stairs - Inactive                               & stairway\_incative2                                             & 11   & 0.96 & 8  & 0.5    & 0.36  & 0.5   & 0.27  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Stairway/Stairwell                    & NA (typical all bldgs)      & Stairwell                                       & stairwell                                                       & 11   & 0.96 & 8  & 0.9    & 0.36  & 0.05  & 0.27  & 0    & 0    & 0.05 & 0    & changed general fraction to 0.9, task to 0.05, wall wash to 0.05                      \\ \hline
      Storage                                 & WHOLE BULDING ANALYSIS ONLY & Office Common Activity Areas - Inactive Storage & whole\_building\_storage                                        & 5.5  & 0.96 & 4  & 1      & 0.65  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Storage                                 & NA (typical all bldgs)      & Inactive storage                                & storage\_inactive                                               & 5.5  & 0.96 & 4  & 1      & 0.65  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Storage                                 & NA (typical all bldgs)      & Active storage (50 ft2)                         & storage\_active\_less\_than\_50ft2                              & 11   & 0.96 & 8  & 1      & 0.42  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Storage                                 & NA (typical all bldgs)      & Active storage (50 ft2 and 1000 ft2)            & storage\_active\_50ft2\_to\_1000ft2                             & 11   & 0.96 & 4  & 1      & 0.61  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Storage                                 & NA (typical all bldgs)      & All other storage rooms                         & storage\_all\_other                                             & 11   & 0.96 & 4  & 1      & 0.65  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Vehicular Maintenance Area              & Automotive Facility         & Garage Service/Repair                           & vehicular\_maintenance\_area\_automotive\_facility              & 33   & 0.96 & 2  & 0.83   & 0.7   & 0.17  & 0.56  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Vehicular Maintenance Area              & NA (typical all bldgs)      & Vehicular Maintenance Area                      & vehicular\_maintenance\_area                                    & 33   & 0.96 & 2  & 1      & 0.68  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Conference/Meeting/ Multipurpose Room    & NA (typical all bldgs)      & Conference Meeting/ Multipurpose                 & video\_conference                                               & 33   & 0.96 & 4  & 0.67   & 0.59  & 0.17  & 0.89  & 0    & 0    & 0.17 & 0.69 & reduced wall wash from 0.5 to 0.17 to sum to 1                                        \\ \hline
      Workshop                                & Workshop                    & Workshop                                        & workshop                                                        & 55   & 0.96 & 4  & 1      & 0.61  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Casino - Gaming Area                    & Casino                      & Slot Machine/Digital Gaming Area              & casino\_gaming\_area\_slot\_machine                             & 22   & 0.96 & 3  & 0.8    & 0.91  & 0.1   & 0.34  & 0.1  & 0.42 & 0    & 0    &                                                                                       \\ \hline
      Casino - Gaming Area                    & Casino                      & Table Games Area                                & casino\_gaming\_area\_table\_games                              & 44   & 0.96 & 3  & 0.8    & 0.91  & 0.1   & 0.34  & 0.1  & 0.42 & 0    & 0    &                                                                                       \\ \hline
      Casino - Gaming Area                    & Casino                      & High Limit Game Area                            & casino\_gaming area\_high\_limit                                & 55   & 0.96 & 2  & 0.7    & 0.98  & 0.2   & 0.4   & 0.1  & 0.5  & 0    & 0    &                                                                                       \\ \hline
      Casino - Gaming Area                    & Casino                      & Betting/Sports Book/Keno/Bingo Area       & casino\_gaming\_area\_betting                                   & 33   & 0.96 & 3  & 0.8    & 0.91  & 0.1   & 0.34  & 0.1  & 0.42 & 0    & 0    &                                                                                       \\ \hline
      Convention Center                       & Convention Center           & Exhibit space                                   & convention\_center\_exhibit\_space                              & 33   & 0.96 & 2  & 1      & 0.81  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Correctional Facilities                 & Court House                 & Audience/Seating Area                           & correctional\_facilities\_courthouse\_seating\_area             & 11   & 0.96 & 4  & 0.67   & 0.84  & 0     & 0     & 0    & 0    & 0.33 & 0.49 &                                                                                       \\ \hline
      Correctional Facilities                 & Police/Fire Stations        & Audience/Seating Area                           & correctional\_facilities\_police\_fire\_stations\_seating\_area & 11   & 0.96 & 2  & 0.67   & 0.92  & 0     & 0     & 0    & 0    & 0.33 & 0.62 &                                                                                       \\ \hline
      Correctional Facilities                 & Penitentiary                & Audience/Seating Area                           & correctional\_facilities\_penitentiary\_seating\_area           & 33   & 0.96 & 2  & 1      & 0.91  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Correctional Facilities                 & Penitentiary                & Classroom/Lecture/ Training                      & correctional\_facilities\_penitentiary\_classroom               & 43.8 & 0.96 & 2  & 1      & 0.82  & 0     & 0     & 0    & 0    & 0    & 0    & changed general fraction to 1 and Suppl. fraction to 0                          \\ \hline
      Correctional Facilities                 & Penitentiary                & Confinement Cells                               & correctional\_facilities\_penitentiary\_confinement\_cells      & 27.5 & 0.96 & 4  & 0.91   & 0.73  & 0.09  & 0.68  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Correctional Facilities                 & Court House                 & Confinement Cells                               & correctional\_facilities\_court\_house\_confinement\_cells      & 22   & 0.96 & 4  & 0.91   & 0.73  & 0.09  & 0.68  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Correctional Facilities                 & Court House                 & Judges Chambers                                 & correctional\_facilities\_court\_house\_judges\_chambers        & 33   & 0.96 & 6  & 0.86   & 0.57  & 0     & 0     & 0    & 0    & 0.14 & 0.72 &                                                                                       \\ \hline
      Correctional Facilities                 & Penitentiary                & Dining Area                                     & correctional\_facilities\_penitentiary\_dining\_area            & 16.5 & 0.96 & 4  & 1      & 0.73  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Dormitory - Living Quarters             & WHOLE BULDING ANALYSIS ONLY & Dormitory Study Hall                            & whole\_building\_dormitory\_study\_hall                         & 33   & 0.96 & 4  & 0.88   & 0.74  & 0     & 0     & 0    & 0    & 0.12 & 0.73 &                                                                                       \\ \hline
      Dormitory - Living Quarters             & WHOLE BULDING ANALYSIS ONLY & Dormitory Bedroom                               & whole\_building\_dormitory\_bedroom                             & 16.5 & 0.96 & 6  & 0.85   & 0.52  & 0.15  & 0.38  & 0    & 0.33 & 0    & 0    &                                                                                       \\ \hline
      Dormitory - Living Quarters             & Dormitory                   & Living quarters                                 & dormitory\_living\_quarters                                     & 16.5 & 0.96 & 6  & 0.85   & 0.52  & 0.15  & 0.38  & 0    & 0.33 & 0    & 0    &                                                                                       \\ \hline
      Dormitory - Living Quarters             & Hotel                       & Living quarters                                 & dormitory\_hotel\_living\_quarters                              & 16.5 & 0.96 & 4  & 0.77   & 0.44  & 0.23  & 0.73  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Dormitory - Living Quarters             & Motel                       & Living quarters                                 & dormitory\_motel\_living\_quarters                              & 16.5 & 0.96 & 4  & 0.77   & 0.44  & 0.23  & 0.73  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Facility for the Visually Impaired      & Assisted Living             & Chapel                                          & facility\_for\_the\_visually\_impaired\_chapel                  & 35   & 0.96 & 2  & 0.86   & 0.92  & 0     & 0     & 0    & 0    & 0.14 & 0.9  &                                                                                       \\ \hline
      Facility for the Visually Impaired      & Assisted Living             & Corridor/Transition                             & facility\_for\_the\_visually\_impaired\_corridor                & 30   & 0.96 & 8  & 0.90   & 0.31  & 0     & 0     & 0    & 0    & 0.1  & 0.56 &                                                                                       \\ \hline
      Dining Areas                            & Assisted Living             & Dining Area                                     & facility\_for\_the\_visually\_impaired\_dining\_areas           & 35   & 0.96 & 4  & 0.32   & 0.85  & 0.54  & 0.51  & 0.00 & 0.33 & 0.14 & 0.73 & changed Suppl. coefficient to 0.33                                              \\ \hline
      Dining Areas                            & Assisted Living             & Dining Area                                     & facility\_for\_the\_visually\_impaired\_dining\_areas\_senior   & 40   & 0.96 & 4  & 0.40   & 0.48  & 0.5   & 0.51  & 0    & 0    & 0.1  & 0.73 &                                                                                       \\ \hline
      Facility for the Visually Impaired      & Visually Impaired Facility  & Lobby                                           & facility\_for\_the\_visually\_impaired\_lobby                   & 50   & 0.96 & 4  & 0.62   & 0.49  & 0.15  & 0.85  & 0.11 & 0.33 & 0.12 & 0.56 & changed Suppl. coefficient to 0.33                                              \\ \hline
      Facility for the Visually Impaired      & Assisted living             & Restrooms                                       & facility\_for\_the\_visually\_impaired\_restrooms               & 35   & 0.96 & 6  & 0.82   & 0.46  & 0     & 0.69  & 0.18 & 0.33 & 0    & 0.57 & changed Suppl. coefficient to 0.33                                              \\ \hline
      Fire Station - Sleeping Quarters        & Police/Fire Station         & Sleeping Quarters                               & police\_fire\_station\_sleeping\_quarters                       & 5.5  & 0.96 & 4  & 0.5    & 0.65  & 0.5   & 0.43  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Gymnasium/Fitness Center              & Fitness Center              & Exercise Area                                   & fitness\_center\_exercise\_area                                 & 44   & 0.96 & 2  & 1      & 0.59  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Gymnasium/Fitness Center              & Gymnasium                   & Fitness Area                                    & fitness\_center\_fitness\_area                                  & 44   & 0.96 & 2  & 1      & 0.59  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Gymnasium/Fitness Center              & Gymnasium                   & Playing Area                                    & fitness\_center\_playing\_area                                  & 55   & 0.96 & 2  & 1      & 0.8   & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Control Room (MRI/CT/Radiology/PET)       & healthcare\_imaging\_equipment\_control\_room                   & 35   & 0.96 & 6  & 1      & 0.56  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Exam/Treatment                                  & healthcare\_exam                                                & 55   & 0.96 & 6  & 1      & 0.58  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Emergency                                       & healthcare\_emergency\_room                                     & 82.5 & 0.96 & 4  & 0.9    & 0.7   & 0.1   & 374   & 0    & 0    & 0    & 0    & changed general fraction to 0.9, task fraction to 0.1                                 \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Public  Staff Lounge                            & healthcare\_lounge\_breakroom                                   & 22   & 0.96 & 4  & 0.9    & 0.77  & 0     & 0.77  & 0    & 0    & 0.1  & 0.64 & changed general fraction to 0.9, task fraction to 0, wall wash to 0.1                 \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Hospital Corridor                               & healthcare\_corridor                                            & 33   & 0.96 & 4  & 0.9    & 0.71  & 0     & 0     & 0    & 0    & 0.1  & 0.83 & changed general fraction to 0.9, wall wash to 0.1                                     \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Radiology/Imaging                               & healthcare\_imaging                                             & 33   & 0.96 & 4  & 1      & 0.74  & 0     & 0.73  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Hospital/Medical supplies                       & healthcare\_medical\_supplies                                   & 33   & 0.96 & 4  & 1      & 0.74  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Hospital - Nursery                              & healthcare\_nursery                                             & 33   & 0.96 & 4  & 1      & 0.59  & 0     & 0.84  & 0    & 0    & 0    & 0.73 &                                                                                       \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Laundry-Washing                                 & heatlhcare\_laundry                                             & 33   & 0.96 & 1  & 1      & 0.81  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Nurse station                                   & healthcare\_nurse\_station                                      & 33   & 0.96 & 4  & 0.8    & 0.59  & 0.2   & 0.58  & 0    & 0    & 0    & 0.73 & changed general fraction to 0.8, task fraction to 0.2                                 \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Physical therapy                                & healthcare\_physical\_therapy                                   & 44   & 0.96 & 4  & 0.8    & 0.59  & 0.2   & 0.59  & 0    & 0    & 0    & 0    & changed general fraction to 0.8, task fraction to 0.2                                 \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Patient Room                                    & healthcare\_patient\_room                                       & 33   & 0.96 & 4  & 0.46   & 0.73  & 0.54  & 0.7   & 0    & 0    & 0    & 0    & changed general fraction from 0.435 to 0.457 and Suppl. fraction to 0           \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Operating Room                                  & healthcare\_operating\_room                                     & 110  & 0.96 & 4  & 1      & 0.71  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Recovery                                        & healthcare\_recovery                                            & 55   & 0.96 & 4  & 0.89   & 0.73  & 0     & 0     & 0    & 0    & 0.11 & 0.73 &                                                                                       \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Active storage                                  & healthcare\_pharmacy\_storage                                   & 33   & 0.96 & 4  & 1      & 0.61  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Active storage                                  & healthcare\_storage                                             & 22   & 0.96 & 4  & 1      & 0.61  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Healthcare Facility                     & Hospital/Healthcare         & Telehealth                                      & healthcare\_telehealth                                          & 33   & 0.96 & 6  & 1      & 0.4   & 0     & 0     & 0    & 0    & 0    & 0.57 & reduced wall wash to zero to sum to 1                                                 \\ \hline
      Library                                 & Library                     & Library-Audio Visual                            & library\_library\_audio\_visual                                 & 11   & 0.96 & 2  & 0.91   & 0.79  & 0.09  & 0.65  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Library                                 & Library                     & Stacks                                          & library\_stacks                                                 & 33   & 0.96 & 2  & 0.38   & 0.68  & 0.62  & 0.82  & 0    & 0    & 0    & 0.66 &                                                                                       \\ \hline
      Library                                 & Library                     & Card File  Cataloguing                          & library\_card\_file                                             & 33   & 0.96 & 2  & 0.83   & 0.9   & 0     & 0     & 0    & 0    & 0.17 & 0.66 &                                                                                       \\ \hline
      Library                                 & Library                     & Reading Area                                    & library\_reading\_area                                          & 55   & 0.96 & 2  & 0.68   & 0.76  & 0.32  & 0.97  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Manufacturing Facility                  & Manufacturing Facility      & Detailed manufacturing area                     & manufacturing\_facility\_detailed                               & 55   & 0.96 & 1  & 1      & 0.94  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Manufacturing Facility                  & Manufacturing Facility      & Equipment Room                                  & manufacturing\_facility\_equipment\_room                        & 22   & 0.96 & 4  & 0.77   & 0.49  & 0.23  & 0.38  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Manufacturing Facility                  & Manufacturing Facility      & General Low Bay                                 & manufacturing\_facility\_low\_bay                               & 55   & 0.96 & 2  & 1      & 0.79  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Manufacturing Facility                  & Manufacturing Facility      & General High Bay                                & manufacturing\_facility\_high\_bay                              & 55   & 0.96 & 5  & 1      & 0.54  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Manufacturing Facility                  & Manufacturing Facility      & Extra High Bay                                  & manufacturing\_facility\_extra\_high\_bay                       & 55   & 0.96 & 7  & 1      & 0.47  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Museum                                  & Museum                      & Active Storage                                  & museum\_active\_storage                                         & 22   & 0.96 & 4  & 1      & 0.61  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Museum                                  & Museum                      & General exhibition                              & museum\_exhibition                                              & 11   & 0.96 & 4  & 1      & 0.89  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Museum                                  & Museum                      & Restoration                                     & museum\_restoration                                             & 55   & 0.96 & 4  & 0.73   & 0.7   & 0.27  & 0.74  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Performing Arts Theater - Dressing Room & Auditorium                  & Dressing/Fitting Room                           & performing\_arts\_theater\_auditorium                           & 22   & 0.96 & 4  & 0.68   & 0.74  & 0.32  & 0.81  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Performing Arts Theater - Dressing Room & Performing Arts theatre     & Dressing/Fitting Room                           & performing\_arts\_theater\_dressing\_room                       & 22   & 0.96 & 4  & 1      & 0.7   & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Post Office - Sorting Area              & Post Office                 & Sorting Area                                    & post\_office\_sorting\_area                                     & 44   & 0.96 & 2  & 1      & 0.8   & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Religious Facility                      & Religious                   & Audience/Seating Area                           & religious\_facility\_audience\_seating\_area                    & 33   & 0.96 & 2  & 0.63   & 0.97  & 0.17  & 0.4   & 0    & 0    & 0.21 & 0.45 &                                                                                       \\ \hline
      Religious Facility                      & Religious Buildings         & Fellowship Hall                                 & religious\_facility\_fellowship\_hall                           & 33   & 0.96 & 2  & 0.8    & 0.92  & 0.2   & 1.03  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Religious Facility                      & Religious                   & Worship - pulpit, choir                         & religious facility\_pulpit                                      & 33   & 0.96 & 2  & 0.63   & 0.97  & 0.17  & 0.4   & 0    & 0    & 0.21 & 0.91 &                                                                                       \\ \hline
      Retail Facilities                       & Retail                      & Dressing/Fitting Room                           & retail\_dressing\_room                                          & 22   & 0.96 & 6  & 0.43   & 0.6   & 0.57  & 0.6   & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Retail Facilities                       & WHOLE BULDING ANALYSIS ONLY & Barber  Beauty Parlor                           & whole\_building\_barber\_salon                                  & 33   & 0.96 & 4  & 0.73   & 0.74  & 0.27  & 0.82  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Retail Facilities                       & WHOLE BULDING ANALYSIS ONLY & Manicure                                        & whole\_building\_nail\_salon                                    & 38.5 & 0.96 & 4  & 0.73   & 0.74  & 0.27  & 0.82  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Retail Facilities                       & Retail                      & Mall Concourse                                  & retail\_mall\_concourse                                         & 22   & 0.96 & 2  & 0.71   & 0.97  & 0     & 0     & 0.29 & 0.4  & 0    & 0.75 &                                                                                       \\ \hline
      Retail Facilities                       & WHOLE BULDING ANALYSIS ONLY & Massage                                         & whole\_building\_massage                                        & 33   & 0.96 & 6  & 0.73   & 0.89  & 0.27  & 0.82  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Retail Facilities                       & Retail                      & Personal Services Sales Area                    & retail\_personal\_services\_sales\_area                         & 25.3 & 0.96 & 4  & 0.9    & 0.59  & 0.06  & 0.85  & 0    & 0    & 0.04 & 0.56 & changed general fraction to 0.9, task fraction to 0.06, wall wash fraction to 0.04  \\ \hline
      Retail Facilities                       & Retail                      & Mass Merchandising Sales Area                   & retail\_mass\_merchandising\_sales\_area                        & 45.1 & 0.96 & 2  & 0.9    & 0.81  & 0.1   & 0.81  & 0    & 0    & 0    & 0    & changed general fraction to 0.9, task fraction to 0.1                                 \\ \hline
      Retail Facilities                       & Retail                      & Retail 1/Supermarket Sales Area               & retail\_supermarket\_sales\_area                                & 72.6 & 0.96 & 2  & 0.9    & 0.59  & 0.06  & 0.83  & 0    & 0    & 0.04 & 0.83 & changed general fraction to 0.9, task fraction to 0.06, wall wash fraction to 0.04  \\ \hline
      Retail Facilities                       & Retail                      & Retail 2/Specialty Store Sales Area           & retail\_specialty\_store\_sales\_area                           & 39.6 & 0.96 & 4  & 0.9    & 0.44  & 0.06  & 0.76  & 0    & 0    & 0.04 & 0.76 & changed general fraction to 0.9, task fraction to 0.06, wall wash fraction to 0.04  \\ \hline
      Retail Facilities                       & Retail                      & Retail 3/Department Store Sales Area          & retail\_department\_store\_sales\_area                          & 55   & 0.96 & 2  & 0.9    & 0.79  & 0.06  & 0.97  & 0    & 0    & 0.04 & 0.75 & changed general fraction to 0.9, task fraction to 0.06, wall wash fraction to 0.04  \\ \hline
      Retail Facilities                       & Retail                      & Retail 4/Fine Merchandise Sales Area          & retail\_fine\_merchandise\_sales\_area                          & 31.9 & 0.96 & 4  & 0.9    & 0.91  & 0.06  & 0.76  & 0    & 0    & 0.04 & 0.76 & changed general fraction to 0.9, task fraction to 0.06, wall wash fraction to 0.04  \\ \hline
      Sports Arena                            & Sports Arena                & Ring Sports Area                                & sports\_arena\_ring\_sports                                     & 110  & 0.96 & 2  & 1      & 0.82  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Sports Arena                            & Sports Arena                & Class 1 -Court Sports Area                      & sports\_arena\_class1                                           & 165  & 0.96 & 2  & 1      & 0.71  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Sports Arena                            & Sports Arena                & Class 2 - Court Sports Area                     & sports arena\_class2                                            & 110  & 0.96 & 2  & 1      & 0.68  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Sports Arena                            & Sports Arena                & Class 3 - Court Sports Area                     & sports arena\_class3                                            & 82.5 & 0.96 & 2  & 1      & 0.79  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Sports Arena                            & Sports Arena                & Class 4 - Court Sports Area                     & sports arena\_class4                                            & 55   & 0.96 & 2  & 1      & 0.79  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Sports Arena                            & Sports Arena                & Class 1 - Natatorium                            & sports arena\_natatorium\_class1                                & 93.8 & 0.96 & 2  & 1      & 0.47  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Sports Arena                            & Sports Arena                & Class 2 - Natatorium                            & sports arena\_natatorium\_class2                                & 62.5 & 0.96 & 2  & 1      & 0.47  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Sports Arena                            & Sports Arena                & Class 3 - Natatorium                            & sports arena\_natatorium\_class3                                & 55   & 0.96 & 2  & 1      & 0.68  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Sports Arena                            & Sports Arena                & Class 4 - Natatorium                            & sports arena\_natatorium\_class4                                & 33   & 0.96 & 2  & 1      & 0.68  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Transportation Facility                 & Transportation              & Airport Hanger                                  & transportation\_facility\_airport\_hanger                       & 55   & 0.96 & 7  & 1      & 0.47  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Transportation Facility                 & Transportation              & Air/Train/Bus - Baggage Area                    & transportation facility\_baggage\_area                          & 22   & 0.96 & 2  & 0.45   & 0.92  & 0.3   & 0.76  & 0    & 0    & 0.25 & 0.87 &                                                                                       \\ \hline
      Transportation Facility                 & Transportation              & Airport - Concourse                             & transportation facility\_airport\_concourse                     & 33   & 0.96 & 2  & 0.5    & 0.92  & 0.3   & 0.79  & 0    & 0    & 0.2  & 0.75 &                                                                                       \\ \hline
      Transportation Facility                 & Transportation              & Passenger Loading                               & transportation\_facility\_passenger\_loading                    & 27.5 & 0.96 & 4  & 0.35   & 0.77  & 0.65  & 0.46  & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Transportation Facility                 & Transportation              & Terminal - Ticket counter                       & transportation facility\_ticket\_counter                        & 27.5 & 0.96 & 2  & 0.4    & 0.79  & 0.4   & 0.92  & 0    & 0    & 0.2  & 0.83 &                                                                                       \\ \hline
      Transportation Facility                 & Transportation              & Reception/Waiting                               & transportation\_facility\_reception                             & 22   & 0.96 & 2  & 0.55   & 0.59  & 0     & 0     & 0    & 0    & 0.45 & 0.83 &                                                                                       \\ \hline
      Warehouse - Storage Area                & Warehouse                   & Fine Material                                   & warehouse\_fine\_material                                       & 33   & 0.96 & 4  & 1      & 0.59  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
      Warehouse - Storage Area                & Warehouse                   & Medium/Bulky Material                           & warehouse\_bulk\_material                                       & 22   & 0.96 & 2  & 1      & 0.81  & 0     & 0     & 0    & 0    & 0    & 0    &                                                                                       \\ \hline
    \multicolumn{5}{l}{Source: PNNL 90.1 Lighting Subcommittee Model, modified per Notes column} \\
    \end{longtable}
    \end{landscape}
 \end{center}