\begin{table}[]
\centering
\small
\caption{Motor Efficiency for Fans and Pumps}
\label{tab:fan_motor_efficiencies}
\begin{tabular}{|p{1.4cm}|p{1.5cm}|p{1.5cm}|p{1.5cm}|p{2cm}|}
\hline
\textbf{Template} &
  \textbf{Minimum Capacity (HP)} &
  \textbf{Maximum Capacity (HP)} &
  \textbf{Nominal Full Load Efficiency (\%)} &
  \textbf{Notes} \\ \hline
\multirow{12}{*}{\parbox{1.4cm}{\textbf{Pre-1980 Through 90.1-2007}}}
 & 0       & 0.999   & 29.00\% & PNNL Motors \textless 1 HP \\ \cline{2-4} \cline{5-5} 
 & 1       & 1.499   & 82.50\% & \multirow{11}{*}{\parbox{2cm}{From 90.1 Table 10.8B}}   \\ \cline{2-4}
 & 1.5     & 2.999   & 84.00\% &                                           \\ \cline{2-4}
 & 3       & 7.499   & 87.50\% &                                           \\ \cline{2-4}
 & 7.5     & 14.999  & 89.50\% &                                           \\ \cline{2-4}
 & 15      & 24.999  & 91.00\% &                                           \\ \cline{2-4}
 & 25      & 39.999  & 92.40\% &                                           \\ \cline{2-4}
 & 40      & 59.999  & 93.00\% &                                           \\ \cline{2-4}
 & 60      & 74.999  & 93.60\% &                                           \\ \cline{2-4}
 & 75      & 99.999  & 94.10\% &                                           \\ \cline{2-4}
 & 100     & 149.999 & 94.50\% &                                           \\ \cline{2-4}
 & 150     & 9999    & 95.00\% &                                           \\ \cline{1-4} \cline{5-5}
\multirow{14}{*}{\textbf{90.1-2010}}
 & 0       & 0.999   & 29.00\% & PNNL Motors \textless 1 HP                 \\ \cline{2-4} \cline{5-5} 
 & 1       & 1.499   & 85.50\% & \multirow{13}{*}{\parbox{2cm}{From 90.1 Table 10.8B}}   \\ \cline{2-4}
 & 1.5     & 2.999   & 86.50\% &                                           \\ \cline{2-4}
 & 3       & 7.499   & 89.50\% &                                           \\ \cline{2-4}
 & 7.5     & 14.999  & 91.70\% &                                           \\ \cline{2-4}
 & 15      & 19.999  & 92.40\% &                                           \\ \cline{2-4}
 & 20      & 24.9999 & 93.00\% &                                           \\ \cline{2-4}
 & 25      & 39.999  & 93.60\% &                                           \\ \cline{2-4}
 & 40      & 49.999  & 94.10\% &                                           \\ \cline{2-4}
 & 50      & 59.999  & 94.50\% &                                           \\ \cline{2-4}
 & 60      & 74.999  & 95.00\% &                                           \\ \cline{2-4}
 & 75      & 149.999 & 95.40\% &                                           \\ \cline{2-4}
 & 150     & 199.999 & 95.80\% &                                           \\ \cline{2-4}
 & 200     & 9999    & 96.20\% &                                           \\ \cline{1-4} \cline{5-5} 
\multirow{17}{*}{\parbox{1.4cm}{\textbf{90.1-2013 Through 90.1-2019}}}
 & 0       &  0.0833 & 29.00\% &  \multirow{2}{*}{PNNL Motors \textless 1 HP} \\ \cline{2-4}
 & 0.08334 & 0.999   & 70.00\% &                                             \\ \cline{2-4} \cline{5-5} 
 & 1       & 1.499   & 85.50\% & \multirow{15}{*}{\parbox{2cm}{From 90.1 Table 10.8B}} \\ \cline{2-4}
 & 1.5     & 2.999   & 86.50\% &                                           \\ \cline{2-4}
 & 3       & 7.499   & 89.50\% &                                           \\ \cline{2-4}
 & 7.5     & 14.999  & 91.70\% &                                           \\ \cline{2-4}
 & 15      & 19.999  & 92.40\% &                                           \\ \cline{2-4}
 & 20      & 24.999  & 93.00\% &                                           \\ \cline{2-4}
 & 25      & 39.999  & 93.60\% &                                           \\ \cline{2-4}
 & 40      & 49.999  & 94.10\% &                                           \\ \cline{2-4}
 & 50      & 59.999  & 94.50\% &                                           \\ \cline{2-4}
 & 60      & 74.999  & 95.00\% &                                           \\ \cline{2-4}
 & 75      & 149.999 & 95.40\% &                                           \\ \cline{2-4}
 & 150     & 199.999 & 95.80\% &                                           \\ \cline{2-4}
 & 200     & 249.999 & 96.20\% &                                           \\ \cline{2-4}
 & 250     & 299.999 & 95.00\% &                                           \\ \cline{2-4}
 & 300     & 9999    & 95.40\% &                                           \\ \hline
 \multicolumn{5}{l}{All motors >1 HP are assumed to be enclosed, four-pole motors with a synchronous speed of 1,800 RPM.}
\end{tabular}
\end{table}