\begin{table}
\small
\caption[Walk-In Refrigeration Data]{Walk-In Refrigeration Data}
\label{tab:refrigeration_data}
\centering
\begin{tabular}{|p{1.5in}|p{1in}|p{0.5in}|p{0.5in}|p{0.5in}|p{0.5in}|p{0.5in}|}
\hline
\textbf{Walk-in Type} & \textbf{Vintage} & \textbf{Rated Cooling Capacity (BTU/h)} & \textbf{Defrost Power (W)} & \textbf{Floor Surface Area (ft\^{}2)} & \textbf{Fan Power (W)} & \textbf{Lighting Power (W)} \\ \hline
Primary School Cooler & all & 9,200 & 0 & 120 & 200 & 120 \\ \hline
Secondary School Cooler & all & 19,100 & 0 & 240 & 400 & 240 \\ \hline
Large Hotel Cooler & all & 9,200 & 0 & 120 & 200 & 120 \\ \hline
Hospital Cooler & all & 27,000 & 0 & 360 & 600 & 360 \\ \hline
Quick Service Restaurant Cooler & 90.1-2010 and older & 7,700 & 0 & 100 & 200 & 100 \\ \hline
Full Service Restaurant Cooler & 90.1-2010 and older & 7,700 & 0 & 100 & 200 & 100 \\ \hline
Quick Service Restaurant Cooler & 90.1-2013 and newer & 7,700 & 0 & 100 & 188.5 & 100  \\ \hline
Full Service Restaurant Cooler & 90.1-2013 and newer & 7,700 & 0 & 100 & 188.5 & 100 \\ \hline
Primary School Freezer & all & 9,200 & 2,000 & 120 & 250 & 120 \\ \hline
Secondary School Freezer & all & 18,300 & 3,000 & 240 & 500 & 240 \\ \hline
Large Hotel Freezer & all & 9,200 & 2,000 & 120 & 250 & 120 \\ \hline
Hospital Freezer & all & 27,500 & 4,000 & 360 & 760 & 360 \\ \hline
Quick Service Restaurant Freezer & 90.1-2010 and older & 5,700 & 2,000 & 80 & 180 & 80 \\ \hline
Full Service Restaurant Freezer & 90.1-2010 and older & 5,700 & 2,000 & 80 & 180 & 80 \\ \hline
Quick Service Restaurant Freezer & 90.1-2013 and newer & 5,700 & 2,000 & 80 & 51.6 & 80 \\ \hline
Full Service Restaurant Freezer & 90.1-2013 and newer & 5,700 & 2,000 & 80 & 51.6 & 80 \\ \hline
\end{tabular}
\end{table}