\begin{table}
\centering
\small
\caption[Service Water Heating Flow Rate and Schedules Part 1]{Service Water Heating Flow Rate and Schedule Assignments Based on Template, Building Type, and Space Type (Part 1 of 3)}
\label{tab:swh_flow_rates_p1}
\begin{tabular}{|p{3cm}|p{3cm}|p{3cm}|p{3cm}|p{3cm}|}
\hline
\textbf{Template} &
  \textbf{Building Type} &
  \textbf{Space Type} &
  \textbf{Service Water   Heating Peak Flow per Area (gal/h*ft$^2$)} &
  \textbf{Service Water   Heating Schedule} \\ \hline
\textbf{All}                     & FullServiceRestaurant & Kitchen     & 0.08861 & RestaurantSitDown   BLDG\_SWH\_SCH           \\ \hline
\textbf{All}                     & Hospital              & ER\_Exam    & 0.00333 & Hospital   BLDG\_SWH\_EXTD\_SCH              \\ \hline
\textbf{All}                     & Hospital              & ER\_Trauma  & 0.00333 & Hospital   BLDG\_SWH\_EXTD\_SCH              \\ \hline
\textbf{All}                     & Hospital              & ER\_Triage  & 0.00333 & Hospital   BLDG\_SWH\_EXTD\_SCH              \\ \hline
\textbf{All}                     & Hospital              & Kitchen     & 0.015   & Hospital   BLDG\_SWH\_EXTD\_SCH              \\ \hline
\textbf{All}                     & Hospital              & Lab         & 0.0007  & Hospital BLDG\_SWH\_SCH                      \\ \hline
\textbf{All}                     & Hospital              & OR          & 0.00333 & Hospital BLDG\_SWH\_SCH                      \\ \hline
\textbf{All}                     & Hospital              & PatRoom     & 0.00357 & Hospital   BLDG\_SWH\_EXTD\_SCH              \\ \hline
\textbf{All}                     & Hospital              & PhysTherapy & 0.00019 & Hospital BLDG\_SWH\_SCH                      \\ \hline
\textbf{All}                     & Hospital              & Radiology   & 0.00019 & Hospital   BLDG\_SWH\_EXTD\_SCH              \\ \hline
\textbf{All}                     & LargeHotel            & GuestRoom   & 0.00298 & HotelLarge   GuestRoom\_SWH\_Sch             \\ \hline
\textbf{All}                     & LargeHotel            & GuestRoom2  & 0.00473 & HotelLarge   GuestRoom\_SWH\_Sch             \\ \hline
\textbf{All}                     & LargeHotel            & GuestRoom2  & 0.08994 & HotelLarge   GuestRoom\_SWH\_Sch             \\ \hline
\textbf{All}                     & LargeHotel            & GuestRoom3  & 0.00298 & HotelLarge   GuestRoom\_SWH\_Sch             \\ \hline
\textbf{All}                     & LargeHotel            & GuestRoom4  & 0.00473 & HotelLarge   GuestRoom\_SWH\_Sch             \\ \hline
\textbf{All}                     & LargeHotel            & GuestRoom4  & 0.0426  & HotelLarge   GuestRoom\_SWH\_Sch             \\ \hline
\textbf{All}                     & LargeHotel            & GuestRoom5  & 0.0036  & HotelLarge   GuestRoom\_SWH\_Sch             \\ \hline
\textbf{All}                     & LargeHotel            & GuestRoom6  & 0.00294 & HotelLarge   GuestRoom\_SWH\_Sch             \\ \hline
\textbf{All}                     & LargeHotel            & GuestRoom7  & 0.00215 & HotelLarge   GuestRoom\_SWH\_Sch             \\ \hline
\textbf{All}                     & LargeHotel            & GuestRoom8  & 0.00473 & HotelLarge   GuestRoom\_SWH\_Sch             \\ \hline
\textbf{All}                     & LargeHotel            & Kitchen     & 0.1196  & HotelLarge   BLDG\_SWH\_SCH                  \\ \hline
\textbf{90.1-2004 and Later} & LargeHotel            & Laundry     & 0.18643 & HotelLarge   LaundryRoom\_SWH\_Sch\_Post2004 \\ \hline
\textbf{Pre 90.1-2004}  & LargeHotel            & Laundry     & 0.18643 & HotelLarge   LaundryRoom\_SWH\_Sch\_Pre2004  \\ \hline
\end{tabular}
\end{table}