\begin{table}
\centering
\small
\caption[Service Water Heating Flow Rate and Schedules Part 2]{Service Water Heating Flow Rate and Schedule Assignments Based on Template, Building Type, and Space Type (Part 2 of 3)}
\label{tab:swh_flow_rates_p2}
\begin{tabular}{|p{3cm}|p{3cm}|p{3cm}|p{3cm}|p{3cm}|}
\hline
\textbf{Template} &
  \textbf{Building Type} &
  \textbf{Space Type} &
  \textbf{Service Water   Heating Peak Flow per Area (gal/h*ft$^2$)} &
  \textbf{Service Water   Heating Schedule} \\ \hline
\textbf{Pre 90.1-2004}  & Office          & MediumOffice -   Elec/MechRoom       & 0.01845 & Medium Office Bldg   Swh           \\ \hline
\textbf{90.1-2004 and Later} & Office          & MediumOffice -   Elec/MechRoom       & 0.03171 & OfficeMedium   BLDG\_SWH\_SCH      \\ \hline
\textbf{All}                     & Office          & Restroom                             & 0.20471 & OfficeLarge   BLDG\_SWH\_SCH       \\ \hline
\textbf{All}                     & Office          & SmallOffice -   Elec/MechRoom        & 0.00055 & OfficeSmall   BLDG\_SWH\_SCH       \\ \hline
\textbf{Pre 90.1-2004}  & Office          & WholeBuilding - Lg   Office          & 0.00013 & OfficeLarge   BLDG\_SWH\_SCH       \\ \hline
\textbf{90.1-2004 and Later} & Office          & WholeBuilding - Lg   Office          & 0.00052 & OfficeLarge   BLDG\_SWH\_SCH       \\ \hline
\textbf{All}                     & Office          & WholeBuilding - Lg   Office-basement & 0.00052 & OfficeLarge   BLDG\_SWH\_SCH       \\ \hline
\textbf{All}                     & Office          & WholeBuilding - Lg   Office-others   & 0.00052 & OfficeLarge   BLDG\_SWH\_SCH       \\ \hline
\textbf{Pre 90.1-2004}  & Office          & WholeBuilding - Md   Office          & 0.00055 & OfficeMedium   BLDG\_SWH\_SCH      \\ \hline
\textbf{90.1-2004 and Later} & Office          & WholeBuilding - Md   Office          & 0.00095 & OfficeMedium   BLDG\_SWH\_SCH      \\ \hline
\textbf{All}                     & Office          & WholeBuilding - Sm   Office          & 0.00055 & OfficeSmall   BLDG\_SWH\_SCH       \\ \hline
\textbf{All}                     & Retail          & Back\_Space                          & 0.00535 & RetailStandalone   BLDG\_SWH\_SCH  \\ \hline
\textbf{All}                     & SecondarySchool & Gym                                  & 0.0075  & SchoolSecondary   BLDG\_SWH\_SCH   \\ \hline
\textbf{All}                     & SecondarySchool & Gym - audience                       & 0.0075  & SchoolSecondary   BLDG\_SWH\_SCH   \\ \hline
\textbf{All}                     & SecondarySchool & Kitchen                              & 0.0572  & SchoolSecondary   BLDG\_SWH\_SCH   \\ \hline
\textbf{All}                     & SecondarySchool & Restroom                             & 0.0231  & SchoolSecondary   BLDG\_SWH\_SCH   \\ \hline
\textbf{All}                     & SmallHotel      & GuestRoom                            & 0.00499 & HotelSmall   GuestRoom\_SHW\_Sch   \\ \hline
\textbf{Pre 90.1-2004}  & SmallHotel      & GuestRoom123Occ                      & 0.00499 & HotelSmall   GuestRoom\_SHW\_Sch   \\ \hline
\textbf{90.1-2004 and Later} & SmallHotel      & GuestRoom123Occ                      & 0.00632 & HotelSmall   GuestRoom\_SHW\_Sch   \\ \hline
\textbf{Pre 90.1-2004}  & SmallHotel      & GuestRoom123Vac                      & 0.00499 & HotelSmall   GuestRoom\_SHW\_Sch   \\ \hline
\textbf{90.1-2004 and Later} & SmallHotel      & GuestRoom123Vac                      & 0.00632 & HotelSmall AlwaysOff               \\ \hline
\textbf{Pre 90.1-2004}  & SmallHotel      & GuestRoom4Occ                        & 0.00499 & HotelSmall   GuestRoom\_SHW\_Sch   \\ \hline
\textbf{90.1-2004 and Later} & SmallHotel      & GuestRoom4Occ                        & 0.00632 & HotelSmall   GuestRoom\_SHW\_Sch   \\ \hline
\textbf{Pre 90.1-2004}  & SmallHotel      & GuestRoom4Vac                        & 0.00499 & HotelSmall   GuestRoom\_SHW\_Sch   \\ \hline
\textbf{90.1-2004 and Later} & SmallHotel      & GuestRoom4Vac                        & 0.00632 & HotelSmall AlwaysOff               \\ \hline
\textbf{All}                     & SmallHotel      & Laundry                              & 0.0641  & HotelSmall   LaundryRoom\_SHW\_Sch \\ \hline
\end{tabular}
\end{table}