\begin{table}
\centering
\small
\caption[Service Water Heating Flow Rate and Schedules Part 3]{Service Water Heating Flow Rate and Schedule Assignments Based on Template, Building Type, and Space Type (part 3 of 3)}
\label{tab:swh_flow_rates_p3}
\begin{tabular}{|p{3cm}|p{3cm}|p{3cm}|p{3cm}|p{3cm}|}
\hline
\textbf{Template} &
  \textbf{Building Type} &
  \textbf{Space Type} &
  \textbf{Service Water   Heating Peak Flow per Area (gal/h*ft$^2$)} &
  \textbf{Service Water   Heating Schedule} \\ \hline
\textbf{Pre 90.1-2004}  & Outpatient             & Anesthesia      & 0.00926 & OutPatientHealthCare   BLDG\_SWH\_SCH\_Pre2004 \\ \hline
\textbf{90.1-2004 and Later} & Outpatient             & Anesthesia      & 0.01852 & OutPatientHealthCare   BLDG\_SWH\_SCH          \\ \hline
\textbf{Pre 90.1-2004}  & Outpatient             & MRI             & 0.00227 & OutPatientHealthCare   BLDG\_SWH\_SCH\_Pre2004 \\ \hline
\textbf{90.1-2004 and Later} & Outpatient             & MRI             & 0.00455 & OutPatientHealthCare   BLDG\_SWH\_SCH          \\ \hline
\textbf{Pre 90.1-2004}  & Outpatient             & MRI\_Control    & 0.00595 & OutPatientHealthCare   BLDG\_SWH\_SCH\_Pre2004 \\ \hline
\textbf{90.1-2004 and Later} & Outpatient             & MRI\_Control    & 0.0119  & OutPatientHealthCare   BLDG\_SWH\_SCH          \\ \hline
\textbf{Pre 90.1-2004}  & Outpatient             & OR              & 0.01271 & OutPatientHealthCare   BLDG\_SWH\_SCH\_Pre2004 \\ \hline
\textbf{90.1-2004 and Later} & Outpatient             & OR              & 0.02542 & OutPatientHealthCare   BLDG\_SWH\_SCH          \\ \hline
\textbf{Pre 90.1-2004}  & Outpatient             & PACU            & 0.00316 & OutPatientHealthCare   BLDG\_SWH\_SCH\_Pre2004 \\ \hline
\textbf{90.1-2004 and Later} & Outpatient             & PACU            & 0.00633 & OutPatientHealthCare   BLDG\_SWH\_SCH          \\ \hline
\textbf{Pre 90.1-2004}  & Outpatient             & PhysicalTherapy & 0.00106 & OutPatientHealthCare   BLDG\_SWH\_SCH\_Pre2004 \\ \hline
\textbf{90.1-2004 and Later} & Outpatient             & PhysicalTherapy & 0.00211 & OutPatientHealthCare   BLDG\_SWH\_SCH          \\ \hline
\textbf{Pre 90.1-2004}  & Outpatient             & PreOp           & 0.0038  & OutPatientHealthCare   BLDG\_SWH\_SCH\_Pre2004 \\ \hline
\textbf{90.1-2004 and Later} & Outpatient             & PreOp           & 0.00759 & OutPatientHealthCare   BLDG\_SWH\_SCH          \\ \hline
\textbf{Pre 90.1-2004}  & Outpatient             & ProcedureRoom   & 0.00351 & OutPatientHealthCare   BLDG\_SWH\_SCH\_Pre2004 \\ \hline
\textbf{90.1-2004 and Later} & Outpatient             & ProcedureRoom   & 0.00702 & OutPatientHealthCare   BLDG\_SWH\_SCH          \\ \hline
\textbf{Pre 90.1-2004}  & Outpatient             & Xray            & 0.00111 & OutPatientHealthCare   BLDG\_SWH\_SCH\_Pre2004 \\ \hline
\textbf{90.1-2004 and Later} & Outpatient             & Xray            & 0.00222 & OutPatientHealthCare   BLDG\_SWH\_SCH          \\ \hline
\textbf{All}                     & PrimarySchool          & Kitchen         & 0.05531 & SchoolPrimary   BLDG\_SWH\_SCH                 \\ \hline
\textbf{All}                     & PrimarySchool          & Restroom        & 0.02763 & SchoolPrimary   BLDG\_SWH\_SCH                 \\ \hline
\textbf{Pre 90.1-2004}  & QuickServiceRestaurant & Kitchen         & 0.032   & QuickServiceRestaurant   Bldg Swh              \\ \hline
\textbf{90.1-2004 and Later} & QuickServiceRestaurant & Kitchen         & 0.032   & RestaurantFastFood   BLDG\_SWH\_SCH            \\ \hline
\end{tabular}
\end{table}