
OS:Version,
  {07f3da3e-2acd-406c-96d3-b3a62074457b}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {ba8a2162-3bc6-4256-98ce-0088f78bb190}; !- Handle

OS:Site,
  {4cf9226f-04c9-452f-97c0-77d8a02a80e3}, !- Handle
  Baltimore Blt Washngtn IntL,            !- Name
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  45,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {e5246e47-f274-4ce6-a42f-41ccda0f59aa}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {6e589533-99af-48ce-87c5-80174b6c5353}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {5243079a-6969-49dc-bcab-fc95aeb158c0}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {fb505acd-9eae-48b2-8358-8327390107ee}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {a5eb49d4-0b51-4dcc-8bc5-3e95aff83bf1}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {74340b69-d166-40e0-bd03-3ff844dfc8d3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {86df728b-5758-4faf-8fc6-cfe7285cc45b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {cd1826ed-4333-4d1a-9bbe-7a71322fbe0e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.2908333333333,                       !- Annual Average Outdoor Air Temperature {C}
  25.79;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {db6cd09c-e326-46e6-a95e-40464f26ce94}, !- Handle
  Wilmington New Cast Ann Clg .4% Condns DB=>MWB 1, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.454,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.123;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2f726dea-bfff-4e4d-96cc-6222aa0af087}, !- Handle
  Wilmington New Cast Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.454,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.123;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0e01838c-d4b0-4c6e-93ce-574236b593e3}, !- Handle
  Wilmington New Cast Ann Clg 1% Condns DB=>MWB 1, !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.454,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.123;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {92d87de8-d5f2-43d0-9570-f65698a746c7}, !- Handle
  Wilmington New Cast Ann Clg 2% Condns DP=>MDB 1, !- Name
  26.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.454,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.123;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7718ede8-1bcd-4123-9a96-13f6dc6ef948}, !- Handle
  Wilmington New Cast Ann Htg 99% Condns DB 1, !- Name
  -8.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -8.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2c5034d4-dec3-4019-bbe5-0633611c2eac}, !- Handle
  Wilmington New Cast Ann Htg 99.6% Condns DB 1, !- Name
  -10.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {de88fa4a-8788-4a8a-83e1-5f08751cc492}, !- Handle
  Wilmington New Cast Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  0.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  11.6,                                   !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0151ac99-dcc5-48ca-8070-f9e8cfb0d37a}, !- Handle
  Wilmington New Cast April .4% Condns DB=>MCWB 1, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.307;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0ca3d5be-4db2-4223-b47f-6bfd1f57a6b5}, !- Handle
  Wilmington New Cast April .4% Condns WB=>MCDB 1, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.307;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f6cb1fea-e8d2-4250-8e80-0feec6b1860a}, !- Handle
  Wilmington New Cast August .4% Condns DB=>MCWB 1, !- Name
  34.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.441,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.186;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3ab408c0-0cbe-4561-ac52-f220eebb53e1}, !- Handle
  Wilmington New Cast August .4% Condns WB=>MCDB 1, !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.441,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.186;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8f20015b-3163-4363-9097-c23701821b53}, !- Handle
  Wilmington New Cast December .4% Condns DB=>MCWB 1, !- Name
  18.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.556;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bfb16b73-f018-4da0-a5df-60efea60d94b}, !- Handle
  Wilmington New Cast December .4% Condns WB=>MCDB 1, !- Name
  17.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.556;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ca0505a3-d8b9-499c-89fd-c330c6acab4b}, !- Handle
  Wilmington New Cast February .4% Condns DB=>MCWB 1, !- Name
  18.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.456;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b3410810-2888-4498-bc3c-0bbf7029a1d7}, !- Handle
  Wilmington New Cast February .4% Condns WB=>MCDB 1, !- Name
  18.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.456;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {737c8b80-b131-4df1-960b-4f73bc40f503}, !- Handle
  Wilmington New Cast January .4% Condns DB=>MCWB 1, !- Name
  17.4,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.475;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2ac87ac1-a52f-433c-8b7e-670245ee067a}, !- Handle
  Wilmington New Cast January .4% Condns WB=>MCDB 1, !- Name
  16.6,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.475;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {eb9aa226-bb20-4dfe-9fdb-2f83a598600b}, !- Handle
  Wilmington New Cast July .4% Condns DB=>MCWB 1, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.454,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.123;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e2f1cf6b-ab53-436a-ba66-fc8623829020}, !- Handle
  Wilmington New Cast July .4% Condns WB=>MCDB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.454,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.123;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9ad873fb-479b-4135-860f-0e0cfb8e6541}, !- Handle
  Wilmington New Cast June .4% Condns DB=>MCWB 1, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.062;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7e26e3b0-ded3-47d5-9155-36fbf7c7175b}, !- Handle
  Wilmington New Cast June .4% Condns WB=>MCDB 1, !- Name
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.062;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {abb1ec8f-ee4c-4277-8417-dbfc0f89f687}, !- Handle
  Wilmington New Cast March .4% Condns DB=>MCWB 1, !- Name
  25,                                     !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.395;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ee9a1279-67b9-40d8-a2bc-4011a082f9a8}, !- Handle
  Wilmington New Cast March .4% Condns WB=>MCDB 1, !- Name
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.395;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ce14b3b7-ca80-4b5c-a8ed-701a96f17578}, !- Handle
  Wilmington New Cast May .4% Condns DB=>MCWB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.419,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.169;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {349a7a12-18ad-4d9a-a6a2-2b3bf3554973}, !- Handle
  Wilmington New Cast May .4% Condns WB=>MCDB 1, !- Name
  29.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.419,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.169;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4fd82891-abad-478d-bccd-883cd0f23e88}, !- Handle
  Wilmington New Cast November .4% Condns DB=>MCWB 1, !- Name
  22.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.547;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {72529966-9e5f-4d41-800f-ded82ee17822}, !- Handle
  Wilmington New Cast November .4% Condns WB=>MCDB 1, !- Name
  21,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.547;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f38eb584-385b-4dab-b976-a3390c56a92b}, !- Handle
  Wilmington New Cast October .4% Condns DB=>MCWB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.466;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c49a1158-9ea7-4dc0-a440-a2e4c7d8b978}, !- Handle
  Wilmington New Cast October .4% Condns WB=>MCDB 1, !- Name
  25.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.466;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {30f21037-d7ca-490f-9b8b-c39e725e2987}, !- Handle
  Wilmington New Cast September .4% Condns DB=>MCWB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.404,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.32;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {85b1c184-cfd1-4704-ac6b-d7dec7b7fa3a}, !- Handle
  Wilmington New Cast September .4% Condns WB=>MCDB 1, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.404,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.32;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {1aa14846-fa57-4f33-913a-c45583121f97}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {b43659a2-2081-4337-83bd-273b1fa2598f}, !- Handle
  ComStock DOE Ref 1980-2004|Outpatient,  !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {ff75580f-be07-4c5e-bdc0-2a3056055e8d}, !- Default Construction Set Name
  {572ef886-10b7-4e07-ada1-717b33fe9440}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Outpatient;                             !- Standards Building Type

OS:AdditionalProperties,
  {f5dd9780-8b2e-45f7-9385-d2b008c19865}, !- Handle
  {b43659a2-2081-4337-83bd-273b1fa2598f}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  RFCEc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  VAV air-cooled chiller with gas boiler reheat, !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref 1980-2004,             !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2007,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2007,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004,             !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {e42ed472-2ffc-4cb7-b204-ec8f17ae8525}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5d16b720-6577-478d-bf5e-c06a0beed9cb}, !- Default Schedule Set Name
  {27f0bcc9-eba3-4826-ba56-3e50b959887c}, !- Group Rendering Name
  {f1ac030f-c554-4956-8705-4f20cfbad11e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {27f0bcc9-eba3-4826-ba56-3e50b959887c}, !- Handle
  Outpatient BioHazard,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {7196d374-0530-48d8-b66d-a48a6c948c94}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {37ad5c3f-afc0-42fa-8500-9e41c4ba6ad0}, !- Default Schedule Set Name
  {30422f04-78c0-40bb-b99f-ed627d0c5d9d}, !- Group Rendering Name
  {fe874598-0d3f-48bf-9cfb-69964e316cbe}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {30422f04-78c0-40bb-b99f-ed627d0c5d9d}, !- Handle
  Outpatient MedGas,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {dc27b210-f105-4ac1-b9a1-3d40fe1993f2}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d98a2624-48db-47a6-99cf-61f85a7ef910}, !- Default Schedule Set Name
  {88a6a67a-8a7e-47ae-a536-a7d0e164ec2b}, !- Group Rendering Name
  {79f24161-5574-4172-b465-00a2277e92cd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {88a6a67a-8a7e-47ae-a536-a7d0e164ec2b}, !- Handle
  Outpatient DressingRoom,                !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {48cb0ff4-6a42-4d88-b4ec-cc0149682c42}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d4e7e201-2438-44f5-8f66-5ee64101bbd6}, !- Default Schedule Set Name
  {238d9a5d-f934-4702-9d96-42722e0981bd}, !- Group Rendering Name
  {2db34302-ecf4-4962-a93c-72ff59b0cc64}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ElevatorPumpRoom;                       !- Standards Space Type

OS:Rendering:Color,
  {238d9a5d-f934-4702-9d96-42722e0981bd}, !- Handle
  Outpatient ElevatorPumpRoom,            !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {f78b3052-dfcc-4632-bc23-14592a67fa2e}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {807fb2e1-ed38-475b-a91f-422c05a28493}, !- Default Schedule Set Name
  {ec56978d-a030-498a-864e-10ebd3a3ae50}, !- Group Rendering Name
  {86be8344-b80b-4d1a-bae3-8641dfd5dc97}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {ec56978d-a030-498a-864e-10ebd3a3ae50}, !- Handle
  Outpatient Anesthesia,                  !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {3016d149-e319-4c27-b0c4-01855d672f81}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {fcfed09e-140a-456b-9a37-b1f9fedc37f2}, !- Default Schedule Set Name
  {f0e31033-5361-4272-a514-83b68f5b0f6a}, !- Group Rendering Name
  {655babab-8260-4b72-9616-94faad5bc0af}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {f0e31033-5361-4272-a514-83b68f5b0f6a}, !- Handle
  Outpatient IT_Room,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {5d473550-5ecb-4167-9fb0-d581407e852e}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {38027e92-714d-4533-a9fe-e9002be83bca}, !- Default Schedule Set Name
  {9736f4d7-f9c6-42ae-87bf-a3d45d807600}, !- Group Rendering Name
  {b7eafaa3-f159-4d30-ada4-d8b8899e1871}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {9736f4d7-f9c6-42ae-87bf-a3d45d807600}, !- Handle
  Outpatient MRI_Control,                 !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {ffbc8e42-23f4-41c7-863b-2186008e6f3b}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5a784152-0abf-4d8d-b093-5682c6b7f590}, !- Default Schedule Set Name
  {5b0b2b10-5fcb-4085-9e6f-1e4fc1c5edbb}, !- Group Rendering Name
  {a17d373f-e2d1-4f5f-b74d-80f09c0221d4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {5b0b2b10-5fcb-4085-9e6f-1e4fc1c5edbb}, !- Handle
  Outpatient ProcedureRoom,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {9a3fd4f1-376a-4999-a32a-86036e6efc9f}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {959148b8-663e-4201-a799-fde745c5bd62}, !- Default Schedule Set Name
  {1d7956e3-ae3c-488d-88d3-61dbecaa0976}, !- Group Rendering Name
  {ddbced6a-43b0-4461-83a7-f059969555ee}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {1d7956e3-ae3c-488d-88d3-61dbecaa0976}, !- Handle
  Outpatient CleanWork,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {9b67b436-a861-4320-9575-8a1f72738ef1}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a227b418-8bb9-4934-90f6-7c74c1ed72c9}, !- Default Schedule Set Name
  {4986dee5-d51e-435c-afac-f706772b1780}, !- Group Rendering Name
  {c8c48e82-f02a-47c2-ac02-202597bb00aa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {4986dee5-d51e-435c-afac-f706772b1780}, !- Handle
  Outpatient Conference,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {5ed9130d-9bcf-49b5-b48f-ef67349c8399}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {3b59459b-33b4-43b0-aa29-10b771dff67f}, !- Default Schedule Set Name
  {dc26c93a-a80d-4b4e-a100-c0a772477bab}, !- Group Rendering Name
  {b8f9d8e9-324f-428c-ba2e-a9e79ee219e1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {dc26c93a-a80d-4b4e-a100-c0a772477bab}, !- Handle
  Outpatient Soil Work,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {e5298df7-ae25-4f0d-a1f5-a6e4dc272a31}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f204977d-b760-40e7-bee6-8d9d11bdf14c}, !- Default Schedule Set Name
  {90cbcd92-b54a-4967-80ef-c0c0dac73ace}, !- Group Rendering Name
  {65ebfbe2-0569-4cf5-aae8-8e0cfc697f40}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {90cbcd92-b54a-4967-80ef-c0c0dac73ace}, !- Handle
  Outpatient Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {7657698e-44fb-4196-943b-2decbd808633}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {afc45def-7492-4439-8e83-e93349492d08}, !- Default Schedule Set Name
  {5bc969e2-4053-41aa-90a5-de07ab414577}, !- Group Rendering Name
  {f68175da-ee4e-4299-a9e3-2d8683c83777}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {5bc969e2-4053-41aa-90a5-de07ab414577}, !- Handle
  Outpatient MRI,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {c5d9f465-15e9-4fdd-8b97-ab79cb6a7cf2}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f3fe92c1-9afa-4f68-a3a0-39f5756875d4}, !- Default Schedule Set Name
  {78e4c829-671f-41bf-aac7-3c44cf776fbb}, !- Group Rendering Name
  {5c30282b-4937-4078-858e-c89a8406b024}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {78e4c829-671f-41bf-aac7-3c44cf776fbb}, !- Handle
  Outpatient Elec/MechRoom,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {e3dab374-afa0-470c-af0e-7a154d67f4a1}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {98837944-73bf-461d-9540-9ba389909067}, !- Default Schedule Set Name
  {ff7a7c3c-0f7f-49c2-a6b0-795f8c087f65}, !- Group Rendering Name
  {70190c0c-b1ae-4e31-a7b4-0ec780f81673}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {ff7a7c3c-0f7f-49c2-a6b0-795f8c087f65}, !- Handle
  Outpatient PreOp,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {85f2b49d-8b60-4839-a959-1768180eed2f}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f1b29ba4-32b0-44f8-956e-b8f115365860}, !- Default Schedule Set Name
  {c01ed82d-b530-41ce-94a2-d5c2cb07d263}, !- Group Rendering Name
  {318e1576-92d4-4d6d-b2a8-05ea5ac5f986}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {c01ed82d-b530-41ce-94a2-d5c2cb07d263}, !- Handle
  Outpatient Stair,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {2f9c8200-9803-434e-95d0-951fbee2dcfd}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {fe2f06f9-6736-4004-8515-e4ca0678cae4}, !- Default Schedule Set Name
  {b984024a-2ad6-411b-b148-0df611923f1b}, !- Group Rendering Name
  {55074594-239c-4d9a-a9c5-1e3f5a97b75a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {b984024a-2ad6-411b-b148-0df611923f1b}, !- Handle
  Outpatient Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {3c21c709-fa26-43f1-8f18-62b6bec84266}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {209da922-a550-4b42-98a9-42dcf5876618}, !- Default Schedule Set Name
  {3f13572e-fc05-4916-baee-65d2e325fff8}, !- Group Rendering Name
  {19976bfb-d277-47aa-a028-b82340a211ca}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {3f13572e-fc05-4916-baee-65d2e325fff8}, !- Handle
  Outpatient NurseStation,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {7a01f3c7-f18a-4b87-a187-b3248a758b64}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a067c877-b5b4-4e95-88c9-c3ade63fd446}, !- Default Schedule Set Name
  {fb3fe8fe-51ee-4ca2-84f2-084ce74dde44}, !- Group Rendering Name
  {38911320-9ec4-4093-8dbe-58692541e17f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {fb3fe8fe-51ee-4ca2-84f2-084ce74dde44}, !- Handle
  Outpatient LockerRoom,                  !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {19e79e33-147a-4510-a153-6c0f54569548}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ab92a561-081a-4ed0-bb5c-c6ec106fd57a}, !- Default Schedule Set Name
  {7e5a5451-66ac-42b5-85e0-f66e7119823d}, !- Group Rendering Name
  {153b6908-bfea-4405-8cf3-5fc67421327f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {7e5a5451-66ac-42b5-85e0-f66e7119823d}, !- Handle
  Outpatient Toilet,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {1c6dd1a8-7813-4acb-b26e-009ed8ad8417}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {83f5b011-6add-4e38-81c2-750a5ed5567d}, !- Default Schedule Set Name
  {519561b0-f1bc-4bd3-8dff-62c93f663036}, !- Group Rendering Name
  {a3936e9e-3369-4fdf-a785-66f5b817422b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {519561b0-f1bc-4bd3-8dff-62c93f663036}, !- Handle
  Outpatient Xray,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {f3e5c0fb-0944-4a87-8618-e718a99ef7d4}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a1cd12bb-47a5-481e-9fe4-1ea1569c2c24}, !- Default Schedule Set Name
  {4ad7a744-812e-4108-a7fa-91c4acced336}, !- Group Rendering Name
  {71951dc4-45e8-462f-aa62-60c2cae1acf7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {4ad7a744-812e-4108-a7fa-91c4acced336}, !- Handle
  Outpatient PACU,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {8621eda9-1e2f-4a65-a016-8608ec2bfee6}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {54a22aff-c027-45c1-aa5e-10c02f3aeb11}, !- Default Schedule Set Name
  {5d3999bd-78f1-4336-bc53-5527ee2678c6}, !- Group Rendering Name
  {4e1c2b1a-a684-4f7a-8304-863c3ba5ba1b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {5d3999bd-78f1-4336-bc53-5527ee2678c6}, !- Handle
  Outpatient Lounge,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {140dce42-5368-4745-806d-d16d5787ac88}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {22da3579-acb3-4d5b-9854-445a429012ea}, !- Default Schedule Set Name
  {22a7a5bd-c64f-442a-b6f1-5a6a9a2199f7}, !- Group Rendering Name
  {6377ae35-b39c-4660-a3bc-dc55032b225d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {22a7a5bd-c64f-442a-b6f1-5a6a9a2199f7}, !- Handle
  Outpatient OR,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {51539ddc-8a17-400e-9261-8f3d7de3274a}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {08744743-d5b5-4973-bf4e-d11c782c7fec}, !- Default Schedule Set Name
  {9e2bc27e-9340-45e6-b043-8ba1c9bf0905}, !- Group Rendering Name
  {310e7b65-d4eb-4b2a-91b8-e5f463e3ceb9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Reception;                              !- Standards Space Type

OS:Rendering:Color,
  {9e2bc27e-9340-45e6-b043-8ba1c9bf0905}, !- Handle
  Outpatient Reception,                   !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {fc8ab2e7-b6b6-41d3-a693-4b9320a018da}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {fa00dc7b-0e8d-49bc-a10d-8359df096353}, !- Default Schedule Set Name
  {86981b00-2276-4bbc-84cd-a2a9c6e644b1}, !- Group Rendering Name
  {c04c94d5-9e42-488e-9273-bec1b45fc845}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {86981b00-2276-4bbc-84cd-a2a9c6e644b1}, !- Handle
  Outpatient PhysicalTherapy,             !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {91977338-e1f7-483c-ae6b-566379bfe25e}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {8a1b16fc-0985-44d5-9db9-43bb6c8f582b}, !- Default Schedule Set Name
  {a45a26be-23da-4e44-b0cd-0e4254428fb5}, !- Group Rendering Name
  {85ba64db-a590-4345-b371-80b24ab77e34}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {a45a26be-23da-4e44-b0cd-0e4254428fb5}, !- Handle
  Outpatient Janitor,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {3dd5e154-944a-4cba-8701-a875ffaabf8b}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {1afd7614-1779-47d4-b4c9-0c9476ec7c0b}, !- Default Schedule Set Name
  {01134a31-c7c8-40b1-b183-e8cfb0f72c76}, !- Group Rendering Name
  {20cc89fe-ef78-491b-9962-0cd188c7fdb1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {01134a31-c7c8-40b1-b183-e8cfb0f72c76}, !- Handle
  Outpatient Exam,                        !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {32770848-96d3-42db-a3c2-922bec050379}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {bf3cbf8b-f8d9-48ea-8959-65d344698fc8}, !- Default Schedule Set Name
  {92e209c9-54cf-4975-9187-850113487e68}, !- Group Rendering Name
  {46f11079-0b2b-49ab-ad8e-fcf644a908f3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {92e209c9-54cf-4975-9187-850113487e68}, !- Handle
  Outpatient Office,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {4d112187-95ba-42bb-999e-f04236a6934f}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {927bc5d7-fe59-427d-ac21-292cca23e0c1}, !- Default Schedule Set Name
  {9d8620dc-452b-46a9-a975-910994d19ab1}, !- Group Rendering Name
  {68e116ab-7c6d-4f18-819b-3699b39767a0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {9d8620dc-452b-46a9-a975-910994d19ab1}, !- Handle
  Outpatient Hall,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {aaddd953-46db-4bf4-b6f1-2c674598fe9f}, !- Handle
  Outpatient Janitor  - Story Ground,     !- Name
  {91977338-e1f7-483c-ae6b-566379bfe25e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.4547018637507,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {c09d5d39-741f-44e9-af54-274472e2228a}; !- Thermal Zone Name

OS:Surface,
  {f5f119ff-595f-49a1-9bee-eb262b73904d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {798195c1-36c1-4e42-8876-169b858e0321}, !- Construction Name
  {aaddd953-46db-4bf4-b6f1-2c674598fe9f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  10.9850778624945, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  10.9850778624945, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6cb591d-cece-42b8-8940-677a5e190d9a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaddd953-46db-4bf4-b6f1-2c674598fe9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f5e427-85e7-461d-86f9-5142b16ae7aa}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaddd953-46db-4bf4-b6f1-2c674598fe9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9850778624945, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  10.9850778624945, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a095ec59-02c8-4194-a245-c5c8db8a2d64}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaddd953-46db-4bf4-b6f1-2c674598fe9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7d5a67-896a-4c44-80b1-7fdb9105af5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9850778624945, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  10.9850778624945, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  10.9850778624945, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  10.9850778624945, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16edd8c2-fdd9-4e40-9332-b9ab7b04271b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaddd953-46db-4bf4-b6f1-2c674598fe9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  10.9850778624945, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  10.9850778624945, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f95487-aaea-4f0c-bd13-baabc154cb9e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {aaddd953-46db-4bf4-b6f1-2c674598fe9f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9850778624945, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  10.9850778624945, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c09d5d39-741f-44e9-af54-274472e2228a}, !- Handle
  Zone Outpatient Janitor  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1aa38a12-c5db-4e80-9cb2-a60ebf47caa2}, !- Zone Air Inlet Port List
  {d8d4e67b-1f5e-4df5-b502-86026b74d87b}, !- Zone Air Exhaust Port List
  {ffd1b695-64e2-4bb9-8943-3c5fb7f32e95}, !- Zone Air Node Name
  {1a651891-885f-4ef1-a39b-24d877db5319}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64c53db7-551f-4011-8c26-8ee382e2bada}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89a9d080-e592-4316-b624-08ba43120523}, !- Handle
  Zone Outpatient Janitor  - Story Ground Zone Air Node, !- Name
  {ffd1b695-64e2-4bb9-8943-3c5fb7f32e95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffd1b695-64e2-4bb9-8943-3c5fb7f32e95}, !- Handle
  {c09d5d39-741f-44e9-af54-274472e2228a}, !- Source Object
  11,                                     !- Outlet Port
  {89a9d080-e592-4316-b624-08ba43120523}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1aa38a12-c5db-4e80-9cb2-a60ebf47caa2}, !- Handle
  {c09d5d39-741f-44e9-af54-274472e2228a}, !- HVAC Component
  {c471acd5-7ab8-428d-a4f3-704e8b031bb5}; !- Port 1

OS:PortList,
  {d8d4e67b-1f5e-4df5-b502-86026b74d87b}, !- Handle
  {c09d5d39-741f-44e9-af54-274472e2228a}; !- HVAC Component

OS:PortList,
  {1a651891-885f-4ef1-a39b-24d877db5319}, !- Handle
  {c09d5d39-741f-44e9-af54-274472e2228a}, !- HVAC Component
  {69298899-6bfc-4771-9bee-43bcebd17bff}; !- Port 1

OS:Sizing:Zone,
  {4f3a9338-f3b8-4dcf-ad2f-0e7033cc0417}, !- Handle
  {c09d5d39-741f-44e9-af54-274472e2228a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d73528a6-5c1e-4698-a066-b5e482bad0a1}, !- Handle
  Zone Outpatient Janitor  - Story Ground Zone HVAC Equipment List, !- Name
  {c09d5d39-741f-44e9-af54-274472e2228a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76858ffb-1a5f-43c3-a458-121a298616ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8886d1b2-e33a-4ab7-8a6f-06a21fb50102}, !- Handle
  Outpatient BioHazard  - Story Ground,   !- Name
  {e42ed472-2ffc-4cb7-b204-ec8f17ae8525}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.4696240012562,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {70aceff4-1634-4dd5-addf-9309317172ff}; !- Thermal Zone Name

OS:Surface,
  {f769b16a-15ea-4138-a849-985d132f3e18}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {d0ceb1a2-2f16-4afd-9dca-d4fcbbab81a2}, !- Construction Name
  {8886d1b2-e33a-4ab7-8a6f-06a21fb50102}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  0.228855788802015, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  0.228855788802015, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7d5a67-896a-4c44-80b1-7fdb9105af5a}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8886d1b2-e33a-4ab7-8a6f-06a21fb50102}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a095ec59-02c8-4194-a245-c5c8db8a2d64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7975adf1-8bf1-4a84-bac0-6a7cd768d8db}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8886d1b2-e33a-4ab7-8a6f-06a21fb50102}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.228855788802015, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  0.228855788802015, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11b77a03-8c08-4f3a-a41b-19d944c334c2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8886d1b2-e33a-4ab7-8a6f-06a21fb50102}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1176d526-657f-40ba-8b9b-5bc20ae0e9ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.228855788802047, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.228855788802047, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.228855788802047, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  0.228855788802047, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca82a5a-1d28-4816-add8-8d4475b9e5dc}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8886d1b2-e33a-4ab7-8a6f-06a21fb50102}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.228855788802015, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.228855788802015, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89749995-bcee-4785-85c3-11f9ac6ca024}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {8886d1b2-e33a-4ab7-8a6f-06a21fb50102}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.228855788802015, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.228855788802015, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {70aceff4-1634-4dd5-addf-9309317172ff}, !- Handle
  Zone Outpatient BioHazard  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcd4a2a3-c00f-47d2-a856-e8c2a747c45a}, !- Zone Air Inlet Port List
  {276d6ac8-d740-42b7-88a8-5aa03be06bd2}, !- Zone Air Exhaust Port List
  {affb1e99-dce5-4ec4-b000-a2ab43aede8d}, !- Zone Air Node Name
  {78b891df-f9c4-4c0a-853e-4dfd8537662e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {258a2b70-5b27-484c-ba43-e8ceacc52fae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9fa2330-d0f4-4d8e-97aa-063d60522eb9}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Zone Air Node, !- Name
  {affb1e99-dce5-4ec4-b000-a2ab43aede8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {affb1e99-dce5-4ec4-b000-a2ab43aede8d}, !- Handle
  {70aceff4-1634-4dd5-addf-9309317172ff}, !- Source Object
  11,                                     !- Outlet Port
  {f9fa2330-d0f4-4d8e-97aa-063d60522eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcd4a2a3-c00f-47d2-a856-e8c2a747c45a}, !- Handle
  {70aceff4-1634-4dd5-addf-9309317172ff}, !- HVAC Component
  {faa69d54-4c0b-49ae-b698-90eddfe7ae8d}; !- Port 1

OS:PortList,
  {276d6ac8-d740-42b7-88a8-5aa03be06bd2}, !- Handle
  {70aceff4-1634-4dd5-addf-9309317172ff}; !- HVAC Component

OS:PortList,
  {78b891df-f9c4-4c0a-853e-4dfd8537662e}, !- Handle
  {70aceff4-1634-4dd5-addf-9309317172ff}, !- HVAC Component
  {8972acd9-cfcb-490a-8b9f-a9233f1e03d6}; !- Port 1

OS:Sizing:Zone,
  {e8e5abf7-908f-40ad-9027-949f5f1d7dae}, !- Handle
  {70aceff4-1634-4dd5-addf-9309317172ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {949df704-8a89-4313-86b0-8f608a2a3f89}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Zone HVAC Equipment List, !- Name
  {70aceff4-1634-4dd5-addf-9309317172ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ff24ab0-b602-47cd-898a-f5da7f43ca6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {128d8d27-f3ef-4657-a022-bafcd2d368b6}, !- Handle
  Outpatient MedGas  - Story Ground,      !- Name
  {7196d374-0530-48d8-b66d-a48a6c948c94}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.2407682124542,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {c271d750-4097-4e90-98aa-698e578e17b4}; !- Thermal Zone Name

OS:Surface,
  {d5ff733b-1dbd-417a-962d-e11857c6506d}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {d0ceb1a2-2f16-4afd-9dca-d4fcbbab81a2}, !- Construction Name
  {128d8d27-f3ef-4657-a022-bafcd2d368b6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  0.228855788801944, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  0.228855788801944, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1176d526-657f-40ba-8b9b-5bc20ae0e9ef}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {128d8d27-f3ef-4657-a022-bafcd2d368b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11b77a03-8c08-4f3a-a41b-19d944c334c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31a4f90-6382-45d4-9009-a2f42aec10bf}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {128d8d27-f3ef-4657-a022-bafcd2d368b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.228855788801944, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  0.228855788801944, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fd06ae7-0dd8-4354-897b-ee92370eb1dc}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {128d8d27-f3ef-4657-a022-bafcd2d368b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d5ac3e8-c1b0-498d-b248-bcf792b90182}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.228855788801944, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.228855788801944, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.228855788801944, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  0.228855788801944, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {773d70aa-992a-443f-90d1-7a231a2a2678}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {128d8d27-f3ef-4657-a022-bafcd2d368b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.228855788801944, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.228855788801944, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91bbd2df-1c1f-43e2-888b-4f6e3762fdd5}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {128d8d27-f3ef-4657-a022-bafcd2d368b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.228855788801944, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.228855788801944, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c271d750-4097-4e90-98aa-698e578e17b4}, !- Handle
  Zone Outpatient MedGas  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7f74f54-53f5-4e33-a943-d11fc074f8ae}, !- Zone Air Inlet Port List
  {5ca5347d-35ff-49eb-9341-ff456b3a2836}, !- Zone Air Exhaust Port List
  {df6b0510-f48b-49e3-a965-bbfaf54de5cb}, !- Zone Air Node Name
  {e956298f-2d35-4b7a-acea-df22eff410e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e3ac29d-e0ab-4aeb-a176-3bdb85f6d2d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37f3d86e-e4bb-4524-a9ad-e1e0c4716a71}, !- Handle
  Zone Outpatient MedGas  - Story Ground Zone Air Node, !- Name
  {df6b0510-f48b-49e3-a965-bbfaf54de5cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df6b0510-f48b-49e3-a965-bbfaf54de5cb}, !- Handle
  {c271d750-4097-4e90-98aa-698e578e17b4}, !- Source Object
  11,                                     !- Outlet Port
  {37f3d86e-e4bb-4524-a9ad-e1e0c4716a71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7f74f54-53f5-4e33-a943-d11fc074f8ae}, !- Handle
  {c271d750-4097-4e90-98aa-698e578e17b4}, !- HVAC Component
  {10668407-3486-4ca7-a227-3e40209d516b}; !- Port 1

OS:PortList,
  {5ca5347d-35ff-49eb-9341-ff456b3a2836}, !- Handle
  {c271d750-4097-4e90-98aa-698e578e17b4}; !- HVAC Component

OS:PortList,
  {e956298f-2d35-4b7a-acea-df22eff410e0}, !- Handle
  {c271d750-4097-4e90-98aa-698e578e17b4}, !- HVAC Component
  {1faee7a3-7d79-46ea-bca8-9498d2f472af}; !- Port 1

OS:Sizing:Zone,
  {78a28e9a-7921-4036-9c49-420d14a3339f}, !- Handle
  {c271d750-4097-4e90-98aa-698e578e17b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6c2b6bfa-e932-4a68-85c7-b62e73310115}, !- Handle
  Zone Outpatient MedGas  - Story Ground Zone HVAC Equipment List, !- Name
  {c271d750-4097-4e90-98aa-698e578e17b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef1dcf8a-9c7c-4d7b-be2b-b39fc0bb5a86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a3a2f9e4-7c0c-4719-a824-1b65e41d298b}, !- Handle
  Outpatient DressingRoom  - Story Ground, !- Name
  {dc27b210-f105-4ac1-b9a1-3d40fe1993f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.0119124236523,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {36101e9c-d050-4efd-a056-b2d050a40488}; !- Thermal Zone Name

OS:Surface,
  {0ef68e84-b0d2-48b8-a59c-e42ad47deb89}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {c6b882e7-3197-4586-a26b-cc0f15359087}, !- Construction Name
  {a3a2f9e4-7c0c-4719-a824-1b65e41d298b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  0.343283683202976, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  0.343283683202976, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d5ac3e8-c1b0-498d-b248-bcf792b90182}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a2f9e4-7c0c-4719-a824-1b65e41d298b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fd06ae7-0dd8-4354-897b-ee92370eb1dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {216932e0-cbbe-4a14-ab28-29399baba6b4}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a2f9e4-7c0c-4719-a824-1b65e41d298b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.343283683202976, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  0.343283683202976, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb2962ac-7be4-45f4-b4fe-4d0a61cbd050}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a2f9e4-7c0c-4719-a824-1b65e41d298b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {476379b6-890e-4609-a2de-190ab7ae7d8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.343283683202976, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.343283683202976, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.343283683202976, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  0.343283683202976, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f203fa71-1b2c-4cdd-b666-c8d662ef9782}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a2f9e4-7c0c-4719-a824-1b65e41d298b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.343283683202976, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.343283683202976, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e67df4a-7fcf-4175-ae25-bc24286c0641}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {a3a2f9e4-7c0c-4719-a824-1b65e41d298b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.343283683202976, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.343283683202976, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {36101e9c-d050-4efd-a056-b2d050a40488}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2260b38-2321-4ea4-a732-dcfd5a2fdc54}, !- Zone Air Inlet Port List
  {57096846-22fc-42de-a635-f4dc5fd7e001}, !- Zone Air Exhaust Port List
  {0bbae683-e439-4049-a0ef-a43bde4e91db}, !- Zone Air Node Name
  {b0565e1f-5fd1-478e-a4e7-2d498a97ceda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {530cdca5-4c2d-436f-9157-55f8d3506762}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a5728a2-f163-4a59-aa1f-f3c1feab38cf}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Zone Air Node, !- Name
  {0bbae683-e439-4049-a0ef-a43bde4e91db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bbae683-e439-4049-a0ef-a43bde4e91db}, !- Handle
  {36101e9c-d050-4efd-a056-b2d050a40488}, !- Source Object
  11,                                     !- Outlet Port
  {9a5728a2-f163-4a59-aa1f-f3c1feab38cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2260b38-2321-4ea4-a732-dcfd5a2fdc54}, !- Handle
  {36101e9c-d050-4efd-a056-b2d050a40488}, !- HVAC Component
  {cf3a01ac-96d5-49f6-8e02-3b9f073d8b80}; !- Port 1

OS:PortList,
  {57096846-22fc-42de-a635-f4dc5fd7e001}, !- Handle
  {36101e9c-d050-4efd-a056-b2d050a40488}; !- HVAC Component

OS:PortList,
  {b0565e1f-5fd1-478e-a4e7-2d498a97ceda}, !- Handle
  {36101e9c-d050-4efd-a056-b2d050a40488}, !- HVAC Component
  {c45b14bd-bc75-4273-b200-dd39963ef108}; !- Port 1

OS:Sizing:Zone,
  {23067557-f025-4bc4-bd61-55f88c881673}, !- Handle
  {36101e9c-d050-4efd-a056-b2d050a40488}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f78f9542-ba8b-44f3-9eda-113e141739c1}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {36101e9c-d050-4efd-a056-b2d050a40488}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {105778a5-97c5-48c5-8696-469308df01a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b18d37bf-f26b-4b2f-bbe3-6819c20beeb7}, !- Handle
  Outpatient ElevatorPumpRoom  - Story Ground, !- Name
  {48cb0ff4-6a42-4d88-b4ec-cc0149682c42}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.6686287404493,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {d46e7f92-50a3-49e9-9fd1-e0c73dfe6f01}; !- Thermal Zone Name

OS:Surface,
  {42c36d73-9443-456f-a542-470bbac9be14}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {c0e8e23a-5972-4c19-9238-02ca84a35f56}, !- Construction Name
  {b18d37bf-f26b-4b2f-bbe3-6819c20beeb7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  0.359630525260226, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  0.359630525260226, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {476379b6-890e-4609-a2de-190ab7ae7d8c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b18d37bf-f26b-4b2f-bbe3-6819c20beeb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb2962ac-7be4-45f4-b4fe-4d0a61cbd050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08bf0329-a772-4b11-892e-542f611b9882}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b18d37bf-f26b-4b2f-bbe3-6819c20beeb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.359630525260226, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  0.359630525260226, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5fe560f-b978-49d2-8ce5-a5824a2afcf9}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b18d37bf-f26b-4b2f-bbe3-6819c20beeb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4efc1319-1fb1-4507-88a7-16e4fd4f76b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.359630525260226, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.359630525260226, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.359630525260226, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  0.359630525260226, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c9cb359-7ad8-4bc7-969d-25a6cf34e5eb}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b18d37bf-f26b-4b2f-bbe3-6819c20beeb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.359630525260226, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.359630525260226, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32546d83-ac79-4b73-b915-fe1ef72dc1b2}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {b18d37bf-f26b-4b2f-bbe3-6819c20beeb7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.359630525260226, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.359630525260226, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d46e7f92-50a3-49e9-9fd1-e0c73dfe6f01}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acc0b9a9-0a74-4acd-92b3-0159e826950d}, !- Zone Air Inlet Port List
  {3c2a772f-a051-4d51-9d4d-5239f7ff646f}, !- Zone Air Exhaust Port List
  {37f5beca-bd89-4120-8968-65a7134ceaeb}, !- Zone Air Node Name
  {84230eba-cb49-4606-a8b5-9eae73fc143b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0874d4d9-d5f2-483f-9b73-58f8caf6bd6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {653bda66-c2fa-46ad-bd89-e09c5bd81c96}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Zone Air Node, !- Name
  {37f5beca-bd89-4120-8968-65a7134ceaeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37f5beca-bd89-4120-8968-65a7134ceaeb}, !- Handle
  {d46e7f92-50a3-49e9-9fd1-e0c73dfe6f01}, !- Source Object
  11,                                     !- Outlet Port
  {653bda66-c2fa-46ad-bd89-e09c5bd81c96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acc0b9a9-0a74-4acd-92b3-0159e826950d}, !- Handle
  {d46e7f92-50a3-49e9-9fd1-e0c73dfe6f01}, !- HVAC Component
  {6d568028-befb-491a-80b8-33b0232c559f}; !- Port 1

OS:PortList,
  {3c2a772f-a051-4d51-9d4d-5239f7ff646f}, !- Handle
  {d46e7f92-50a3-49e9-9fd1-e0c73dfe6f01}; !- HVAC Component

OS:PortList,
  {84230eba-cb49-4606-a8b5-9eae73fc143b}, !- Handle
  {d46e7f92-50a3-49e9-9fd1-e0c73dfe6f01}, !- HVAC Component
  {b956fb23-522a-4447-9f73-2b101ef59a6b}; !- Port 1

OS:Sizing:Zone,
  {bb80ecff-c791-4290-b26f-91f1cb2f256d}, !- Handle
  {d46e7f92-50a3-49e9-9fd1-e0c73dfe6f01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {fd9a52a1-60c8-45cf-9ffe-3431ef3dfc00}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {d46e7f92-50a3-49e9-9fd1-e0c73dfe6f01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82bc1795-6013-4793-8bf5-aa586ecf0e9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {743480a2-10a9-4754-b51b-48a4f0de7517}, !- Handle
  Outpatient Anesthesia  - Story Ground,  !- Name
  {f78b3052-dfcc-4632-bc23-14592a67fa2e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.3089982151891,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {aebb3015-2506-447b-8ad1-a44cf4c378ae}; !- Thermal Zone Name

OS:Surface,
  {598ea071-1136-483b-9e78-5e1b80088620}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {e49035be-678d-4cdc-a7a5-2013b048f026}, !- Construction Name
  {743480a2-10a9-4754-b51b-48a4f0de7517}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  0.42501789348939, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  0.42501789348939, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4efc1319-1fb1-4507-88a7-16e4fd4f76b0}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743480a2-10a9-4754-b51b-48a4f0de7517}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5fe560f-b978-49d2-8ce5-a5824a2afcf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e963a50-0b8e-4f1e-b70b-546fa110f082}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743480a2-10a9-4754-b51b-48a4f0de7517}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.42501789348939, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  0.42501789348939, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7170fd5e-efed-4ee8-9cc2-eefe3bd120f5}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743480a2-10a9-4754-b51b-48a4f0de7517}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f26edf4-f36a-4cb0-b692-3e5b5d9f8322}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.42501789348939, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.42501789348939, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.42501789348939, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  0.42501789348939, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abacde8-f58d-4164-9cfe-82d381a3e71f}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743480a2-10a9-4754-b51b-48a4f0de7517}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.42501789348939, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.42501789348939, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b936c21f-aa4c-4495-92d5-148df28c721d}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {743480a2-10a9-4754-b51b-48a4f0de7517}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.42501789348939, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.42501789348939, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aebb3015-2506-447b-8ad1-a44cf4c378ae}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69748d22-8344-4b90-b43a-6398349e4b6c}, !- Zone Air Inlet Port List
  {852ad57f-93ba-4a4e-9db1-e3e986902aa8}, !- Zone Air Exhaust Port List
  {4bb613bc-0923-405d-ab89-04638ae71b07}, !- Zone Air Node Name
  {d8223e74-1791-4d50-b587-2cd173ac4730}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc4c9b68-36bd-4e8b-a2ff-c291c2b726e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80cd695e-5f39-435f-9825-b3b1d3021af3}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Zone Air Node, !- Name
  {4bb613bc-0923-405d-ab89-04638ae71b07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bb613bc-0923-405d-ab89-04638ae71b07}, !- Handle
  {aebb3015-2506-447b-8ad1-a44cf4c378ae}, !- Source Object
  11,                                     !- Outlet Port
  {80cd695e-5f39-435f-9825-b3b1d3021af3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69748d22-8344-4b90-b43a-6398349e4b6c}, !- Handle
  {aebb3015-2506-447b-8ad1-a44cf4c378ae}, !- HVAC Component
  {8a6d40c2-c913-4fef-adfb-ee65b46a4bd2}; !- Port 1

OS:PortList,
  {852ad57f-93ba-4a4e-9db1-e3e986902aa8}, !- Handle
  {aebb3015-2506-447b-8ad1-a44cf4c378ae}, !- HVAC Component
  {1950131f-69a6-4570-833c-4176fab9be23}; !- Port 1

OS:PortList,
  {d8223e74-1791-4d50-b587-2cd173ac4730}, !- Handle
  {aebb3015-2506-447b-8ad1-a44cf4c378ae}, !- HVAC Component
  {3852748b-5330-4f34-8bc5-fb16e9768708}; !- Port 1

OS:Sizing:Zone,
  {3b69e758-09cc-43d9-baf9-834e02ad1996}, !- Handle
  {aebb3015-2506-447b-8ad1-a44cf4c378ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f57fad36-e0df-47c5-a92c-f85de97b974c}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Zone HVAC Equipment List, !- Name
  {aebb3015-2506-447b-8ad1-a44cf4c378ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7483f7f4-2abf-453c-b4a4-f77ba51c7563}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c97c1771-f5c2-4ab9-b969-bc7a23678a9f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f4294655-eac1-40d4-b7ee-05de1c248a1d}, !- Handle
  Outpatient IT_Room  - Story Ground,     !- Name
  {3016d149-e319-4c27-b0c4-01855d672f81}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.8839803216997,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {f79b2a45-6a4d-4093-8ffa-72db1c13c227}; !- Thermal Zone Name

OS:Surface,
  {4be08766-9dea-40c6-b9ea-ad05e76e193e}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {ea65e3d3-8e62-44c9-96ea-bd5ab4bd71b2}, !- Construction Name
  {f4294655-eac1-40d4-b7ee-05de1c248a1d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  0.441364735546621, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  0.441364735546621, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f26edf4-f36a-4cb0-b692-3e5b5d9f8322}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4294655-eac1-40d4-b7ee-05de1c248a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7170fd5e-efed-4ee8-9cc2-eefe3bd120f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e35970-327c-4dcc-b10b-a314ef4e19bd}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4294655-eac1-40d4-b7ee-05de1c248a1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.441364735546621, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  0.441364735546621, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec71c4e7-3052-4297-95e4-074990ddc59c}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4294655-eac1-40d4-b7ee-05de1c248a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d20f89e-eee3-4ff8-b6b2-8e52abb22111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.441364735546621, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.441364735546621, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.441364735546621, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  0.441364735546621, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bb24324-d03d-4946-90fe-276268b2b12c}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4294655-eac1-40d4-b7ee-05de1c248a1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.441364735546621, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.441364735546621, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {676ea01c-72f1-4661-a000-461bc243e97c}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {f4294655-eac1-40d4-b7ee-05de1c248a1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.441364735546621, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.441364735546621, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f79b2a45-6a4d-4093-8ffa-72db1c13c227}, !- Handle
  Zone Outpatient IT_Room  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cd55822-4842-4f29-984f-51373ed2c782}, !- Zone Air Inlet Port List
  {bf2092a4-a1a5-4ecd-a7eb-07136a535277}, !- Zone Air Exhaust Port List
  {025ddeec-416d-4c39-83b5-9c246b73ac81}, !- Zone Air Node Name
  {5ef8e9e3-081f-45af-b446-53527522f195}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09385aa0-6e24-4998-bddc-a323e548d36e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1893fa9-1f6c-4334-b284-3e2dce56ee93}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Zone Air Node, !- Name
  {025ddeec-416d-4c39-83b5-9c246b73ac81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {025ddeec-416d-4c39-83b5-9c246b73ac81}, !- Handle
  {f79b2a45-6a4d-4093-8ffa-72db1c13c227}, !- Source Object
  11,                                     !- Outlet Port
  {f1893fa9-1f6c-4334-b284-3e2dce56ee93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cd55822-4842-4f29-984f-51373ed2c782}, !- Handle
  {f79b2a45-6a4d-4093-8ffa-72db1c13c227}, !- HVAC Component
  {0088066d-9eb6-4746-8e2e-f195b5a024a5}; !- Port 1

OS:PortList,
  {bf2092a4-a1a5-4ecd-a7eb-07136a535277}, !- Handle
  {f79b2a45-6a4d-4093-8ffa-72db1c13c227}; !- HVAC Component

OS:PortList,
  {5ef8e9e3-081f-45af-b446-53527522f195}, !- Handle
  {f79b2a45-6a4d-4093-8ffa-72db1c13c227}, !- HVAC Component
  {ca2fb5c2-709e-4664-ae4b-606b57847827}; !- Port 1

OS:Sizing:Zone,
  {fb40effa-35ca-4a56-8006-ad7f12932ca8}, !- Handle
  {f79b2a45-6a4d-4093-8ffa-72db1c13c227}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2e010039-1b05-4e0a-bacf-8dec8104afb9}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Zone HVAC Equipment List, !- Name
  {f79b2a45-6a4d-4093-8ffa-72db1c13c227}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57263ca4-46bc-4dfb-9078-1c6cc61266d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {34519b44-31a7-4de3-928c-37b7ba942cf5}, !- Handle
  Outpatient MRI_Control  - Story Ground, !- Name
  {5d473550-5ecb-4167-9fb0-d581407e852e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.4426155861531,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {f6bccc13-539f-4a8c-95e6-0c9f9c4697bf}; !- Thermal Zone Name

OS:Surface,
  {3f05340f-c68b-4370-a089-ba71a223a61a}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {f10bffb9-5585-4b28-babd-4b7b2bed556a}, !- Construction Name
  {34519b44-31a7-4de3-928c-37b7ba942cf5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  0.670220524348668, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  0.670220524348668, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d20f89e-eee3-4ff8-b6b2-8e52abb22111}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34519b44-31a7-4de3-928c-37b7ba942cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec71c4e7-3052-4297-95e4-074990ddc59c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970f0517-cf93-407f-9fae-22b431c11f10}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34519b44-31a7-4de3-928c-37b7ba942cf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670220524348668, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  0.670220524348668, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3d2e15-2875-47b5-aad1-e80dc2f64e88}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34519b44-31a7-4de3-928c-37b7ba942cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {722e25a2-657c-41cd-8ccd-08af2ff9601b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670220524348668, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.670220524348668, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.670220524348668, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  0.670220524348668, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0679d63-880e-4703-b424-eb08bc723c94}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34519b44-31a7-4de3-928c-37b7ba942cf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.670220524348668, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.670220524348668, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8071c244-7408-4cfa-842e-cb2d25a2f763}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {34519b44-31a7-4de3-928c-37b7ba942cf5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670220524348668, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.670220524348668, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6bccc13-539f-4a8c-95e6-0c9f9c4697bf}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13daf53b-53b6-4df2-87d9-63457c95f7fd}, !- Zone Air Inlet Port List
  {b4c45ab3-7d14-4ad8-8dbf-7bbbbfd0a5ea}, !- Zone Air Exhaust Port List
  {e58a61d3-a5fc-48a6-a46c-85a3a15ccb6e}, !- Zone Air Node Name
  {655a5af9-4a60-4a5f-9062-bc208fbabab4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9cf9dd69-4b27-4b3c-95d7-174650538f1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {273a045b-1f41-442f-9980-0d9f3d5ce9c0}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Zone Air Node, !- Name
  {e58a61d3-a5fc-48a6-a46c-85a3a15ccb6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e58a61d3-a5fc-48a6-a46c-85a3a15ccb6e}, !- Handle
  {f6bccc13-539f-4a8c-95e6-0c9f9c4697bf}, !- Source Object
  11,                                     !- Outlet Port
  {273a045b-1f41-442f-9980-0d9f3d5ce9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13daf53b-53b6-4df2-87d9-63457c95f7fd}, !- Handle
  {f6bccc13-539f-4a8c-95e6-0c9f9c4697bf}, !- HVAC Component
  {cf4e9e65-eecd-4cb5-af2f-bd41f9ba8656}; !- Port 1

OS:PortList,
  {b4c45ab3-7d14-4ad8-8dbf-7bbbbfd0a5ea}, !- Handle
  {f6bccc13-539f-4a8c-95e6-0c9f9c4697bf}, !- HVAC Component
  {60d7d191-ff2b-482f-a0cb-0209f441f450}; !- Port 1

OS:PortList,
  {655a5af9-4a60-4a5f-9062-bc208fbabab4}, !- Handle
  {f6bccc13-539f-4a8c-95e6-0c9f9c4697bf}, !- HVAC Component
  {c080da53-ebca-4175-9d6a-6b0018708941}; !- Port 1

OS:Sizing:Zone,
  {7330a70b-530c-4f69-9bc1-ae48f8648437}, !- Handle
  {f6bccc13-539f-4a8c-95e6-0c9f9c4697bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {18fbfaeb-d08e-4d2d-a120-2a131bc8f01a}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Zone HVAC Equipment List, !- Name
  {f6bccc13-539f-4a8c-95e6-0c9f9c4697bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8a058e8-2314-4333-9739-a2fda53400fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {13079bd5-61f9-430d-b802-52ffb0acb7ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0a231a86-e086-4e1a-8f93-e2a4502d27fd}, !- Handle
  Outpatient ProcedureRoom  - Story Ground, !- Name
  {ffbc8e42-23f4-41c7-863b-2186008e6f3b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.7723950618044,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {12b5a7de-b763-491c-bbe8-e020208ba1a6}; !- Thermal Zone Name

OS:Surface,
  {55208df7-325c-4110-80d6-758535557338}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {51d59474-c38e-416f-b08d-1c609adcb9ef}, !- Construction Name
  {0a231a86-e086-4e1a-8f93-e2a4502d27fd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  1.14427894400984, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  1.14427894400984, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {722e25a2-657c-41cd-8ccd-08af2ff9601b}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a231a86-e086-4e1a-8f93-e2a4502d27fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b3d2e15-2875-47b5-aad1-e80dc2f64e88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65a8c145-9b7c-44a4-955a-e5a7dadd99da}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a231a86-e086-4e1a-8f93-e2a4502d27fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14427894400984, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14427894400984, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01e2d4ae-30f5-4356-b75e-85932229971f}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a231a86-e086-4e1a-8f93-e2a4502d27fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39125316-967e-48ab-84ea-86c18cf7e251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14427894400984, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14427894400984, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.14427894400984, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  1.14427894400984, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ca36879-c7d4-4336-ba94-4103bf2cf142}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a231a86-e086-4e1a-8f93-e2a4502d27fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.14427894400984, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.14427894400984, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {415db1cc-a56e-46e9-b445-76285d74573d}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {0a231a86-e086-4e1a-8f93-e2a4502d27fd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14427894400984, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14427894400984, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {12b5a7de-b763-491c-bbe8-e020208ba1a6}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ba8328f-f898-480a-89fe-3b958ce767ac}, !- Zone Air Inlet Port List
  {cc688d40-6b83-40c6-af62-be12a4d4ca0d}, !- Zone Air Exhaust Port List
  {f970d3a5-b845-4ccc-812d-6b987065a828}, !- Zone Air Node Name
  {f6ad9839-b173-4877-bc1b-c677892778c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37ada6e8-5553-4ab2-9a13-743acf844d6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8817f206-d7b4-421a-863c-06dc397196c4}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Zone Air Node, !- Name
  {f970d3a5-b845-4ccc-812d-6b987065a828}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f970d3a5-b845-4ccc-812d-6b987065a828}, !- Handle
  {12b5a7de-b763-491c-bbe8-e020208ba1a6}, !- Source Object
  11,                                     !- Outlet Port
  {8817f206-d7b4-421a-863c-06dc397196c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ba8328f-f898-480a-89fe-3b958ce767ac}, !- Handle
  {12b5a7de-b763-491c-bbe8-e020208ba1a6}, !- HVAC Component
  {8a3c92bc-c278-4d90-b42f-99dc2321aeab}; !- Port 1

OS:PortList,
  {cc688d40-6b83-40c6-af62-be12a4d4ca0d}, !- Handle
  {12b5a7de-b763-491c-bbe8-e020208ba1a6}; !- HVAC Component

OS:PortList,
  {f6ad9839-b173-4877-bc1b-c677892778c2}, !- Handle
  {12b5a7de-b763-491c-bbe8-e020208ba1a6}, !- HVAC Component
  {fea4b0e9-3d3c-4e08-b7bb-91d24b805a5d}; !- Port 1

OS:Sizing:Zone,
  {bad629f1-cbce-4152-82f2-712c858eab7e}, !- Handle
  {12b5a7de-b763-491c-bbe8-e020208ba1a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b9208935-d708-407e-a1c2-f712f65f3fc2}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {12b5a7de-b763-491c-bbe8-e020208ba1a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f1238af-631e-4efe-9ce5-534bc2610e69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3072890c-9993-4164-ace4-87049f470d5b}, !- Handle
  Outpatient CleanWork  - Story Ground,   !- Name
  {9a3fd4f1-376a-4999-a32a-86036e6efc9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.6281161177946,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {2941ab50-9139-48bb-9126-4cfa1133024c}; !- Thermal Zone Name

OS:Surface,
  {20f30310-78d2-4147-9c55-60c1eb46630e}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {3971c60f-1057-40e6-9031-5abfa043e0b7}, !- Construction Name
  {3072890c-9993-4164-ace4-87049f470d5b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  1.1606257860671, 10.8517964307539, 0,   !- X,Y,Z Vertex 3 {m}
  1.1606257860671, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39125316-967e-48ab-84ea-86c18cf7e251}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3072890c-9993-4164-ace4-87049f470d5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01e2d4ae-30f5-4356-b75e-85932229971f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d986de8-b1d9-435e-bfd8-e489f4fa59a0}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3072890c-9993-4164-ace4-87049f470d5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1606257860671, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  1.1606257860671, 10.8517964307539, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {013cd6bf-53a6-4a74-bdbd-0f2d9fa2d28f}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3072890c-9993-4164-ace4-87049f470d5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fec73716-28e6-4641-9b79-50e23798af52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1606257860671, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.1606257860671, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.1606257860671, 10.8517964307539, 0,   !- X,Y,Z Vertex 3 {m}
  1.1606257860671, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc76fe33-4055-4dc9-98ec-39e8800d71cd}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3072890c-9993-4164-ace4-87049f470d5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.1606257860671, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.1606257860671, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {563748dc-d8e7-48f2-a4dd-645c061acad8}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {3072890c-9993-4164-ace4-87049f470d5b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1606257860671, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.1606257860671, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2941ab50-9139-48bb-9126-4cfa1133024c}, !- Handle
  Zone Outpatient CleanWork  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbe074a7-9d62-475d-88d3-de10babf26cc}, !- Zone Air Inlet Port List
  {158733f2-a92c-4033-8d9e-d5b2061be0ce}, !- Zone Air Exhaust Port List
  {45a584a9-89b8-41cb-b3f5-66e5cc2d7d63}, !- Zone Air Node Name
  {46ac7b80-fda3-410e-be25-d73f4a0c880b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4366230a-a526-4c01-95c2-785c9bebba91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab4c871a-ab31-4ca4-9312-2e0b92fb6f65}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Zone Air Node, !- Name
  {45a584a9-89b8-41cb-b3f5-66e5cc2d7d63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45a584a9-89b8-41cb-b3f5-66e5cc2d7d63}, !- Handle
  {2941ab50-9139-48bb-9126-4cfa1133024c}, !- Source Object
  11,                                     !- Outlet Port
  {ab4c871a-ab31-4ca4-9312-2e0b92fb6f65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbe074a7-9d62-475d-88d3-de10babf26cc}, !- Handle
  {2941ab50-9139-48bb-9126-4cfa1133024c}, !- HVAC Component
  {41e83276-beca-4c99-9529-72b90da049b5}; !- Port 1

OS:PortList,
  {158733f2-a92c-4033-8d9e-d5b2061be0ce}, !- Handle
  {2941ab50-9139-48bb-9126-4cfa1133024c}; !- HVAC Component

OS:PortList,
  {46ac7b80-fda3-410e-be25-d73f4a0c880b}, !- Handle
  {2941ab50-9139-48bb-9126-4cfa1133024c}, !- HVAC Component
  {ed46840f-5553-4355-9e4c-618cb06ce630}; !- Port 1

OS:Sizing:Zone,
  {e952d191-4cf5-4097-971b-9f91a3549217}, !- Handle
  {2941ab50-9139-48bb-9126-4cfa1133024c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {80547fa3-1196-482e-ba75-8398586d35e8}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Zone HVAC Equipment List, !- Name
  {2941ab50-9139-48bb-9126-4cfa1133024c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d6c9f8c-d845-46ea-be02-4b8653d54e97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {773ca8d3-0057-4ad6-80c9-748fcb150b5f}, !- Handle
  Outpatient Conference  - Story Ground,  !- Name
  {9b67b436-a861-4320-9575-8a1f72738ef1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.4674903317275,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {0fea44ee-f6fc-4311-bdbc-c45fa24b9c8d}; !- Thermal Zone Name

OS:Surface,
  {c3f17df5-d024-494e-90f9-36c80ca8a3fd}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {c417bbad-35e9-4f79-9cf8-48ea86b304aa}, !- Construction Name
  {773ca8d3-0057-4ad6-80c9-748fcb150b5f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  1.34044104869728, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  1.34044104869728, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec73716-28e6-4641-9b79-50e23798af52}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773ca8d3-0057-4ad6-80c9-748fcb150b5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {013cd6bf-53a6-4a74-bdbd-0f2d9fa2d28f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.8517964307539, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 10.8517964307539, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db9e54c7-8929-481e-8aef-eccefbd03bce}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773ca8d3-0057-4ad6-80c9-748fcb150b5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34044104869728, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  1.34044104869728, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd3477d7-a940-4788-a9e5-783c1c9ee433}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773ca8d3-0057-4ad6-80c9-748fcb150b5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e20a1313-86e9-4475-ae82-e0eaf79a21ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34044104869728, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.34044104869728, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.34044104869728, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  1.34044104869728, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca6d5d30-4db8-4ce3-a1a6-9dbcd20fb520}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773ca8d3-0057-4ad6-80c9-748fcb150b5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.34044104869728, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.34044104869728, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a708d4-9c1d-4d83-9064-5171e7aa1e2b}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {773ca8d3-0057-4ad6-80c9-748fcb150b5f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34044104869728, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.34044104869728, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0fea44ee-f6fc-4311-bdbc-c45fa24b9c8d}, !- Handle
  Zone Outpatient Conference  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0422f52e-dca0-4cf5-9289-fe20f1980396}, !- Zone Air Inlet Port List
  {54a33e33-a501-428e-aada-d92d80bd81ab}, !- Zone Air Exhaust Port List
  {c2b1c1b6-7df0-4843-a9ad-652e0f8026d7}, !- Zone Air Node Name
  {4617e135-beb9-4b03-bf8e-cb164bbd6da8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7e6f650-70a7-4fe6-8829-7dde8b6b8b8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b52ca448-c2f7-449c-a20f-261d07c21a25}, !- Handle
  Zone Outpatient Conference  - Story Ground Zone Air Node, !- Name
  {c2b1c1b6-7df0-4843-a9ad-652e0f8026d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2b1c1b6-7df0-4843-a9ad-652e0f8026d7}, !- Handle
  {0fea44ee-f6fc-4311-bdbc-c45fa24b9c8d}, !- Source Object
  11,                                     !- Outlet Port
  {b52ca448-c2f7-449c-a20f-261d07c21a25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0422f52e-dca0-4cf5-9289-fe20f1980396}, !- Handle
  {0fea44ee-f6fc-4311-bdbc-c45fa24b9c8d}, !- HVAC Component
  {c26b7739-e2c4-4c53-8dc0-a81ced62cb8d}; !- Port 1

OS:PortList,
  {54a33e33-a501-428e-aada-d92d80bd81ab}, !- Handle
  {0fea44ee-f6fc-4311-bdbc-c45fa24b9c8d}; !- HVAC Component

OS:PortList,
  {4617e135-beb9-4b03-bf8e-cb164bbd6da8}, !- Handle
  {0fea44ee-f6fc-4311-bdbc-c45fa24b9c8d}, !- HVAC Component
  {2cf9fb9e-2c01-434e-9d73-cc1d423ea27a}; !- Port 1

OS:Sizing:Zone,
  {dccb02e0-042e-4474-af0f-bc7990d0b5a0}, !- Handle
  {0fea44ee-f6fc-4311-bdbc-c45fa24b9c8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8287e978-966a-4713-8193-62d5d84b1482}, !- Handle
  Zone Outpatient Conference  - Story Ground Zone HVAC Equipment List, !- Name
  {0fea44ee-f6fc-4311-bdbc-c45fa24b9c8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a12a9484-06dd-4559-9da6-7405004a96a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {54f80220-d26e-4678-bb34-a620c3f5cb10}, !- Handle
  Outpatient Soil Work  - Story Ground,   !- Name
  {5ed9130d-9bcf-49b5-b48f-ef67349c8399}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1270492830302,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {562adedc-707e-47af-903e-e96b775d5e28}; !- Thermal Zone Name

OS:Surface,
  {495faca4-4ca7-4ad7-a2a3-457c627e52e7}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {7c6e4201-0f7f-4956-b9b9-aaecbd4ba7ef}, !- Construction Name
  {54f80220-d26e-4678-bb34-a620c3f5cb10}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  1.43852210104093, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  1.43852210104093, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e20a1313-86e9-4475-ae82-e0eaf79a21ae}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f80220-d26e-4678-bb34-a620c3f5cb10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd3477d7-a940-4788-a9e5-783c1c9ee433}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c8b1e64-944d-429c-93d4-c7202caec9d2}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f80220-d26e-4678-bb34-a620c3f5cb10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43852210104093, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  1.43852210104093, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e5dda25-fdfb-49e4-a8b7-aa0e70db3545}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f80220-d26e-4678-bb34-a620c3f5cb10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d2a06a6-0d60-4828-af86-9a74848f552f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43852210104093, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.43852210104093, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.43852210104093, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  1.43852210104093, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7e46bb8-d8ff-4828-b795-b59def8e5d3f}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f80220-d26e-4678-bb34-a620c3f5cb10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.43852210104093, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.43852210104093, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a20bd33-0dba-4551-8652-ffba667db0b8}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {54f80220-d26e-4678-bb34-a620c3f5cb10}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43852210104093, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.43852210104093, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {562adedc-707e-47af-903e-e96b775d5e28}, !- Handle
  Zone Outpatient Soil Work  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2de28501-5245-4834-ba53-c9b1124b3328}, !- Zone Air Inlet Port List
  {2fdb5e7d-55ea-4a03-96f9-01114fac1aea}, !- Zone Air Exhaust Port List
  {9d702f24-4fa6-4dca-9c26-402403dad42d}, !- Zone Air Node Name
  {a8d023b3-2c9c-4708-a871-6b3d3ec41558}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e98d90bb-d106-4a3d-8d86-2c636471734a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {adec8a2c-01b3-44af-8ec8-ad632b8fffb1}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Zone Air Node, !- Name
  {9d702f24-4fa6-4dca-9c26-402403dad42d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d702f24-4fa6-4dca-9c26-402403dad42d}, !- Handle
  {562adedc-707e-47af-903e-e96b775d5e28}, !- Source Object
  11,                                     !- Outlet Port
  {adec8a2c-01b3-44af-8ec8-ad632b8fffb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2de28501-5245-4834-ba53-c9b1124b3328}, !- Handle
  {562adedc-707e-47af-903e-e96b775d5e28}, !- HVAC Component
  {e252171b-ca12-419a-96aa-d96eaf2f1a2c}; !- Port 1

OS:PortList,
  {2fdb5e7d-55ea-4a03-96f9-01114fac1aea}, !- Handle
  {562adedc-707e-47af-903e-e96b775d5e28}, !- HVAC Component
  {4f8849d0-b56b-40ca-af26-e3b7a7db1f18}; !- Port 1

OS:PortList,
  {a8d023b3-2c9c-4708-a871-6b3d3ec41558}, !- Handle
  {562adedc-707e-47af-903e-e96b775d5e28}, !- HVAC Component
  {721ff799-56fe-4848-abfe-6c505b7082f6}; !- Port 1

OS:Sizing:Zone,
  {cc541a37-e863-4e4b-81c9-c285302ef056}, !- Handle
  {562adedc-707e-47af-903e-e96b775d5e28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5ecf9d4f-b009-494a-aecd-cf700ca58ae4}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Zone HVAC Equipment List, !- Name
  {562adedc-707e-47af-903e-e96b775d5e28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {deab0d6d-dd09-40e5-8af0-776ac682b089}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {226e837c-b5c2-4ef9-b647-3076c81cd676}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8980ad46-2c11-4c33-9d2b-812eccac9964}, !- Handle
  Outpatient Cafe  - Story Ground,        !- Name
  {e5298df7-ae25-4f0d-a1f5-a6e4dc272a31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6885271819893,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {4ef0798b-be6c-4a54-8862-797447e2b002}; !- Thermal Zone Name

OS:Surface,
  {ea8fae39-f354-4584-b084-2e14572e7c19}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {5232a7c2-9dec-4b98-bf74-27bd91987a86}, !- Construction Name
  {8980ad46-2c11-4c33-9d2b-812eccac9964}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  1.68372473190019, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  1.68372473190019, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d2a06a6-0d60-4828-af86-9a74848f552f}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8980ad46-2c11-4c33-9d2b-812eccac9964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e5dda25-fdfb-49e4-a8b7-aa0e70db3545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {190ba028-35e4-4fe9-8f00-716e72984a91}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8980ad46-2c11-4c33-9d2b-812eccac9964}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68372473190019, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  1.68372473190019, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2a5951-90f0-49d5-b61e-8a95eb515be7}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8980ad46-2c11-4c33-9d2b-812eccac9964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b84f4a1c-793b-4c7b-99b0-ae92f420c098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68372473190019, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.68372473190019, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.68372473190019, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  1.68372473190019, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25140eed-189f-42f0-b168-3d428cacd469}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8980ad46-2c11-4c33-9d2b-812eccac9964}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.68372473190019, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.68372473190019, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40e413a-fe77-4f1b-9da5-b5e5a69963d1}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {8980ad46-2c11-4c33-9d2b-812eccac9964}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68372473190019, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.68372473190019, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ef0798b-be6c-4a54-8862-797447e2b002}, !- Handle
  Zone Outpatient Cafe  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {007e7349-7355-4140-b296-a929f6757288}, !- Zone Air Inlet Port List
  {35bc2b7f-1a6c-43f5-a011-23a03c502fb4}, !- Zone Air Exhaust Port List
  {bbdb4378-8dcb-45fa-94e3-c891dc160162}, !- Zone Air Node Name
  {677a0dd2-3cd8-4f3c-8af3-4c81ce1f65b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be43c8a7-5347-4922-bd29-54280abaf9dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59c9a1b9-f746-4a58-bd4c-6c07cfbf1b6a}, !- Handle
  Zone Outpatient Cafe  - Story Ground Zone Air Node, !- Name
  {bbdb4378-8dcb-45fa-94e3-c891dc160162}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbdb4378-8dcb-45fa-94e3-c891dc160162}, !- Handle
  {4ef0798b-be6c-4a54-8862-797447e2b002}, !- Source Object
  11,                                     !- Outlet Port
  {59c9a1b9-f746-4a58-bd4c-6c07cfbf1b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {007e7349-7355-4140-b296-a929f6757288}, !- Handle
  {4ef0798b-be6c-4a54-8862-797447e2b002}, !- HVAC Component
  {300b831f-ada4-4610-a747-c058cc652490}; !- Port 1

OS:PortList,
  {35bc2b7f-1a6c-43f5-a011-23a03c502fb4}, !- Handle
  {4ef0798b-be6c-4a54-8862-797447e2b002}; !- HVAC Component

OS:PortList,
  {677a0dd2-3cd8-4f3c-8af3-4c81ce1f65b4}, !- Handle
  {4ef0798b-be6c-4a54-8862-797447e2b002}, !- HVAC Component
  {9cd72313-d792-467a-9e27-d4215f9bda62}; !- Port 1

OS:Sizing:Zone,
  {16564898-57b6-4ebd-9ef1-ab3d7b09262f}, !- Handle
  {4ef0798b-be6c-4a54-8862-797447e2b002}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8ddff7d8-12ab-41a9-b379-3afe8abeba80}, !- Handle
  Zone Outpatient Cafe  - Story Ground Zone HVAC Equipment List, !- Name
  {4ef0798b-be6c-4a54-8862-797447e2b002}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70198d37-1e44-4792-8ead-67dcdb86b9bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5bf11e9d-123f-47cc-b630-5a5ecc9744e7}, !- Handle
  Outpatient MRI  - Story Ground,         !- Name
  {7657698e-44fb-4196-943b-2decbd808633}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.0048024500891,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {2f262b67-46c1-4221-a963-9054e56245d0}; !- Thermal Zone Name

OS:Surface,
  {a6b815b8-e7e1-42ce-bcfc-bf47a4a23529}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {445c3275-1ff7-4a0c-918c-3ea392e65b9b}, !- Construction Name
  {5bf11e9d-123f-47cc-b630-5a5ecc9744e7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  1.7491121001293, 10.8517964307539, 0,   !- X,Y,Z Vertex 3 {m}
  1.7491121001293, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b84f4a1c-793b-4c7b-99b0-ae92f420c098}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf11e9d-123f-47cc-b630-5a5ecc9744e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b2a5951-90f0-49d5-b61e-8a95eb515be7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {119e8fe0-4283-4898-aa0b-e1b348810b37}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf11e9d-123f-47cc-b630-5a5ecc9744e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7491121001293, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  1.7491121001293, 10.8517964307539, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0945f82a-59d9-43d2-a345-ffccbcb43a01}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf11e9d-123f-47cc-b630-5a5ecc9744e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b29bf9a1-ee5a-4943-8a32-1fa674c550d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7491121001293, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.7491121001293, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.7491121001293, 10.8517964307539, 0,   !- X,Y,Z Vertex 3 {m}
  1.7491121001293, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3676cd64-0500-4661-a50b-bedfbbbd3c1d}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf11e9d-123f-47cc-b630-5a5ecc9744e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.7491121001293, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.7491121001293, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {761f1993-1c4b-4ac5-8508-6dc70ffcc662}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {5bf11e9d-123f-47cc-b630-5a5ecc9744e7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7491121001293, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.7491121001293, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2f262b67-46c1-4221-a963-9054e56245d0}, !- Handle
  Zone Outpatient MRI  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b473f949-bea4-4665-bc9f-e82d7a4f5612}, !- Zone Air Inlet Port List
  {8541bee8-5ac6-4a33-86eb-a8e514582043}, !- Zone Air Exhaust Port List
  {2faddbeb-cf9e-4a53-9ab2-8c977eb337b7}, !- Zone Air Node Name
  {978a3f82-2ec7-425d-b20b-6a9aa09f988e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7473d63-01d6-4c74-ab44-76587e0339ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c66cae72-4a29-465e-8c2f-6ede945925ae}, !- Handle
  Zone Outpatient MRI  - Story Ground Zone Air Node, !- Name
  {2faddbeb-cf9e-4a53-9ab2-8c977eb337b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2faddbeb-cf9e-4a53-9ab2-8c977eb337b7}, !- Handle
  {2f262b67-46c1-4221-a963-9054e56245d0}, !- Source Object
  11,                                     !- Outlet Port
  {c66cae72-4a29-465e-8c2f-6ede945925ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b473f949-bea4-4665-bc9f-e82d7a4f5612}, !- Handle
  {2f262b67-46c1-4221-a963-9054e56245d0}, !- HVAC Component
  {ffd2d9e9-cbf7-48ff-b10e-7be8e99ef449}; !- Port 1

OS:PortList,
  {8541bee8-5ac6-4a33-86eb-a8e514582043}, !- Handle
  {2f262b67-46c1-4221-a963-9054e56245d0}, !- HVAC Component
  {b8df68cb-ddec-4f2d-8f24-df73638b9087}; !- Port 1

OS:PortList,
  {978a3f82-2ec7-425d-b20b-6a9aa09f988e}, !- Handle
  {2f262b67-46c1-4221-a963-9054e56245d0}, !- HVAC Component
  {3d2339c4-6c8d-4dec-96dc-416cb8da0a46}; !- Port 1

OS:Sizing:Zone,
  {e9e69755-0337-448e-9bc9-9984d954d1aa}, !- Handle
  {2f262b67-46c1-4221-a963-9054e56245d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {54ba2b65-504f-4640-a810-63a0e4c7382d}, !- Handle
  Zone Outpatient MRI  - Story Ground Zone HVAC Equipment List, !- Name
  {2f262b67-46c1-4221-a963-9054e56245d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d2d9ea0-fb13-4ca8-9403-450d9abd2d4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2fd52286-b189-4736-b5f7-9d4a0d772053}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {09d713b2-d0eb-4b8e-a48c-e4cc879610b3}, !- Handle
  Outpatient Elec/MechRoom  - Story Ground, !- Name
  {c5d9f465-15e9-4fdd-8b97-ab79cb6a7cf2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.2556903499598,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {19940664-7642-49de-ad95-d7b941281903}; !- Thermal Zone Name

OS:Surface,
  {7f0b91be-9c5a-4864-af3b-c3e1bf0341d1}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {1bcb6c4f-9cef-47ab-b5a0-def23ddd52bc}, !- Construction Name
  {09d713b2-d0eb-4b8e-a48c-e4cc879610b3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  1.78180578424387, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  1.78180578424387, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b29bf9a1-ee5a-4943-8a32-1fa674c550d1}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d713b2-d0eb-4b8e-a48c-e4cc879610b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0945f82a-59d9-43d2-a345-ffccbcb43a01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe290e5-f04d-4cb9-866f-7fb92bbbdf65}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d713b2-d0eb-4b8e-a48c-e4cc879610b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78180578424387, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  1.78180578424387, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01efeb88-7b9f-41ff-a110-455ed5583e6b}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d713b2-d0eb-4b8e-a48c-e4cc879610b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecf607d7-62d1-4353-b1b3-7cc070c2a2ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78180578424387, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.78180578424387, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.78180578424387, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  1.78180578424387, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b44144-a14b-4a3a-b01f-4845c66691c1}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d713b2-d0eb-4b8e-a48c-e4cc879610b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.78180578424387, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.78180578424387, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88893d2a-ee4c-45aa-a2e2-e6ebbe6cf689}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {09d713b2-d0eb-4b8e-a48c-e4cc879610b3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78180578424387, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.78180578424387, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {19940664-7642-49de-ad95-d7b941281903}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25a8cced-b2aa-436a-bbb4-5dbe6e2867e6}, !- Zone Air Inlet Port List
  {2fa7d335-2328-432b-95e1-a28f154ea6ab}, !- Zone Air Exhaust Port List
  {22ea1a01-4d4c-4621-aefb-c828a18dbc4c}, !- Zone Air Node Name
  {f77f48c0-7388-4c79-97f4-ef629c519192}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee0c8295-a255-4232-986b-b83f1e5ea158}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae664c09-90be-4b31-baa0-a17d0d794939}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground Zone Air Node, !- Name
  {22ea1a01-4d4c-4621-aefb-c828a18dbc4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22ea1a01-4d4c-4621-aefb-c828a18dbc4c}, !- Handle
  {19940664-7642-49de-ad95-d7b941281903}, !- Source Object
  11,                                     !- Outlet Port
  {ae664c09-90be-4b31-baa0-a17d0d794939}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25a8cced-b2aa-436a-bbb4-5dbe6e2867e6}, !- Handle
  {19940664-7642-49de-ad95-d7b941281903}, !- HVAC Component
  {13ec25d6-6b58-464e-9cbe-984c1a4d36b6}; !- Port 1

OS:PortList,
  {2fa7d335-2328-432b-95e1-a28f154ea6ab}, !- Handle
  {19940664-7642-49de-ad95-d7b941281903}; !- HVAC Component

OS:PortList,
  {f77f48c0-7388-4c79-97f4-ef629c519192}, !- Handle
  {19940664-7642-49de-ad95-d7b941281903}, !- HVAC Component
  {6ea0930b-0182-4ec8-b5b9-190c345b24c2}; !- Port 1

OS:Sizing:Zone,
  {ebb8cf52-7f18-4429-935c-4699b3832ee9}, !- Handle
  {19940664-7642-49de-ad95-d7b941281903}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5a30e859-bd98-4465-af3b-7ae4008dce1e}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {19940664-7642-49de-ad95-d7b941281903}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e1f3c6b-e1d8-44c5-95bd-b8ed607bafd7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5c9d84c9-52a3-4019-a4f4-8c7b08036340}, !- Handle
  Outpatient PreOp  - Story Ground,       !- Name
  {e3dab374-afa0-470c-af0e-7a154d67f4a1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.4738845657159,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {ae29c5b1-577e-4f95-8f4c-1ef94c0be82c}; !- Thermal Zone Name

OS:Surface,
  {7ce04ab6-6020-460d-96d5-fb64b27de2bd}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {42d9f7aa-1ccf-46c5-86fe-29454a41de81}, !- Construction Name
  {5c9d84c9-52a3-4019-a4f4-8c7b08036340}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  2.10874262538958, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  2.10874262538958, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecf607d7-62d1-4353-b1b3-7cc070c2a2ec}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c9d84c9-52a3-4019-a4f4-8c7b08036340}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01efeb88-7b9f-41ff-a110-455ed5583e6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {453b6b0c-044e-45ad-b528-4ac372350d49}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c9d84c9-52a3-4019-a4f4-8c7b08036340}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10874262538958, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10874262538958, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f654a26f-3b8e-4dd5-ab9e-a3f25f24c747}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c9d84c9-52a3-4019-a4f4-8c7b08036340}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4daf5f8c-454e-41a1-8f64-c95b0cbf5a01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10874262538958, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10874262538958, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.10874262538958, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  2.10874262538958, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4adbaf7-4d5a-4d43-b872-5ecdfdee6549}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c9d84c9-52a3-4019-a4f4-8c7b08036340}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.10874262538958, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.10874262538958, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5684f1a6-5998-44fb-af89-9e362d80883f}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {5c9d84c9-52a3-4019-a4f4-8c7b08036340}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10874262538958, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10874262538958, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ae29c5b1-577e-4f95-8f4c-1ef94c0be82c}, !- Handle
  Zone Outpatient PreOp  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e10d1a1-9bec-48d8-80a3-7e92765399b9}, !- Zone Air Inlet Port List
  {9c993081-a27c-43c0-af30-7d71c902c79b}, !- Zone Air Exhaust Port List
  {65f71be9-91ce-477c-b64e-a203d6856894}, !- Zone Air Node Name
  {38a605d2-1e3a-4cc4-8db0-9e9e959d027a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a53750cf-ae70-4b3d-a2fa-1f46ad522c78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb9ba0f4-44db-4de8-81e4-c2e81df348c8}, !- Handle
  Zone Outpatient PreOp  - Story Ground Zone Air Node, !- Name
  {65f71be9-91ce-477c-b64e-a203d6856894}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65f71be9-91ce-477c-b64e-a203d6856894}, !- Handle
  {ae29c5b1-577e-4f95-8f4c-1ef94c0be82c}, !- Source Object
  11,                                     !- Outlet Port
  {fb9ba0f4-44db-4de8-81e4-c2e81df348c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e10d1a1-9bec-48d8-80a3-7e92765399b9}, !- Handle
  {ae29c5b1-577e-4f95-8f4c-1ef94c0be82c}, !- HVAC Component
  {5967b350-5506-4e95-b07b-0051c986d3e8}; !- Port 1

OS:PortList,
  {9c993081-a27c-43c0-af30-7d71c902c79b}, !- Handle
  {ae29c5b1-577e-4f95-8f4c-1ef94c0be82c}; !- HVAC Component

OS:PortList,
  {38a605d2-1e3a-4cc4-8db0-9e9e959d027a}, !- Handle
  {ae29c5b1-577e-4f95-8f4c-1ef94c0be82c}, !- HVAC Component
  {f5fb7ba7-e70e-47b2-8e0e-388d47d86616}; !- Port 1

OS:Sizing:Zone,
  {6dff05ad-4ca5-495e-8f08-376774cdcb6a}, !- Handle
  {ae29c5b1-577e-4f95-8f4c-1ef94c0be82c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2a2f07a7-19df-4588-aad1-1e9a32bc0d51}, !- Handle
  Zone Outpatient PreOp  - Story Ground Zone HVAC Equipment List, !- Name
  {ae29c5b1-577e-4f95-8f4c-1ef94c0be82c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {410d4250-bae4-4550-b738-9a70faab29e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4182478a-f47a-4304-89a8-713ad12479e3}, !- Handle
  Outpatient Stair  - Story Ground,       !- Name
  {85f2b49d-8b60-4839-a959-1768180eed2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.3651419403263,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {c0e581ac-e620-40cf-9f13-ee20de5aa1fc}; !- Thermal Zone Name

OS:Surface,
  {c324c25e-31ab-4f42-87a7-0c8bf3f1e15b}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {6fd07ec6-7938-468f-a370-911b1ee7d578}, !- Construction Name
  {4182478a-f47a-4304-89a8-713ad12479e3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  2.38663894036338, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  2.38663894036338, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4daf5f8c-454e-41a1-8f64-c95b0cbf5a01}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4182478a-f47a-4304-89a8-713ad12479e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f654a26f-3b8e-4dd5-ab9e-a3f25f24c747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ceceebc-8432-496e-8fa1-ac7c7db13274}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4182478a-f47a-4304-89a8-713ad12479e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.38663894036338, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  2.38663894036338, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e16e5e3-ecd5-4008-a4e8-2878b26f0c3a}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4182478a-f47a-4304-89a8-713ad12479e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {193de816-b375-4355-b8a8-da56a432301c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.38663894036338, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.38663894036338, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.38663894036338, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  2.38663894036338, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db87b0df-3e17-4e49-a3ae-8e0d74e031f6}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4182478a-f47a-4304-89a8-713ad12479e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.38663894036338, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.38663894036338, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39668d6d-46b5-49ae-acb5-fb2f56f82c59}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {4182478a-f47a-4304-89a8-713ad12479e3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.38663894036338, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.38663894036338, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c0e581ac-e620-40cf-9f13-ee20de5aa1fc}, !- Handle
  Zone Outpatient Stair  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {954ed39e-89bc-49a7-b1de-c90a826f2eff}, !- Zone Air Inlet Port List
  {0547ea7c-e439-4d4a-8d18-3bb2e5cf71ba}, !- Zone Air Exhaust Port List
  {2f505123-24a5-40a7-9b1f-fc55a41497e6}, !- Zone Air Node Name
  {aa93ee32-c32b-46a8-b940-1a8db4e64ed5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {676cd262-e333-40a5-98ce-eead0825439c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40391c5d-facc-473d-8324-af239592fa9a}, !- Handle
  Zone Outpatient Stair  - Story Ground Zone Air Node, !- Name
  {2f505123-24a5-40a7-9b1f-fc55a41497e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f505123-24a5-40a7-9b1f-fc55a41497e6}, !- Handle
  {c0e581ac-e620-40cf-9f13-ee20de5aa1fc}, !- Source Object
  11,                                     !- Outlet Port
  {40391c5d-facc-473d-8324-af239592fa9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {954ed39e-89bc-49a7-b1de-c90a826f2eff}, !- Handle
  {c0e581ac-e620-40cf-9f13-ee20de5aa1fc}, !- HVAC Component
  {5fa17fce-14d7-4878-aa40-22b9b733c85d}; !- Port 1

OS:PortList,
  {0547ea7c-e439-4d4a-8d18-3bb2e5cf71ba}, !- Handle
  {c0e581ac-e620-40cf-9f13-ee20de5aa1fc}; !- HVAC Component

OS:PortList,
  {aa93ee32-c32b-46a8-b940-1a8db4e64ed5}, !- Handle
  {c0e581ac-e620-40cf-9f13-ee20de5aa1fc}, !- HVAC Component
  {30a582c5-feb5-4a6d-b7d4-137f75026e4b}; !- Port 1

OS:Sizing:Zone,
  {80408618-b676-4653-8a61-12d21d5f4def}, !- Handle
  {c0e581ac-e620-40cf-9f13-ee20de5aa1fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5d79cd5f-cf63-43c7-b053-fce70d01fbc4}, !- Handle
  Zone Outpatient Stair  - Story Ground Zone HVAC Equipment List, !- Name
  {c0e581ac-e620-40cf-9f13-ee20de5aa1fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f66bc85-56b4-44d0-afd6-124f92ab920c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b07cdba2-1c96-4061-87b4-a15d819d267f}, !- Handle
  Outpatient Lobby  - Story Ground,       !- Name
  {2f9c8200-9803-434e-95d0-951fbee2dcfd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.97850299996293,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {1bce930e-2dc0-46e1-b797-29d58b2c9a21}; !- Thermal Zone Name

OS:Surface,
  {94b04b88-c9f0-47de-b75b-479c7fec6a50}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {35193d86-ff69-465d-a5ed-89377410f67e}, !- Construction Name
  {b07cdba2-1c96-4061-87b4-a15d819d267f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 10.8517964307539, 0,                 !- X,Y,Z Vertex 2 {m}
  2.48471999270708, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  2.48471999270708, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {193de816-b375-4355-b8a8-da56a432301c}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b07cdba2-1c96-4061-87b4-a15d819d267f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e16e5e3-ecd5-4008-a4e8-2878b26f0c3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f40c7df-e314-41a5-8df4-0bf5174902df}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b07cdba2-1c96-4061-87b4-a15d819d267f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48471999270708, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48471999270708, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  0, 10.8517964307539, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.8517964307539, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1effb1-dea6-46b0-924c-b2a79318a4fd}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b07cdba2-1c96-4061-87b4-a15d819d267f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab50fdf7-a08d-413c-9123-661c6afed06c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48471999270708, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48471999270708, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.48471999270708, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  2.48471999270708, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e384bea-2850-4d7b-b2c4-35141477665d}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b07cdba2-1c96-4061-87b4-a15d819d267f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 2 {m}
  2.48471999270708, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.48471999270708, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a372883-ab81-4959-8c38-e1a633d92fbb}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {b07cdba2-1c96-4061-87b4-a15d819d267f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48471999270708, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48471999270708, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 10.8517964307539, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1bce930e-2dc0-46e1-b797-29d58b2c9a21}, !- Handle
  Zone Outpatient Lobby  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {182b1505-776f-476a-bc37-88c10d5c3666}, !- Zone Air Inlet Port List
  {8e44a28d-5508-4a51-9b47-4bd0062487a8}, !- Zone Air Exhaust Port List
  {543b64bf-e78b-42fa-be5a-5f4a3e088e24}, !- Zone Air Node Name
  {6a3bd707-434e-4497-903a-2dcd33a827bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {deef977a-9213-4bf5-a03e-5a9a6e320f1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {930584fb-75c8-4f06-a0b9-e545c9d820f4}, !- Handle
  Zone Outpatient Lobby  - Story Ground Zone Air Node, !- Name
  {543b64bf-e78b-42fa-be5a-5f4a3e088e24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {543b64bf-e78b-42fa-be5a-5f4a3e088e24}, !- Handle
  {1bce930e-2dc0-46e1-b797-29d58b2c9a21}, !- Source Object
  11,                                     !- Outlet Port
  {930584fb-75c8-4f06-a0b9-e545c9d820f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {182b1505-776f-476a-bc37-88c10d5c3666}, !- Handle
  {1bce930e-2dc0-46e1-b797-29d58b2c9a21}, !- HVAC Component
  {1e9fb7b1-76a3-4941-8941-916eac2eb09e}; !- Port 1

OS:PortList,
  {8e44a28d-5508-4a51-9b47-4bd0062487a8}, !- Handle
  {1bce930e-2dc0-46e1-b797-29d58b2c9a21}; !- HVAC Component

OS:PortList,
  {6a3bd707-434e-4497-903a-2dcd33a827bf}, !- Handle
  {1bce930e-2dc0-46e1-b797-29d58b2c9a21}, !- HVAC Component
  {2355c827-e855-4579-ab64-f7ab415ea806}; !- Port 1

OS:Sizing:Zone,
  {3c1e87ab-613d-4549-b29a-969c66440c27}, !- Handle
  {1bce930e-2dc0-46e1-b797-29d58b2c9a21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c3a49fa7-f405-43c7-bae5-1cec54fb2b6a}, !- Handle
  Zone Outpatient Lobby  - Story Ground Zone HVAC Equipment List, !- Name
  {1bce930e-2dc0-46e1-b797-29d58b2c9a21}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {505b5f58-e450-446b-829f-67f9cc65ba4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c0c065f4-546c-48ab-a10a-789225b0b564}, !- Handle
  Outpatient NurseStation  - Story Ground, !- Name
  {3c21c709-fa26-43f1-8f18-62b6bec84266}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.49378300725585,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {4e326c1a-7dea-41cb-a5b9-b0aa47945d7d}; !- Thermal Zone Name

OS:Surface,
  {cac95f0f-2828-4cc6-a740-a224bd104b42}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {c7c7cf6a-99ce-446e-b808-49ed17aa281f}, !- Construction Name
  {c0c065f4-546c-48ab-a10a-789225b0b564}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  3.08955314882657, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  3.08955314882657, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab50fdf7-a08d-413c-9123-661c6afed06c}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0c065f4-546c-48ab-a10a-789225b0b564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef1effb1-dea6-46b0-924c-b2a79318a4fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e44d2eec-bed4-4fc9-af07-01105e186766}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0c065f4-546c-48ab-a10a-789225b0b564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08955314882657, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08955314882657, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c502559b-9881-429b-bac2-05938ef77e4e}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0c065f4-546c-48ab-a10a-789225b0b564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56e57daf-77cf-409f-80f8-412d0794d22f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08955314882657, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08955314882657, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.08955314882657, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  3.08955314882657, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea5561ca-8acd-4438-aeb0-559caeb08528}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0c065f4-546c-48ab-a10a-789225b0b564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.08955314882657, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.08955314882657, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b620b0c3-30a7-43c1-b3e9-c6caa063fc1e}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {c0c065f4-546c-48ab-a10a-789225b0b564}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.08955314882657, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08955314882657, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4e326c1a-7dea-41cb-a5b9-b0aa47945d7d}, !- Handle
  Zone Outpatient NurseStation  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d126aa4e-1b82-456a-a82a-909e34594030}, !- Zone Air Inlet Port List
  {064ee180-88ba-4027-9a0e-424d7cecc874}, !- Zone Air Exhaust Port List
  {c0703fa3-2481-4ecd-892b-6fd3faa0023c}, !- Zone Air Node Name
  {cabd2a7c-2fe7-481e-a707-de1f8806f39f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4078aa7b-8f32-4f3f-9085-3d4c63996197}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52c2f13a-b1c8-456a-ac70-e77401d03450}, !- Handle
  Zone Outpatient NurseStation  - Story Ground Zone Air Node, !- Name
  {c0703fa3-2481-4ecd-892b-6fd3faa0023c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0703fa3-2481-4ecd-892b-6fd3faa0023c}, !- Handle
  {4e326c1a-7dea-41cb-a5b9-b0aa47945d7d}, !- Source Object
  11,                                     !- Outlet Port
  {52c2f13a-b1c8-456a-ac70-e77401d03450}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d126aa4e-1b82-456a-a82a-909e34594030}, !- Handle
  {4e326c1a-7dea-41cb-a5b9-b0aa47945d7d}, !- HVAC Component
  {20cb556c-03e0-4c54-8b46-08ef7e883be4}; !- Port 1

OS:PortList,
  {064ee180-88ba-4027-9a0e-424d7cecc874}, !- Handle
  {4e326c1a-7dea-41cb-a5b9-b0aa47945d7d}; !- HVAC Component

OS:PortList,
  {cabd2a7c-2fe7-481e-a707-de1f8806f39f}, !- Handle
  {4e326c1a-7dea-41cb-a5b9-b0aa47945d7d}, !- HVAC Component
  {edf7dae9-166e-49e3-a343-3f31d8b32dcb}; !- Port 1

OS:Sizing:Zone,
  {1ff12e27-c512-415b-9e2f-49e5abc819c3}, !- Handle
  {4e326c1a-7dea-41cb-a5b9-b0aa47945d7d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a6bcaf77-f865-4cc2-82bd-4f62bcee7333}, !- Handle
  Zone Outpatient NurseStation  - Story Ground Zone HVAC Equipment List, !- Name
  {4e326c1a-7dea-41cb-a5b9-b0aa47945d7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45812ccc-d613-41d8-9bbd-33f11ebc6f8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b5bdffce-b03c-4120-85e8-0669f939966d}, !- Handle
  Outpatient LockerRoom  - Story Ground,  !- Name
  {7a01f3c7-f18a-4b87-a187-b3248a758b64}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.40422985842928,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {f53a1773-6aa6-4f35-8358-2b4ea8ca4d8e}; !- Thermal Zone Name

OS:Surface,
  {4ffafd85-6477-4f54-8133-3933c74486a0}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {9b904a74-34e4-4617-9c18-d2008a2e6b73}, !- Construction Name
  {b5bdffce-b03c-4120-85e8-0669f939966d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  3.10589999088385, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  3.10589999088385, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e57daf-77cf-409f-80f8-412d0794d22f}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5bdffce-b03c-4120-85e8-0669f939966d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c502559b-9881-429b-bac2-05938ef77e4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c871f099-a64c-4e79-aab0-fb9b9bfdc3d4}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5bdffce-b03c-4120-85e8-0669f939966d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10589999088385, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  3.10589999088385, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f031bc-614a-40f6-87d0-100a04fcaeca}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5bdffce-b03c-4120-85e8-0669f939966d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c3fb717-3d67-415a-a24e-361ecdf4b670}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10589999088385, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.10589999088385, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.10589999088385, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  3.10589999088385, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df820251-573a-45c9-854c-af2821065f0b}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5bdffce-b03c-4120-85e8-0669f939966d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.10589999088385, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.10589999088385, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ede7b9d-97a1-4f20-a967-69648013b735}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {b5bdffce-b03c-4120-85e8-0669f939966d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10589999088385, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.10589999088385, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f53a1773-6aa6-4f35-8358-2b4ea8ca4d8e}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19e2b61f-b4ef-422b-a9b2-fa4ab069eb6e}, !- Zone Air Inlet Port List
  {9c909851-b895-4103-aea0-9a91e49bd6f9}, !- Zone Air Exhaust Port List
  {7528ab97-5ab4-4751-a974-8395829988d2}, !- Zone Air Node Name
  {10b403f7-2af1-42b9-a352-1885a8ed71a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2a7d845-e9f6-4635-9bc4-b140f9d0cc28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75954466-b01b-4a3c-90a2-fda5eda73293}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground Zone Air Node, !- Name
  {7528ab97-5ab4-4751-a974-8395829988d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7528ab97-5ab4-4751-a974-8395829988d2}, !- Handle
  {f53a1773-6aa6-4f35-8358-2b4ea8ca4d8e}, !- Source Object
  11,                                     !- Outlet Port
  {75954466-b01b-4a3c-90a2-fda5eda73293}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19e2b61f-b4ef-422b-a9b2-fa4ab069eb6e}, !- Handle
  {f53a1773-6aa6-4f35-8358-2b4ea8ca4d8e}, !- HVAC Component
  {d1adbf1c-4e7a-46b4-9a84-9608f0604c59}; !- Port 1

OS:PortList,
  {9c909851-b895-4103-aea0-9a91e49bd6f9}, !- Handle
  {f53a1773-6aa6-4f35-8358-2b4ea8ca4d8e}; !- HVAC Component

OS:PortList,
  {10b403f7-2af1-42b9-a352-1885a8ed71a3}, !- Handle
  {f53a1773-6aa6-4f35-8358-2b4ea8ca4d8e}, !- HVAC Component
  {33b2dd26-2d7c-469e-91bd-4d8342631716}; !- Port 1

OS:Sizing:Zone,
  {06c07899-f8fc-462d-a665-7183643d3fb0}, !- Handle
  {f53a1773-6aa6-4f35-8358-2b4ea8ca4d8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3eb290e3-973b-4cea-ab49-be750383fa99}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {f53a1773-6aa6-4f35-8358-2b4ea8ca4d8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {065d51ea-b754-4453-b95e-d21381246805}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {939f6a93-273d-4435-9a64-6be541e72e25}, !- Handle
  Outpatient Toilet  - Story Ground,      !- Name
  {19e79e33-147a-4510-a153-6c0f54569548}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.298329867545424,                     !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {421f859b-8bc4-41c6-83ae-3ef225b225dd}; !- Thermal Zone Name

OS:Surface,
  {3f856768-6f1e-42a6-9533-b92f9f43c134}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {13cff2c7-cc72-45ac-9f23-99b5f2528f71}, !- Construction Name
  {939f6a93-273d-4435-9a64-6be541e72e25}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  3.1549405170557, 10.8517964307539, 0,   !- X,Y,Z Vertex 3 {m}
  3.1549405170557, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c3fb717-3d67-415a-a24e-361ecdf4b670}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {939f6a93-273d-4435-9a64-6be541e72e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5f031bc-614a-40f6-87d0-100a04fcaeca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.99520433297585e-15, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.99520433297585e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -5.99520433297585e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -5.99520433297585e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4caaaca4-a1f2-4efc-a0fe-f007b92c0c43}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {939f6a93-273d-4435-9a64-6be541e72e25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1549405170557, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  3.1549405170557, 10.8517964307539, 0,   !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b848d60-cbe7-4949-ab25-19637d3d2f5a}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {939f6a93-273d-4435-9a64-6be541e72e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc0f60f6-5160-4081-a452-4ddc803e3a82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1549405170557, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.1549405170557, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.1549405170557, 10.8517964307539, 0,   !- X,Y,Z Vertex 3 {m}
  3.1549405170557, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57623713-ff55-4451-8100-ef9a3f5716f1}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {939f6a93-273d-4435-9a64-6be541e72e25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.1549405170557, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.1549405170557, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02ec0769-a865-4a73-a985-b9d07668b793}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {939f6a93-273d-4435-9a64-6be541e72e25}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1549405170557, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.1549405170557, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {421f859b-8bc4-41c6-83ae-3ef225b225dd}, !- Handle
  Zone Outpatient Toilet  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a37e3ec9-fc45-43ae-a593-38ab140722ab}, !- Zone Air Inlet Port List
  {8f8dd2e8-eaaa-4ff5-a8bb-e369f2ca2230}, !- Zone Air Exhaust Port List
  {876fd39a-5f6d-49cd-ba3c-ab2aac08b54b}, !- Zone Air Node Name
  {2375bffb-7288-41f3-b1a0-c4d0044dd964}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e251c605-f065-431e-9327-78618ff5147f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9d89e60-6aba-431e-beaa-e20c74a812ca}, !- Handle
  Zone Outpatient Toilet  - Story Ground Zone Air Node, !- Name
  {876fd39a-5f6d-49cd-ba3c-ab2aac08b54b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {876fd39a-5f6d-49cd-ba3c-ab2aac08b54b}, !- Handle
  {421f859b-8bc4-41c6-83ae-3ef225b225dd}, !- Source Object
  11,                                     !- Outlet Port
  {f9d89e60-6aba-431e-beaa-e20c74a812ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a37e3ec9-fc45-43ae-a593-38ab140722ab}, !- Handle
  {421f859b-8bc4-41c6-83ae-3ef225b225dd}, !- HVAC Component
  {b5cdf06d-f3d9-4b52-8cba-49eeb3a23778}; !- Port 1

OS:PortList,
  {8f8dd2e8-eaaa-4ff5-a8bb-e369f2ca2230}, !- Handle
  {421f859b-8bc4-41c6-83ae-3ef225b225dd}, !- HVAC Component
  {ad897725-784a-4199-ad59-487b863098f9}; !- Port 1

OS:PortList,
  {2375bffb-7288-41f3-b1a0-c4d0044dd964}, !- Handle
  {421f859b-8bc4-41c6-83ae-3ef225b225dd}, !- HVAC Component
  {eb1fe8d5-c228-4be3-b56d-ba6909fa7efd}; !- Port 1

OS:Sizing:Zone,
  {122dc11a-80b5-499c-8647-2d20dbf3540d}, !- Handle
  {421f859b-8bc4-41c6-83ae-3ef225b225dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {58d49037-5b21-420c-b59c-e532ece67452}, !- Handle
  Zone Outpatient Toilet  - Story Ground Zone HVAC Equipment List, !- Name
  {421f859b-8bc4-41c6-83ae-3ef225b225dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a761ec2-6a50-42a4-8774-033d8a337e94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {33af843f-ac21-4ea5-bab3-92aa88ef8cbc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4d6e67a3-e3c5-4b08-a612-641a6cdaf710}, !- Handle
  Outpatient Office  - Story Ground,      !- Name
  {32770848-96d3-42db-a3c2-922bec050379}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.85661064951028,                       !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {6ef45f27-3f81-4cfc-9119-f521e3f2d9af}; !- Thermal Zone Name

OS:Surface,
  {794ea31c-30db-4b16-b39f-fbce7bbe1ff0}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {1b80f64b-4268-460e-8869-7259210ccd18}, !- Construction Name
  {4d6e67a3-e3c5-4b08-a612-641a6cdaf710}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 10.8517964307539, 0,                 !- X,Y,Z Vertex 2 {m}
  3.24484814837076, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  3.24484814837076, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc0f60f6-5160-4081-a452-4ddc803e3a82}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d6e67a3-e3c5-4b08-a612-641a6cdaf710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b848d60-cbe7-4949-ab25-19637d3d2f5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d2bcdbb-12f6-403b-a66a-6aa32341ae32}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d6e67a3-e3c5-4b08-a612-641a6cdaf710}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.24484814837076, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  3.24484814837076, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  0, 10.8517964307539, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.8517964307539, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b035583-1b2d-402a-9ffa-62358356a5c0}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d6e67a3-e3c5-4b08-a612-641a6cdaf710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d882c280-ae30-49fc-82e1-391c58808835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.24484814837076, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.24484814837076, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.24484814837076, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  3.24484814837076, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e833a3-6c96-4bf6-8b68-4e3beed58c99}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d6e67a3-e3c5-4b08-a612-641a6cdaf710}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 2 {m}
  3.24484814837076, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.24484814837076, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {962ee783-4fd7-4236-80cb-9f345288d615}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {4d6e67a3-e3c5-4b08-a612-641a6cdaf710}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.24484814837076, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.24484814837076, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 10.8517964307539, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6ef45f27-3f81-4cfc-9119-f521e3f2d9af}, !- Handle
  Zone Outpatient Office  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b006859-8d12-45a8-acfa-0996e0b32b32}, !- Zone Air Inlet Port List
  {624a485b-5143-466b-834b-922211a99b5f}, !- Zone Air Exhaust Port List
  {1667424e-dc68-49c8-ad05-fd37257c11e5}, !- Zone Air Node Name
  {5ccd30a7-78ee-4da9-9392-08766e6e904c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {974f6a6b-6526-4b1a-9a79-df18c211c978}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd3ce280-b967-4965-8ee5-df869abc6ac0}, !- Handle
  Zone Outpatient Office  - Story Ground Zone Air Node, !- Name
  {1667424e-dc68-49c8-ad05-fd37257c11e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1667424e-dc68-49c8-ad05-fd37257c11e5}, !- Handle
  {6ef45f27-3f81-4cfc-9119-f521e3f2d9af}, !- Source Object
  11,                                     !- Outlet Port
  {cd3ce280-b967-4965-8ee5-df869abc6ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b006859-8d12-45a8-acfa-0996e0b32b32}, !- Handle
  {6ef45f27-3f81-4cfc-9119-f521e3f2d9af}, !- HVAC Component
  {3b4f9c74-fe0d-4b01-bb2d-ffd3ebdee14d}; !- Port 1

OS:PortList,
  {624a485b-5143-466b-834b-922211a99b5f}, !- Handle
  {6ef45f27-3f81-4cfc-9119-f521e3f2d9af}; !- HVAC Component

OS:PortList,
  {5ccd30a7-78ee-4da9-9392-08766e6e904c}, !- Handle
  {6ef45f27-3f81-4cfc-9119-f521e3f2d9af}, !- HVAC Component
  {5020b19d-8514-44a2-af30-3cfa7d2734ea}; !- Port 1

OS:Sizing:Zone,
  {6410f156-de87-400e-9dc7-752643e674e2}, !- Handle
  {6ef45f27-3f81-4cfc-9119-f521e3f2d9af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7607c9d3-e07f-46a5-9c46-9a8e1d4b8b7c}, !- Handle
  Zone Outpatient Office  - Story Ground Zone HVAC Equipment List, !- Name
  {6ef45f27-3f81-4cfc-9119-f521e3f2d9af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bbeee0e-3633-40d4-88b7-ffc79bb82520}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6060bfa0-dc01-4113-a46a-e4fca50c40b5}, !- Handle
  Outpatient Xray  - Story Ground,        !- Name
  {1c6dd1a8-7813-4acb-b26e-009ed8ad8417}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.10145879788104,                       !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {83245669-6152-413a-ae47-66ec3a35ab4a}; !- Thermal Zone Name

OS:Surface,
  {53c66ad1-537a-4d26-96a0-399caa13b69a}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {112dd498-fa3d-436e-9680-8b6b7f5ecc76}, !- Construction Name
  {6060bfa0-dc01-4113-a46a-e4fca50c40b5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  3.59630525260235, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  3.59630525260235, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d882c280-ae30-49fc-82e1-391c58808835}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6060bfa0-dc01-4113-a46a-e4fca50c40b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b035583-1b2d-402a-9ffa-62358356a5c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.8517964307539, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 10.8517964307539, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77067028-49a6-405c-ba18-ad20fa12c4e2}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
