  ,                                       !- Construction Name
  {6060bfa0-dc01-4113-a46a-e4fca50c40b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59630525260235, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  3.59630525260235, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f5fe2b3-6575-4184-b016-4630e8ba26a5}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6060bfa0-dc01-4113-a46a-e4fca50c40b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76dcbd4f-f7ca-4b67-abb3-1e04a1698593}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59630525260235, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.59630525260235, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.59630525260235, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  3.59630525260235, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb411f5-7bd4-4cd7-8df1-3e944bb85ef8}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6060bfa0-dc01-4113-a46a-e4fca50c40b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.59630525260235, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.59630525260235, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9ddbe76-8089-49d4-9d57-dec072783d3a}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {6060bfa0-dc01-4113-a46a-e4fca50c40b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59630525260235, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.59630525260235, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83245669-6152-413a-ae47-66ec3a35ab4a}, !- Handle
  Zone Outpatient Xray  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5c1e6a5-45a5-4357-9cb5-7c438877d95d}, !- Zone Air Inlet Port List
  {62bcb51a-c4b4-4f11-bbbc-4faf223f820a}, !- Zone Air Exhaust Port List
  {507587f5-3a4c-4557-8cdc-17b675e62fe2}, !- Zone Air Node Name
  {be6fc484-312b-4a2a-a966-b32dbccd5051}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e02649fb-a67d-40cf-bfc2-6cba43dd99ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39ef50cd-4b08-45fb-8237-0cd73cf9b80f}, !- Handle
  Zone Outpatient Xray  - Story Ground Zone Air Node, !- Name
  {507587f5-3a4c-4557-8cdc-17b675e62fe2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {507587f5-3a4c-4557-8cdc-17b675e62fe2}, !- Handle
  {83245669-6152-413a-ae47-66ec3a35ab4a}, !- Source Object
  11,                                     !- Outlet Port
  {39ef50cd-4b08-45fb-8237-0cd73cf9b80f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5c1e6a5-45a5-4357-9cb5-7c438877d95d}, !- Handle
  {83245669-6152-413a-ae47-66ec3a35ab4a}, !- HVAC Component
  {7531aaf0-9bba-4214-a13c-e3b809f9ef2d}; !- Port 1

OS:PortList,
  {62bcb51a-c4b4-4f11-bbbc-4faf223f820a}, !- Handle
  {83245669-6152-413a-ae47-66ec3a35ab4a}; !- HVAC Component

OS:PortList,
  {be6fc484-312b-4a2a-a966-b32dbccd5051}, !- Handle
  {83245669-6152-413a-ae47-66ec3a35ab4a}, !- HVAC Component
  {62d56bbf-a3d6-4b73-ba7b-95fd70fd3478}; !- Port 1

OS:Sizing:Zone,
  {bd296a84-17b4-45d8-b455-73a72eb2058f}, !- Handle
  {83245669-6152-413a-ae47-66ec3a35ab4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a16430b4-c44a-4037-a6f2-fae3e265f8a2}, !- Handle
  Zone Outpatient Xray  - Story Ground Zone HVAC Equipment List, !- Name
  {83245669-6152-413a-ae47-66ec3a35ab4a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b7e39f2-1cae-4c54-b18f-102e8deb82f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {51e190c2-0a5a-4f06-b428-500282245499}, !- Handle
  Outpatient PACU  - Story Ground,        !- Name
  {f3e5c0fb-0944-4a87-8618-e718a99ef7d4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.69776405048339,                       !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {5a5e601f-9b49-468f-9ee8-4f0281118957}; !- Thermal Zone Name

OS:Surface,
  {6d4a7e6b-73c2-4319-b1a5-99e9f7a8fdcc}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {1f2de87a-4d02-49b4-bcf0-ff23ccad57be}, !- Construction Name
  {51e190c2-0a5a-4f06-b428-500282245499}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  3.79246735728981, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  3.79246735728981, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76dcbd4f-f7ca-4b67-abb3-1e04a1698593}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e190c2-0a5a-4f06-b428-500282245499}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f5fe2b3-6575-4184-b016-4630e8ba26a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.8517964307539, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 10.8517964307539, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c66d223-e483-4e5a-aeec-9c523dbb774b}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e190c2-0a5a-4f06-b428-500282245499}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79246735728981, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  3.79246735728981, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce80997f-b2eb-4dc5-aae2-8f2cb470ebc5}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e190c2-0a5a-4f06-b428-500282245499}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9caf9a9-953c-4b98-8a06-06abb82bf206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79246735728981, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.79246735728981, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.79246735728981, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  3.79246735728981, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3969c65-d90d-4b21-be2f-6846c29ef0fd}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e190c2-0a5a-4f06-b428-500282245499}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.79246735728981, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.79246735728981, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812494ee-be5e-4ef4-9b84-32d7b2b243de}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {51e190c2-0a5a-4f06-b428-500282245499}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79246735728981, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.79246735728981, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a5e601f-9b49-468f-9ee8-4f0281118957}, !- Handle
  Zone Outpatient PACU  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d4d8a25-f145-40b1-be47-2e3b122c237c}, !- Zone Air Inlet Port List
  {7f7c7067-25a2-40a1-b561-c61bf30f326c}, !- Zone Air Exhaust Port List
  {b3e8d0ac-8d98-4a51-a26f-ad173f7e7f67}, !- Zone Air Node Name
  {ffb13f44-a1bf-420b-9121-cf68a5efb983}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40ff67f3-e4d7-4831-82a6-25e23d5e11f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {696dfc53-1dbb-44f2-b286-6c276639fde4}, !- Handle
  Zone Outpatient PACU  - Story Ground Zone Air Node, !- Name
  {b3e8d0ac-8d98-4a51-a26f-ad173f7e7f67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3e8d0ac-8d98-4a51-a26f-ad173f7e7f67}, !- Handle
  {5a5e601f-9b49-468f-9ee8-4f0281118957}, !- Source Object
  11,                                     !- Outlet Port
  {696dfc53-1dbb-44f2-b286-6c276639fde4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d4d8a25-f145-40b1-be47-2e3b122c237c}, !- Handle
  {5a5e601f-9b49-468f-9ee8-4f0281118957}, !- HVAC Component
  {c76e3117-d1ed-4717-81d1-e2aa7d1adb68}; !- Port 1

OS:PortList,
  {7f7c7067-25a2-40a1-b561-c61bf30f326c}, !- Handle
  {5a5e601f-9b49-468f-9ee8-4f0281118957}; !- HVAC Component

OS:PortList,
  {ffb13f44-a1bf-420b-9121-cf68a5efb983}, !- Handle
  {5a5e601f-9b49-468f-9ee8-4f0281118957}, !- HVAC Component
  {593e671a-d48a-4b30-8d9c-214ba93c70a4}; !- Port 1

OS:Sizing:Zone,
  {7c4ba63a-7a90-4891-9b04-175493cd5140}, !- Handle
  {5a5e601f-9b49-468f-9ee8-4f0281118957}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8bef6b2f-f053-4a85-94eb-a0e648399090}, !- Handle
  Zone Outpatient PACU  - Story Ground Zone HVAC Equipment List, !- Name
  {5a5e601f-9b49-468f-9ee8-4f0281118957}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1a5ccfc-9bfb-4331-be3d-20212ff01a00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7b2cf1d2-0b44-48f1-b84e-694d3590e681}, !- Handle
  Outpatient Lounge  - Story Ground,      !- Name
  {8621eda9-1e2f-4a65-a016-8608ec2bfee6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.4902314077732,                       !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {ac99db1c-398b-41fb-ac80-2aaef47b0bd5}; !- Thermal Zone Name

OS:Surface,
  {775ca38c-c56e-4e04-9f9b-4e0d157ea6a2}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {f668cbd3-d640-4e5d-b807-2a9e02523007}, !- Construction Name
  {7b2cf1d2-0b44-48f1-b84e-694d3590e681}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  4.78962472278405, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  4.78962472278405, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9caf9a9-953c-4b98-8a06-06abb82bf206}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b2cf1d2-0b44-48f1-b84e-694d3590e681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce80997f-b2eb-4dc5-aae2-8f2cb470ebc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.8517964307539, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 10.8517964307539, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa27a48-2f0e-4f8d-a1e1-93e56facf495}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b2cf1d2-0b44-48f1-b84e-694d3590e681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.78962472278405, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  4.78962472278405, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {616c3f02-9951-4d2f-b167-bba4c6769336}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b2cf1d2-0b44-48f1-b84e-694d3590e681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72b626a8-d5af-451f-8826-332ffb7ce5a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.78962472278405, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.78962472278405, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.78962472278405, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  4.78962472278405, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {274dcc19-3d51-4429-9689-3330a804a17e}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b2cf1d2-0b44-48f1-b84e-694d3590e681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.78962472278405, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.78962472278405, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddaf5233-c99d-4468-8dbf-2542b6251ccc}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {7b2cf1d2-0b44-48f1-b84e-694d3590e681}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.78962472278405, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.78962472278405, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac99db1c-398b-41fb-ac80-2aaef47b0bd5}, !- Handle
  Zone Outpatient Lounge  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eaacd700-d6a5-4cf4-a854-e4b082d9c6dc}, !- Zone Air Inlet Port List
  {b0910737-a59b-407a-9ee7-e35c7b5d6356}, !- Zone Air Exhaust Port List
  {c3d219e0-43d4-428f-99cc-69e261156958}, !- Zone Air Node Name
  {d266269c-87eb-437c-9a83-762ab3bc15dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {637fc0cd-d590-42a8-8ae9-fe6639fe34c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1c86b95-e575-4169-a306-853f665b8ba1}, !- Handle
  Zone Outpatient Lounge  - Story Ground Zone Air Node, !- Name
  {c3d219e0-43d4-428f-99cc-69e261156958}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3d219e0-43d4-428f-99cc-69e261156958}, !- Handle
  {ac99db1c-398b-41fb-ac80-2aaef47b0bd5}, !- Source Object
  11,                                     !- Outlet Port
  {a1c86b95-e575-4169-a306-853f665b8ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eaacd700-d6a5-4cf4-a854-e4b082d9c6dc}, !- Handle
  {ac99db1c-398b-41fb-ac80-2aaef47b0bd5}, !- HVAC Component
  {07b703f3-1642-4b8b-9c0c-d3d19b3b8d5a}; !- Port 1

OS:PortList,
  {b0910737-a59b-407a-9ee7-e35c7b5d6356}, !- Handle
  {ac99db1c-398b-41fb-ac80-2aaef47b0bd5}; !- HVAC Component

OS:PortList,
  {d266269c-87eb-437c-9a83-762ab3bc15dc}, !- Handle
  {ac99db1c-398b-41fb-ac80-2aaef47b0bd5}, !- HVAC Component
  {43e47aa6-bf95-4843-bcc2-2cc07df9a02e}; !- Port 1

OS:Sizing:Zone,
  {04ee69cc-0a35-4038-a3fc-85f7bdd6aa57}, !- Handle
  {ac99db1c-398b-41fb-ac80-2aaef47b0bd5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ab0ada13-ced4-458f-9503-b940b2e0d872}, !- Handle
  Zone Outpatient Lounge  - Story Ground Zone HVAC Equipment List, !- Name
  {ac99db1c-398b-41fb-ac80-2aaef47b0bd5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {850d7dae-a12e-4360-b5aa-eea0ce4c9e68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5cd2a682-7049-4808-abf4-0408c26c21b1}, !- Handle
  Outpatient OR  - Story Ground,          !- Name
  {140dce42-5368-4745-806d-d16d5787ac88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.2798561305572,                       !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {2581f708-eb0e-4bc9-84ae-b225bc481671}; !- Thermal Zone Name

OS:Surface,
  {e08d17f9-c96c-4d43-9ed8-1ea3fdcb8155}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {f5dc1af2-3edc-46cb-9290-d93c21dfc547}, !- Construction Name
  {5cd2a682-7049-4808-abf4-0408c26c21b1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 10.8517964307539, 0,                 !- X,Y,Z Vertex 2 {m}
  5.6560073518201, 10.8517964307539, 0,   !- X,Y,Z Vertex 3 {m}
  5.6560073518201, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72b626a8-d5af-451f-8826-332ffb7ce5a1}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd2a682-7049-4808-abf4-0408c26c21b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {616c3f02-9951-4d2f-b167-bba4c6769336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51f54b9-e5d5-4c71-9fd2-98dc96f86b69}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd2a682-7049-4808-abf4-0408c26c21b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6560073518201, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  5.6560073518201, 10.8517964307539, 0,   !- X,Y,Z Vertex 2 {m}
  0, 10.8517964307539, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.8517964307539, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0bc9df-8847-4d4a-a8cd-10f3aaa44e42}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd2a682-7049-4808-abf4-0408c26c21b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2985697-3497-4740-88c4-271898a1475f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6560073518201, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.6560073518201, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.6560073518201, 10.8517964307539, 0,   !- X,Y,Z Vertex 3 {m}
  5.6560073518201, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75dd5c9-0051-4d09-8b47-c0cb1e979790}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cd2a682-7049-4808-abf4-0408c26c21b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 2 {m}
  5.6560073518201, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.6560073518201, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36cb20fd-f9f6-4955-9f4a-105991c6b9eb}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {5cd2a682-7049-4808-abf4-0408c26c21b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6560073518201, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.6560073518201, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 10.8517964307539, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2581f708-eb0e-4bc9-84ae-b225bc481671}, !- Handle
  Zone Outpatient OR  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ec35653-148a-4410-9ef6-6f323a14cc4f}, !- Zone Air Inlet Port List
  {9f254f7d-2c81-4766-a819-fc592d108388}, !- Zone Air Exhaust Port List
  {4b05e0ba-1abc-42fb-8aa5-439119f99f9f}, !- Zone Air Node Name
  {3c43c67b-bdc9-401e-917d-c8e41cd75630}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd8c3b12-2fc5-421e-b3f2-fabf795157e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d5998ae-2583-4cc9-9a44-826a6884ce82}, !- Handle
  Zone Outpatient OR  - Story Ground Zone Air Node, !- Name
  {4b05e0ba-1abc-42fb-8aa5-439119f99f9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b05e0ba-1abc-42fb-8aa5-439119f99f9f}, !- Handle
  {2581f708-eb0e-4bc9-84ae-b225bc481671}, !- Source Object
  11,                                     !- Outlet Port
  {7d5998ae-2583-4cc9-9a44-826a6884ce82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ec35653-148a-4410-9ef6-6f323a14cc4f}, !- Handle
  {2581f708-eb0e-4bc9-84ae-b225bc481671}, !- HVAC Component
  {62fdc4be-b5f4-4158-905d-46fbaf1995bc}; !- Port 1

OS:PortList,
  {9f254f7d-2c81-4766-a819-fc592d108388}, !- Handle
  {2581f708-eb0e-4bc9-84ae-b225bc481671}; !- HVAC Component

OS:PortList,
  {3c43c67b-bdc9-401e-917d-c8e41cd75630}, !- Handle
  {2581f708-eb0e-4bc9-84ae-b225bc481671}, !- HVAC Component
  {0290f0cd-821c-45af-b122-9eebc8c91b56}; !- Port 1

OS:Sizing:Zone,
  {9370433a-806b-438f-847e-0e3fc41fb5c7}, !- Handle
  {2581f708-eb0e-4bc9-84ae-b225bc481671}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {715f34d5-5384-4758-9974-f7b68840a423}, !- Handle
  Zone Outpatient OR  - Story Ground Zone HVAC Equipment List, !- Name
  {2581f708-eb0e-4bc9-84ae-b225bc481671}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f78cf561-140d-4cea-a455-6e9a79db35d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {62c2a7ff-a35a-46a9-8d9f-db6c27ed8af4}, !- Handle
  Outpatient Reception  - Story Ground,   !- Name
  {51539ddc-8a17-400e-9261-8f3d7de3274a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.9358634823773,                       !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {9d1d9aed-0a4b-4aca-b701-c317166b3e9c}; !- Thermal Zone Name

OS:Surface,
  {22469528-8cb0-4c0a-8486-368184b6e8e8}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {619d0a5c-01b9-4bcb-97f0-68add26ead25}, !- Construction Name
  {62c2a7ff-a35a-46a9-8d9f-db6c27ed8af4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  5.96659735090843, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  5.96659735090843, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2985697-3497-4740-88c4-271898a1475f}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62c2a7ff-a35a-46a9-8d9f-db6c27ed8af4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb0bc9df-8847-4d4a-a8cd-10f3aaa44e42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.8517964307539, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 10.8517964307539, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a9c0c43-dcde-45a5-b3de-5fecf809e39b}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62c2a7ff-a35a-46a9-8d9f-db6c27ed8af4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.96659735090843, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  5.96659735090843, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f96d59d2-0c23-4752-bc65-35185385a939}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62c2a7ff-a35a-46a9-8d9f-db6c27ed8af4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59f20804-9de2-4b6e-9a12-d007ecf6f702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.96659735090843, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.96659735090843, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.96659735090843, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  5.96659735090843, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {180773e1-44e1-4059-b307-9b122b89636f}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62c2a7ff-a35a-46a9-8d9f-db6c27ed8af4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.96659735090843, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.96659735090843, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9110bfb-aca5-4e75-934f-ee06c32a15a6}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {62c2a7ff-a35a-46a9-8d9f-db6c27ed8af4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.96659735090843, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.96659735090843, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d1d9aed-0a4b-4aca-b701-c317166b3e9c}, !- Handle
  Zone Outpatient Reception  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35764e72-092a-4086-9702-a5661682f0f2}, !- Zone Air Inlet Port List
  {66635517-e32e-402b-9eb3-225d21575d31}, !- Zone Air Exhaust Port List
  {40f61049-f79d-4ac0-8535-a639ec156ee3}, !- Zone Air Node Name
  {85fb69ab-11c3-4e5b-8772-b2099cbb7f6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b04246e-f4b5-43e5-aff2-00166e95b44f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83f9f5b9-de89-47cd-b3c3-8495830f8fae}, !- Handle
  Zone Outpatient Reception  - Story Ground Zone Air Node, !- Name
  {40f61049-f79d-4ac0-8535-a639ec156ee3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40f61049-f79d-4ac0-8535-a639ec156ee3}, !- Handle
  {9d1d9aed-0a4b-4aca-b701-c317166b3e9c}, !- Source Object
  11,                                     !- Outlet Port
  {83f9f5b9-de89-47cd-b3c3-8495830f8fae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35764e72-092a-4086-9702-a5661682f0f2}, !- Handle
  {9d1d9aed-0a4b-4aca-b701-c317166b3e9c}, !- HVAC Component
  {943be9d1-be6a-419d-bc8c-98c3d9f4aebf}; !- Port 1

OS:PortList,
  {66635517-e32e-402b-9eb3-225d21575d31}, !- Handle
  {9d1d9aed-0a4b-4aca-b701-c317166b3e9c}; !- HVAC Component

OS:PortList,
  {85fb69ab-11c3-4e5b-8772-b2099cbb7f6c}, !- Handle
  {9d1d9aed-0a4b-4aca-b701-c317166b3e9c}, !- HVAC Component
  {3e2dcaf6-8d20-47fc-90a0-f1644df51a05}; !- Port 1

OS:Sizing:Zone,
  {9a137a95-3411-4c3f-b4a4-8d87ef2ff188}, !- Handle
  {9d1d9aed-0a4b-4aca-b701-c317166b3e9c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a478172f-03cb-4b13-9894-ce62452ae4fe}, !- Handle
  Zone Outpatient Reception  - Story Ground Zone HVAC Equipment List, !- Name
  {9d1d9aed-0a4b-4aca-b701-c317166b3e9c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0cbaaf83-5a87-4077-a451-b540c647952e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {efe71dc6-439b-45fb-ae40-e0b483e5b0f9}, !- Handle
  Outpatient PhysicalTherapy  - Story Ground, !- Name
  {fc8ab2e7-b6b6-41d3-a693-4b9320a018da}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.9024608332857,                       !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {58a2a127-ffb9-4ef3-8c8b-de2e536ee2ec}, !- Building Story Name
  {7a97471e-5dd0-4ecb-8a64-b3bb7ac62c82}; !- Thermal Zone Name

OS:Surface,
  {b844d5b3-cccd-4087-ae07-f65c7e039875}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {38507b18-64c0-443e-8ef3-14a450fd0370}, !- Construction Name
  {efe71dc6-439b-45fb-ae40-e0b483e5b0f9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  7.55224103046498, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  7.55224103046498, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f20804-9de2-4b6e-9a12-d007ecf6f702}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe71dc6-439b-45fb-ae40-e0b483e5b0f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f96d59d2-0c23-4752-bc65-35185385a939}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f073135f-0aa4-4761-9e16-6dfb1e126a79}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe71dc6-439b-45fb-ae40-e0b483e5b0f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.55224103046498, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  7.55224103046498, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31fb240-f882-4365-b932-20e943e3bb7a}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe71dc6-439b-45fb-ae40-e0b483e5b0f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.55224103046498, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.55224103046498, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.55224103046498, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  7.55224103046498, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ae713e-c9bc-477f-a676-854b7c0d7eac}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe71dc6-439b-45fb-ae40-e0b483e5b0f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.55224103046498, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.55224103046498, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6aa158-2397-4a57-b278-1b5204b312b6}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  {efe71dc6-439b-45fb-ae40-e0b483e5b0f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.55224103046498, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.55224103046498, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7a97471e-5dd0-4ecb-8a64-b3bb7ac62c82}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba818cec-7561-4380-b260-99c4cbad223b}, !- Zone Air Inlet Port List
  {305308ec-d039-44f7-98ee-70a4e3b6ed81}, !- Zone Air Exhaust Port List
  {1580e6e3-76e6-4c67-bd26-b56a459f405a}, !- Zone Air Node Name
  {a76aa7f7-162e-4ba1-8f03-2fb9bc6caa45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5380b535-7cdc-43a5-a065-56595cf41094}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c291ec94-0cf0-4525-bcf7-90e55ba386e6}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground Zone Air Node, !- Name
  {1580e6e3-76e6-4c67-bd26-b56a459f405a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1580e6e3-76e6-4c67-bd26-b56a459f405a}, !- Handle
  {7a97471e-5dd0-4ecb-8a64-b3bb7ac62c82}, !- Source Object
  11,                                     !- Outlet Port
  {c291ec94-0cf0-4525-bcf7-90e55ba386e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba818cec-7561-4380-b260-99c4cbad223b}, !- Handle
  {7a97471e-5dd0-4ecb-8a64-b3bb7ac62c82}, !- HVAC Component
  {67315ec9-4b83-4347-992c-fe8b4b324cd6}; !- Port 1

OS:PortList,
  {305308ec-d039-44f7-98ee-70a4e3b6ed81}, !- Handle
  {7a97471e-5dd0-4ecb-8a64-b3bb7ac62c82}; !- HVAC Component

OS:PortList,
  {a76aa7f7-162e-4ba1-8f03-2fb9bc6caa45}, !- Handle
  {7a97471e-5dd0-4ecb-8a64-b3bb7ac62c82}, !- HVAC Component
  {8e97de4c-6f24-4684-af1a-b93b53210369}; !- Port 1

OS:Sizing:Zone,
  {87be0426-6f2c-4edc-b434-472b0d3dfc7e}, !- Handle
  {7a97471e-5dd0-4ecb-8a64-b3bb7ac62c82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6ddb2627-286c-49a9-a6e0-60336aaa4f99}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground Zone HVAC Equipment List, !- Name
  {7a97471e-5dd0-4ecb-8a64-b3bb7ac62c82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {740cecae-c3a7-4d56-8c1e-757f79952baf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {1947034d-747d-43ad-8c9a-d17cfc23c7f8}, !- Handle
  Story Top,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5a3fcc71-8763-4ac2-9866-3e2d582b3c32}, !- Handle
  Outpatient Exam A  - Story Top,         !- Name
  {3dd5e154-944a-4cba-8701-a875ffaabf8b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.4547018637507,                      !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {1947034d-747d-43ad-8c9a-d17cfc23c7f8}, !- Building Story Name
  {6a63fb36-f1e9-417b-8226-d1f0f2821f04}; !- Thermal Zone Name

OS:Surface,
  {50310434-e221-43ba-83da-eaa31c3ccf0a}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {903ed320-39f7-4563-8681-8b3f8c4ab0e0}, !- Construction Name
  {5a3fcc71-8763-4ac2-9866-3e2d582b3c32}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.89070411907311, 0, !- X,Y,Z Vertex 2 {m}
  48.272224595158, 1.89070411907311, 0,   !- X,Y,Z Vertex 3 {m}
  48.272224595158, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {039d8530-c174-4108-a32b-7fe8aee56a67}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a3fcc71-8763-4ac2-9866-3e2d582b3c32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.89070411907311, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.89070411907311, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {448d48ac-92c0-445f-87a6-1dd016e1d51d}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a3fcc71-8763-4ac2-9866-3e2d582b3c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff584d28-b03f-4892-a48b-460742ae52ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.272224595158, 1.89070411907311, 3.048, !- X,Y,Z Vertex 1 {m}
  48.272224595158, 1.89070411907311, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.89070411907311, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.89070411907311, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a9ed18-0fb1-4d65-b435-fd4b6f1be7a4}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a3fcc71-8763-4ac2-9866-3e2d582b3c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eceac88-bcc5-4ddd-8089-d3817d0064f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.272224595158, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  48.272224595158, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  48.272224595158, 1.89070411907311, 0,   !- X,Y,Z Vertex 3 {m}
  48.272224595158, 1.89070411907311, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94615859-fe8a-4d97-9bad-35e3f673c47a}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a3fcc71-8763-4ac2-9866-3e2d582b3c32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  48.272224595158, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  48.272224595158, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8df7a430-7a2d-484b-9789-5c10c3b7b007}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a3fcc71-8763-4ac2-9866-3e2d582b3c32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.272224595158, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  48.272224595158, 1.89070411907311, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.89070411907311, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6a63fb36-f1e9-417b-8226-d1f0f2821f04}, !- Handle
  Zone Outpatient Exam A  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2b9d2c8-6204-4b34-a007-1581685c8f59}, !- Zone Air Inlet Port List
  {d2226cdd-46da-4176-abc5-65ee25e7e5dc}, !- Zone Air Exhaust Port List
  {26d4c2be-0750-41df-b3a9-683a171c3561}, !- Zone Air Node Name
  {e58cfdb0-b603-4645-b75c-d3587842b694}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dda199a5-f59c-49e7-8c11-99c5a35f83ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ed79956-667c-45e8-af01-24075b8f2354}, !- Handle
  Zone Outpatient Exam A  - Story Top Zone Air Node, !- Name
  {26d4c2be-0750-41df-b3a9-683a171c3561}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26d4c2be-0750-41df-b3a9-683a171c3561}, !- Handle
  {6a63fb36-f1e9-417b-8226-d1f0f2821f04}, !- Source Object
  11,                                     !- Outlet Port
  {3ed79956-667c-45e8-af01-24075b8f2354}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2b9d2c8-6204-4b34-a007-1581685c8f59}, !- Handle
  {6a63fb36-f1e9-417b-8226-d1f0f2821f04}, !- HVAC Component
  {27407149-a0e1-4fda-a3cd-752b832e394a}; !- Port 1

OS:PortList,
  {d2226cdd-46da-4176-abc5-65ee25e7e5dc}, !- Handle
  {6a63fb36-f1e9-417b-8226-d1f0f2821f04}; !- HVAC Component

OS:PortList,
  {e58cfdb0-b603-4645-b75c-d3587842b694}, !- Handle
  {6a63fb36-f1e9-417b-8226-d1f0f2821f04}, !- HVAC Component
  {b587d597-054b-4e80-80b7-4c8a9ac9ff15}; !- Port 1

OS:Sizing:Zone,
  {8369d4ef-1940-430b-b1ea-5f0a330f1a8c}, !- Handle
  {6a63fb36-f1e9-417b-8226-d1f0f2821f04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6963c0b5-892c-4c8c-b431-da620bb00388}, !- Handle
  Zone Outpatient Exam A  - Story Top Zone HVAC Equipment List, !- Name
  {6a63fb36-f1e9-417b-8226-d1f0f2821f04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cef3e353-937e-4380-b67e-1e15eaf3d2a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0903ff14-840b-4e0d-bedb-be63ad2a2f9f}, !- Handle
  Outpatient Hall B  - Story Top,         !- Name
  {4d112187-95ba-42bb-999e-f04236a6934f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.4547018637507,                      !- X Origin {m}
  -3.53519409630383,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {1947034d-747d-43ad-8c9a-d17cfc23c7f8}, !- Building Story Name
  {3fefc9c1-0e5f-4f28-8bdc-20c4fd7bb602}; !- Thermal Zone Name

OS:Surface,
  {12a2c90f-482f-4ada-80e1-60a93f77d97b}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {903ed320-39f7-4563-8681-8b3f8c4ab0e0}, !- Construction Name
  {0903ff14-840b-4e0d-bedb-be63ad2a2f9f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.07038819260766, 0, !- X,Y,Z Vertex 2 {m}
  48.272224595158, 7.07038819260766, 0,   !- X,Y,Z Vertex 3 {m}
  48.272224595158, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8113dc9a-18f3-4f76-8f36-438ef3f23731}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0903ff14-840b-4e0d-bedb-be63ad2a2f9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.07038819260766, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.07038819260766, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4393f2b3-2db1-4531-a085-9e4caa420130}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0903ff14-840b-4e0d-bedb-be63ad2a2f9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb3bb833-2b72-4998-a4ec-1f24a1522454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.272224595158, 7.07038819260766, 3.048, !- X,Y,Z Vertex 1 {m}
  48.272224595158, 7.07038819260766, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.07038819260766, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.07038819260766, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f77c85ae-9f97-46ba-a78a-efddf4f37f83}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0903ff14-840b-4e0d-bedb-be63ad2a2f9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b54b8ca-aecb-4430-a9d4-c35fda0ca729}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.272224595158, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  48.272224595158, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  48.272224595158, 7.07038819260766, 0,   !- X,Y,Z Vertex 3 {m}
  48.272224595158, 7.07038819260766, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff584d28-b03f-4892-a48b-460742ae52ed}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0903ff14-840b-4e0d-bedb-be63ad2a2f9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {448d48ac-92c0-445f-87a6-1dd016e1d51d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  48.272224595158, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  48.272224595158, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef333d19-64cc-4160-a1bd-e53d50f82317}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0903ff14-840b-4e0d-bedb-be63ad2a2f9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.272224595158, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  48.272224595158, 7.07038819260766, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.07038819260766, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3fefc9c1-0e5f-4f28-8bdc-20c4fd7bb602}, !- Handle
  Zone Outpatient Hall B  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cadc1291-ead4-493b-9402-f3265ab08340}, !- Zone Air Inlet Port List
  {8cb8d5dd-7eac-428d-98b5-9682abc9b52d}, !- Zone Air Exhaust Port List
  {333fe371-791e-435a-a411-4bcd0af07617}, !- Zone Air Node Name
  {ca950fd2-1953-4146-8e7f-8a2405ce7c02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2aa964a-2e11-4c3c-ac0f-dd2d02236d5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9206abd7-e03a-48d2-bd4d-2eb3f73a92de}, !- Handle
  Zone Outpatient Hall B  - Story Top Zone Air Node, !- Name
  {333fe371-791e-435a-a411-4bcd0af07617}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {333fe371-791e-435a-a411-4bcd0af07617}, !- Handle
  {3fefc9c1-0e5f-4f28-8bdc-20c4fd7bb602}, !- Source Object
  11,                                     !- Outlet Port
  {9206abd7-e03a-48d2-bd4d-2eb3f73a92de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cadc1291-ead4-493b-9402-f3265ab08340}, !- Handle
  {3fefc9c1-0e5f-4f28-8bdc-20c4fd7bb602}, !- HVAC Component
  {659efa7c-e1bb-47b9-9365-8dde7e2776e7}; !- Port 1

OS:PortList,
  {8cb8d5dd-7eac-428d-98b5-9682abc9b52d}, !- Handle
  {3fefc9c1-0e5f-4f28-8bdc-20c4fd7bb602}; !- HVAC Component

OS:PortList,
  {ca950fd2-1953-4146-8e7f-8a2405ce7c02}, !- Handle
  {3fefc9c1-0e5f-4f28-8bdc-20c4fd7bb602}, !- HVAC Component
  {464bc4eb-a91c-45c5-ac1c-47a522308103}; !- Port 1

OS:Sizing:Zone,
  {243e752a-b7b8-4d6b-a823-881016a8c12e}, !- Handle
  {3fefc9c1-0e5f-4f28-8bdc-20c4fd7bb602}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {84d684b1-8cc6-4b4e-aac9-c751676778b6}, !- Handle
  Zone Outpatient Hall B  - Story Top Zone HVAC Equipment List, !- Name
  {3fefc9c1-0e5f-4f28-8bdc-20c4fd7bb602}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e723011-e810-4897-ad44-fe5a806874b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e6b3edce-2c99-4fae-af5a-453e8784105c}, !- Handle
  Outpatient Exam C  - Story Top,         !- Name
  {3dd5e154-944a-4cba-8701-a875ffaabf8b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.4547018637507,                      !- X Origin {m}
  3.53519409630383,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {1947034d-747d-43ad-8c9a-d17cfc23c7f8}, !- Building Story Name
  {55bc5095-4895-46d3-a5cc-1d3d09aa77e4}; !- Thermal Zone Name

OS:Surface,
  {8c90d848-6f65-4e72-bf32-7c83f6338a17}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {903ed320-39f7-4563-8681-8b3f8c4ab0e0}, !- Construction Name
  {e6b3edce-2c99-4fae-af5a-453e8784105c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.89070411907311, 0, !- X,Y,Z Vertex 2 {m}
  48.272224595158, 1.89070411907311, 0,   !- X,Y,Z Vertex 3 {m}
  48.272224595158, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f2fce2-a58a-406f-b982-a116c6bd505a}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6b3edce-2c99-4fae-af5a-453e8784105c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.89070411907311, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.89070411907311, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {150964b6-743a-4ac2-a557-90989044f99e}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6b3edce-2c99-4fae-af5a-453e8784105c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.272224595158, 1.89070411907311, 3.048, !- X,Y,Z Vertex 1 {m}
  48.272224595158, 1.89070411907311, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.89070411907311, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.89070411907311, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8a93291-7071-4787-9df0-cb1863aab430}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6b3edce-2c99-4fae-af5a-453e8784105c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d01c5f3e-3514-4ec0-8f6e-07ac66929729}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.272224595158, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  48.272224595158, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  48.272224595158, 1.89070411907311, 0,   !- X,Y,Z Vertex 3 {m}
  48.272224595158, 1.89070411907311, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb3bb833-2b72-4998-a4ec-1f24a1522454}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6b3edce-2c99-4fae-af5a-453e8784105c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4393f2b3-2db1-4531-a085-9e4caa420130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  48.272224595158, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  48.272224595158, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5269e7f-f7f2-455c-aa43-529ae9b5c3fc}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e6b3edce-2c99-4fae-af5a-453e8784105c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.272224595158, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  48.272224595158, 1.89070411907311, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.89070411907311, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {55bc5095-4895-46d3-a5cc-1d3d09aa77e4}, !- Handle
  Zone Outpatient Exam C  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {632bbbc4-e9ae-4135-9770-5869256ed66f}, !- Zone Air Inlet Port List
  {89d18bea-4910-4f02-8c1f-7ade7c07d8c3}, !- Zone Air Exhaust Port List
  {89d6d71a-f494-4818-8886-ab427f74eb9e}, !- Zone Air Node Name
  {4b1b35bf-d063-4c71-ad43-f948fc4a793f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b9c8d82-05e5-4424-ba0d-4020780ad2fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e66b18a-9338-4665-ab55-89f034f104da}, !- Handle
  Zone Outpatient Exam C  - Story Top Zone Air Node, !- Name
  {89d6d71a-f494-4818-8886-ab427f74eb9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89d6d71a-f494-4818-8886-ab427f74eb9e}, !- Handle
  {55bc5095-4895-46d3-a5cc-1d3d09aa77e4}, !- Source Object
  11,                                     !- Outlet Port
  {0e66b18a-9338-4665-ab55-89f034f104da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {632bbbc4-e9ae-4135-9770-5869256ed66f}, !- Handle
  {55bc5095-4895-46d3-a5cc-1d3d09aa77e4}, !- HVAC Component
  {b4924cc6-d6db-4dcc-86da-c0b1f1934879}; !- Port 1

OS:PortList,
  {89d18bea-4910-4f02-8c1f-7ade7c07d8c3}, !- Handle
  {55bc5095-4895-46d3-a5cc-1d3d09aa77e4}; !- HVAC Component

OS:PortList,
  {4b1b35bf-d063-4c71-ad43-f948fc4a793f}, !- Handle
  {55bc5095-4895-46d3-a5cc-1d3d09aa77e4}, !- HVAC Component
  {a2571604-e894-4874-86e1-761249bdcb8d}; !- Port 1

OS:Sizing:Zone,
  {93475374-98aa-4794-aa20-b2d2ac8223c5}, !- Handle
  {55bc5095-4895-46d3-a5cc-1d3d09aa77e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {dad0b810-bfa9-4390-9506-e344ac4a3ccf}, !- Handle
  Zone Outpatient Exam C  - Story Top Zone HVAC Equipment List, !- Name
  {55bc5095-4895-46d3-a5cc-1d3d09aa77e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2926e87e-bcfb-44e7-b285-d1cf488b0005}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ca32dc81-8a19-49c7-b5cc-26b63df9159b}, !- Handle
  Outpatient Office  - Story Top,         !- Name
  {32770848-96d3-42db-a3c2-922bec050379}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.8175227314073,                       !- X Origin {m}
  -5.42589821537694,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {1947034d-747d-43ad-8c9a-d17cfc23c7f8}, !- Building Story Name
  {7c2e97a4-2393-46bd-b905-abbd5551df05}; !- Thermal Zone Name

OS:Surface,
  {b6fc3b39-c882-4ddd-981b-989f35019707}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {903ed320-39f7-4563-8681-8b3f8c4ab0e0}, !- Construction Name
  {ca32dc81-8a19-49c7-b5cc-26b63df9159b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  26.6371791323434, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  26.6371791323434, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eceac88-bcc5-4ddd-8089-d3817d0064f3}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca32dc81-8a19-49c7-b5cc-26b63df9159b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4a9ed18-0fb1-4d65-b435-fd4b6f1be7a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.89070411907311, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.89070411907311, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {752e4dd9-0d71-45f4-9de7-a7c9e1bf7ce2}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca32dc81-8a19-49c7-b5cc-26b63df9159b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6371791323434, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  26.6371791323434, 10.8517964307539, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 10.8517964307539, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c028b683-a46e-43ce-8314-6d27a47dcee5}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca32dc81-8a19-49c7-b5cc-26b63df9159b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6371791323434, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  26.6371791323434, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.6371791323434, 10.8517964307539, 0,  !- X,Y,Z Vertex 3 {m}
  26.6371791323434, 10.8517964307539, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b44ca6ad-e48f-4ea6-b5f8-4096b724e32e}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca32dc81-8a19-49c7-b5cc-26b63df9159b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.6371791323434, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  26.6371791323434, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {718d7b2e-0007-40de-9896-7a8844d3a043}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca32dc81-8a19-49c7-b5cc-26b63df9159b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6371791323434, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  26.6371791323434, 10.8517964307539, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 10.8517964307539, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c2e97a4-2393-46bd-b905-abbd5551df05}, !- Handle
  Zone Outpatient Office  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4250a192-ae67-4426-81c6-ec76af457455}, !- Zone Air Inlet Port List
  {30196d53-267d-4801-bbe3-efd3d331db5e}, !- Zone Air Exhaust Port List
  {5c6e92df-c6d0-40cf-ae7c-1dc96116c085}, !- Zone Air Node Name
  {ea27ec2e-5862-4fca-9fab-ce4b2223f52f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9f76b8b-b377-43d2-ac75-b9d867322289}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e461bb9d-5024-4605-acf1-0866fbb454f2}, !- Handle
  Zone Outpatient Office  - Story Top Zone Air Node, !- Name
  {5c6e92df-c6d0-40cf-ae7c-1dc96116c085}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c6e92df-c6d0-40cf-ae7c-1dc96116c085}, !- Handle
  {7c2e97a4-2393-46bd-b905-abbd5551df05}, !- Source Object
  11,                                     !- Outlet Port
  {e461bb9d-5024-4605-acf1-0866fbb454f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4250a192-ae67-4426-81c6-ec76af457455}, !- Handle
  {7c2e97a4-2393-46bd-b905-abbd5551df05}, !- HVAC Component
  {2fbd1796-8450-4d01-b4ce-e45ff40c7539}; !- Port 1

OS:PortList,
  {30196d53-267d-4801-bbe3-efd3d331db5e}, !- Handle
  {7c2e97a4-2393-46bd-b905-abbd5551df05}; !- HVAC Component

OS:PortList,
  {ea27ec2e-5862-4fca-9fab-ce4b2223f52f}, !- Handle
  {7c2e97a4-2393-46bd-b905-abbd5551df05}, !- HVAC Component
  {80cfb742-b1fb-45b8-8cca-227f4b316a5f}; !- Port 1

OS:Sizing:Zone,
  {61b23c26-cf4d-4b9b-a1b6-5835628e3172}, !- Handle
  {7c2e97a4-2393-46bd-b905-abbd5551df05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b591c9df-f2c2-4700-92c9-6f8c84b4ff33}, !- Handle
  Zone Outpatient Office  - Story Top Zone HVAC Equipment List, !- Name
  {7c2e97a4-2393-46bd-b905-abbd5551df05}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1277e63b-d147-492e-ab1f-d3f3cca6e751}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {d01c5f3e-3514-4ec0-8f6e-07ac66929729}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca32dc81-8a19-49c7-b5cc-26b63df9159b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8a93291-7071-4787-9df0-cb1863aab430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 10.8517964307539, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 10.8517964307539, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 8.96109231168077, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 8.96109231168077, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b54b8ca-aecb-4430-a9d4-c35fda0ca729}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca32dc81-8a19-49c7-b5cc-26b63df9159b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f77c85ae-9f97-46ba-a78a-efddf4f37f83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 8.96109231168077, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 8.96109231168077, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.89070411907311, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.89070411907311, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7a14773-3bf4-4f2b-83b4-c0c149e7832c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {7975adf1-8bf1-4a84-bac0-6a7cd768d8db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.203455788802015, 10.8517964307539, 0.997056365972189, !- X,Y,Z Vertex 1 {m}
  0.203455788802015, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000142, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000142, 10.8517964307539, 0.997056365972189; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a353bcf-80fd-4787-964b-e280a64825ef}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {eca82a5a-1d28-4816-add8-8d4475b9e5dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -5.32907051820075e-15, 0.997056365972189, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.203455788802015, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.203455788802015, -5.32907051820075e-15, 0.997056365972189; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e6fc05a-a385-46f8-a032-b4cd54d2a9f8}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {f31a4f90-6382-45d4-9009-a2f42aec10bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.203455788801944, 10.8517964307539, 0.997056365972219, !- X,Y,Z Vertex 1 {m}
  0.203455788801944, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000462, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000462, 10.8517964307539, 0.997056365972219; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1457884a-a2ae-4af8-a305-745ba60b0b54}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {773d70aa-992a-443f-90d1-7a231a2a2678}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000462, -5.32907051820075e-15, 0.997056365972219, !- X,Y,Z Vertex 1 {m}
  0.0254000000000462, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.203455788801944, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.203455788801944, -5.32907051820075e-15, 0.997056365972219; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d479d8ab-7e15-495d-9e6b-8ea645afedf9}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {16edd8c2-fdd9-4e40-9332-b9ab7b04271b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -5.32907051820075e-15, 0.945729649525724, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  10.9596778624945, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  10.9596778624945, -5.32907051820075e-15, 0.945729649525724; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b84f9da1-34d2-4a88-a82d-aacc344e746a}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {e6cb591d-cece-42b8-8940-677a5e190d9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 10.8263964307539, 0.945740133975561, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 10.8263964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0253999999999959, 0.945740133975561; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9b23304-b4f6-4ac5-8340-385281e0f9b6}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {70f5e427-85e7-461d-86f9-5142b16ae7aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9596778624945, 10.8517964307539, 0.945729649525724, !- X,Y,Z Vertex 1 {m}
  10.9596778624945, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999987, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999987, 10.8517964307539, 0.945729649525724; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a883866-bbf3-4c44-b4e6-f79e44c98024}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {2e963a50-0b8e-4f1e-b70b-546fa110f082}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.39961789348939, 10.8517964307539, 0.969705921372632, !- X,Y,Z Vertex 1 {m}
  0.39961789348939, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999894, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999894, 10.8517964307539, 0.969705921372632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41922311-67bb-420e-b469-a994cf9d26c6}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {5abacde8-f58d-4164-9cfe-82d381a3e71f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, -5.32907051820075e-15, 0.969705921372632, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.39961789348939, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.39961789348939, -5.32907051820075e-15, 0.969705921372632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0160f70-9b59-4564-9c71-5847e348ebff}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {216932e0-cbbe-4a14-ab28-29399baba6b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.317883683202976, 10.8517964307539, 0.976643494969229, !- X,Y,Z Vertex 1 {m}
  0.317883683202976, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999752, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999752, 10.8517964307539, 0.976643494969229; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aab0249c-115b-4f30-833a-ec99e0750ae4}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {f203fa71-1b2c-4cdd-b666-c8d662ef9782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999751, -5.32907051820075e-15, 0.976643494969229, !- X,Y,Z Vertex 1 {m}
  0.0253999999999751, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.317883683202976, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.317883683202976, -5.32907051820075e-15, 0.976643494969229; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77d71827-eaf8-4935-aa3d-c57a9c65d497}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {08bf0329-a772-4b11-892e-542f611b9882}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.334230525260226, 10.8517964307539, 0.974962207683883, !- X,Y,Z Vertex 1 {m}
  0.334230525260226, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000249, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000249, 10.8517964307539, 0.974962207683883; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa925b9c-ca6d-48e3-9eb7-f69e4947cff5}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {8c9cb359-7ad8-4bc7-969d-25a6cf34e5eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000249, -5.32907051820075e-15, 0.974962207683883, !- X,Y,Z Vertex 1 {m}
  0.0254000000000249, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.334230525260226, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.334230525260226, -5.32907051820075e-15, 0.974962207683883; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aab07b93-d2fa-4854-8525-5f8a30dbec5e}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {04e35970-327c-4dcc-b10b-a314ef4e19bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.415964735546621, 10.8517964307539, 0.968666848003566, !- X,Y,Z Vertex 1 {m}
  0.415964735546621, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000213, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000213, 10.8517964307539, 0.968666848003566; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2adea55-081b-4c54-9b2b-789a78b0d8f7}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {4bb24324-d03d-4946-90fe-276268b2b12c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -5.32907051820075e-15, 0.968666848003566, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.415964735546621, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.415964735546621, -5.32907051820075e-15, 0.968666848003566; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79620e6f-b5cc-4e21-ad62-f2163be1748f}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {970f0517-cf93-407f-9fae-22b431c11f10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.644820524348668, 10.8517964307539, 0.959878379347808, !- X,Y,Z Vertex 1 {m}
  0.644820524348668, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999968, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999968, 10.8517964307539, 0.959878379347808; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7efba48f-ca17-47fc-8b57-03e89fef36dc}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {a0679d63-880e-4703-b424-eb08bc723c94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, -5.32907051820075e-15, 0.959878379347808, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.644820524348668, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.644820524348668, -5.32907051820075e-15, 0.959878379347808; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d329436f-a1cc-4795-b53b-0e082650a806}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {65a8c145-9b7c-44a4-955a-e5a7dadd99da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.11887894400984, 10.8517964307539, 0.953376097753773, !- X,Y,Z Vertex 1 {m}
  1.11887894400984, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000461, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000461, 10.8517964307539, 0.953376097753773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa43f00a-9ccc-4ead-a2b7-6cbbf5df064a}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {9ca36879-c7d4-4336-ba94-4103bf2cf142}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000462, -5.32907051820075e-15, 0.953376097753773, !- X,Y,Z Vertex 1 {m}
  0.0254000000000462, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.11887894400984, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.11887894400984, -5.32907051820075e-15, 0.953376097753773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {306a960a-8d80-4f6b-ab9d-c35cfc58f717}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {0d986de8-b1d9-435e-bfd8-e489f4fa59a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.1352257860671, 10.8517964307539, 0.953250957060677, !- X,Y,Z Vertex 1 {m}
  1.1352257860671, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000034, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000034, 10.8517964307539, 0.953250957060677; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ba1a568-746e-4b19-91ac-428f55e1841a}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {dc76fe33-4055-4dc9-98ec-39e8800d71cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -5.32907051820075e-15, 0.953250957060677, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.1352257860671, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.1352257860671, -5.32907051820075e-15, 0.953250957060677; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {184707ec-adbe-4e6f-85d8-309670593222}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {db9e54c7-8929-481e-8aef-eccefbd03bce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.31504104869728, 10.8517964307539, 0.952083790550389, !- X,Y,Z Vertex 1 {m}
  1.31504104869728, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999786, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999786, 10.8517964307539, 0.952083790550389; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3346aff-cb0e-4acd-8efc-b88aa87ac496}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {ca6d5d30-4db8-4ce3-a1a6-9dbcd20fb520}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -5.32907051820075e-15, 0.952083790550389, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.31504104869728, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.31504104869728, -5.32907051820075e-15, 0.952083790550389; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88cb7625-768c-4ef5-b395-a0d47b08e447}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {5c8b1e64-944d-429c-93d4-c7202caec9d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.41312210104093, 10.8517964307539, 0.951574642964201, !- X,Y,Z Vertex 1 {m}
  1.41312210104093, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000354, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000354, 10.8517964307539, 0.951574642964201; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {978bf418-9378-4b20-9186-681772cb55e2}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {c7e46bb8-d8ff-4828-b795-b59def8e5d3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -5.32907051820075e-15, 0.951574642964201, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.41312210104093, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.41312210104093, -5.32907051820075e-15, 0.951574642964201; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4725d83e-9b54-4407-804e-6246290ffcb5}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {190ba028-35e4-4fe9-8f00-716e72984a91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65832473190019, 10.8517964307539, 0.950569364499483, !- X,Y,Z Vertex 1 {m}
  1.65832473190019, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999928, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999928, 10.8517964307539, 0.950569364499483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86bda50e-c9fb-489f-873c-fbbb955e734b}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {25140eed-189f-42f0-b168-3d428cacd469}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -5.32907051820075e-15, 0.950569364499483, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.65832473190019, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.65832473190019, -5.32907051820075e-15, 0.950569364499483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a587403-bffc-4a21-8027-4d02af09e0f5}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {119e8fe0-4283-4898-aa0b-e1b348810b37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.7237121001293, 10.8517964307539, 0.950350316085773, !- X,Y,Z Vertex 1 {m}
  1.7237121001293, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999963, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999963, 10.8517964307539, 0.950350316085773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b680a8e-cd17-4557-beff-c4ea8c53ba18}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {3676cd64-0500-4661-a50b-bedfbbbd3c1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -5.32907051820075e-15, 0.950350316085773, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.7237121001293, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.7237121001293, -5.32907051820075e-15, 0.950350316085773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e5b3b1f-a8e8-479e-b1cc-1348388430de}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {4fe290e5-f04d-4cb9-866f-7fb92bbbdf65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.75640578424387, 10.8517964307539, 0.950246997663765, !- X,Y,Z Vertex 1 {m}
  1.75640578424387, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999714, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999714, 10.8517964307539, 0.950246997663765; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f16b1e35-4fb5-43e7-a15d-867fdf11f09a}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {f1b44144-a14b-4a3a-b01f-4845c66691c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -5.32907051820075e-15, 0.950246997663765, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.75640578424387, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.75640578424387, -5.32907051820075e-15, 0.950246997663765; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fd74421-45a3-4c3e-8ab8-2a5a4386b648}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {453b6b0c-044e-45ad-b528-4ac372350d49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.08334262538958, 10.8517964307539, 0.94939436492222, !- X,Y,Z Vertex 1 {m}
  2.08334262538958, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999754, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999754, 10.8517964307539, 0.94939436492222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2aae857-cf43-42ac-87d9-2a7897f0f437}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {a4adbaf7-4d5a-4d43-b872-5ecdfdee6549}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999751, -5.32907051820075e-15, 0.94939436492222, !- X,Y,Z Vertex 1 {m}
  0.0253999999999751, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.08334262538958, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.08334262538958, -5.32907051820075e-15, 0.94939436492222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f607464d-3e63-445e-95f9-441cafbf575e}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {3ceceebc-8432-496e-8fa1-ac7c7db13274}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.36123894036338, 10.8517964307539, 0.948857287919755, !- X,Y,Z Vertex 1 {m}
  2.36123894036338, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000127, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000127, 10.8517964307539, 0.948857287919755; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc643623-c6c7-4aa4-9dae-4f4120efe374}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {db87b0df-3e17-4e49-a3ae-8e0d74e031f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000124, -5.32907051820075e-15, 0.948857287919755, !- X,Y,Z Vertex 1 {m}
  0.0254000000000124, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.36123894036338, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.36123894036338, -5.32907051820075e-15, 0.948857287919755; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d300fa4e-c948-44bf-97f3-3a2bd037dc2e}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {9f40c7df-e314-41a5-8df4-0bf5174902df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.45931999270708, 10.8517964307539, 0.948697012896002, !- X,Y,Z Vertex 1 {m}
  2.45931999270708, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 10.8517964307539, 0.948697012896002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a578aa7-c644-4e59-848e-b715ab249ebf}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {6e384bea-2850-4d7b-b2c4-35141477665d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.32907051820075e-15, 0.948697012896002, !- X,Y,Z Vertex 1 {m}
  0.0254, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 2 {m}
  2.45931999270708, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.45931999270708, -5.32907051820075e-15, 0.948697012896002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9d9e5db-0133-44ac-a2bd-075d754afc61}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {e44d2eec-bed4-4fc9-af07-01105e186766}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.06415314882657, 10.8517964307539, 0.947937274989114, !- X,Y,Z Vertex 1 {m}
  3.06415314882657, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 10.8517964307539, 0.947937274989114; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d11d864e-261c-416a-b830-2accd20c53e4}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {ea5561ca-8acd-4438-aeb0-559caeb08528}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -5.32907051820075e-15, 0.947937274989114, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.06415314882657, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.06415314882657, -5.32907051820075e-15, 0.947937274989114; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc91346c-d955-4290-8e5b-7e9d65b4548d}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {c871f099-a64c-4e79-aab0-fb9b9bfdc3d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.08049999088385, 10.8517964307539, 0.947920916509352, !- X,Y,Z Vertex 1 {m}
  3.08049999088385, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 10.8517964307539, 0.947920916509352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {351f7934-944f-4dc2-8d49-4c214aba6894}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {df820251-573a-45c9-854c-af2821065f0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999973, -5.32907051820075e-15, 0.947920916509352, !- X,Y,Z Vertex 1 {m}
  0.0253999999999973, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.08049999088385, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.08049999088385, -5.32907051820075e-15, 0.947920916509352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd1d95c1-071c-46d9-9ee9-ab3218593426}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {4caaaca4-a1f2-4efc-a0fe-f007b92c0c43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.1295405170557, 10.8517964307539, 0.947872874822823, !- X,Y,Z Vertex 1 {m}
  3.1295405170557, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 10.8517964307539, 0.947872874822823; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6c1618b-c18f-436f-b98c-75165514efae}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {57623713-ff55-4451-8100-ef9a3f5716f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000002, -5.32907051820075e-15, 0.947872874822823, !- X,Y,Z Vertex 1 {m}
  0.0254000000000002, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.1295405170557, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.1295405170557, -5.32907051820075e-15, 0.947872874822823; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8318e86f-4673-4d94-bf86-10683e941517}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {0d2bcdbb-12f6-403b-a66a-6aa32341ae32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.21944814837076, 10.8517964307539, 0.947788629916784, !- X,Y,Z Vertex 1 {m}
  3.21944814837076, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 10.8517964307539, 0.947788629916784; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56aec2a6-aac0-4e0a-9d9f-479d6184815e}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {46e833a3-6c96-4bf6-8b68-4e3beed58c99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.32907051820075e-15, 0.947788629916784, !- X,Y,Z Vertex 1 {m}
  0.0254, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 2 {m}
  3.21944814837076, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.21944814837076, -5.32907051820075e-15, 0.947788629916784; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acb41ead-dc9c-42d3-a103-a84943f01f17}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {77067028-49a6-405c-ba18-ad20fa12c4e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.57090525260235, 10.8517964307539, 0.947500304678207, !- X,Y,Z Vertex 1 {m}
  3.57090525260235, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 10.8517964307539, 0.947500304678207; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9499f5e-0089-4994-94ea-c020fa745ac1}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {fcb411f5-7bd4-4cd7-8df1-3e944bb85ef8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, -5.32907051820075e-15, 0.947500304678207, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.57090525260235, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.57090525260235, -5.32907051820075e-15, 0.947500304678207; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30359a86-86a0-45ac-b832-d5215cd95eb0}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {3c66d223-e483-4e5a-aeec-9c523dbb774b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.76706735728981, 10.8517964307539, 0.947362931568436, !- X,Y,Z Vertex 1 {m}
  3.76706735728981, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 10.8517964307539, 0.947362931568436; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39e226ed-9cfb-433c-b626-55a5283abd71}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {c3969c65-d90d-4b21-be2f-6846c29ef0fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -5.32907051820075e-15, 0.947362931568436, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.76706735728981, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.76706735728981, -5.32907051820075e-15, 0.947362931568436; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e930d7d-bc28-43e3-acb7-8acf606ead08}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {caa27a48-2f0e-4f8d-a1e1-93e56facf495}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.76422472278405, 10.8517964307539, 0.946840465841949, !- X,Y,Z Vertex 1 {m}
  4.76422472278405, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000474, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000474, 10.8517964307539, 0.946840465841949; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb602569-86b4-4990-93e2-bf299ac001f7}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {274dcc19-3d51-4429-9689-3330a804a17e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000048, -5.32907051820075e-15, 0.946840465841949, !- X,Y,Z Vertex 1 {m}
  0.025400000000048, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.76422472278405, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.76422472278405, -5.32907051820075e-15, 0.946840465841949; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd99e1e6-6c4c-4bff-9850-f319bd805d6d}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {e51f54b9-e5d5-4c71-9fd2-98dc96f86b69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.6306073518201, 10.8517964307539, 0.946537441628271, !- X,Y,Z Vertex 1 {m}
  5.6306073518201, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 10.8517964307539, 0.946537441628271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efbb2df7-0c8c-4680-b3e8-d35720d1aff2}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {e75dd5c9-0051-4d09-8b47-c0cb1e979790}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.32907051820075e-15, 0.946537441628271, !- X,Y,Z Vertex 1 {m}
  0.0254, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 2 {m}
  5.6306073518201, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.6306073518201, -5.32907051820075e-15, 0.946537441628271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df579b67-51e4-4f8d-b713-a86615675ec1}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {7a9c0c43-dcde-45a5-b3de-5fecf809e39b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.94119735090843, 10.8517964307539, 0.94645042296227, !- X,Y,Z Vertex 1 {m}
  5.94119735090843, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000314, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000314, 10.8517964307539, 0.94645042296227; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95016c81-1254-4ec4-9c5f-08a9eb73b6a1}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {180773e1-44e1-4059-b307-9b122b89636f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, -5.32907051820075e-15, 0.94645042296227, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.94119735090843, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.94119735090843, -5.32907051820075e-15, 0.94645042296227; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {928b63e3-ea13-46ce-9fbd-66a2dcb2b97d}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {f073135f-0aa4-4761-9e16-6dfb1e126a79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.52684103046498, 10.8517964307539, 0.946118469243745, !- X,Y,Z Vertex 1 {m}
  7.52684103046498, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 10.8517964307539, 0.946118469243745; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8e124d2-50bf-436d-bee5-8b79bd0859f8}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {71ae713e-c9bc-477f-a676-854b7c0d7eac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -5.32907051820075e-15, 0.946118469243745, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  7.52684103046498, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  7.52684103046498, -5.32907051820075e-15, 0.946118469243745; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da08b6ce-737b-407b-8f7b-a4fded86f444}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {f31fb240-f882-4365-b932-20e943e3bb7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.55224103046498, 0.0253999999999947, 0.945740133975561, !- X,Y,Z Vertex 1 {m}
  7.55224103046498, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  7.55224103046498, 10.8263964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  7.55224103046498, 10.8263964307539, 0.945740133975561; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65208d5d-e7bf-4fd8-ab5f-835720142d07}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {039d8530-c174-4108-a32b-7fe8aee56a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.86530411907311, 0.949929341378006, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.86530411907311, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0253999999999945, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0253999999999945, 0.949929341378006; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {144b0c4b-7d71-4986-8339-38f6f1acdbcb}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {94615859-fe8a-4d97-9bad-35e3f673c47a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -5.32907051820075e-15, 0.945072659260443, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  48.246824595158, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  48.246824595158, -5.32907051820075e-15, 0.945072659260443; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7d48668-61ed-4577-8b27-bc849c8d8a47}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {8113dc9a-18f3-4f76-8f36-438ef3f23731}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.04498819260766, 0.94620348276638, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.04498819260766, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0254000000000039, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0254000000000039, 0.94620348276638; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d50e48c0-806d-43c6-85a3-20528a385d1b}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {56f2fce2-a58a-406f-b982-a116c6bd505a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.86530411907311, 0.949929341378006, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.86530411907311, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0253999999999954, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0253999999999954, 0.949929341378006; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f49e57d-6c58-41a1-998c-a0e33bc181fd}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {150964b6-743a-4ac2-a557-90989044f99e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.246824595158, 1.89070411907311, 0.945072659260443, !- X,Y,Z Vertex 1 {m}
  48.246824595158, 1.89070411907311, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 1.89070411907311, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 1.89070411907311, 0.945072659260443; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c019210-8db5-4046-9088-de0ddc0d546f}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {752e4dd9-0d71-45f4-9de7-a7c9e1bf7ce2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6117791323434, 10.8517964307539, 0.945229438483283, !- X,Y,Z Vertex 1 {m}
  26.6117791323434, 10.8517964307539, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999799, 10.8517964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999799, 10.8517964307539, 0.945229438483283; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06b384d4-98f4-4258-9879-352b4a26612c}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {b44ca6ad-e48f-4ea6-b5f8-4096b724e32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999984, -5.32907051820075e-15, 0.945229438483283, !- X,Y,Z Vertex 1 {m}
  0.025399999999984, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  26.6117791323434, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  26.6117791323434, -5.32907051820075e-15, 0.945229438483283; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e5b5abe-428d-44e9-ba8b-d528928a6608}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0ab28a48-6242-4807-8966-e45853dc1f2d}, !- Construction Name
  {c028b683-a46e-43ce-8314-6d27a47dcee5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6371791323434, 0.0253999999999947, 0.945740133975561, !- X,Y,Z Vertex 1 {m}
  26.6371791323434, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  26.6371791323434, 10.8263964307539, 0.762, !- X,Y,Z Vertex 3 {m}
  26.6371791323434, 10.8263964307539, 0.945740133975561; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {5a9119d2-1bc7-4a87-9f5b-107ba7057a56}, !- Handle
  Outpatient Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8127ddb9-d3fc-4d23-8a74-2a654725572a}, !- Handle
  {5a9119d2-1bc7-4a87-9f5b-107ba7057a56}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4ead3bc7-5996-45f0-b738-39040f274943}, !- Handle
  Outpatient Anesthesia Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e4697cf7-2fd5-4351-8f45-0c540dd31a4d}, !- Handle
  Outpatient Anesthesia Elec Equip,       !- Name
  {4ead3bc7-5996-45f0-b738-39040f274943}, !- Electric Equipment Definition Name
  {f78b3052-dfcc-4632-bc23-14592a67fa2e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {86be8344-b80b-4d1a-bae3-8641dfd5dc97}, !- Handle
  Outpatient Anesthesia Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {807fb2e1-ed38-475b-a91f-422c05a28493}, !- Handle
  Outpatient Anesthesia Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Handle
  Outpatient Bldg Occ,                    !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  {3fae1917-866d-459d-8415-f01069b54013}, !- Default Day Schedule Name
  {f0b9d677-421a-49c2-b913-40c4cb367a92}, !- Summer Design Day Schedule Name
  {9cc0c253-6ce0-487f-a1f6-6a3beeef8025}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3fae1917-866d-459d-8415-f01069b54013}, !- Handle
  Outpatient Bldg Occ Default,            !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0750000000000001,                     !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  24,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  34,                                     !- Minute 6
  0.1125,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  44,                                     !- Minute 7
  0.125,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  54,                                     !- Minute 8
  0.1375,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  4,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  14,                                     !- Minute 10
  0.1625,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  24,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  34,                                     !- Minute 12
  0.1875,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  44,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  24,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  34,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  44,                                     !- Minute 18
  0.349999999999999,                      !- Value Until Time 18
  10,                                     !- Hour 19
  54,                                     !- Minute 19
  0.399999999999999,                      !- Value Until Time 19
  11,                                     !- Hour 20
  4,                                      !- Minute 20
  0.449999999999999,                      !- Value Until Time 20
  11,                                     !- Hour 21
  14,                                     !- Minute 21
  0.499999999999999,                      !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  24,                                     !- Minute 23
  0.566666666666666,                      !- Value Until Time 23
  11,                                     !- Hour 24
  34,                                     !- Minute 24
  0.633333333333333,                      !- Value Until Time 24
  11,                                     !- Hour 25
  44,                                     !- Minute 25
  0.699999999999999,                      !- Value Until Time 25
  11,                                     !- Hour 26
  54,                                     !- Minute 26
  0.766666666666666,                      !- Value Until Time 26
  12,                                     !- Hour 27
  4,                                      !- Minute 27
  0.833333333333332,                      !- Value Until Time 27
  12,                                     !- Hour 28
  14,                                     !- Minute 28
  0.899999999999999,                      !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.9,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.9,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  39,                                     !- Minute 31
  0.866666666666667,                      !- Value Until Time 31
  14,                                     !- Hour 32
  49,                                     !- Minute 32
  0.833333333333334,                      !- Value Until Time 32
  14,                                     !- Hour 33
  59,                                     !- Minute 33
  0.8,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  9,                                      !- Minute 34
  0.766666666666667,                      !- Value Until Time 34
  15,                                     !- Hour 35
  19,                                     !- Minute 35
  0.733333333333334,                      !- Value Until Time 35
  15,                                     !- Hour 36
  29,                                     !- Minute 36
  0.700000000000001,                      !- Value Until Time 36
  15,                                     !- Hour 37
  39,                                     !- Minute 37
  0.666666666666667,                      !- Value Until Time 37
  15,                                     !- Hour 38
  49,                                     !- Minute 38
  0.633333333333334,                      !- Value Until Time 38
  15,                                     !- Hour 39
  59,                                     !- Minute 39
  0.600000000000001,                      !- Value Until Time 39
  16,                                     !- Hour 40
  9,                                      !- Minute 40
  0.566666666666668,                      !- Value Until Time 40
  16,                                     !- Hour 41
  19,                                     !- Minute 41
  0.533333333333334,                      !- Value Until Time 41
  16,                                     !- Hour 42
  29,                                     !- Minute 42
  0.500000000000001,                      !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.5,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  40,                                     !- Minute 44
  0.475,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  50,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.424999999999999,                      !- Value Until Time 46
  17,                                     !- Hour 47
  10,                                     !- Minute 47
  0.399999999999999,                      !- Value Until Time 47
  17,                                     !- Hour 48
  20,                                     !- Minute 48
  0.374999999999999,                      !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.349999999999999,                      !- Value Until Time 49
  17,                                     !- Hour 50
  40,                                     !- Minute 50
  0.324999999999999,                      !- Value Until Time 50
  17,                                     !- Hour 51
  50,                                     !- Minute 51
  0.299999999999999,                      !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.274999999999998,                      !- Value Until Time 52
  18,                                     !- Hour 53
  10,                                     !- Minute 53
  0.249999999999998,                      !- Value Until Time 53
  18,                                     !- Hour 54
  20,                                     !- Minute 54
  0.224999999999998,                      !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.2,                                    !- Value Until Time 55
  18,                                     !- Hour 56
  40,                                     !- Minute 56
  0.1875,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  50,                                     !- Minute 57
  0.175,                                  !- Value Until Time 57
  19,                                     !- Hour 58
  0,                                      !- Minute 58
  0.1625,                                 !- Value Until Time 58
  19,                                     !- Hour 59
  10,                                     !- Minute 59
  0.15,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  20,                                     !- Minute 60
  0.1375,                                 !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.124999999999999,                      !- Value Until Time 61
  19,                                     !- Hour 62
  40,                                     !- Minute 62
  0.112499999999999,                      !- Value Until Time 62
  19,                                     !- Hour 63
  50,                                     !- Minute 63
  0.0999999999999993,                     !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0874999999999992,                     !- Value Until Time 64
  20,                                     !- Hour 65
  10,                                     !- Minute 65
  0.0749999999999991,                     !- Value Until Time 65
  20,                                     !- Hour 66
  20,                                     !- Minute 66
  0.062499999999999,                      !- Value Until Time 66
  20,                                     !- Hour 67
  30,                                     !- Minute 67
  0.05,                                   !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.05;                                   !- Value Until Time 68

OS:Schedule:Day,
  {f0b9d677-421a-49c2-b913-40c4cb367a92}, !- Handle
  Outpatient Bldg Occ Summer Design Day,  !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {3b53ce8d-1d79-4e42-b03a-5e61f8b5a828}, !- Handle
  Schedule Rule 1,                        !- Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {603d80a1-19ef-4518-81f8-bf7de2079455}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {603d80a1-19ef-4518-81f8-bf7de2079455}, !- Handle
  Outpatient Bldg Occ Sat Day,            !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0750000000000001,                     !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0875000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.1125,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.125,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.1375,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1625,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.1875,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.208602150537634,                      !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.217204301075269,                      !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.225806451612903,                      !- Value Until Time 16
  8,                                      !- Hour 17
  39,                                     !- Minute 17
  0.234408602150537,                      !- Value Until Time 17
  8,                                      !- Hour 18
  49,                                     !- Minute 18
  0.243010752688172,                      !- Value Until Time 18
  8,                                      !- Hour 19
  59,                                     !- Minute 19
  0.251612903225806,                      !- Value Until Time 19
  9,                                      !- Hour 20
  9,                                      !- Minute 20
  0.260215053763441,                      !- Value Until Time 20
  9,                                      !- Hour 21
  19,                                     !- Minute 21
  0.268817204301075,                      !- Value Until Time 21
  9,                                      !- Hour 22
  29,                                     !- Minute 22
  0.277419354838709,                      !- Value Until Time 22
  9,                                      !- Hour 23
  39,                                     !- Minute 23
  0.286021505376344,                      !- Value Until Time 23
  9,                                      !- Hour 24
  49,                                     !- Minute 24
  0.294623655913978,                      !- Value Until Time 24
  9,                                      !- Hour 25
  56,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  6,                                      !- Minute 26
  0.27948717948718,                       !- Value Until Time 26
  10,                                     !- Hour 27
  16,                                     !- Minute 27
  0.258974358974359,                      !- Value Until Time 27
  10,                                     !- Hour 28
  26,                                     !- Minute 28
  0.238461538461539,                      !- Value Until Time 28
  10,                                     !- Hour 29
  36,                                     !- Minute 29
  0.217948717948718,                      !- Value Until Time 29
  10,                                     !- Hour 30
  45,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  11,                                     !- Hour 32
  54,                                     !- Minute 32
  0.19375,                                !- Value Until Time 32
  12,                                     !- Hour 33
  4,                                      !- Minute 33
  0.1875,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  14,                                     !- Minute 34
  0.18125,                                !- Value Until Time 34
  12,                                     !- Hour 35
  24,                                     !- Minute 35
  0.175,                                  !- Value Until Time 35
  12,                                     !- Hour 36
  34,                                     !- Minute 36
  0.16875,                                !- Value Until Time 36
  12,                                     !- Hour 37
  44,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  12,                                     !- Hour 38
  54,                                     !- Minute 38
  0.15625,                                !- Value Until Time 38
  13,                                     !- Hour 39
  4,                                      !- Minute 39
  0.15,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  14,                                     !- Minute 40
  0.14375,                                !- Value Until Time 40
  13,                                     !- Hour 41
  24,                                     !- Minute 41
  0.1375,                                 !- Value Until Time 41
  13,                                     !- Hour 42
  34,                                     !- Minute 42
  0.13125,                                !- Value Until Time 42
  13,                                     !- Hour 43
  44,                                     !- Minute 43
  0.125,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  54,                                     !- Minute 44
  0.11875,                                !- Value Until Time 44
  14,                                     !- Hour 45
  4,                                      !- Minute 45
  0.1125,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  14,                                     !- Minute 46
  0.10625,                                !- Value Until Time 46
  14,                                     !- Hour 47
  24,                                     !- Minute 47
  0.1,                                    !- Value Until Time 47
  14,                                     !- Hour 48
  34,                                     !- Minute 48
  0.0937500000000004,                     !- Value Until Time 48
  14,                                     !- Hour 49
  44,                                     !- Minute 49
  0.0875000000000004,                     !- Value Until Time 49
  14,                                     !- Hour 50
  54,                                     !- Minute 50
  0.0812500000000005,                     !- Value Until Time 50
  15,                                     !- Hour 51
  4,                                      !- Minute 51
  0.0750000000000005,                     !- Value Until Time 51
  15,                                     !- Hour 52
  14,                                     !- Minute 52
  0.0687500000000005,                     !- Value Until Time 52
  15,                                     !- Hour 53
  24,                                     !- Minute 53
  0.0625000000000005,                     !- Value Until Time 53
  15,                                     !- Hour 54
  34,                                     !- Minute 54
  0.0562500000000005,                     !- Value Until Time 54
  15,                                     !- Hour 55
  44,                                     !- Minute 55
  0.0500000000000005,                     !- Value Until Time 55
  15,                                     !- Hour 56
  45,                                     !- Minute 56
  0.05,                                   !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.05;                                   !- Value Until Time 57

OS:Schedule:Day,
  {9cc0c253-6ce0-487f-a1f6-6a3beeef8025}, !- Handle
  Outpatient Bldg Occ Winter Design Day,  !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c4396fef-458b-4f33-be8d-2ad04d8cdda5}, !- Handle
  Schedule Rule 2,                        !- Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9547dc6-425d-446a-8371-e15a367acb1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9547dc6-425d-446a-8371-e15a367acb1a}, !- Handle
  Outpatient Bldg Occ WntrDsn|Sun Day,    !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- Handle
  Outpatient Activity,                    !- Name
  {8d55d610-18b6-464e-978f-30aef294edd9}, !- Schedule Type Limits Name
  {42f573cb-f557-4b18-9d33-9664a68084bd}, !- Default Day Schedule Name
  {96fbbbef-d515-4ebe-a213-9e73f415ca08}, !- Summer Design Day Schedule Name
  {31327ce4-c171-44b2-933c-607f609a4e07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42f573cb-f557-4b18-9d33-9664a68084bd}, !- Handle
  Outpatient Activity Default,            !- Name
  {8d55d610-18b6-464e-978f-30aef294edd9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {31327ce4-c171-44b2-933c-607f609a4e07}, !- Handle
  Outpatient Activity Winter Design Day,  !- Name
  {8d55d610-18b6-464e-978f-30aef294edd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {96fbbbef-d515-4ebe-a213-9e73f415ca08}, !- Handle
  Outpatient Activity Summer Design Day,  !- Name
  {8d55d610-18b6-464e-978f-30aef294edd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8d55d610-18b6-464e-978f-30aef294edd9}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Handle
  Outpatient Bldg Light,                  !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  {f9e6f2b1-e296-43ea-beef-31117156a0a2}, !- Default Day Schedule Name
  {d653292c-2f58-4fbf-81b7-67dbd5c533ea}, !- Summer Design Day Schedule Name
  {b43625c7-14cb-4460-ae77-45cd596d7830}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9e6f2b1-e296-43ea-beef-31117156a0a2}, !- Handle
  Outpatient Bldg Light Default,          !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  55,                                     !- Minute 2
  0.116666666666667,                      !- Value Until Time 2
  8,                                      !- Hour 3
  5,                                      !- Minute 3
  0.133333333333333,                      !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  24,                                     !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  34,                                     !- Minute 6
  0.183333333333333,                      !- Value Until Time 6
  8,                                      !- Hour 7
  44,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  54,                                     !- Minute 8
  0.216666666666666,                      !- Value Until Time 8
  9,                                      !- Hour 9
  4,                                      !- Minute 9
  0.233333333333333,                      !- Value Until Time 9
  9,                                      !- Hour 10
  14,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  24,                                     !- Minute 11
  0.266666666666666,                      !- Value Until Time 11
  9,                                      !- Hour 12
  34,                                     !- Minute 12
  0.283333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  44,                                     !- Minute 13
  0.299999999999999,                      !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.3,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  24,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  34,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  44,                                     !- Minute 18
  0.449999999999999,                      !- Value Until Time 18
  10,                                     !- Hour 19
  54,                                     !- Minute 19
  0.499999999999999,                      !- Value Until Time 19
  11,                                     !- Hour 20
  4,                                      !- Minute 20
  0.549999999999999,                      !- Value Until Time 20
  11,                                     !- Hour 21
  14,                                     !- Minute 21
  0.599999999999999,                      !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  24,                                     !- Minute 23
  0.65,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  34,                                     !- Minute 24
  0.7,                                    !- Value Until Time 24
  11,                                     !- Hour 25
  44,                                     !- Minute 25
  0.749999999999999,                      !- Value Until Time 25
  11,                                     !- Hour 26
  54,                                     !- Minute 26
  0.799999999999999,                      !- Value Until Time 26
  12,                                     !- Hour 27
  4,                                      !- Minute 27
  0.849999999999999,                      !- Value Until Time 27
  12,                                     !- Hour 28
  14,                                     !- Minute 28
  0.899999999999999,                      !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.9,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.9,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  39,                                     !- Minute 31
  0.875,                                  !- Value Until Time 31
  14,                                     !- Hour 32
  49,                                     !- Minute 32
  0.85,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  59,                                     !- Minute 33
  0.825,                                  !- Value Until Time 33
  15,                                     !- Hour 34
  9,                                      !- Minute 34
  0.8,                                    !- Value Until Time 34
  15,                                     !- Hour 35
  19,                                     !- Minute 35
  0.775,                                  !- Value Until Time 35
  15,                                     !- Hour 36
  29,                                     !- Minute 36
  0.750000000000001,                      !- Value Until Time 36
  15,                                     !- Hour 37
  39,                                     !- Minute 37
  0.725000000000001,                      !- Value Until Time 37
  15,                                     !- Hour 38
  49,                                     !- Minute 38
  0.700000000000001,                      !- Value Until Time 38
  15,                                     !- Hour 39
  59,                                     !- Minute 39
  0.675000000000001,                      !- Value Until Time 39
  16,                                     !- Hour 40
  9,                                      !- Minute 40
  0.650000000000001,                      !- Value Until Time 40
  16,                                     !- Hour 41
  19,                                     !- Minute 41
  0.625000000000001,                      !- Value Until Time 41
  16,                                     !- Hour 42
  29,                                     !- Minute 42
  0.600000000000001,                      !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.6,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  40,                                     !- Minute 44
  0.575,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  50,                                     !- Minute 45
  0.549999999999999,                      !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.524999999999999,                      !- Value Until Time 46
  17,                                     !- Hour 47
  10,                                     !- Minute 47
  0.499999999999999,                      !- Value Until Time 47
  17,                                     !- Hour 48
  20,                                     !- Minute 48
  0.474999999999999,                      !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.449999999999999,                      !- Value Until Time 49
  17,                                     !- Hour 50
  40,                                     !- Minute 50
  0.424999999999999,                      !- Value Until Time 50
  17,                                     !- Hour 51
  50,                                     !- Minute 51
  0.399999999999998,                      !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.374999999999998,                      !- Value Until Time 52
  18,                                     !- Hour 53
  10,                                     !- Minute 53
  0.349999999999998,                      !- Value Until Time 53
  18,                                     !- Hour 54
  20,                                     !- Minute 54
  0.324999999999998,                      !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  18,                                     !- Hour 56
  40,                                     !- Minute 56
  0.283333333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  50,                                     !- Minute 57
  0.266666666666666,                      !- Value Until Time 57
  19,                                     !- Hour 58
  0,                                      !- Minute 58
  0.25,                                   !- Value Until Time 58
  19,                                     !- Hour 59
  10,                                     !- Minute 59
  0.233333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  20,                                     !- Minute 60
  0.216666666666666,                      !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.199999999999999,                      !- Value Until Time 61
  19,                                     !- Hour 62
  40,                                     !- Minute 62
  0.183333333333332,                      !- Value Until Time 62
  19,                                     !- Hour 63
  50,                                     !- Minute 63
  0.166666666666666,                      !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.149999999999999,                      !- Value Until Time 64
  20,                                     !- Hour 65
  10,                                     !- Minute 65
  0.133333333333332,                      !- Value Until Time 65
  20,                                     !- Hour 66
  20,                                     !- Minute 66
  0.116666666666665,                      !- Value Until Time 66
  20,                                     !- Hour 67
  30,                                     !- Minute 67
  0.1,                                    !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.1;                                    !- Value Until Time 68

OS:Schedule:Day,
  {d653292c-2f58-4fbf-81b7-67dbd5c533ea}, !- Handle
  Outpatient Bldg Light Summer Design Day, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {9c4c8689-198b-4525-a6b1-f9b31e67cba5}, !- Handle
  Schedule Rule 3,                        !- Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {43fa0eb3-5691-4ff6-809c-a24d50126009}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43fa0eb3-5691-4ff6-809c-a24d50126009}, !- Handle
  Outpatient Bldg Light Sat Day,          !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.116666666666667,                      !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.133333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.183333333333333,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.216666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.233333333333334,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.283333333333334,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.308602150537634,                      !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.317204301075269,                      !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.325806451612903,                      !- Value Until Time 16
  8,                                      !- Hour 17
  39,                                     !- Minute 17
  0.334408602150537,                      !- Value Until Time 17
  8,                                      !- Hour 18
  49,                                     !- Minute 18
  0.343010752688172,                      !- Value Until Time 18
  8,                                      !- Hour 19
  59,                                     !- Minute 19
  0.351612903225806,                      !- Value Until Time 19
  9,                                      !- Hour 20
  9,                                      !- Minute 20
  0.360215053763441,                      !- Value Until Time 20
  9,                                      !- Hour 21
  19,                                     !- Minute 21
  0.368817204301075,                      !- Value Until Time 21
  9,                                      !- Hour 22
  29,                                     !- Minute 22
  0.377419354838709,                      !- Value Until Time 22
  9,                                      !- Hour 23
  39,                                     !- Minute 23
  0.386021505376344,                      !- Value Until Time 23
  9,                                      !- Hour 24
  49,                                     !- Minute 24
  0.394623655913978,                      !- Value Until Time 24
  9,                                      !- Hour 25
  56,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  6,                                      !- Minute 26
  0.37948717948718,                       !- Value Until Time 26
  10,                                     !- Hour 27
  16,                                     !- Minute 27
  0.358974358974359,                      !- Value Until Time 27
  10,                                     !- Hour 28
  26,                                     !- Minute 28
  0.338461538461539,                      !- Value Until Time 28
  10,                                     !- Hour 29
  36,                                     !- Minute 29
  0.317948717948718,                      !- Value Until Time 29
  10,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  45,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  11,                                     !- Hour 32
  54,                                     !- Minute 32
  0.291666666666667,                      !- Value Until Time 32
  12,                                     !- Hour 33
  4,                                      !- Minute 33
  0.283333333333333,                      !- Value Until Time 33
  12,                                     !- Hour 34
  14,                                     !- Minute 34
  0.275,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  24,                                     !- Minute 35
  0.266666666666667,                      !- Value Until Time 35
  12,                                     !- Hour 36
  34,                                     !- Minute 36
  0.258333333333333,                      !- Value Until Time 36
  12,                                     !- Hour 37
  44,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  54,                                     !- Minute 38
  0.241666666666667,                      !- Value Until Time 38
  13,                                     !- Hour 39
  4,                                      !- Minute 39
  0.233333333333334,                      !- Value Until Time 39
  13,                                     !- Hour 40
  14,                                     !- Minute 40
  0.225,                                  !- Value Until Time 40
  13,                                     !- Hour 41
  24,                                     !- Minute 41
  0.216666666666667,                      !- Value Until Time 41
  13,                                     !- Hour 42
  34,                                     !- Minute 42
  0.208333333333334,                      !- Value Until Time 42
  13,                                     !- Hour 43
  44,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  13,                                     !- Hour 44
  54,                                     !- Minute 44
  0.191666666666667,                      !- Value Until Time 44
  14,                                     !- Hour 45
  4,                                      !- Minute 45
  0.183333333333334,                      !- Value Until Time 45
  14,                                     !- Hour 46
  14,                                     !- Minute 46
  0.175,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  24,                                     !- Minute 47
  0.166666666666667,                      !- Value Until Time 47
  14,                                     !- Hour 48
  34,                                     !- Minute 48
  0.158333333333334,                      !- Value Until Time 48
  14,                                     !- Hour 49
  44,                                     !- Minute 49
  0.150000000000001,                      !- Value Until Time 49
  14,                                     !- Hour 50
  54,                                     !- Minute 50
  0.141666666666667,                      !- Value Until Time 50
  15,                                     !- Hour 51
  4,                                      !- Minute 51
  0.133333333333334,                      !- Value Until Time 51
  15,                                     !- Hour 52
  14,                                     !- Minute 52
  0.125000000000001,                      !- Value Until Time 52
  15,                                     !- Hour 53
  24,                                     !- Minute 53
  0.116666666666667,                      !- Value Until Time 53
  15,                                     !- Hour 54
  34,                                     !- Minute 54
  0.108333333333334,                      !- Value Until Time 54
  15,                                     !- Hour 55
  44,                                     !- Minute 55
  0.100000000000001,                      !- Value Until Time 55
  15,                                     !- Hour 56
  45,                                     !- Minute 56
  0.1,                                    !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.1;                                    !- Value Until Time 57

OS:Schedule:Day,
  {b43625c7-14cb-4460-ae77-45cd596d7830}, !- Handle
  Outpatient Bldg Light Winter Design Day, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {39046c09-9219-4908-a0c8-7a440239e119}, !- Handle
  Schedule Rule 4,                        !- Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3fc0034-3539-43a3-83f2-b47cc70e2720}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3fc0034-3539-43a3-83f2-b47cc70e2720}, !- Handle
  Outpatient Bldg Light WntrDsn|Sun Day,  !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  45,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Handle
  Outpatient Bldg Equip,                  !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  {591264ea-55b2-4040-ba6b-c2b70d6c4f3d}, !- Default Day Schedule Name
  {84e386c2-d18c-4dd6-a0cf-69eee0341a9c}, !- Summer Design Day Schedule Name
  {b72b90df-efa5-481a-bac3-fd7014f35a0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {591264ea-55b2-4040-ba6b-c2b70d6c4f3d}, !- Handle
  Outpatient Bldg Equip Default,          !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  55,                                     !- Minute 2
  0.316666666666667,                      !- Value Until Time 2
  8,                                      !- Hour 3
  5,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.35,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  24,                                     !- Minute 5
  0.366666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  34,                                     !- Minute 6
  0.383333333333333,                      !- Value Until Time 6
  8,                                      !- Hour 7
  44,                                     !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  54,                                     !- Minute 8
  0.416666666666666,                      !- Value Until Time 8
  9,                                      !- Hour 9
  4,                                      !- Minute 9
  0.433333333333333,                      !- Value Until Time 9
  9,                                      !- Hour 10
  14,                                     !- Minute 10
  0.45,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  24,                                     !- Minute 11
  0.466666666666666,                      !- Value Until Time 11
  9,                                      !- Hour 12
  34,                                     !- Minute 12
  0.483333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  44,                                     !- Minute 13
  0.499999999999999,                      !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  54,                                     !- Minute 15
  0.541666666666667,                      !- Value Until Time 15
  10,                                     !- Hour 16
  4,                                      !- Minute 16
  0.583333333333333,                      !- Value Until Time 16
  10,                                     !- Hour 17
  14,                                     !- Minute 17
  0.624999999999999,                      !- Value Until Time 17
  10,                                     !- Hour 18
  24,                                     !- Minute 18
  0.666666666666666,                      !- Value Until Time 18
  10,                                     !- Hour 19
  34,                                     !- Minute 19
  0.708333333333332,                      !- Value Until Time 19
  10,                                     !- Hour 20
  44,                                     !- Minute 20
  0.749999999999999,                      !- Value Until Time 20
  10,                                     !- Hour 21
  54,                                     !- Minute 21
  0.791666666666666,                      !- Value Until Time 21
  11,                                     !- Hour 22
  4,                                      !- Minute 22
  0.833333333333332,                      !- Value Until Time 22
  11,                                     !- Hour 23
  14,                                     !- Minute 23
  0.874999999999999,                      !- Value Until Time 23
  11,                                     !- Hour 24
  24,                                     !- Minute 24
  0.916666666666665,                      !- Value Until Time 24
  11,                                     !- Hour 25
  34,                                     !- Minute 25
  0.958333333333332,                      !- Value Until Time 25
  11,                                     !- Hour 26
  44,                                     !- Minute 26
  0.999999999999998,                      !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  1,                                      !- Value Until Time 28
  14,                                     !- Hour 29
  39,                                     !- Minute 29
  0.958333333333333,                      !- Value Until Time 29
  14,                                     !- Hour 30
  49,                                     !- Minute 30
  0.916666666666667,                      !- Value Until Time 30
  14,                                     !- Hour 31
  59,                                     !- Minute 31
  0.875,                                  !- Value Until Time 31
  15,                                     !- Hour 32
  9,                                      !- Minute 32
  0.833333333333334,                      !- Value Until Time 32
  15,                                     !- Hour 33
  19,                                     !- Minute 33
  0.791666666666667,                      !- Value Until Time 33
  15,                                     !- Hour 34
  29,                                     !- Minute 34
  0.750000000000001,                      !- Value Until Time 34
  15,                                     !- Hour 35
  39,                                     !- Minute 35
  0.708333333333334,                      !- Value Until Time 35
  15,                                     !- Hour 36
  49,                                     !- Minute 36
  0.666666666666668,                      !- Value Until Time 36
  15,                                     !- Hour 37
  59,                                     !- Minute 37
  0.625000000000001,                      !- Value Until Time 37
  16,                                     !- Hour 38
  9,                                      !- Minute 38
  0.583333333333335,                      !- Value Until Time 38
  16,                                     !- Hour 39
  19,                                     !- Minute 39
  0.541666666666668,                      !- Value Until Time 39
  16,                                     !- Hour 40
  29,                                     !- Minute 40
  0.500000000000001,                      !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.5,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  40,                                     !- Minute 42
  0.483333333333333,                      !- Value Until Time 42
  16,                                     !- Hour 43
  50,                                     !- Minute 43
  0.466666666666666,                      !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.45,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  10,                                     !- Minute 45
  0.433333333333333,                      !- Value Until Time 45
  17,                                     !- Hour 46
  20,                                     !- Minute 46
  0.416666666666666,                      !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.399999999999999,                      !- Value Until Time 47
  17,                                     !- Hour 48
  40,                                     !- Minute 48
  0.383333333333333,                      !- Value Until Time 48
  17,                                     !- Hour 49
  50,                                     !- Minute 49
  0.366666666666666,                      !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.349999999999999,                      !- Value Until Time 50
  18,                                     !- Hour 51
  10,                                     !- Minute 51
  0.333333333333332,                      !- Value Until Time 51
  18,                                     !- Hour 52
  20,                                     !- Minute 52
  0.316666666666665,                      !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.3,                                    !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.3;                                    !- Value Until Time 54

OS:Schedule:Day,
  {84e386c2-d18c-4dd6-a0cf-69eee0341a9c}, !- Handle
  Outpatient Bldg Equip Summer Design Day, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {448db823-da7a-443e-b1eb-2df2defbb292}, !- Handle
  Schedule Rule 5,                        !- Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3ca21dd-d25b-4de6-af3c-1f8acf17c0a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3ca21dd-d25b-4de6-af3c-1f8acf17c0a2}, !- Handle
  Outpatient Bldg Equip Sat Day,          !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.316666666666667,                      !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.35,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.366666666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.383333333333334,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.416666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.433333333333334,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.45,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.466666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.483333333333334,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.525806451612903,                      !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.551612903225806,                      !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.577419354838709,                      !- Value Until Time 16
  8,                                      !- Hour 17
  39,                                     !- Minute 17
  0.603225806451613,                      !- Value Until Time 17
  8,                                      !- Hour 18
  49,                                     !- Minute 18
  0.629032258064516,                      !- Value Until Time 18
  8,                                      !- Hour 19
  59,                                     !- Minute 19
  0.654838709677419,                      !- Value Until Time 19
  9,                                      !- Hour 20
  9,                                      !- Minute 20
  0.680645161290322,                      !- Value Until Time 20
  9,                                      !- Hour 21
  19,                                     !- Minute 21
  0.706451612903225,                      !- Value Until Time 21
  9,                                      !- Hour 22
  29,                                     !- Minute 22
  0.732258064516128,                      !- Value Until Time 22
  9,                                      !- Hour 23
  39,                                     !- Minute 23
  0.758064516129031,                      !- Value Until Time 23
  9,                                      !- Hour 24
  49,                                     !- Minute 24
  0.783870967741934,                      !- Value Until Time 24
  9,                                      !- Hour 25
  56,                                     !- Minute 25
  0.8,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  6,                                      !- Minute 26
  0.738461538461539,                      !- Value Until Time 26
  10,                                     !- Hour 27
  16,                                     !- Minute 27
  0.676923076923077,                      !- Value Until Time 27
  10,                                     !- Hour 28
  26,                                     !- Minute 28
  0.615384615384616,                      !- Value Until Time 28
  10,                                     !- Hour 29
  36,                                     !- Minute 29
  0.553846153846155,                      !- Value Until Time 29
  10,                                     !- Hour 30
  45,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5,                                    !- Value Until Time 31
  11,                                     !- Hour 32
  54,                                     !- Minute 32
  0.491666666666667,                      !- Value Until Time 32
  12,                                     !- Hour 33
  4,                                      !- Minute 33
  0.483333333333333,                      !- Value Until Time 33
  12,                                     !- Hour 34
  14,                                     !- Minute 34
  0.475,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  24,                                     !- Minute 35
  0.466666666666667,                      !- Value Until Time 35
  12,                                     !- Hour 36
  34,                                     !- Minute 36
  0.458333333333334,                      !- Value Until Time 36
  12,                                     !- Hour 37
  44,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  54,                                     !- Minute 38
  0.441666666666667,                      !- Value Until Time 38
  13,                                     !- Hour 39
  4,                                      !- Minute 39
  0.433333333333334,                      !- Value Until Time 39
  13,                                     !- Hour 40
  14,                                     !- Minute 40
  0.425,                                  !- Value Until Time 40
  13,                                     !- Hour 41
  24,                                     !- Minute 41
  0.416666666666667,                      !- Value Until Time 41
  13,                                     !- Hour 42
  34,                                     !- Minute 42
  0.408333333333334,                      !- Value Until Time 42
  13,                                     !- Hour 43
  44,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  13,                                     !- Hour 44
  54,                                     !- Minute 44
  0.391666666666667,                      !- Value Until Time 44
  14,                                     !- Hour 45
  4,                                      !- Minute 45
  0.383333333333334,                      !- Value Until Time 45
  14,                                     !- Hour 46
  14,                                     !- Minute 46
  0.375000000000001,                      !- Value Until Time 46
  14,                                     !- Hour 47
  24,                                     !- Minute 47
  0.366666666666667,                      !- Value Until Time 47
  14,                                     !- Hour 48
  34,                                     !- Minute 48
  0.358333333333334,                      !- Value Until Time 48
  14,                                     !- Hour 49
  44,                                     !- Minute 49
  0.350000000000001,                      !- Value Until Time 49
  14,                                     !- Hour 50
  54,                                     !- Minute 50
  0.341666666666667,                      !- Value Until Time 50
  15,                                     !- Hour 51
  4,                                      !- Minute 51
  0.333333333333334,                      !- Value Until Time 51
  15,                                     !- Hour 52
  14,                                     !- Minute 52
  0.325000000000001,                      !- Value Until Time 52
  15,                                     !- Hour 53
  24,                                     !- Minute 53
  0.316666666666667,                      !- Value Until Time 53
  15,                                     !- Hour 54
  34,                                     !- Minute 54
  0.308333333333334,                      !- Value Until Time 54
  15,                                     !- Hour 55
  44,                                     !- Minute 55
  0.300000000000001,                      !- Value Until Time 55
  15,                                     !- Hour 56
  45,                                     !- Minute 56
  0.3,                                    !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.3;                                    !- Value Until Time 57

OS:Schedule:Day,
  {b72b90df-efa5-481a-bac3-fd7014f35a0c}, !- Handle
  Outpatient Bldg Equip Winter Design Day, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {c0010060-9142-4690-ae2f-b70e197cb5ba}, !- Handle
  Schedule Rule 6,                        !- Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2539cf5-6013-470a-af99-e81343def7b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2539cf5-6013-470a-af99-e81343def7b8}, !- Handle
  Outpatient Bldg Equip WntrDsn|Sun Day,  !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  45,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Handle
  Outpatient Infil,                       !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  {09c517cd-6f01-44b5-b459-d6e43ddeb1c7}, !- Default Day Schedule Name
  {750e1b6d-cde4-4b17-abd3-b7c7fc18ee85}, !- Summer Design Day Schedule Name
  {fc947bba-05da-4326-9b01-75c0affeffa9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09c517cd-6f01-44b5-b459-d6e43ddeb1c7}, !- Handle
  Outpatient Infil Default,               !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fc947bba-05da-4326-9b01-75c0affeffa9}, !- Handle
  Outpatient Infil Winter Design Day,     !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {750e1b6d-cde4-4b17-abd3-b7c7fc18ee85}, !- Handle
  Outpatient Infil Summer Design Day,     !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {5477662e-1f84-4746-9257-3f51886069ac}, !- Handle
  Outpatient BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d96b6f19-38ee-4c28-acaf-c32fcbeaef6a}, !- Handle
  {5477662e-1f84-4746-9257-3f51886069ac}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4c89d320-fe01-4985-a6f5-3b14a2c3c6e4}, !- Handle
  Outpatient BioHazard Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b4455aab-aa13-41c6-bbff-5f781e2b3504}, !- Handle
  Outpatient BioHazard Elec Equip,        !- Name
  {4c89d320-fe01-4985-a6f5-3b14a2c3c6e4}, !- Electric Equipment Definition Name
  {e42ed472-2ffc-4cb7-b204-ec8f17ae8525}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f1ac030f-c554-4956-8705-4f20cfbad11e}, !- Handle
  Outpatient BioHazard Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5d16b720-6577-478d-bf5e-c06a0beed9cb}, !- Handle
  Outpatient BioHazard Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {113898cb-b92e-4b89-a60c-d6b1cfb13807}, !- Handle
  Outpatient Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.999967277712333,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {050ecf69-25f3-4afe-b8a4-0782f0f01804}, !- Handle
  Outpatient Cafe People,                 !- Name
  {113898cb-b92e-4b89-a60c-d6b1cfb13807}, !- People Definition Name
  {e5298df7-ae25-4f0d-a1f5-a6e4dc272a31}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Handle
  Clothing Schedule,                      !- Name
  {3253038e-d491-4ffc-9982-afe8b139120e}, !- Schedule Type Limits Name
  {5497fd8d-dd0c-47fc-9d32-1cac68a0c486}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5497fd8d-dd0c-47fc-9d32-1cac68a0c486}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {3253038e-d491-4ffc-9982-afe8b139120e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5052bd20-878a-4fd7-b96b-974f2fc5e857}, !- Handle
  Schedule Rule 7,                        !- Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1747d68c-159e-48dc-ab97-05a4153fc3a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1747d68c-159e-48dc-ab97-05a4153fc3a9}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {3253038e-d491-4ffc-9982-afe8b139120e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3253038e-d491-4ffc-9982-afe8b139120e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Handle
  Air Velocity Schedule,                  !- Name
  {8a34d8a6-42ce-4e2e-82e4-33c80573e78d}, !- Schedule Type Limits Name
  {9d077d62-bdb3-415c-9b16-bbb5a8882168}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d077d62-bdb3-415c-9b16-bbb5a8882168}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {8a34d8a6-42ce-4e2e-82e4-33c80573e78d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8a34d8a6-42ce-4e2e-82e4-33c80573e78d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  {d384424a-68b9-44ac-8b83-f7f7a2ee6553}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d384424a-68b9-44ac-8b83-f7f7a2ee6553}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {1e187319-5255-4c2b-a685-df453eb1cf31}, !- Handle
  Outpatient Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {69cd95be-2c9f-4f36-8620-a0c24efc449b}, !- Handle
  {1e187319-5255-4c2b-a685-df453eb1cf31}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {08879e77-f59b-4538-a064-4114a5f87cbf}, !- Handle
  Outpatient Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6f5938de-87ca-4e19-aa08-da9b8ee3e2c6}, !- Handle
  Outpatient Cafe Elec Equip,             !- Name
  {08879e77-f59b-4538-a064-4114a5f87cbf}, !- Electric Equipment Definition Name
  {e5298df7-ae25-4f0d-a1f5-a6e4dc272a31}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {65ebfbe2-0569-4cf5-aae8-8e0cfc697f40}, !- Handle
  Outpatient Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f204977d-b760-40e7-bee6-8d9d11bdf14c}, !- Handle
  Outpatient Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {518c0443-ca45-4ed8-bdfc-c6c381722e5e}, !- Handle
  Outpatient CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ad742b66-2b2a-411d-aa63-23339d1d308e}, !- Handle
  Outpatient CleanWork People,            !- Name
  {518c0443-ca45-4ed8-bdfc-c6c381722e5e}, !- People Definition Name
  {9a3fd4f1-376a-4999-a32a-86036e6efc9f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9861c9a2-88e2-40ac-ac9d-a98f034fa26c}, !- Handle
  Outpatient CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e963cddf-323b-4e70-9654-c05f43782948}, !- Handle
  {9861c9a2-88e2-40ac-ac9d-a98f034fa26c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.3846,                                 !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.3846,                                 !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6f5ab0d0-7d2d-469f-b954-53481db9b761}, !- Handle
  Outpatient CleanWork Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {45b53a01-8180-460c-9d51-4aeaedc0358b}, !- Handle
  Outpatient CleanWork Elec Equip,        !- Name
  {6f5ab0d0-7d2d-469f-b954-53481db9b761}, !- Electric Equipment Definition Name
  {9a3fd4f1-376a-4999-a32a-86036e6efc9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ddbced6a-43b0-4461-83a7-f059969555ee}, !- Handle
  Outpatient CleanWork Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {959148b8-663e-4201-a799-fde745c5bd62}, !- Handle
  Outpatient CleanWork Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {8b008b9b-8f75-4db7-8484-8026622e8288}, !- Handle
  Outpatient Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {79e19f4a-8b17-4354-8059-a5439e4d1a0c}, !- Handle
  Outpatient Conference People,           !- Name
  {8b008b9b-8f75-4db7-8484-8026622e8288}, !- People Definition Name
  {9b67b436-a861-4320-9575-8a1f72738ef1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5ddf459b-c7cb-493c-a0f1-5e980cea2f8a}, !- Handle
  Outpatient Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {92d95703-2164-412f-b31d-36501b572d99}, !- Handle
  {5ddf459b-c7cb-493c-a0f1-5e980cea2f8a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0372773e-3945-4d59-9ed0-9ddde5c793f4}, !- Handle
  Outpatient Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c6963f9f-2706-458a-88d9-01011db677c5}, !- Handle
  Outpatient Conference Elec Equip,       !- Name
  {0372773e-3945-4d59-9ed0-9ddde5c793f4}, !- Electric Equipment Definition Name
  {9b67b436-a861-4320-9575-8a1f72738ef1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c8c48e82-f02a-47c2-ac02-202597bb00aa}, !- Handle
  Outpatient Conference Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a227b418-8bb9-4934-90f6-7c74c1ed72c9}, !- Handle
  Outpatient Conference Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {21c092ba-f8d6-445b-bb5b-6309bf77cd0d}, !- Handle
  Outpatient DressingRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {75ded17a-3a57-4a56-9ba2-ede8d98f4939}, !- Handle
  Outpatient DressingRoom People,         !- Name
  {21c092ba-f8d6-445b-bb5b-6309bf77cd0d}, !- People Definition Name
  {dc27b210-f105-4ac1-b9a1-3d40fe1993f2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9af1f7da-d3af-4f8a-b2fe-ec2b63b2b9ef}, !- Handle
  Outpatient DressingRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f3c5bc5d-51b2-47bf-b4f3-e60d6eb632ac}, !- Handle
  {9af1f7da-d3af-4f8a-b2fe-ec2b63b2b9ef}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b04b6a92-0a69-4c9b-bda9-e3f3e79d7913}, !- Handle
  Outpatient DressingRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c03a9410-bfa8-49ca-97bf-2c9f0daa4ffe}, !- Handle
  Outpatient DressingRoom Elec Equip,     !- Name
  {b04b6a92-0a69-4c9b-bda9-e3f3e79d7913}, !- Electric Equipment Definition Name
  {dc27b210-f105-4ac1-b9a1-3d40fe1993f2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {79f24161-5574-4172-b465-00a2277e92cd}, !- Handle
  Outpatient DressingRoom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d98a2624-48db-47a6-99cf-61f85a7ef910}, !- Handle
  Outpatient DressingRoom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2a8a58ec-0571-43a2-8fea-f7f3860a71d7}, !- Handle
  Outpatient Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {04b68457-1a32-4439-be85-9e008d2944ab}, !- Handle
  {2a8a58ec-0571-43a2-8fea-f7f3860a71d7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {eec9abf2-3bfe-44b0-9baa-f614618e4170}, !- Handle
  Outpatient Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2b376f98-a3d4-4218-869e-88375cdd2ead}, !- Handle
  Outpatient Elec/MechRoom Elec Equip,    !- Name
  {eec9abf2-3bfe-44b0-9baa-f614618e4170}, !- Electric Equipment Definition Name
  {c5d9f465-15e9-4fdd-8b97-ab79cb6a7cf2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5c30282b-4937-4078-858e-c89a8406b024}, !- Handle
  Outpatient Elec/MechRoom Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f3fe92c1-9afa-4f68-a3a0-39f5756875d4}, !- Handle
  Outpatient Elec/MechRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2eb3bd1b-843d-4dbf-bdec-507b0b045c1c}, !- Handle
  Outpatient ElevatorPumpRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {14face30-3070-4c26-9df4-87f506e7e599}, !- Handle
  {2eb3bd1b-843d-4dbf-bdec-507b0b045c1c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {2db34302-ecf4-4962-a93c-72ff59b0cc64}, !- Handle
  Outpatient ElevatorPumpRoom Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d4e7e201-2438-44f5-8f66-5ee64101bbd6}, !- Handle
  Outpatient ElevatorPumpRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6e442699-06e2-4eb8-b8f9-7fc4d87e14cb}, !- Handle
  Outpatient Exam People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6f586f13-7a51-43fd-ac6e-1a653c65ddff}, !- Handle
  Outpatient Exam People,                 !- Name
  {6e442699-06e2-4eb8-b8f9-7fc4d87e14cb}, !- People Definition Name
  {3dd5e154-944a-4cba-8701-a875ffaabf8b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {25453fdd-2b40-4ce7-a21f-b1bafd3e6b33}, !- Handle
  Outpatient Exam Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {10002197-da5c-4dd9-a100-d9f48e2f9efa}, !- Handle
  {25453fdd-2b40-4ce7-a21f-b1bafd3e6b33}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b14b593d-dcd6-4124-9e89-ed331dc044ae}, !- Handle
  Outpatient Exam Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {68cf95c0-506b-467c-bd77-7f56e3bb327e}, !- Handle
  Outpatient Exam Elec Equip,             !- Name
  {b14b593d-dcd6-4124-9e89-ed331dc044ae}, !- Electric Equipment Definition Name
  {3dd5e154-944a-4cba-8701-a875ffaabf8b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {20cc89fe-ef78-491b-9962-0cd188c7fdb1}, !- Handle
  Outpatient Exam Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1afd7614-1779-47d4-b4c9-0c9476ec7c0b}, !- Handle
  Outpatient Exam Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7019ed49-00b4-43b5-81d2-0deba4b65fb9}, !- Handle
  Outpatient Hall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {86312eeb-69b5-48fb-b154-9bff35e99ceb}, !- Handle
  {7019ed49-00b4-43b5-81d2-0deba4b65fb9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {807982b2-9b78-4b9f-bc53-313cae215157}, !- Handle
  Outpatient Hall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7428c4bc-ead6-4f1f-b9a2-5ab5b87683f1}, !- Handle
  Outpatient Hall Elec Equip,             !- Name
  {807982b2-9b78-4b9f-bc53-313cae215157}, !- Electric Equipment Definition Name
  {4d112187-95ba-42bb-999e-f04236a6934f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {68e116ab-7c6d-4f18-819b-3699b39767a0}, !- Handle
  Outpatient Hall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {927bc5d7-fe59-427d-ac21-292cca23e0c1}, !- Handle
  Outpatient Hall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {028cc6cb-ea39-404d-a336-dd959fdc72bd}, !- Handle
  Outpatient IT_Room People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5ea2aa5e-e1cf-4515-a78b-fe52d65f8914}, !- Handle
  Outpatient IT_Room People,              !- Name
  {028cc6cb-ea39-404d-a336-dd959fdc72bd}, !- People Definition Name
  {3016d149-e319-4c27-b0c4-01855d672f81}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {840a8ad1-c502-4514-9ca9-f42ef2105110}, !- Handle
  Outpatient IT_Room Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4f413a45-c97a-4f51-9f42-bed09ae133a6}, !- Handle
  {840a8ad1-c502-4514-9ca9-f42ef2105110}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d911525a-73d1-4910-8337-ab90f695e33b}, !- Handle
  Outpatient IT_Room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {065608d3-d265-4559-a329-789189c0c938}, !- Handle
  Outpatient IT_Room Elec Equip,          !- Name
  {d911525a-73d1-4910-8337-ab90f695e33b}, !- Electric Equipment Definition Name
  {3016d149-e319-4c27-b0c4-01855d672f81}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {655babab-8260-4b72-9616-94faad5bc0af}, !- Handle
  Outpatient IT_Room Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fcfed09e-140a-456b-9a37-b1f9fedc37f2}, !- Handle
  Outpatient IT_Room Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ac656591-86f7-49de-bee7-d403e09c28df}, !- Handle
  Outpatient Janitor Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7a9f2d42-50a4-48e6-ad04-92e166df9596}, !- Handle
  {ac656591-86f7-49de-bee7-d403e09c28df}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {85ba64db-a590-4345-b371-80b24ab77e34}, !- Handle
  Outpatient Janitor Ventilation,         !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8a1b16fc-0985-44d5-9db9-43bb6c8f582b}, !- Handle
  Outpatient Janitor Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {12c90df2-f85a-4107-8e8e-66fee3b7c988}, !- Handle
  Outpatient Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e5a9e87c-eb43-4597-a943-4ddf6edbf4e1}, !- Handle
  Outpatient Lobby People,                !- Name
  {12c90df2-f85a-4107-8e8e-66fee3b7c988}, !- People Definition Name
  {2f9c8200-9803-434e-95d0-951fbee2dcfd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {492e42a8-a1ed-4340-acf5-ecf8732afbf8}, !- Handle
  Outpatient Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fadbbfaa-63f0-4179-a99f-fb07706040e7}, !- Handle
  {492e42a8-a1ed-4340-acf5-ecf8732afbf8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b3f59588-a95d-4cbd-a39a-4f024a6d3fd8}, !- Handle
  Outpatient Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e55f3247-89b2-40a7-a513-9b26098d9f24}, !- Handle
  Outpatient Lobby Elec Equip,            !- Name
  {b3f59588-a95d-4cbd-a39a-4f024a6d3fd8}, !- Electric Equipment Definition Name
  {2f9c8200-9803-434e-95d0-951fbee2dcfd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {55074594-239c-4d9a-a9c5-1e3f5a97b75a}, !- Handle
  Outpatient Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fe2f06f9-6736-4004-8515-e4ca0678cae4}, !- Handle
  Outpatient Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {3255ddf0-5ed3-4736-8491-0e3a6c9be3f8}, !- Handle
  Outpatient LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8f43b05f-0dea-4f40-9dfb-18f57dbfea3f}, !- Handle
  Outpatient LockerRoom People,           !- Name
  {3255ddf0-5ed3-4736-8491-0e3a6c9be3f8}, !- People Definition Name
  {7a01f3c7-f18a-4b87-a187-b3248a758b64}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8a831092-9904-4467-9c97-889fc2070569}, !- Handle
  Outpatient LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9db514f2-7297-48b5-932c-ef176810ca00}, !- Handle
  {8a831092-9904-4467-9c97-889fc2070569}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {19ca7d00-65e8-47aa-95e8-408dc44bab17}, !- Handle
  Outpatient LockerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {244cb548-c508-4b1d-bf5b-62d4f931f8ca}, !- Handle
  Outpatient LockerRoom Elec Equip,       !- Name
  {19ca7d00-65e8-47aa-95e8-408dc44bab17}, !- Electric Equipment Definition Name
  {7a01f3c7-f18a-4b87-a187-b3248a758b64}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {38911320-9ec4-4093-8dbe-58692541e17f}, !- Handle
  Outpatient LockerRoom Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a067c877-b5b4-4e95-88c9-c3ade63fd446}, !- Handle
  Outpatient LockerRoom Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {73b778be-f4d1-4895-9ba8-d68c9ef5ced1}, !- Handle
  Outpatient Lounge People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9fcdf759-22cb-4bba-b0a1-127ded260673}, !- Handle
  Outpatient Lounge People,               !- Name
  {73b778be-f4d1-4895-9ba8-d68c9ef5ced1}, !- People Definition Name
  {8621eda9-1e2f-4a65-a016-8608ec2bfee6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4c6bf16c-1bf9-4075-b99b-5f3bdc7bfdca}, !- Handle
  Outpatient Lounge Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0816acce-aa14-469b-909d-6960a064ec4c}, !- Handle
  {4c6bf16c-1bf9-4075-b99b-5f3bdc7bfdca}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a64977f5-abca-4b4f-af16-895d5b7c32f1}, !- Handle
  Outpatient Lounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {940d6250-ec69-4da7-983a-fdc4b7f79c60}, !- Handle
  Outpatient Lounge Elec Equip,           !- Name
  {a64977f5-abca-4b4f-af16-895d5b7c32f1}, !- Electric Equipment Definition Name
  {8621eda9-1e2f-4a65-a016-8608ec2bfee6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4e1c2b1a-a684-4f7a-8304-863c3ba5ba1b}, !- Handle
  Outpatient Lounge Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {54a22aff-c027-45c1-aa5e-10c02f3aeb11}, !- Handle
  Outpatient Lounge Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {718b4086-547b-455f-9083-8999c26c1233}, !- Handle
  Outpatient MedGas Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a6b13113-a907-42f8-8654-b28d42f0e26c}, !- Handle
  {718b4086-547b-455f-9083-8999c26c1233}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0a3922dd-4a79-47ed-8242-f055f545fe5e}, !- Handle
  Outpatient MedGas Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0d1a349a-b7e9-4e72-9628-09fdada98765}, !- Handle
  Outpatient MedGas Elec Equip,           !- Name
  {0a3922dd-4a79-47ed-8242-f055f545fe5e}, !- Electric Equipment Definition Name
  {7196d374-0530-48d8-b66d-a48a6c948c94}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fe874598-0d3f-48bf-9cfb-69964e316cbe}, !- Handle
  Outpatient MedGas Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {37ad5c3f-afc0-42fa-8500-9e41c4ba6ad0}, !- Handle
  Outpatient MedGas Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {658827e2-55f5-4be2-8af6-844e6fadb23c}, !- Handle
  Outpatient MRI People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2bacca0c-1b13-482a-8008-3905ba7ea8a7}, !- Handle
  Outpatient MRI People,                  !- Name
  {658827e2-55f5-4be2-8af6-844e6fadb23c}, !- People Definition Name
  {7657698e-44fb-4196-943b-2decbd808633}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d7935c2f-262a-45af-aaec-88156be81781}, !- Handle
  Outpatient MRI Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3ec475a6-201d-441c-80d3-472d5576ceee}, !- Handle
  {d7935c2f-262a-45af-aaec-88156be81781}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {18309d4a-3343-4776-9aa3-598520c4dcd3}, !- Handle
  Outpatient MRI Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bee64b47-293a-4e22-895c-63a2af6429c4}, !- Handle
  Outpatient MRI Elec Equip,              !- Name
  {18309d4a-3343-4776-9aa3-598520c4dcd3}, !- Electric Equipment Definition Name
  {7657698e-44fb-4196-943b-2decbd808633}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f68175da-ee4e-4299-a9e3-2d8683c83777}, !- Handle
  Outpatient MRI Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {afc45def-7492-4439-8e83-e93349492d08}, !- Handle
  Outpatient MRI Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {ebc52548-2962-439b-99ac-167fc1afccfc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ebc52548-2962-439b-99ac-167fc1afccfc}, !- Handle
  Outpatient Radiology Equip,             !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  {952cd6f2-965e-458a-bcb6-86814f68c915}, !- Default Day Schedule Name
  {8621da3a-b9fb-42f3-8999-4ad87b0944df}, !- Summer Design Day Schedule Name
  {244d8668-2319-48f0-9f61-cd9c6ee22346}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {952cd6f2-965e-458a-bcb6-86814f68c915}, !- Handle
  Outpatient Radiology Equip Default,     !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {8621da3a-b9fb-42f3-8999-4ad87b0944df}, !- Handle
  Outpatient Radiology Equip Summer Design Day, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {244d8668-2319-48f0-9f61-cd9c6ee22346}, !- Handle
  Outpatient Radiology Equip Winter Design Day, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {dce47c95-def3-43b7-b002-daf068a40ba8}, !- Handle
  Schedule Rule 8,                        !- Name
  {ebc52548-2962-439b-99ac-167fc1afccfc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {254fcfc1-a112-4e6d-b7dd-aeedfc5da273}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {254fcfc1-a112-4e6d-b7dd-aeedfc5da273}, !- Handle
  Outpatient Radiology Equip WntrDsn|Sun Day, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  20,                                     !- Hour 1
  45,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01;                                   !- Value Until Time 2

OS:People:Definition,
  {8a7fa9ec-d864-4a15-b6cb-c133237facde}, !- Handle
  Outpatient MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e6f3e2a-ee4f-44fb-8b07-74c777c69bc6}, !- Handle
  Outpatient MRI_Control People,          !- Name
  {8a7fa9ec-d864-4a15-b6cb-c133237facde}, !- People Definition Name
  {5d473550-5ecb-4167-9fb0-d581407e852e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7fdfe3b6-9b6e-4e4b-9d94-b43715a5ad8f}, !- Handle
  Outpatient MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d66e0e84-9656-4114-b38c-9f7ece19bd9b}, !- Handle
  {7fdfe3b6-9b6e-4e4b-9d94-b43715a5ad8f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {38230b7c-07bf-4ab8-87af-03640d0db16d}, !- Handle
  Outpatient MRI_Control Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {142ecb7b-d8cd-4430-ae6c-8b8c73d35ac7}, !- Handle
  Outpatient MRI_Control Elec Equip,      !- Name
  {38230b7c-07bf-4ab8-87af-03640d0db16d}, !- Electric Equipment Definition Name
  {5d473550-5ecb-4167-9fb0-d581407e852e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b7eafaa3-f159-4d30-ada4-d8b8899e1871}, !- Handle
  Outpatient MRI_Control Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {38027e92-714d-4533-a9fe-e9002be83bca}, !- Handle
  Outpatient MRI_Control Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {fcaf86e6-c204-4e42-a295-fe5eb8b71edf}, !- Handle
  Outpatient NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3325996a-e824-4456-b0fd-8362a429069a}, !- Handle
  Outpatient NurseStation People,         !- Name
  {fcaf86e6-c204-4e42-a295-fe5eb8b71edf}, !- People Definition Name
  {3c21c709-fa26-43f1-8f18-62b6bec84266}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {63263129-15b9-400d-a2fa-e27628bdb06f}, !- Handle
  Outpatient NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {afe534d0-ec5d-49a2-bc70-f9d69e60e779}, !- Handle
  {63263129-15b9-400d-a2fa-e27628bdb06f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {61e0960e-1f24-4a7c-a7e2-cd2a8e47740e}, !- Handle
  Outpatient NurseStation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fb1b505e-1b3c-47bb-a0f3-942faef3003b}, !- Handle
  Outpatient NurseStation Elec Equip,     !- Name
  {61e0960e-1f24-4a7c-a7e2-cd2a8e47740e}, !- Electric Equipment Definition Name
  {3c21c709-fa26-43f1-8f18-62b6bec84266}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {19976bfb-d277-47aa-a028-b82340a211ca}, !- Handle
  Outpatient NurseStation Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {209da922-a550-4b42-98a9-42dcf5876618}, !- Handle
  Outpatient NurseStation Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {bf1de13f-41bc-412d-8d5b-88282a14aef2}, !- Handle
  Outpatient Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {34b2ca58-a2dc-48a8-9ec5-7c12678489d2}, !- Handle
  Outpatient Office People,               !- Name
  {bf1de13f-41bc-412d-8d5b-88282a14aef2}, !- People Definition Name
  {32770848-96d3-42db-a3c2-922bec050379}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b14cf4ff-fd04-46d5-be07-005f9fce281c}, !- Handle
  Outpatient Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {83242f45-ec52-4553-ae3c-6f27cc4b6497}, !- Handle
  {b14cf4ff-fd04-46d5-be07-005f9fce281c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d484cd6e-5dbf-4f89-a109-7b3d5462051f}, !- Handle
  Outpatient Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2b23f163-d859-4d67-bccb-3f6682b80e26}, !- Handle
  Outpatient Office Elec Equip,           !- Name
  {d484cd6e-5dbf-4f89-a109-7b3d5462051f}, !- Electric Equipment Definition Name
  {32770848-96d3-42db-a3c2-922bec050379}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {46f11079-0b2b-49ab-ad8e-fcf644a908f3}, !- Handle
  Outpatient Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bf3cbf8b-f8d9-48ea-8959-65d344698fc8}, !- Handle
  Outpatient Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5be99d72-26f0-485d-aae3-50fb8bf0a859}, !- Handle
  Outpatient OR People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b9807318-9a49-42a8-b7fc-ceac506b3fd0}, !- Handle
  Outpatient OR People,                   !- Name
  {5be99d72-26f0-485d-aae3-50fb8bf0a859}, !- People Definition Name
  {140dce42-5368-4745-806d-d16d5787ac88}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d591bcf8-74aa-4588-8710-293db8831323}, !- Handle
  Outpatient OR Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  75.3473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b5e22bcb-a7c8-40d7-9257-ac6197fd3a86}, !- Handle
  {d591bcf8-74aa-4588-8710-293db8831323}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c245f43f-540d-40c2-9d97-2f6dfbe7d42e}, !- Handle
  Outpatient OR Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ced66954-cb18-4d0b-b149-46febc117cdf}, !- Handle
  Outpatient OR Elec Equip,               !- Name
  {c245f43f-540d-40c2-9d97-2f6dfbe7d42e}, !- Electric Equipment Definition Name
  {140dce42-5368-4745-806d-d16d5787ac88}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {babc86a3-ab76-4c77-9f91-c43295d3f16d}, !- Handle
  Outpatient OR Gas Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.300081084655,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:GasEquipment,
  {95efa972-2d6f-4889-8eef-561cb0c1fe36}, !- Handle
  Outpatient OR Gas Equip,                !- Name
  {babc86a3-ab76-4c77-9f91-c43295d3f16d}, !- Gas Equipment Definition Name
  {140dce42-5368-4745-806d-d16d5787ac88}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6377ae35-b39c-4660-a3bc-dc55032b225d}, !- Handle
  Outpatient OR Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {22da3579-acb3-4d5b-9854-445a429012ea}, !- Handle
  Outpatient OR Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {b1b28954-47f9-4e2b-94af-b8c58c63507e}, !- Handle
  Outpatient PACU People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {84475156-cb80-4d6a-ac79-c85e8f967139}, !- Handle
  Outpatient PACU People,                 !- Name
  {b1b28954-47f9-4e2b-94af-b8c58c63507e}, !- People Definition Name
  {f3e5c0fb-0944-4a87-8618-e718a99ef7d4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bb331342-b84b-4404-911e-e0c5d693ddee}, !- Handle
  Outpatient PACU Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.7569939584324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4f72141b-90ac-4ab0-adc8-c82800b44c4a}, !- Handle
  {bb331342-b84b-4404-911e-e0c5d693ddee}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7e92a5c4-9830-4489-923f-db19ef75fed6}, !- Handle
  Outpatient PACU Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6bbc4e54-354a-457f-9d18-938db4c79cdf}, !- Handle
  Outpatient PACU Elec Equip,             !- Name
  {7e92a5c4-9830-4489-923f-db19ef75fed6}, !- Electric Equipment Definition Name
  {f3e5c0fb-0944-4a87-8618-e718a99ef7d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {71951dc4-45e8-462f-aa62-60c2cae1acf7}, !- Handle
  Outpatient PACU Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a1cd12bb-47a5-481e-9fe4-1ea1569c2c24}, !- Handle
  Outpatient PACU Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {0ff5f726-82a7-4357-8dc5-ba5b0b7cbc64}, !- Handle
  Outpatient PhysicalTherapy People Definition, !- Name
