  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d722957c-e1f7-4b68-aad3-15bc2df45517}, !- Handle
  Outpatient PhysicalTherapy People,      !- Name
  {0ff5f726-82a7-4357-8dc5-ba5b0b7cbc64}, !- People Definition Name
  {fc8ab2e7-b6b6-41d3-a693-4b9320a018da}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7a0528a0-71a6-40b1-90f8-552680b2332b}, !- Handle
  Outpatient PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {32cc0d66-3f4c-4cf1-900f-3ccc52f1943c}, !- Handle
  {7a0528a0-71a6-40b1-90f8-552680b2332b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a68b45e4-044b-4b13-acef-ffa318423ea4}, !- Handle
  Outpatient PhysicalTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1f5700de-3f05-44b7-be48-1bc97efd55ac}, !- Handle
  Outpatient PhysicalTherapy Elec Equip,  !- Name
  {a68b45e4-044b-4b13-acef-ffa318423ea4}, !- Electric Equipment Definition Name
  {fc8ab2e7-b6b6-41d3-a693-4b9320a018da}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c04c94d5-9e42-488e-9273-bec1b45fc845}, !- Handle
  Outpatient PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fa00dc7b-0e8d-49bc-a10d-8359df096353}, !- Handle
  Outpatient PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {fc66a800-ea0a-4d6e-aac2-dd588d85701f}, !- Handle
  Outpatient PreOp People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1df5d916-550b-4379-8c4d-d7d1a6b32c54}, !- Handle
  Outpatient PreOp People,                !- Name
  {fc66a800-ea0a-4d6e-aac2-dd588d85701f}, !- People Definition Name
  {e3dab374-afa0-470c-af0e-7a154d67f4a1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d8f4fa02-1b7e-4685-849f-8f0d70d2ca41}, !- Handle
  Outpatient PreOp Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3ca6d217-1f38-4764-80e3-869d46ffc7b7}, !- Handle
  {d8f4fa02-1b7e-4685-849f-8f0d70d2ca41}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {45d4c34e-743d-439d-b40f-5f996e5a0cb1}, !- Handle
  Outpatient PreOp Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {49ffdc03-2a28-42fd-863a-3052969b8ef1}, !- Handle
  Outpatient PreOp Elec Equip,            !- Name
  {45d4c34e-743d-439d-b40f-5f996e5a0cb1}, !- Electric Equipment Definition Name
  {e3dab374-afa0-470c-af0e-7a154d67f4a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {70190c0c-b1ae-4e31-a7b4-0ec780f81673}, !- Handle
  Outpatient PreOp Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {98837944-73bf-461d-9540-9ba389909067}, !- Handle
  Outpatient PreOp Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {be38268a-c28d-4cd8-9ca4-e0a0561444d0}, !- Handle
  Outpatient ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {be380623-c26f-412b-91af-0e685e07e649}, !- Handle
  Outpatient ProcedureRoom People,        !- Name
  {be38268a-c28d-4cd8-9ca4-e0a0561444d0}, !- People Definition Name
  {ffbc8e42-23f4-41c7-863b-2186008e6f3b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c4b25590-b136-4c63-bbae-4e38b6e2b8e3}, !- Handle
  Outpatient ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d1d049ab-7533-41c1-bdd5-0f012cbd4a6d}, !- Handle
  {c4b25590-b136-4c63-bbae-4e38b6e2b8e3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d1e92e1b-5a59-4559-9bd5-ed5a4f9f1dfb}, !- Handle
  Outpatient ProcedureRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b3807a57-b2ff-4fed-a3b7-4869f769aa50}, !- Handle
  Outpatient ProcedureRoom Elec Equip,    !- Name
  {d1e92e1b-5a59-4559-9bd5-ed5a4f9f1dfb}, !- Electric Equipment Definition Name
  {ffbc8e42-23f4-41c7-863b-2186008e6f3b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a17d373f-e2d1-4f5f-b74d-80f09c0221d4}, !- Handle
  Outpatient ProcedureRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5a784152-0abf-4d8d-b093-5682c6b7f590}, !- Handle
  Outpatient ProcedureRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c2fd07a1-9d5c-48d2-80b9-beb22b46a6d4}, !- Handle
  Outpatient Reception People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4108a1f0-e451-49bc-b07a-1afb16925e8d}, !- Handle
  Outpatient Reception People,            !- Name
  {c2fd07a1-9d5c-48d2-80b9-beb22b46a6d4}, !- People Definition Name
  {51539ddc-8a17-400e-9261-8f3d7de3274a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {14285394-6873-48a5-bea7-3defa1bb4a7a}, !- Handle
  Outpatient Reception Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {60de9966-6bf2-4a16-a14d-0cf881b5d0f6}, !- Handle
  {14285394-6873-48a5-bea7-3defa1bb4a7a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e365899b-323d-45ec-85c4-ea3b0a903984}, !- Handle
  Outpatient Reception Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2f9a2db5-aa5f-4b16-ab24-7ed18515d449}, !- Handle
  Outpatient Reception Elec Equip,        !- Name
  {e365899b-323d-45ec-85c4-ea3b0a903984}, !- Electric Equipment Definition Name
  {51539ddc-8a17-400e-9261-8f3d7de3274a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {310e7b65-d4eb-4b2a-91b8-e5f463e3ceb9}, !- Handle
  Outpatient Reception Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {08744743-d5b5-4973-bf4e-d11c782c7fec}, !- Handle
  Outpatient Reception Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {e0904e38-735a-49ef-a55a-6f522947bd04}, !- Handle
  Outpatient Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {27ff617a-70f1-4a9e-8f5b-d9cb83077243}, !- Handle
  Outpatient Soil Work People,            !- Name
  {e0904e38-735a-49ef-a55a-6f522947bd04}, !- People Definition Name
  {5ed9130d-9bcf-49b5-b48f-ef67349c8399}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {53c70c4e-4a7f-4158-92f6-df4eaf7157ec}, !- Handle
  Outpatient Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {732c7d1b-528c-4dd0-b516-a50efad6b590}, !- Handle
  {53c70c4e-4a7f-4158-92f6-df4eaf7157ec}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {53260e40-3a08-4fb1-a8f7-dc714cec6834}, !- Handle
  Outpatient Soil Work Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c04c5250-4b92-4aff-a6fb-f9d87f9d23b6}, !- Handle
  Outpatient Soil Work Elec Equip,        !- Name
  {53260e40-3a08-4fb1-a8f7-dc714cec6834}, !- Electric Equipment Definition Name
  {5ed9130d-9bcf-49b5-b48f-ef67349c8399}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b8f9d8e9-324f-428c-ba2e-a9e79ee219e1}, !- Handle
  Outpatient Soil Work Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00282448,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3b59459b-33b4-43b0-aa29-10b771dff67f}, !- Handle
  Outpatient Soil Work Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b02bd96d-a502-4dc4-a935-1ec706a9daa2}, !- Handle
  Outpatient Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5c2e37f5-a4e7-471a-8934-e5101369fe41}, !- Handle
  {b02bd96d-a502-4dc4-a935-1ec706a9daa2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {318e1576-92d4-4d6d-b2a8-05ea5ac5f986}, !- Handle
  Outpatient Stair Ventilation,           !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f1b29ba4-32b0-44f8-956e-b8f115365860}, !- Handle
  Outpatient Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8b68133f-1a07-4fe1-ac97-3031a23177c5}, !- Handle
  Outpatient Toilet Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4b673e56-0f20-4895-9b69-dc0b916919a4}, !- Handle
  {8b68133f-1a07-4fe1-ac97-3031a23177c5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f27a9bf0-5a0a-4d6d-abd4-bee3bb1096f6}, !- Handle
  Outpatient Toilet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {c1fee775-d38c-4627-8e37-5159322f1922}, !- Handle
  Outpatient Toilet Elec Equip,           !- Name
  {f27a9bf0-5a0a-4d6d-abd4-bee3bb1096f6}, !- Electric Equipment Definition Name
  {19e79e33-147a-4510-a153-6c0f54569548}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {153b6908-bfea-4405-8cf3-5fc67421327f}, !- Handle
  Outpatient Toilet Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ab92a561-081a-4ed0-bb5c-c6ec106fd57a}, !- Handle
  Outpatient Toilet Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {3c23751f-b4ae-4592-9e03-0e4f74daf304}, !- Handle
  Outpatient Xray People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bd886db5-dfbf-4a50-ae50-bb629097433b}, !- Handle
  Outpatient Xray People,                 !- Name
  {3c23751f-b4ae-4592-9e03-0e4f74daf304}, !- People Definition Name
  {1c6dd1a8-7813-4acb-b26e-009ed8ad8417}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fb691009-0f3d-4b9b-93a2-f8f74f87cd6f}, !- Work Efficiency Schedule Name
  {03918e32-3e5e-4f58-937d-bb7b2b2626a7}, !- Clothing Insulation Schedule Name
  {187b0938-8c23-45e0-ac09-fb3767e580b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eeb2f3b5-4c62-4330-8575-6059b5e1accf}, !- Handle
  Outpatient Xray Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {19e25d89-2944-445c-a066-0189b893c6e5}, !- Handle
  {eeb2f3b5-4c62-4330-8575-6059b5e1accf}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bc523196-0739-47c0-8b35-ce78eff66ee0}, !- Handle
  Outpatient Xray Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {56bfb23a-8128-4a83-b6d8-6587b4249c23}, !- Handle
  Outpatient Xray Elec Equip,             !- Name
  {bc523196-0739-47c0-8b35-ce78eff66ee0}, !- Electric Equipment Definition Name
  {1c6dd1a8-7813-4acb-b26e-009ed8ad8417}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a3936e9e-3369-4fdf-a785-66f5b817422b}, !- Handle
  Outpatient Xray Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {83f5b011-6add-4e38-81c2-750a5ed5567d}, !- Handle
  Outpatient Xray Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Number of People Schedule Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- People Activity Level Schedule Name
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Lighting Schedule Name
  {ebc52548-2962-439b-99ac-167fc1afccfc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eaf2f106-b993-41f1-ada7-94ec75d28c57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {5232a7c2-9dec-4b98-bf74-27bd91987a86}, !- Handle
  Foundation F 126 Perim 337 Area 1827,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.2714380360066,                       !- Area {m2}
  3.36744946380039;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d0ceb1a2-2f16-4afd-9dca-d4fcbbab81a2}, !- Handle
  Foundation F 126 Perim 046 Area 248,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.48349643207892,                       !- Area {m2}
  0.457711577604002;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e49035be-678d-4cdc-a7a5-2013b048f026}, !- Handle
  Foundation F 126 Perim 085 Area 461,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.61220765957482,                       !- Area {m2}
  0.850035786978801;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {51d59474-c38e-416f-b08d-1c609adcb9ef}, !- Handle
  Foundation F 126 Perim 229 Area 1242,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.4174821603923,                       !- Area {m2}
  2.28855788801959;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c0e8e23a-5972-4c19-9238-02ca84a35f56}, !- Handle
  Foundation F 126 Perim 072 Area 39,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.9026372504088,                        !- Area {m2}
  0.719261050520402;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c6b882e7-3197-4586-a26b-cc0f15359087}, !- Handle
  Foundation F 126 Perim 069 Area 373,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.72524464811838,                       !- Area {m2}
  0.686567366406002;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {38507b18-64c0-443e-8ef3-14a450fd0370}, !- Handle
  Foundation F 126 Perim 2596 Area 8196,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  81.9553822585933,                       !- Area {m2}
  25.9562784916839;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3971c60f-1057-40e6-9031-5abfa043e0b7}, !- Handle
  Foundation F 126 Perim 232 Area 1259,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.5948747626839,                       !- Area {m2}
  2.32125157213419;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f10bffb9-5585-4b28-babd-4b7b2bed556a}, !- Handle
  Foundation F 126 Perim 134 Area 727,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.27309669394523,                       !- Area {m2}
  1.3404410486974;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {798195c1-36c1-4e42-8876-169b858e0321}, !- Handle
  Foundation F 126 Perim 3282 Area 11921, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  119.207828739772,                       !- Area {m2}
  32.8219521557429;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1bcb6c4f-9cef-47ab-b5a0-def23ddd52bc}, !- Handle
  Foundation F 126 Perim 356 Area 1934,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  19.3357936497546,                       !- Area {m2}
  3.5636115684878;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1f2de87a-4d02-49b4-bcf0-ff23ccad57be}, !- Handle
  Foundation F 126 Perim 758 Area 4116,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  41.1550837315883,                       !- Area {m2}
  7.58493471457963;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {445c3275-1ff7-4a0c-918c-3ea392e65b9b}, !- Handle
  Foundation F 126 Perim 35 Area 1898,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.9810084451716,                       !- Area {m2}
  3.49822420025861;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {42d9f7aa-1ccf-46c5-86fe-29454a41de81}, !- Handle
  Foundation F 126 Perim 422 Area 2288,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  22.8836456955815,                       !- Area {m2}
  4.21748525077921;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {35193d86-ff69-465d-a5ed-89377410f67e}, !- Handle
  Foundation F 126 Perim 497 Area 2696,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  26.9636755482816,                       !- Area {m2}
  4.96943998541416;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6fd07ec6-7938-468f-a370-911b1ee7d578}, !- Handle
  Foundation F 126 Perim 477 Area 259,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  25.8993199345335,                       !- Area {m2}
  4.77327788072674;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c7c7cf6a-99ce-446e-b808-49ed17aa281f}, !- Handle
  Foundation F 126 Perim 618 Area 3353,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  33.5272018330607,                       !- Area {m2}
  6.17910629765314;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7c6e4201-0f7f-4956-b9b9-aaecbd4ba7ef}, !- Handle
  Foundation F 126 Perim 288 Area 1561,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.6105490016362,                       !- Area {m2}
  2.87704420208179;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9b904a74-34e4-4617-9c18-d2008a2e6b73}, !- Handle
  Foundation F 126 Perim 621 Area 337,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  33.704594435352,                        !- Area {m2}
  6.21179998176771;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f5dc1af2-3edc-46cb-9290-d93c21dfc547}, !- Handle
  Foundation F 126 Perim 1131 Area 6138,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  61.3778403927992,                       !- Area {m2}
  11.3120147036402;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {13cff2c7-cc72-45ac-9f23-99b5f2528f71}, !- Handle
  Foundation F 126 Perim 631 Area 3424,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  34.2367722422259,                       !- Area {m2}
  6.3098810341114;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c417bbad-35e9-4f79-9cf8-48ea86b304aa}, !- Handle
  Foundation F 126 Perim 268 Area 1455,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  14.5461933878894,                       !- Area {m2}
  2.6808820973946;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {112dd498-fa3d-436e-9680-8b6b7f5ecc76}, !- Handle
  Foundation F 126 Perim 719 Area 3903,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  39.0263725040917,                       !- Area {m2}
  7.19261050520469;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f668cbd3-d640-4e5d-b807-2a9e02523007}, !- Handle
  Foundation F 126 Perim 958 Area 5198,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  51.9760324713581,                       !- Area {m2}
  9.579249445568;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ea65e3d3-8e62-44c9-96ea-bd5ab4bd71b2}, !- Handle
  Foundation F 126 Perim 088 Area 479,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.78960026186523,                       !- Area {m2}
  0.882729471093199;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {619d0a5c-01b9-4bcb-97f0-68add26ead25}, !- Handle
  Foundation F 126 Perim 1193 Area 6475,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  64.7482998363335,                       !- Area {m2}
  11.9331947018168;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1b80f64b-4268-460e-8869-7259210ccd18}, !- Handle
  Foundation F 126 Perim 649 Area 3521,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  35.2124315548282,                       !- Area {m2}
  6.48969629674152;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {ff75580f-be07-4c5e-bdc0-2a3056055e8d}, !- Handle
  ComStock DOE Ref 1980-2004 - Outpatient - ASHRAE 169-2013-4A, !- Name
  {46be28ba-106b-47d1-b73f-68854161d102}, !- Default Exterior Surface Constructions Name
  {5289deda-1c0e-4183-a02b-20fc35449d01}, !- Default Interior Surface Constructions Name
  {29d063c0-d171-4ee4-93a7-360c0aa6de79}, !- Default Ground Contact Surface Constructions Name
  {f206e477-f43d-4c5b-bd13-da25670c5ef1}, !- Default Exterior SubSurface Constructions Name
  {3c52b3ac-9582-4a08-9327-ec36800a6c22}, !- Default Interior SubSurface Constructions Name
  {e143b40f-b126-45e0-ab99-58d545b48ebc}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {46be28ba-106b-47d1-b73f-68854161d102}, !- Handle
  Default Surface Constructions 1,        !- Name
  {1d2566cc-0875-4887-b013-28612ade4492}, !- Floor Construction Name
  {5f2b6fba-9e71-40ad-8828-c3b978c66549}, !- Wall Construction Name
  {bb550e93-31f6-47c2-adb7-212c3613561c}; !- Roof Ceiling Construction Name

OS:Construction,
  {1d2566cc-0875-4887-b013-28612ade4492}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {fbe61e89-2539-4ec1-85c6-7211b4b9c6dd}, !- Layer 1
  {ceb94c25-6d18-4884-bf53-9f63587d00df}, !- Layer 2
  {84c4441a-89ba-452a-ad86-598a418b8ec0}; !- Layer 3

OS:Material:NoMass,
  {fbe61e89-2539-4ec1-85c6-7211b4b9c6dd}, !- Handle
  Typical Insulation R-9.06,              !- Name
  Smooth,                                 !- Roughness
  1.59504467488221,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ceb94c25-6d18-4884-bf53-9f63587d00df}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {84c4441a-89ba-452a-ad86-598a418b8ec0}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {56e9d5c0-d1d9-4f3f-9400-bce04028e9af}, !- Handle
  {1d2566cc-0875-4887-b013-28612ade4492}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5f2b6fba-9e71-40ad-8828-c3b978c66549}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.24, !- Name
  ,                                       !- Surface Rendering Name
  {b95b1d3a-9d31-41a9-8811-b74e69823524}, !- Layer 1
  {712068c6-3594-418f-9de7-bfe2cb6aa3c1}, !- Layer 2
  {fbe61e89-2539-4ec1-85c6-7211b4b9c6dd}, !- Layer 3
  {712068c6-3594-418f-9de7-bfe2cb6aa3c1}; !- Layer 4

OS:Material,
  {b95b1d3a-9d31-41a9-8811-b74e69823524}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {712068c6-3594-418f-9de7-bfe2cb6aa3c1}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6b8ab5ec-7ef5-41dd-bc5a-2f0c75239591}, !- Handle
  {5f2b6fba-9e71-40ad-8828-c3b978c66549}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {bb550e93-31f6-47c2-adb7-212c3613561c}, !- Handle
  Typical IEAD Roof R-17.24,              !- Name
  ,                                       !- Surface Rendering Name
  {8f8e1f6d-02b3-4bb2-ab6c-82141496b807}, !- Layer 1
  {1deb18c3-e71b-4f8b-ba82-3438be48adcd}, !- Layer 2
  {2520ca7d-7ccf-40e4-bb64-30b3ba3086a5}; !- Layer 3

OS:Material,
  {8f8e1f6d-02b3-4bb2-ab6c-82141496b807}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1deb18c3-e71b-4f8b-ba82-3438be48adcd}, !- Handle
  Typical Insulation R-16.12,             !- Name
  Smooth,                                 !- Roughness
  2.83962386616441,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2520ca7d-7ccf-40e4-bb64-30b3ba3086a5}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9f33b85d-8997-4e2b-90d0-acaab4490a53}, !- Handle
  {bb550e93-31f6-47c2-adb7-212c3613561c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5289deda-1c0e-4183-a02b-20fc35449d01}, !- Handle
  Default Surface Constructions 2,        !- Name
  {903ed320-39f7-4563-8681-8b3f8c4ab0e0}, !- Floor Construction Name
  {921446fc-62f8-495c-99ec-d24d8d472245}, !- Wall Construction Name
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}; !- Roof Ceiling Construction Name

OS:Construction,
  {903ed320-39f7-4563-8681-8b3f8c4ab0e0}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {ba5afb7f-3e1f-4480-b5f2-e884ca759d7f}, !- Layer 1
  {2b02255f-f4dd-447b-bc35-a9cc29ea388a}; !- Layer 2

OS:Material,
  {ba5afb7f-3e1f-4480-b5f2-e884ca759d7f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2b02255f-f4dd-447b-bc35-a9cc29ea388a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {090eff6c-adb0-4d5b-849c-906f538fefeb}, !- Handle
  {903ed320-39f7-4563-8681-8b3f8c4ab0e0}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {921446fc-62f8-495c-99ec-d24d8d472245}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {ae6e89cb-1d02-4252-987f-1bd72ad8fa0c}, !- Layer 1
  {ae6e89cb-1d02-4252-987f-1bd72ad8fa0c}; !- Layer 2

OS:Material,
  {ae6e89cb-1d02-4252-987f-1bd72ad8fa0c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {264c1c46-f838-46dd-b33f-5c262326da12}, !- Handle
  {921446fc-62f8-495c-99ec-d24d8d472245}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {2b02255f-f4dd-447b-bc35-a9cc29ea388a}, !- Layer 1
  {ba5afb7f-3e1f-4480-b5f2-e884ca759d7f}; !- Layer 2

OS:StandardsInformation:Construction,
  {5a1497ff-5724-4281-8bad-c7321130633b}, !- Handle
  {251d1de8-3df9-4cc4-ab7f-cf9cfd2b9fd1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {29d063c0-d171-4ee4-93a7-360c0aa6de79}, !- Handle
  Default Surface Constructions 3,        !- Name
  {91029c7e-4201-4a86-a6a9-5988fd19b798}, !- Floor Construction Name
  {4433ed9a-d356-4a58-bfb4-3da75c3941e2}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {91029c7e-4201-4a86-a6a9-5988fd19b798}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {685efe11-3e1e-4a9f-aa13-66786d1372a0}, !- Layer 1
  {84c4441a-89ba-452a-ad86-598a418b8ec0}; !- Layer 2

OS:Material:NoMass,
  {b4de7500-71f2-46ca-9435-f9835084915a}, !- Handle
  Typical Insulation R-7.46,              !- Name
  Smooth,                                 !- Roughness
  1.31358047087238,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {685efe11-3e1e-4a9f-aa13-66786d1372a0}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b5913df6-bdde-4118-9387-7457f7eb92cb}, !- Handle
  {91029c7e-4201-4a86-a6a9-5988fd19b798}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4433ed9a-d356-4a58-bfb4-3da75c3941e2}, !- Handle
  Typical Insulated Basement Mass Wall R-9.01, !- Name
  ,                                       !- Surface Rendering Name
  {b4de7500-71f2-46ca-9435-f9835084915a}, !- Layer 1
  {cd5cc761-a940-4360-a25f-351faa9373cf}; !- Layer 2

OS:Material,
  {cd5cc761-a940-4360-a25f-351faa9373cf}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7f952ac7-14ea-4291-a5ca-4569b9d5d1ba}, !- Handle
  {4433ed9a-d356-4a58-bfb4-3da75c3941e2}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f206e477-f43d-4c5b-bd13-da25670c5ef1}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {9269f79a-b426-4aaa-9a1e-cda4b518810d}, !- Fixed Window Construction Name
  {fe77700d-a2c8-461c-b0ee-1bcfc6ce7ff1}, !- Operable Window Construction Name
  {fe07a5c5-6675-46ef-a7ec-df9fa8aabb4b}, !- Door Construction Name
  {fd8d5c6a-9bde-49a5-82aa-f602aa18c7b3}, !- Glass Door Construction Name
  {94ced3eb-0f3d-4c3a-a09d-2a368e35f38e}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {93da1250-a29e-4c6b-a6c6-2ee8d4b4ff32}, !- Tubular Daylight Dome Construction Name
  {93da1250-a29e-4c6b-a6c6-2ee8d4b4ff32}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9269f79a-b426-4aaa-9a1e-cda4b518810d}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing Window U-0.59 SHGC 0.36, !- Name
  ,                                       !- Surface Rendering Name
  {af292230-f411-42d2-89e4-ef7154dae13b}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {af292230-f411-42d2-89e4-ef7154dae13b}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing U-0.59 SHGC 0.36, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f54c0915-95b1-45eb-8961-3a9b57af7aa2}, !- Handle
  {9269f79a-b426-4aaa-9a1e-cda4b518810d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {fe77700d-a2c8-461c-b0ee-1bcfc6ce7ff1}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing Window U-0.59 SHGC 0.36 1, !- Name
  ,                                       !- Surface Rendering Name
  {e1ffe2fe-e1ab-4ebb-ad2c-547a9f374826}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e1ffe2fe-e1ab-4ebb-ad2c-547a9f374826}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing U-0.59 SHGC 0.36 1, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {a938dc45-86e3-42e1-a582-37c6e3c42a8b}, !- Handle
  {fe77700d-a2c8-461c-b0ee-1bcfc6ce7ff1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {fe07a5c5-6675-46ef-a7ec-df9fa8aabb4b}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {bec7c15c-a041-46b8-be23-6f07b85b5750}, !- Layer 1
  {565a0188-91a9-47ea-85e3-0fe2d55a0b70}; !- Layer 2

OS:Material,
  {bec7c15c-a041-46b8-be23-6f07b85b5750}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {565a0188-91a9-47ea-85e3-0fe2d55a0b70}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {92877e9b-29a9-4627-921d-5443aef5bf12}, !- Handle
  {fe07a5c5-6675-46ef-a7ec-df9fa8aabb4b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fd8d5c6a-9bde-49a5-82aa-f602aa18c7b3}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {b780e94c-9243-4a83-b035-dda121318281}; !- Layer 1

OS:WindowMaterial:Glazing,
  {b780e94c-9243-4a83-b035-dda121318281}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {8322b26d-66f1-4905-9535-b61415ded4dc}, !- Handle
  {fd8d5c6a-9bde-49a5-82aa-f602aa18c7b3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {94ced3eb-0f3d-4c3a-a09d-2a368e35f38e}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {565a0188-91a9-47ea-85e3-0fe2d55a0b70}; !- Layer 1

OS:StandardsInformation:Construction,
  {79caa51a-e587-46c6-9887-1720ee166fa9}, !- Handle
  {94ced3eb-0f3d-4c3a-a09d-2a368e35f38e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {93da1250-a29e-4c6b-a6c6-2ee8d4b4ff32}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {cf9c1273-8193-407a-b218-4ec2348afef6}; !- Layer 1

OS:WindowMaterial:Glazing,
  {cf9c1273-8193-407a-b218-4ec2348afef6}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {2ad70b05-6368-4faf-a597-118f0f147860}, !- Handle
  {93da1250-a29e-4c6b-a6c6-2ee8d4b4ff32}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {3c52b3ac-9582-4a08-9327-ec36800a6c22}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {93da1250-a29e-4c6b-a6c6-2ee8d4b4ff32}, !- Fixed Window Construction Name
  {93da1250-a29e-4c6b-a6c6-2ee8d4b4ff32}, !- Operable Window Construction Name
  {838b5bba-a1fc-41ce-a863-d9bcb8b4472a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {838b5bba-a1fc-41ce-a863-d9bcb8b4472a}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {515ec676-bbef-4b3b-bcc0-f44ba99ab843}; !- Layer 1

OS:Material,
  {515ec676-bbef-4b3b-bcc0-f44ba99ab843}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1b89abd7-28af-4cc8-8123-1c6c9d2374ee}, !- Handle
  {838b5bba-a1fc-41ce-a863-d9bcb8b4472a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e143b40f-b126-45e0-ab99-58d545b48ebc}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {515ec676-bbef-4b3b-bcc0-f44ba99ab843}; !- Layer 1

OS:StandardsInformation:Construction,
  {5d95597d-1395-41e6-9da7-aa5bb7cda7e7}, !- Handle
  {e143b40f-b126-45e0-ab99-58d545b48ebc}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Handle
  Always On Discrete,                     !- Name
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {6313f17b-9554-4238-9378-dd491332ec2e}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {009fab4f-545f-4b9f-a523-c6887deeadd0}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {3c6806ff-4a7a-4b45-970a-ecbdc23302db}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {61b19966-7f33-46c2-9f8c-e098c1d1e7a3}, !- Default Day Schedule Name
  {4ce23c7f-7c7a-467e-bda5-e4946612a166}, !- Summer Design Day Schedule Name
  {7db60f27-ae87-4250-91c5-d6b6b5d59591}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61b19966-7f33-46c2-9f8c-e098c1d1e7a3}, !- Handle
  32 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0185235181942172,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0370470363884345,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0493960485179127,                     !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0493960485179127,                     !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0370470363884345,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0185235181942172,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:AdditionalProperties,
  {727b5421-aab2-46f7-b9ab-0b982cf9c89c}, !- Handle
  {3c6806ff-4a7a-4b45-970a-ecbdc23302db}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  186.16601200218341,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  32,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-21 20:47:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-21 20:47:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7db60f27-ae87-4250-91c5-d6b6b5d59591}, !- Handle
  32 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ce23c7f-7c7a-467e-bda5-e4946612a166}, !- Handle
  32 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42555cf9-bfe2-40ae-bfcf-631a24e1952d}, !- Handle
  32 space(s) Occ Sch Saturday Rule,      !- Name
  {3c6806ff-4a7a-4b45-970a-ecbdc23302db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0dcc820-383f-4872-b7dd-0e5762fdc98b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0dcc820-383f-4872-b7dd-0e5762fdc98b}, !- Handle
  32 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0185235181942172,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0123490121294782,                     !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0123490121294782,                     !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0185235181942172,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {ea78612f-04f1-4ccf-b3fa-924ef03c8425}, !- Handle
  32 space(s) Occ Sch Sunday Rule,        !- Name
  {3c6806ff-4a7a-4b45-970a-ecbdc23302db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0214151-958a-474d-bf5e-1590f6fe6ff8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0214151-958a-474d-bf5e-1590f6fe6ff8}, !- Handle
  32 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00617450606473908,                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00617450606473908,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {29914725-3acf-4eb5-a925-4fe933632f3f}, !- Handle
  Elevator Schedule 1,                    !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  {f2866208-a733-4593-b993-8a2c95eedb48}, !- Default Day Schedule Name
  {ab1ff327-db03-4955-8fca-4b73000241eb}, !- Summer Design Day Schedule Name
  {b5afa160-910c-424b-a6e6-c10e99f5b0be}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e7b60828-83a3-4870-bbb1-fc43c6034e17}, !- Handle
  {29914725-3acf-4eb5-a925-4fe933632f3f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  186.16601200218341,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  32,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-21 20:47:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-21 20:47:33 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.049396048517912697;                   !- Feature Value 7

OS:Schedule:Day,
  {f2866208-a733-4593-b993-8a2c95eedb48}, !- Handle
  32 space(s) Occ Sch Default 1,          !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  25,                                     !- Minute 2
  0.00308725303236954,                    !- Value Until Time 2
  7,                                      !- Hour 3
  35,                                     !- Minute 3
  0.00617450606473908,                    !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.00926175909710862,                    !- Value Until Time 4
  7,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0123490121294782,                     !- Value Until Time 5
  8,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0154362651618477,                     !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0185235181942172,                     !- Value Until Time 7
  8,                                      !- Hour 8
  24,                                     !- Minute 8
  0.0154362651618477,                     !- Value Until Time 8
  8,                                      !- Hour 9
  34,                                     !- Minute 9
  0.0123490121294782,                     !- Value Until Time 9
  8,                                      !- Hour 10
  44,                                     !- Minute 10
  0.00926175909710863,                    !- Value Until Time 10
  8,                                      !- Hour 11
  54,                                     !- Minute 11
  0.00617450606473911,                    !- Value Until Time 11
  9,                                      !- Hour 12
  4,                                      !- Minute 12
  0.00308725303236959,                    !- Value Until Time 12
  9,                                      !- Hour 13
  14,                                     !- Minute 13
  6.58087564681054e-17,                   !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  9,                                      !- Hour 15
  24,                                     !- Minute 15
  0.00617450606473906,                    !- Value Until Time 15
  9,                                      !- Hour 16
  34,                                     !- Minute 16
  0.0123490121294781,                     !- Value Until Time 16
  9,                                      !- Hour 17
  44,                                     !- Minute 17
  0.0185235181942172,                     !- Value Until Time 17
  9,                                      !- Hour 18
  54,                                     !- Minute 18
  0.0246980242589562,                     !- Value Until Time 18
  10,                                     !- Hour 19
  4,                                      !- Minute 19
  0.0308725303236953,                     !- Value Until Time 19
  10,                                     !- Hour 20
  14,                                     !- Minute 20
  0.0370470363884344,                     !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.0370470363884345,                     !- Value Until Time 21
  10,                                     !- Hour 22
  24,                                     !- Minute 22
  0.0391052050766809,                     !- Value Until Time 22
  10,                                     !- Hour 23
  34,                                     !- Minute 23
  0.0411633737649272,                     !- Value Until Time 23
  10,                                     !- Hour 24
  44,                                     !- Minute 24
  0.0432215424531736,                     !- Value Until Time 24
  10,                                     !- Hour 25
  54,                                     !- Minute 25
  0.0452797111414199,                     !- Value Until Time 25
  11,                                     !- Hour 26
  4,                                      !- Minute 26
  0.0473378798296663,                     !- Value Until Time 26
  11,                                     !- Hour 27
  14,                                     !- Minute 27
  0.0493960485179126,                     !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0493960485179127,                     !- Value Until Time 28
  11,                                     !- Hour 29
  24,                                     !- Minute 29
  0.0411633737649273,                     !- Value Until Time 29
  11,                                     !- Hour 30
  34,                                     !- Minute 30
  0.0329306990119419,                     !- Value Until Time 30
  11,                                     !- Hour 31
  44,                                     !- Minute 31
  0.0246980242589564,                     !- Value Until Time 31
  11,                                     !- Hour 32
  54,                                     !- Minute 32
  0.016465349505971,                      !- Value Until Time 32
  12,                                     !- Hour 33
  4,                                      !- Minute 33
  0.0082326747529856,                     !- Value Until Time 33
  12,                                     !- Hour 34
  14,                                     !- Minute 34
  1.75490017248282e-16,                   !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  16,                                     !- Hour 36
  18,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  16,                                     !- Hour 37
  28,                                     !- Minute 37
  0.00898109973052964,                    !- Value Until Time 37
  16,                                     !- Hour 38
  38,                                     !- Minute 38
  0.0179621994610593,                     !- Value Until Time 38
  16,                                     !- Hour 39
  48,                                     !- Minute 39
  0.0269432991915889,                     !- Value Until Time 39
  16,                                     !- Hour 40
  58,                                     !- Minute 40
  0.0359243989221186,                     !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.0370470363884345,                     !- Value Until Time 41
  17,                                     !- Hour 42
  10,                                     !- Minute 42
  0.0308725303236954,                     !- Value Until Time 42
  17,                                     !- Hour 43
  20,                                     !- Minute 43
  0.0246980242589562,                     !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0185235181942171,                     !- Value Until Time 44
  17,                                     !- Hour 45
  40,                                     !- Minute 45
  0.012349012129478,                      !- Value Until Time 45
  17,                                     !- Hour 46
  50,                                     !- Minute 46
  0.00617450606473887,                    !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0,                                      !- Value Until Time 47
  18,                                     !- Hour 48
  10,                                     !- Minute 48
  0.00308725303236956,                    !- Value Until Time 48
  18,                                     !- Hour 49
  20,                                     !- Minute 49
  0.00617450606473911,                    !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00926175909710867,                    !- Value Until Time 50
  18,                                     !- Hour 51
  40,                                     !- Minute 51
  0.0123490121294782,                     !- Value Until Time 51
  18,                                     !- Hour 52
  50,                                     !- Minute 52
  0.0154362651618478,                     !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0185235181942172,                     !- Value Until Time 53
  19,                                     !- Hour 54
  10,                                     !- Minute 54
  0.0154362651618476,                     !- Value Until Time 54
  19,                                     !- Hour 55
  20,                                     !- Minute 55
  0.0123490121294781,                     !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.00926175909710853,                    !- Value Until Time 56
  19,                                     !- Hour 57
  40,                                     !- Minute 57
  0.00617450606473898,                    !- Value Until Time 57
  19,                                     !- Hour 58
  50,                                     !- Minute 58
  0.00308725303236942,                    !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0,                                      !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0;                                      !- Value Until Time 60

OS:Schedule:Day,
  {ab1ff327-db03-4955-8fca-4b73000241eb}, !- Handle
  32 space(s) Occ Sch Summer Design Day 1, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5afa160-910c-424b-a6e6-c10e99f5b0be}, !- Handle
  32 space(s) Occ Sch Winter Design Day 1, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b786aa94-7381-4f02-89ff-3f8e95122b26}, !- Handle
  32 space(s) Occ Sch Sunday Rule 1,      !- Name
  {29914725-3acf-4eb5-a925-4fe933632f3f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a65249d7-b798-4142-a9f7-ae495484e91f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a65249d7-b798-4142-a9f7-ae495484e91f}, !- Handle
  32 space(s) Occ Sch Sunday 1,           !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00617450606473908,                    !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  45,                                     !- Minute 4
  0.00617450606473908,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {25d774ef-d30d-4266-b99c-04793478b972}, !- Handle
  32 space(s) Occ Sch Saturday Rule 1,    !- Name
  {29914725-3acf-4eb5-a925-4fe933632f3f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8f893b8-1367-4f3f-8ead-26e7d4a2d06d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8f893b8-1367-4f3f-8ead-26e7d4a2d06d}, !- Handle
  32 space(s) Occ Sch Saturday 1,         !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.00308725303236954,                    !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.00617450606473908,                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00926175909710862,                    !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0123490121294782,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0154362651618477,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0185235181942172,                     !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0154362651618477,                     !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0123490121294781,                     !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.00926175909710858,                    !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.00617450606473905,                    !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.00308725303236951,                    !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.00205816868824637,                    !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.00411633737649274,                    !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0061745060647391,                     !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.00823267475298546,                    !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.0102908434412318,                     !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.0123490121294782,                     !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.0123490121294782,                     !- Value Until Time 20
  8,                                      !- Hour 21
  39,                                     !- Minute 21
  0.0102908434412318,                     !- Value Until Time 21
  8,                                      !- Hour 22
  49,                                     !- Minute 22
  0.00823267475298548,                    !- Value Until Time 22
  8,                                      !- Hour 23
  59,                                     !- Minute 23
  0.00617450606473912,                    !- Value Until Time 23
  9,                                      !- Hour 24
  9,                                      !- Minute 24
  0.00411633737649276,                    !- Value Until Time 24
  9,                                      !- Hour 25
  19,                                     !- Minute 25
  0.0020581686882464,                     !- Value Until Time 25
  9,                                      !- Hour 26
  29,                                     !- Minute 26
  4.38725043120705e-17,                   !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  10,                                     !- Hour 28
  22,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  10,                                     !- Hour 29
  32,                                     !- Minute 29
  0.00205816868824636,                    !- Value Until Time 29
  10,                                     !- Hour 30
  42,                                     !- Minute 30
  0.00411633737649272,                    !- Value Until Time 30
  10,                                     !- Hour 31
  52,                                     !- Minute 31
  0.00617450606473908,                    !- Value Until Time 31
  11,                                     !- Hour 32
  2,                                      !- Minute 32
  0.00823267475298544,                    !- Value Until Time 32
  11,                                     !- Hour 33
  12,                                     !- Minute 33
  0.0102908434412318,                     !- Value Until Time 33
  11,                                     !- Hour 34
  22,                                     !- Minute 34
  0.0123490121294782,                     !- Value Until Time 34
  11,                                     !- Hour 35
  32,                                     !- Minute 35
  0.0101536321953488,                     !- Value Until Time 35
  11,                                     !- Hour 36
  42,                                     !- Minute 36
  0.0079582522612193,                     !- Value Until Time 36
  11,                                     !- Hour 37
  52,                                     !- Minute 37
  0.00576287232708985,                    !- Value Until Time 37
  12,                                     !- Hour 38
  2,                                      !- Minute 38
  0.0035674923929604,                     !- Value Until Time 38
  12,                                     !- Hour 39
  12,                                     !- Minute 39
  0.00137211245883095,                    !- Value Until Time 39
  12,                                     !- Hour 40
  18,                                     !- Minute 40
  0,                                      !- Value Until Time 40
  12,                                     !- Hour 41
  28,                                     !- Minute 41
  0.00329306990119416,                    !- Value Until Time 41
  12,                                     !- Hour 42
  38,                                     !- Minute 42
  0.00658613980238832,                    !- Value Until Time 42
  12,                                     !- Hour 43
  48,                                     !- Minute 43
  0.00987920970358247,                    !- Value Until Time 43
  12,                                     !- Hour 44
  58,                                     !- Minute 44
  0.0131722796047766,                     !- Value Until Time 44
  13,                                     !- Hour 45
  8,                                      !- Minute 45
  0.0164653495059708,                     !- Value Until Time 45
  13,                                     !- Hour 46
  15,                                     !- Minute 46
  0.0185235181942172,                     !- Value Until Time 46
  13,                                     !- Hour 47
  24,                                     !- Minute 47
  0.0154362651618477,                     !- Value Until Time 47
  13,                                     !- Hour 48
  34,                                     !- Minute 48
  0.0123490121294782,                     !- Value Until Time 48
  13,                                     !- Hour 49
  44,                                     !- Minute 49
  0.00926175909710863,                    !- Value Until Time 49
  13,                                     !- Hour 50
  54,                                     !- Minute 50
  0.00617450606473911,                    !- Value Until Time 50
  14,                                     !- Hour 51
  4,                                      !- Minute 51
  0.00308725303236959,                    !- Value Until Time 51
  14,                                     !- Hour 52
  14,                                     !- Minute 52
  6.58087564681054e-17,                   !- Value Until Time 52
  14,                                     !- Hour 53
  15,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:Schedule:Ruleset,
  {0c463b7c-2847-44e6-a2c0-a778b94a8622}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {993a837c-2735-49b1-bb84-a3351557df17}, !- Default Day Schedule Name
  {8aaefa12-5ea1-4f67-ad03-086928d19e11}, !- Summer Design Day Schedule Name
  {114cb4da-e162-48c3-a297-6e9850079721}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ccac39f4-8f24-4e86-86ee-b73a8c0a2193}, !- Handle
  {0c463b7c-2847-44e6-a2c0-a778b94a8622}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  186.16601200218341,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  32,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-21 20:47:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-21 20:47:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {993a837c-2735-49b1-bb84-a3351557df17}, !- Handle
  32 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {8aaefa12-5ea1-4f67-ad03-086928d19e11}, !- Handle
  32 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {114cb4da-e162-48c3-a297-6e9850079721}, !- Handle
  32 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47581b1a-7798-46ec-9bb5-8f98bfdc552d}, !- Handle
  32 space(s) Occ Sch Sunday Rule 2,      !- Name
  {0c463b7c-2847-44e6-a2c0-a778b94a8622}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {132b3e2c-1aa6-4ead-8007-cc10b65fa545}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {132b3e2c-1aa6-4ead-8007-cc10b65fa545}, !- Handle
  32 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6b2036c0-538e-4738-b2bf-cfbc44ba9242}, !- Handle
  32 space(s) Occ Sch Saturday Rule 2,    !- Name
  {0c463b7c-2847-44e6-a2c0-a778b94a8622}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a44c6fb-1bba-44a2-8045-7253fb26324b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a44c6fb-1bba-44a2-8045-7253fb26324b}, !- Handle
  32 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {e5a04418-7576-4586-a270-6ad72d9242f2}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0079a212-5c43-4bab-8401-fca3a794277f}, !- Default Day Schedule Name
  {d4d5d29a-0135-4d61-b1e1-10439d91cf5e}, !- Summer Design Day Schedule Name
  {d287d636-e1f3-4e33-8be5-dbedafc0716a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1960bb76-e906-4828-90d2-73d7faa6bbb6}, !- Handle
  {e5a04418-7576-4586-a270-6ad72d9242f2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  186.16601200218341,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  32,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-21 20:47:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-21 20:47:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0079a212-5c43-4bab-8401-fca3a794277f}, !- Handle
  32 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {d4d5d29a-0135-4d61-b1e1-10439d91cf5e}, !- Handle
  32 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d287d636-e1f3-4e33-8be5-dbedafc0716a}, !- Handle
  32 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5bc1e7da-2f7c-4a27-8ab2-66f84d30f8ad}, !- Handle
  32 space(s) Occ Sch Sunday Rule 3,      !- Name
  {e5a04418-7576-4586-a270-6ad72d9242f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8600176-59f1-4348-89b8-4203cf9d8eb3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8600176-59f1-4348-89b8-4203cf9d8eb3}, !- Handle
  32 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7d29fb18-83fc-40d3-ab73-7e572287ac3a}, !- Handle
  32 space(s) Occ Sch Saturday Rule 3,    !- Name
  {e5a04418-7576-4586-a270-6ad72d9242f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2e104da-5618-4c22-b5c3-9cc8242a50a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2e104da-5618-4c22-b5c3-9cc8242a50a0}, !- Handle
  32 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {ed214866-4f49-45cd-b415-0934e963cf79}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {765db4e7-6548-428c-8fc7-7f6ccf78490a}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {ed214866-4f49-45cd-b415-0934e963cf79}, !- Electric Equipment Definition Name
  {aaddd953-46db-4bf4-b6f1-2c674598fe9f}, !- Space or SpaceType Name
  {29914725-3acf-4eb5-a925-4fe933632f3f}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b626299a-dab3-43dc-81d4-6aff915be640}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {0fdb84fd-bf92-4c4a-bf17-ed052b3d1861}, !- Handle
  Parking Areas and Drives,               !- Name
  {b626299a-dab3-43dc-81d4-6aff915be640}, !- Exterior Lights Definition Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  35437.5000000001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f8b406cc-9b2d-4c29-bb9e-03ce671bedc8}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {e1d82d5e-9ec3-4cef-8cbe-ad5427f5124d}, !- Handle
  Building Facades,                       !- Name
  {f8b406cc-9b2d-4c29-bb9e-03ce671bedc8}, !- Exterior Lights Definition Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5627.3753384682,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {680d2281-28db-457c-90ea-b7e567f1c28d}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {b40bf1c9-3672-4fa9-9a4b-8b8add56418d}, !- Handle
  Main Entries,                           !- Name
  {680d2281-28db-457c-90ea-b7e567f1c28d}, !- Exterior Lights Definition Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {728c0fb5-3a94-40c8-a2bf-4e46519e84a4}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {359d5119-5c86-4733-b495-b38a4159e41f}, !- Handle
  Other Doors,                            !- Name
  {728c0fb5-3a94-40c8-a2bf-4e46519e84a4}, !- Exterior Lights Definition Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  18.1650000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Handle
  OutPatientHealthCare Hours_of_operation, !- Name
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Schedule Type Limits Name
  {ff6b63e2-8de0-4b36-8297-730463cc4abe}, !- Default Day Schedule Name
  {09dcf0ce-324b-44f7-9975-d1896c6e381b}, !- Summer Design Day Schedule Name
  {ed1011a1-4aab-4b11-bf56-a7399e024647}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff6b63e2-8de0-4b36-8297-730463cc4abe}, !- Handle
  OutPatientHealthCare Hours_of_operation Default, !- Name
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed1011a1-4aab-4b11-bf56-a7399e024647}, !- Handle
  OutPatientHealthCare Hours_of_operation Winter Design Day, !- Name
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09dcf0ce-324b-44f7-9975-d1896c6e381b}, !- Handle
  OutPatientHealthCare Hours_of_operation Summer Design Day, !- Name
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {7483f7f4-2abf-453c-b4a4-f77ba51c7563}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Exhaust Fan, !- Name
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0312400501132245,                     !- Maximum Flow Rate {m3/s}
  {e953f897-ff91-41e2-bcbb-2b2b1ac5dc14}, !- Air Inlet Node Name
  {c472056e-24ee-4ff1-a8c9-911392efce66}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {434ec19b-19bf-44d8-8f0f-42dfe52fc666}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {1950131f-69a6-4570-833c-4176fab9be23}, !- Inlet Port
  {e953f897-ff91-41e2-bcbb-2b2b1ac5dc14}; !- Outlet Port

OS:Connection,
  {1950131f-69a6-4570-833c-4176fab9be23}, !- Handle
  {852ad57f-93ba-4a4e-9db1-e3e986902aa8}, !- Source Object
  2,                                      !- Outlet Port
  {434ec19b-19bf-44d8-8f0f-42dfe52fc666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e953f897-ff91-41e2-bcbb-2b2b1ac5dc14}, !- Handle
  {434ec19b-19bf-44d8-8f0f-42dfe52fc666}, !- Source Object
  3,                                      !- Outlet Port
  {7483f7f4-2abf-453c-b4a4-f77ba51c7563}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8fe2dc41-3645-4d28-8df0-16b8e555bae8}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {c472056e-24ee-4ff1-a8c9-911392efce66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c472056e-24ee-4ff1-a8c9-911392efce66}, !- Handle
  {7483f7f4-2abf-453c-b4a4-f77ba51c7563}, !- Source Object
  7,                                      !- Outlet Port
  {8fe2dc41-3645-4d28-8df0-16b8e555bae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {2d2d9ea0-fb13-4ca8-9403-450d9abd2d4e}, !- Handle
  Zone Outpatient MRI  - Story Ground Exhaust Fan, !- Name
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.096423616214848,                      !- Maximum Flow Rate {m3/s}
  {7486b628-37be-48ec-bfe9-1688ece8f9e9}, !- Air Inlet Node Name
  {a94bd86c-6b0e-4c6b-a6e0-61163819f24c}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d1565f2c-7292-4455-8111-4483c08cc177}, !- Handle
  Zone Outpatient MRI  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {b8df68cb-ddec-4f2d-8f24-df73638b9087}, !- Inlet Port
  {7486b628-37be-48ec-bfe9-1688ece8f9e9}; !- Outlet Port

OS:Connection,
  {b8df68cb-ddec-4f2d-8f24-df73638b9087}, !- Handle
  {8541bee8-5ac6-4a33-86eb-a8e514582043}, !- Source Object
  2,                                      !- Outlet Port
  {d1565f2c-7292-4455-8111-4483c08cc177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7486b628-37be-48ec-bfe9-1688ece8f9e9}, !- Handle
  {d1565f2c-7292-4455-8111-4483c08cc177}, !- Source Object
  3,                                      !- Outlet Port
  {2d2d9ea0-fb13-4ca8-9403-450d9abd2d4e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5fe2f7f0-c392-45e5-b1fd-c5d8bc537805}, !- Handle
  Zone Outpatient MRI  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {a94bd86c-6b0e-4c6b-a6e0-61163819f24c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a94bd86c-6b0e-4c6b-a6e0-61163819f24c}, !- Handle
  {2d2d9ea0-fb13-4ca8-9403-450d9abd2d4e}, !- Source Object
  7,                                      !- Outlet Port
  {5fe2f7f0-c392-45e5-b1fd-c5d8bc537805}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a8a058e8-2314-4333-9739-a2fda53400fd}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Exhaust Fan, !- Name
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0369473669608345,                     !- Maximum Flow Rate {m3/s}
  {fdb6c02d-d5fa-42ef-bc6f-a01e93a08311}, !- Air Inlet Node Name
  {36044582-cab7-4bfd-bd08-d11dc5ec5b09}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2cf94a04-e6b3-4301-b8fe-89a47693f080}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {60d7d191-ff2b-482f-a0cb-0209f441f450}, !- Inlet Port
  {fdb6c02d-d5fa-42ef-bc6f-a01e93a08311}; !- Outlet Port

OS:Connection,
  {60d7d191-ff2b-482f-a0cb-0209f441f450}, !- Handle
  {b4c45ab3-7d14-4ad8-8dbf-7bbbbfd0a5ea}, !- Source Object
  2,                                      !- Outlet Port
  {2cf94a04-e6b3-4301-b8fe-89a47693f080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdb6c02d-d5fa-42ef-bc6f-a01e93a08311}, !- Handle
  {2cf94a04-e6b3-4301-b8fe-89a47693f080}, !- Source Object
  3,                                      !- Outlet Port
  {a8a058e8-2314-4333-9739-a2fda53400fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f94a5372-b704-47a3-b2b8-40a934d7b71b}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {36044582-cab7-4bfd-bd08-d11dc5ec5b09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36044582-cab7-4bfd-bd08-d11dc5ec5b09}, !- Handle
  {a8a058e8-2314-4333-9739-a2fda53400fd}, !- Source Object
  7,                                      !- Outlet Port
  {f94a5372-b704-47a3-b2b8-40a934d7b71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {deab0d6d-dd09-40e5-8af0-776ac682b089}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Exhaust Fan, !- Name
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.132169442786705,                      !- Maximum Flow Rate {m3/s}
  {d9fbe484-a5d1-48d8-a589-7d02d2801b9b}, !- Air Inlet Node Name
  {ba1e7b86-de54-41c4-b7b5-fb90630807df}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {97731658-fa1d-4493-9de3-7c053569dc4b}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {4f8849d0-b56b-40ca-af26-e3b7a7db1f18}, !- Inlet Port
  {d9fbe484-a5d1-48d8-a589-7d02d2801b9b}; !- Outlet Port

OS:Connection,
  {4f8849d0-b56b-40ca-af26-e3b7a7db1f18}, !- Handle
  {2fdb5e7d-55ea-4a03-96f9-01114fac1aea}, !- Source Object
  2,                                      !- Outlet Port
  {97731658-fa1d-4493-9de3-7c053569dc4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9fbe484-a5d1-48d8-a589-7d02d2801b9b}, !- Handle
  {97731658-fa1d-4493-9de3-7c053569dc4b}, !- Source Object
  3,                                      !- Outlet Port
  {deab0d6d-dd09-40e5-8af0-776ac682b089}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0067b22-05ae-429f-887f-6ef05134effd}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {ba1e7b86-de54-41c4-b7b5-fb90630807df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba1e7b86-de54-41c4-b7b5-fb90630807df}, !- Handle
  {deab0d6d-dd09-40e5-8af0-776ac682b089}, !- Source Object
  7,                                      !- Outlet Port
  {f0067b22-05ae-429f-887f-6ef05134effd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6a761ec2-6a50-42a4-8774-033d8a337e94}, !- Handle
  Zone Outpatient Toilet  - Story Ground Exhaust Fan, !- Name
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.289871618839033,                      !- Maximum Flow Rate {m3/s}
  {3a306aec-24f6-4b66-8f53-aab71158cc15}, !- Air Inlet Node Name
  {34f1c4b3-4173-4fc4-8d9c-261e02fd1362}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {36b8145d-8dfd-4c8d-97a0-eeadb5b04fcf}, !- Handle
  Zone Outpatient Toilet  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {ad897725-784a-4199-ad59-487b863098f9}, !- Inlet Port
  {3a306aec-24f6-4b66-8f53-aab71158cc15}; !- Outlet Port

OS:Connection,
  {ad897725-784a-4199-ad59-487b863098f9}, !- Handle
  {8f8dd2e8-eaaa-4ff5-a8bb-e369f2ca2230}, !- Source Object
  2,                                      !- Outlet Port
  {36b8145d-8dfd-4c8d-97a0-eeadb5b04fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a306aec-24f6-4b66-8f53-aab71158cc15}, !- Handle
  {36b8145d-8dfd-4c8d-97a0-eeadb5b04fcf}, !- Source Object
  3,                                      !- Outlet Port
  {6a761ec2-6a50-42a4-8774-033d8a337e94}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {89f6e228-7a47-42f2-806c-dbb5e10498bb}, !- Handle
  Zone Outpatient Toilet  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {34f1c4b3-4173-4fc4-8d9c-261e02fd1362}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34f1c4b3-4173-4fc4-8d9c-261e02fd1362}, !- Handle
  {6a761ec2-6a50-42a4-8774-033d8a337e94}, !- Source Object
  7,                                      !- Outlet Port
  {89f6e228-7a47-42f2-806c-dbb5e10498bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fc89d18b-5c29-418b-b79c-af9c31c7bba0}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  {92d711b8-e890-4949-a7c7-17c118a3280e}, !- Default Day Schedule Name
  {a7fd9258-e7ae-4b54-beba-563bfcbce9b2}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {92d711b8-e890-4949-a7c7-17c118a3280e}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Default, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  45,                                     !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {326e2c8a-cc5c-4091-a999-32a8133e6446}, !- Handle
  Schedule Rule 9,                        !- Name
  {fc89d18b-5c29-418b-b79c-af9c31c7bba0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {605ca598-afb4-4fad-9502-cb092501e5e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {605ca598-afb4-4fad-9502-cb092501e5e8}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Sat Day, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  8,                                      !- Minute 1
  0.292415300546448,                      !- Value Until Time 1
  0,                                      !- Hour 2
  18,                                     !- Minute 2
  0.292590163934426,                      !- Value Until Time 2
  0,                                      !- Hour 3
  28,                                     !- Minute 3
  0.292765027322404,                      !- Value Until Time 3
  0,                                      !- Hour 4
  38,                                     !- Minute 4
  0.292939890710382,                      !- Value Until Time 4
  0,                                      !- Hour 5
  48,                                     !- Minute 5
  0.293114754098361,                      !- Value Until Time 5
  0,                                      !- Hour 6
  58,                                     !- Minute 6
  0.293289617486339,                      !- Value Until Time 6
  1,                                      !- Hour 7
  8,                                      !- Minute 7
  0.293464480874317,                      !- Value Until Time 7
  1,                                      !- Hour 8
  18,                                     !- Minute 8
  0.293639344262295,                      !- Value Until Time 8
  1,                                      !- Hour 9
  28,                                     !- Minute 9
  0.293814207650273,                      !- Value Until Time 9
  1,                                      !- Hour 10
  38,                                     !- Minute 10
  0.293989071038251,                      !- Value Until Time 10
  1,                                      !- Hour 11
  48,                                     !- Minute 11
  0.29416393442623,                       !- Value Until Time 11
  1,                                      !- Hour 12
  58,                                     !- Minute 12
  0.294338797814208,                      !- Value Until Time 12
  2,                                      !- Hour 13
  8,                                      !- Minute 13
  0.294513661202186,                      !- Value Until Time 13
  2,                                      !- Hour 14
  18,                                     !- Minute 14
  0.294688524590164,                      !- Value Until Time 14
  2,                                      !- Hour 15
  28,                                     !- Minute 15
  0.294863387978142,                      !- Value Until Time 15
  2,                                      !- Hour 16
  38,                                     !- Minute 16
  0.29503825136612,                       !- Value Until Time 16
  2,                                      !- Hour 17
  48,                                     !- Minute 17
  0.295213114754098,                      !- Value Until Time 17
  2,                                      !- Hour 18
  58,                                     !- Minute 18
  0.295387978142077,                      !- Value Until Time 18
  3,                                      !- Hour 19
  8,                                      !- Minute 19
  0.295562841530055,                      !- Value Until Time 19
  3,                                      !- Hour 20
  18,                                     !- Minute 20
  0.295737704918033,                      !- Value Until Time 20
  3,                                      !- Hour 21
  28,                                     !- Minute 21
  0.295912568306011,                      !- Value Until Time 21
  3,                                      !- Hour 22
  38,                                     !- Minute 22
  0.296087431693989,                      !- Value Until Time 22
  3,                                      !- Hour 23
  48,                                     !- Minute 23
  0.296262295081967,                      !- Value Until Time 23
  3,                                      !- Hour 24
  58,                                     !- Minute 24
  0.296437158469945,                      !- Value Until Time 24
  4,                                      !- Hour 25
  8,                                      !- Minute 25
  0.296612021857924,                      !- Value Until Time 25
  4,                                      !- Hour 26
  18,                                     !- Minute 26
  0.296786885245902,                      !- Value Until Time 26
  4,                                      !- Hour 27
  28,                                     !- Minute 27
  0.29696174863388,                       !- Value Until Time 27
  4,                                      !- Hour 28
  38,                                     !- Minute 28
  0.297136612021858,                      !- Value Until Time 28
  4,                                      !- Hour 29
  48,                                     !- Minute 29
  0.297311475409836,                      !- Value Until Time 29
  4,                                      !- Hour 30
  58,                                     !- Minute 30
  0.297486338797814,                      !- Value Until Time 30
  5,                                      !- Hour 31
  8,                                      !- Minute 31
  0.297661202185792,                      !- Value Until Time 31
  5,                                      !- Hour 32
  18,                                     !- Minute 32
  0.297836065573771,                      !- Value Until Time 32
  5,                                      !- Hour 33
  28,                                     !- Minute 33
  0.298010928961749,                      !- Value Until Time 33
  5,                                      !- Hour 34
  38,                                     !- Minute 34
  0.298185792349727,                      !- Value Until Time 34
  5,                                      !- Hour 35
  48,                                     !- Minute 35
  0.298360655737705,                      !- Value Until Time 35
  5,                                      !- Hour 36
  58,                                     !- Minute 36
  0.298535519125683,                      !- Value Until Time 36
  6,                                      !- Hour 37
  8,                                      !- Minute 37
  0.298710382513661,                      !- Value Until Time 37
  6,                                      !- Hour 38
  18,                                     !- Minute 38
  0.298885245901639,                      !- Value Until Time 38
  6,                                      !- Hour 39
  28,                                     !- Minute 39
  0.299060109289618,                      !- Value Until Time 39
  6,                                      !- Hour 40
  38,                                     !- Minute 40
  0.299234972677596,                      !- Value Until Time 40
  6,                                      !- Hour 41
  48,                                     !- Minute 41
  0.299409836065574,                      !- Value Until Time 41
  6,                                      !- Hour 42
  58,                                     !- Minute 42
  0.299584699453552,                      !- Value Until Time 42
  7,                                      !- Hour 43
  8,                                      !- Minute 43
  0.29975956284153,                       !- Value Until Time 43
  7,                                      !- Hour 44
  18,                                     !- Minute 44
  0.299934426229508,                      !- Value Until Time 44
  7,                                      !- Hour 45
  22,                                     !- Minute 45
  0.3,                                    !- Value Until Time 45
  7,                                      !- Hour 46
  52,                                     !- Minute 46
  0.3,                                    !- Value Until Time 46
  8,                                      !- Hour 47
  2,                                      !- Minute 47
  0.295,                                  !- Value Until Time 47
  8,                                      !- Hour 48
  12,                                     !- Minute 48
  0.29,                                   !- Value Until Time 48
  8,                                      !- Hour 49
  22,                                     !- Minute 49
  0.285,                                  !- Value Until Time 49
  8,                                      !- Hour 50
  32,                                     !- Minute 50
  0.28,                                   !- Value Until Time 50
  8,                                      !- Hour 51
  42,                                     !- Minute 51
  0.275,                                  !- Value Until Time 51
  8,                                      !- Hour 52
  52,                                     !- Minute 52
  0.27,                                   !- Value Until Time 52
  9,                                      !- Hour 53
  2,                                      !- Minute 53
  0.265,                                  !- Value Until Time 53
  9,                                      !- Hour 54
  12,                                     !- Minute 54
  0.26,                                   !- Value Until Time 54
  9,                                      !- Hour 55
  22,                                     !- Minute 55
  0.255,                                  !- Value Until Time 55
  9,                                      !- Hour 56
  32,                                     !- Minute 56
  0.25,                                   !- Value Until Time 56
  9,                                      !- Hour 57
  42,                                     !- Minute 57
  0.245,                                  !- Value Until Time 57
  9,                                      !- Hour 58
  52,                                     !- Minute 58
  0.24,                                   !- Value Until Time 58
  10,                                     !- Hour 59
  2,                                      !- Minute 59
  0.239166666666667,                      !- Value Until Time 59
  10,                                     !- Hour 60
  12,                                     !- Minute 60
  0.238333333333333,                      !- Value Until Time 60
  10,                                     !- Hour 61
  22,                                     !- Minute 61
  0.2375,                                 !- Value Until Time 61
  10,                                     !- Hour 62
  32,                                     !- Minute 62
  0.236666666666667,                      !- Value Until Time 62
  10,                                     !- Hour 63
  42,                                     !- Minute 63
  0.235833333333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  52,                                     !- Minute 64
  0.235,                                  !- Value Until Time 64
  11,                                     !- Hour 65
  2,                                      !- Minute 65
  0.234166666666667,                      !- Value Until Time 65
  11,                                     !- Hour 66
  12,                                     !- Minute 66
  0.233333333333333,                      !- Value Until Time 66
  11,                                     !- Hour 67
  22,                                     !- Minute 67
  0.2325,                                 !- Value Until Time 67
  11,                                     !- Hour 68
  32,                                     !- Minute 68
  0.231666666666667,                      !- Value Until Time 68
  11,                                     !- Hour 69
  42,                                     !- Minute 69
  0.230833333333333,                      !- Value Until Time 69
  11,                                     !- Hour 70
  52,                                     !- Minute 70
  0.23,                                   !- Value Until Time 70
  12,                                     !- Hour 71
  18,                                     !- Minute 71
  0.23,                                   !- Value Until Time 71
  12,                                     !- Hour 72
  28,                                     !- Minute 72
  0.280174863387978,                      !- Value Until Time 72
  12,                                     !- Hour 73
  38,                                     !- Minute 73
  0.280349726775956,                      !- Value Until Time 73
  12,                                     !- Hour 74
  48,                                     !- Minute 74
  0.280524590163934,                      !- Value Until Time 74
  12,                                     !- Hour 75
  58,                                     !- Minute 75
  0.280699453551913,                      !- Value Until Time 75
  13,                                     !- Hour 76
  8,                                      !- Minute 76
  0.280874316939891,                      !- Value Until Time 76
  13,                                     !- Hour 77
  18,                                     !- Minute 77
  0.281049180327869,                      !- Value Until Time 77
  13,                                     !- Hour 78
  28,                                     !- Minute 78
  0.281224043715847,                      !- Value Until Time 78
  13,                                     !- Hour 79
  38,                                     !- Minute 79
  0.281398907103825,                      !- Value Until Time 79
  13,                                     !- Hour 80
  48,                                     !- Minute 80
  0.281573770491803,                      !- Value Until Time 80
  13,                                     !- Hour 81
  58,                                     !- Minute 81
  0.281748633879782,                      !- Value Until Time 81
  14,                                     !- Hour 82
  8,                                      !- Minute 82
  0.28192349726776,                       !- Value Until Time 82
  14,                                     !- Hour 83
  18,                                     !- Minute 83
  0.282098360655738,                      !- Value Until Time 83
  14,                                     !- Hour 84
  28,                                     !- Minute 84
  0.282273224043716,                      !- Value Until Time 84
  14,                                     !- Hour 85
  38,                                     !- Minute 85
  0.282448087431694,                      !- Value Until Time 85
  14,                                     !- Hour 86
  48,                                     !- Minute 86
  0.282622950819672,                      !- Value Until Time 86
  14,                                     !- Hour 87
  58,                                     !- Minute 87
  0.28279781420765,                       !- Value Until Time 87
  15,                                     !- Hour 88
  8,                                      !- Minute 88
  0.282972677595628,                      !- Value Until Time 88
  15,                                     !- Hour 89
  18,                                     !- Minute 89
  0.283147540983607,                      !- Value Until Time 89
  15,                                     !- Hour 90
  28,                                     !- Minute 90
  0.283322404371585,                      !- Value Until Time 90
  15,                                     !- Hour 91
  38,                                     !- Minute 91
  0.283497267759563,                      !- Value Until Time 91
  15,                                     !- Hour 92
  48,                                     !- Minute 92
  0.283672131147541,                      !- Value Until Time 92
  15,                                     !- Hour 93
  58,                                     !- Minute 93
  0.283846994535519,                      !- Value Until Time 93
  16,                                     !- Hour 94
  8,                                      !- Minute 94
  0.284021857923497,                      !- Value Until Time 94
  16,                                     !- Hour 95
  18,                                     !- Minute 95
  0.284196721311475,                      !- Value Until Time 95
  16,                                     !- Hour 96
  28,                                     !- Minute 96
  0.284371584699454,                      !- Value Until Time 96
  16,                                     !- Hour 97
  38,                                     !- Minute 97
  0.284546448087432,                      !- Value Until Time 97
  16,                                     !- Hour 98
  48,                                     !- Minute 98
  0.28472131147541,                       !- Value Until Time 98
  16,                                     !- Hour 99
  58,                                     !- Minute 99
  0.284896174863388,                      !- Value Until Time 99
  17,                                     !- Hour 100
  8,                                      !- Minute 100
  0.285071038251366,                      !- Value Until Time 100
  17,                                     !- Hour 101
  18,                                     !- Minute 101
  0.285245901639344,                      !- Value Until Time 101
  17,                                     !- Hour 102
  28,                                     !- Minute 102
  0.285420765027322,                      !- Value Until Time 102
  17,                                     !- Hour 103
  38,                                     !- Minute 103
  0.2855956284153,                        !- Value Until Time 103
  17,                                     !- Hour 104
  48,                                     !- Minute 104
  0.285770491803279,                      !- Value Until Time 104
  17,                                     !- Hour 105
  58,                                     !- Minute 105
  0.285945355191257,                      !- Value Until Time 105
  18,                                     !- Hour 106
  8,                                      !- Minute 106
  0.286120218579235,                      !- Value Until Time 106
  18,                                     !- Hour 107
  18,                                     !- Minute 107
  0.286295081967213,                      !- Value Until Time 107
  18,                                     !- Hour 108
  28,                                     !- Minute 108
  0.286469945355191,                      !- Value Until Time 108
  18,                                     !- Hour 109
  38,                                     !- Minute 109
  0.286644808743169,                      !- Value Until Time 109
  18,                                     !- Hour 110
  48,                                     !- Minute 110
  0.286819672131148,                      !- Value Until Time 110
  18,                                     !- Hour 111
  58,                                     !- Minute 111
  0.286994535519126,                      !- Value Until Time 111
  19,                                     !- Hour 112
  8,                                      !- Minute 112
  0.287169398907104,                      !- Value Until Time 112
  19,                                     !- Hour 113
  18,                                     !- Minute 113
  0.287344262295082,                      !- Value Until Time 113
  19,                                     !- Hour 114
  28,                                     !- Minute 114
  0.28751912568306,                       !- Value Until Time 114
  19,                                     !- Hour 115
  38,                                     !- Minute 115
  0.287693989071038,                      !- Value Until Time 115
  19,                                     !- Hour 116
  48,                                     !- Minute 116
  0.287868852459016,                      !- Value Until Time 116
  19,                                     !- Hour 117
  58,                                     !- Minute 117
  0.288043715846994,                      !- Value Until Time 117
  20,                                     !- Hour 118
  8,                                      !- Minute 118
  0.288218579234973,                      !- Value Until Time 118
  20,                                     !- Hour 119
  18,                                     !- Minute 119
  0.288393442622951,                      !- Value Until Time 119
  20,                                     !- Hour 120
  28,                                     !- Minute 120
  0.288568306010929,                      !- Value Until Time 120
  20,                                     !- Hour 121
  38,                                     !- Minute 121
  0.288743169398907,                      !- Value Until Time 121
  20,                                     !- Hour 122
  48,                                     !- Minute 122
  0.288918032786885,                      !- Value Until Time 122
  20,                                     !- Hour 123
  58,                                     !- Minute 123
  0.289092896174863,                      !- Value Until Time 123
  21,                                     !- Hour 124
  8,                                      !- Minute 124
  0.289267759562842,                      !- Value Until Time 124
  21,                                     !- Hour 125
  18,                                     !- Minute 125
  0.28944262295082,                       !- Value Until Time 125
  21,                                     !- Hour 126
  28,                                     !- Minute 126
  0.289617486338798,                      !- Value Until Time 126
  21,                                     !- Hour 127
  38,                                     !- Minute 127
  0.289792349726776,                      !- Value Until Time 127
  21,                                     !- Hour 128
  48,                                     !- Minute 128
  0.289967213114754,                      !- Value Until Time 128
  21,                                     !- Hour 129
  58,                                     !- Minute 129
  0.290142076502732,                      !- Value Until Time 129
  22,                                     !- Hour 130
  8,                                      !- Minute 130
  0.29031693989071,                       !- Value Until Time 130
  22,                                     !- Hour 131
  18,                                     !- Minute 131
  0.290491803278688,                      !- Value Until Time 131
  22,                                     !- Hour 132
  28,                                     !- Minute 132
  0.290666666666667,                      !- Value Until Time 132
  22,                                     !- Hour 133
  38,                                     !- Minute 133
  0.290841530054645,                      !- Value Until Time 133
  22,                                     !- Hour 134
  48,                                     !- Minute 134
  0.291016393442623,                      !- Value Until Time 134
  22,                                     !- Hour 135
  58,                                     !- Minute 135
  0.291191256830601,                      !- Value Until Time 135
  23,                                     !- Hour 136
  8,                                      !- Minute 136
  0.291366120218579,                      !- Value Until Time 136
  23,                                     !- Hour 137
  18,                                     !- Minute 137
  0.291540983606557,                      !- Value Until Time 137
  23,                                     !- Hour 138
  28,                                     !- Minute 138
  0.291715846994535,                      !- Value Until Time 138
  23,                                     !- Hour 139
  38,                                     !- Minute 139
  0.291890710382514,                      !- Value Until Time 139
  23,                                     !- Hour 140
  48,                                     !- Minute 140
  0.292065573770492,                      !- Value Until Time 140
  23,                                     !- Hour 141
  58,                                     !- Minute 141
  0.29224043715847,                       !- Value Until Time 141
  24,                                     !- Hour 142
  0,                                      !- Minute 142
  0.292415300546448;                      !- Value Until Time 142

OS:Schedule:Day,
  {a7fd9258-e7ae-4b54-beba-563bfcbce9b2}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Summer Design Day, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {ead5c317-40c9-43f1-b73d-c3324cba3d77}, !- Handle
  Schedule Rule 10,                       !- Name
  {fc89d18b-5c29-418b-b79c-af9c31c7bba0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f33eb60-c564-419e-b3a1-1062f6ac347d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f33eb60-c564-419e-b3a1-1062f6ac347d}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 SmrDsn|Wkdy Day, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  24,                                     !- Minute 2
  0.0366666666666666,                     !- Value Until Time 2
  11,                                     !- Hour 3
  34,                                     !- Minute 3
  0.0633333333333332,                     !- Value Until Time 3
  11,                                     !- Hour 4
  44,                                     !- Minute 4
  0.0899999999999997,                     !- Value Until Time 4
  11,                                     !- Hour 5
  54,                                     !- Minute 5
  0.116666666666666,                      !- Value Until Time 5
  12,                                     !- Hour 6
  4,                                      !- Minute 6
  0.143333333333333,                      !- Value Until Time 6
  12,                                     !- Hour 7
  14,                                     !- Minute 7
  0.169999999999999,                      !- Value Until Time 7
  12,                                     !- Hour 8
  15,                                     !- Minute 8
  0.17,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  24,                                     !- Minute 9
  0.238333333333333,                      !- Value Until Time 9
  12,                                     !- Hour 10
  34,                                     !- Minute 10
  0.306666666666666,                      !- Value Until Time 10
  12,                                     !- Hour 11
  44,                                     !- Minute 11
  0.374999999999999,                      !- Value Until Time 11
  12,                                     !- Hour 12
  54,                                     !- Minute 12
  0.443333333333332,                      !- Value Until Time 12
  13,                                     !- Hour 13
  4,                                      !- Minute 13
  0.511666666666665,                      !- Value Until Time 13
  13,                                     !- Hour 14
  14,                                     !- Minute 14
  0.579999999999999,                      !- Value Until Time 14
  13,                                     !- Hour 15
  15,                                     !- Minute 15
  0.58,                                   !- Value Until Time 15
  13,                                     !- Hour 16
  24,                                     !- Minute 16
  0.771111111111111,                      !- Value Until Time 16
  13,                                     !- Hour 17
  34,                                     !- Minute 17
  0.722222222222223,                      !- Value Until Time 17
  13,                                     !- Hour 18
  37,                                     !- Minute 18
  0.71,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  47,                                     !- Minute 19
  0.728333333333333,                      !- Value Until Time 19
  13,                                     !- Hour 20
  57,                                     !- Minute 20
  0.746666666666666,                      !- Value Until Time 20
  14,                                     !- Hour 21
  7,                                      !- Minute 21
  0.765,                                  !- Value Until Time 21
  14,                                     !- Hour 22
  17,                                     !- Minute 22
  0.783333333333333,                      !- Value Until Time 22
  14,                                     !- Hour 23
  27,                                     !- Minute 23
  0.801666666666666,                      !- Value Until Time 23
  14,                                     !- Hour 24
  37,                                     !- Minute 24
  0.82,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  47,                                     !- Minute 25
  0.813333333333333,                      !- Value Until Time 25
  14,                                     !- Hour 26
  57,                                     !- Minute 26
  0.806666666666667,                      !- Value Until Time 26
  15,                                     !- Hour 27
  7,                                      !- Minute 27
  0.8,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  17,                                     !- Minute 28
  0.793333333333333,                      !- Value Until Time 28
  15,                                     !- Hour 29
  27,                                     !- Minute 29
  0.786666666666667,                      !- Value Until Time 29
  15,                                     !- Hour 30
  37,                                     !- Minute 30
  0.78,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  47,                                     !- Minute 31
  0.773333333333333,                      !- Value Until Time 31
  15,                                     !- Hour 32
  57,                                     !- Minute 32
  0.766666666666667,                      !- Value Until Time 32
  16,                                     !- Hour 33
  7,                                      !- Minute 33
  0.76,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  17,                                     !- Minute 34
  0.753333333333333,                      !- Value Until Time 34
  16,                                     !- Hour 35
  27,                                     !- Minute 35
  0.746666666666667,                      !- Value Until Time 35
  16,                                     !- Hour 36
  37,                                     !- Minute 36
  0.74,                                   !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.18,                                   !- Value Until Time 37
  18,                                     !- Hour 38
  10,                                     !- Minute 38
  0.166666666666667,                      !- Value Until Time 38
  18,                                     !- Hour 39
  20,                                     !- Minute 39
  0.153333333333333,                      !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.14,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  40,                                     !- Minute 41
  0.126666666666666,                      !- Value Until Time 41
  18,                                     !- Hour 42
  50,                                     !- Minute 42
  0.113333333333333,                      !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.1,                                    !- Value Until Time 43
  19,                                     !- Hour 44
  10,                                     !- Minute 44
  0.0849999999999999,                     !- Value Until Time 44
  19,                                     !- Hour 45
  20,                                     !- Minute 45
  0.0699999999999998,                     !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0549999999999997,                     !- Value Until Time 46
  19,                                     !- Hour 47
  40,                                     !- Minute 47
  0.0399999999999996,                     !- Value Until Time 47
  19,                                     !- Hour 48
  50,                                     !- Minute 48
  0.0249999999999995,                     !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.01,                                   !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0.01;                                   !- Value Until Time 50

OS:WaterUse:Connections,
  {75c1c004-4fb4-445b-b476-184ae482cc01}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F, !- Name
  {89f0c239-8f88-4081-98e2-2d06efa3e272}, !- Inlet Node Name
  {882976cc-423a-436b-acc7-59829a8914eb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b28f4e17-2972-488c-92e2-5f314493d495}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a64990e4-f795-46e5-af9a-e69fe600f512}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.83354538551956e-07,                   !- Peak Flow Rate {m3/s}
  {4ab13443-8263-448d-864b-4755b8d3f303}, !- Target Temperature Schedule Name
  {7eb18f3e-2cd4-4342-9720-7f0ecaf19067}, !- Sensible Fraction Schedule Name
  {69bb8264-0921-4ed9-9e07-359dbf515b36}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7eb18f3e-2cd4-4342-9720-7f0ecaf19067}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  {60d292df-ead8-496c-97fb-596add0d76a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60d292df-ead8-496c-97fb-596add0d76a6}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {69bb8264-0921-4ed9-9e07-359dbf515b36}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  {00a56732-a881-49ff-b303-f0a2aa086b3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00a56732-a881-49ff-b303-f0a2aa086b3d}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ab13443-8263-448d-864b-4755b8d3f303}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  {ad497840-676a-4411-92e3-87a68201dd8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad497840-676a-4411-92e3-87a68201dd8b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {b28f4e17-2972-488c-92e2-5f314493d495}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Service Water Use 0.01gpm at 140F, !- Name
  {a64990e4-f795-46e5-af9a-e69fe600f512}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fc89d18b-5c29-418b-b79c-af9c31c7bba0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {11ed518f-6f26-4644-80de-c253db2e43db}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F, !- Name
  {017c06c4-0041-4a81-8d4d-378f4f48fa26}, !- Inlet Node Name
  {97d38a17-a8a5-40c9-bf63-b24494ea4a3d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {48898469-496a-4c2a-aefc-30a4e959c5d7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aca94478-1e03-4df6-be50-a077d511baa1}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.88255686043058e-07,                   !- Peak Flow Rate {m3/s}
  {4ab13443-8263-448d-864b-4755b8d3f303}, !- Target Temperature Schedule Name
  {7eb18f3e-2cd4-4342-9720-7f0ecaf19067}, !- Sensible Fraction Schedule Name
  {69bb8264-0921-4ed9-9e07-359dbf515b36}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {48898469-496a-4c2a-aefc-30a4e959c5d7}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Service Water Use 0.01gpm at 140F, !- Name
  {aca94478-1e03-4df6-be50-a077d511baa1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fc89d18b-5c29-418b-b79c-af9c31c7bba0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1eb10059-060b-41c5-bc73-72ed6bbc3ceb}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F, !- Name
  {769ae12d-bf90-48c8-9a71-799c441a968a}, !- Inlet Node Name
  {dff25dee-4223-4515-8a8a-a1186d325cef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6e5d5211-477b-49b5-a4e3-e556db815272}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {de6ae78d-435f-4f61-8dab-36176cce8e0e}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.89994023954007e-07,                   !- Peak Flow Rate {m3/s}
  {4ab13443-8263-448d-864b-4755b8d3f303}, !- Target Temperature Schedule Name
  {7eb18f3e-2cd4-4342-9720-7f0ecaf19067}, !- Sensible Fraction Schedule Name
  {69bb8264-0921-4ed9-9e07-359dbf515b36}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6e5d5211-477b-49b5-a4e3-e556db815272}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Service Water Use 0.01gpm at 140F, !- Name
  {de6ae78d-435f-4f61-8dab-36176cce8e0e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fc89d18b-5c29-418b-b79c-af9c31c7bba0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9c6e9cd4-d61c-4317-a2aa-4a31ea0fe1e6}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 WUC 0.14gpm at 140F, !- Name
  {a4f2bdf1-e454-428a-845b-70d6d520c626}, !- Inlet Node Name
  {617c8f6b-3ac9-4d8c-ace0-ddafe5c10e3a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08bf820d-fd31-437c-a75f-89caff3be2f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b06f405c-716b-4868-a7a6-2e595e56d9fb}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Service Water Use Def 0.14gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.83083070486784e-06,                   !- Peak Flow Rate {m3/s}
  {4ab13443-8263-448d-864b-4755b8d3f303}, !- Target Temperature Schedule Name
  {7eb18f3e-2cd4-4342-9720-7f0ecaf19067}, !- Sensible Fraction Schedule Name
  {69bb8264-0921-4ed9-9e07-359dbf515b36}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {08bf820d-fd31-437c-a75f-89caff3be2f3}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Service Water Use 0.14gpm at 140F, !- Name
  {b06f405c-716b-4868-a7a6-2e595e56d9fb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fc89d18b-5c29-418b-b79c-af9c31c7bba0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {281c3775-a923-40f8-98b3-94d25fcd29ac}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F, !- Name
  {33e9ac5f-7152-4b6b-b8a5-09231e7fdd02}, !- Inlet Node Name
  {c1fb7786-6144-480c-9354-f30ac78ab117}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f528076b-1b47-4288-a606-be48df2def60}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c97a1d36-b906-4f23-9139-15960375e578}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.47406661613916e-06,                   !- Peak Flow Rate {m3/s}
  {4ab13443-8263-448d-864b-4755b8d3f303}, !- Target Temperature Schedule Name
  {7eb18f3e-2cd4-4342-9720-7f0ecaf19067}, !- Sensible Fraction Schedule Name
  {69bb8264-0921-4ed9-9e07-359dbf515b36}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f528076b-1b47-4288-a606-be48df2def60}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Service Water Use 0.02gpm at 140F, !- Name
  {c97a1d36-b906-4f23-9139-15960375e578}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fc89d18b-5c29-418b-b79c-af9c31c7bba0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {24d72a75-2629-4d8e-9ac8-36060f499bef}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F, !- Name
  {782ebd48-824d-4917-9a37-e0d896953400}, !- Inlet Node Name
  {d4d29eb8-6ddc-4b6e-ab42-d8b0ad923db5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2e926e3-083d-4abf-8dea-27c00d8b10d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {02718b4f-a7a1-4d59-b4c6-d15092b1add2}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.80543911466179e-07,                   !- Peak Flow Rate {m3/s}
  {4ab13443-8263-448d-864b-4755b8d3f303}, !- Target Temperature Schedule Name
  {7eb18f3e-2cd4-4342-9720-7f0ecaf19067}, !- Sensible Fraction Schedule Name
  {69bb8264-0921-4ed9-9e07-359dbf515b36}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b2e926e3-083d-4abf-8dea-27c00d8b10d4}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Service Water Use 0.02gpm at 140F, !- Name
  {02718b4f-a7a1-4d59-b4c6-d15092b1add2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fc89d18b-5c29-418b-b79c-af9c31c7bba0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3774d98b-8b3b-48a0-b4fd-86dbb8a5270d}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F, !- Name
  {cb57a580-463a-4ebc-bf6f-c133a5c37608}, !- Inlet Node Name
  {0858d98e-774b-4d69-9332-ffe145ebfefb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {42844ca8-f1be-41db-a4a2-1742de523c8e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d1e41f66-ca37-4983-a302-15f90be907c3}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.82936130768263e-07,                   !- Peak Flow Rate {m3/s}
  {4ab13443-8263-448d-864b-4755b8d3f303}, !- Target Temperature Schedule Name
  {7eb18f3e-2cd4-4342-9720-7f0ecaf19067}, !- Sensible Fraction Schedule Name
  {69bb8264-0921-4ed9-9e07-359dbf515b36}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {42844ca8-f1be-41db-a4a2-1742de523c8e}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Service Water Use 0.02gpm at 140F, !- Name
  {d1e41f66-ca37-4983-a302-15f90be907c3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fc89d18b-5c29-418b-b79c-af9c31c7bba0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {93fbe1ef-8687-456a-9354-4cc060b8ced9}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F, !- Name
  {c078c2a5-54dd-451f-93af-04a808560c94}, !- Inlet Node Name
  {217075dd-cc9c-4687-b8e5-737ef592880f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6d03e6af-c1a0-4349-b9b2-6dacff8e1278}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {802dfe6b-26ba-407c-91d7-498b24c5ad09}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.93139043419351e-07,                   !- Peak Flow Rate {m3/s}
  {4ab13443-8263-448d-864b-4755b8d3f303}, !- Target Temperature Schedule Name
  {7eb18f3e-2cd4-4342-9720-7f0ecaf19067}, !- Sensible Fraction Schedule Name
  {69bb8264-0921-4ed9-9e07-359dbf515b36}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6d03e6af-c1a0-4349-b9b2-6dacff8e1278}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Service Water Use 0.01gpm at 140F, !- Name
  {802dfe6b-26ba-407c-91d7-498b24c5ad09}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fc89d18b-5c29-418b-b79c-af9c31c7bba0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c5e2557f-6cd9-4817-bcc5-adef6ee789d3}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F, !- Name
  {d062ea25-4f08-4370-895b-698a71e4a634}, !- Inlet Node Name
  {788f79ce-599b-426a-a51f-beca35eff4f7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {40057db0-a362-4ce5-b2a8-e4d1aa21bf34}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a5041251-5076-4d38-88fb-6cf1f6c961f4}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.90790762186611e-07,                   !- Peak Flow Rate {m3/s}
  {4ab13443-8263-448d-864b-4755b8d3f303}, !- Target Temperature Schedule Name
  {7eb18f3e-2cd4-4342-9720-7f0ecaf19067}, !- Sensible Fraction Schedule Name
  {69bb8264-0921-4ed9-9e07-359dbf515b36}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {40057db0-a362-4ce5-b2a8-e4d1aa21bf34}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Service Water Use 0.01gpm at 140F, !- Name
  {a5041251-5076-4d38-88fb-6cf1f6c961f4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fc89d18b-5c29-418b-b79c-af9c31c7bba0}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {c8ee8069-f0f5-4440-9ea5-4eec838950e1}, !- Handle
  Outpatient Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b4b9136f-537e-4c53-82a6-d046a19772cd}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {81fa33a1-caf8-4839-96fa-f2efe3c0d721}, !- Plant Side Inlet Node Name
  {1bde28a8-6882-4dd6-b786-5b3ec5a13033}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9534690d-c7c0-401a-ae8a-d23468d1b555}, !- Demand Side Inlet Node Name
  {b739be55-2bf0-4e19-b720-0f80705fe169}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1a943fe1-2bed-425f-b543-ccf0049a2531}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {185a8374-e847-4ad1-bcf5-a1587469ecef}, !- Demand Mixer Name
  {0292a5bf-331f-4522-bb08-383b1ef2c8bc}, !- Demand Splitter Name
  {743e3984-29ab-4bc1-b36f-9ad9f36d40ba}, !- Supply Mixer Name
  {b48bd2b2-0b0c-47f8-a2fc-e7ddf5362728}; !- Supply Splitter Name

OS:Node,
  {d6c2d8fd-6f62-484f-984d-abc1106017cd}, !- Handle
  Outpatient Shared Service Water Loop Supply Inlet Node, !- Name
  {81fa33a1-caf8-4839-96fa-f2efe3c0d721}, !- Inlet Port
  {6dab5855-a789-4bf7-9900-68328ec69d50}; !- Outlet Port

OS:Node,
  {b4b9136f-537e-4c53-82a6-d046a19772cd}, !- Handle
  Outpatient Shared Service Water Loop Supply Outlet Node, !- Name
  {1e99917b-0bbf-4a84-a165-9ea7047c868c}, !- Inlet Port
  {1bde28a8-6882-4dd6-b786-5b3ec5a13033}; !- Outlet Port

OS:Node,
  {0f4c0f60-45ed-4965-9f39-dbdd53144801}, !- Handle
  40gal Electricity Water Heater - 12kBtu/hr Supply Inlet Water Node, !- Name
  {9c1e34ac-1920-4149-bf21-8da281c4a9a4}, !- Inlet Port
  {0169c14a-d8c9-4ef4-ae64-5e15a7e133a6}; !- Outlet Port

OS:Connector:Mixer,
  {743e3984-29ab-4bc1-b36f-9ad9f36d40ba}, !- Handle
  Connector Mixer 1,                      !- Name
  {41fe1cbd-ade0-46ec-9c2c-682ac69912b8}, !- Outlet Branch Name
  {c7d223f3-554d-4fe4-a7d8-72ccbe873a53}, !- Inlet Branch Name 1
  {8318c72a-64b4-4983-ac5c-e778844bc204}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b48bd2b2-0b0c-47f8-a2fc-e7ddf5362728}, !- Handle
  Connector Splitter 1,                   !- Name
  {88cd8c6c-2c27-4ce7-ab7e-34f0e2c1b65c}, !- Inlet Branch Name
  {9c1e34ac-1920-4149-bf21-8da281c4a9a4}, !- Outlet Branch Name 1
  {1a97863d-9269-418b-9d73-3c4245910742}; !- Outlet Branch Name 2

OS:Connection,
  {81fa33a1-caf8-4839-96fa-f2efe3c0d721}, !- Handle
  {c8ee8069-f0f5-4440-9ea5-4eec838950e1}, !- Source Object
  14,                                     !- Outlet Port
  {d6c2d8fd-6f62-484f-984d-abc1106017cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1e34ac-1920-4149-bf21-8da281c4a9a4}, !- Handle
  {b48bd2b2-0b0c-47f8-a2fc-e7ddf5362728}, !- Source Object
  3,                                      !- Outlet Port
  {0f4c0f60-45ed-4965-9f39-dbdd53144801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bde28a8-6882-4dd6-b786-5b3ec5a13033}, !- Handle
  {b4b9136f-537e-4c53-82a6-d046a19772cd}, !- Source Object
  3,                                      !- Outlet Port
  {c8ee8069-f0f5-4440-9ea5-4eec838950e1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {399e93f8-abec-4dab-96b6-e3bcb7759aeb}, !- Handle
  Outpatient Shared Service Water Loop Demand Inlet Node, !- Name
  {9534690d-c7c0-401a-ae8a-d23468d1b555}, !- Inlet Port
  {d8d38644-2d48-4d64-9794-735cb45d1a8e}; !- Outlet Port

OS:Node,
  {2918f888-8d03-4a00-8b0b-e7dadc0cefb6}, !- Handle
  Outpatient Shared Service Water Loop Demand Outlet Node, !- Name
  {947873b6-6228-48c3-85a9-2458c23d679a}, !- Inlet Port
  {b739be55-2bf0-4e19-b720-0f80705fe169}; !- Outlet Port

OS:Node,
  {0455fd9c-82ac-4566-b314-59f340c7efa9}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {7e17718c-c371-431b-84f4-fa225e56c3d5}, !- Inlet Port
  {2f0a07e0-e2f2-42b6-bbcd-bbc51b41c013}; !- Outlet Port

OS:Connector:Mixer,
  {185a8374-e847-4ad1-bcf5-a1587469ecef}, !- Handle
  Connector Mixer 2,                      !- Name
  {7c7995a9-9269-43bd-96df-fc3f11b0e8e9}, !- Outlet Branch Name
  {5c3348c0-7382-4b27-a54d-40169f31b194}, !- Inlet Branch Name 1
  {136a66f0-0873-4715-a7d3-1f84b554b3a6}, !- Inlet Branch Name 2
  {7b037125-1147-46aa-8398-541372a191d9}, !- Inlet Branch Name 3
  {4e6ca3c4-0817-473b-8b28-54d13f336f6f}, !- Inlet Branch Name 4
  {4c89c873-ecd2-497d-bfdf-e3808cda8ed6}, !- Inlet Branch Name 5
  {a524ed21-b940-4756-bd19-366ba0c87d20}, !- Inlet Branch Name 6
  {99db0fbe-5a52-428b-863c-93547ec22a90}, !- Inlet Branch Name 7
  {6ef429f3-272a-418e-997d-cdd013b5f0cb}, !- Inlet Branch Name 8
  {6dc86780-dd82-4cb6-bc27-822549df76a5}, !- Inlet Branch Name 9
  {dd842170-4c62-4543-9e1c-41fbde2992fa}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {0292a5bf-331f-4522-bb08-383b1ef2c8bc}, !- Handle
  Connector Splitter 2,                   !- Name
  {2af13bdb-90da-4439-a52c-5502b7309bb5}, !- Inlet Branch Name
  {7e17718c-c371-431b-84f4-fa225e56c3d5}, !- Outlet Branch Name 1
  {882e35ba-35e8-42f9-a82e-cb2a62c13945}, !- Outlet Branch Name 2
  {e9d269a3-acf4-405d-b716-cd8f49d981f0}, !- Outlet Branch Name 3
  {2db5031d-033e-4d99-974f-a2a746ec3d86}, !- Outlet Branch Name 4
  {2845d416-7620-4145-9f53-c79568a6e855}, !- Outlet Branch Name 5
  {690496b1-0ce0-430b-9f3c-380b2cd8ace3}, !- Outlet Branch Name 6
  {c4b5528e-779d-47eb-ae4d-97debc3dbc96}, !- Outlet Branch Name 7
  {08bfd837-abe2-43ad-aaaf-84cf46bac4c4}, !- Outlet Branch Name 8
  {461bde28-8c1e-4f93-97e8-d6dc33ce134d}, !- Outlet Branch Name 9
  {6e880c06-545f-4294-892c-bbfc3272058c}; !- Outlet Branch Name 10

OS:Connection,
  {9534690d-c7c0-401a-ae8a-d23468d1b555}, !- Handle
  {c8ee8069-f0f5-4440-9ea5-4eec838950e1}, !- Source Object
  17,                                     !- Outlet Port
  {399e93f8-abec-4dab-96b6-e3bcb7759aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e17718c-c371-431b-84f4-fa225e56c3d5}, !- Handle
  {0292a5bf-331f-4522-bb08-383b1ef2c8bc}, !- Source Object
  3,                                      !- Outlet Port
  {0455fd9c-82ac-4566-b314-59f340c7efa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b739be55-2bf0-4e19-b720-0f80705fe169}, !- Handle
  {2918f888-8d03-4a00-8b0b-e7dadc0cefb6}, !- Source Object
  3,                                      !- Outlet Port
  {c8ee8069-f0f5-4440-9ea5-4eec838950e1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3624feee-f5fd-4b99-904a-56f511de1d28}, !- Handle
  {c8ee8069-f0f5-4440-9ea5-4eec838950e1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1a943fe1-2bed-425f-b543-ccf0049a2531}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {83c291bf-b949-43cd-96c2-d197ae77c9ff}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f58bbf37-96e2-4275-9569-caad2966bb01}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {83c291bf-b949-43cd-96c2-d197ae77c9ff}, !- Schedule Type Limits Name
  {a6a6cd3d-6b09-4916-a291-566242a63bfe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6a6cd3d-6b09-4916-a291-566242a63bfe}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {83c291bf-b949-43cd-96c2-d197ae77c9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ae6033be-6ac2-45d7-b61a-56d418eea66e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f58bbf37-96e2-4275-9569-caad2966bb01}, !- Schedule Name
  {b4b9136f-537e-4c53-82a6-d046a19772cd}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f7b1d475-d5e6-420d-881e-7119cf99d26d}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump, !- Name
  {6dab5855-a789-4bf7-9900-68328ec69d50}, !- Inlet Node Name
  {754156f0-7b19-4a5f-9426-6652e9e06544}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {193c8c65-1553-4c99-997a-62184a61b0e7}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {754156f0-7b19-4a5f-9426-6652e9e06544}, !- Inlet Port
  {88cd8c6c-2c27-4ce7-ab7e-34f0e2c1b65c}; !- Outlet Port

OS:Connection,
  {6dab5855-a789-4bf7-9900-68328ec69d50}, !- Handle
  {d6c2d8fd-6f62-484f-984d-abc1106017cd}, !- Source Object
  3,                                      !- Outlet Port
  {f7b1d475-d5e6-420d-881e-7119cf99d26d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {754156f0-7b19-4a5f-9426-6652e9e06544}, !- Handle
  {f7b1d475-d5e6-420d-881e-7119cf99d26d}, !- Source Object
  3,                                      !- Outlet Port
  {193c8c65-1553-4c99-997a-62184a61b0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88cd8c6c-2c27-4ce7-ab7e-34f0e2c1b65c}, !- Handle
  {193c8c65-1553-4c99-997a-62184a61b0e7}, !- Source Object
  3,                                      !- Outlet Port
  {b48bd2b2-0b0c-47f8-a2fc-e7ddf5362728}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {4676da73-6e17-4716-8d28-1d96cc0032ae}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b0684eeb-cb69-43e3-b30e-490d1ad71c4f}, !- Handle
  40gal Electricity Water Heater - 12kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {f58bbf37-96e2-4275-9569-caad2966bb01}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3530.96660209973,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7509954c-ee56-4ffd-b1d1-c9e8ab9a3874}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0169c14a-d8c9-4ef4-ae64-5e15a7e133a6}, !- Use Side Inlet Node Name
  {626df368-09e2-4277-abfb-eebad84a588a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {df102170-d3e3-4843-80a7-3149ede9fa87}, !- Handle
  {b0684eeb-cb69-43e3-b30e-490d1ad71c4f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {7509954c-ee56-4ffd-b1d1-c9e8ab9a3874}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {4676da73-6e17-4716-8d28-1d96cc0032ae}, !- Schedule Type Limits Name
  {0ecea218-f671-4c3d-bf7b-9540ed79c96b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ecea218-f671-4c3d-bf7b-9540ed79c96b}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {4676da73-6e17-4716-8d28-1d96cc0032ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {8d5dff97-56ff-4d00-b859-930d9bceb328}, !- Handle
  40gal Electricity Water Heater - 12kBtu/hr Supply Outlet Water Node, !- Name
  {626df368-09e2-4277-abfb-eebad84a588a}, !- Inlet Port
  {c7d223f3-554d-4fe4-a7d8-72ccbe873a53}; !- Outlet Port

OS:Connection,
  {0169c14a-d8c9-4ef4-ae64-5e15a7e133a6}, !- Handle
  {0f4c0f60-45ed-4965-9f39-dbdd53144801}, !- Source Object
  3,                                      !- Outlet Port
  {b0684eeb-cb69-43e3-b30e-490d1ad71c4f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {626df368-09e2-4277-abfb-eebad84a588a}, !- Handle
  {b0684eeb-cb69-43e3-b30e-490d1ad71c4f}, !- Source Object
  32,                                     !- Outlet Port
  {8d5dff97-56ff-4d00-b859-930d9bceb328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d223f3-554d-4fe4-a7d8-72ccbe873a53}, !- Handle
  {8d5dff97-56ff-4d00-b859-930d9bceb328}, !- Source Object
  3,                                      !- Outlet Port
  {743e3984-29ab-4bc1-b36f-9ad9f36d40ba}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {02e57270-2afd-44b2-8003-7d174757a728}, !- Handle
  {b0684eeb-cb69-43e3-b30e-490d1ad71c4f}; !- Object Name

OS:Schedule:Ruleset,
  {9b5f9417-c76d-483d-9886-2605ac472aae}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  {7919f772-2cd1-4c86-bcd3-737578eb0eb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7919f772-2cd1-4c86-bcd3-737578eb0eb2}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {c671e4b4-b7c6-4caf-a6e0-05a18f78ea16}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {967c1336-4bc5-46d3-9203-fd48efc90401}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {1a57aa9d-d150-48df-86fb-e8d680b803c8}, !- Layer 1
  {c671e4b4-b7c6-4caf-a6e0-05a18f78ea16}; !- Layer 2

OS:Material,
  {1a57aa9d-d150-48df-86fb-e8d680b803c8}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {5fa78ea5-8473-4857-9504-e832c4721027}, !- Handle
  Outpatient Shared Service Water Loop Pipe 207.08286933869738ft, !- Name
  {967c1336-4bc5-46d3-9203-fd48efc90401}, !- Construction
  {d8d38644-2d48-4d64-9794-735cb45d1a8e}, !- Fluid Inlet Node
  {5b312c02-ea4c-4b3f-bbb5-b63b040dc14c}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {57540a44-8712-40a0-bd67-2ec2f2d2956f}, !- Ambient Temperature Schedule
  {9b5f9417-c76d-483d-9886-2605ac472aae}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  63.118858574435;                        !- Pipe Length {m}

OS:Node,
  {5106a502-ba34-439f-b59d-ef2069c214cb}, !- Handle
  Outpatient Shared Service Water Loop Pipe 207.08286933869738ft Outlet Water Node, !- Name
  {5b312c02-ea4c-4b3f-bbb5-b63b040dc14c}, !- Inlet Port
  {2af13bdb-90da-4439-a52c-5502b7309bb5}; !- Outlet Port

OS:Connection,
  {d8d38644-2d48-4d64-9794-735cb45d1a8e}, !- Handle
  {399e93f8-abec-4dab-96b6-e3bcb7759aeb}, !- Source Object
  3,                                      !- Outlet Port
  {5fa78ea5-8473-4857-9504-e832c4721027}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b312c02-ea4c-4b3f-bbb5-b63b040dc14c}, !- Handle
  {5fa78ea5-8473-4857-9504-e832c4721027}, !- Source Object
  4,                                      !- Outlet Port
  {5106a502-ba34-439f-b59d-ef2069c214cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af13bdb-90da-4439-a52c-5502b7309bb5}, !- Handle
  {5106a502-ba34-439f-b59d-ef2069c214cb}, !- Source Object
  3,                                      !- Outlet Port
  {0292a5bf-331f-4522-bb08-383b1ef2c8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {37d1e324-a11e-48bc-a17d-12cd64df258e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {457ee789-7554-47b7-9ab6-2b931ca16505}, !- Inlet Node Name
  {37e6420b-8a69-4aa9-a15b-c9a2a2ae9624}; !- Outlet Node Name

OS:Node,
  {e8bcaf12-a530-459c-adbf-1494e754fd67}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {1a97863d-9269-418b-9d73-3c4245910742}, !- Inlet Port
  {457ee789-7554-47b7-9ab6-2b931ca16505}; !- Outlet Port

OS:Connection,
  {1a97863d-9269-418b-9d73-3c4245910742}, !- Handle
  {b48bd2b2-0b0c-47f8-a2fc-e7ddf5362728}, !- Source Object
  4,                                      !- Outlet Port
  {e8bcaf12-a530-459c-adbf-1494e754fd67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad2ff93e-9fd8-43f6-ad95-d88163970aab}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {37e6420b-8a69-4aa9-a15b-c9a2a2ae9624}, !- Inlet Port
  {8318c72a-64b4-4983-ac5c-e778844bc204}; !- Outlet Port

OS:Connection,
  {457ee789-7554-47b7-9ab6-2b931ca16505}, !- Handle
  {e8bcaf12-a530-459c-adbf-1494e754fd67}, !- Source Object
  3,                                      !- Outlet Port
  {37d1e324-a11e-48bc-a17d-12cd64df258e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e6420b-8a69-4aa9-a15b-c9a2a2ae9624}, !- Handle
  {37d1e324-a11e-48bc-a17d-12cd64df258e}, !- Source Object
  3,                                      !- Outlet Port
  {ad2ff93e-9fd8-43f6-ad95-d88163970aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8318c72a-64b4-4983-ac5c-e778844bc204}, !- Handle
  {ad2ff93e-9fd8-43f6-ad95-d88163970aab}, !- Source Object
  3,                                      !- Outlet Port
  {743e3984-29ab-4bc1-b36f-9ad9f36d40ba}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0bd17be7-c7d7-4748-8d39-a6f3e713f6cb}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2f0a07e0-e2f2-42b6-bbcd-bbc51b41c013}, !- Inlet Node Name
  {17dacccc-386c-483b-85b8-6eaafa5256e7}; !- Outlet Node Name

OS:Node,
  {fa8ca1dd-07df-4d8d-a609-90dfb53f45d5}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {17dacccc-386c-483b-85b8-6eaafa5256e7}, !- Inlet Port
  {5c3348c0-7382-4b27-a54d-40169f31b194}; !- Outlet Port

OS:Connection,
  {2f0a07e0-e2f2-42b6-bbcd-bbc51b41c013}, !- Handle
  {0455fd9c-82ac-4566-b314-59f340c7efa9}, !- Source Object
  3,                                      !- Outlet Port
  {0bd17be7-c7d7-4748-8d39-a6f3e713f6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17dacccc-386c-483b-85b8-6eaafa5256e7}, !- Handle
  {0bd17be7-c7d7-4748-8d39-a6f3e713f6cb}, !- Source Object
  3,                                      !- Outlet Port
  {fa8ca1dd-07df-4d8d-a609-90dfb53f45d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c3348c0-7382-4b27-a54d-40169f31b194}, !- Handle
  {fa8ca1dd-07df-4d8d-a609-90dfb53f45d5}, !- Source Object
  3,                                      !- Outlet Port
  {185a8374-e847-4ad1-bcf5-a1587469ecef}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f37cda3e-865e-4607-9312-e5c2b013bf2a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a81270ec-df74-40c3-b43b-279048eba396}, !- Inlet Node Name
  {1e99917b-0bbf-4a84-a165-9ea7047c868c}; !- Outlet Node Name

OS:Node,
  {235c0e1d-47ee-4afb-b0a3-b3e1bf31369a}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {41fe1cbd-ade0-46ec-9c2c-682ac69912b8}, !- Inlet Port
  {a81270ec-df74-40c3-b43b-279048eba396}; !- Outlet Port

OS:Connection,
  {41fe1cbd-ade0-46ec-9c2c-682ac69912b8}, !- Handle
  {743e3984-29ab-4bc1-b36f-9ad9f36d40ba}, !- Source Object
  2,                                      !- Outlet Port
  {235c0e1d-47ee-4afb-b0a3-b3e1bf31369a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81270ec-df74-40c3-b43b-279048eba396}, !- Handle
  {235c0e1d-47ee-4afb-b0a3-b3e1bf31369a}, !- Source Object
  3,                                      !- Outlet Port
  {f37cda3e-865e-4607-9312-e5c2b013bf2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e99917b-0bbf-4a84-a165-9ea7047c868c}, !- Handle
  {f37cda3e-865e-4607-9312-e5c2b013bf2a}, !- Source Object
  3,                                      !- Outlet Port
  {b4b9136f-537e-4c53-82a6-d046a19772cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f69f501-847b-4486-9693-dd7c2dcb09a7}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5252b390-247c-42a2-b21a-dd977e2465b5}, !- Inlet Node Name
  {947873b6-6228-48c3-85a9-2458c23d679a}; !- Outlet Node Name

OS:Node,
  {3877afe2-5489-4ad0-a9a1-b096ff98056f}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {7c7995a9-9269-43bd-96df-fc3f11b0e8e9}, !- Inlet Port
  {5252b390-247c-42a2-b21a-dd977e2465b5}; !- Outlet Port

OS:Connection,
  {7c7995a9-9269-43bd-96df-fc3f11b0e8e9}, !- Handle
  {185a8374-e847-4ad1-bcf5-a1587469ecef}, !- Source Object
  2,                                      !- Outlet Port
  {3877afe2-5489-4ad0-a9a1-b096ff98056f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5252b390-247c-42a2-b21a-dd977e2465b5}, !- Handle
  {3877afe2-5489-4ad0-a9a1-b096ff98056f}, !- Source Object
  3,                                      !- Outlet Port
  {0f69f501-847b-4486-9693-dd7c2dcb09a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {947873b6-6228-48c3-85a9-2458c23d679a}, !- Handle
  {0f69f501-847b-4486-9693-dd7c2dcb09a7}, !- Source Object
  3,                                      !- Outlet Port
  {2918f888-8d03-4a00-8b0b-e7dadc0cefb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eed4111b-3dfc-42e4-b268-7c613e0cd894}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {882e35ba-35e8-42f9-a82e-cb2a62c13945}, !- Inlet Port
  {89f0c239-8f88-4081-98e2-2d06efa3e272}; !- Outlet Port

OS:Connection,
  {882e35ba-35e8-42f9-a82e-cb2a62c13945}, !- Handle
  {0292a5bf-331f-4522-bb08-383b1ef2c8bc}, !- Source Object
  4,                                      !- Outlet Port
  {eed4111b-3dfc-42e4-b268-7c613e0cd894}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9f408a5-4d14-4074-8741-18615da761bc}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {882976cc-423a-436b-acc7-59829a8914eb}, !- Inlet Port
  {136a66f0-0873-4715-a7d3-1f84b554b3a6}; !- Outlet Port

OS:Connection,
  {89f0c239-8f88-4081-98e2-2d06efa3e272}, !- Handle
  {eed4111b-3dfc-42e4-b268-7c613e0cd894}, !- Source Object
  3,                                      !- Outlet Port
  {75c1c004-4fb4-445b-b476-184ae482cc01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882976cc-423a-436b-acc7-59829a8914eb}, !- Handle
  {75c1c004-4fb4-445b-b476-184ae482cc01}, !- Source Object
  3,                                      !- Outlet Port
  {b9f408a5-4d14-4074-8741-18615da761bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {136a66f0-0873-4715-a7d3-1f84b554b3a6}, !- Handle
  {b9f408a5-4d14-4074-8741-18615da761bc}, !- Source Object
  3,                                      !- Outlet Port
  {185a8374-e847-4ad1-bcf5-a1587469ecef}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {39456265-02a0-4603-b54e-00b1b9543a4e}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {e9d269a3-acf4-405d-b716-cd8f49d981f0}, !- Inlet Port
  {017c06c4-0041-4a81-8d4d-378f4f48fa26}; !- Outlet Port

OS:Connection,
  {e9d269a3-acf4-405d-b716-cd8f49d981f0}, !- Handle
  {0292a5bf-331f-4522-bb08-383b1ef2c8bc}, !- Source Object
  5,                                      !- Outlet Port
  {39456265-02a0-4603-b54e-00b1b9543a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f521182-cd62-42a5-a939-f84d535672ba}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {97d38a17-a8a5-40c9-bf63-b24494ea4a3d}, !- Inlet Port
  {7b037125-1147-46aa-8398-541372a191d9}; !- Outlet Port

OS:Connection,
  {017c06c4-0041-4a81-8d4d-378f4f48fa26}, !- Handle
  {39456265-02a0-4603-b54e-00b1b9543a4e}, !- Source Object
  3,                                      !- Outlet Port
  {11ed518f-6f26-4644-80de-c253db2e43db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d38a17-a8a5-40c9-bf63-b24494ea4a3d}, !- Handle
  {11ed518f-6f26-4644-80de-c253db2e43db}, !- Source Object
  3,                                      !- Outlet Port
  {9f521182-cd62-42a5-a939-f84d535672ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b037125-1147-46aa-8398-541372a191d9}, !- Handle
  {9f521182-cd62-42a5-a939-f84d535672ba}, !- Source Object
  3,                                      !- Outlet Port
  {185a8374-e847-4ad1-bcf5-a1587469ecef}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1426aea2-e6fd-404c-b1c1-11b409faba16}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {2db5031d-033e-4d99-974f-a2a746ec3d86}, !- Inlet Port
  {769ae12d-bf90-48c8-9a71-799c441a968a}; !- Outlet Port

OS:Connection,
  {2db5031d-033e-4d99-974f-a2a746ec3d86}, !- Handle
  {0292a5bf-331f-4522-bb08-383b1ef2c8bc}, !- Source Object
  6,                                      !- Outlet Port
  {1426aea2-e6fd-404c-b1c1-11b409faba16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ee41909-f5a8-4bd9-af3f-ba211a301f35}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {dff25dee-4223-4515-8a8a-a1186d325cef}, !- Inlet Port
  {4e6ca3c4-0817-473b-8b28-54d13f336f6f}; !- Outlet Port

OS:Connection,
  {769ae12d-bf90-48c8-9a71-799c441a968a}, !- Handle
  {1426aea2-e6fd-404c-b1c1-11b409faba16}, !- Source Object
  3,                                      !- Outlet Port
  {1eb10059-060b-41c5-bc73-72ed6bbc3ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff25dee-4223-4515-8a8a-a1186d325cef}, !- Handle
  {1eb10059-060b-41c5-bc73-72ed6bbc3ceb}, !- Source Object
  3,                                      !- Outlet Port
  {0ee41909-f5a8-4bd9-af3f-ba211a301f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e6ca3c4-0817-473b-8b28-54d13f336f6f}, !- Handle
  {0ee41909-f5a8-4bd9-af3f-ba211a301f35}, !- Source Object
  3,                                      !- Outlet Port
  {185a8374-e847-4ad1-bcf5-a1587469ecef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5f84f37b-841a-44d4-b52f-d6a52a94b5fb}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 WUC 0.14gpm at 140F Inlet Water Node, !- Name
  {2845d416-7620-4145-9f53-c79568a6e855}, !- Inlet Port
  {a4f2bdf1-e454-428a-845b-70d6d520c626}; !- Outlet Port

OS:Connection,
  {2845d416-7620-4145-9f53-c79568a6e855}, !- Handle
  {0292a5bf-331f-4522-bb08-383b1ef2c8bc}, !- Source Object
  7,                                      !- Outlet Port
  {5f84f37b-841a-44d4-b52f-d6a52a94b5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f836341c-51d7-443e-b732-c65cb38c630d}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 WUC 0.14gpm at 140F Outlet Water Node, !- Name
  {617c8f6b-3ac9-4d8c-ace0-ddafe5c10e3a}, !- Inlet Port
  {4c89c873-ecd2-497d-bfdf-e3808cda8ed6}; !- Outlet Port

OS:Connection,
  {a4f2bdf1-e454-428a-845b-70d6d520c626}, !- Handle
  {5f84f37b-841a-44d4-b52f-d6a52a94b5fb}, !- Source Object
  3,                                      !- Outlet Port
  {9c6e9cd4-d61c-4317-a2aa-4a31ea0fe1e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {617c8f6b-3ac9-4d8c-ace0-ddafe5c10e3a}, !- Handle
  {9c6e9cd4-d61c-4317-a2aa-4a31ea0fe1e6}, !- Source Object
  3,                                      !- Outlet Port
  {f836341c-51d7-443e-b732-c65cb38c630d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c89c873-ecd2-497d-bfdf-e3808cda8ed6}, !- Handle
  {f836341c-51d7-443e-b732-c65cb38c630d}, !- Source Object
  3,                                      !- Outlet Port
  {185a8374-e847-4ad1-bcf5-a1587469ecef}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d4657e74-748b-4a3a-8082-5e6af95eaceb}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {690496b1-0ce0-430b-9f3c-380b2cd8ace3}, !- Inlet Port
  {33e9ac5f-7152-4b6b-b8a5-09231e7fdd02}; !- Outlet Port

OS:Connection,
  {690496b1-0ce0-430b-9f3c-380b2cd8ace3}, !- Handle
  {0292a5bf-331f-4522-bb08-383b1ef2c8bc}, !- Source Object
  8,                                      !- Outlet Port
  {d4657e74-748b-4a3a-8082-5e6af95eaceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {976525d9-d883-4d1a-b165-0ce55efc68f8}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {c1fb7786-6144-480c-9354-f30ac78ab117}, !- Inlet Port
  {a524ed21-b940-4756-bd19-366ba0c87d20}; !- Outlet Port

OS:Connection,
  {33e9ac5f-7152-4b6b-b8a5-09231e7fdd02}, !- Handle
  {d4657e74-748b-4a3a-8082-5e6af95eaceb}, !- Source Object
  3,                                      !- Outlet Port
  {281c3775-a923-40f8-98b3-94d25fcd29ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fb7786-6144-480c-9354-f30ac78ab117}, !- Handle
  {281c3775-a923-40f8-98b3-94d25fcd29ac}, !- Source Object
  3,                                      !- Outlet Port
  {976525d9-d883-4d1a-b165-0ce55efc68f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a524ed21-b940-4756-bd19-366ba0c87d20}, !- Handle
  {976525d9-d883-4d1a-b165-0ce55efc68f8}, !- Source Object
  3,                                      !- Outlet Port
  {185a8374-e847-4ad1-bcf5-a1587469ecef}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8b9ec5a0-fb84-4168-a6ed-9a7f23904f5a}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {c4b5528e-779d-47eb-ae4d-97debc3dbc96}, !- Inlet Port
  {782ebd48-824d-4917-9a37-e0d896953400}; !- Outlet Port

OS:Connection,
  {c4b5528e-779d-47eb-ae4d-97debc3dbc96}, !- Handle
  {0292a5bf-331f-4522-bb08-383b1ef2c8bc}, !- Source Object
  9,                                      !- Outlet Port
  {8b9ec5a0-fb84-4168-a6ed-9a7f23904f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46aff71c-141a-4006-accd-302d6c3bc8c1}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {d4d29eb8-6ddc-4b6e-ab42-d8b0ad923db5}, !- Inlet Port
  {99db0fbe-5a52-428b-863c-93547ec22a90}; !- Outlet Port

OS:Connection,
  {782ebd48-824d-4917-9a37-e0d896953400}, !- Handle
  {8b9ec5a0-fb84-4168-a6ed-9a7f23904f5a}, !- Source Object
  3,                                      !- Outlet Port
  {24d72a75-2629-4d8e-9ac8-36060f499bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d29eb8-6ddc-4b6e-ab42-d8b0ad923db5}, !- Handle
  {24d72a75-2629-4d8e-9ac8-36060f499bef}, !- Source Object
  3,                                      !- Outlet Port
  {46aff71c-141a-4006-accd-302d6c3bc8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99db0fbe-5a52-428b-863c-93547ec22a90}, !- Handle
  {46aff71c-141a-4006-accd-302d6c3bc8c1}, !- Source Object
  3,                                      !- Outlet Port
  {185a8374-e847-4ad1-bcf5-a1587469ecef}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ff47f006-ee2d-4b5c-ba26-99123a8899af}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {08bfd837-abe2-43ad-aaaf-84cf46bac4c4}, !- Inlet Port
  {cb57a580-463a-4ebc-bf6f-c133a5c37608}; !- Outlet Port

OS:Connection,
  {08bfd837-abe2-43ad-aaaf-84cf46bac4c4}, !- Handle
  {0292a5bf-331f-4522-bb08-383b1ef2c8bc}, !- Source Object
  10,                                     !- Outlet Port
  {ff47f006-ee2d-4b5c-ba26-99123a8899af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {075cfe29-e66b-4a9f-8672-151d21158854}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {0858d98e-774b-4d69-9332-ffe145ebfefb}, !- Inlet Port
  {6ef429f3-272a-418e-997d-cdd013b5f0cb}; !- Outlet Port

OS:Connection,
  {cb57a580-463a-4ebc-bf6f-c133a5c37608}, !- Handle
  {ff47f006-ee2d-4b5c-ba26-99123a8899af}, !- Source Object
  3,                                      !- Outlet Port
  {3774d98b-8b3b-48a0-b4fd-86dbb8a5270d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0858d98e-774b-4d69-9332-ffe145ebfefb}, !- Handle
  {3774d98b-8b3b-48a0-b4fd-86dbb8a5270d}, !- Source Object
  3,                                      !- Outlet Port
  {075cfe29-e66b-4a9f-8672-151d21158854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef429f3-272a-418e-997d-cdd013b5f0cb}, !- Handle
  {075cfe29-e66b-4a9f-8672-151d21158854}, !- Source Object
  3,                                      !- Outlet Port
  {185a8374-e847-4ad1-bcf5-a1587469ecef}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d5f180a1-f398-4b16-a4c3-0a7ece684566}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {461bde28-8c1e-4f93-97e8-d6dc33ce134d}, !- Inlet Port
  {c078c2a5-54dd-451f-93af-04a808560c94}; !- Outlet Port

OS:Connection,
  {461bde28-8c1e-4f93-97e8-d6dc33ce134d}, !- Handle
  {0292a5bf-331f-4522-bb08-383b1ef2c8bc}, !- Source Object
  11,                                     !- Outlet Port
  {d5f180a1-f398-4b16-a4c3-0a7ece684566}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ce78788-f4eb-4bf4-b62a-9195cc6fc509}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {217075dd-cc9c-4687-b8e5-737ef592880f}, !- Inlet Port
  {6dc86780-dd82-4cb6-bc27-822549df76a5}; !- Outlet Port

OS:Connection,
  {c078c2a5-54dd-451f-93af-04a808560c94}, !- Handle
  {d5f180a1-f398-4b16-a4c3-0a7ece684566}, !- Source Object
  3,                                      !- Outlet Port
  {93fbe1ef-8687-456a-9354-4cc060b8ced9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217075dd-cc9c-4687-b8e5-737ef592880f}, !- Handle
  {93fbe1ef-8687-456a-9354-4cc060b8ced9}, !- Source Object
  3,                                      !- Outlet Port
  {4ce78788-f4eb-4bf4-b62a-9195cc6fc509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dc86780-dd82-4cb6-bc27-822549df76a5}, !- Handle
  {4ce78788-f4eb-4bf4-b62a-9195cc6fc509}, !- Source Object
  3,                                      !- Outlet Port
  {185a8374-e847-4ad1-bcf5-a1587469ecef}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0696a0c6-664f-4ecf-bfd7-cf43bb7adbce}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {6e880c06-545f-4294-892c-bbfc3272058c}, !- Inlet Port
  {d062ea25-4f08-4370-895b-698a71e4a634}; !- Outlet Port

OS:Connection,
  {6e880c06-545f-4294-892c-bbfc3272058c}, !- Handle
  {0292a5bf-331f-4522-bb08-383b1ef2c8bc}, !- Source Object
  12,                                     !- Outlet Port
  {0696a0c6-664f-4ecf-bfd7-cf43bb7adbce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6fba873-fd65-43f6-bd4d-2c203cd468eb}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {788f79ce-599b-426a-a51f-beca35eff4f7}, !- Inlet Port
  {dd842170-4c62-4543-9e1c-41fbde2992fa}; !- Outlet Port

OS:Connection,
  {d062ea25-4f08-4370-895b-698a71e4a634}, !- Handle
  {0696a0c6-664f-4ecf-bfd7-cf43bb7adbce}, !- Source Object
  3,                                      !- Outlet Port
  {c5e2557f-6cd9-4817-bcc5-adef6ee789d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788f79ce-599b-426a-a51f-beca35eff4f7}, !- Handle
  {c5e2557f-6cd9-4817-bcc5-adef6ee789d3}, !- Source Object
  3,                                      !- Outlet Port
  {b6fba873-fd65-43f6-bd4d-2c203cd468eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd842170-4c62-4543-9e1c-41fbde2992fa}, !- Handle
  {b6fba873-fd65-43f6-bd4d-2c203cd468eb}, !- Source Object
  3,                                      !- Outlet Port
  {185a8374-e847-4ad1-bcf5-a1587469ecef}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Constant,
  {57540a44-8712-40a0-bd67-2ec2f2d2956f}, !- Handle
  Temporary Pipe Indoor Ambient Temp 84.6F, !- Name
  ,                                       !- Schedule Type Limits Name
  29.2;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {dc4c9b68-36bd-4e8b-a2ff-c291c2b726e8}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Handle
  Outpatient HtgSetp,                     !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  {7f3bc5aa-7816-4b61-8fdf-470d09ba9c2e}, !- Default Day Schedule Name
  {205581cb-737a-4e8a-8a1e-6b2f8f74ced4}, !- Summer Design Day Schedule Name
  {cbb47c83-2e3f-4cfc-b95f-14e968fbf553}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f3bc5aa-7816-4b61-8fdf-470d09ba9c2e}, !- Handle
  Outpatient HtgSetp Default,             !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {205581cb-737a-4e8a-8a1e-6b2f8f74ced4}, !- Handle
  Outpatient HtgSetp Summer Design Day,   !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {7e533951-0895-4b99-b512-b75ce810f989}, !- Handle
  Schedule Rule 11,                       !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d3c6b36-06b7-4a2e-99b7-449f21ab4059}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d3c6b36-06b7-4a2e-99b7-449f21ab4059}, !- Handle
  Outpatient HtgSetp Wknd Day,            !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cbb47c83-2e3f-4cfc-b95f-14e968fbf553}, !- Handle
  Outpatient HtgSetp Winter Design Day,   !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}, !- Handle
  Outpatient ClgSetp,                     !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  {a7bd04e1-63d7-4e74-b7aa-70f933a4c2db}, !- Default Day Schedule Name
  {3209d55f-c1c0-4dab-a256-26e940349eaa}, !- Summer Design Day Schedule Name
  {f6b07b6a-eb5a-47ab-9b5a-babe1bae5687}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a7bd04e1-63d7-4e74-b7aa-70f933a4c2db}, !- Handle
  Outpatient ClgSetp Default,             !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {3209d55f-c1c0-4dab-a256-26e940349eaa}, !- Handle
  Outpatient ClgSetp Summer Design Day,   !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7e140958-d45d-40a6-a70c-726a6b3a56af}, !- Handle
  Schedule Rule 12,                       !- Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56f4d949-e73d-4709-a980-f8c6ded16f60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56f4d949-e73d-4709-a980-f8c6ded16f60}, !- Handle
  Outpatient ClgSetp Wknd Day,            !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f6b07b6a-eb5a-47ab-9b5a-babe1bae5687}, !- Handle
  Outpatient ClgSetp Winter Design Day,   !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {258a2b70-5b27-484c-ba43-e8ceacc52fae}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be43c8a7-5347-4922-bd29-54280abaf9dc}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4366230a-a526-4c01-95c2-785c9bebba91}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7e6f650-70a7-4fe6-8829-7dde8b6b8b8e}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {530cdca5-4c2d-436f-9157-55f8d3506762}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee0c8295-a255-4232-986b-b83f1e5ea158}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0874d4d9-d5f2-483f-9b73-58f8caf6bd6f}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dda199a5-f59c-49e7-8c11-99c5a35f83ae}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b9c8d82-05e5-4424-ba0d-4020780ad2fa}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2aa964a-2e11-4c3c-ac0f-dd2d02236d5e}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09385aa0-6e24-4998-bddc-a323e548d36e}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64c53db7-551f-4011-8c26-8ee382e2bada}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {deef977a-9213-4bf5-a03e-5a9a6e320f1a}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2a7d845-e9f6-4635-9bc4-b140f9d0cc28}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {637fc0cd-d590-42a8-8ae9-fe6639fe34c5}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e3ac29d-e0ab-4aeb-a176-3bdb85f6d2d0}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7473d63-01d6-4c74-ab44-76587e0339ab}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cf9dd69-4b27-4b3c-95d7-174650538f1e}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4078aa7b-8f32-4f3f-9085-3d4c63996197}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {974f6a6b-6526-4b1a-9a79-df18c211c978}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9f76b8b-b377-43d2-ac75-b9d867322289}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd8c3b12-2fc5-421e-b3f2-fabf795157e0}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {0f75463d-35a6-4322-96f0-d032a3768920}, !- Heating Setpoint Temperature Schedule Name
  {59c131dd-4ae7-4c13-8a7e-96e77bd44f29}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0f75463d-35a6-4322-96f0-d032a3768920}, !- Handle
  Outpatient OR HtgSetp,                  !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  {4a8bb16f-082d-44eb-886a-3a168e572f80}, !- Default Day Schedule Name
  {b2326ab2-3d2f-419f-b574-c5310ce2c6a4}, !- Summer Design Day Schedule Name
  {dedd1143-c8ca-4585-b9e5-1a91be47688a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a8bb16f-082d-44eb-886a-3a168e572f80}, !- Handle
  Outpatient OR HtgSetp Default,          !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {dedd1143-c8ca-4585-b9e5-1a91be47688a}, !- Handle
  Outpatient OR HtgSetp Winter Design Day, !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b2326ab2-3d2f-419f-b574-c5310ce2c6a4}, !- Handle
  Outpatient OR HtgSetp Summer Design Day, !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {59c131dd-4ae7-4c13-8a7e-96e77bd44f29}, !- Handle
  Outpatient OR ClgSetp,                  !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  {11a3f095-19c8-4015-888c-12ca9c667b1d}, !- Default Day Schedule Name
  {0e98e6fe-9926-4d27-a964-d71fb675850b}, !- Summer Design Day Schedule Name
  {4d00fdd4-8492-4642-9e53-c4d2a34c6218}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11a3f095-19c8-4015-888c-12ca9c667b1d}, !- Handle
  Outpatient OR ClgSetp Default,          !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4d00fdd4-8492-4642-9e53-c4d2a34c6218}, !- Handle
  Outpatient OR ClgSetp Winter Design Day, !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0e98e6fe-9926-4d27-a964-d71fb675850b}, !- Handle
  Outpatient OR ClgSetp Summer Design Day, !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {40ff67f3-e4d7-4831-82a6-25e23d5e11f0}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5380b535-7cdc-43a5-a065-56595cf41094}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a53750cf-ae70-4b3d-a2fa-1f46ad522c78}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37ada6e8-5553-4ab2-9a13-743acf844d6d}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b04246e-f4b5-43e5-aff2-00166e95b44f}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e98d90bb-d106-4a3d-8d86-2c636471734a}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {676cd262-e333-40a5-98ce-eead0825439c}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e251c605-f065-431e-9327-78618ff5147f}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e02649fb-a67d-40cf-bfc2-6cba43dd99ea}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Heating Setpoint Temperature Schedule Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {17168e37-4aed-482a-b9f5-243c12994742}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f7f258f8-3e68-460f-b214-370c9428a206}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5d99ada5-a14d-4c28-a8f0-4030b7db6541}, !- Plant Side Inlet Node Name
  {88780a84-12b6-498f-b7ad-1b6a86bc3b55}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ab47a838-50ac-4762-802f-fa318f65e0cf}, !- Demand Side Inlet Node Name
  {24049c19-80a0-4b56-b36a-599cc47fde84}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7e18ef3e-738a-4e8d-8d3a-5d3775685872}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Demand Mixer Name
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Demand Splitter Name
  {1d50f0ed-a107-4d29-9327-c7e44dbf5543}, !- Supply Mixer Name
  {5248d85d-d9de-4703-9d5a-3376ede19f70}; !- Supply Splitter Name

OS:Node,
  {1cc18e87-6c09-428b-9b48-1547c8c9fbfb}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {5d99ada5-a14d-4c28-a8f0-4030b7db6541}, !- Inlet Port
  {1e7b4d76-8295-46ae-9262-11314dbcc94a}; !- Outlet Port

OS:Node,
  {f7f258f8-3e68-460f-b214-370c9428a206}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {fa8c0a2e-e464-421e-be80-0594f012580c}, !- Inlet Port
  {88780a84-12b6-498f-b7ad-1b6a86bc3b55}; !- Outlet Port

OS:Node,
  {b3cbdbf7-d567-4c9b-8b92-a6443b78e74d}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {d0b9bf22-35d9-4beb-9a58-1d456b9648ef}, !- Inlet Port
  {874b2382-0d64-404b-8586-f7a84517cd63}; !- Outlet Port

OS:Connector:Mixer,
  {1d50f0ed-a107-4d29-9327-c7e44dbf5543}, !- Handle
  Connector Mixer 3,                      !- Name
  {612c6f84-7955-4b17-8cd2-ca4930201587}, !- Outlet Branch Name
  {0039e23f-a561-4118-9c5e-36964193ee29}, !- Inlet Branch Name 1
  {efa4adf5-1bbd-4ca0-807b-a426e92f4748}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5248d85d-d9de-4703-9d5a-3376ede19f70}, !- Handle
  Connector Splitter 3,                   !- Name
  {7a0396dc-dda1-4fda-ba9c-c999f1a661e7}, !- Inlet Branch Name
  {d0b9bf22-35d9-4beb-9a58-1d456b9648ef}, !- Outlet Branch Name 1
  {cad48b88-4a06-4132-b173-311680419cbc}; !- Outlet Branch Name 2

OS:Connection,
  {5d99ada5-a14d-4c28-a8f0-4030b7db6541}, !- Handle
  {17168e37-4aed-482a-b9f5-243c12994742}, !- Source Object
  14,                                     !- Outlet Port
  {1cc18e87-6c09-428b-9b48-1547c8c9fbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b9bf22-35d9-4beb-9a58-1d456b9648ef}, !- Handle
  {5248d85d-d9de-4703-9d5a-3376ede19f70}, !- Source Object
  3,                                      !- Outlet Port
  {b3cbdbf7-d567-4c9b-8b92-a6443b78e74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88780a84-12b6-498f-b7ad-1b6a86bc3b55}, !- Handle
  {f7f258f8-3e68-460f-b214-370c9428a206}, !- Source Object
  3,                                      !- Outlet Port
  {17168e37-4aed-482a-b9f5-243c12994742}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {831ce21c-434f-4f3a-976c-3ece3ff1192c}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {ab47a838-50ac-4762-802f-fa318f65e0cf}, !- Inlet Port
  {026ca798-13f8-4dcf-90ad-02e5f027433b}; !- Outlet Port

OS:Node,
  {12b0eebb-75a8-4569-b2a1-1ffab346bf53}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {80606852-1e51-45bb-9351-9eb4e839949f}, !- Inlet Port
  {24049c19-80a0-4b56-b36a-599cc47fde84}; !- Outlet Port

OS:Node,
  {4e9850d2-0424-4aa1-be41-cb9c1b243699}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {eccf487b-96e2-4e2d-8426-b7d6c2791821}, !- Inlet Port
  {dd64777d-ba9b-4493-a2c6-dec4899e7007}; !- Outlet Port

OS:Connector:Mixer,
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Handle
  Connector Mixer 4,                      !- Name
  {f8d7a390-9869-4931-8cef-70275dc9ffdb}, !- Outlet Branch Name
  {1a54ef8d-3423-4471-9c2e-4c1d18ec5af0}, !- Inlet Branch Name 1
  {3961cbda-6467-4b87-8ad9-76794c408b32}, !- Inlet Branch Name 2
  {546da851-8e53-41a0-abe0-719ae6ac705f}, !- Inlet Branch Name 3
  {2d856723-d9a2-4d45-8791-32db5f6b59c7}, !- Inlet Branch Name 4
  {72997095-fe4f-4341-9db0-c28bbb5b2753}, !- Inlet Branch Name 5
  {57305dc3-e8ae-44aa-aab8-bc9e60b52b82}, !- Inlet Branch Name 6
  {4ae613ae-fcdb-4c40-807c-c66bcd524b5a}, !- Inlet Branch Name 7
  {9af10a62-6677-4e45-80b6-fd3b4775c3b4}, !- Inlet Branch Name 8
  {d891c589-b4a5-4c1b-a727-61d38f2ec52c}, !- Inlet Branch Name 9
  {8bd65e29-8dce-4172-b607-d63aedfdfde8}, !- Inlet Branch Name 10
  {3019f297-56a6-4c1a-bbba-c3d54c5ee2b6}, !- Inlet Branch Name 11
  {ff634b18-0fda-4782-986c-6a3d0921079d}, !- Inlet Branch Name 12
  {d4a0eb5a-e10c-43ac-a8d3-e8bb3f4e3eb9}, !- Inlet Branch Name 13
  {06d68d4b-1bc8-4782-b0ac-75cf64ad8e39}, !- Inlet Branch Name 14
  {682afcc4-c40c-464a-a0fd-77624b169b4c}, !- Inlet Branch Name 15
  {760fd8f2-ab0c-4559-9f97-561e3383f364}, !- Inlet Branch Name 16
  {caf8532e-be2f-473b-be83-bf2d5fcac7e8}, !- Inlet Branch Name 17
  {d7b5b3a5-dc97-483f-a3d5-09183b2a80bc}, !- Inlet Branch Name 18
  {3d8e9a5e-8c4a-4cb5-a996-0770e68f850b}, !- Inlet Branch Name 19
  {b56729b0-397b-4713-95cd-9f0d594fc7b6}, !- Inlet Branch Name 20
  {61b0ddd0-f6ab-4edc-9a7e-7b49abaa18d2}, !- Inlet Branch Name 21
  {db7b9d4f-ff19-4390-8e5d-b646587b7585}, !- Inlet Branch Name 22
  {857c2d04-321e-43a3-9372-467bf604b2f6}, !- Inlet Branch Name 23
  {7f1c634b-3e27-4f2b-a00c-f829d7e535e9}, !- Inlet Branch Name 24
  {81d2d856-128e-45b7-a565-b3c7133424e1}, !- Inlet Branch Name 25
  {397aa7a2-09f7-4d70-ad08-66c3318f6dbc}, !- Inlet Branch Name 26
  {cf0a232a-5a8b-4920-8429-6927e9d5d7b4}, !- Inlet Branch Name 27
  {61a7af25-588c-42bc-8dc2-ce427f218e4f}, !- Inlet Branch Name 28
  {7b7464fe-aa16-4847-a891-389e873e1446}, !- Inlet Branch Name 29
  {4bab5bca-1a93-4e2f-8353-0999b79b9c2f}, !- Inlet Branch Name 30
  {ee978d4f-cc07-4628-b022-799e718f0930}, !- Inlet Branch Name 31
  {991619fa-df42-4015-8c4a-388a81607b02}, !- Inlet Branch Name 32
  {ac58940b-086a-4298-ad9e-5ea2da246ef1}, !- Inlet Branch Name 33
  {4a2ceaf3-5307-4cb1-aef2-dd3d2d27e300}, !- Inlet Branch Name 34
  {5805259a-d2ec-41e8-9711-301b917ab653}; !- Inlet Branch Name 35

OS:Connector:Splitter,
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Handle
  Connector Splitter 4,                   !- Name
  {eee23f21-e33d-42f6-9c04-bdefe81157a9}, !- Inlet Branch Name
  {eccf487b-96e2-4e2d-8426-b7d6c2791821}, !- Outlet Branch Name 1
  {35d2c420-9e9e-46a1-9c7e-c8eece896179}, !- Outlet Branch Name 2
  {dd82c484-2e57-41de-9918-358f3f52400f}, !- Outlet Branch Name 3
  {94aa10e7-7188-4e1a-bdef-d1ebeca7e698}, !- Outlet Branch Name 4
  {b2cbd576-6792-40dd-9b9b-7437637601d2}, !- Outlet Branch Name 5
  {12356fe2-7e64-45ae-98c8-6f3d12488d6d}, !- Outlet Branch Name 6
  {2ed1866c-a41f-4a08-a76e-700b98e64fba}, !- Outlet Branch Name 7
  {755d9e5f-a813-4365-aa66-2de9b5f941ff}, !- Outlet Branch Name 8
  {922d70ce-419f-4d96-aa8d-7eab06ac7520}, !- Outlet Branch Name 9
  {94db2a81-0de1-446d-860e-17fd40967a76}, !- Outlet Branch Name 10
  {3cc07b1f-1938-4ebe-b61c-c89bb639abe7}, !- Outlet Branch Name 11
  {14b0716e-f01e-4815-bf4e-1e4294600361}, !- Outlet Branch Name 12
  {ee0d227b-a7b3-4147-9abd-7797bfed4276}, !- Outlet Branch Name 13
  {07215833-1fe3-40a7-9115-a2bfdd39c9d8}, !- Outlet Branch Name 14
  {8a26045c-aa4f-449f-9956-d347842f0cc2}, !- Outlet Branch Name 15
  {d6de345c-d0a6-4d0f-be68-ab8de72bd9b5}, !- Outlet Branch Name 16
  {5239a7f0-55b6-4dd0-a86d-45a53bef2f38}, !- Outlet Branch Name 17
  {abd527cf-183c-4cb5-8d4a-871bf53b7ea4}, !- Outlet Branch Name 18
  {41f9924d-80e9-42ba-a705-58d22d05dd24}, !- Outlet Branch Name 19
  {3a3ec891-4c6e-44f6-9474-d25ce60a933f}, !- Outlet Branch Name 20
  {59ba140e-6e6e-46d8-8c4f-4c9a08176129}, !- Outlet Branch Name 21
  {09321cb4-dae6-435a-b3ff-91d68ee04060}, !- Outlet Branch Name 22
  {f297357e-702d-4ea6-a194-361a362b83f1}, !- Outlet Branch Name 23
  {4051bf3a-085d-42c0-aaec-b91076a7ff33}, !- Outlet Branch Name 24
  {f89bc59f-6ddb-4036-9a32-6647222cedfb}, !- Outlet Branch Name 25
  {88cfcc30-df05-420b-9b8c-5fabeb126b5a}, !- Outlet Branch Name 26
  {db4ac71d-d51c-4403-92e4-265d6171da41}, !- Outlet Branch Name 27
  {ddc6087a-1dba-4333-a4a2-fc306b6c3821}, !- Outlet Branch Name 28
  {a8f449e3-5ad8-44f5-b22f-e93917705d24}, !- Outlet Branch Name 29
  {8adb75b0-4283-4c77-9df1-e35beb4f776e}, !- Outlet Branch Name 30
  {aa4f8d0a-0ee6-4061-9023-07873a3a18a8}, !- Outlet Branch Name 31
  {0216af40-a9d2-47fa-9751-59437a9ac912}, !- Outlet Branch Name 32
  {39817aba-dda0-4a35-ba98-defcaec105d7}, !- Outlet Branch Name 33
  {7efad6f0-3850-446a-959f-9affa171b2b1}, !- Outlet Branch Name 34
  {ac652ec7-222c-41be-9ada-bdf0cc2ac421}; !- Outlet Branch Name 35

OS:Connection,
  {ab47a838-50ac-4762-802f-fa318f65e0cf}, !- Handle
  {17168e37-4aed-482a-b9f5-243c12994742}, !- Source Object
  17,                                     !- Outlet Port
  {831ce21c-434f-4f3a-976c-3ece3ff1192c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eccf487b-96e2-4e2d-8426-b7d6c2791821}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  3,                                      !- Outlet Port
  {4e9850d2-0424-4aa1-be41-cb9c1b243699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24049c19-80a0-4b56-b36a-599cc47fde84}, !- Handle
  {12b0eebb-75a8-4569-b2a1-1ffab346bf53}, !- Source Object
  3,                                      !- Outlet Port
  {17168e37-4aed-482a-b9f5-243c12994742}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c155b6f5-4cfa-463e-aeb6-1fe2be860219}, !- Handle
  {17168e37-4aed-482a-b9f5-243c12994742}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7e18ef3e-738a-4e8d-8d3a-5d3775685872}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {aae6ae53-5177-49b3-893c-90aa63092dc4}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  {5f64608a-f591-4727-ba9a-758fd0a7988f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f64608a-f591-4727-ba9a-758fd0a7988f}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dc8ff6ae-d462-45f5-9863-4b6e3185b68e}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {aae6ae53-5177-49b3-893c-90aa63092dc4}, !- Schedule Name
  {f7f258f8-3e68-460f-b214-370c9428a206}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {4fe01e35-f09a-442e-808b-6ce9f704c914}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {1e7b4d76-8295-46ae-9262-11314dbcc94a}, !- Inlet Node Name
  {3ffa03d6-66c9-4535-95ad-b63d5be674ac}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f6ae0c33-f6f6-4abc-9c65-a83b3664375e}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {3ffa03d6-66c9-4535-95ad-b63d5be674ac}, !- Inlet Port
  {7a0396dc-dda1-4fda-ba9c-c999f1a661e7}; !- Outlet Port

OS:Connection,
  {1e7b4d76-8295-46ae-9262-11314dbcc94a}, !- Handle
  {1cc18e87-6c09-428b-9b48-1547c8c9fbfb}, !- Source Object
  3,                                      !- Outlet Port
  {4fe01e35-f09a-442e-808b-6ce9f704c914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ffa03d6-66c9-4535-95ad-b63d5be674ac}, !- Handle
  {4fe01e35-f09a-442e-808b-6ce9f704c914}, !- Source Object
  3,                                      !- Outlet Port
  {f6ae0c33-f6f6-4abc-9c65-a83b3664375e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a0396dc-dda1-4fda-ba9c-c999f1a661e7}, !- Handle
  {f6ae0c33-f6f6-4abc-9c65-a83b3664375e}, !- Source Object
  3,                                      !- Outlet Port
  {5248d85d-d9de-4703-9d5a-3376ede19f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {27a73355-880f-423c-94a6-41b0c723ab8a}, !- Handle
  Boiler 683kBtu/hr 0.8 Combustion Eff,   !- Name
  FuelOilNo2,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {c9070652-06a5-4c45-b0eb-aefb5daa0083}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {874b2382-0d64-404b-8586-f7a84517cd63}, !- Boiler Water Inlet Node Name
  {d515b2f4-a22c-4272-823d-22cbb7b5c366}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {6fa9ee56-9e58-440c-80b7-a6491a40095e}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {d515b2f4-a22c-4272-823d-22cbb7b5c366}, !- Inlet Port
  {0039e23f-a561-4118-9c5e-36964193ee29}; !- Outlet Port

OS:Connection,
  {874b2382-0d64-404b-8586-f7a84517cd63}, !- Handle
  {b3cbdbf7-d567-4c9b-8b92-a6443b78e74d}, !- Source Object
  3,                                      !- Outlet Port
  {27a73355-880f-423c-94a6-41b0c723ab8a}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {d515b2f4-a22c-4272-823d-22cbb7b5c366}, !- Handle
  {27a73355-880f-423c-94a6-41b0c723ab8a}, !- Source Object
  12,                                     !- Outlet Port
  {6fa9ee56-9e58-440c-80b7-a6491a40095e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0039e23f-a561-4118-9c5e-36964193ee29}, !- Handle
  {6fa9ee56-9e58-440c-80b7-a6491a40095e}, !- Source Object
  3,                                      !- Outlet Port
  {1d50f0ed-a107-4d29-9327-c7e44dbf5543}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {835d52eb-c224-4bfe-bc3b-e184af0bc3ef}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {428f30c8-9051-4127-950c-5b01a6f6d4b3}, !- Inlet Node Name
  {da1de369-b26a-4508-aa5d-e582f7dea51c}; !- Outlet Node Name

OS:Node,
  {0cd06d5b-3310-454e-9d0a-ad0244a25002}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {cad48b88-4a06-4132-b173-311680419cbc}, !- Inlet Port
  {428f30c8-9051-4127-950c-5b01a6f6d4b3}; !- Outlet Port

OS:Connection,
  {cad48b88-4a06-4132-b173-311680419cbc}, !- Handle
  {5248d85d-d9de-4703-9d5a-3376ede19f70}, !- Source Object
  4,                                      !- Outlet Port
  {0cd06d5b-3310-454e-9d0a-ad0244a25002}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84b2e14a-519c-4c53-b224-080a6c3084ed}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {da1de369-b26a-4508-aa5d-e582f7dea51c}, !- Inlet Port
  {efa4adf5-1bbd-4ca0-807b-a426e92f4748}; !- Outlet Port

OS:Connection,
  {428f30c8-9051-4127-950c-5b01a6f6d4b3}, !- Handle
  {0cd06d5b-3310-454e-9d0a-ad0244a25002}, !- Source Object
  3,                                      !- Outlet Port
  {835d52eb-c224-4bfe-bc3b-e184af0bc3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1de369-b26a-4508-aa5d-e582f7dea51c}, !- Handle
  {835d52eb-c224-4bfe-bc3b-e184af0bc3ef}, !- Source Object
  3,                                      !- Outlet Port
  {84b2e14a-519c-4c53-b224-080a6c3084ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa4adf5-1bbd-4ca0-807b-a426e92f4748}, !- Handle
  {84b2e14a-519c-4c53-b224-080a6c3084ed}, !- Source Object
  3,                                      !- Outlet Port
  {1d50f0ed-a107-4d29-9327-c7e44dbf5543}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6823c372-cd29-4307-a42f-ca5a51fc631f}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {dd64777d-ba9b-4493-a2c6-dec4899e7007}, !- Inlet Node Name
  {f4f8b515-9dce-4a38-bd1c-38e4309175b6}; !- Outlet Node Name

OS:Node,
  {8028421e-54bb-47e3-98a5-eaf0972c3b0b}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {f4f8b515-9dce-4a38-bd1c-38e4309175b6}, !- Inlet Port
  {1a54ef8d-3423-4471-9c2e-4c1d18ec5af0}; !- Outlet Port

OS:Connection,
  {dd64777d-ba9b-4493-a2c6-dec4899e7007}, !- Handle
  {4e9850d2-0424-4aa1-be41-cb9c1b243699}, !- Source Object
  3,                                      !- Outlet Port
  {6823c372-cd29-4307-a42f-ca5a51fc631f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f8b515-9dce-4a38-bd1c-38e4309175b6}, !- Handle
  {6823c372-cd29-4307-a42f-ca5a51fc631f}, !- Source Object
  3,                                      !- Outlet Port
  {8028421e-54bb-47e3-98a5-eaf0972c3b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a54ef8d-3423-4471-9c2e-4c1d18ec5af0}, !- Handle
  {8028421e-54bb-47e3-98a5-eaf0972c3b0b}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2cf1a03a-1c4f-4910-9ee6-253f4555f24d}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {f8d03ef0-ba65-4229-85da-246aca43aa6e}, !- Inlet Node Name
  {fa8c0a2e-e464-421e-be80-0594f012580c}; !- Outlet Node Name

OS:Node,
  {b0d618ff-0cc0-43b6-bb0a-828903e24787}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {612c6f84-7955-4b17-8cd2-ca4930201587}, !- Inlet Port
  {f8d03ef0-ba65-4229-85da-246aca43aa6e}; !- Outlet Port

OS:Connection,
  {612c6f84-7955-4b17-8cd2-ca4930201587}, !- Handle
  {1d50f0ed-a107-4d29-9327-c7e44dbf5543}, !- Source Object
  2,                                      !- Outlet Port
  {b0d618ff-0cc0-43b6-bb0a-828903e24787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d03ef0-ba65-4229-85da-246aca43aa6e}, !- Handle
  {b0d618ff-0cc0-43b6-bb0a-828903e24787}, !- Source Object
  3,                                      !- Outlet Port
  {2cf1a03a-1c4f-4910-9ee6-253f4555f24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8c0a2e-e464-421e-be80-0594f012580c}, !- Handle
  {2cf1a03a-1c4f-4910-9ee6-253f4555f24d}, !- Source Object
  3,                                      !- Outlet Port
  {f7f258f8-3e68-460f-b214-370c9428a206}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4c38fed2-f6cf-4625-a43f-0686816a3a9a}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {026ca798-13f8-4dcf-90ad-02e5f027433b}, !- Inlet Node Name
  {88bfee72-bd3e-41b3-8f06-d3cd3a3f9e0e}; !- Outlet Node Name

OS:Node,
  {ddeb4fdb-7b41-4968-a5e2-4bc27a0ba2a9}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {88bfee72-bd3e-41b3-8f06-d3cd3a3f9e0e}, !- Inlet Port
  {eee23f21-e33d-42f6-9c04-bdefe81157a9}; !- Outlet Port

OS:Connection,
  {026ca798-13f8-4dcf-90ad-02e5f027433b}, !- Handle
  {831ce21c-434f-4f3a-976c-3ece3ff1192c}, !- Source Object
  3,                                      !- Outlet Port
  {4c38fed2-f6cf-4625-a43f-0686816a3a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88bfee72-bd3e-41b3-8f06-d3cd3a3f9e0e}, !- Handle
  {4c38fed2-f6cf-4625-a43f-0686816a3a9a}, !- Source Object
  3,                                      !- Outlet Port
  {ddeb4fdb-7b41-4968-a5e2-4bc27a0ba2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eee23f21-e33d-42f6-9c04-bdefe81157a9}, !- Handle
  {ddeb4fdb-7b41-4968-a5e2-4bc27a0ba2a9}, !- Source Object
  3,                                      !- Outlet Port
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d1fed7c3-5ceb-4c73-97e7-d9812f3ef725}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {781f0a21-1feb-4e7a-bbab-72fbb59d874f}, !- Inlet Node Name
  {80606852-1e51-45bb-9351-9eb4e839949f}; !- Outlet Node Name

OS:Node,
  {1e7cfbca-c538-440c-9c1d-cf8531ec463d}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {f8d7a390-9869-4931-8cef-70275dc9ffdb}, !- Inlet Port
  {781f0a21-1feb-4e7a-bbab-72fbb59d874f}; !- Outlet Port

OS:Connection,
  {f8d7a390-9869-4931-8cef-70275dc9ffdb}, !- Handle
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Source Object
  2,                                      !- Outlet Port
  {1e7cfbca-c538-440c-9c1d-cf8531ec463d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {781f0a21-1feb-4e7a-bbab-72fbb59d874f}, !- Handle
  {1e7cfbca-c538-440c-9c1d-cf8531ec463d}, !- Source Object
  3,                                      !- Outlet Port
  {d1fed7c3-5ceb-4c73-97e7-d9812f3ef725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80606852-1e51-45bb-9351-9eb4e839949f}, !- Handle
  {d1fed7c3-5ceb-4c73-97e7-d9812f3ef725}, !- Source Object
  3,                                      !- Outlet Port
  {12b0eebb-75a8-4569-b2a1-1ffab346bf53}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {1af07175-9f35-4e0b-8f9d-2801dce5f1ee}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a32ab34e-c4e2-4b1a-a239-8376cba0665f}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5be2185a-6991-48cd-b347-21da1485a4ee}, !- Plant Side Inlet Node Name
  {17076a42-f4ed-4650-8082-af7f82582208}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {eca8322e-c532-404e-a5dc-cab618c6716d}, !- Demand Side Inlet Node Name
  {79a06535-6650-4ff4-aae6-df01e9fdd087}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d080f43f-3adb-496e-987d-7b65402d313d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f1974143-2f66-4e2a-8717-72c88d255bff}, !- Demand Mixer Name
  {ff4469c8-34da-43ef-8d55-46be7fccca5e}, !- Demand Splitter Name
  {cbaa0a31-a510-4038-b977-e22fc90febf9}, !- Supply Mixer Name
  {668e7dce-ac0a-4ea4-b3ed-b281851fb2e8}; !- Supply Splitter Name

OS:Node,
  {cb2db796-e92a-4503-8f14-bd66f4c9e55d}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {5be2185a-6991-48cd-b347-21da1485a4ee}, !- Inlet Port
  {56626148-5226-4b87-9687-cf160e96cae1}; !- Outlet Port

OS:Node,
  {a32ab34e-c4e2-4b1a-a239-8376cba0665f}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {c70585dd-bdc5-47ea-87fd-2761642ffad0}, !- Inlet Port
  {17076a42-f4ed-4650-8082-af7f82582208}; !- Outlet Port

OS:Node,
  {2b3fd073-6fd4-4d01-87e6-79aad8ea096b}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 Supply Inlet Water Node, !- Name
  {5b3575d8-0fd7-4af0-924b-48ec0b1bedec}, !- Inlet Port
  {0bd96375-6924-4413-9641-dfc4486865a4}; !- Outlet Port

OS:Connector:Mixer,
  {cbaa0a31-a510-4038-b977-e22fc90febf9}, !- Handle
  Connector Mixer 5,                      !- Name
  {73890dde-bd3e-4ad9-8661-f96dae650457}, !- Outlet Branch Name
  {39fb5541-4de3-4eeb-8ae4-adf31c429887}, !- Inlet Branch Name 1
  {a7458c98-179b-43c8-93dc-13286c5fc246}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {668e7dce-ac0a-4ea4-b3ed-b281851fb2e8}, !- Handle
  Connector Splitter 5,                   !- Name
  {2ca0d3c9-0d7d-4d89-9fe4-e8bb2d641a34}, !- Inlet Branch Name
  {5b3575d8-0fd7-4af0-924b-48ec0b1bedec}, !- Outlet Branch Name 1
  {77c3ee78-51ee-4bd3-8d46-f30a0ec8c183}; !- Outlet Branch Name 2

OS:Connection,
  {5be2185a-6991-48cd-b347-21da1485a4ee}, !- Handle
  {1af07175-9f35-4e0b-8f9d-2801dce5f1ee}, !- Source Object
  14,                                     !- Outlet Port
  {cb2db796-e92a-4503-8f14-bd66f4c9e55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b3575d8-0fd7-4af0-924b-48ec0b1bedec}, !- Handle
  {668e7dce-ac0a-4ea4-b3ed-b281851fb2e8}, !- Source Object
  3,                                      !- Outlet Port
  {2b3fd073-6fd4-4d01-87e6-79aad8ea096b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17076a42-f4ed-4650-8082-af7f82582208}, !- Handle
  {a32ab34e-c4e2-4b1a-a239-8376cba0665f}, !- Source Object
  3,                                      !- Outlet Port
  {1af07175-9f35-4e0b-8f9d-2801dce5f1ee}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {39e4fae8-5da0-468d-a63b-d7f11b4d8e44}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {eca8322e-c532-404e-a5dc-cab618c6716d}, !- Inlet Port
  {c6751a4a-61a1-4216-9d06-03ad1c05f5be}; !- Outlet Port

OS:Node,
  {6e506f72-47ac-4f8a-84a7-ab2cdda2b5fe}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {d0a23cec-a664-42a5-9b33-d447e25a3566}, !- Inlet Port
  {79a06535-6650-4ff4-aae6-df01e9fdd087}; !- Outlet Port

OS:Node,
  {c8acc757-db77-44e8-99ed-3038016603c8}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {f4e57721-9fb3-4e16-9d93-16a9b7801d3d}, !- Inlet Port
  {c321cf9e-df8f-4019-b704-74fe85e0dc2e}; !- Outlet Port

OS:Connector:Mixer,
  {f1974143-2f66-4e2a-8717-72c88d255bff}, !- Handle
  Connector Mixer 6,                      !- Name
  {495baa88-a9b9-4092-b75e-322f133b2351}, !- Outlet Branch Name
  {ee222dd3-0491-484a-be26-df79d5d6f8b1}, !- Inlet Branch Name 1
  {58330968-f517-4285-9c35-6695df47abbc}, !- Inlet Branch Name 2
  {98b75f29-938f-4972-867c-7c811f9e5b4c}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {ff4469c8-34da-43ef-8d55-46be7fccca5e}, !- Handle
  Connector Splitter 6,                   !- Name
  {7c5cd1f0-8e20-43e5-b8b2-9582cb0322c1}, !- Inlet Branch Name
  {f4e57721-9fb3-4e16-9d93-16a9b7801d3d}, !- Outlet Branch Name 1
  {31d4ed53-31f1-46ed-b312-a9046dfac038}, !- Outlet Branch Name 2
  {28de51a5-4332-4089-b60a-99ace84e2c11}; !- Outlet Branch Name 3

OS:Connection,
  {eca8322e-c532-404e-a5dc-cab618c6716d}, !- Handle
  {1af07175-9f35-4e0b-8f9d-2801dce5f1ee}, !- Source Object
  17,                                     !- Outlet Port
  {39e4fae8-5da0-468d-a63b-d7f11b4d8e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e57721-9fb3-4e16-9d93-16a9b7801d3d}, !- Handle
  {ff4469c8-34da-43ef-8d55-46be7fccca5e}, !- Source Object
  3,                                      !- Outlet Port
  {c8acc757-db77-44e8-99ed-3038016603c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a06535-6650-4ff4-aae6-df01e9fdd087}, !- Handle
  {6e506f72-47ac-4f8a-84a7-ab2cdda2b5fe}, !- Source Object
  3,                                      !- Outlet Port
  {1af07175-9f35-4e0b-8f9d-2801dce5f1ee}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {902f2195-c8df-4797-8e4b-57b77f2604a5}, !- Handle
  {1af07175-9f35-4e0b-8f9d-2801dce5f1ee}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d080f43f-3adb-496e-987d-7b65402d313d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {6a8bc614-0785-4f39-9c99-625ddad945e5}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  {6c778d58-26f5-43b8-9616-8e30cae821fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c778d58-26f5-43b8-9616-8e30cae821fa}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {34fba336-a70d-4771-b470-b7eb304661c8}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {6a8bc614-0785-4f39-9c99-625ddad945e5}, !- Schedule Name
  {a32ab34e-c4e2-4b1a-a239-8376cba0665f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {4123bac0-72f6-4e0b-b192-1b7693af69c2}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {56626148-5226-4b87-9687-cf160e96cae1}, !- Inlet Node Name
  {5f26924c-5a60-4d10-a0b3-ee961465abdb}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b573f66e-800b-4d53-b9d1-409ea305dd60}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {5f26924c-5a60-4d10-a0b3-ee961465abdb}, !- Inlet Port
  {2ca0d3c9-0d7d-4d89-9fe4-e8bb2d641a34}; !- Outlet Port

OS:Connection,
  {56626148-5226-4b87-9687-cf160e96cae1}, !- Handle
  {cb2db796-e92a-4503-8f14-bd66f4c9e55d}, !- Source Object
  3,                                      !- Outlet Port
  {4123bac0-72f6-4e0b-b192-1b7693af69c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f26924c-5a60-4d10-a0b3-ee961465abdb}, !- Handle
  {4123bac0-72f6-4e0b-b192-1b7693af69c2}, !- Source Object
  3,                                      !- Outlet Port
  {b573f66e-800b-4d53-b9d1-409ea305dd60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca0d3c9-0d7d-4d89-9fe4-e8bb2d641a34}, !- Handle
  {b573f66e-800b-4d53-b9d1-409ea305dd60}, !- Source Object
  3,                                      !- Outlet Port
  {668e7dce-ac0a-4ea4-b3ed-b281851fb2e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {a73514f3-673a-4201-b60d-814d06da93df}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.32878787878788,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {0f279be1-9e31-4f23-80ea-84f042c39af4}, !- Cooling Capacity Function of Temperature Curve Name
  {9c74768f-ae4e-44f0-adfc-d1e1742ab6b7}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {8772666c-6d31-4a75-ac64-e970fa55ddb4}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {0bd96375-6924-4413-9641-dfc4486865a4}, !- Chilled Water Inlet Node Name
  {c4afd217-5898-4472-bc12-50e49078c439}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {0f279be1-9e31-4f23-80ea-84f042c39af4}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9c74768f-ae4e-44f0-adfc-d1e1742ab6b7}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8772666c-6d31-4a75-ac64-e970fa55ddb4}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {364453a2-bd6d-4614-9519-ce482d624728}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 Supply Outlet Water Node, !- Name
  {c4afd217-5898-4472-bc12-50e49078c439}, !- Inlet Port
  {39fb5541-4de3-4eeb-8ae4-adf31c429887}; !- Outlet Port

OS:Connection,
  {0bd96375-6924-4413-9641-dfc4486865a4}, !- Handle
  {2b3fd073-6fd4-4d01-87e6-79aad8ea096b}, !- Source Object
  3,                                      !- Outlet Port
  {a73514f3-673a-4201-b60d-814d06da93df}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {c4afd217-5898-4472-bc12-50e49078c439}, !- Handle
  {a73514f3-673a-4201-b60d-814d06da93df}, !- Source Object
  16,                                     !- Outlet Port
  {364453a2-bd6d-4614-9519-ce482d624728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39fb5541-4de3-4eeb-8ae4-adf31c429887}, !- Handle
  {364453a2-bd6d-4614-9519-ce482d624728}, !- Source Object
  3,                                      !- Outlet Port
  {cbaa0a31-a510-4038-b977-e22fc90febf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {40842004-1f2d-4275-ab0d-5b537590ceee}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {808cb410-56f7-4c60-a60e-a2b87599eb0c}, !- Inlet Node Name
  {3a3e1fea-858d-43d4-bddc-93f8d6b013c5}; !- Outlet Node Name

OS:Node,
  {87c042d5-2f02-48bd-b9d3-d72c7895c2bb}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {77c3ee78-51ee-4bd3-8d46-f30a0ec8c183}, !- Inlet Port
  {808cb410-56f7-4c60-a60e-a2b87599eb0c}; !- Outlet Port

OS:Connection,
  {77c3ee78-51ee-4bd3-8d46-f30a0ec8c183}, !- Handle
  {668e7dce-ac0a-4ea4-b3ed-b281851fb2e8}, !- Source Object
  4,                                      !- Outlet Port
  {87c042d5-2f02-48bd-b9d3-d72c7895c2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {414a661a-bc24-4a87-a528-b863568fdad6}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {3a3e1fea-858d-43d4-bddc-93f8d6b013c5}, !- Inlet Port
  {a7458c98-179b-43c8-93dc-13286c5fc246}; !- Outlet Port

OS:Connection,
  {808cb410-56f7-4c60-a60e-a2b87599eb0c}, !- Handle
  {87c042d5-2f02-48bd-b9d3-d72c7895c2bb}, !- Source Object
  3,                                      !- Outlet Port
  {40842004-1f2d-4275-ab0d-5b537590ceee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3e1fea-858d-43d4-bddc-93f8d6b013c5}, !- Handle
  {40842004-1f2d-4275-ab0d-5b537590ceee}, !- Source Object
  3,                                      !- Outlet Port
  {414a661a-bc24-4a87-a528-b863568fdad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7458c98-179b-43c8-93dc-13286c5fc246}, !- Handle
  {414a661a-bc24-4a87-a528-b863568fdad6}, !- Source Object
  3,                                      !- Outlet Port
  {cbaa0a31-a510-4038-b977-e22fc90febf9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c37f2cd6-2152-437c-9334-e0de47e4cf86}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {c321cf9e-df8f-4019-b704-74fe85e0dc2e}, !- Inlet Node Name
  {3baaf633-ffd9-4c3e-9b7a-93f7db18c1b9}; !- Outlet Node Name

OS:Node,
  {1b141f0a-29f9-4233-9192-7bd9ddf13b99}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {3baaf633-ffd9-4c3e-9b7a-93f7db18c1b9}, !- Inlet Port
  {ee222dd3-0491-484a-be26-df79d5d6f8b1}; !- Outlet Port

OS:Connection,
  {c321cf9e-df8f-4019-b704-74fe85e0dc2e}, !- Handle
  {c8acc757-db77-44e8-99ed-3038016603c8}, !- Source Object
  3,                                      !- Outlet Port
  {c37f2cd6-2152-437c-9334-e0de47e4cf86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3baaf633-ffd9-4c3e-9b7a-93f7db18c1b9}, !- Handle
  {c37f2cd6-2152-437c-9334-e0de47e4cf86}, !- Source Object
  3,                                      !- Outlet Port
  {1b141f0a-29f9-4233-9192-7bd9ddf13b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee222dd3-0491-484a-be26-df79d5d6f8b1}, !- Handle
  {1b141f0a-29f9-4233-9192-7bd9ddf13b99}, !- Source Object
  3,                                      !- Outlet Port
  {f1974143-2f66-4e2a-8717-72c88d255bff}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {75d90f1a-93f7-4cfd-b3fe-6488cbe244d0}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {a7ae1fa0-9ef0-4b8e-bdb4-81cebf3914f3}, !- Inlet Node Name
  {c70585dd-bdc5-47ea-87fd-2761642ffad0}; !- Outlet Node Name

OS:Node,
  {7244333c-a310-403e-836d-77413c8c4149}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {73890dde-bd3e-4ad9-8661-f96dae650457}, !- Inlet Port
  {a7ae1fa0-9ef0-4b8e-bdb4-81cebf3914f3}; !- Outlet Port

OS:Connection,
  {73890dde-bd3e-4ad9-8661-f96dae650457}, !- Handle
  {cbaa0a31-a510-4038-b977-e22fc90febf9}, !- Source Object
  2,                                      !- Outlet Port
  {7244333c-a310-403e-836d-77413c8c4149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ae1fa0-9ef0-4b8e-bdb4-81cebf3914f3}, !- Handle
  {7244333c-a310-403e-836d-77413c8c4149}, !- Source Object
  3,                                      !- Outlet Port
  {75d90f1a-93f7-4cfd-b3fe-6488cbe244d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c70585dd-bdc5-47ea-87fd-2761642ffad0}, !- Handle
  {75d90f1a-93f7-4cfd-b3fe-6488cbe244d0}, !- Source Object
  3,                                      !- Outlet Port
  {a32ab34e-c4e2-4b1a-a239-8376cba0665f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4426fade-d25e-4206-a32c-946f7f785d94}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {c6751a4a-61a1-4216-9d06-03ad1c05f5be}, !- Inlet Node Name
  {3c63fc69-dc21-4b64-b324-b2d5366e2119}; !- Outlet Node Name

OS:Node,
  {1ad28889-d8ce-4f20-b568-371fdac9bd0f}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {3c63fc69-dc21-4b64-b324-b2d5366e2119}, !- Inlet Port
  {7c5cd1f0-8e20-43e5-b8b2-9582cb0322c1}; !- Outlet Port

OS:Connection,
  {c6751a4a-61a1-4216-9d06-03ad1c05f5be}, !- Handle
  {39e4fae8-5da0-468d-a63b-d7f11b4d8e44}, !- Source Object
  3,                                      !- Outlet Port
  {4426fade-d25e-4206-a32c-946f7f785d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c63fc69-dc21-4b64-b324-b2d5366e2119}, !- Handle
  {4426fade-d25e-4206-a32c-946f7f785d94}, !- Source Object
  3,                                      !- Outlet Port
  {1ad28889-d8ce-4f20-b568-371fdac9bd0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c5cd1f0-8e20-43e5-b8b2-9582cb0322c1}, !- Handle
  {1ad28889-d8ce-4f20-b568-371fdac9bd0f}, !- Source Object
  3,                                      !- Outlet Port
  {ff4469c8-34da-43ef-8d55-46be7fccca5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c9523aa-3492-4a05-92b8-be9c352b214d}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {be172a75-2554-42aa-8766-988d558e0ee9}, !- Inlet Node Name
  {d0a23cec-a664-42a5-9b33-d447e25a3566}; !- Outlet Node Name

OS:Node,
  {48e9dab8-206e-46db-99f8-3d70e7ea2c48}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {495baa88-a9b9-4092-b75e-322f133b2351}, !- Inlet Port
  {be172a75-2554-42aa-8766-988d558e0ee9}; !- Outlet Port

OS:Connection,
  {495baa88-a9b9-4092-b75e-322f133b2351}, !- Handle
  {f1974143-2f66-4e2a-8717-72c88d255bff}, !- Source Object
  2,                                      !- Outlet Port
  {48e9dab8-206e-46db-99f8-3d70e7ea2c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be172a75-2554-42aa-8766-988d558e0ee9}, !- Handle
  {48e9dab8-206e-46db-99f8-3d70e7ea2c48}, !- Source Object
  3,                                      !- Outlet Port
  {6c9523aa-3492-4a05-92b8-be9c352b214d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a23cec-a664-42a5-9b33-d447e25a3566}, !- Handle
  {6c9523aa-3492-4a05-92b8-be9c352b214d}, !- Source Object
  3,                                      !- Outlet Port
  {6e506f72-47ac-4f8a-84a7-ab2cdda2b5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1a93b20c-3324-4bf1-b19a-afeba0cdcc56}, !- Handle
  28 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {6372b796-0c54-45f6-9ead-986c4abaa477}, !- Availability Schedule
  {ebba97e2-4234-4364-8a6d-56746a3ab900}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {15daf836-2794-4bca-a78e-7768f6ce3f15}, !- Supply Side Inlet Node Name
  {07c60707-cd33-42e7-b1a3-dc48fb5122dc}, !- Demand Side Outlet Node Name
  {e0cd811a-2b4d-4014-8b0e-f2fafe71d0fd}, !- Demand Side Inlet Node A
  {b942cd66-890c-4ebd-80f4-c2d671ae3613}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Demand Mixer Name
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ae438cb0-aad0-4950-b560-2b9250b901f7}, !- Handle
  28 Zone VAV Supply Inlet Node,          !- Name
  {15daf836-2794-4bca-a78e-7768f6ce3f15}, !- Inlet Port
  {ddb225cb-23d0-4ef4-b458-c17f31d51b1d}; !- Outlet Port

OS:Node,
  {87486ffa-9581-4d9c-9add-d4db469094df}, !- Handle
  28 Zone VAV Supply Outlet Node,         !- Name
  {9e0c2676-9338-4bcc-8f70-8bccd16a6216}, !- Inlet Port
  {b942cd66-890c-4ebd-80f4-c2d671ae3613}; !- Outlet Port

OS:Connection,
  {15daf836-2794-4bca-a78e-7768f6ce3f15}, !- Handle
  {1a93b20c-3324-4bf1-b19a-afeba0cdcc56}, !- Source Object
  9,                                      !- Outlet Port
  {ae438cb0-aad0-4950-b560-2b9250b901f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b942cd66-890c-4ebd-80f4-c2d671ae3613}, !- Handle
  {87486ffa-9581-4d9c-9add-d4db469094df}, !- Source Object
  3,                                      !- Outlet Port
  {1a93b20c-3324-4bf1-b19a-afeba0cdcc56}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {be3f7e6d-daf8-49fd-8265-430b504a7bfa}, !- Handle
  28 Zone VAV Demand Inlet Node,          !- Name
  {e0cd811a-2b4d-4014-8b0e-f2fafe71d0fd}, !- Inlet Port
  {b6a169de-03eb-424e-b4d3-c66ded087bd5}; !- Outlet Port

OS:Node,
  {8c0845ea-4312-49c5-b3ec-9f7c22a48e10}, !- Handle
  28 Zone VAV Demand Outlet Node,         !- Name
  {81a39f27-63dc-4633-a344-e5f2b7909bde}, !- Inlet Port
  {07c60707-cd33-42e7-b1a3-dc48fb5122dc}; !- Outlet Port

OS:Node,
  {a7e71f35-ee4c-47ed-bc6b-20c4211f156e}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0005dc9a-a389-4def-9664-54281356511b}, !- Inlet Port
  {8a6d40c2-c913-4fef-adfb-ee65b46a4bd2}; !- Outlet Port

OS:Connection,
  {e0cd811a-2b4d-4014-8b0e-f2fafe71d0fd}, !- Handle
  {1a93b20c-3324-4bf1-b19a-afeba0cdcc56}, !- Source Object
  11,                                     !- Outlet Port
  {be3f7e6d-daf8-49fd-8265-430b504a7bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c60707-cd33-42e7-b1a3-dc48fb5122dc}, !- Handle
  {8c0845ea-4312-49c5-b3ec-9f7c22a48e10}, !- Source Object
  3,                                      !- Outlet Port
  {1a93b20c-3324-4bf1-b19a-afeba0cdcc56}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b6a169de-03eb-424e-b4d3-c66ded087bd5}, !- Inlet Node Name
  {ad6d0b17-9deb-4f68-9cab-09e89c10c743}, !- Outlet Node Name 1
  {ffa880bb-3992-4286-b5ed-03cec8b7dd84}, !- Outlet Node Name 2
  {e36d0d43-49b0-4c84-8572-651230673fbc}, !- Outlet Node Name 3
  {b8af46a3-d31b-46d1-9c5a-8acfd6aab149}, !- Outlet Node Name 4
  {147ac043-4ef9-4347-9010-5fc2202895d5}, !- Outlet Node Name 5
  {956a4fdd-ab15-4b22-bac6-2201f69aff08}, !- Outlet Node Name 6
  {5ee0d53c-1e2f-4c2c-a393-9f626ce7ea69}, !- Outlet Node Name 7
  {517b5b94-3e0b-442f-8550-3115e3420365}, !- Outlet Node Name 8
  {602af250-0921-4869-949c-3f1d77611cfc}, !- Outlet Node Name 9
  {be163c0e-942b-4a11-9cbe-e85339120b2d}, !- Outlet Node Name 10
  {95487fda-7e7a-4e70-bd03-9ac37621c915}, !- Outlet Node Name 11
  {04c6beed-5562-4038-8308-a1ecc9971366}, !- Outlet Node Name 12
  {5c66813f-2b8b-4662-b517-77488eb9ab8c}, !- Outlet Node Name 13
  {1a12abca-1b19-4521-9056-802b5755cb0e}, !- Outlet Node Name 14
  {89a7aa51-ef5a-4cfa-ab1a-70089e9f9c06}, !- Outlet Node Name 15
  {1a2c90e1-9a5b-4cb1-8a0d-2c2afa396f29}, !- Outlet Node Name 16
  {eb6ab73c-13a4-4632-83d8-a35c920149c7}, !- Outlet Node Name 17
  {da3e8f32-5f43-4b90-a130-5d13e7d7b109}, !- Outlet Node Name 18
  {ed56e6e0-6fdd-4cfc-87dc-542559e58f58}, !- Outlet Node Name 19
  {57a5b2dd-d3bb-4da1-b054-80880ddb0285}, !- Outlet Node Name 20
  {93554118-a7b3-48d4-b5a2-3004fcec81a6}, !- Outlet Node Name 21
  {76c9f3b1-ddd4-43be-9859-b6d0b23dcbf3}, !- Outlet Node Name 22
  {23e05629-7c07-4c57-9d9e-56b7b3751e3e}, !- Outlet Node Name 23
  {8507e010-e060-4efe-9107-3c5bc0f32fe1}, !- Outlet Node Name 24
  {99431b83-6f37-4405-b480-6b2aa0bbf04a}, !- Outlet Node Name 25
  {cf84e7c6-72e9-4fea-9863-b349d8ac722c}, !- Outlet Node Name 26
  {f1e09975-4e97-41cf-a3a0-0995e5f41ccb}, !- Outlet Node Name 27
  {5eeb0fda-bfc1-449c-82a0-fd29803842a6}; !- Outlet Node Name 28

OS:AirLoopHVAC:ZoneMixer,
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {81a39f27-63dc-4633-a344-e5f2b7909bde}, !- Outlet Node Name
  {471b8bd8-29eb-4b04-bae0-e0e6f2deefa3}, !- Inlet Node Name 1
  {2a007ca3-7727-480d-a130-449fb724ef13}, !- Inlet Node Name 2
  {e8539bc0-c4b0-408d-8dad-69af6db79bad}, !- Inlet Node Name 3
  {be08859f-9719-45c5-b0a3-c83e38d3ab2e}, !- Inlet Node Name 4
  {07f9b910-e808-4b4f-9165-e4edd9ad40d3}, !- Inlet Node Name 5
  {d909dd40-66c4-4d47-8974-67415e3248b3}, !- Inlet Node Name 6
  {a8483def-a83e-4671-a932-30db93588a66}, !- Inlet Node Name 7
  {186eaa5b-3b4d-4803-bd1b-8d1a429aea0b}, !- Inlet Node Name 8
  {0810a74a-2013-4afb-aa86-9745e51f00c0}, !- Inlet Node Name 9
  {844c5880-99d1-4d6a-8e89-0e4eb06379a2}, !- Inlet Node Name 10
  {99950071-d671-4d42-905b-f057dfae73bd}, !- Inlet Node Name 11
  {63cba4b8-b619-40f3-95e5-20f266550fe1}, !- Inlet Node Name 12
  {7e2c2777-be35-4fc7-b0d8-ff8029d1918a}, !- Inlet Node Name 13
  {cebb1a20-a4ea-467e-a932-8ef9f40508ab}, !- Inlet Node Name 14
  {9fd4beea-a200-4af2-9c6c-b3c57454a8ab}, !- Inlet Node Name 15
  {ec2c4364-747f-4356-bfe5-57d55f0dd2eb}, !- Inlet Node Name 16
  {69d94f41-9374-48e0-a94c-b68b10af0cc4}, !- Inlet Node Name 17
  {59575fb9-e983-45e2-be5c-cd0c7d3f4cff}, !- Inlet Node Name 18
  {26806a99-32d9-4801-82af-cbe46f9a2af7}, !- Inlet Node Name 19
  {023f9217-63bd-4166-95af-fe25ee7ee0d4}, !- Inlet Node Name 20
  {98a95783-0b4a-4b5b-9acd-822e448e4aa8}, !- Inlet Node Name 21
  {0dd02eaa-1241-4a28-aa5b-89b79bce0983}, !- Inlet Node Name 22
  {68d46a15-103e-4800-b203-657233791904}, !- Inlet Node Name 23
  {74f9cfbd-340e-48c6-986c-6b04122c4a37}, !- Inlet Node Name 24
  {c5f42150-36f7-44a2-93cc-5a8a31b23818}, !- Inlet Node Name 25
  {e8a74305-dcef-4ebd-a876-c4a2139c6713}, !- Inlet Node Name 26
  {32d8f5d4-4c4d-4bae-99f6-896002f8cdb2}, !- Inlet Node Name 27
  {fb068d2f-11e4-4703-848c-f6e2cd4756ee}; !- Inlet Node Name 28

OS:Connection,
  {b6a169de-03eb-424e-b4d3-c66ded087bd5}, !- Handle
  {be3f7e6d-daf8-49fd-8265-430b504a7bfa}, !- Source Object
  3,                                      !- Outlet Port
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81a39f27-63dc-4633-a344-e5f2b7909bde}, !- Handle
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Source Object
  2,                                      !- Outlet Port
  {8c0845ea-4312-49c5-b3ec-9f7c22a48e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b7c7e124-c225-48d6-ab25-7ac6c2ef0ca1}, !- Handle
  {1a93b20c-3324-4bf1-b19a-afeba0cdcc56}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ebba97e2-4234-4364-8a6d-56746a3ab900}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {096c13f0-faac-4bc4-a751-3f0d86f35a1f}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {f8ad89e9-47a2-41d4-aa85-ffca3cc01d9e}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  {48e51ec2-5c59-47fb-b935-9931601c4675}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48e51ec2-5c59-47fb-b935-9931601c4675}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {336a0679-1873-491a-9d23-264079599bad}, !- Handle
  28 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {f8ad89e9-47a2-41d4-aa85-ffca3cc01d9e}, !- Schedule Name
  {87486ffa-9581-4d9c-9add-d4db469094df}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {f54c4668-dc87-4bc5-a780-083c21c7796c}, !- Handle
  28 Zone VAV Fan,                        !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {12c55c87-e1bb-4390-a96e-9b3a8fb8afc6}, !- Air Inlet Node Name
  {9e0c2676-9338-4bcc-8f70-8bccd16a6216}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {9e0c2676-9338-4bcc-8f70-8bccd16a6216}, !- Handle
  {f54c4668-dc87-4bc5-a780-083c21c7796c}, !- Source Object
  17,                                     !- Outlet Port
  {87486ffa-9581-4d9c-9add-d4db469094df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {72b9a727-b36e-4320-acfe-90c374b4c242}, !- Handle
  28 Zone VAV Main Htg Coil,              !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {13b0ed48-384e-4775-893f-43ea8e789b2d}, !- Water Inlet Node Name
  {cd51e0ec-77a1-4450-bb41-331b4bed4a09}, !- Water Outlet Node Name
  {754b644e-4e0e-44e7-aa65-254c53b75d02}, !- Air Inlet Node Name
  {66ecd0fa-26a6-43a1-b196-19f678252cb9}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e2b149f6-fcbc-4bf4-bb06-2e3d0c53e33c}, !- Handle
  28 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {35d2c420-9e9e-46a1-9c7e-c8eece896179}, !- Inlet Port
  {13b0ed48-384e-4775-893f-43ea8e789b2d}; !- Outlet Port

OS:Connection,
  {35d2c420-9e9e-46a1-9c7e-c8eece896179}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  4,                                      !- Outlet Port
  {e2b149f6-fcbc-4bf4-bb06-2e3d0c53e33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8635b846-9eba-4db8-a9ad-40aa81d20381}, !- Handle
  28 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {cd51e0ec-77a1-4450-bb41-331b4bed4a09}, !- Inlet Port
  {3961cbda-6467-4b87-8ad9-76794c408b32}; !- Outlet Port

OS:Connection,
  {13b0ed48-384e-4775-893f-43ea8e789b2d}, !- Handle
  {e2b149f6-fcbc-4bf4-bb06-2e3d0c53e33c}, !- Source Object
  3,                                      !- Outlet Port
  {72b9a727-b36e-4320-acfe-90c374b4c242}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd51e0ec-77a1-4450-bb41-331b4bed4a09}, !- Handle
  {72b9a727-b36e-4320-acfe-90c374b4c242}, !- Source Object
  6,                                      !- Outlet Port
  {8635b846-9eba-4db8-a9ad-40aa81d20381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3961cbda-6467-4b87-8ad9-76794c408b32}, !- Handle
  {8635b846-9eba-4db8-a9ad-40aa81d20381}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bb2ccb10-bb86-470d-9e4c-19122745c708}, !- Handle
  28 Zone VAV Main Htg Coil Controller,   !- Name
  {72b9a727-b36e-4320-acfe-90c374b4c242}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {cd45a319-29e7-4148-b52a-8553ab364897}, !- Handle
  28 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {66ecd0fa-26a6-43a1-b196-19f678252cb9}, !- Inlet Port
  {12c55c87-e1bb-4390-a96e-9b3a8fb8afc6}; !- Outlet Port

OS:Connection,
  {66ecd0fa-26a6-43a1-b196-19f678252cb9}, !- Handle
  {72b9a727-b36e-4320-acfe-90c374b4c242}, !- Source Object
  8,                                      !- Outlet Port
  {cd45a319-29e7-4148-b52a-8553ab364897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c55c87-e1bb-4390-a96e-9b3a8fb8afc6}, !- Handle
  {cd45a319-29e7-4148-b52a-8553ab364897}, !- Source Object
  3,                                      !- Outlet Port
  {f54c4668-dc87-4bc5-a780-083c21c7796c}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {06714496-30d5-42c5-b977-43b2708824d9}, !- Handle
  28 Zone VAV Clg Coil,                   !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {950d2ca5-1ff7-4922-88d3-29116854f9ce}, !- Water Inlet Node Name
  {c27947c5-119f-43e9-b661-5adfaa2e7fae}, !- Water Outlet Node Name
  {0b871f5e-e0b9-488a-9b35-748d0eefdb34}, !- Air Inlet Node Name
  {7a71de29-f7a4-4565-94fa-313f239dba25}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f5d41a55-9f31-4bca-a82f-00becf769d50}, !- Handle
  28 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {31d4ed53-31f1-46ed-b312-a9046dfac038}, !- Inlet Port
  {950d2ca5-1ff7-4922-88d3-29116854f9ce}; !- Outlet Port

OS:Connection,
  {31d4ed53-31f1-46ed-b312-a9046dfac038}, !- Handle
  {ff4469c8-34da-43ef-8d55-46be7fccca5e}, !- Source Object
  4,                                      !- Outlet Port
  {f5d41a55-9f31-4bca-a82f-00becf769d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4888b9ca-71a0-4010-9b73-4007f9aedd3f}, !- Handle
  28 Zone VAV Clg Coil Outlet Water Node, !- Name
  {c27947c5-119f-43e9-b661-5adfaa2e7fae}, !- Inlet Port
  {58330968-f517-4285-9c35-6695df47abbc}; !- Outlet Port

OS:Connection,
  {950d2ca5-1ff7-4922-88d3-29116854f9ce}, !- Handle
  {f5d41a55-9f31-4bca-a82f-00becf769d50}, !- Source Object
  3,                                      !- Outlet Port
  {06714496-30d5-42c5-b977-43b2708824d9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c27947c5-119f-43e9-b661-5adfaa2e7fae}, !- Handle
  {06714496-30d5-42c5-b977-43b2708824d9}, !- Source Object
  11,                                     !- Outlet Port
  {4888b9ca-71a0-4010-9b73-4007f9aedd3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58330968-f517-4285-9c35-6695df47abbc}, !- Handle
  {4888b9ca-71a0-4010-9b73-4007f9aedd3f}, !- Source Object
  3,                                      !- Outlet Port
  {f1974143-2f66-4e2a-8717-72c88d255bff}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {abb51935-f4be-46ee-a882-5d3163bd879c}, !- Handle
  28 Zone VAV Clg Coil Controller,        !- Name
  {06714496-30d5-42c5-b977-43b2708824d9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {515d5131-dc12-498a-9f23-efe1c4959055}, !- Handle
  28 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {7a71de29-f7a4-4565-94fa-313f239dba25}, !- Inlet Port
  {754b644e-4e0e-44e7-aa65-254c53b75d02}; !- Outlet Port

OS:Connection,
  {7a71de29-f7a4-4565-94fa-313f239dba25}, !- Handle
  {06714496-30d5-42c5-b977-43b2708824d9}, !- Source Object
  13,                                     !- Outlet Port
  {515d5131-dc12-498a-9f23-efe1c4959055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {754b644e-4e0e-44e7-aa65-254c53b75d02}, !- Handle
  {515d5131-dc12-498a-9f23-efe1c4959055}, !- Source Object
  3,                                      !- Outlet Port
  {72b9a727-b36e-4320-acfe-90c374b4c242}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2a685c0b-2326-4987-aab1-724675b59c27}, !- Handle
  28 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eb6247e7-4a54-4eb7-abb9-e803eb3e9591}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {01fedae1-7b28-4a6a-afa5-c9f5d33c0d1a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {01fedae1-7b28-4a6a-afa5-c9f5d33c0d1a}, !- Handle
  28 Zone VAV Vent Controller,            !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {33e87d9f-1e23-474d-8385-74c245d39ccc}, !- Handle
  28 Zone VAV OA System,                  !- Name
  {2a685c0b-2326-4987-aab1-724675b59c27}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0c385ef6-08df-4c65-bf96-14214870d818}, !- Mixed Air Node Name
  {20770e85-3485-40e0-a9ad-29bb3166aa77}, !- Outdoor Air Stream Node Name
  {8a6723c5-9b5b-44f0-a6d4-dd5227bb46ad}, !- Relief Air Stream Node Name
  {ddb225cb-23d0-4ef4-b458-c17f31d51b1d}; !- Return Air Stream Node Name

OS:Node,
  {d4dd509b-38e7-45e9-9a6c-4c39891f6308}, !- Handle
  28 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {20770e85-3485-40e0-a9ad-29bb3166aa77}; !- Outlet Port

OS:Connection,
  {20770e85-3485-40e0-a9ad-29bb3166aa77}, !- Handle
  {d4dd509b-38e7-45e9-9a6c-4c39891f6308}, !- Source Object
  3,                                      !- Outlet Port
  {33e87d9f-1e23-474d-8385-74c245d39ccc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d3dedc3-c40f-486f-8dc1-559c9681a4d5}, !- Handle
  28 Zone VAV Relief Air Node,            !- Name
  {8a6723c5-9b5b-44f0-a6d4-dd5227bb46ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a6723c5-9b5b-44f0-a6d4-dd5227bb46ad}, !- Handle
  {33e87d9f-1e23-474d-8385-74c245d39ccc}, !- Source Object
  7,                                      !- Outlet Port
  {0d3dedc3-c40f-486f-8dc1-559c9681a4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e41dfac-47dd-4e77-a050-b2a7190418a6}, !- Handle
  28 Zone VAV Mixed Air Node,             !- Name
  {0c385ef6-08df-4c65-bf96-14214870d818}, !- Inlet Port
  {0b871f5e-e0b9-488a-9b35-748d0eefdb34}; !- Outlet Port

OS:Connection,
  {ddb225cb-23d0-4ef4-b458-c17f31d51b1d}, !- Handle
  {ae438cb0-aad0-4950-b560-2b9250b901f7}, !- Source Object
  3,                                      !- Outlet Port
  {33e87d9f-1e23-474d-8385-74c245d39ccc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0c385ef6-08df-4c65-bf96-14214870d818}, !- Handle
  {33e87d9f-1e23-474d-8385-74c245d39ccc}, !- Source Object
  5,                                      !- Outlet Port
  {7e41dfac-47dd-4e77-a050-b2a7190418a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b871f5e-e0b9-488a-9b35-748d0eefdb34}, !- Handle
  {7e41dfac-47dd-4e77-a050-b2a7190418a6}, !- Source Object
  3,                                      !- Outlet Port
  {06714496-30d5-42c5-b977-43b2708824d9}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {096c13f0-faac-4bc4-a751-3f0d86f35a1f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {67f8fa2e-1a4b-425a-9422-397dfb9fe052}, !- Control Zone or Zone List Name
  {797dc115-fd6c-482a-aee6-dd6c970972d6}, !- Cooling Control Zone or Zone List Name
  {901b2f42-ac85-4ee1-9759-7c51626d7e9d}, !- Heating Control Zone or Zone List Name
  {619ca4f3-6cbc-4161-8796-697215860e3a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {67f8fa2e-1a4b-425a-9422-397dfb9fe052}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {797dc115-fd6c-482a-aee6-dd6c970972d6}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {901b2f42-ac85-4ee1-9759-7c51626d7e9d}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {619ca4f3-6cbc-4161-8796-697215860e3a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {3d2912c4-b20b-45cd-8b74-020d0c133031}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a9910236-df4c-401b-9449-d0f97f3e5a53}, !- Water Inlet Node Name
  {742d508f-1c9f-415f-87ca-67a5e2bd9382}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d213e0d3-1bc5-49ee-a34b-77b88247f0f7}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {dd82c484-2e57-41de-9918-358f3f52400f}, !- Inlet Port
  {a9910236-df4c-401b-9449-d0f97f3e5a53}; !- Outlet Port

OS:Connection,
  {dd82c484-2e57-41de-9918-358f3f52400f}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  5,                                      !- Outlet Port
  {d213e0d3-1bc5-49ee-a34b-77b88247f0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69f9701e-f125-4e47-92a1-e58ba4db34d9}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {742d508f-1c9f-415f-87ca-67a5e2bd9382}, !- Inlet Port
  {546da851-8e53-41a0-abe0-719ae6ac705f}; !- Outlet Port

OS:Connection,
  {a9910236-df4c-401b-9449-d0f97f3e5a53}, !- Handle
  {d213e0d3-1bc5-49ee-a34b-77b88247f0f7}, !- Source Object
  3,                                      !- Outlet Port
  {3d2912c4-b20b-45cd-8b74-020d0c133031}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {742d508f-1c9f-415f-87ca-67a5e2bd9382}, !- Handle
  {3d2912c4-b20b-45cd-8b74-020d0c133031}, !- Source Object
  6,                                      !- Outlet Port
  {69f9701e-f125-4e47-92a1-e58ba4db34d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546da851-8e53-41a0-abe0-719ae6ac705f}, !- Handle
  {69f9701e-f125-4e47-92a1-e58ba4db34d9}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0642d792-2033-4131-a5dd-a9c330d0d90e}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Reheat Coil Controller, !- Name
  {3d2912c4-b20b-45cd-8b74-020d0c133031}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c97c1771-f5c2-4ab9-b969-bc7a23678a9f}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {1b69d709-3035-43e1-9c04-230c6007f8a0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3d2912c4-b20b-45cd-8b74-020d0c133031}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0005dc9a-a389-4def-9664-54281356511b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {31aed57c-9d8c-4402-abe8-3c84704705f5}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Return Air Node, !- Name
  {3852748b-5330-4f34-8bc5-fb16e9768708}, !- Inlet Port
  {471b8bd8-29eb-4b04-bae0-e0e6f2deefa3}; !- Outlet Port

OS:Connection,
  {8a6d40c2-c913-4fef-adfb-ee65b46a4bd2}, !- Handle
  {a7e71f35-ee4c-47ed-bc6b-20c4211f156e}, !- Source Object
  3,                                      !- Outlet Port
  {69748d22-8344-4b90-b43a-6398349e4b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3852748b-5330-4f34-8bc5-fb16e9768708}, !- Handle
  {d8223e74-1791-4d50-b587-2cd173ac4730}, !- Source Object
  2,                                      !- Outlet Port
  {31aed57c-9d8c-4402-abe8-3c84704705f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471b8bd8-29eb-4b04-bae0-e0e6f2deefa3}, !- Handle
  {31aed57c-9d8c-4402-abe8-3c84704705f5}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7733107e-e8e7-4bba-ba24-51f751ce80f7}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ad6d0b17-9deb-4f68-9cab-09e89c10c743}, !- Inlet Port
  {1b69d709-3035-43e1-9c04-230c6007f8a0}; !- Outlet Port

OS:Connection,
  {ad6d0b17-9deb-4f68-9cab-09e89c10c743}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  3,                                      !- Outlet Port
  {7733107e-e8e7-4bba-ba24-51f751ce80f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b69d709-3035-43e1-9c04-230c6007f8a0}, !- Handle
  {7733107e-e8e7-4bba-ba24-51f751ce80f7}, !- Source Object
  3,                                      !- Outlet Port
  {c97c1771-f5c2-4ab9-b969-bc7a23678a9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0005dc9a-a389-4def-9664-54281356511b}, !- Handle
  {c97c1771-f5c2-4ab9-b969-bc7a23678a9f}, !- Source Object
  12,                                     !- Outlet Port
  {a7e71f35-ee4c-47ed-bc6b-20c4211f156e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fdfa2b90-e690-477b-98d4-3a57719632fa}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1bd32806-5c27-4b2f-8dc6-6389e9ea4fbd}, !- Water Inlet Node Name
  {30adc41c-a5f6-4498-9694-08bd2137edfd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c05a48da-becd-42f6-8038-bcf1363d23be}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {94aa10e7-7188-4e1a-bdef-d1ebeca7e698}, !- Inlet Port
  {1bd32806-5c27-4b2f-8dc6-6389e9ea4fbd}; !- Outlet Port

OS:Connection,
  {94aa10e7-7188-4e1a-bdef-d1ebeca7e698}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  6,                                      !- Outlet Port
  {c05a48da-becd-42f6-8038-bcf1363d23be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a62a169-3541-4478-b7f4-6209901bd271}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {30adc41c-a5f6-4498-9694-08bd2137edfd}, !- Inlet Port
  {2d856723-d9a2-4d45-8791-32db5f6b59c7}; !- Outlet Port

OS:Connection,
  {1bd32806-5c27-4b2f-8dc6-6389e9ea4fbd}, !- Handle
  {c05a48da-becd-42f6-8038-bcf1363d23be}, !- Source Object
  3,                                      !- Outlet Port
  {fdfa2b90-e690-477b-98d4-3a57719632fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {30adc41c-a5f6-4498-9694-08bd2137edfd}, !- Handle
  {fdfa2b90-e690-477b-98d4-3a57719632fa}, !- Source Object
  6,                                      !- Outlet Port
  {2a62a169-3541-4478-b7f4-6209901bd271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d856723-d9a2-4d45-8791-32db5f6b59c7}, !- Handle
  {2a62a169-3541-4478-b7f4-6209901bd271}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8e87184e-bec4-476f-a18c-d80f4a9dde8e}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Reheat Coil Controller, !- Name
  {fdfa2b90-e690-477b-98d4-3a57719632fa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9ff24ab0-b602-47cd-898a-f5da7f43ca6b}, !- Handle
  Zone Outpatient BioHazard  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {b7fcccf6-44ee-4fb9-8464-a6669da01f14}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fdfa2b90-e690-477b-98d4-3a57719632fa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1fdccb36-7cfc-4aa3-a77c-62f641f46ea2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {18bc7cc7-74e8-43f9-a084-56f9b88e3257}, !- Handle
  Zone Outpatient BioHazard  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1fdccb36-7cfc-4aa3-a77c-62f641f46ea2}, !- Inlet Port
  {faa69d54-4c0b-49ae-b698-90eddfe7ae8d}; !- Outlet Port

OS:Node,
  {3b4485a1-894b-4cbd-b808-79224dfc4133}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Return Air Node, !- Name
  {8972acd9-cfcb-490a-8b9f-a9233f1e03d6}, !- Inlet Port
  {2a007ca3-7727-480d-a130-449fb724ef13}; !- Outlet Port

OS:Connection,
  {faa69d54-4c0b-49ae-b698-90eddfe7ae8d}, !- Handle
  {18bc7cc7-74e8-43f9-a084-56f9b88e3257}, !- Source Object
  3,                                      !- Outlet Port
  {fcd4a2a3-c00f-47d2-a856-e8c2a747c45a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8972acd9-cfcb-490a-8b9f-a9233f1e03d6}, !- Handle
  {78b891df-f9c4-4c0a-853e-4dfd8537662e}, !- Source Object
  2,                                      !- Outlet Port
  {3b4485a1-894b-4cbd-b808-79224dfc4133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a007ca3-7727-480d-a130-449fb724ef13}, !- Handle
  {3b4485a1-894b-4cbd-b808-79224dfc4133}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c887fb7b-17e1-497c-8557-e19dc41fed91}, !- Handle
  Zone Outpatient BioHazard  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ffa880bb-3992-4286-b5ed-03cec8b7dd84}, !- Inlet Port
  {b7fcccf6-44ee-4fb9-8464-a6669da01f14}; !- Outlet Port

OS:Connection,
  {ffa880bb-3992-4286-b5ed-03cec8b7dd84}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  4,                                      !- Outlet Port
  {c887fb7b-17e1-497c-8557-e19dc41fed91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7fcccf6-44ee-4fb9-8464-a6669da01f14}, !- Handle
  {c887fb7b-17e1-497c-8557-e19dc41fed91}, !- Source Object
  3,                                      !- Outlet Port
  {9ff24ab0-b602-47cd-898a-f5da7f43ca6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fdccb36-7cfc-4aa3-a77c-62f641f46ea2}, !- Handle
  {9ff24ab0-b602-47cd-898a-f5da7f43ca6b}, !- Source Object
  12,                                     !- Outlet Port
  {18bc7cc7-74e8-43f9-a084-56f9b88e3257}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0accadd2-82b0-4f52-95f5-8023248ee061}, !- Handle
  Zone Outpatient Cafe  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c214bced-204b-4215-b5e5-b5698d443ef6}, !- Water Inlet Node Name
  {6397d9cd-699d-4ff5-b469-fede24b8bcb9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d579f469-3293-46cb-a94a-83e9d863dea0}, !- Handle
  Zone Outpatient Cafe  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b2cbd576-6792-40dd-9b9b-7437637601d2}, !- Inlet Port
  {c214bced-204b-4215-b5e5-b5698d443ef6}; !- Outlet Port

OS:Connection,
  {b2cbd576-6792-40dd-9b9b-7437637601d2}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  7,                                      !- Outlet Port
  {d579f469-3293-46cb-a94a-83e9d863dea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e49ba65-1681-4b7d-b370-8eace6437aef}, !- Handle
  Zone Outpatient Cafe  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6397d9cd-699d-4ff5-b469-fede24b8bcb9}, !- Inlet Port
  {72997095-fe4f-4341-9db0-c28bbb5b2753}; !- Outlet Port

OS:Connection,
  {c214bced-204b-4215-b5e5-b5698d443ef6}, !- Handle
  {d579f469-3293-46cb-a94a-83e9d863dea0}, !- Source Object
  3,                                      !- Outlet Port
  {0accadd2-82b0-4f52-95f5-8023248ee061}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6397d9cd-699d-4ff5-b469-fede24b8bcb9}, !- Handle
  {0accadd2-82b0-4f52-95f5-8023248ee061}, !- Source Object
  6,                                      !- Outlet Port
  {9e49ba65-1681-4b7d-b370-8eace6437aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72997095-fe4f-4341-9db0-c28bbb5b2753}, !- Handle
  {9e49ba65-1681-4b7d-b370-8eace6437aef}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c2d2b651-7d3e-419e-aa02-5f292e7aee93}, !- Handle
  Zone Outpatient Cafe  - Story Ground Reheat Coil Controller, !- Name
  {0accadd2-82b0-4f52-95f5-8023248ee061}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {70198d37-1e44-4792-8ead-67dcdb86b9bb}, !- Handle
  Zone Outpatient Cafe  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {3a84fbcc-1284-4967-a157-567d281c879d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0accadd2-82b0-4f52-95f5-8023248ee061}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1734df1c-4e6e-4122-9c4a-de67cdb3920d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c9a5b67a-7fba-4fe3-b24f-3676924926e9}, !- Handle
  Zone Outpatient Cafe  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1734df1c-4e6e-4122-9c4a-de67cdb3920d}, !- Inlet Port
  {300b831f-ada4-4610-a747-c058cc652490}; !- Outlet Port

OS:Node,
  {7449e928-8aa2-46db-9eb2-4791ecc106ee}, !- Handle
  Zone Outpatient Cafe  - Story Ground Return Air Node, !- Name
  {9cd72313-d792-467a-9e27-d4215f9bda62}, !- Inlet Port
  {e8539bc0-c4b0-408d-8dad-69af6db79bad}; !- Outlet Port

OS:Connection,
  {300b831f-ada4-4610-a747-c058cc652490}, !- Handle
  {c9a5b67a-7fba-4fe3-b24f-3676924926e9}, !- Source Object
  3,                                      !- Outlet Port
  {007e7349-7355-4140-b296-a929f6757288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd72313-d792-467a-9e27-d4215f9bda62}, !- Handle
  {677a0dd2-3cd8-4f3c-8af3-4c81ce1f65b4}, !- Source Object
  2,                                      !- Outlet Port
  {7449e928-8aa2-46db-9eb2-4791ecc106ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8539bc0-c4b0-408d-8dad-69af6db79bad}, !- Handle
  {7449e928-8aa2-46db-9eb2-4791ecc106ee}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b6c049d1-777e-4922-8f37-2196a001a83d}, !- Handle
  Zone Outpatient Cafe  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e36d0d43-49b0-4c84-8572-651230673fbc}, !- Inlet Port
  {3a84fbcc-1284-4967-a157-567d281c879d}; !- Outlet Port

OS:Connection,
  {e36d0d43-49b0-4c84-8572-651230673fbc}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  5,                                      !- Outlet Port
  {b6c049d1-777e-4922-8f37-2196a001a83d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a84fbcc-1284-4967-a157-567d281c879d}, !- Handle
  {b6c049d1-777e-4922-8f37-2196a001a83d}, !- Source Object
  3,                                      !- Outlet Port
  {70198d37-1e44-4792-8ead-67dcdb86b9bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1734df1c-4e6e-4122-9c4a-de67cdb3920d}, !- Handle
  {70198d37-1e44-4792-8ead-67dcdb86b9bb}, !- Source Object
  12,                                     !- Outlet Port
  {c9a5b67a-7fba-4fe3-b24f-3676924926e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fe746c56-f14c-4161-bfa8-f76bf4d955eb}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3e325228-f906-485a-acf7-9ef475219722}, !- Water Inlet Node Name
  {72f9803e-17b3-4e61-b14d-17c4415c7e95}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0a466835-2929-491c-b0b7-76d53d1b0465}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {12356fe2-7e64-45ae-98c8-6f3d12488d6d}, !- Inlet Port
  {3e325228-f906-485a-acf7-9ef475219722}; !- Outlet Port

OS:Connection,
  {12356fe2-7e64-45ae-98c8-6f3d12488d6d}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  8,                                      !- Outlet Port
  {0a466835-2929-491c-b0b7-76d53d1b0465}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38bf61d1-0d72-477c-be11-af558f3042e5}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {72f9803e-17b3-4e61-b14d-17c4415c7e95}, !- Inlet Port
  {57305dc3-e8ae-44aa-aab8-bc9e60b52b82}; !- Outlet Port

OS:Connection,
  {3e325228-f906-485a-acf7-9ef475219722}, !- Handle
  {0a466835-2929-491c-b0b7-76d53d1b0465}, !- Source Object
  3,                                      !- Outlet Port
  {fe746c56-f14c-4161-bfa8-f76bf4d955eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {72f9803e-17b3-4e61-b14d-17c4415c7e95}, !- Handle
  {fe746c56-f14c-4161-bfa8-f76bf4d955eb}, !- Source Object
  6,                                      !- Outlet Port
  {38bf61d1-0d72-477c-be11-af558f3042e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57305dc3-e8ae-44aa-aab8-bc9e60b52b82}, !- Handle
  {38bf61d1-0d72-477c-be11-af558f3042e5}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a8a60c64-5565-42d2-8ac9-4f6940649e31}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Reheat Coil Controller, !- Name
  {fe746c56-f14c-4161-bfa8-f76bf4d955eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1d6c9f8c-d845-46ea-be02-4b8653d54e97}, !- Handle
  Zone Outpatient CleanWork  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {bc52dee0-8ce5-4443-87a3-9b3953bfd493}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fe746c56-f14c-4161-bfa8-f76bf4d955eb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4d6be1c5-ba6e-4f93-bcab-251f4721a17d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {65ca154b-3a76-4469-867c-a49703a3e633}, !- Handle
  Zone Outpatient CleanWork  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4d6be1c5-ba6e-4f93-bcab-251f4721a17d}, !- Inlet Port
  {41e83276-beca-4c99-9529-72b90da049b5}; !- Outlet Port

OS:Node,
  {90ba95bc-efaf-486c-81e7-2c4a8c3b9850}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Return Air Node, !- Name
  {ed46840f-5553-4355-9e4c-618cb06ce630}, !- Inlet Port
  {be08859f-9719-45c5-b0a3-c83e38d3ab2e}; !- Outlet Port

OS:Connection,
  {41e83276-beca-4c99-9529-72b90da049b5}, !- Handle
  {65ca154b-3a76-4469-867c-a49703a3e633}, !- Source Object
  3,                                      !- Outlet Port
  {cbe074a7-9d62-475d-88d3-de10babf26cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed46840f-5553-4355-9e4c-618cb06ce630}, !- Handle
  {46ac7b80-fda3-410e-be25-d73f4a0c880b}, !- Source Object
  2,                                      !- Outlet Port
  {90ba95bc-efaf-486c-81e7-2c4a8c3b9850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be08859f-9719-45c5-b0a3-c83e38d3ab2e}, !- Handle
  {90ba95bc-efaf-486c-81e7-2c4a8c3b9850}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3b4677d-8f21-4535-84b1-14c6e5af9981}, !- Handle
  Zone Outpatient CleanWork  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b8af46a3-d31b-46d1-9c5a-8acfd6aab149}, !- Inlet Port
  {bc52dee0-8ce5-4443-87a3-9b3953bfd493}; !- Outlet Port

OS:Connection,
  {b8af46a3-d31b-46d1-9c5a-8acfd6aab149}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  6,                                      !- Outlet Port
  {d3b4677d-8f21-4535-84b1-14c6e5af9981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc52dee0-8ce5-4443-87a3-9b3953bfd493}, !- Handle
  {d3b4677d-8f21-4535-84b1-14c6e5af9981}, !- Source Object
  3,                                      !- Outlet Port
  {1d6c9f8c-d845-46ea-be02-4b8653d54e97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d6be1c5-ba6e-4f93-bcab-251f4721a17d}, !- Handle
  {1d6c9f8c-d845-46ea-be02-4b8653d54e97}, !- Source Object
  12,                                     !- Outlet Port
  {65ca154b-3a76-4469-867c-a49703a3e633}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bafc6e0e-9dd7-4cbb-a44e-02bb7f13f84e}, !- Handle
  Zone Outpatient Conference  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8cb8e9ff-3430-48f2-8bc6-2eeb1e540820}, !- Water Inlet Node Name
  {5f9fbfa9-7a9f-4765-8de8-5ddd6da6ad57}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bec4d3df-3373-4722-aa8e-976a1b0cd88e}, !- Handle
  Zone Outpatient Conference  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2ed1866c-a41f-4a08-a76e-700b98e64fba}, !- Inlet Port
  {8cb8e9ff-3430-48f2-8bc6-2eeb1e540820}; !- Outlet Port

OS:Connection,
  {2ed1866c-a41f-4a08-a76e-700b98e64fba}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  9,                                      !- Outlet Port
  {bec4d3df-3373-4722-aa8e-976a1b0cd88e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1590b5a3-c421-4618-905e-d887c1598675}, !- Handle
  Zone Outpatient Conference  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5f9fbfa9-7a9f-4765-8de8-5ddd6da6ad57}, !- Inlet Port
  {4ae613ae-fcdb-4c40-807c-c66bcd524b5a}; !- Outlet Port

OS:Connection,
  {8cb8e9ff-3430-48f2-8bc6-2eeb1e540820}, !- Handle
  {bec4d3df-3373-4722-aa8e-976a1b0cd88e}, !- Source Object
  3,                                      !- Outlet Port
  {bafc6e0e-9dd7-4cbb-a44e-02bb7f13f84e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f9fbfa9-7a9f-4765-8de8-5ddd6da6ad57}, !- Handle
  {bafc6e0e-9dd7-4cbb-a44e-02bb7f13f84e}, !- Source Object
  6,                                      !- Outlet Port
  {1590b5a3-c421-4618-905e-d887c1598675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ae613ae-fcdb-4c40-807c-c66bcd524b5a}, !- Handle
  {1590b5a3-c421-4618-905e-d887c1598675}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {44aad85f-d93f-4ed7-b707-fb44568159c5}, !- Handle
  Zone Outpatient Conference  - Story Ground Reheat Coil Controller, !- Name
  {bafc6e0e-9dd7-4cbb-a44e-02bb7f13f84e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a12a9484-06dd-4559-9da6-7405004a96a9}, !- Handle
  Zone Outpatient Conference  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {1fdc753c-5342-48ca-8056-6665bf6cf340}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bafc6e0e-9dd7-4cbb-a44e-02bb7f13f84e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fad69a35-9d0d-4418-9f1f-22d2ff96cb86}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {44fcff60-b342-4a14-bac5-7fa29894fea9}, !- Handle
  Zone Outpatient Conference  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {fad69a35-9d0d-4418-9f1f-22d2ff96cb86}, !- Inlet Port
  {c26b7739-e2c4-4c53-8dc0-a81ced62cb8d}; !- Outlet Port

OS:Node,
  {c2c20f72-15cd-4c4f-8272-ec0a670f2672}, !- Handle
  Zone Outpatient Conference  - Story Ground Return Air Node, !- Name
  {2cf9fb9e-2c01-434e-9d73-cc1d423ea27a}, !- Inlet Port
  {07f9b910-e808-4b4f-9165-e4edd9ad40d3}; !- Outlet Port

OS:Connection,
  {c26b7739-e2c4-4c53-8dc0-a81ced62cb8d}, !- Handle
  {44fcff60-b342-4a14-bac5-7fa29894fea9}, !- Source Object
  3,                                      !- Outlet Port
  {0422f52e-dca0-4cf5-9289-fe20f1980396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf9fb9e-2c01-434e-9d73-cc1d423ea27a}, !- Handle
  {4617e135-beb9-4b03-bf8e-cb164bbd6da8}, !- Source Object
  2,                                      !- Outlet Port
  {c2c20f72-15cd-4c4f-8272-ec0a670f2672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f9b910-e808-4b4f-9165-e4edd9ad40d3}, !- Handle
  {c2c20f72-15cd-4c4f-8272-ec0a670f2672}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a6db6250-1c0e-4938-9c78-90a2d24651b5}, !- Handle
  Zone Outpatient Conference  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {147ac043-4ef9-4347-9010-5fc2202895d5}, !- Inlet Port
  {1fdc753c-5342-48ca-8056-6665bf6cf340}; !- Outlet Port

OS:Connection,
  {147ac043-4ef9-4347-9010-5fc2202895d5}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  7,                                      !- Outlet Port
  {a6db6250-1c0e-4938-9c78-90a2d24651b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fdc753c-5342-48ca-8056-6665bf6cf340}, !- Handle
  {a6db6250-1c0e-4938-9c78-90a2d24651b5}, !- Source Object
  3,                                      !- Outlet Port
  {a12a9484-06dd-4559-9da6-7405004a96a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fad69a35-9d0d-4418-9f1f-22d2ff96cb86}, !- Handle
  {a12a9484-06dd-4559-9da6-7405004a96a9}, !- Source Object
  12,                                     !- Outlet Port
  {44fcff60-b342-4a14-bac5-7fa29894fea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9746731b-b7f0-47bd-ae85-dcc9488cb578}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0cc208df-55b9-4b69-8904-36e4dcbb2b9f}, !- Water Inlet Node Name
  {8266b199-0ef5-4673-81ee-45ec4acf22ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bb541f27-9db3-4c17-8df6-23228fb739d1}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {755d9e5f-a813-4365-aa66-2de9b5f941ff}, !- Inlet Port
  {0cc208df-55b9-4b69-8904-36e4dcbb2b9f}; !- Outlet Port

OS:Connection,
  {755d9e5f-a813-4365-aa66-2de9b5f941ff}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  10,                                     !- Outlet Port
  {bb541f27-9db3-4c17-8df6-23228fb739d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3eaee294-0efd-4712-81f7-ec01b8f33069}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8266b199-0ef5-4673-81ee-45ec4acf22ab}, !- Inlet Port
  {9af10a62-6677-4e45-80b6-fd3b4775c3b4}; !- Outlet Port

OS:Connection,
  {0cc208df-55b9-4b69-8904-36e4dcbb2b9f}, !- Handle
  {bb541f27-9db3-4c17-8df6-23228fb739d1}, !- Source Object
  3,                                      !- Outlet Port
  {9746731b-b7f0-47bd-ae85-dcc9488cb578}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8266b199-0ef5-4673-81ee-45ec4acf22ab}, !- Handle
  {9746731b-b7f0-47bd-ae85-dcc9488cb578}, !- Source Object
  6,                                      !- Outlet Port
  {3eaee294-0efd-4712-81f7-ec01b8f33069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9af10a62-6677-4e45-80b6-fd3b4775c3b4}, !- Handle
  {3eaee294-0efd-4712-81f7-ec01b8f33069}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb23b1d9-dd75-45a3-9b4f-20e9e89d5d86}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Reheat Coil Controller, !- Name
  {9746731b-b7f0-47bd-ae85-dcc9488cb578}, !- Water Coil Name
  ,                                       !- Control Variable
