  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {105778a5-97c5-48c5-8696-469308df01a5}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {43830e12-c02f-4067-907a-2b1b880eed4b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9746731b-b7f0-47bd-ae85-dcc9488cb578}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5f960d22-2aa7-485f-a1b0-66e0d644a6b0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4df0bbb7-4124-463f-99f6-0a200dc42f00}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5f960d22-2aa7-485f-a1b0-66e0d644a6b0}, !- Inlet Port
  {cf3a01ac-96d5-49f6-8e02-3b9f073d8b80}; !- Outlet Port

OS:Node,
  {ae93e1f0-6b69-47b7-992e-e1cb7e1f2c10}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Return Air Node, !- Name
  {c45b14bd-bc75-4273-b200-dd39963ef108}, !- Inlet Port
  {d909dd40-66c4-4d47-8974-67415e3248b3}; !- Outlet Port

OS:Connection,
  {cf3a01ac-96d5-49f6-8e02-3b9f073d8b80}, !- Handle
  {4df0bbb7-4124-463f-99f6-0a200dc42f00}, !- Source Object
  3,                                      !- Outlet Port
  {b2260b38-2321-4ea4-a732-dcfd5a2fdc54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45b14bd-bc75-4273-b200-dd39963ef108}, !- Handle
  {b0565e1f-5fd1-478e-a4e7-2d498a97ceda}, !- Source Object
  2,                                      !- Outlet Port
  {ae93e1f0-6b69-47b7-992e-e1cb7e1f2c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d909dd40-66c4-4d47-8974-67415e3248b3}, !- Handle
  {ae93e1f0-6b69-47b7-992e-e1cb7e1f2c10}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cf63a62f-6b84-4d78-a8c5-0176bdca2f81}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {956a4fdd-ab15-4b22-bac6-2201f69aff08}, !- Inlet Port
  {43830e12-c02f-4067-907a-2b1b880eed4b}; !- Outlet Port

OS:Connection,
  {956a4fdd-ab15-4b22-bac6-2201f69aff08}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  8,                                      !- Outlet Port
  {cf63a62f-6b84-4d78-a8c5-0176bdca2f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43830e12-c02f-4067-907a-2b1b880eed4b}, !- Handle
  {cf63a62f-6b84-4d78-a8c5-0176bdca2f81}, !- Source Object
  3,                                      !- Outlet Port
  {105778a5-97c5-48c5-8696-469308df01a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f960d22-2aa7-485f-a1b0-66e0d644a6b0}, !- Handle
  {105778a5-97c5-48c5-8696-469308df01a5}, !- Source Object
  12,                                     !- Outlet Port
  {4df0bbb7-4124-463f-99f6-0a200dc42f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a0bdf6fc-1be7-46f4-b71f-8f556d252b8a}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6c6c4746-1e75-4187-9363-badc71019773}, !- Water Inlet Node Name
  {5e89c516-4185-4a8e-b164-2750a3b3b330}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {361cf2e2-fe36-4f43-9a21-49191860c329}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {922d70ce-419f-4d96-aa8d-7eab06ac7520}, !- Inlet Port
  {6c6c4746-1e75-4187-9363-badc71019773}; !- Outlet Port

OS:Connection,
  {922d70ce-419f-4d96-aa8d-7eab06ac7520}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  11,                                     !- Outlet Port
  {361cf2e2-fe36-4f43-9a21-49191860c329}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fd82a44-cdbe-4a10-a217-cbf888af628d}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5e89c516-4185-4a8e-b164-2750a3b3b330}, !- Inlet Port
  {d891c589-b4a5-4c1b-a727-61d38f2ec52c}; !- Outlet Port

OS:Connection,
  {6c6c4746-1e75-4187-9363-badc71019773}, !- Handle
  {361cf2e2-fe36-4f43-9a21-49191860c329}, !- Source Object
  3,                                      !- Outlet Port
  {a0bdf6fc-1be7-46f4-b71f-8f556d252b8a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5e89c516-4185-4a8e-b164-2750a3b3b330}, !- Handle
  {a0bdf6fc-1be7-46f4-b71f-8f556d252b8a}, !- Source Object
  6,                                      !- Outlet Port
  {7fd82a44-cdbe-4a10-a217-cbf888af628d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d891c589-b4a5-4c1b-a727-61d38f2ec52c}, !- Handle
  {7fd82a44-cdbe-4a10-a217-cbf888af628d}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {df0693c3-cb99-457f-8274-e121499e3317}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground Reheat Coil Controller, !- Name
  {a0bdf6fc-1be7-46f4-b71f-8f556d252b8a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0e1f3c6b-e1d8-44c5-95bd-b8ed607bafd7}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {662cbd4a-a3f5-40e3-bedb-dc9ca3e305b1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0bdf6fc-1be7-46f4-b71f-8f556d252b8a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ce08d529-4028-4409-9a69-d52992a11989}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2d9788d5-2633-435c-9c94-3f8b0574fd03}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ce08d529-4028-4409-9a69-d52992a11989}, !- Inlet Port
  {13ec25d6-6b58-464e-9cbe-984c1a4d36b6}; !- Outlet Port

OS:Node,
  {d60bdf41-b96f-4918-a231-a7b7e286406d}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground Return Air Node, !- Name
  {6ea0930b-0182-4ec8-b5b9-190c345b24c2}, !- Inlet Port
  {a8483def-a83e-4671-a932-30db93588a66}; !- Outlet Port

OS:Connection,
  {13ec25d6-6b58-464e-9cbe-984c1a4d36b6}, !- Handle
  {2d9788d5-2633-435c-9c94-3f8b0574fd03}, !- Source Object
  3,                                      !- Outlet Port
  {25a8cced-b2aa-436a-bbb4-5dbe6e2867e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea0930b-0182-4ec8-b5b9-190c345b24c2}, !- Handle
  {f77f48c0-7388-4c79-97f4-ef629c519192}, !- Source Object
  2,                                      !- Outlet Port
  {d60bdf41-b96f-4918-a231-a7b7e286406d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8483def-a83e-4671-a932-30db93588a66}, !- Handle
  {d60bdf41-b96f-4918-a231-a7b7e286406d}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {130657e2-9305-4663-9511-7a9cb0d3c5fb}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {5ee0d53c-1e2f-4c2c-a393-9f626ce7ea69}, !- Inlet Port
  {662cbd4a-a3f5-40e3-bedb-dc9ca3e305b1}; !- Outlet Port

OS:Connection,
  {5ee0d53c-1e2f-4c2c-a393-9f626ce7ea69}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  9,                                      !- Outlet Port
  {130657e2-9305-4663-9511-7a9cb0d3c5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662cbd4a-a3f5-40e3-bedb-dc9ca3e305b1}, !- Handle
  {130657e2-9305-4663-9511-7a9cb0d3c5fb}, !- Source Object
  3,                                      !- Outlet Port
  {0e1f3c6b-e1d8-44c5-95bd-b8ed607bafd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce08d529-4028-4409-9a69-d52992a11989}, !- Handle
  {0e1f3c6b-e1d8-44c5-95bd-b8ed607bafd7}, !- Source Object
  12,                                     !- Outlet Port
  {2d9788d5-2633-435c-9c94-3f8b0574fd03}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a5b7f126-6589-4187-a234-1d9f698813f1}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {80c4ba2a-eaae-449a-81f5-8b6e23682249}, !- Water Inlet Node Name
  {690e4e42-4032-4617-aa1c-acd195d34460}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {594d4fbb-59b2-4c2e-8630-ed2c9fde4ade}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {94db2a81-0de1-446d-860e-17fd40967a76}, !- Inlet Port
  {80c4ba2a-eaae-449a-81f5-8b6e23682249}; !- Outlet Port

OS:Connection,
  {94db2a81-0de1-446d-860e-17fd40967a76}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  12,                                     !- Outlet Port
  {594d4fbb-59b2-4c2e-8630-ed2c9fde4ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84e2f164-0a0f-44ed-9e8f-676451d17dca}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {690e4e42-4032-4617-aa1c-acd195d34460}, !- Inlet Port
  {8bd65e29-8dce-4172-b607-d63aedfdfde8}; !- Outlet Port

OS:Connection,
  {80c4ba2a-eaae-449a-81f5-8b6e23682249}, !- Handle
  {594d4fbb-59b2-4c2e-8630-ed2c9fde4ade}, !- Source Object
  3,                                      !- Outlet Port
  {a5b7f126-6589-4187-a234-1d9f698813f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {690e4e42-4032-4617-aa1c-acd195d34460}, !- Handle
  {a5b7f126-6589-4187-a234-1d9f698813f1}, !- Source Object
  6,                                      !- Outlet Port
  {84e2f164-0a0f-44ed-9e8f-676451d17dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bd65e29-8dce-4172-b607-d63aedfdfde8}, !- Handle
  {84e2f164-0a0f-44ed-9e8f-676451d17dca}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {651f7acd-10f0-4244-b5d5-2f927021104d}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Reheat Coil Controller, !- Name
  {a5b7f126-6589-4187-a234-1d9f698813f1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {82bc1795-6013-4793-8bf5-aa586ecf0e9e}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {22c301d1-6acd-4d96-916d-ddf8cb074a41}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a5b7f126-6589-4187-a234-1d9f698813f1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7bcabc43-989c-47ba-b332-2e65c7ad6142}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fb894d83-ccb7-4cfe-983e-e2580f7e48e9}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7bcabc43-989c-47ba-b332-2e65c7ad6142}, !- Inlet Port
  {6d568028-befb-491a-80b8-33b0232c559f}; !- Outlet Port

OS:Node,
  {f4d4eafb-1481-40e8-a5fd-9d528485da3e}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Return Air Node, !- Name
  {b956fb23-522a-4447-9f73-2b101ef59a6b}, !- Inlet Port
  {186eaa5b-3b4d-4803-bd1b-8d1a429aea0b}; !- Outlet Port

OS:Connection,
  {6d568028-befb-491a-80b8-33b0232c559f}, !- Handle
  {fb894d83-ccb7-4cfe-983e-e2580f7e48e9}, !- Source Object
  3,                                      !- Outlet Port
  {acc0b9a9-0a74-4acd-92b3-0159e826950d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b956fb23-522a-4447-9f73-2b101ef59a6b}, !- Handle
  {84230eba-cb49-4606-a8b5-9eae73fc143b}, !- Source Object
  2,                                      !- Outlet Port
  {f4d4eafb-1481-40e8-a5fd-9d528485da3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186eaa5b-3b4d-4803-bd1b-8d1a429aea0b}, !- Handle
  {f4d4eafb-1481-40e8-a5fd-9d528485da3e}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f7669769-1751-4d22-8809-201c734e4ab4}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {517b5b94-3e0b-442f-8550-3115e3420365}, !- Inlet Port
  {22c301d1-6acd-4d96-916d-ddf8cb074a41}; !- Outlet Port

OS:Connection,
  {517b5b94-3e0b-442f-8550-3115e3420365}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  10,                                     !- Outlet Port
  {f7669769-1751-4d22-8809-201c734e4ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c301d1-6acd-4d96-916d-ddf8cb074a41}, !- Handle
  {f7669769-1751-4d22-8809-201c734e4ab4}, !- Source Object
  3,                                      !- Outlet Port
  {82bc1795-6013-4793-8bf5-aa586ecf0e9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bcabc43-989c-47ba-b332-2e65c7ad6142}, !- Handle
  {82bc1795-6013-4793-8bf5-aa586ecf0e9e}, !- Source Object
  12,                                     !- Outlet Port
  {fb894d83-ccb7-4cfe-983e-e2580f7e48e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e099497a-9500-4136-acb9-f7332b9efa89}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5e5538ce-a121-4e83-9a75-09180fe426bb}, !- Water Inlet Node Name
  {323e0cc6-0709-4840-a2e1-c482299f20d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {203f4dac-05d2-4144-8733-31f4d25ac87c}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3cc07b1f-1938-4ebe-b61c-c89bb639abe7}, !- Inlet Port
  {5e5538ce-a121-4e83-9a75-09180fe426bb}; !- Outlet Port

OS:Connection,
  {3cc07b1f-1938-4ebe-b61c-c89bb639abe7}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  13,                                     !- Outlet Port
  {203f4dac-05d2-4144-8733-31f4d25ac87c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8849b20e-ac4c-479c-a069-0293395adb00}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {323e0cc6-0709-4840-a2e1-c482299f20d7}, !- Inlet Port
  {3019f297-56a6-4c1a-bbba-c3d54c5ee2b6}; !- Outlet Port

OS:Connection,
  {5e5538ce-a121-4e83-9a75-09180fe426bb}, !- Handle
  {203f4dac-05d2-4144-8733-31f4d25ac87c}, !- Source Object
  3,                                      !- Outlet Port
  {e099497a-9500-4136-acb9-f7332b9efa89}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {323e0cc6-0709-4840-a2e1-c482299f20d7}, !- Handle
  {e099497a-9500-4136-acb9-f7332b9efa89}, !- Source Object
  6,                                      !- Outlet Port
  {8849b20e-ac4c-479c-a069-0293395adb00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3019f297-56a6-4c1a-bbba-c3d54c5ee2b6}, !- Handle
  {8849b20e-ac4c-479c-a069-0293395adb00}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12dc2775-ed0d-4fdd-ac79-c7ae814e16a8}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Reheat Coil Controller, !- Name
  {e099497a-9500-4136-acb9-f7332b9efa89}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {57263ca4-46bc-4dfb-9078-1c6cc61266d0}, !- Handle
  Zone Outpatient IT_Room  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {c53f0f61-f242-46c9-9243-0e526699e9a3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e099497a-9500-4136-acb9-f7332b9efa89}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a4eb28e-92ea-4038-9926-6aa2d9caabbf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {238b5499-1a69-4c08-ab8e-e86ee6b74d4a}, !- Handle
  Zone Outpatient IT_Room  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3a4eb28e-92ea-4038-9926-6aa2d9caabbf}, !- Inlet Port
  {0088066d-9eb6-4746-8e2e-f195b5a024a5}; !- Outlet Port

OS:Node,
  {43741b6b-2449-4c8d-b55f-fc4853a53036}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Return Air Node, !- Name
  {ca2fb5c2-709e-4664-ae4b-606b57847827}, !- Inlet Port
  {0810a74a-2013-4afb-aa86-9745e51f00c0}; !- Outlet Port

OS:Connection,
  {0088066d-9eb6-4746-8e2e-f195b5a024a5}, !- Handle
  {238b5499-1a69-4c08-ab8e-e86ee6b74d4a}, !- Source Object
  3,                                      !- Outlet Port
  {3cd55822-4842-4f29-984f-51373ed2c782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca2fb5c2-709e-4664-ae4b-606b57847827}, !- Handle
  {5ef8e9e3-081f-45af-b446-53527522f195}, !- Source Object
  2,                                      !- Outlet Port
  {43741b6b-2449-4c8d-b55f-fc4853a53036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0810a74a-2013-4afb-aa86-9745e51f00c0}, !- Handle
  {43741b6b-2449-4c8d-b55f-fc4853a53036}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0f182a8a-f9cc-4701-8f6a-bac8a6698c10}, !- Handle
  Zone Outpatient IT_Room  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {602af250-0921-4869-949c-3f1d77611cfc}, !- Inlet Port
  {c53f0f61-f242-46c9-9243-0e526699e9a3}; !- Outlet Port

OS:Connection,
  {602af250-0921-4869-949c-3f1d77611cfc}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  11,                                     !- Outlet Port
  {0f182a8a-f9cc-4701-8f6a-bac8a6698c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c53f0f61-f242-46c9-9243-0e526699e9a3}, !- Handle
  {0f182a8a-f9cc-4701-8f6a-bac8a6698c10}, !- Source Object
  3,                                      !- Outlet Port
  {57263ca4-46bc-4dfb-9078-1c6cc61266d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a4eb28e-92ea-4038-9926-6aa2d9caabbf}, !- Handle
  {57263ca4-46bc-4dfb-9078-1c6cc61266d0}, !- Source Object
  12,                                     !- Outlet Port
  {238b5499-1a69-4c08-ab8e-e86ee6b74d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0a75f73e-9613-4e1a-8384-d95be9e86ce8}, !- Handle
  Zone Outpatient Janitor  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1871dd8d-f5a5-4809-8b93-6fe91a8d8d44}, !- Water Inlet Node Name
  {61ab2446-414e-4e0e-9b44-7b1e9eceb985}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {474389c8-a6b5-4d5d-bbb9-5d44ae0460c6}, !- Handle
  Zone Outpatient Janitor  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {14b0716e-f01e-4815-bf4e-1e4294600361}, !- Inlet Port
  {1871dd8d-f5a5-4809-8b93-6fe91a8d8d44}; !- Outlet Port

OS:Connection,
  {14b0716e-f01e-4815-bf4e-1e4294600361}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  14,                                     !- Outlet Port
  {474389c8-a6b5-4d5d-bbb9-5d44ae0460c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5879872a-04d4-4f16-a8cd-b86778523d14}, !- Handle
  Zone Outpatient Janitor  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {61ab2446-414e-4e0e-9b44-7b1e9eceb985}, !- Inlet Port
  {ff634b18-0fda-4782-986c-6a3d0921079d}; !- Outlet Port

OS:Connection,
  {1871dd8d-f5a5-4809-8b93-6fe91a8d8d44}, !- Handle
  {474389c8-a6b5-4d5d-bbb9-5d44ae0460c6}, !- Source Object
  3,                                      !- Outlet Port
  {0a75f73e-9613-4e1a-8384-d95be9e86ce8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {61ab2446-414e-4e0e-9b44-7b1e9eceb985}, !- Handle
  {0a75f73e-9613-4e1a-8384-d95be9e86ce8}, !- Source Object
  6,                                      !- Outlet Port
  {5879872a-04d4-4f16-a8cd-b86778523d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff634b18-0fda-4782-986c-6a3d0921079d}, !- Handle
  {5879872a-04d4-4f16-a8cd-b86778523d14}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5f9f8012-193a-45bd-bec4-71d32b4f0362}, !- Handle
  Zone Outpatient Janitor  - Story Ground Reheat Coil Controller, !- Name
  {0a75f73e-9613-4e1a-8384-d95be9e86ce8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {76858ffb-1a5f-43c3-a458-121a298616ac}, !- Handle
  Zone Outpatient Janitor  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {78de7fb8-df04-4997-a548-57118ca52d9e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0a75f73e-9613-4e1a-8384-d95be9e86ce8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e5f37d9d-a2ad-4866-bfeb-04a0a5c05f67}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c6a443d8-6928-483a-b06f-46ff1662ec54}, !- Handle
  Zone Outpatient Janitor  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e5f37d9d-a2ad-4866-bfeb-04a0a5c05f67}, !- Inlet Port
  {c471acd5-7ab8-428d-a4f3-704e8b031bb5}; !- Outlet Port

OS:Node,
  {639c0563-ccc6-41f9-ab0a-544b192ba628}, !- Handle
  Zone Outpatient Janitor  - Story Ground Return Air Node, !- Name
  {69298899-6bfc-4771-9bee-43bcebd17bff}, !- Inlet Port
  {844c5880-99d1-4d6a-8e89-0e4eb06379a2}; !- Outlet Port

OS:Connection,
  {c471acd5-7ab8-428d-a4f3-704e8b031bb5}, !- Handle
  {c6a443d8-6928-483a-b06f-46ff1662ec54}, !- Source Object
  3,                                      !- Outlet Port
  {1aa38a12-c5db-4e80-9cb2-a60ebf47caa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69298899-6bfc-4771-9bee-43bcebd17bff}, !- Handle
  {1a651891-885f-4ef1-a39b-24d877db5319}, !- Source Object
  2,                                      !- Outlet Port
  {639c0563-ccc6-41f9-ab0a-544b192ba628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {844c5880-99d1-4d6a-8e89-0e4eb06379a2}, !- Handle
  {639c0563-ccc6-41f9-ab0a-544b192ba628}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {525dbf97-bf00-4313-aaf7-e3148cf993d2}, !- Handle
  Zone Outpatient Janitor  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {be163c0e-942b-4a11-9cbe-e85339120b2d}, !- Inlet Port
  {78de7fb8-df04-4997-a548-57118ca52d9e}; !- Outlet Port

OS:Connection,
  {be163c0e-942b-4a11-9cbe-e85339120b2d}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  12,                                     !- Outlet Port
  {525dbf97-bf00-4313-aaf7-e3148cf993d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78de7fb8-df04-4997-a548-57118ca52d9e}, !- Handle
  {525dbf97-bf00-4313-aaf7-e3148cf993d2}, !- Source Object
  3,                                      !- Outlet Port
  {76858ffb-1a5f-43c3-a458-121a298616ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5f37d9d-a2ad-4866-bfeb-04a0a5c05f67}, !- Handle
  {76858ffb-1a5f-43c3-a458-121a298616ac}, !- Source Object
  12,                                     !- Outlet Port
  {c6a443d8-6928-483a-b06f-46ff1662ec54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {00a1be2f-12a7-4e70-ba57-ebfb337e2757}, !- Handle
  Zone Outpatient Lobby  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {baa93ca6-2ba3-4517-a7e6-be7cbb087cab}, !- Water Inlet Node Name
  {3d9250d4-8d8c-42fc-92cc-6510d29ab7aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {73b4e5a9-4063-44ae-a2cb-34946fa3affd}, !- Handle
  Zone Outpatient Lobby  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ee0d227b-a7b3-4147-9abd-7797bfed4276}, !- Inlet Port
  {baa93ca6-2ba3-4517-a7e6-be7cbb087cab}; !- Outlet Port

OS:Connection,
  {ee0d227b-a7b3-4147-9abd-7797bfed4276}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  15,                                     !- Outlet Port
  {73b4e5a9-4063-44ae-a2cb-34946fa3affd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6506d552-802f-457e-b17b-d9df26e4c82f}, !- Handle
  Zone Outpatient Lobby  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3d9250d4-8d8c-42fc-92cc-6510d29ab7aa}, !- Inlet Port
  {d4a0eb5a-e10c-43ac-a8d3-e8bb3f4e3eb9}; !- Outlet Port

OS:Connection,
  {baa93ca6-2ba3-4517-a7e6-be7cbb087cab}, !- Handle
  {73b4e5a9-4063-44ae-a2cb-34946fa3affd}, !- Source Object
  3,                                      !- Outlet Port
  {00a1be2f-12a7-4e70-ba57-ebfb337e2757}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d9250d4-8d8c-42fc-92cc-6510d29ab7aa}, !- Handle
  {00a1be2f-12a7-4e70-ba57-ebfb337e2757}, !- Source Object
  6,                                      !- Outlet Port
  {6506d552-802f-457e-b17b-d9df26e4c82f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a0eb5a-e10c-43ac-a8d3-e8bb3f4e3eb9}, !- Handle
  {6506d552-802f-457e-b17b-d9df26e4c82f}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {47bf1f6f-0bed-4a66-994d-0165abeb2ab8}, !- Handle
  Zone Outpatient Lobby  - Story Ground Reheat Coil Controller, !- Name
  {00a1be2f-12a7-4e70-ba57-ebfb337e2757}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {505b5f58-e450-446b-829f-67f9cc65ba4e}, !- Handle
  Zone Outpatient Lobby  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {436fc208-96de-4828-b163-b68358894e57}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {00a1be2f-12a7-4e70-ba57-ebfb337e2757}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7251fc7b-bc9d-46cb-9c17-9f6ecd1f3091}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {90617969-3de0-44a0-98c0-6c70fb80d702}, !- Handle
  Zone Outpatient Lobby  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7251fc7b-bc9d-46cb-9c17-9f6ecd1f3091}, !- Inlet Port
  {1e9fb7b1-76a3-4941-8941-916eac2eb09e}; !- Outlet Port

OS:Node,
  {7f49d7e8-c371-43dc-a339-bbe314e08967}, !- Handle
  Zone Outpatient Lobby  - Story Ground Return Air Node, !- Name
  {2355c827-e855-4579-ab64-f7ab415ea806}, !- Inlet Port
  {99950071-d671-4d42-905b-f057dfae73bd}; !- Outlet Port

OS:Connection,
  {1e9fb7b1-76a3-4941-8941-916eac2eb09e}, !- Handle
  {90617969-3de0-44a0-98c0-6c70fb80d702}, !- Source Object
  3,                                      !- Outlet Port
  {182b1505-776f-476a-bc37-88c10d5c3666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2355c827-e855-4579-ab64-f7ab415ea806}, !- Handle
  {6a3bd707-434e-4497-903a-2dcd33a827bf}, !- Source Object
  2,                                      !- Outlet Port
  {7f49d7e8-c371-43dc-a339-bbe314e08967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99950071-d671-4d42-905b-f057dfae73bd}, !- Handle
  {7f49d7e8-c371-43dc-a339-bbe314e08967}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {2981ec84-f0dc-4be3-aebc-8d53ac04f89f}, !- Handle
  Zone Outpatient Lobby  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {95487fda-7e7a-4e70-bd03-9ac37621c915}, !- Inlet Port
  {436fc208-96de-4828-b163-b68358894e57}; !- Outlet Port

OS:Connection,
  {95487fda-7e7a-4e70-bd03-9ac37621c915}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  13,                                     !- Outlet Port
  {2981ec84-f0dc-4be3-aebc-8d53ac04f89f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {436fc208-96de-4828-b163-b68358894e57}, !- Handle
  {2981ec84-f0dc-4be3-aebc-8d53ac04f89f}, !- Source Object
  3,                                      !- Outlet Port
  {505b5f58-e450-446b-829f-67f9cc65ba4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7251fc7b-bc9d-46cb-9c17-9f6ecd1f3091}, !- Handle
  {505b5f58-e450-446b-829f-67f9cc65ba4e}, !- Source Object
  12,                                     !- Outlet Port
  {90617969-3de0-44a0-98c0-6c70fb80d702}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6997de8b-be8a-4889-be0c-632d5a88dc8a}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {87060f87-52a7-4e76-bacb-357b83cdde19}, !- Water Inlet Node Name
  {7fd5652c-9bdb-4ded-8e34-6199cbe59826}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aada116a-dd1c-4bbb-89b3-a28803047a83}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {07215833-1fe3-40a7-9115-a2bfdd39c9d8}, !- Inlet Port
  {87060f87-52a7-4e76-bacb-357b83cdde19}; !- Outlet Port

OS:Connection,
  {07215833-1fe3-40a7-9115-a2bfdd39c9d8}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  16,                                     !- Outlet Port
  {aada116a-dd1c-4bbb-89b3-a28803047a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de945c75-212b-4ae0-95da-b2bfb89e46a6}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7fd5652c-9bdb-4ded-8e34-6199cbe59826}, !- Inlet Port
  {06d68d4b-1bc8-4782-b0ac-75cf64ad8e39}; !- Outlet Port

OS:Connection,
  {87060f87-52a7-4e76-bacb-357b83cdde19}, !- Handle
  {aada116a-dd1c-4bbb-89b3-a28803047a83}, !- Source Object
  3,                                      !- Outlet Port
  {6997de8b-be8a-4889-be0c-632d5a88dc8a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7fd5652c-9bdb-4ded-8e34-6199cbe59826}, !- Handle
  {6997de8b-be8a-4889-be0c-632d5a88dc8a}, !- Source Object
  6,                                      !- Outlet Port
  {de945c75-212b-4ae0-95da-b2bfb89e46a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d68d4b-1bc8-4782-b0ac-75cf64ad8e39}, !- Handle
  {de945c75-212b-4ae0-95da-b2bfb89e46a6}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {65d092b6-8e84-442c-8708-39577fe5553b}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground Reheat Coil Controller, !- Name
  {6997de8b-be8a-4889-be0c-632d5a88dc8a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {065d51ea-b754-4453-b95e-d21381246805}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {7a2fe0d9-cfd5-42d1-9b1c-17e4afe35a57}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6997de8b-be8a-4889-be0c-632d5a88dc8a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {db975c95-03b8-4551-b444-7919ac8dfc0f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {48742f28-1d4b-49ac-9564-be9d68c38ff8}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {db975c95-03b8-4551-b444-7919ac8dfc0f}, !- Inlet Port
  {d1adbf1c-4e7a-46b4-9a84-9608f0604c59}; !- Outlet Port

OS:Node,
  {9d03c498-d9c1-4cb4-8d99-c804a7f61864}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground Return Air Node, !- Name
  {33b2dd26-2d7c-469e-91bd-4d8342631716}, !- Inlet Port
  {63cba4b8-b619-40f3-95e5-20f266550fe1}; !- Outlet Port

OS:Connection,
  {d1adbf1c-4e7a-46b4-9a84-9608f0604c59}, !- Handle
  {48742f28-1d4b-49ac-9564-be9d68c38ff8}, !- Source Object
  3,                                      !- Outlet Port
  {19e2b61f-b4ef-422b-a9b2-fa4ab069eb6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b2dd26-2d7c-469e-91bd-4d8342631716}, !- Handle
  {10b403f7-2af1-42b9-a352-1885a8ed71a3}, !- Source Object
  2,                                      !- Outlet Port
  {9d03c498-d9c1-4cb4-8d99-c804a7f61864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63cba4b8-b619-40f3-95e5-20f266550fe1}, !- Handle
  {9d03c498-d9c1-4cb4-8d99-c804a7f61864}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {ff586df6-60cc-4f2d-8a8f-020cc8b9e5af}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {04c6beed-5562-4038-8308-a1ecc9971366}, !- Inlet Port
  {7a2fe0d9-cfd5-42d1-9b1c-17e4afe35a57}; !- Outlet Port

OS:Connection,
  {04c6beed-5562-4038-8308-a1ecc9971366}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  14,                                     !- Outlet Port
  {ff586df6-60cc-4f2d-8a8f-020cc8b9e5af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a2fe0d9-cfd5-42d1-9b1c-17e4afe35a57}, !- Handle
  {ff586df6-60cc-4f2d-8a8f-020cc8b9e5af}, !- Source Object
  3,                                      !- Outlet Port
  {065d51ea-b754-4453-b95e-d21381246805}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db975c95-03b8-4551-b444-7919ac8dfc0f}, !- Handle
  {065d51ea-b754-4453-b95e-d21381246805}, !- Source Object
  12,                                     !- Outlet Port
  {48742f28-1d4b-49ac-9564-be9d68c38ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7cba2815-0f07-42b6-9e1c-4d8e16b4939c}, !- Handle
  Zone Outpatient Lounge  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {935b0457-45ff-4f35-9b5c-4badc62c5b6b}, !- Water Inlet Node Name
  {9386db87-f768-4a87-b9ac-822b2624d891}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {91785546-295c-4a10-b199-a4b378e5883d}, !- Handle
  Zone Outpatient Lounge  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8a26045c-aa4f-449f-9956-d347842f0cc2}, !- Inlet Port
  {935b0457-45ff-4f35-9b5c-4badc62c5b6b}; !- Outlet Port

OS:Connection,
  {8a26045c-aa4f-449f-9956-d347842f0cc2}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  17,                                     !- Outlet Port
  {91785546-295c-4a10-b199-a4b378e5883d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e43d1974-3f9c-43a0-a3a1-c71bc3176332}, !- Handle
  Zone Outpatient Lounge  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {9386db87-f768-4a87-b9ac-822b2624d891}, !- Inlet Port
  {682afcc4-c40c-464a-a0fd-77624b169b4c}; !- Outlet Port

OS:Connection,
  {935b0457-45ff-4f35-9b5c-4badc62c5b6b}, !- Handle
  {91785546-295c-4a10-b199-a4b378e5883d}, !- Source Object
  3,                                      !- Outlet Port
  {7cba2815-0f07-42b6-9e1c-4d8e16b4939c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9386db87-f768-4a87-b9ac-822b2624d891}, !- Handle
  {7cba2815-0f07-42b6-9e1c-4d8e16b4939c}, !- Source Object
  6,                                      !- Outlet Port
  {e43d1974-3f9c-43a0-a3a1-c71bc3176332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {682afcc4-c40c-464a-a0fd-77624b169b4c}, !- Handle
  {e43d1974-3f9c-43a0-a3a1-c71bc3176332}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c663a11b-e477-4b29-ad9d-cdd3f5a32ae7}, !- Handle
  Zone Outpatient Lounge  - Story Ground Reheat Coil Controller, !- Name
  {7cba2815-0f07-42b6-9e1c-4d8e16b4939c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {850d7dae-a12e-4360-b5aa-eea0ce4c9e68}, !- Handle
  Zone Outpatient Lounge  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {fa6dcbf8-eaff-4be7-823f-22ccf6d039c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7cba2815-0f07-42b6-9e1c-4d8e16b4939c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e0bfe870-cf2a-4928-9ddd-cc8192d5fef1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c3c15627-bf7f-4d21-8173-431eb088992e}, !- Handle
  Zone Outpatient Lounge  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e0bfe870-cf2a-4928-9ddd-cc8192d5fef1}, !- Inlet Port
  {07b703f3-1642-4b8b-9c0c-d3d19b3b8d5a}; !- Outlet Port

OS:Node,
  {52b438e1-cf27-4186-b568-5dfec2ef805a}, !- Handle
  Zone Outpatient Lounge  - Story Ground Return Air Node, !- Name
  {43e47aa6-bf95-4843-bcc2-2cc07df9a02e}, !- Inlet Port
  {7e2c2777-be35-4fc7-b0d8-ff8029d1918a}; !- Outlet Port

OS:Connection,
  {07b703f3-1642-4b8b-9c0c-d3d19b3b8d5a}, !- Handle
  {c3c15627-bf7f-4d21-8173-431eb088992e}, !- Source Object
  3,                                      !- Outlet Port
  {eaacd700-d6a5-4cf4-a854-e4b082d9c6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e47aa6-bf95-4843-bcc2-2cc07df9a02e}, !- Handle
  {d266269c-87eb-437c-9a83-762ab3bc15dc}, !- Source Object
  2,                                      !- Outlet Port
  {52b438e1-cf27-4186-b568-5dfec2ef805a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e2c2777-be35-4fc7-b0d8-ff8029d1918a}, !- Handle
  {52b438e1-cf27-4186-b568-5dfec2ef805a}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d3c8682e-be97-4b75-a1a2-da15ebf03ebc}, !- Handle
  Zone Outpatient Lounge  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {5c66813f-2b8b-4662-b517-77488eb9ab8c}, !- Inlet Port
  {fa6dcbf8-eaff-4be7-823f-22ccf6d039c8}; !- Outlet Port

OS:Connection,
  {5c66813f-2b8b-4662-b517-77488eb9ab8c}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  15,                                     !- Outlet Port
  {d3c8682e-be97-4b75-a1a2-da15ebf03ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6dcbf8-eaff-4be7-823f-22ccf6d039c8}, !- Handle
  {d3c8682e-be97-4b75-a1a2-da15ebf03ebc}, !- Source Object
  3,                                      !- Outlet Port
  {850d7dae-a12e-4360-b5aa-eea0ce4c9e68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0bfe870-cf2a-4928-9ddd-cc8192d5fef1}, !- Handle
  {850d7dae-a12e-4360-b5aa-eea0ce4c9e68}, !- Source Object
  12,                                     !- Outlet Port
  {c3c15627-bf7f-4d21-8173-431eb088992e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6e233269-0e3b-4ec9-b29e-b28812adc85f}, !- Handle
  Zone Outpatient MedGas  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1241603e-3e28-4ae0-bf25-73b730641eb5}, !- Water Inlet Node Name
  {81a4c7fb-ac17-4c58-8843-acf03475193b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b728af7c-1c0e-4598-83e4-9d1cb2d4e14a}, !- Handle
  Zone Outpatient MedGas  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d6de345c-d0a6-4d0f-be68-ab8de72bd9b5}, !- Inlet Port
  {1241603e-3e28-4ae0-bf25-73b730641eb5}; !- Outlet Port

OS:Connection,
  {d6de345c-d0a6-4d0f-be68-ab8de72bd9b5}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  18,                                     !- Outlet Port
  {b728af7c-1c0e-4598-83e4-9d1cb2d4e14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a053b57a-92a9-4505-a633-65daad4fca6f}, !- Handle
  Zone Outpatient MedGas  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {81a4c7fb-ac17-4c58-8843-acf03475193b}, !- Inlet Port
  {760fd8f2-ab0c-4559-9f97-561e3383f364}; !- Outlet Port

OS:Connection,
  {1241603e-3e28-4ae0-bf25-73b730641eb5}, !- Handle
  {b728af7c-1c0e-4598-83e4-9d1cb2d4e14a}, !- Source Object
  3,                                      !- Outlet Port
  {6e233269-0e3b-4ec9-b29e-b28812adc85f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {81a4c7fb-ac17-4c58-8843-acf03475193b}, !- Handle
  {6e233269-0e3b-4ec9-b29e-b28812adc85f}, !- Source Object
  6,                                      !- Outlet Port
  {a053b57a-92a9-4505-a633-65daad4fca6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760fd8f2-ab0c-4559-9f97-561e3383f364}, !- Handle
  {a053b57a-92a9-4505-a633-65daad4fca6f}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bcb4bcd3-c972-47c9-93d8-35d014b222f2}, !- Handle
  Zone Outpatient MedGas  - Story Ground Reheat Coil Controller, !- Name
  {6e233269-0e3b-4ec9-b29e-b28812adc85f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ef1dcf8a-9c7c-4d7b-be2b-b39fc0bb5a86}, !- Handle
  Zone Outpatient MedGas  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {88b1bb65-8edb-4192-b355-d054083263fa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6e233269-0e3b-4ec9-b29e-b28812adc85f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {47df60c8-3ec2-494b-a5dc-c4a4382b9064}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {824d9907-f6b4-4c5c-9500-450d8a389044}, !- Handle
  Zone Outpatient MedGas  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {47df60c8-3ec2-494b-a5dc-c4a4382b9064}, !- Inlet Port
  {10668407-3486-4ca7-a227-3e40209d516b}; !- Outlet Port

OS:Node,
  {1cc1f4d3-4851-4fae-988c-3b75825464a8}, !- Handle
  Zone Outpatient MedGas  - Story Ground Return Air Node, !- Name
  {1faee7a3-7d79-46ea-bca8-9498d2f472af}, !- Inlet Port
  {cebb1a20-a4ea-467e-a932-8ef9f40508ab}; !- Outlet Port

OS:Connection,
  {10668407-3486-4ca7-a227-3e40209d516b}, !- Handle
  {824d9907-f6b4-4c5c-9500-450d8a389044}, !- Source Object
  3,                                      !- Outlet Port
  {e7f74f54-53f5-4e33-a943-d11fc074f8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1faee7a3-7d79-46ea-bca8-9498d2f472af}, !- Handle
  {e956298f-2d35-4b7a-acea-df22eff410e0}, !- Source Object
  2,                                      !- Outlet Port
  {1cc1f4d3-4851-4fae-988c-3b75825464a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cebb1a20-a4ea-467e-a932-8ef9f40508ab}, !- Handle
  {1cc1f4d3-4851-4fae-988c-3b75825464a8}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {d9e78682-f6b8-42ea-8fb1-9a64702dcad8}, !- Handle
  Zone Outpatient MedGas  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1a12abca-1b19-4521-9056-802b5755cb0e}, !- Inlet Port
  {88b1bb65-8edb-4192-b355-d054083263fa}; !- Outlet Port

OS:Connection,
  {1a12abca-1b19-4521-9056-802b5755cb0e}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  16,                                     !- Outlet Port
  {d9e78682-f6b8-42ea-8fb1-9a64702dcad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b1bb65-8edb-4192-b355-d054083263fa}, !- Handle
  {d9e78682-f6b8-42ea-8fb1-9a64702dcad8}, !- Source Object
  3,                                      !- Outlet Port
  {ef1dcf8a-9c7c-4d7b-be2b-b39fc0bb5a86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47df60c8-3ec2-494b-a5dc-c4a4382b9064}, !- Handle
  {ef1dcf8a-9c7c-4d7b-be2b-b39fc0bb5a86}, !- Source Object
  12,                                     !- Outlet Port
  {824d9907-f6b4-4c5c-9500-450d8a389044}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b3e9356b-d17c-4bd5-96fb-ccf241aa0306}, !- Handle
  Zone Outpatient MRI  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e6cc9277-4f29-494a-8575-91e7df3d6f24}, !- Water Inlet Node Name
  {7ef13f86-3718-4f3c-a33b-3e18693c90b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0ce7d26e-e1eb-4296-bc58-a779dd84843b}, !- Handle
  Zone Outpatient MRI  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {5239a7f0-55b6-4dd0-a86d-45a53bef2f38}, !- Inlet Port
  {e6cc9277-4f29-494a-8575-91e7df3d6f24}; !- Outlet Port

OS:Connection,
  {5239a7f0-55b6-4dd0-a86d-45a53bef2f38}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  19,                                     !- Outlet Port
  {0ce7d26e-e1eb-4296-bc58-a779dd84843b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4590b32b-a622-44bc-a9a2-7173694e2518}, !- Handle
  Zone Outpatient MRI  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7ef13f86-3718-4f3c-a33b-3e18693c90b8}, !- Inlet Port
  {caf8532e-be2f-473b-be83-bf2d5fcac7e8}; !- Outlet Port

OS:Connection,
  {e6cc9277-4f29-494a-8575-91e7df3d6f24}, !- Handle
  {0ce7d26e-e1eb-4296-bc58-a779dd84843b}, !- Source Object
  3,                                      !- Outlet Port
  {b3e9356b-d17c-4bd5-96fb-ccf241aa0306}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ef13f86-3718-4f3c-a33b-3e18693c90b8}, !- Handle
  {b3e9356b-d17c-4bd5-96fb-ccf241aa0306}, !- Source Object
  6,                                      !- Outlet Port
  {4590b32b-a622-44bc-a9a2-7173694e2518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caf8532e-be2f-473b-be83-bf2d5fcac7e8}, !- Handle
  {4590b32b-a622-44bc-a9a2-7173694e2518}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2e5c509e-eb64-439b-ba35-0d0cf5a8d729}, !- Handle
  Zone Outpatient MRI  - Story Ground Reheat Coil Controller, !- Name
  {b3e9356b-d17c-4bd5-96fb-ccf241aa0306}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2fd52286-b189-4736-b5f7-9d4a0d772053}, !- Handle
  Zone Outpatient MRI  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {de049e48-1c5f-4d08-804b-1c1bb26e7a26}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b3e9356b-d17c-4bd5-96fb-ccf241aa0306}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7c82540f-0fa5-4db7-a2d4-e76b8cd928d2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {27380ff3-6744-481d-9bb8-41782f969eb2}, !- Handle
  Zone Outpatient MRI  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7c82540f-0fa5-4db7-a2d4-e76b8cd928d2}, !- Inlet Port
  {ffd2d9e9-cbf7-48ff-b10e-7be8e99ef449}; !- Outlet Port

OS:Node,
  {bd3beeee-516e-4ffa-831e-f04c0361507c}, !- Handle
  Zone Outpatient MRI  - Story Ground Return Air Node, !- Name
  {3d2339c4-6c8d-4dec-96dc-416cb8da0a46}, !- Inlet Port
  {9fd4beea-a200-4af2-9c6c-b3c57454a8ab}; !- Outlet Port

OS:Connection,
  {ffd2d9e9-cbf7-48ff-b10e-7be8e99ef449}, !- Handle
  {27380ff3-6744-481d-9bb8-41782f969eb2}, !- Source Object
  3,                                      !- Outlet Port
  {b473f949-bea4-4665-bc9f-e82d7a4f5612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2339c4-6c8d-4dec-96dc-416cb8da0a46}, !- Handle
  {978a3f82-2ec7-425d-b20b-6a9aa09f988e}, !- Source Object
  2,                                      !- Outlet Port
  {bd3beeee-516e-4ffa-831e-f04c0361507c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd4beea-a200-4af2-9c6c-b3c57454a8ab}, !- Handle
  {bd3beeee-516e-4ffa-831e-f04c0361507c}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {b806c2dc-a530-48ed-99ae-9a49541d2a60}, !- Handle
  Zone Outpatient MRI  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {89a7aa51-ef5a-4cfa-ab1a-70089e9f9c06}, !- Inlet Port
  {de049e48-1c5f-4d08-804b-1c1bb26e7a26}; !- Outlet Port

OS:Connection,
  {89a7aa51-ef5a-4cfa-ab1a-70089e9f9c06}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  17,                                     !- Outlet Port
  {b806c2dc-a530-48ed-99ae-9a49541d2a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de049e48-1c5f-4d08-804b-1c1bb26e7a26}, !- Handle
  {b806c2dc-a530-48ed-99ae-9a49541d2a60}, !- Source Object
  3,                                      !- Outlet Port
  {2fd52286-b189-4736-b5f7-9d4a0d772053}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c82540f-0fa5-4db7-a2d4-e76b8cd928d2}, !- Handle
  {2fd52286-b189-4736-b5f7-9d4a0d772053}, !- Source Object
  12,                                     !- Outlet Port
  {27380ff3-6744-481d-9bb8-41782f969eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {96865df3-cf26-4b88-8dd1-3f06ab5d64ca}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {37aa87a4-aa15-47bc-bd41-d804bb08b937}, !- Water Inlet Node Name
  {b5b0ef2e-2935-430f-8a61-0b733ebacbfe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62f9e85a-fa05-414c-8fc4-6729ddb1b369}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {abd527cf-183c-4cb5-8d4a-871bf53b7ea4}, !- Inlet Port
  {37aa87a4-aa15-47bc-bd41-d804bb08b937}; !- Outlet Port

OS:Connection,
  {abd527cf-183c-4cb5-8d4a-871bf53b7ea4}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  20,                                     !- Outlet Port
  {62f9e85a-fa05-414c-8fc4-6729ddb1b369}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86acb8bf-d347-469b-a684-9a0ff1f9ffd1}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b5b0ef2e-2935-430f-8a61-0b733ebacbfe}, !- Inlet Port
  {d7b5b3a5-dc97-483f-a3d5-09183b2a80bc}; !- Outlet Port

OS:Connection,
  {37aa87a4-aa15-47bc-bd41-d804bb08b937}, !- Handle
  {62f9e85a-fa05-414c-8fc4-6729ddb1b369}, !- Source Object
  3,                                      !- Outlet Port
  {96865df3-cf26-4b88-8dd1-3f06ab5d64ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b5b0ef2e-2935-430f-8a61-0b733ebacbfe}, !- Handle
  {96865df3-cf26-4b88-8dd1-3f06ab5d64ca}, !- Source Object
  6,                                      !- Outlet Port
  {86acb8bf-d347-469b-a684-9a0ff1f9ffd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b5b3a5-dc97-483f-a3d5-09183b2a80bc}, !- Handle
  {86acb8bf-d347-469b-a684-9a0ff1f9ffd1}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ef029b5a-d427-4e9d-a66a-93e6a3ddbcbd}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Reheat Coil Controller, !- Name
  {96865df3-cf26-4b88-8dd1-3f06ab5d64ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {13079bd5-61f9-430d-b802-52ffb0acb7ec}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {49006fc9-e6ac-46ac-87e5-41ae64062d58}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {96865df3-cf26-4b88-8dd1-3f06ab5d64ca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d364e8d1-abb9-4b9b-9c54-01ffc89d13b7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9358efac-95c3-47b1-bfb0-9f6dd7a4daac}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d364e8d1-abb9-4b9b-9c54-01ffc89d13b7}, !- Inlet Port
  {cf4e9e65-eecd-4cb5-af2f-bd41f9ba8656}; !- Outlet Port

OS:Node,
  {ca3c947c-b096-4335-90e5-54acfc53bca0}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Return Air Node, !- Name
  {c080da53-ebca-4175-9d6a-6b0018708941}, !- Inlet Port
  {ec2c4364-747f-4356-bfe5-57d55f0dd2eb}; !- Outlet Port

OS:Connection,
  {cf4e9e65-eecd-4cb5-af2f-bd41f9ba8656}, !- Handle
  {9358efac-95c3-47b1-bfb0-9f6dd7a4daac}, !- Source Object
  3,                                      !- Outlet Port
  {13daf53b-53b6-4df2-87d9-63457c95f7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c080da53-ebca-4175-9d6a-6b0018708941}, !- Handle
  {655a5af9-4a60-4a5f-9062-bc208fbabab4}, !- Source Object
  2,                                      !- Outlet Port
  {ca3c947c-b096-4335-90e5-54acfc53bca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec2c4364-747f-4356-bfe5-57d55f0dd2eb}, !- Handle
  {ca3c947c-b096-4335-90e5-54acfc53bca0}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {9983fc39-8a08-4670-a22b-704ded328b0a}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1a2c90e1-9a5b-4cb1-8a0d-2c2afa396f29}, !- Inlet Port
  {49006fc9-e6ac-46ac-87e5-41ae64062d58}; !- Outlet Port

OS:Connection,
  {1a2c90e1-9a5b-4cb1-8a0d-2c2afa396f29}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  18,                                     !- Outlet Port
  {9983fc39-8a08-4670-a22b-704ded328b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49006fc9-e6ac-46ac-87e5-41ae64062d58}, !- Handle
  {9983fc39-8a08-4670-a22b-704ded328b0a}, !- Source Object
  3,                                      !- Outlet Port
  {13079bd5-61f9-430d-b802-52ffb0acb7ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d364e8d1-abb9-4b9b-9c54-01ffc89d13b7}, !- Handle
  {13079bd5-61f9-430d-b802-52ffb0acb7ec}, !- Source Object
  12,                                     !- Outlet Port
  {9358efac-95c3-47b1-bfb0-9f6dd7a4daac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1ef99c10-5ba8-4dd3-b6be-9d77c7de9322}, !- Handle
  Zone Outpatient NurseStation  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9d975b6c-1a8f-4387-93d7-86da7ed509d5}, !- Water Inlet Node Name
  {90083cea-b942-4e19-9847-dfd9145fd391}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c9025bdd-fe65-442f-b4b0-738462226c2c}, !- Handle
  Zone Outpatient NurseStation  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {41f9924d-80e9-42ba-a705-58d22d05dd24}, !- Inlet Port
  {9d975b6c-1a8f-4387-93d7-86da7ed509d5}; !- Outlet Port

OS:Connection,
  {41f9924d-80e9-42ba-a705-58d22d05dd24}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  21,                                     !- Outlet Port
  {c9025bdd-fe65-442f-b4b0-738462226c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4df60eb4-114e-4c79-8675-34765d955a0e}, !- Handle
  Zone Outpatient NurseStation  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {90083cea-b942-4e19-9847-dfd9145fd391}, !- Inlet Port
  {3d8e9a5e-8c4a-4cb5-a996-0770e68f850b}; !- Outlet Port

OS:Connection,
  {9d975b6c-1a8f-4387-93d7-86da7ed509d5}, !- Handle
  {c9025bdd-fe65-442f-b4b0-738462226c2c}, !- Source Object
  3,                                      !- Outlet Port
  {1ef99c10-5ba8-4dd3-b6be-9d77c7de9322}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {90083cea-b942-4e19-9847-dfd9145fd391}, !- Handle
  {1ef99c10-5ba8-4dd3-b6be-9d77c7de9322}, !- Source Object
  6,                                      !- Outlet Port
  {4df60eb4-114e-4c79-8675-34765d955a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d8e9a5e-8c4a-4cb5-a996-0770e68f850b}, !- Handle
  {4df60eb4-114e-4c79-8675-34765d955a0e}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4d281812-8ffa-421b-a756-5f7a57049232}, !- Handle
  Zone Outpatient NurseStation  - Story Ground Reheat Coil Controller, !- Name
  {1ef99c10-5ba8-4dd3-b6be-9d77c7de9322}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {45812ccc-d613-41d8-9bbd-33f11ebc6f8e}, !- Handle
  Zone Outpatient NurseStation  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {de8bfaa0-9d1a-4e7e-8c97-1aa04395eb1b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1ef99c10-5ba8-4dd3-b6be-9d77c7de9322}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4bbe311c-e1a0-4666-b466-03ad2ada1519}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c743ba74-c234-49b8-8165-62bad54ff39b}, !- Handle
  Zone Outpatient NurseStation  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4bbe311c-e1a0-4666-b466-03ad2ada1519}, !- Inlet Port
  {20cb556c-03e0-4c54-8b46-08ef7e883be4}; !- Outlet Port

OS:Node,
  {fefa93b8-737d-429a-b64a-3d505b4f2ef8}, !- Handle
  Zone Outpatient NurseStation  - Story Ground Return Air Node, !- Name
  {edf7dae9-166e-49e3-a343-3f31d8b32dcb}, !- Inlet Port
  {69d94f41-9374-48e0-a94c-b68b10af0cc4}; !- Outlet Port

OS:Connection,
  {20cb556c-03e0-4c54-8b46-08ef7e883be4}, !- Handle
  {c743ba74-c234-49b8-8165-62bad54ff39b}, !- Source Object
  3,                                      !- Outlet Port
  {d126aa4e-1b82-456a-a82a-909e34594030}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf7dae9-166e-49e3-a343-3f31d8b32dcb}, !- Handle
  {cabd2a7c-2fe7-481e-a707-de1f8806f39f}, !- Source Object
  2,                                      !- Outlet Port
  {fefa93b8-737d-429a-b64a-3d505b4f2ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69d94f41-9374-48e0-a94c-b68b10af0cc4}, !- Handle
  {fefa93b8-737d-429a-b64a-3d505b4f2ef8}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {38ea0a85-3a7c-44ca-bc71-75adc41509d6}, !- Handle
  Zone Outpatient NurseStation  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {eb6ab73c-13a4-4632-83d8-a35c920149c7}, !- Inlet Port
  {de8bfaa0-9d1a-4e7e-8c97-1aa04395eb1b}; !- Outlet Port

OS:Connection,
  {eb6ab73c-13a4-4632-83d8-a35c920149c7}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  19,                                     !- Outlet Port
  {38ea0a85-3a7c-44ca-bc71-75adc41509d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8bfaa0-9d1a-4e7e-8c97-1aa04395eb1b}, !- Handle
  {38ea0a85-3a7c-44ca-bc71-75adc41509d6}, !- Source Object
  3,                                      !- Outlet Port
  {45812ccc-d613-41d8-9bbd-33f11ebc6f8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bbe311c-e1a0-4666-b466-03ad2ada1519}, !- Handle
  {45812ccc-d613-41d8-9bbd-33f11ebc6f8e}, !- Source Object
  12,                                     !- Outlet Port
  {c743ba74-c234-49b8-8165-62bad54ff39b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d371023b-2566-483f-9fcc-23d17a3be0cc}, !- Handle
  Zone Outpatient Office  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2dbc3bea-149f-4697-a135-7881234f6d58}, !- Water Inlet Node Name
  {00144c7d-ee8d-40f6-9883-6cbed7f9f7c1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d54d770b-b512-4879-bf95-c2d0f7c1e0cc}, !- Handle
  Zone Outpatient Office  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3a3ec891-4c6e-44f6-9474-d25ce60a933f}, !- Inlet Port
  {2dbc3bea-149f-4697-a135-7881234f6d58}; !- Outlet Port

OS:Connection,
  {3a3ec891-4c6e-44f6-9474-d25ce60a933f}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  22,                                     !- Outlet Port
  {d54d770b-b512-4879-bf95-c2d0f7c1e0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {780cd712-2cc3-486d-bf00-59004b02e94c}, !- Handle
  Zone Outpatient Office  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {00144c7d-ee8d-40f6-9883-6cbed7f9f7c1}, !- Inlet Port
  {b56729b0-397b-4713-95cd-9f0d594fc7b6}; !- Outlet Port

OS:Connection,
  {2dbc3bea-149f-4697-a135-7881234f6d58}, !- Handle
  {d54d770b-b512-4879-bf95-c2d0f7c1e0cc}, !- Source Object
  3,                                      !- Outlet Port
  {d371023b-2566-483f-9fcc-23d17a3be0cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00144c7d-ee8d-40f6-9883-6cbed7f9f7c1}, !- Handle
  {d371023b-2566-483f-9fcc-23d17a3be0cc}, !- Source Object
  6,                                      !- Outlet Port
  {780cd712-2cc3-486d-bf00-59004b02e94c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56729b0-397b-4713-95cd-9f0d594fc7b6}, !- Handle
  {780cd712-2cc3-486d-bf00-59004b02e94c}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {51c2b34c-90b9-4fb5-b8f6-a727ebe9a18a}, !- Handle
  Zone Outpatient Office  - Story Ground Reheat Coil Controller, !- Name
  {d371023b-2566-483f-9fcc-23d17a3be0cc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2bbeee0e-3633-40d4-88b7-ffc79bb82520}, !- Handle
  Zone Outpatient Office  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {f330854f-a95b-4e42-ae45-62bd2921214d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d371023b-2566-483f-9fcc-23d17a3be0cc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {618173ec-c3be-4b24-afcb-3e1fdea4917a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {653f98e1-b958-48a7-ad45-8119748a5de5}, !- Handle
  Zone Outpatient Office  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {618173ec-c3be-4b24-afcb-3e1fdea4917a}, !- Inlet Port
  {3b4f9c74-fe0d-4b01-bb2d-ffd3ebdee14d}; !- Outlet Port

OS:Node,
  {fc7918dc-8e47-4ec2-9c6e-a6272e138046}, !- Handle
  Zone Outpatient Office  - Story Ground Return Air Node, !- Name
  {5020b19d-8514-44a2-af30-3cfa7d2734ea}, !- Inlet Port
  {59575fb9-e983-45e2-be5c-cd0c7d3f4cff}; !- Outlet Port

OS:Connection,
  {3b4f9c74-fe0d-4b01-bb2d-ffd3ebdee14d}, !- Handle
  {653f98e1-b958-48a7-ad45-8119748a5de5}, !- Source Object
  3,                                      !- Outlet Port
  {9b006859-8d12-45a8-acfa-0996e0b32b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5020b19d-8514-44a2-af30-3cfa7d2734ea}, !- Handle
  {5ccd30a7-78ee-4da9-9392-08766e6e904c}, !- Source Object
  2,                                      !- Outlet Port
  {fc7918dc-8e47-4ec2-9c6e-a6272e138046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59575fb9-e983-45e2-be5c-cd0c7d3f4cff}, !- Handle
  {fc7918dc-8e47-4ec2-9c6e-a6272e138046}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {da921395-5d70-4d2e-9f72-b587f627bd7d}, !- Handle
  Zone Outpatient Office  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {da3e8f32-5f43-4b90-a130-5d13e7d7b109}, !- Inlet Port
  {f330854f-a95b-4e42-ae45-62bd2921214d}; !- Outlet Port

OS:Connection,
  {da3e8f32-5f43-4b90-a130-5d13e7d7b109}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  20,                                     !- Outlet Port
  {da921395-5d70-4d2e-9f72-b587f627bd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f330854f-a95b-4e42-ae45-62bd2921214d}, !- Handle
  {da921395-5d70-4d2e-9f72-b587f627bd7d}, !- Source Object
  3,                                      !- Outlet Port
  {2bbeee0e-3633-40d4-88b7-ffc79bb82520}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {618173ec-c3be-4b24-afcb-3e1fdea4917a}, !- Handle
  {2bbeee0e-3633-40d4-88b7-ffc79bb82520}, !- Source Object
  12,                                     !- Outlet Port
  {653f98e1-b958-48a7-ad45-8119748a5de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e8553ba-9baf-4c22-8b27-087a786c7b2a}, !- Handle
  Zone Outpatient OR  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c68f5926-de49-459e-a56b-d41d78422c12}, !- Water Inlet Node Name
  {27741da3-d641-4f1d-819b-c71aa8033f40}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dd5755f4-c5d2-4361-9460-6e107999a7e8}, !- Handle
  Zone Outpatient OR  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {59ba140e-6e6e-46d8-8c4f-4c9a08176129}, !- Inlet Port
  {c68f5926-de49-459e-a56b-d41d78422c12}; !- Outlet Port

OS:Connection,
  {59ba140e-6e6e-46d8-8c4f-4c9a08176129}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  23,                                     !- Outlet Port
  {dd5755f4-c5d2-4361-9460-6e107999a7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81bc1bd3-b29c-45fd-9dce-1211c727d484}, !- Handle
  Zone Outpatient OR  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {27741da3-d641-4f1d-819b-c71aa8033f40}, !- Inlet Port
  {61b0ddd0-f6ab-4edc-9a7e-7b49abaa18d2}; !- Outlet Port

OS:Connection,
  {c68f5926-de49-459e-a56b-d41d78422c12}, !- Handle
  {dd5755f4-c5d2-4361-9460-6e107999a7e8}, !- Source Object
  3,                                      !- Outlet Port
  {0e8553ba-9baf-4c22-8b27-087a786c7b2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27741da3-d641-4f1d-819b-c71aa8033f40}, !- Handle
  {0e8553ba-9baf-4c22-8b27-087a786c7b2a}, !- Source Object
  6,                                      !- Outlet Port
  {81bc1bd3-b29c-45fd-9dce-1211c727d484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b0ddd0-f6ab-4edc-9a7e-7b49abaa18d2}, !- Handle
  {81bc1bd3-b29c-45fd-9dce-1211c727d484}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {85f7f919-cb6c-41ff-81d9-e439e6b9c652}, !- Handle
  Zone Outpatient OR  - Story Ground Reheat Coil Controller, !- Name
  {0e8553ba-9baf-4c22-8b27-087a786c7b2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f78cf561-140d-4cea-a455-6e9a79db35d0}, !- Handle
  Zone Outpatient OR  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {0d318a4e-f1de-44a1-a16d-0f208d219d15}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e8553ba-9baf-4c22-8b27-087a786c7b2a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ee33f249-6acf-4343-aa81-e76e9f3c00d7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4b755837-139e-4538-b2ed-3580c732138d}, !- Handle
  Zone Outpatient OR  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ee33f249-6acf-4343-aa81-e76e9f3c00d7}, !- Inlet Port
  {62fdc4be-b5f4-4158-905d-46fbaf1995bc}; !- Outlet Port

OS:Node,
  {9e635d59-59ba-4141-9b88-30f21d9d015b}, !- Handle
  Zone Outpatient OR  - Story Ground Return Air Node, !- Name
  {0290f0cd-821c-45af-b122-9eebc8c91b56}, !- Inlet Port
  {26806a99-32d9-4801-82af-cbe46f9a2af7}; !- Outlet Port

OS:Connection,
  {62fdc4be-b5f4-4158-905d-46fbaf1995bc}, !- Handle
  {4b755837-139e-4538-b2ed-3580c732138d}, !- Source Object
  3,                                      !- Outlet Port
  {6ec35653-148a-4410-9ef6-6f323a14cc4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0290f0cd-821c-45af-b122-9eebc8c91b56}, !- Handle
  {3c43c67b-bdc9-401e-917d-c8e41cd75630}, !- Source Object
  2,                                      !- Outlet Port
  {9e635d59-59ba-4141-9b88-30f21d9d015b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26806a99-32d9-4801-82af-cbe46f9a2af7}, !- Handle
  {9e635d59-59ba-4141-9b88-30f21d9d015b}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {a1d8d7cd-7299-4f9a-9652-d58ab48c6025}, !- Handle
  Zone Outpatient OR  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ed56e6e0-6fdd-4cfc-87dc-542559e58f58}, !- Inlet Port
  {0d318a4e-f1de-44a1-a16d-0f208d219d15}; !- Outlet Port

OS:Connection,
  {ed56e6e0-6fdd-4cfc-87dc-542559e58f58}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  21,                                     !- Outlet Port
  {a1d8d7cd-7299-4f9a-9652-d58ab48c6025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d318a4e-f1de-44a1-a16d-0f208d219d15}, !- Handle
  {a1d8d7cd-7299-4f9a-9652-d58ab48c6025}, !- Source Object
  3,                                      !- Outlet Port
  {f78cf561-140d-4cea-a455-6e9a79db35d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee33f249-6acf-4343-aa81-e76e9f3c00d7}, !- Handle
  {f78cf561-140d-4cea-a455-6e9a79db35d0}, !- Source Object
  12,                                     !- Outlet Port
  {4b755837-139e-4538-b2ed-3580c732138d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {999ba8e8-8ab0-4357-abbf-b28d16fcc04f}, !- Handle
  Zone Outpatient PACU  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {560ec4be-94f9-4fd0-bb25-ce440dfdf64e}, !- Water Inlet Node Name
  {44982079-2c22-4b2b-a29d-72f0ff698bb9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {41697ca1-68aa-4de3-be19-23d1d6c57f94}, !- Handle
  Zone Outpatient PACU  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {09321cb4-dae6-435a-b3ff-91d68ee04060}, !- Inlet Port
  {560ec4be-94f9-4fd0-bb25-ce440dfdf64e}; !- Outlet Port

OS:Connection,
  {09321cb4-dae6-435a-b3ff-91d68ee04060}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  24,                                     !- Outlet Port
  {41697ca1-68aa-4de3-be19-23d1d6c57f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb40d46f-f3af-441e-a108-d5abad8d0c33}, !- Handle
  Zone Outpatient PACU  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {44982079-2c22-4b2b-a29d-72f0ff698bb9}, !- Inlet Port
  {db7b9d4f-ff19-4390-8e5d-b646587b7585}; !- Outlet Port

OS:Connection,
  {560ec4be-94f9-4fd0-bb25-ce440dfdf64e}, !- Handle
  {41697ca1-68aa-4de3-be19-23d1d6c57f94}, !- Source Object
  3,                                      !- Outlet Port
  {999ba8e8-8ab0-4357-abbf-b28d16fcc04f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {44982079-2c22-4b2b-a29d-72f0ff698bb9}, !- Handle
  {999ba8e8-8ab0-4357-abbf-b28d16fcc04f}, !- Source Object
  6,                                      !- Outlet Port
  {eb40d46f-f3af-441e-a108-d5abad8d0c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db7b9d4f-ff19-4390-8e5d-b646587b7585}, !- Handle
  {eb40d46f-f3af-441e-a108-d5abad8d0c33}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b77ef8a1-69e6-4ca2-aef9-feb0b43b94a4}, !- Handle
  Zone Outpatient PACU  - Story Ground Reheat Coil Controller, !- Name
  {999ba8e8-8ab0-4357-abbf-b28d16fcc04f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c1a5ccfc-9bfb-4331-be3d-20212ff01a00}, !- Handle
  Zone Outpatient PACU  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {902d47b4-cd45-410b-9d9b-e15111c2e621}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {999ba8e8-8ab0-4357-abbf-b28d16fcc04f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f78c4b3f-cfd9-4278-9d8a-d6455c471fbe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1af614fc-e58a-4f4e-9190-6e16f3254b04}, !- Handle
  Zone Outpatient PACU  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f78c4b3f-cfd9-4278-9d8a-d6455c471fbe}, !- Inlet Port
  {c76e3117-d1ed-4717-81d1-e2aa7d1adb68}; !- Outlet Port

OS:Node,
  {2d1dd021-f289-4b2a-963c-0553fa5bfb17}, !- Handle
  Zone Outpatient PACU  - Story Ground Return Air Node, !- Name
  {593e671a-d48a-4b30-8d9c-214ba93c70a4}, !- Inlet Port
  {023f9217-63bd-4166-95af-fe25ee7ee0d4}; !- Outlet Port

OS:Connection,
  {c76e3117-d1ed-4717-81d1-e2aa7d1adb68}, !- Handle
  {1af614fc-e58a-4f4e-9190-6e16f3254b04}, !- Source Object
  3,                                      !- Outlet Port
  {3d4d8a25-f145-40b1-be47-2e3b122c237c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593e671a-d48a-4b30-8d9c-214ba93c70a4}, !- Handle
  {ffb13f44-a1bf-420b-9121-cf68a5efb983}, !- Source Object
  2,                                      !- Outlet Port
  {2d1dd021-f289-4b2a-963c-0553fa5bfb17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023f9217-63bd-4166-95af-fe25ee7ee0d4}, !- Handle
  {2d1dd021-f289-4b2a-963c-0553fa5bfb17}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {61ce7cff-6fb2-46bf-85f2-57d160542ccd}, !- Handle
  Zone Outpatient PACU  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {57a5b2dd-d3bb-4da1-b054-80880ddb0285}, !- Inlet Port
  {902d47b4-cd45-410b-9d9b-e15111c2e621}; !- Outlet Port

OS:Connection,
  {57a5b2dd-d3bb-4da1-b054-80880ddb0285}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  22,                                     !- Outlet Port
  {61ce7cff-6fb2-46bf-85f2-57d160542ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {902d47b4-cd45-410b-9d9b-e15111c2e621}, !- Handle
  {61ce7cff-6fb2-46bf-85f2-57d160542ccd}, !- Source Object
  3,                                      !- Outlet Port
  {c1a5ccfc-9bfb-4331-be3d-20212ff01a00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f78c4b3f-cfd9-4278-9d8a-d6455c471fbe}, !- Handle
  {c1a5ccfc-9bfb-4331-be3d-20212ff01a00}, !- Source Object
  12,                                     !- Outlet Port
  {1af614fc-e58a-4f4e-9190-6e16f3254b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {10f83f95-abd4-49fc-a6ad-d8dba0f42318}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {619d2c81-8f5a-4b10-9138-54667ca33aa5}, !- Water Inlet Node Name
  {138e9307-2d92-489c-90f8-a9d903af3bd9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {23172a37-52b3-4fef-ad7f-9fc3d54b2118}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f297357e-702d-4ea6-a194-361a362b83f1}, !- Inlet Port
  {619d2c81-8f5a-4b10-9138-54667ca33aa5}; !- Outlet Port

OS:Connection,
  {f297357e-702d-4ea6-a194-361a362b83f1}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  25,                                     !- Outlet Port
  {23172a37-52b3-4fef-ad7f-9fc3d54b2118}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58827966-38bf-4e4c-9ca1-e60e18ff8027}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {138e9307-2d92-489c-90f8-a9d903af3bd9}, !- Inlet Port
  {857c2d04-321e-43a3-9372-467bf604b2f6}; !- Outlet Port

OS:Connection,
  {619d2c81-8f5a-4b10-9138-54667ca33aa5}, !- Handle
  {23172a37-52b3-4fef-ad7f-9fc3d54b2118}, !- Source Object
  3,                                      !- Outlet Port
  {10f83f95-abd4-49fc-a6ad-d8dba0f42318}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {138e9307-2d92-489c-90f8-a9d903af3bd9}, !- Handle
  {10f83f95-abd4-49fc-a6ad-d8dba0f42318}, !- Source Object
  6,                                      !- Outlet Port
  {58827966-38bf-4e4c-9ca1-e60e18ff8027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857c2d04-321e-43a3-9372-467bf604b2f6}, !- Handle
  {58827966-38bf-4e4c-9ca1-e60e18ff8027}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a030031-0323-451e-ba4a-df4d1e848228}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground Reheat Coil Controller, !- Name
  {10f83f95-abd4-49fc-a6ad-d8dba0f42318}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {740cecae-c3a7-4d56-8c1e-757f79952baf}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {fbf79d13-3ccf-4311-84d2-687fce35e6be}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {10f83f95-abd4-49fc-a6ad-d8dba0f42318}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {368cff50-7288-4598-a913-d0cc31e05fb6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71c7acdd-6282-4eda-8b8b-a9cff3c41e6e}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {368cff50-7288-4598-a913-d0cc31e05fb6}, !- Inlet Port
  {67315ec9-4b83-4347-992c-fe8b4b324cd6}; !- Outlet Port

OS:Node,
  {49743dbe-76e9-4f4f-83e1-22bad3a3bef6}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground Return Air Node, !- Name
  {8e97de4c-6f24-4684-af1a-b93b53210369}, !- Inlet Port
  {98a95783-0b4a-4b5b-9acd-822e448e4aa8}; !- Outlet Port

OS:Connection,
  {67315ec9-4b83-4347-992c-fe8b4b324cd6}, !- Handle
  {71c7acdd-6282-4eda-8b8b-a9cff3c41e6e}, !- Source Object
  3,                                      !- Outlet Port
  {ba818cec-7561-4380-b260-99c4cbad223b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e97de4c-6f24-4684-af1a-b93b53210369}, !- Handle
  {a76aa7f7-162e-4ba1-8f03-2fb9bc6caa45}, !- Source Object
  2,                                      !- Outlet Port
  {49743dbe-76e9-4f4f-83e1-22bad3a3bef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a95783-0b4a-4b5b-9acd-822e448e4aa8}, !- Handle
  {49743dbe-76e9-4f4f-83e1-22bad3a3bef6}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {fc619740-6de3-422c-9546-c7e3ac5c8104}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {93554118-a7b3-48d4-b5a2-3004fcec81a6}, !- Inlet Port
  {fbf79d13-3ccf-4311-84d2-687fce35e6be}; !- Outlet Port

OS:Connection,
  {93554118-a7b3-48d4-b5a2-3004fcec81a6}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  23,                                     !- Outlet Port
  {fc619740-6de3-422c-9546-c7e3ac5c8104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf79d13-3ccf-4311-84d2-687fce35e6be}, !- Handle
  {fc619740-6de3-422c-9546-c7e3ac5c8104}, !- Source Object
  3,                                      !- Outlet Port
  {740cecae-c3a7-4d56-8c1e-757f79952baf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {368cff50-7288-4598-a913-d0cc31e05fb6}, !- Handle
  {740cecae-c3a7-4d56-8c1e-757f79952baf}, !- Source Object
  12,                                     !- Outlet Port
  {71c7acdd-6282-4eda-8b8b-a9cff3c41e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {846ebd22-8c0f-408d-8c2d-764d8aebbaa0}, !- Handle
  Zone Outpatient PreOp  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7ffa06a-8938-41db-bc2d-829745d606fe}, !- Water Inlet Node Name
  {719fef9b-7739-4a2e-9a9c-fb52f1f24227}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c6164e56-9f7e-47ee-aae2-490fbc48c186}, !- Handle
  Zone Outpatient PreOp  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4051bf3a-085d-42c0-aaec-b91076a7ff33}, !- Inlet Port
  {f7ffa06a-8938-41db-bc2d-829745d606fe}; !- Outlet Port

OS:Connection,
  {4051bf3a-085d-42c0-aaec-b91076a7ff33}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  26,                                     !- Outlet Port
  {c6164e56-9f7e-47ee-aae2-490fbc48c186}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d684954-bf32-40d3-b0bf-d80133e6930c}, !- Handle
  Zone Outpatient PreOp  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {719fef9b-7739-4a2e-9a9c-fb52f1f24227}, !- Inlet Port
  {7f1c634b-3e27-4f2b-a00c-f829d7e535e9}; !- Outlet Port

OS:Connection,
  {f7ffa06a-8938-41db-bc2d-829745d606fe}, !- Handle
  {c6164e56-9f7e-47ee-aae2-490fbc48c186}, !- Source Object
  3,                                      !- Outlet Port
  {846ebd22-8c0f-408d-8c2d-764d8aebbaa0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {719fef9b-7739-4a2e-9a9c-fb52f1f24227}, !- Handle
  {846ebd22-8c0f-408d-8c2d-764d8aebbaa0}, !- Source Object
  6,                                      !- Outlet Port
  {5d684954-bf32-40d3-b0bf-d80133e6930c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f1c634b-3e27-4f2b-a00c-f829d7e535e9}, !- Handle
  {5d684954-bf32-40d3-b0bf-d80133e6930c}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5c19eddc-48bc-463d-babe-3a9cea16c750}, !- Handle
  Zone Outpatient PreOp  - Story Ground Reheat Coil Controller, !- Name
  {846ebd22-8c0f-408d-8c2d-764d8aebbaa0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {410d4250-bae4-4550-b738-9a70faab29e0}, !- Handle
  Zone Outpatient PreOp  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {f09bca3d-4eef-4f9b-932d-b221810f1656}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {846ebd22-8c0f-408d-8c2d-764d8aebbaa0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {09c759f3-fec6-406e-9399-478bba2ebe7b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {49443d9c-8211-43e0-a353-d443ba4d5204}, !- Handle
  Zone Outpatient PreOp  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {09c759f3-fec6-406e-9399-478bba2ebe7b}, !- Inlet Port
  {5967b350-5506-4e95-b07b-0051c986d3e8}; !- Outlet Port

OS:Node,
  {a2eb12df-5c69-4087-a543-66d5fd68697f}, !- Handle
  Zone Outpatient PreOp  - Story Ground Return Air Node, !- Name
  {f5fb7ba7-e70e-47b2-8e0e-388d47d86616}, !- Inlet Port
  {0dd02eaa-1241-4a28-aa5b-89b79bce0983}; !- Outlet Port

OS:Connection,
  {5967b350-5506-4e95-b07b-0051c986d3e8}, !- Handle
  {49443d9c-8211-43e0-a353-d443ba4d5204}, !- Source Object
  3,                                      !- Outlet Port
  {7e10d1a1-9bec-48d8-80a3-7e92765399b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fb7ba7-e70e-47b2-8e0e-388d47d86616}, !- Handle
  {38a605d2-1e3a-4cc4-8db0-9e9e959d027a}, !- Source Object
  2,                                      !- Outlet Port
  {a2eb12df-5c69-4087-a543-66d5fd68697f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd02eaa-1241-4a28-aa5b-89b79bce0983}, !- Handle
  {a2eb12df-5c69-4087-a543-66d5fd68697f}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {31d0e056-4c85-411d-abaa-883de17eaaf8}, !- Handle
  Zone Outpatient PreOp  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {76c9f3b1-ddd4-43be-9859-b6d0b23dcbf3}, !- Inlet Port
  {f09bca3d-4eef-4f9b-932d-b221810f1656}; !- Outlet Port

OS:Connection,
  {76c9f3b1-ddd4-43be-9859-b6d0b23dcbf3}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  24,                                     !- Outlet Port
  {31d0e056-4c85-411d-abaa-883de17eaaf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f09bca3d-4eef-4f9b-932d-b221810f1656}, !- Handle
  {31d0e056-4c85-411d-abaa-883de17eaaf8}, !- Source Object
  3,                                      !- Outlet Port
  {410d4250-bae4-4550-b738-9a70faab29e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09c759f3-fec6-406e-9399-478bba2ebe7b}, !- Handle
  {410d4250-bae4-4550-b738-9a70faab29e0}, !- Source Object
  12,                                     !- Outlet Port
  {49443d9c-8211-43e0-a353-d443ba4d5204}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e50fd90b-1910-48f3-b201-29a8301e1145}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {94ccf49a-aa3b-42b2-8871-9c7400bc20cf}, !- Water Inlet Node Name
  {3e442e66-f4cb-4ee9-a9aa-76e6b5f554ce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {92f4cb52-9026-403b-8685-14ca197000ce}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f89bc59f-6ddb-4036-9a32-6647222cedfb}, !- Inlet Port
  {94ccf49a-aa3b-42b2-8871-9c7400bc20cf}; !- Outlet Port

OS:Connection,
  {f89bc59f-6ddb-4036-9a32-6647222cedfb}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  27,                                     !- Outlet Port
  {92f4cb52-9026-403b-8685-14ca197000ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff7f0d20-2a93-4b24-9c62-c7b8184d0e87}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3e442e66-f4cb-4ee9-a9aa-76e6b5f554ce}, !- Inlet Port
  {81d2d856-128e-45b7-a565-b3c7133424e1}; !- Outlet Port

OS:Connection,
  {94ccf49a-aa3b-42b2-8871-9c7400bc20cf}, !- Handle
  {92f4cb52-9026-403b-8685-14ca197000ce}, !- Source Object
  3,                                      !- Outlet Port
  {e50fd90b-1910-48f3-b201-29a8301e1145}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e442e66-f4cb-4ee9-a9aa-76e6b5f554ce}, !- Handle
  {e50fd90b-1910-48f3-b201-29a8301e1145}, !- Source Object
  6,                                      !- Outlet Port
  {ff7f0d20-2a93-4b24-9c62-c7b8184d0e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d2d856-128e-45b7-a565-b3c7133424e1}, !- Handle
  {ff7f0d20-2a93-4b24-9c62-c7b8184d0e87}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6811906b-0a16-476c-bd5f-89f6d7c93fe9}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Reheat Coil Controller, !- Name
  {e50fd90b-1910-48f3-b201-29a8301e1145}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7f1238af-631e-4efe-9ce5-534bc2610e69}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {8ef65fbc-ec9d-4620-9fd0-abd76d9539c2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e50fd90b-1910-48f3-b201-29a8301e1145}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {318406e0-5749-4438-af3e-b9942fb1b067}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dd2c11d8-35ec-490f-8ab1-070b7fb39f6f}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {318406e0-5749-4438-af3e-b9942fb1b067}, !- Inlet Port
  {8a3c92bc-c278-4d90-b42f-99dc2321aeab}; !- Outlet Port

OS:Node,
  {eacf9151-2bad-48f5-9bb2-440e7a3a13b3}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Return Air Node, !- Name
  {fea4b0e9-3d3c-4e08-b7bb-91d24b805a5d}, !- Inlet Port
  {68d46a15-103e-4800-b203-657233791904}; !- Outlet Port

OS:Connection,
  {8a3c92bc-c278-4d90-b42f-99dc2321aeab}, !- Handle
  {dd2c11d8-35ec-490f-8ab1-070b7fb39f6f}, !- Source Object
  3,                                      !- Outlet Port
  {2ba8328f-f898-480a-89fe-3b958ce767ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea4b0e9-3d3c-4e08-b7bb-91d24b805a5d}, !- Handle
  {f6ad9839-b173-4877-bc1b-c677892778c2}, !- Source Object
  2,                                      !- Outlet Port
  {eacf9151-2bad-48f5-9bb2-440e7a3a13b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68d46a15-103e-4800-b203-657233791904}, !- Handle
  {eacf9151-2bad-48f5-9bb2-440e7a3a13b3}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {63b5f76d-23f2-424c-8868-7eafdea3e33a}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {23e05629-7c07-4c57-9d9e-56b7b3751e3e}, !- Inlet Port
  {8ef65fbc-ec9d-4620-9fd0-abd76d9539c2}; !- Outlet Port

OS:Connection,
  {23e05629-7c07-4c57-9d9e-56b7b3751e3e}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  25,                                     !- Outlet Port
  {63b5f76d-23f2-424c-8868-7eafdea3e33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef65fbc-ec9d-4620-9fd0-abd76d9539c2}, !- Handle
  {63b5f76d-23f2-424c-8868-7eafdea3e33a}, !- Source Object
  3,                                      !- Outlet Port
  {7f1238af-631e-4efe-9ce5-534bc2610e69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {318406e0-5749-4438-af3e-b9942fb1b067}, !- Handle
  {7f1238af-631e-4efe-9ce5-534bc2610e69}, !- Source Object
  12,                                     !- Outlet Port
  {dd2c11d8-35ec-490f-8ab1-070b7fb39f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a9a4f2d7-a7ca-4b68-950b-3dd252ab5380}, !- Handle
  Zone Outpatient Reception  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {56c23d73-e3fe-49ed-8ec4-87b2c9ab8aa1}, !- Water Inlet Node Name
  {678e2d6a-23be-4b09-b506-7c3566f1e72b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ac6a6d7d-5bf5-45ed-a3b3-ceec55abdb75}, !- Handle
  Zone Outpatient Reception  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {88cfcc30-df05-420b-9b8c-5fabeb126b5a}, !- Inlet Port
  {56c23d73-e3fe-49ed-8ec4-87b2c9ab8aa1}; !- Outlet Port

OS:Connection,
  {88cfcc30-df05-420b-9b8c-5fabeb126b5a}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  28,                                     !- Outlet Port
  {ac6a6d7d-5bf5-45ed-a3b3-ceec55abdb75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {455e4d72-833a-4c00-ad9d-d4b42cccdc1d}, !- Handle
  Zone Outpatient Reception  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {678e2d6a-23be-4b09-b506-7c3566f1e72b}, !- Inlet Port
  {397aa7a2-09f7-4d70-ad08-66c3318f6dbc}; !- Outlet Port

OS:Connection,
  {56c23d73-e3fe-49ed-8ec4-87b2c9ab8aa1}, !- Handle
  {ac6a6d7d-5bf5-45ed-a3b3-ceec55abdb75}, !- Source Object
  3,                                      !- Outlet Port
  {a9a4f2d7-a7ca-4b68-950b-3dd252ab5380}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {678e2d6a-23be-4b09-b506-7c3566f1e72b}, !- Handle
  {a9a4f2d7-a7ca-4b68-950b-3dd252ab5380}, !- Source Object
  6,                                      !- Outlet Port
  {455e4d72-833a-4c00-ad9d-d4b42cccdc1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397aa7a2-09f7-4d70-ad08-66c3318f6dbc}, !- Handle
  {455e4d72-833a-4c00-ad9d-d4b42cccdc1d}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db362e98-69f6-4bd8-a6c9-60ea03962ddd}, !- Handle
  Zone Outpatient Reception  - Story Ground Reheat Coil Controller, !- Name
  {a9a4f2d7-a7ca-4b68-950b-3dd252ab5380}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0cbaaf83-5a87-4077-a451-b540c647952e}, !- Handle
  Zone Outpatient Reception  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {afa4a776-2acb-4678-a5cd-da5fab75bc86}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a9a4f2d7-a7ca-4b68-950b-3dd252ab5380}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bd44c737-1dd1-4192-a5a7-3f72402a3c3b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b186ea2-6d6f-40b0-aed3-241f4bcd1d35}, !- Handle
  Zone Outpatient Reception  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {bd44c737-1dd1-4192-a5a7-3f72402a3c3b}, !- Inlet Port
  {943be9d1-be6a-419d-bc8c-98c3d9f4aebf}; !- Outlet Port

OS:Node,
  {bbe9cc11-31cf-4a31-8f2d-012242584375}, !- Handle
  Zone Outpatient Reception  - Story Ground Return Air Node, !- Name
  {3e2dcaf6-8d20-47fc-90a0-f1644df51a05}, !- Inlet Port
  {74f9cfbd-340e-48c6-986c-6b04122c4a37}; !- Outlet Port

OS:Connection,
  {943be9d1-be6a-419d-bc8c-98c3d9f4aebf}, !- Handle
  {7b186ea2-6d6f-40b0-aed3-241f4bcd1d35}, !- Source Object
  3,                                      !- Outlet Port
  {35764e72-092a-4086-9702-a5661682f0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2dcaf6-8d20-47fc-90a0-f1644df51a05}, !- Handle
  {85fb69ab-11c3-4e5b-8772-b2099cbb7f6c}, !- Source Object
  2,                                      !- Outlet Port
  {bbe9cc11-31cf-4a31-8f2d-012242584375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f9cfbd-340e-48c6-986c-6b04122c4a37}, !- Handle
  {bbe9cc11-31cf-4a31-8f2d-012242584375}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {4b9b63fe-809c-41a0-b4f7-2a9b9bccb735}, !- Handle
  Zone Outpatient Reception  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8507e010-e060-4efe-9107-3c5bc0f32fe1}, !- Inlet Port
  {afa4a776-2acb-4678-a5cd-da5fab75bc86}; !- Outlet Port

OS:Connection,
  {8507e010-e060-4efe-9107-3c5bc0f32fe1}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  26,                                     !- Outlet Port
  {4b9b63fe-809c-41a0-b4f7-2a9b9bccb735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afa4a776-2acb-4678-a5cd-da5fab75bc86}, !- Handle
  {4b9b63fe-809c-41a0-b4f7-2a9b9bccb735}, !- Source Object
  3,                                      !- Outlet Port
  {0cbaaf83-5a87-4077-a451-b540c647952e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd44c737-1dd1-4192-a5a7-3f72402a3c3b}, !- Handle
  {0cbaaf83-5a87-4077-a451-b540c647952e}, !- Source Object
  12,                                     !- Outlet Port
  {7b186ea2-6d6f-40b0-aed3-241f4bcd1d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {09212185-99d4-41a6-b77c-fcc5f57f0faa}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {92ac4e47-6869-45f3-a251-757a241e0f2e}, !- Water Inlet Node Name
  {25560272-cd74-4e7b-bc5f-3e747884c3a8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {43ea263d-66d3-4b66-bdc5-69c96cbb5ac9}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {db4ac71d-d51c-4403-92e4-265d6171da41}, !- Inlet Port
  {92ac4e47-6869-45f3-a251-757a241e0f2e}; !- Outlet Port

OS:Connection,
  {db4ac71d-d51c-4403-92e4-265d6171da41}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  29,                                     !- Outlet Port
  {43ea263d-66d3-4b66-bdc5-69c96cbb5ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21d851d4-d6ed-4e3a-8c11-b20c118475d6}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {25560272-cd74-4e7b-bc5f-3e747884c3a8}, !- Inlet Port
  {cf0a232a-5a8b-4920-8429-6927e9d5d7b4}; !- Outlet Port

OS:Connection,
  {92ac4e47-6869-45f3-a251-757a241e0f2e}, !- Handle
  {43ea263d-66d3-4b66-bdc5-69c96cbb5ac9}, !- Source Object
  3,                                      !- Outlet Port
  {09212185-99d4-41a6-b77c-fcc5f57f0faa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25560272-cd74-4e7b-bc5f-3e747884c3a8}, !- Handle
  {09212185-99d4-41a6-b77c-fcc5f57f0faa}, !- Source Object
  6,                                      !- Outlet Port
  {21d851d4-d6ed-4e3a-8c11-b20c118475d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0a232a-5a8b-4920-8429-6927e9d5d7b4}, !- Handle
  {21d851d4-d6ed-4e3a-8c11-b20c118475d6}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1ff1ecfc-6702-42c9-96d7-4bb23a190535}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Reheat Coil Controller, !- Name
  {09212185-99d4-41a6-b77c-fcc5f57f0faa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {226e837c-b5c2-4ef9-b647-3076c81cd676}, !- Handle
  Zone Outpatient Soil Work  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {c747c4b5-6a2a-4913-b36e-64253db40f36}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {09212185-99d4-41a6-b77c-fcc5f57f0faa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f35775ce-4718-4d51-a6ee-bf44770e5c54}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e20e5c06-2a23-407b-8661-c71a89ee0a93}, !- Handle
  Zone Outpatient Soil Work  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f35775ce-4718-4d51-a6ee-bf44770e5c54}, !- Inlet Port
  {e252171b-ca12-419a-96aa-d96eaf2f1a2c}; !- Outlet Port

OS:Node,
  {17886233-4af4-4db4-a33f-4d2171e00c05}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Return Air Node, !- Name
  {721ff799-56fe-4848-abfe-6c505b7082f6}, !- Inlet Port
  {c5f42150-36f7-44a2-93cc-5a8a31b23818}; !- Outlet Port

OS:Connection,
  {e252171b-ca12-419a-96aa-d96eaf2f1a2c}, !- Handle
  {e20e5c06-2a23-407b-8661-c71a89ee0a93}, !- Source Object
  3,                                      !- Outlet Port
  {2de28501-5245-4834-ba53-c9b1124b3328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {721ff799-56fe-4848-abfe-6c505b7082f6}, !- Handle
  {a8d023b3-2c9c-4708-a871-6b3d3ec41558}, !- Source Object
  2,                                      !- Outlet Port
  {17886233-4af4-4db4-a33f-4d2171e00c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f42150-36f7-44a2-93cc-5a8a31b23818}, !- Handle
  {17886233-4af4-4db4-a33f-4d2171e00c05}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {6eef1439-8399-4f27-ae92-4f869f5dd86b}, !- Handle
  Zone Outpatient Soil Work  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {99431b83-6f37-4405-b480-6b2aa0bbf04a}, !- Inlet Port
  {c747c4b5-6a2a-4913-b36e-64253db40f36}; !- Outlet Port

OS:Connection,
  {99431b83-6f37-4405-b480-6b2aa0bbf04a}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  27,                                     !- Outlet Port
  {6eef1439-8399-4f27-ae92-4f869f5dd86b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c747c4b5-6a2a-4913-b36e-64253db40f36}, !- Handle
  {6eef1439-8399-4f27-ae92-4f869f5dd86b}, !- Source Object
  3,                                      !- Outlet Port
  {226e837c-b5c2-4ef9-b647-3076c81cd676}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f35775ce-4718-4d51-a6ee-bf44770e5c54}, !- Handle
  {226e837c-b5c2-4ef9-b647-3076c81cd676}, !- Source Object
  12,                                     !- Outlet Port
  {e20e5c06-2a23-407b-8661-c71a89ee0a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {58e36c43-4f8a-47d6-8073-feb07830e27c}, !- Handle
  Zone Outpatient Stair  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {595ba94f-b3e2-4e4f-8c07-0d6062f66067}, !- Water Inlet Node Name
  {8abb7204-f8e9-45b1-b1df-e3a4a5316888}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bada6f4e-8780-4e7f-86cd-f7a105205d0a}, !- Handle
  Zone Outpatient Stair  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ddc6087a-1dba-4333-a4a2-fc306b6c3821}, !- Inlet Port
  {595ba94f-b3e2-4e4f-8c07-0d6062f66067}; !- Outlet Port

OS:Connection,
  {ddc6087a-1dba-4333-a4a2-fc306b6c3821}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  30,                                     !- Outlet Port
  {bada6f4e-8780-4e7f-86cd-f7a105205d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7236654d-3a7a-4e2e-a079-8aa44e16e839}, !- Handle
  Zone Outpatient Stair  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8abb7204-f8e9-45b1-b1df-e3a4a5316888}, !- Inlet Port
  {61a7af25-588c-42bc-8dc2-ce427f218e4f}; !- Outlet Port

OS:Connection,
  {595ba94f-b3e2-4e4f-8c07-0d6062f66067}, !- Handle
  {bada6f4e-8780-4e7f-86cd-f7a105205d0a}, !- Source Object
  3,                                      !- Outlet Port
  {58e36c43-4f8a-47d6-8073-feb07830e27c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8abb7204-f8e9-45b1-b1df-e3a4a5316888}, !- Handle
  {58e36c43-4f8a-47d6-8073-feb07830e27c}, !- Source Object
  6,                                      !- Outlet Port
  {7236654d-3a7a-4e2e-a079-8aa44e16e839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a7af25-588c-42bc-8dc2-ce427f218e4f}, !- Handle
  {7236654d-3a7a-4e2e-a079-8aa44e16e839}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0be35fde-0604-4422-b315-f9e599e74e43}, !- Handle
  Zone Outpatient Stair  - Story Ground Reheat Coil Controller, !- Name
  {58e36c43-4f8a-47d6-8073-feb07830e27c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0f66bc85-56b4-44d0-afd6-124f92ab920c}, !- Handle
  Zone Outpatient Stair  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {85f53e93-7227-40c1-ba87-b3d64ee0f672}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {58e36c43-4f8a-47d6-8073-feb07830e27c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {66048959-73ae-409a-91d1-0c3d74b7720e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {828a5dba-0f8e-415c-bd08-be9ce4622980}, !- Handle
  Zone Outpatient Stair  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {66048959-73ae-409a-91d1-0c3d74b7720e}, !- Inlet Port
  {5fa17fce-14d7-4878-aa40-22b9b733c85d}; !- Outlet Port

OS:Node,
  {ab9c91d7-0f90-494f-a490-39346d73ac97}, !- Handle
  Zone Outpatient Stair  - Story Ground Return Air Node, !- Name
  {30a582c5-feb5-4a6d-b7d4-137f75026e4b}, !- Inlet Port
  {e8a74305-dcef-4ebd-a876-c4a2139c6713}; !- Outlet Port

OS:Connection,
  {5fa17fce-14d7-4878-aa40-22b9b733c85d}, !- Handle
  {828a5dba-0f8e-415c-bd08-be9ce4622980}, !- Source Object
  3,                                      !- Outlet Port
  {954ed39e-89bc-49a7-b1de-c90a826f2eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a582c5-feb5-4a6d-b7d4-137f75026e4b}, !- Handle
  {aa93ee32-c32b-46a8-b940-1a8db4e64ed5}, !- Source Object
  2,                                      !- Outlet Port
  {ab9c91d7-0f90-494f-a490-39346d73ac97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a74305-dcef-4ebd-a876-c4a2139c6713}, !- Handle
  {ab9c91d7-0f90-494f-a490-39346d73ac97}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {0fb509a6-ccd6-4440-93dd-1d3094b18d13}, !- Handle
  Zone Outpatient Stair  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {cf84e7c6-72e9-4fea-9863-b349d8ac722c}, !- Inlet Port
  {85f53e93-7227-40c1-ba87-b3d64ee0f672}; !- Outlet Port

OS:Connection,
  {cf84e7c6-72e9-4fea-9863-b349d8ac722c}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  28,                                     !- Outlet Port
  {0fb509a6-ccd6-4440-93dd-1d3094b18d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f53e93-7227-40c1-ba87-b3d64ee0f672}, !- Handle
  {0fb509a6-ccd6-4440-93dd-1d3094b18d13}, !- Source Object
  3,                                      !- Outlet Port
  {0f66bc85-56b4-44d0-afd6-124f92ab920c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66048959-73ae-409a-91d1-0c3d74b7720e}, !- Handle
  {0f66bc85-56b4-44d0-afd6-124f92ab920c}, !- Source Object
  12,                                     !- Outlet Port
  {828a5dba-0f8e-415c-bd08-be9ce4622980}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2e1f4af4-4371-42bb-bc0f-da99787840e9}, !- Handle
  Zone Outpatient Toilet  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4c530979-5ec5-402e-81ea-bb5ef22075c1}, !- Water Inlet Node Name
  {00a31d5d-8e91-499d-88d0-6ab6962c6c2c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28e80340-7fdb-4b43-b1a2-f307e17d2970}, !- Handle
  Zone Outpatient Toilet  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a8f449e3-5ad8-44f5-b22f-e93917705d24}, !- Inlet Port
  {4c530979-5ec5-402e-81ea-bb5ef22075c1}; !- Outlet Port

OS:Connection,
  {a8f449e3-5ad8-44f5-b22f-e93917705d24}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  31,                                     !- Outlet Port
  {28e80340-7fdb-4b43-b1a2-f307e17d2970}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95c7f68b-ca14-4da5-9ca9-ce42c86ba808}, !- Handle
  Zone Outpatient Toilet  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {00a31d5d-8e91-499d-88d0-6ab6962c6c2c}, !- Inlet Port
  {7b7464fe-aa16-4847-a891-389e873e1446}; !- Outlet Port

OS:Connection,
  {4c530979-5ec5-402e-81ea-bb5ef22075c1}, !- Handle
  {28e80340-7fdb-4b43-b1a2-f307e17d2970}, !- Source Object
  3,                                      !- Outlet Port
  {2e1f4af4-4371-42bb-bc0f-da99787840e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00a31d5d-8e91-499d-88d0-6ab6962c6c2c}, !- Handle
  {2e1f4af4-4371-42bb-bc0f-da99787840e9}, !- Source Object
  6,                                      !- Outlet Port
  {95c7f68b-ca14-4da5-9ca9-ce42c86ba808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b7464fe-aa16-4847-a891-389e873e1446}, !- Handle
  {95c7f68b-ca14-4da5-9ca9-ce42c86ba808}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1aaee565-ca09-4a75-bc12-54bd81571d92}, !- Handle
  Zone Outpatient Toilet  - Story Ground Reheat Coil Controller, !- Name
  {2e1f4af4-4371-42bb-bc0f-da99787840e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {33af843f-ac21-4ea5-bab3-92aa88ef8cbc}, !- Handle
  Zone Outpatient Toilet  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {d7088f55-dded-4827-8c1b-d26736f74728}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2e1f4af4-4371-42bb-bc0f-da99787840e9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {11dd9a16-42a5-4c4d-8735-44b7027224bf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71fc0572-7e27-4e61-94c9-f65e1612e978}, !- Handle
  Zone Outpatient Toilet  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {11dd9a16-42a5-4c4d-8735-44b7027224bf}, !- Inlet Port
  {b5cdf06d-f3d9-4b52-8cba-49eeb3a23778}; !- Outlet Port

OS:Node,
  {e85bd48c-f44c-4459-9272-544f490303b4}, !- Handle
  Zone Outpatient Toilet  - Story Ground Return Air Node, !- Name
  {eb1fe8d5-c228-4be3-b56d-ba6909fa7efd}, !- Inlet Port
  {32d8f5d4-4c4d-4bae-99f6-896002f8cdb2}; !- Outlet Port

OS:Connection,
  {b5cdf06d-f3d9-4b52-8cba-49eeb3a23778}, !- Handle
  {71fc0572-7e27-4e61-94c9-f65e1612e978}, !- Source Object
  3,                                      !- Outlet Port
  {a37e3ec9-fc45-43ae-a593-38ab140722ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb1fe8d5-c228-4be3-b56d-ba6909fa7efd}, !- Handle
  {2375bffb-7288-41f3-b1a0-c4d0044dd964}, !- Source Object
  2,                                      !- Outlet Port
  {e85bd48c-f44c-4459-9272-544f490303b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d8f5d4-4c4d-4bae-99f6-896002f8cdb2}, !- Handle
  {e85bd48c-f44c-4459-9272-544f490303b4}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {0d274125-905a-4754-b716-7e49596485d4}, !- Handle
  Zone Outpatient Toilet  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f1e09975-4e97-41cf-a3a0-0995e5f41ccb}, !- Inlet Port
  {d7088f55-dded-4827-8c1b-d26736f74728}; !- Outlet Port

OS:Connection,
  {f1e09975-4e97-41cf-a3a0-0995e5f41ccb}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  29,                                     !- Outlet Port
  {0d274125-905a-4754-b716-7e49596485d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7088f55-dded-4827-8c1b-d26736f74728}, !- Handle
  {0d274125-905a-4754-b716-7e49596485d4}, !- Source Object
  3,                                      !- Outlet Port
  {33af843f-ac21-4ea5-bab3-92aa88ef8cbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11dd9a16-42a5-4c4d-8735-44b7027224bf}, !- Handle
  {33af843f-ac21-4ea5-bab3-92aa88ef8cbc}, !- Source Object
  12,                                     !- Outlet Port
  {71fc0572-7e27-4e61-94c9-f65e1612e978}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7689279c-e1f5-4eaa-b27d-1f9eb11337e9}, !- Handle
  Zone Outpatient Xray  - Story Ground Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {57c2cf72-93fa-4efd-be39-ab4920612052}, !- Water Inlet Node Name
  {1d070bc4-aa50-4311-895d-f8a22894fb14}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {69ac0a6a-ced9-4487-bb2c-9e25445a73ca}, !- Handle
  Zone Outpatient Xray  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8adb75b0-4283-4c77-9df1-e35beb4f776e}, !- Inlet Port
  {57c2cf72-93fa-4efd-be39-ab4920612052}; !- Outlet Port

OS:Connection,
  {8adb75b0-4283-4c77-9df1-e35beb4f776e}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  32,                                     !- Outlet Port
  {69ac0a6a-ced9-4487-bb2c-9e25445a73ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab23fef8-9855-4674-a510-039168d124c6}, !- Handle
  Zone Outpatient Xray  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1d070bc4-aa50-4311-895d-f8a22894fb14}, !- Inlet Port
  {4bab5bca-1a93-4e2f-8353-0999b79b9c2f}; !- Outlet Port

OS:Connection,
  {57c2cf72-93fa-4efd-be39-ab4920612052}, !- Handle
  {69ac0a6a-ced9-4487-bb2c-9e25445a73ca}, !- Source Object
  3,                                      !- Outlet Port
  {7689279c-e1f5-4eaa-b27d-1f9eb11337e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d070bc4-aa50-4311-895d-f8a22894fb14}, !- Handle
  {7689279c-e1f5-4eaa-b27d-1f9eb11337e9}, !- Source Object
  6,                                      !- Outlet Port
  {ab23fef8-9855-4674-a510-039168d124c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bab5bca-1a93-4e2f-8353-0999b79b9c2f}, !- Handle
  {ab23fef8-9855-4674-a510-039168d124c6}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5e2a8eda-237b-4d68-a364-4224324a4a26}, !- Handle
  Zone Outpatient Xray  - Story Ground Reheat Coil Controller, !- Name
  {7689279c-e1f5-4eaa-b27d-1f9eb11337e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0b7e39f2-1cae-4c54-b18f-102e8deb82f7}, !- Handle
  Zone Outpatient Xray  - Story Ground VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {7deaef39-ee99-4dac-80e8-e46905370e4d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7689279c-e1f5-4eaa-b27d-1f9eb11337e9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7b07f5e-7fbf-4e22-8068-4f6819afc6ce}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cd026460-a496-42ae-9818-86e863e9064e}, !- Handle
  Zone Outpatient Xray  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a7b07f5e-7fbf-4e22-8068-4f6819afc6ce}, !- Inlet Port
  {7531aaf0-9bba-4214-a13c-e3b809f9ef2d}; !- Outlet Port

OS:Node,
  {18c3ea18-5b26-413e-8908-e2853f0ed294}, !- Handle
  Zone Outpatient Xray  - Story Ground Return Air Node, !- Name
  {62d56bbf-a3d6-4b73-ba7b-95fd70fd3478}, !- Inlet Port
  {fb068d2f-11e4-4703-848c-f6e2cd4756ee}; !- Outlet Port

OS:Connection,
  {7531aaf0-9bba-4214-a13c-e3b809f9ef2d}, !- Handle
  {cd026460-a496-42ae-9818-86e863e9064e}, !- Source Object
  3,                                      !- Outlet Port
  {d5c1e6a5-45a5-4357-9cb5-7c438877d95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d56bbf-a3d6-4b73-ba7b-95fd70fd3478}, !- Handle
  {be6fc484-312b-4a2a-a966-b32dbccd5051}, !- Source Object
  2,                                      !- Outlet Port
  {18c3ea18-5b26-413e-8908-e2853f0ed294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb068d2f-11e4-4703-848c-f6e2cd4756ee}, !- Handle
  {18c3ea18-5b26-413e-8908-e2853f0ed294}, !- Source Object
  3,                                      !- Outlet Port
  {1247f98b-50be-403b-91e0-bfb149eabd4e}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {7adce2fd-11e5-4956-802f-2f0bfeb5e802}, !- Handle
  Zone Outpatient Xray  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {5eeb0fda-bfc1-449c-82a0-fd29803842a6}, !- Inlet Port
  {7deaef39-ee99-4dac-80e8-e46905370e4d}; !- Outlet Port

OS:Connection,
  {5eeb0fda-bfc1-449c-82a0-fd29803842a6}, !- Handle
  {989720cd-dd94-44e4-9544-2e948914f695}, !- Source Object
  30,                                     !- Outlet Port
  {7adce2fd-11e5-4956-802f-2f0bfeb5e802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7deaef39-ee99-4dac-80e8-e46905370e4d}, !- Handle
  {7adce2fd-11e5-4956-802f-2f0bfeb5e802}, !- Source Object
  3,                                      !- Outlet Port
  {0b7e39f2-1cae-4c54-b18f-102e8deb82f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7b07f5e-7fbf-4e22-8068-4f6819afc6ce}, !- Handle
  {0b7e39f2-1cae-4c54-b18f-102e8deb82f7}, !- Source Object
  12,                                     !- Outlet Port
  {cd026460-a496-42ae-9818-86e863e9064e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {31774a88-e2ef-4415-8ab9-729d8c1131c0}, !- Handle
  4 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {91f2933c-c63a-478c-b616-c45dac3eb835}, !- Availability Schedule
  {a46b3c8f-977d-4135-8faa-81f9b66485c6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fcfe071a-af6d-4d58-8793-9c84ab0089e3}, !- Supply Side Inlet Node Name
  {3d83c1ad-bf0e-4e47-91ef-8dba1e66cdf6}, !- Demand Side Outlet Node Name
  {1026299c-85bf-4663-a1a8-829d76fd3405}, !- Demand Side Inlet Node A
  {056f435a-6f87-4c43-b1bc-548c2adbeda0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {835f15bf-4395-4535-bc27-6ae825229464}, !- Demand Mixer Name
  {57b2480e-a709-4fff-a325-d400fec5b90c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {952794e4-bb88-462b-bcaa-6f68fa12b0fc}, !- Handle
  4 Zone VAV Supply Inlet Node,           !- Name
  {fcfe071a-af6d-4d58-8793-9c84ab0089e3}, !- Inlet Port
  {dd39b2fe-6732-4094-a5e1-c96419f847c4}; !- Outlet Port

OS:Node,
  {b956d9cd-c9ea-41b4-91d7-e26b84145646}, !- Handle
  4 Zone VAV Supply Outlet Node,          !- Name
  {2487311d-acb2-45a4-9808-bb2241507ae9}, !- Inlet Port
  {056f435a-6f87-4c43-b1bc-548c2adbeda0}; !- Outlet Port

OS:Connection,
  {fcfe071a-af6d-4d58-8793-9c84ab0089e3}, !- Handle
  {31774a88-e2ef-4415-8ab9-729d8c1131c0}, !- Source Object
  9,                                      !- Outlet Port
  {952794e4-bb88-462b-bcaa-6f68fa12b0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056f435a-6f87-4c43-b1bc-548c2adbeda0}, !- Handle
  {b956d9cd-c9ea-41b4-91d7-e26b84145646}, !- Source Object
  3,                                      !- Outlet Port
  {31774a88-e2ef-4415-8ab9-729d8c1131c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6ef2c559-06a4-4632-bb93-d37005c82973}, !- Handle
  4 Zone VAV Demand Inlet Node,           !- Name
  {1026299c-85bf-4663-a1a8-829d76fd3405}, !- Inlet Port
  {02278eaf-bdec-4e13-969f-71ea163422c6}; !- Outlet Port

OS:Node,
  {8879fc71-a245-4b89-b98f-bdbbb7907deb}, !- Handle
  4 Zone VAV Demand Outlet Node,          !- Name
  {51ddfcea-1577-44e7-b9af-ca2aa0b188c3}, !- Inlet Port
  {3d83c1ad-bf0e-4e47-91ef-8dba1e66cdf6}; !- Outlet Port

OS:Node,
  {abbfdecb-a72e-4c0c-9959-101d15a2665a}, !- Handle
  Zone Outpatient Exam A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {c9f4d302-9f7e-4deb-a8c4-89df26bb9ebe}, !- Inlet Port
  {27407149-a0e1-4fda-a3cd-752b832e394a}; !- Outlet Port

OS:Connection,
  {1026299c-85bf-4663-a1a8-829d76fd3405}, !- Handle
  {31774a88-e2ef-4415-8ab9-729d8c1131c0}, !- Source Object
  11,                                     !- Outlet Port
  {6ef2c559-06a4-4632-bb93-d37005c82973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d83c1ad-bf0e-4e47-91ef-8dba1e66cdf6}, !- Handle
  {8879fc71-a245-4b89-b98f-bdbbb7907deb}, !- Source Object
  3,                                      !- Outlet Port
  {31774a88-e2ef-4415-8ab9-729d8c1131c0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {57b2480e-a709-4fff-a325-d400fec5b90c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {02278eaf-bdec-4e13-969f-71ea163422c6}, !- Inlet Node Name
  {2b546035-160f-45c3-8a3e-22dd7fbab84c}, !- Outlet Node Name 1
  {330fed4c-d149-4595-b622-f68e7ec8770b}, !- Outlet Node Name 2
  {b6579c24-6e27-45e4-b34c-900fa90d07c9}, !- Outlet Node Name 3
  {7c692ca4-e9fa-409d-a8fc-8c62e6810bc4}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {835f15bf-4395-4535-bc27-6ae825229464}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {51ddfcea-1577-44e7-b9af-ca2aa0b188c3}, !- Outlet Node Name
  {69a673cf-4a2e-4163-b1b5-5970ac1c75de}, !- Inlet Node Name 1
  {d8938515-6efb-4b12-9afc-78b897144d13}, !- Inlet Node Name 2
  {21046565-66fa-49cc-b964-18b540f4727b}, !- Inlet Node Name 3
  {412b9bfd-7b96-4ca6-bc41-bc0689e701d5}; !- Inlet Node Name 4

OS:Connection,
  {02278eaf-bdec-4e13-969f-71ea163422c6}, !- Handle
  {6ef2c559-06a4-4632-bb93-d37005c82973}, !- Source Object
  3,                                      !- Outlet Port
  {57b2480e-a709-4fff-a325-d400fec5b90c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51ddfcea-1577-44e7-b9af-ca2aa0b188c3}, !- Handle
  {835f15bf-4395-4535-bc27-6ae825229464}, !- Source Object
  2,                                      !- Outlet Port
  {8879fc71-a245-4b89-b98f-bdbbb7907deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e27b8ba-b9be-4428-84bf-0fdd368869e9}, !- Handle
  {31774a88-e2ef-4415-8ab9-729d8c1131c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a46b3c8f-977d-4135-8faa-81f9b66485c6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7c35cdb1-d2d0-4394-8311-49dcebc09884}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {c8dd6506-1355-4f53-a109-4c26fed9d89f}, !- Handle
  4 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {f8ad89e9-47a2-41d4-aa85-ffca3cc01d9e}, !- Schedule Name
  {b956d9cd-c9ea-41b4-91d7-e26b84145646}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {709f82d4-e109-437d-b3bb-e001afc76605}, !- Handle
  4 Zone VAV Fan,                         !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f114bb1b-9ebc-4fda-8f1a-406272d15d42}, !- Air Inlet Node Name
  {2487311d-acb2-45a4-9808-bb2241507ae9}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {2487311d-acb2-45a4-9808-bb2241507ae9}, !- Handle
  {709f82d4-e109-437d-b3bb-e001afc76605}, !- Source Object
  17,                                     !- Outlet Port
  {b956d9cd-c9ea-41b4-91d7-e26b84145646}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {760ddec4-f0cc-4601-8623-7d1764d12351}, !- Handle
  4 Zone VAV Main Htg Coil,               !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {00c0c962-bc1c-4478-8dbc-5a10b17f2f5f}, !- Water Inlet Node Name
  {996243e0-6a17-4d03-af43-8dbf7a9aad47}, !- Water Outlet Node Name
  {df1e59f3-6673-4489-ba5b-8774b32f1a20}, !- Air Inlet Node Name
  {566a2d4b-a496-44e5-b354-3ab9f25ff423}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {98120e57-c857-4cc8-b63d-a4eca56c205c}, !- Handle
  4 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {aa4f8d0a-0ee6-4061-9023-07873a3a18a8}, !- Inlet Port
  {00c0c962-bc1c-4478-8dbc-5a10b17f2f5f}; !- Outlet Port

OS:Connection,
  {aa4f8d0a-0ee6-4061-9023-07873a3a18a8}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  33,                                     !- Outlet Port
  {98120e57-c857-4cc8-b63d-a4eca56c205c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61d01d20-0b02-4e70-8b09-b529334c6d1e}, !- Handle
  4 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {996243e0-6a17-4d03-af43-8dbf7a9aad47}, !- Inlet Port
  {ee978d4f-cc07-4628-b022-799e718f0930}; !- Outlet Port

OS:Connection,
  {00c0c962-bc1c-4478-8dbc-5a10b17f2f5f}, !- Handle
  {98120e57-c857-4cc8-b63d-a4eca56c205c}, !- Source Object
  3,                                      !- Outlet Port
  {760ddec4-f0cc-4601-8623-7d1764d12351}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {996243e0-6a17-4d03-af43-8dbf7a9aad47}, !- Handle
  {760ddec4-f0cc-4601-8623-7d1764d12351}, !- Source Object
  6,                                      !- Outlet Port
  {61d01d20-0b02-4e70-8b09-b529334c6d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee978d4f-cc07-4628-b022-799e718f0930}, !- Handle
  {61d01d20-0b02-4e70-8b09-b529334c6d1e}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e3eba29d-37dd-416e-a6d4-4eb878533c2a}, !- Handle
  4 Zone VAV Main Htg Coil Controller,    !- Name
  {760ddec4-f0cc-4601-8623-7d1764d12351}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {74f278d6-793e-45e8-85c8-ea0fa64be69c}, !- Handle
  4 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {566a2d4b-a496-44e5-b354-3ab9f25ff423}, !- Inlet Port
  {f114bb1b-9ebc-4fda-8f1a-406272d15d42}; !- Outlet Port

OS:Connection,
  {566a2d4b-a496-44e5-b354-3ab9f25ff423}, !- Handle
  {760ddec4-f0cc-4601-8623-7d1764d12351}, !- Source Object
  8,                                      !- Outlet Port
  {74f278d6-793e-45e8-85c8-ea0fa64be69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f114bb1b-9ebc-4fda-8f1a-406272d15d42}, !- Handle
  {74f278d6-793e-45e8-85c8-ea0fa64be69c}, !- Source Object
  3,                                      !- Outlet Port
  {709f82d4-e109-437d-b3bb-e001afc76605}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {2ba89e8e-b66d-4026-a01f-69dea7bcaae0}, !- Handle
  4 Zone VAV Clg Coil,                    !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6b91e9e3-b30a-446d-b1df-5df3142227bd}, !- Water Inlet Node Name
  {5d1538f1-da56-4f6b-945a-3009863db96d}, !- Water Outlet Node Name
  {b520759f-0683-4825-a62d-ac3271bc6f13}, !- Air Inlet Node Name
  {7c83b71a-e0a2-4cea-88a6-11f74e18da6b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {99a3cd35-dcc6-4705-ad88-5a335032f7f9}, !- Handle
  4 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {28de51a5-4332-4089-b60a-99ace84e2c11}, !- Inlet Port
  {6b91e9e3-b30a-446d-b1df-5df3142227bd}; !- Outlet Port

OS:Connection,
  {28de51a5-4332-4089-b60a-99ace84e2c11}, !- Handle
  {ff4469c8-34da-43ef-8d55-46be7fccca5e}, !- Source Object
  5,                                      !- Outlet Port
  {99a3cd35-dcc6-4705-ad88-5a335032f7f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39939f23-9348-4f0a-bcc6-c7afe5043879}, !- Handle
  4 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {5d1538f1-da56-4f6b-945a-3009863db96d}, !- Inlet Port
  {98b75f29-938f-4972-867c-7c811f9e5b4c}; !- Outlet Port

OS:Connection,
  {6b91e9e3-b30a-446d-b1df-5df3142227bd}, !- Handle
  {99a3cd35-dcc6-4705-ad88-5a335032f7f9}, !- Source Object
  3,                                      !- Outlet Port
  {2ba89e8e-b66d-4026-a01f-69dea7bcaae0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5d1538f1-da56-4f6b-945a-3009863db96d}, !- Handle
  {2ba89e8e-b66d-4026-a01f-69dea7bcaae0}, !- Source Object
  11,                                     !- Outlet Port
  {39939f23-9348-4f0a-bcc6-c7afe5043879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98b75f29-938f-4972-867c-7c811f9e5b4c}, !- Handle
  {39939f23-9348-4f0a-bcc6-c7afe5043879}, !- Source Object
  3,                                      !- Outlet Port
  {f1974143-2f66-4e2a-8717-72c88d255bff}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {48c6a505-371d-4c1e-a5c4-36ab31fcc008}, !- Handle
  4 Zone VAV Clg Coil Controller,         !- Name
  {2ba89e8e-b66d-4026-a01f-69dea7bcaae0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b77a642e-09ec-4c2e-8325-bc91b4147efb}, !- Handle
  4 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {7c83b71a-e0a2-4cea-88a6-11f74e18da6b}, !- Inlet Port
  {df1e59f3-6673-4489-ba5b-8774b32f1a20}; !- Outlet Port

OS:Connection,
  {7c83b71a-e0a2-4cea-88a6-11f74e18da6b}, !- Handle
  {2ba89e8e-b66d-4026-a01f-69dea7bcaae0}, !- Source Object
  13,                                     !- Outlet Port
  {b77a642e-09ec-4c2e-8325-bc91b4147efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1e59f3-6673-4489-ba5b-8774b32f1a20}, !- Handle
  {b77a642e-09ec-4c2e-8325-bc91b4147efb}, !- Source Object
  3,                                      !- Outlet Port
  {760ddec4-f0cc-4601-8623-7d1764d12351}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {597e2ef2-0ced-4c58-afd9-716ef26a697a}, !- Handle
  4 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4c028a9c-16ee-4bc1-9966-f2550335ba53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {da8614ba-628b-48cd-ab8f-c8abf2155b80}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {da8614ba-628b-48cd-ab8f-c8abf2155b80}, !- Handle
  4 Zone VAV Vent Controller,             !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2c2dee08-e5f1-4eac-9237-cccb69cde6bb}, !- Handle
  4 Zone VAV OA System,                   !- Name
  {597e2ef2-0ced-4c58-afd9-716ef26a697a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c28382b2-5afa-457d-b5a2-09b23a19f2c7}, !- Mixed Air Node Name
  {e1cdb8cc-1ca1-4b0a-b951-34ca2b42271b}, !- Outdoor Air Stream Node Name
  {5ffc6100-8c6a-4e21-b654-21731ba621bf}, !- Relief Air Stream Node Name
  {dd39b2fe-6732-4094-a5e1-c96419f847c4}; !- Return Air Stream Node Name

OS:Node,
  {65962d03-03f9-4aff-8f5b-0a9c8b626547}, !- Handle
  4 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {e1cdb8cc-1ca1-4b0a-b951-34ca2b42271b}; !- Outlet Port

OS:Connection,
  {e1cdb8cc-1ca1-4b0a-b951-34ca2b42271b}, !- Handle
  {65962d03-03f9-4aff-8f5b-0a9c8b626547}, !- Source Object
  3,                                      !- Outlet Port
  {2c2dee08-e5f1-4eac-9237-cccb69cde6bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e910c294-0779-4322-af53-79828251a071}, !- Handle
  4 Zone VAV Relief Air Node,             !- Name
  {5ffc6100-8c6a-4e21-b654-21731ba621bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ffc6100-8c6a-4e21-b654-21731ba621bf}, !- Handle
  {2c2dee08-e5f1-4eac-9237-cccb69cde6bb}, !- Source Object
  7,                                      !- Outlet Port
  {e910c294-0779-4322-af53-79828251a071}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1181364f-6063-4197-bb9d-286a8cbd458a}, !- Handle
  4 Zone VAV Mixed Air Node,              !- Name
  {c28382b2-5afa-457d-b5a2-09b23a19f2c7}, !- Inlet Port
  {b520759f-0683-4825-a62d-ac3271bc6f13}; !- Outlet Port

OS:Connection,
  {dd39b2fe-6732-4094-a5e1-c96419f847c4}, !- Handle
  {952794e4-bb88-462b-bcaa-6f68fa12b0fc}, !- Source Object
  3,                                      !- Outlet Port
  {2c2dee08-e5f1-4eac-9237-cccb69cde6bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c28382b2-5afa-457d-b5a2-09b23a19f2c7}, !- Handle
  {2c2dee08-e5f1-4eac-9237-cccb69cde6bb}, !- Source Object
  5,                                      !- Outlet Port
  {1181364f-6063-4197-bb9d-286a8cbd458a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b520759f-0683-4825-a62d-ac3271bc6f13}, !- Handle
  {1181364f-6063-4197-bb9d-286a8cbd458a}, !- Source Object
  3,                                      !- Outlet Port
  {2ba89e8e-b66d-4026-a01f-69dea7bcaae0}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7c35cdb1-d2d0-4394-8311-49dcebc09884}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ed9a4cda-3740-480d-a640-9a400f48a354}, !- Control Zone or Zone List Name
  {eb2b5824-5d71-48ee-ad18-846b4d8b6939}, !- Cooling Control Zone or Zone List Name
  {9996e8cd-7fd9-4393-a61e-d369db405f05}, !- Heating Control Zone or Zone List Name
  {c69823dd-2849-4de8-8add-03aa5d002d6b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ed9a4cda-3740-480d-a640-9a400f48a354}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {eb2b5824-5d71-48ee-ad18-846b4d8b6939}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9996e8cd-7fd9-4393-a61e-d369db405f05}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c69823dd-2849-4de8-8add-03aa5d002d6b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {cf3640a6-10f1-4a4b-9927-f7957cbd04b5}, !- Handle
  Zone Outpatient Exam A  - Story Top Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a0caf2f0-ee54-4f48-8bcc-303ddc69d185}, !- Water Inlet Node Name
  {e94f3062-3c53-4c93-aa25-970432cf2a96}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {43688357-bfc9-4259-b85c-b76c4ca4c4ef}, !- Handle
  Zone Outpatient Exam A  - Story Top Reheat Coil Inlet Water Node, !- Name
  {0216af40-a9d2-47fa-9751-59437a9ac912}, !- Inlet Port
  {a0caf2f0-ee54-4f48-8bcc-303ddc69d185}; !- Outlet Port

OS:Connection,
  {0216af40-a9d2-47fa-9751-59437a9ac912}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  34,                                     !- Outlet Port
  {43688357-bfc9-4259-b85c-b76c4ca4c4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {489f3319-8247-49c8-9780-b8e572866ebe}, !- Handle
  Zone Outpatient Exam A  - Story Top Reheat Coil Outlet Water Node, !- Name
  {e94f3062-3c53-4c93-aa25-970432cf2a96}, !- Inlet Port
  {991619fa-df42-4015-8c4a-388a81607b02}; !- Outlet Port

OS:Connection,
  {a0caf2f0-ee54-4f48-8bcc-303ddc69d185}, !- Handle
  {43688357-bfc9-4259-b85c-b76c4ca4c4ef}, !- Source Object
  3,                                      !- Outlet Port
  {cf3640a6-10f1-4a4b-9927-f7957cbd04b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e94f3062-3c53-4c93-aa25-970432cf2a96}, !- Handle
  {cf3640a6-10f1-4a4b-9927-f7957cbd04b5}, !- Source Object
  6,                                      !- Outlet Port
  {489f3319-8247-49c8-9780-b8e572866ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {991619fa-df42-4015-8c4a-388a81607b02}, !- Handle
  {489f3319-8247-49c8-9780-b8e572866ebe}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5aa5f8a6-b5e2-4568-8719-039fb4d57705}, !- Handle
  Zone Outpatient Exam A  - Story Top Reheat Coil Controller, !- Name
  {cf3640a6-10f1-4a4b-9927-f7957cbd04b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cef3e353-937e-4380-b67e-1e15eaf3d2a8}, !- Handle
  Zone Outpatient Exam A  - Story Top VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {1a9cfa9d-5b20-4561-a7f1-53723e7f0060}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cf3640a6-10f1-4a4b-9927-f7957cbd04b5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c9f4d302-9f7e-4deb-a8c4-89df26bb9ebe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ab030a0e-7da7-4062-a787-81aecace73bb}, !- Handle
  Zone Outpatient Exam A  - Story Top Return Air Node, !- Name
  {b587d597-054b-4e80-80b7-4c8a9ac9ff15}, !- Inlet Port
  {69a673cf-4a2e-4163-b1b5-5970ac1c75de}; !- Outlet Port

OS:Connection,
  {27407149-a0e1-4fda-a3cd-752b832e394a}, !- Handle
  {abbfdecb-a72e-4c0c-9959-101d15a2665a}, !- Source Object
  3,                                      !- Outlet Port
  {e2b9d2c8-6204-4b34-a007-1581685c8f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b587d597-054b-4e80-80b7-4c8a9ac9ff15}, !- Handle
  {e58cfdb0-b603-4645-b75c-d3587842b694}, !- Source Object
  2,                                      !- Outlet Port
  {ab030a0e-7da7-4062-a787-81aecace73bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69a673cf-4a2e-4163-b1b5-5970ac1c75de}, !- Handle
  {ab030a0e-7da7-4062-a787-81aecace73bb}, !- Source Object
  3,                                      !- Outlet Port
  {835f15bf-4395-4535-bc27-6ae825229464}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1ba6a15-61fe-4823-bae4-1243958bd203}, !- Handle
  Zone Outpatient Exam A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {2b546035-160f-45c3-8a3e-22dd7fbab84c}, !- Inlet Port
  {1a9cfa9d-5b20-4561-a7f1-53723e7f0060}; !- Outlet Port

OS:Connection,
  {2b546035-160f-45c3-8a3e-22dd7fbab84c}, !- Handle
  {57b2480e-a709-4fff-a325-d400fec5b90c}, !- Source Object
  3,                                      !- Outlet Port
  {b1ba6a15-61fe-4823-bae4-1243958bd203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a9cfa9d-5b20-4561-a7f1-53723e7f0060}, !- Handle
  {b1ba6a15-61fe-4823-bae4-1243958bd203}, !- Source Object
  3,                                      !- Outlet Port
  {cef3e353-937e-4380-b67e-1e15eaf3d2a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9f4d302-9f7e-4deb-a8c4-89df26bb9ebe}, !- Handle
  {cef3e353-937e-4380-b67e-1e15eaf3d2a8}, !- Source Object
  12,                                     !- Outlet Port
  {abbfdecb-a72e-4c0c-9959-101d15a2665a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {49aaa843-cefc-4d79-9064-c549961aa075}, !- Handle
  Zone Outpatient Exam C  - Story Top Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8f935ff2-1aca-45a0-897b-b0956b265900}, !- Water Inlet Node Name
  {69c70bf7-83ae-4f9f-b9ee-5eb693a29ff8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6d01d4c9-f189-4890-8a60-ac3c73a6a36a}, !- Handle
  Zone Outpatient Exam C  - Story Top Reheat Coil Inlet Water Node, !- Name
  {39817aba-dda0-4a35-ba98-defcaec105d7}, !- Inlet Port
  {8f935ff2-1aca-45a0-897b-b0956b265900}; !- Outlet Port

OS:Connection,
  {39817aba-dda0-4a35-ba98-defcaec105d7}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  35,                                     !- Outlet Port
  {6d01d4c9-f189-4890-8a60-ac3c73a6a36a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab88109a-1978-48c5-a89f-51e4314b6d98}, !- Handle
  Zone Outpatient Exam C  - Story Top Reheat Coil Outlet Water Node, !- Name
  {69c70bf7-83ae-4f9f-b9ee-5eb693a29ff8}, !- Inlet Port
  {ac58940b-086a-4298-ad9e-5ea2da246ef1}; !- Outlet Port

OS:Connection,
  {8f935ff2-1aca-45a0-897b-b0956b265900}, !- Handle
  {6d01d4c9-f189-4890-8a60-ac3c73a6a36a}, !- Source Object
  3,                                      !- Outlet Port
  {49aaa843-cefc-4d79-9064-c549961aa075}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {69c70bf7-83ae-4f9f-b9ee-5eb693a29ff8}, !- Handle
  {49aaa843-cefc-4d79-9064-c549961aa075}, !- Source Object
  6,                                      !- Outlet Port
  {ab88109a-1978-48c5-a89f-51e4314b6d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac58940b-086a-4298-ad9e-5ea2da246ef1}, !- Handle
  {ab88109a-1978-48c5-a89f-51e4314b6d98}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {986fd4b7-89af-45d5-ac88-45252b19f640}, !- Handle
  Zone Outpatient Exam C  - Story Top Reheat Coil Controller, !- Name
  {49aaa843-cefc-4d79-9064-c549961aa075}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2926e87e-bcfb-44e7-b285-d1cf488b0005}, !- Handle
  Zone Outpatient Exam C  - Story Top VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {52cbae91-402a-4a99-a5b8-c969e38cf984}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {49aaa843-cefc-4d79-9064-c549961aa075}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8ca00313-aa6a-4cbd-a366-a6966433c6a1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e9540cda-8cea-4ba6-951d-935b2808667a}, !- Handle
  Zone Outpatient Exam C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {8ca00313-aa6a-4cbd-a366-a6966433c6a1}, !- Inlet Port
  {b4924cc6-d6db-4dcc-86da-c0b1f1934879}; !- Outlet Port

OS:Node,
  {8aad0c50-c224-4a52-b815-57f29e85ff4e}, !- Handle
  Zone Outpatient Exam C  - Story Top Return Air Node, !- Name
  {a2571604-e894-4874-86e1-761249bdcb8d}, !- Inlet Port
  {d8938515-6efb-4b12-9afc-78b897144d13}; !- Outlet Port

OS:Connection,
  {b4924cc6-d6db-4dcc-86da-c0b1f1934879}, !- Handle
  {e9540cda-8cea-4ba6-951d-935b2808667a}, !- Source Object
  3,                                      !- Outlet Port
  {632bbbc4-e9ae-4135-9770-5869256ed66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2571604-e894-4874-86e1-761249bdcb8d}, !- Handle
  {4b1b35bf-d063-4c71-ad43-f948fc4a793f}, !- Source Object
  2,                                      !- Outlet Port
  {8aad0c50-c224-4a52-b815-57f29e85ff4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8938515-6efb-4b12-9afc-78b897144d13}, !- Handle
  {8aad0c50-c224-4a52-b815-57f29e85ff4e}, !- Source Object
  3,                                      !- Outlet Port
  {835f15bf-4395-4535-bc27-6ae825229464}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bed90198-30ab-41a2-95a7-7b0e0f9e4669}, !- Handle
  Zone Outpatient Exam C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {330fed4c-d149-4595-b622-f68e7ec8770b}, !- Inlet Port
  {52cbae91-402a-4a99-a5b8-c969e38cf984}; !- Outlet Port

OS:Connection,
  {330fed4c-d149-4595-b622-f68e7ec8770b}, !- Handle
  {57b2480e-a709-4fff-a325-d400fec5b90c}, !- Source Object
  4,                                      !- Outlet Port
  {bed90198-30ab-41a2-95a7-7b0e0f9e4669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52cbae91-402a-4a99-a5b8-c969e38cf984}, !- Handle
  {bed90198-30ab-41a2-95a7-7b0e0f9e4669}, !- Source Object
  3,                                      !- Outlet Port
  {2926e87e-bcfb-44e7-b285-d1cf488b0005}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ca00313-aa6a-4cbd-a366-a6966433c6a1}, !- Handle
  {2926e87e-bcfb-44e7-b285-d1cf488b0005}, !- Source Object
  12,                                     !- Outlet Port
  {e9540cda-8cea-4ba6-951d-935b2808667a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5f41e464-1971-4d87-8757-8db5903cfacd}, !- Handle
  Zone Outpatient Hall B  - Story Top Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {65ec34b5-d104-499c-94dd-2271603817ca}, !- Water Inlet Node Name
  {9fd6bd9e-3bb1-4708-922f-3424a215ff7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a3f5ed0-4a33-48c5-aa02-7fd61f5de373}, !- Handle
  Zone Outpatient Hall B  - Story Top Reheat Coil Inlet Water Node, !- Name
  {7efad6f0-3850-446a-959f-9affa171b2b1}, !- Inlet Port
  {65ec34b5-d104-499c-94dd-2271603817ca}; !- Outlet Port

OS:Connection,
  {7efad6f0-3850-446a-959f-9affa171b2b1}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  36,                                     !- Outlet Port
  {4a3f5ed0-4a33-48c5-aa02-7fd61f5de373}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bb13f85-6591-469c-a283-2631ce5ac5a8}, !- Handle
  Zone Outpatient Hall B  - Story Top Reheat Coil Outlet Water Node, !- Name
  {9fd6bd9e-3bb1-4708-922f-3424a215ff7a}, !- Inlet Port
  {4a2ceaf3-5307-4cb1-aef2-dd3d2d27e300}; !- Outlet Port

OS:Connection,
  {65ec34b5-d104-499c-94dd-2271603817ca}, !- Handle
  {4a3f5ed0-4a33-48c5-aa02-7fd61f5de373}, !- Source Object
  3,                                      !- Outlet Port
  {5f41e464-1971-4d87-8757-8db5903cfacd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9fd6bd9e-3bb1-4708-922f-3424a215ff7a}, !- Handle
  {5f41e464-1971-4d87-8757-8db5903cfacd}, !- Source Object
  6,                                      !- Outlet Port
  {6bb13f85-6591-469c-a283-2631ce5ac5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2ceaf3-5307-4cb1-aef2-dd3d2d27e300}, !- Handle
  {6bb13f85-6591-469c-a283-2631ce5ac5a8}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {230008a7-55cf-403d-80c1-9eabef84c7ce}, !- Handle
  Zone Outpatient Hall B  - Story Top Reheat Coil Controller, !- Name
  {5f41e464-1971-4d87-8757-8db5903cfacd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6e723011-e810-4897-ad44-fe5a806874b7}, !- Handle
  Zone Outpatient Hall B  - Story Top VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {e74ade41-2bdf-42f1-b853-db051a710fe1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5f41e464-1971-4d87-8757-8db5903cfacd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9cbb19fc-4fbe-4d33-b2f8-fd025c25cdf4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2473a075-83e6-4471-b529-ba8c15846b72}, !- Handle
  Zone Outpatient Hall B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {9cbb19fc-4fbe-4d33-b2f8-fd025c25cdf4}, !- Inlet Port
  {659efa7c-e1bb-47b9-9365-8dde7e2776e7}; !- Outlet Port

OS:Node,
  {f14fda22-c097-4f00-8e56-9547da43f543}, !- Handle
  Zone Outpatient Hall B  - Story Top Return Air Node, !- Name
  {464bc4eb-a91c-45c5-ac1c-47a522308103}, !- Inlet Port
  {21046565-66fa-49cc-b964-18b540f4727b}; !- Outlet Port

OS:Connection,
  {659efa7c-e1bb-47b9-9365-8dde7e2776e7}, !- Handle
  {2473a075-83e6-4471-b529-ba8c15846b72}, !- Source Object
  3,                                      !- Outlet Port
  {cadc1291-ead4-493b-9402-f3265ab08340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {464bc4eb-a91c-45c5-ac1c-47a522308103}, !- Handle
  {ca950fd2-1953-4146-8e7f-8a2405ce7c02}, !- Source Object
  2,                                      !- Outlet Port
  {f14fda22-c097-4f00-8e56-9547da43f543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21046565-66fa-49cc-b964-18b540f4727b}, !- Handle
  {f14fda22-c097-4f00-8e56-9547da43f543}, !- Source Object
  3,                                      !- Outlet Port
  {835f15bf-4395-4535-bc27-6ae825229464}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {30094ca6-04a4-43f4-a734-9c0dfe40f1f2}, !- Handle
  Zone Outpatient Hall B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {b6579c24-6e27-45e4-b34c-900fa90d07c9}, !- Inlet Port
  {e74ade41-2bdf-42f1-b853-db051a710fe1}; !- Outlet Port

OS:Connection,
  {b6579c24-6e27-45e4-b34c-900fa90d07c9}, !- Handle
  {57b2480e-a709-4fff-a325-d400fec5b90c}, !- Source Object
  5,                                      !- Outlet Port
  {30094ca6-04a4-43f4-a734-9c0dfe40f1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74ade41-2bdf-42f1-b853-db051a710fe1}, !- Handle
  {30094ca6-04a4-43f4-a734-9c0dfe40f1f2}, !- Source Object
  3,                                      !- Outlet Port
  {6e723011-e810-4897-ad44-fe5a806874b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cbb19fc-4fbe-4d33-b2f8-fd025c25cdf4}, !- Handle
  {6e723011-e810-4897-ad44-fe5a806874b7}, !- Source Object
  12,                                     !- Outlet Port
  {2473a075-83e6-4471-b529-ba8c15846b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5139de55-9daa-49a3-aeb7-25aa43300506}, !- Handle
  Zone Outpatient Office  - Story Top Reheat Coil, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fdc5ea31-5e3e-4524-a6e1-27a8bc4c29ad}, !- Water Inlet Node Name
  {332c6576-319f-4538-9791-8371bfcebb13}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {88bcde48-fec9-440d-be08-cd2e53a92bb8}, !- Handle
  Zone Outpatient Office  - Story Top Reheat Coil Inlet Water Node, !- Name
  {ac652ec7-222c-41be-9ada-bdf0cc2ac421}, !- Inlet Port
  {fdc5ea31-5e3e-4524-a6e1-27a8bc4c29ad}; !- Outlet Port

OS:Connection,
  {ac652ec7-222c-41be-9ada-bdf0cc2ac421}, !- Handle
  {c76380f3-1611-4c15-ab4d-f5627b9ade32}, !- Source Object
  37,                                     !- Outlet Port
  {88bcde48-fec9-440d-be08-cd2e53a92bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a6dfcb1-0b2c-4ee9-9715-f8a08af712da}, !- Handle
  Zone Outpatient Office  - Story Top Reheat Coil Outlet Water Node, !- Name
  {332c6576-319f-4538-9791-8371bfcebb13}, !- Inlet Port
  {5805259a-d2ec-41e8-9711-301b917ab653}; !- Outlet Port

OS:Connection,
  {fdc5ea31-5e3e-4524-a6e1-27a8bc4c29ad}, !- Handle
  {88bcde48-fec9-440d-be08-cd2e53a92bb8}, !- Source Object
  3,                                      !- Outlet Port
  {5139de55-9daa-49a3-aeb7-25aa43300506}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {332c6576-319f-4538-9791-8371bfcebb13}, !- Handle
  {5139de55-9daa-49a3-aeb7-25aa43300506}, !- Source Object
  6,                                      !- Outlet Port
  {2a6dfcb1-0b2c-4ee9-9715-f8a08af712da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5805259a-d2ec-41e8-9711-301b917ab653}, !- Handle
  {2a6dfcb1-0b2c-4ee9-9715-f8a08af712da}, !- Source Object
  3,                                      !- Outlet Port
  {f273306a-e1c0-4e76-a225-8206adbe768b}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d81d341c-16db-4f8d-9d6d-1044a1b47046}, !- Handle
  Zone Outpatient Office  - Story Top Reheat Coil Controller, !- Name
  {5139de55-9daa-49a3-aeb7-25aa43300506}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1277e63b-d147-492e-ab1f-d3f3cca6e751}, !- Handle
  Zone Outpatient Office  - Story Top VAV Terminal, !- Name
  {cc07ab74-057e-4602-9d13-2f13828a1a30}, !- Availability Schedule Name
  {d2d4286d-0f9f-4cbb-9a1e-fd7ec29bf3d6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5139de55-9daa-49a3-aeb7-25aa43300506}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1473fba4-4268-4e4d-bf46-86ea9d8fbb83}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9a41ea3f-f4e1-44df-81c1-6b7057cf41ca}, !- Handle
  Zone Outpatient Office  - Story Top VAV Terminal Outlet Air Node, !- Name
  {1473fba4-4268-4e4d-bf46-86ea9d8fbb83}, !- Inlet Port
  {2fbd1796-8450-4d01-b4ce-e45ff40c7539}; !- Outlet Port

OS:Node,
  {e1840420-3593-46d9-81db-5f4b46a11021}, !- Handle
  Zone Outpatient Office  - Story Top Return Air Node, !- Name
  {80cfb742-b1fb-45b8-8cca-227f4b316a5f}, !- Inlet Port
  {412b9bfd-7b96-4ca6-bc41-bc0689e701d5}; !- Outlet Port

OS:Connection,
  {2fbd1796-8450-4d01-b4ce-e45ff40c7539}, !- Handle
  {9a41ea3f-f4e1-44df-81c1-6b7057cf41ca}, !- Source Object
  3,                                      !- Outlet Port
  {4250a192-ae67-4426-81c6-ec76af457455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80cfb742-b1fb-45b8-8cca-227f4b316a5f}, !- Handle
  {ea27ec2e-5862-4fca-9fab-ce4b2223f52f}, !- Source Object
  2,                                      !- Outlet Port
  {e1840420-3593-46d9-81db-5f4b46a11021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {412b9bfd-7b96-4ca6-bc41-bc0689e701d5}, !- Handle
  {e1840420-3593-46d9-81db-5f4b46a11021}, !- Source Object
  3,                                      !- Outlet Port
  {835f15bf-4395-4535-bc27-6ae825229464}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d806ba2-109b-4e7e-b83b-d45a80d189b5}, !- Handle
  Zone Outpatient Office  - Story Top VAV Terminal Inlet Air Node, !- Name
  {7c692ca4-e9fa-409d-a8fc-8c62e6810bc4}, !- Inlet Port
  {d2d4286d-0f9f-4cbb-9a1e-fd7ec29bf3d6}; !- Outlet Port

OS:Connection,
  {7c692ca4-e9fa-409d-a8fc-8c62e6810bc4}, !- Handle
  {57b2480e-a709-4fff-a325-d400fec5b90c}, !- Source Object
  6,                                      !- Outlet Port
  {0d806ba2-109b-4e7e-b83b-d45a80d189b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d4286d-0f9f-4cbb-9a1e-fd7ec29bf3d6}, !- Handle
  {0d806ba2-109b-4e7e-b83b-d45a80d189b5}, !- Source Object
  3,                                      !- Outlet Port
  {1277e63b-d147-492e-ab1f-d3f3cca6e751}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1473fba4-4268-4e4d-bf46-86ea9d8fbb83}, !- Handle
  {1277e63b-d147-492e-ab1f-d3f3cca6e751}, !- Source Object
  12,                                     !- Outlet Port
  {9a41ea3f-f4e1-44df-81c1-6b7057cf41ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {96c48c1b-6ed7-483d-8b91-b74025b80600}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Schedule Type Limits Name
  {88d6871d-111d-4e71-8e60-db36dcccc647}, !- Default Day Schedule Name
  {712c1f7a-adb0-49a3-9e11-0304cbe9215d}, !- Summer Design Day Schedule Name
  {e7d68d5f-128a-4781-9338-982082b37a70}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88d6871d-111d-4e71-8e60-db36dcccc647}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7544f136-d17e-45a1-82c8-0d12e7497da0}, !- Handle
  {96c48c1b-6ed7-483d-8b91-b74025b80600}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  186.16601200218335,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  32,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-21 20:47:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-21 20:47:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e7d68d5f-128a-4781-9338-982082b37a70}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {712c1f7a-adb0-49a3-9e11-0304cbe9215d}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {099e067b-d8d5-4444-bbe4-1781cfccb228}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {96c48c1b-6ed7-483d-8b91-b74025b80600}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b156449a-20ca-4c5f-82b1-5b2a8d0c882a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b156449a-20ca-4c5f-82b1-5b2a8d0c882a}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {71dcfa6f-27f0-408f-8831-16e4e5fffad0}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {96c48c1b-6ed7-483d-8b91-b74025b80600}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9bdb826a-a56b-40ea-8e8d-bd54f2c4f806}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bdb826a-a56b-40ea-8e8d-bd54f2c4f806}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {572ef886-10b7-4e07-ada1-717b33fe9440}, !- Handle
  Building Default Schedule Set,          !- Name
  {96c48c1b-6ed7-483d-8b91-b74025b80600}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {f04d90f6-b5ae-4b23-9dda-101f0869bf4e}, !- Handle
  {a65249d7-b798-4142-a9f7-ae495484e91f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ 0.00617450606473908 | hoo_start ~ 0.00617450606473908 ~ val_flr | hoo_end - 1.0 ~ val_flr ~ 0.00617450606473908 | hoo_end ~ 0.00617450606473908 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0ce64fff-9a0b-43c5-8b86-dfb500eaf2d0}, !- Handle
  {d8f893b8-1367-4f3f-8ead-26e7d4a2d06d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0185235181942172 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0123490121294782 | hoo_start + 2.5 ~ 0.0 | mid ~ 0.0 | mid + 1.0 ~ 0.0123490121294782 | mid + 2.0 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0185235181942172 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0b165089-57f0-46c8-8370-5741c134de79}, !- Handle
  {f2866208-a733-4593-b993-8a2c95eedb48}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0185235181942172 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0370470363884345 | hoo_start + 0.5 ~ 0.0493960485179127 | hoo_start + 1.5 ~ 0.0 | mid + 3.5 ~ 0.0 | hoo_end - 2.5 ~ 0.0493960485179127 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0370470363884345 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0185235181942172 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e126b3e8-f7ff-4405-acf9-87439607007e}, !- Handle
  {7ea49616-a8ec-4f9a-9132-fe27e60eb66b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {f86b0a62-6a3c-49e8-8df1-ea4dbfee2873}, !- Handle
  {a3fc0034-3539-43a3-83f2-b47cc70e2720}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.1 | hoo_end ~ 0.1 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {99c4984a-2bbf-4a7d-85ed-477278d58791}, !- Handle
  {43fa0eb3-5691-4ff6-809c-a24d50126009}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | hoo_start + 3.0 ~ 0.4 | mid - 0.5 ~ 0.4 | hoo_end - 3.0 ~ 0.3 | hoo_end - 2.0 ~ 0.3 | hoo_end + 2.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e2c130ac-0937-4e4c-a906-819552082e4a}, !- Handle
  {f9e6f2b1-e296-43ea-beef-31117156a0a2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.1 | hoo_start - 1.0 ~ 0.3 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.9 | hoo_end - 3.0 ~ 0.9 | hoo_end - 1.0 ~ 0.6 | hoo_end + 1.0 ~ 0.3 | hoo_end + 3.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aa096b92-45f2-4090-ba90-047554ed2f96}, !- Handle
  {77f52a24-b642-46bb-91f7-e7998d324fa5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {2529db8a-93b4-4c05-8589-d498493e46a1}, !- Handle
  {d2539cf5-6013-470a-af99-e81343def7b8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.5 | hoo_end ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {26d9658b-fdb2-42d6-b7dc-0b4191a36b3f}, !- Handle
  {f3ca21dd-d25b-4de6-af3c-1f8acf17c0a2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.8 | mid - 0.5 ~ 0.8 | hoo_end - 3.0 ~ 0.5 | hoo_end - 2.0 ~ 0.5 | hoo_end + 2.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a61dee95-c1ac-4634-9838-dabe38bb9fe2}, !- Handle
  {591264ea-55b2-4040-ba6b-c2b70d6c4f3d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.3 | hoo_start - 1.0 ~ 0.5 | hoo_start + 1.0 ~ 1.0 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {489655c4-6476-46ca-8abc-b245b3efcfdf}, !- Handle
  {bafd2445-5d6b-448e-9202-fc27ee92806d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {78ee3f64-593a-4808-8dfd-bb9ad7ee2c05}, !- Handle
  {f9547dc6-425d-446a-8371-e15a367acb1a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.05 | hoo_end ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7a136f4f-152c-459a-bbb4-264588fce7d6}, !- Handle
  {603d80a1-19ef-4518-81f8-bf7de2079455}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.2 | hoo_start + 3.0 ~ 0.3 | mid - 0.5 ~ 0.3 | hoo_end - 3.0 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {24ba379d-3f2d-4a72-b3f2-262e44d9facb}, !- Handle
  {3fae1917-866d-459d-8415-f01069b54013}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.9 | hoo_end - 3.0 ~ 0.9 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.2 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a1db978f-a637-4f35-b597-98dc42ef5c73}, !- Handle
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {dcf9c2f0-c525-43fb-9daf-46764b621f72}, !- Handle
  {42f573cb-f557-4b18-9d33-9664a68084bd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {92d464d5-e79b-4a08-b89d-36bef4a45648}, !- Handle
  {ebc52548-2962-439b-99ac-167fc1afccfc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.01,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {c6f6a90b-af92-4475-9fbf-92d0858e153d}, !- Handle
  {254fcfc1-a112-4e6d-b7dd-aeedfc5da273}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 7.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3437b5ac-cb8b-423e-92b1-c1b317a0f4a6}, !- Handle
  {952cd6f2-965e-458a-bcb6-86814f68c915}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ab8fd2cb-fd88-4de0-8711-9438e3064d54}, !- Handle
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {bb993934-a7fc-4ed1-b34b-fdfbb24c08eb}, !- Handle
  {2d3c6b36-06b7-4a2e-99b7-449f21ab4059}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c6f4f5c7-8f94-4e2b-8d8f-500e6cd39b0a}, !- Handle
  {7f3bc5aa-7816-4b61-8fdf-470d09ba9c2e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {81f1d0a0-36e0-4eb6-a9a7-4b659952fac9}, !- Handle
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.199999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25;                                     !- Feature Value 3

OS:AdditionalProperties,
  {3bac77c1-16fb-46d3-b05f-e4cada8121fe}, !- Handle
  {56f4d949-e73d-4709-a980-f8c6ded16f60}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_clg ~ val_clg,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {116ef546-b357-40c5-9605-720c4443d5e6}, !- Handle
  {a7bd04e1-63d7-4e74-b7aa-70f933a4c2db}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d702ae30-e802-4347-9e5f-962d891c1d65}, !- Handle
  {0f75463d-35a6-4322-96f0-d032a3768920}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18.300000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {5b4fbe1e-b29a-43ed-8d52-d08b6e8198ba}, !- Handle
  {4a8bb16f-082d-44eb-886a-3a168e572f80}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4525f30f-de78-44e2-b6ce-55db0671473e}, !- Handle
  {59c131dd-4ae7-4c13-8a7e-96e77bd44f29}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  22.199999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {712839d3-b42e-481c-bf73-4be5b52473e0}, !- Handle
  {11a3f095-19c8-4015-888c-12ca9c667b1d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2568ceaf-6f11-4962-8e42-4c13da16f728}, !- Handle
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {d2db003d-16fd-4e3c-9c63-2600323617af}, !- Handle
  {ff6b63e2-8de0-4b36-8297-730463cc4abe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {71e0a68f-6516-49bb-8c51-2baee669f537}, !- Handle
  {f8ad89e9-47a2-41d4-aa85-ffca3cc01d9e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {7ae8ccc8-b6d8-4b69-8fa1-2fa9faf63688}, !- Handle
  {48e51ec2-5c59-47fb-b935-9931601c4675}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {68308a6b-dc0e-4296-8feb-5b3c81958046}, !- Handle
  {fc89d18b-5c29-418b-b79c-af9c31c7bba0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.81999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {e753958a-02ea-4484-8596-5626e39fc4de}, !- Handle
  {5f33eb60-c564-419e-b3a1-1062f6ac347d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.01 | hoo_start + 1.5 ~ 0.17 | hoo_start + 2.5 ~ 0.58 | hoo_start + 3.5 ~ 0.66 | mid - 2.5 ~ 0.78 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 0.71 | mid + 0.5 ~ 0.82 | mid + 1.5 ~ 0.78 | mid + 2.5 ~ 0.74 | mid + 3.5 ~ 0.63 | hoo_end - 2.5 ~ 0.41 | hoo_end - 1.5 ~ 0.18 | hoo_end + 0.5 ~ 0.18 | hoo_end + 1.5 ~ 0.1 | hoo_end + 2.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7118f4fb-d4c9-4918-ad41-090f6f789e3d}, !- Handle
  {605ca598-afb4-4fad-9502-cb092501e5e8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.01 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.28 | mid - 3.0 ~ 0.3 | mid - 2.5 ~ 0.3 | mid - 0.5 ~ 0.24 | mid + 1.5 ~ 0.23 | mid + 3.0 ~ 0.23 | hoo_end - 2.5 ~ 0.1 | hoo_end - 1.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6947bc46-66ba-4757-aa88-7723bc9baf63}, !- Handle
  {92d711b8-e890-4949-a7c7-17c118a3280e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.01 | hoo_end ~ 0.01 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {4977ba1f-d7db-4381-a29f-643cdd6121b0}, !- Handle
  autogen Outpatient Activity 0,          !- Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70152f2a-f409-422c-88f1-6acba96df280}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {70152f2a-f409-422c-88f1-6acba96df280}, !- Handle
  autogen Outpatient Activity 0_day_sch,  !- Name
  {8d55d610-18b6-464e-978f-30aef294edd9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ebffba32-275f-4799-8812-0cb7f41e0de5}, !- Handle
  {70152f2a-f409-422c-88f1-6acba96df280}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {50613291-dca1-4ada-add8-5593f585795a}, !- Handle
  autogen Outpatient Activity 1,          !- Name
  {5d790f7f-cdd7-4e0f-a599-806fcce0b24f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0eb1d52-895c-4588-a881-35974a43bc97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {c0eb1d52-895c-4588-a881-35974a43bc97}, !- Handle
  autogen Outpatient Activity 1_day_sch,  !- Name
  {8d55d610-18b6-464e-978f-30aef294edd9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {47e40c70-b3f1-4741-9229-81602ff616b1}, !- Handle
  {c0eb1d52-895c-4588-a881-35974a43bc97}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {26550abf-34b9-4cf8-b9ac-e0b365520406}, !- Handle
  autogen Schedule Rule 12 1,             !- Name
  {eedf7d6a-93cc-4255-ae06-4e4d5dc623f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a10e591b-41c0-4886-8219-8c856e48401a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {a10e591b-41c0-4886-8219-8c856e48401a}, !- Handle
  autogen Schedule Rule 12 1_day_sch,     !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {129d8c6e-f1f0-4355-9093-f1463c534f7a}, !- Handle
  {a10e591b-41c0-4886-8219-8c856e48401a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_clg ~ val_clg,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3719b436-d15f-454d-9679-f12f95b7c992}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {bf318ae4-1675-4520-a6ea-70fae29ba537}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a419000a-a6b7-4f55-86e3-3160defd58e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {a419000a-a6b7-4f55-86e3-3160defd58e5}, !- Handle
  autogen Schedule Rule 11 1_day_sch,     !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {ac1dd767-b7e5-4c72-abf2-db2d6aa3344a}, !- Handle
  {a419000a-a6b7-4f55-86e3-3160defd58e5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b49cf933-0c77-46a7-86a9-f878c8723199}, !- Handle
  autogen Outpatient OR ClgSetp 0,        !- Name
  {59c131dd-4ae7-4c13-8a7e-96e77bd44f29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a147f265-b263-4259-8208-c5515e18ce43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {a147f265-b263-4259-8208-c5515e18ce43}, !- Handle
  autogen Outpatient OR ClgSetp 0_day_sch, !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {471e6b7a-7fec-4332-a1fe-88badfa4b96e}, !- Handle
  {a147f265-b263-4259-8208-c5515e18ce43}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {64d2aa2e-533a-4769-bd96-8cf2492de49a}, !- Handle
  autogen Outpatient OR ClgSetp 1,        !- Name
  {59c131dd-4ae7-4c13-8a7e-96e77bd44f29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {afee54a5-c3d4-4b8e-b7fa-562802d7634d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {afee54a5-c3d4-4b8e-b7fa-562802d7634d}, !- Handle
  autogen Outpatient OR ClgSetp 1_day_sch, !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {e0673961-0abf-4bff-a696-bb93cc7c5ac1}, !- Handle
  {afee54a5-c3d4-4b8e-b7fa-562802d7634d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {dcfc4e96-2eeb-49bc-aff2-8302a88d96c1}, !- Handle
  autogen Outpatient OR HtgSetp 0,        !- Name
  {0f75463d-35a6-4322-96f0-d032a3768920}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c618f3b-bc3e-409c-b4c8-4e8139e32af1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {0c618f3b-bc3e-409c-b4c8-4e8139e32af1}, !- Handle
  autogen Outpatient OR HtgSetp 0_day_sch, !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {65b3e0a1-fe2c-4efa-bd3e-ade64dcd462c}, !- Handle
  {0c618f3b-bc3e-409c-b4c8-4e8139e32af1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b84b5bd9-df00-486b-a770-fa3c287d5511}, !- Handle
  autogen Outpatient OR HtgSetp 1,        !- Name
  {0f75463d-35a6-4322-96f0-d032a3768920}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d7455f8-2644-4330-ab89-83590f02f9c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {4d7455f8-2644-4330-ab89-83590f02f9c6}, !- Handle
  autogen Outpatient OR HtgSetp 1_day_sch, !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {364fbcd5-2748-46f7-a85a-d595d55d3f0e}, !- Handle
  {4d7455f8-2644-4330-ab89-83590f02f9c6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e32c95a8-ce15-40b6-8fb2-b66acbaff288}, !- Handle
  autogen Outpatient Radiology Equip 1,   !- Name
  {ebc52548-2962-439b-99ac-167fc1afccfc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed64f4cf-a50b-4e78-a240-e46509eec0f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {ed64f4cf-a50b-4e78-a240-e46509eec0f1}, !- Handle
  autogen Outpatient Radiology Equip 1_day_sch, !- Name
  {091c7d1d-8e83-49e7-aad8-28ec322f6f79}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {76899b1a-2314-4e0f-b6c5-4af1eb41c188}, !- Handle
  {ed64f4cf-a50b-4e78-a240-e46509eec0f1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c9eb632a-59c9-4d88-beb1-db832f7a64d4}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 0, !- Name
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b6657c6-42cd-4746-a7ec-e260712c9555}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {7b6657c6-42cd-4746-a7ec-e260712c9555}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 0_day_sch, !- Name
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7a963c32-efd4-4997-84cf-8861f9c66862}, !- Handle
  {7b6657c6-42cd-4746-a7ec-e260712c9555}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2763b84c-9272-4714-bd70-db67432a7161}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 1, !- Name
  {43049b5b-a071-4065-8040-9e94576ad2c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7f94c2c-8c40-4593-a3e3-b45096fe8d0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {a7f94c2c-8c40-4593-a3e3-b45096fe8d0f}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 1_day_sch, !- Name
  {e4d1fbc9-8d91-4987-bb93-f6f66771039e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {96ed5e37-08d1-4931-b1f6-5ebfbec85438}, !- Handle
  {a7f94c2c-8c40-4593-a3e3-b45096fe8d0f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ebcc1b44-138c-448e-a85a-9629d6bcb71c}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {f8ad89e9-47a2-41d4-aa85-ffca3cc01d9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {24688ca1-fe7b-484f-9222-7b5674030a4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {24688ca1-fe7b-484f-9222-7b5674030a4e}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {aa4fa56d-69f9-49d3-a353-a52f6ec70c37}, !- Handle
  {24688ca1-fe7b-484f-9222-7b5674030a4e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {820e5681-fbf4-4742-9307-54a39da9d34e}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {f8ad89e9-47a2-41d4-aa85-ffca3cc01d9e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c62f7e33-1a53-4d40-8c2d-de233212a657}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {c62f7e33-1a53-4d40-8c2d-de233212a657}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {db128439-9536-4f6f-84ab-4d3377360a15}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {897e47f0-9c6f-4bec-ae4a-189fe58dce5d}, !- Handle
  {c62f7e33-1a53-4d40-8c2d-de233212a657}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {6372b796-0c54-45f6-9ead-986c4abaa477}, !- Handle
  28 Zone VAV Occ Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2222028b-86c5-481d-a009-d904c3d5ad2e}, !- Default Day Schedule Name
  {22e7ff3d-f416-450e-a8df-829465b2f266}, !- Summer Design Day Schedule Name
  {6123d733-6fe4-4954-bb35-84f3cc65fd3d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2222028b-86c5-481d-a009-d904c3d5ad2e}, !- Handle
  28 Zone VAV Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  54,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {47ff80e9-8909-477e-add2-7f09acefdd2c}, !- Handle
  {6372b796-0c54-45f6-9ead-986c4abaa477}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  135.19166257501439,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  28,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-21 20:49:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-21 20:49:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6123d733-6fe4-4954-bb35-84f3cc65fd3d}, !- Handle
  28 Zone VAV Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22e7ff3d-f416-450e-a8df-829465b2f266}, !- Handle
  28 Zone VAV Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5b9df70-4dad-4373-9ecb-df4f6a46b73e}, !- Handle
  28 Zone VAV Occ Sch Saturday Rule,      !- Name
  {6372b796-0c54-45f6-9ead-986c4abaa477}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d1632d7-6e97-4821-b61e-4ab9133457f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d1632d7-6e97-4821-b61e-4ab9133457f4}, !- Handle
  28 Zone VAV Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  4,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8ce08048-f9a3-46bf-83ea-7e735f5930be}, !- Handle
  28 Zone VAV Occ Sch Sunday Rule,        !- Name
  {6372b796-0c54-45f6-9ead-986c4abaa477}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81009d1b-e7d1-4ff1-b1d1-44718538a3d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81009d1b-e7d1-4ff1-b1d1-44718538a3d1}, !- Handle
  28 Zone VAV Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {91f2933c-c63a-478c-b616-c45dac3eb835}, !- Handle
  4 Zone VAV Occ Sch,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2be7e37d-d942-47b7-b11b-aab873a62120}, !- Default Day Schedule Name
  {9a3d1802-8e48-463f-8abf-3f5a0a05fa9d}, !- Summer Design Day Schedule Name
  {cf51a5c6-7184-4545-a4fd-6d4312d35888}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2be7e37d-d942-47b7-b11b-aab873a62120}, !- Handle
  4 Zone VAV Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  54,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {55b38d12-accf-45fa-bf3c-16cdc2d42b83}, !- Handle
  {91f2933c-c63a-478c-b616-c45dac3eb835}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  50.97434942716901,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-21 20:49:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-21 20:49:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf51a5c6-7184-4545-a4fd-6d4312d35888}, !- Handle
  4 Zone VAV Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a3d1802-8e48-463f-8abf-3f5a0a05fa9d}, !- Handle
  4 Zone VAV Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6840ace-70c8-40d0-bbe3-75d4b502d649}, !- Handle
  4 Zone VAV Occ Sch Saturday Rule,       !- Name
  {91f2933c-c63a-478c-b616-c45dac3eb835}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4f2f3eb-77f3-42cd-9ae9-972ca4c0bc31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4f2f3eb-77f3-42cd-9ae9-972ca4c0bc31}, !- Handle
  4 Zone VAV Occ Sch Saturday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  4,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f77dfcc-917d-43e3-9b5a-752c097dee96}, !- Handle
  4 Zone VAV Occ Sch Sunday Rule,         !- Name
  {91f2933c-c63a-478c-b616-c45dac3eb835}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62d26471-8a99-4bf1-9d7d-38c142504fa0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62d26471-8a99-4bf1-9d7d-38c142504fa0}, !- Handle
  4 Zone VAV Occ Sch Sunday,              !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {c9070652-06a5-4c45-b0eb-aefb5daa0083}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {6e09fec1-ca34-4bb8-a883-22e77712e6cb}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4a82af79-ea67-4885-8b53-d168cdb17c4f}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {6e09fec1-ca34-4bb8-a883-22e77712e6cb}; !- Layer 1

OS:InternalMass:Definition,
  {e60dc500-b1f9-42a5-bd1d-aef7f89cc2cf}, !- Handle
  Internal Mass Definition 2,             !- Name
  {4a82af79-ea67-4885-8b53-d168cdb17c4f}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a6c7d4bb-00d4-4da8-97b7-f396a47b7046}, !- Handle
  Outpatient Office  - Story Top Mass,    !- Name
  {e60dc500-b1f9-42a5-bd1d-aef7f89cc2cf}, !- Internal Mass Definition Name
  {ca32dc81-8a19-49c7-b5cc-26b63df9159b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {08c13fba-cb23-4b8c-91c7-3ec4ea05402c}, !- Handle
  Outpatient Exam C  - Story Top Mass,    !- Name
  {e60dc500-b1f9-42a5-bd1d-aef7f89cc2cf}, !- Internal Mass Definition Name
  {e6b3edce-2c99-4fae-af5a-453e8784105c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d61010eb-8d95-4876-a547-25fa2e8744e0}, !- Handle
  Outpatient Cafe  - Story Ground Mass,   !- Name
  {e60dc500-b1f9-42a5-bd1d-aef7f89cc2cf}, !- Internal Mass Definition Name
  {8980ad46-2c11-4c33-9d2b-812eccac9964}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c01d6f07-5547-410f-93f4-d3d61911ad9e}, !- Handle
  Outpatient BioHazard  - Story Ground Mass, !- Name
  {e60dc500-b1f9-42a5-bd1d-aef7f89cc2cf}, !- Internal Mass Definition Name
  {8886d1b2-e33a-4ab7-8a6f-06a21fb50102}, !- Space or SpaceType Name
