  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {994da9c6-a930-4ce8-a115-4f1620c285e3}, !- Handle
  DEER Activity 132W/person,              !- Name
  {ecf2c46e-4ea9-4c6b-ad52-3f51fd0a9d84}, !- Schedule Type Limits Name
  {a987b5b2-4e79-4366-9995-b6d299bb43be}, !- Default Day Schedule Name
  {3ff4a739-eaed-410f-8350-ba8bb7fc783a}, !- Summer Design Day Schedule Name
  {d5e9b789-3bd9-423b-a8aa-bec4da2dc418}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a987b5b2-4e79-4366-9995-b6d299bb43be}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {ecf2c46e-4ea9-4c6b-ad52-3f51fd0a9d84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  18,                                     !- Hour 1
  30,                                     !- Minute 1
  132,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  132;                                    !- Value Until Time 2

OS:Schedule:Day,
  {d5e9b789-3bd9-423b-a8aa-bec4da2dc418}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {ecf2c46e-4ea9-4c6b-ad52-3f51fd0a9d84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3ff4a739-eaed-410f-8350-ba8bb7fc783a}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {ecf2c46e-4ea9-4c6b-ad52-3f51fd0a9d84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ecf2c46e-4ea9-4c6b-ad52-3f51fd0a9d84}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e53badb9-72de-4274-b6fe-9e6e186f95f5}, !- Handle
  D17_RtL_OffGen_LF_Yr,                   !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {730845b6-eb22-4405-aca8-199ac95570c7}, !- Default Day Schedule Name
  {ace73298-fc96-43b4-9585-04b8f84499da}, !- Summer Design Day Schedule Name
  {56ffab06-9d79-44fb-92e1-ebf9bdc86355}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {730845b6-eb22-4405-aca8-199ac95570c7}, !- Handle
  D17_RtL_OffGen_LF_Yr Default,           !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0570166666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0640333333333334,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.07105,                                !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0780666666666667,                     !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0850833333333334,                     !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0921,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.218416666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.344733333333334,                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.471050000000001,                      !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.597366666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.723683333333334,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.85,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  22,                                     !- Minute 14
  0.85,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  32,                                     !- Minute 15
  0.787254901960785,                      !- Value Until Time 15
  12,                                     !- Hour 16
  42,                                     !- Minute 16
  0.724509803921569,                      !- Value Until Time 16
  12,                                     !- Hour 17
  52,                                     !- Minute 17
  0.661764705882354,                      !- Value Until Time 17
  13,                                     !- Hour 18
  2,                                      !- Minute 18
  0.599019607843138,                      !- Value Until Time 18
  13,                                     !- Hour 19
  12,                                     !- Minute 19
  0.536274509803923,                      !- Value Until Time 19
  13,                                     !- Hour 20
  22,                                     !- Minute 20
  0.473529411764707,                      !- Value Until Time 20
  13,                                     !- Hour 21
  32,                                     !- Minute 21
  0.410784313725492,                      !- Value Until Time 21
  13,                                     !- Hour 22
  42,                                     !- Minute 22
  0.348039215686276,                      !- Value Until Time 22
  13,                                     !- Hour 23
  52,                                     !- Minute 23
  0.285294117647061,                      !- Value Until Time 23
  14,                                     !- Hour 24
  2,                                      !- Minute 24
  0.222549019607845,                      !- Value Until Time 24
  14,                                     !- Hour 25
  12,                                     !- Minute 25
  0.15980392156863,                       !- Value Until Time 25
  14,                                     !- Hour 26
  22,                                     !- Minute 26
  0.0970588235294144,                     !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.05,                                   !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.05;                                   !- Value Until Time 28

OS:Schedule:Day,
  {ace73298-fc96-43b4-9585-04b8f84499da}, !- Handle
  D17_RtL_OffGen_LF_Yr Summer Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08b3d637-b747-486f-b5c8-9e03b6dedb5d}, !- Handle
  Schedule Rule 6,                        !- Name
  {e53badb9-72de-4274-b6fe-9e6e186f95f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cbfc3b05-96da-4c90-b5c3-1988c51685d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cbfc3b05-96da-4c90-b5c3-1988c51685d4}, !- Handle
  D17_RtL_OffGen_LF_Yr Wknd Day,          !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0397125000000001,                     !- Value Until Time 2
  6,                                      !- Hour 3
  5,                                      !- Minute 3
  0.079425,                               !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1191375,                              !- Value Until Time 4
  6,                                      !- Hour 5
  25,                                     !- Minute 5
  0.15885,                                !- Value Until Time 5
  6,                                      !- Hour 6
  35,                                     !- Minute 6
  0.1985625,                              !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.238275,                               !- Value Until Time 7
  6,                                      !- Hour 8
  55,                                     !- Minute 8
  0.2735625,                              !- Value Until Time 8
  7,                                      !- Hour 9
  5,                                      !- Minute 9
  0.30885,                                !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.3441375,                              !- Value Until Time 10
  7,                                      !- Hour 11
  25,                                     !- Minute 11
  0.379425,                               !- Value Until Time 11
  7,                                      !- Hour 12
  35,                                     !- Minute 12
  0.414712500000001,                      !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  26,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  36,                                     !- Minute 15
  0.0186041666666667,                     !- Value Until Time 15
  13,                                     !- Hour 16
  46,                                     !- Minute 16
  0.0107708333333334,                     !- Value Until Time 16
  13,                                     !- Hour 17
  56,                                     !- Minute 17
  0.0029375000000001,                     !- Value Until Time 17
  14,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Day,
  {56ffab06-9d79-44fb-92e1-ebf9bdc86355}, !- Handle
  D17_RtL_OffGen_LF_Yr Winter Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5df982e4-1702-4896-b9d0-c21da200c854}, !- Handle
  D_RFF_Ktchn_Misc_Yr,                    !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {3fd3b5d2-9579-44d2-8535-d5cbeefcb699}, !- Default Day Schedule Name
  {3fbe822a-fab4-4470-a9fe-8ee0290af2fe}, !- Summer Design Day Schedule Name
  {780dc05e-b6c8-4fe4-8d04-fd6a005993e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3fd3b5d2-9579-44d2-8535-d5cbeefcb699}, !- Handle
  D_RFF_Ktchn_Misc_Yr Default,            !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  54,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  4,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  3,                                      !- Hour 4
  14,                                     !- Minute 4
  0.225,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  24,                                     !- Minute 5
  0.25,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  34,                                     !- Minute 6
  0.275,                                  !- Value Until Time 6
  3,                                      !- Hour 7
  44,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3,                                    !- Value Until Time 8
  3,                                      !- Hour 9
  54,                                     !- Minute 9
  0.325,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  4,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  25,                                     !- Minute 12
  0.4,                                    !- Value Until Time 12
  4,                                      !- Hour 13
  35,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  4,                                      !- Hour 15
  55,                                     !- Minute 15
  0.458333333333333,                      !- Value Until Time 15
  5,                                      !- Hour 16
  5,                                      !- Minute 16
  0.466666666666667,                      !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.475,                                  !- Value Until Time 17
  5,                                      !- Hour 18
  25,                                     !- Minute 18
  0.483333333333333,                      !- Value Until Time 18
  5,                                      !- Hour 19
  35,                                     !- Minute 19
  0.491666666666667,                      !- Value Until Time 19
  5,                                      !- Hour 20
  45,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  45,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  55,                                     !- Minute 22
  0.55,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  5,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  24,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  34,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  44,                                     !- Minute 27
  0.799999999999999,                      !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.8,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  54,                                     !- Minute 29
  0.833333333333333,                      !- Value Until Time 29
  9,                                      !- Hour 30
  4,                                      !- Minute 30
  0.866666666666666,                      !- Value Until Time 30
  9,                                      !- Hour 31
  14,                                     !- Minute 31
  0.9,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  24,                                     !- Minute 32
  0.933333333333333,                      !- Value Until Time 32
  9,                                      !- Hour 33
  34,                                     !- Minute 33
  0.966666666666666,                      !- Value Until Time 33
  9,                                      !- Hour 34
  44,                                     !- Minute 34
  0.999999999999999,                      !- Value Until Time 34
  9,                                      !- Hour 35
  45,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  1,                                      !- Value Until Time 36
  16,                                     !- Hour 37
  10,                                     !- Minute 37
  0.991666666666667,                      !- Value Until Time 37
  16,                                     !- Hour 38
  20,                                     !- Minute 38
  0.983333333333333,                      !- Value Until Time 38
  16,                                     !- Hour 39
  30,                                     !- Minute 39
  0.975,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  40,                                     !- Minute 40
  0.966666666666667,                      !- Value Until Time 40
  16,                                     !- Hour 41
  50,                                     !- Minute 41
  0.958333333333333,                      !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.95,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  10,                                     !- Minute 43
  0.933333333333333,                      !- Value Until Time 43
  17,                                     !- Hour 44
  20,                                     !- Minute 44
  0.916666666666666,                      !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.899999999999999,                      !- Value Until Time 45
  17,                                     !- Hour 46
  40,                                     !- Minute 46
  0.883333333333333,                      !- Value Until Time 46
  17,                                     !- Hour 47
  50,                                     !- Minute 47
  0.866666666666666,                      !- Value Until Time 47
  18,                                     !- Hour 48
  0,                                      !- Minute 48
  0.85,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  10,                                     !- Minute 49
  0.733333333333332,                      !- Value Until Time 49
  18,                                     !- Hour 50
  20,                                     !- Minute 50
  0.616666666666665,                      !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.499999999999998,                      !- Value Until Time 51
  18,                                     !- Hour 52
  40,                                     !- Minute 52
  0.38333333333333,                       !- Value Until Time 52
  18,                                     !- Hour 53
  50,                                     !- Minute 53
  0.266666666666663,                      !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.15,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.15;                                   !- Value Until Time 55

OS:Schedule:Day,
  {3fbe822a-fab4-4470-a9fe-8ee0290af2fe}, !- Handle
  D_RFF_Ktchn_Misc_Yr Summer Design Day,  !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23941c66-31b4-448d-bdd0-ca81ef9fe9c1}, !- Handle
  Schedule Rule 8,                        !- Name
  {5df982e4-1702-4896-b9d0-c21da200c854}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1cae2b5b-df14-4b17-9bb9-95c4ae2a61a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cae2b5b-df14-4b17-9bb9-95c4ae2a61a9}, !- Handle
  D_RFF_Ktchn_Misc_Yr Wknd Day,           !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  54,                                     !- Minute 2
  0.223529411764706,                      !- Value Until Time 2
  3,                                      !- Hour 3
  4,                                      !- Minute 3
  0.247058823529412,                      !- Value Until Time 3
  3,                                      !- Hour 4
  14,                                     !- Minute 4
  0.270588235294118,                      !- Value Until Time 4
  3,                                      !- Hour 5
  24,                                     !- Minute 5
  0.294117647058824,                      !- Value Until Time 5
  3,                                      !- Hour 6
  34,                                     !- Minute 6
  0.317647058823529,                      !- Value Until Time 6
  3,                                      !- Hour 7
  44,                                     !- Minute 7
  0.341176470588235,                      !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.341176470588235,                      !- Value Until Time 8
  3,                                      !- Hour 9
  54,                                     !- Minute 9
  0.364705882352941,                      !- Value Until Time 9
  4,                                      !- Hour 10
  4,                                      !- Minute 10
  0.388235294117647,                      !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.411764705882353,                      !- Value Until Time 11
  4,                                      !- Hour 12
  25,                                     !- Minute 12
  0.435294117647059,                      !- Value Until Time 12
  4,                                      !- Hour 13
  35,                                     !- Minute 13
  0.458823529411765,                      !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.482352941176471,                      !- Value Until Time 14
  4,                                      !- Hour 15
  55,                                     !- Minute 15
  0.490196078431372,                      !- Value Until Time 15
  5,                                      !- Hour 16
  5,                                      !- Minute 16
  0.498039215686275,                      !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.505882352941176,                      !- Value Until Time 17
  5,                                      !- Hour 18
  25,                                     !- Minute 18
  0.513725490196078,                      !- Value Until Time 18
  5,                                      !- Hour 19
  35,                                     !- Minute 19
  0.521568627450981,                      !- Value Until Time 19
  5,                                      !- Hour 20
  45,                                     !- Minute 20
  0.529411764705882,                      !- Value Until Time 20
  7,                                      !- Hour 21
  45,                                     !- Minute 21
  0.529411764705882,                      !- Value Until Time 21
  7,                                      !- Hour 22
  55,                                     !- Minute 22
  0.576470588235294,                      !- Value Until Time 22
  8,                                      !- Hour 23
  5,                                      !- Minute 23
  0.623529411764706,                      !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.670588235294118,                      !- Value Until Time 24
  8,                                      !- Hour 25
  24,                                     !- Minute 25
  0.717647058823529,                      !- Value Until Time 25
  8,                                      !- Hour 26
  34,                                     !- Minute 26
  0.764705882352941,                      !- Value Until Time 26
  8,                                      !- Hour 27
  44,                                     !- Minute 27
  0.811764705882352,                      !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.811764705882353,                      !- Value Until Time 28
  8,                                      !- Hour 29
  54,                                     !- Minute 29
  0.84313725490196,                       !- Value Until Time 29
  9,                                      !- Hour 30
  4,                                      !- Minute 30
  0.874509803921568,                      !- Value Until Time 30
  9,                                      !- Hour 31
  14,                                     !- Minute 31
  0.905882352941176,                      !- Value Until Time 31
  9,                                      !- Hour 32
  24,                                     !- Minute 32
  0.937254901960784,                      !- Value Until Time 32
  9,                                      !- Hour 33
  34,                                     !- Minute 33
  0.968627450980391,                      !- Value Until Time 33
  9,                                      !- Hour 34
  44,                                     !- Minute 34
  0.999999999999999,                      !- Value Until Time 34
  9,                                      !- Hour 35
  45,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  1,                                      !- Value Until Time 36
  16,                                     !- Hour 37
  10,                                     !- Minute 37
  0.992156862745098,                      !- Value Until Time 37
  16,                                     !- Hour 38
  20,                                     !- Minute 38
  0.984313725490196,                      !- Value Until Time 38
  16,                                     !- Hour 39
  30,                                     !- Minute 39
  0.976470588235294,                      !- Value Until Time 39
  16,                                     !- Hour 40
  40,                                     !- Minute 40
  0.968627450980392,                      !- Value Until Time 40
  16,                                     !- Hour 41
  50,                                     !- Minute 41
  0.96078431372549,                       !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.952941176470588,                      !- Value Until Time 42
  17,                                     !- Hour 43
  10,                                     !- Minute 43
  0.905882352941176,                      !- Value Until Time 43
  17,                                     !- Hour 44
  20,                                     !- Minute 44
  0.858823529411764,                      !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.811764705882352,                      !- Value Until Time 45
  17,                                     !- Hour 46
  40,                                     !- Minute 46
  0.764705882352939,                      !- Value Until Time 46
  17,                                     !- Hour 47
  50,                                     !- Minute 47
  0.717647058823528,                      !- Value Until Time 47
  18,                                     !- Hour 48
  0,                                      !- Minute 48
  0.670588235294118,                      !- Value Until Time 48
  18,                                     !- Hour 49
  10,                                     !- Minute 49
  0.592156862745097,                      !- Value Until Time 49
  18,                                     !- Hour 50
  20,                                     !- Minute 50
  0.513725490196077,                      !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.435294117647057,                      !- Value Until Time 51
  18,                                     !- Hour 52
  40,                                     !- Minute 52
  0.356862745098037,                      !- Value Until Time 52
  18,                                     !- Hour 53
  50,                                     !- Minute 53
  0.278431372549017,                      !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.2,                                    !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.2;                                    !- Value Until Time 55

OS:Schedule:Day,
  {780dc05e-b6c8-4fe4-8d04-fd6a005993e2}, !- Handle
  D_RFF_Ktchn_Misc_Yr Winter Design Day,  !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4f35731-392e-4bae-914d-aad47d10e528}, !- Handle
  D_RFF_Ktchn_Cook_Yr,                    !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {06cbf996-03e0-4636-bf19-6877c185c9bd}, !- Default Day Schedule Name
  {70ad9358-0c1b-4802-921f-2c5445fe44ad}, !- Summer Design Day Schedule Name
  {9022add4-69b2-4ea4-8f0a-24ceb3fce3ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06cbf996-03e0-4636-bf19-6877c185c9bd}, !- Handle
  D_RFF_Ktchn_Cook_Yr Default,            !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.197333333333335,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.207719298245616,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.218105263157896,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.228491228070177,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.238877192982458,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.249263157894739,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.259649122807019,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.2700350877193,                        !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.280421052631581,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.290807017543862,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.296,                                  !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.320666666666667,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.345333333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.37,                                   !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.394666666666667,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.419333333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.444,                                  !- Value Until Time 17
  2,                                      !- Hour 18
  45,                                     !- Minute 18
  0.444,                                  !- Value Until Time 18
  2,                                      !- Hour 19
  54,                                     !- Minute 19
  0.448833333333333,                      !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.453666666666667,                      !- Value Until Time 20
  3,                                      !- Hour 21
  14,                                     !- Minute 21
  0.4585,                                 !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.463333333333333,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.468166666666667,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.473,                                  !- Value Until Time 24
  3,                                      !- Hour 25
  45,                                     !- Minute 25
  0.473,                                  !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.458333333333333,                      !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.443666666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.429,                                  !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.414333333333333,                      !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.399666666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.385,                                  !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.370166666666667,                      !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.355333333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.3405,                                 !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.325666666666667,                      !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.310833333333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.296,                                  !- Value Until Time 37
  12,                                     !- Hour 38
  52,                                     !- Minute 38
  0.296,                                  !- Value Until Time 38
  13,                                     !- Hour 39
  2,                                      !- Minute 39
  0.353481481481481,                      !- Value Until Time 39
  13,                                     !- Hour 40
  12,                                     !- Minute 40
  0.410962962962963,                      !- Value Until Time 40
  13,                                     !- Hour 41
  22,                                     !- Minute 41
  0.468444444444444,                      !- Value Until Time 41
  13,                                     !- Hour 42
  26,                                     !- Minute 42
  0.49,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.325,                                  !- Value Until Time 43
  14,                                     !- Hour 44
  9,                                      !- Minute 44
  0.320833333333333,                      !- Value Until Time 44
  14,                                     !- Hour 45
  19,                                     !- Minute 45
  0.316666666666667,                      !- Value Until Time 45
  14,                                     !- Hour 46
  29,                                     !- Minute 46
  0.3125,                                 !- Value Until Time 46
  14,                                     !- Hour 47
  39,                                     !- Minute 47
  0.308333333333333,                      !- Value Until Time 47
  14,                                     !- Hour 48
  49,                                     !- Minute 48
  0.304166666666667,                      !- Value Until Time 48
  14,                                     !- Hour 49
  59,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  15,                                     !- Hour 50
  0,                                      !- Minute 50
  0.3,                                    !- Value Until Time 50
  15,                                     !- Hour 51
  9,                                      !- Minute 51
  0.291666666666667,                      !- Value Until Time 51
  15,                                     !- Hour 52
  19,                                     !- Minute 52
  0.283333333333333,                      !- Value Until Time 52
  15,                                     !- Hour 53
  29,                                     !- Minute 53
  0.275,                                  !- Value Until Time 53
  15,                                     !- Hour 54
  39,                                     !- Minute 54
  0.266666666666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  49,                                     !- Minute 55
  0.258333333333333,                      !- Value Until Time 55
  15,                                     !- Hour 56
  59,                                     !- Minute 56
  0.25,                                   !- Value Until Time 56
  16,                                     !- Hour 57
  0,                                      !- Minute 57
  0.25,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  10,                                     !- Minute 58
  0.228,                                  !- Value Until Time 58
  16,                                     !- Hour 59
  20,                                     !- Minute 59
  0.206,                                  !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0.184,                                  !- Value Until Time 60
  16,                                     !- Hour 61
  40,                                     !- Minute 61
  0.161999999999999,                      !- Value Until Time 61
  16,                                     !- Hour 62
  50,                                     !- Minute 62
  0.139999999999999,                      !- Value Until Time 62
  17,                                     !- Hour 63
  0,                                      !- Minute 63
  0.118,                                  !- Value Until Time 63
  17,                                     !- Hour 64
  10,                                     !- Minute 64
  0.0983333333333332,                     !- Value Until Time 64
  17,                                     !- Hour 65
  20,                                     !- Minute 65
  0.0786666666666664,                     !- Value Until Time 65
  17,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0589999999999996,                     !- Value Until Time 66
  17,                                     !- Hour 67
  40,                                     !- Minute 67
  0.0393333333333328,                     !- Value Until Time 67
  17,                                     !- Hour 68
  50,                                     !- Minute 68
  0.019666666666666,                      !- Value Until Time 68
  18,                                     !- Hour 69
  0,                                      !- Minute 69
  0,                                      !- Value Until Time 69
  21,                                     !- Hour 70
  0,                                      !- Minute 70
  0,                                      !- Value Until Time 70
  21,                                     !- Hour 71
  10,                                     !- Minute 71
  0.0103859649122808,                     !- Value Until Time 71
  21,                                     !- Hour 72
  20,                                     !- Minute 72
  0.0207719298245615,                     !- Value Until Time 72
  21,                                     !- Hour 73
  30,                                     !- Minute 73
  0.0311578947368423,                     !- Value Until Time 73
  21,                                     !- Hour 74
  40,                                     !- Minute 74
  0.0415438596491231,                     !- Value Until Time 74
  21,                                     !- Hour 75
  50,                                     !- Minute 75
  0.0519298245614039,                     !- Value Until Time 75
  22,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0623157894736847,                     !- Value Until Time 76
  22,                                     !- Hour 77
  10,                                     !- Minute 77
  0.0727017543859654,                     !- Value Until Time 77
  22,                                     !- Hour 78
  20,                                     !- Minute 78
  0.0830877192982462,                     !- Value Until Time 78
  22,                                     !- Hour 79
  30,                                     !- Minute 79
  0.093473684210527,                      !- Value Until Time 79
  22,                                     !- Hour 80
  40,                                     !- Minute 80
  0.103859649122808,                      !- Value Until Time 80
  22,                                     !- Hour 81
  50,                                     !- Minute 81
  0.114245614035089,                      !- Value Until Time 81
  23,                                     !- Hour 82
  0,                                      !- Minute 82
  0.124631578947369,                      !- Value Until Time 82
  23,                                     !- Hour 83
  10,                                     !- Minute 83
  0.13501754385965,                       !- Value Until Time 83
  23,                                     !- Hour 84
  20,                                     !- Minute 84
  0.145403508771931,                      !- Value Until Time 84
  23,                                     !- Hour 85
  30,                                     !- Minute 85
  0.155789473684212,                      !- Value Until Time 85
  23,                                     !- Hour 86
  40,                                     !- Minute 86
  0.166175438596492,                      !- Value Until Time 86
  23,                                     !- Hour 87
  50,                                     !- Minute 87
  0.176561403508773,                      !- Value Until Time 87
  24,                                     !- Hour 88
  0,                                      !- Minute 88
  0.186947368421054;                      !- Value Until Time 88

OS:Schedule:Day,
  {70ad9358-0c1b-4802-921f-2c5445fe44ad}, !- Handle
  D_RFF_Ktchn_Cook_Yr Summer Design Day,  !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9022add4-69b2-4ea4-8f0a-24ceb3fce3ca}, !- Handle
  D_RFF_Ktchn_Cook_Yr Winter Design Day,  !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3080443-594c-4bcd-8373-f9c2b4b16871}, !- Handle
  D_RtL_All_C_Inf_Yr,                     !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {e99bff8b-b6cd-4a9a-bf7a-e64938430793}, !- Default Day Schedule Name
  {f6bf7d10-ac0b-47c3-b155-da5ca1bea264}, !- Summer Design Day Schedule Name
  {90051206-6d7b-4599-9614-553106b1e1dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e99bff8b-b6cd-4a9a-bf7a-e64938430793}, !- Handle
  D_RtL_All_C_Inf_Yr Default,             !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {90051206-6d7b-4599-9614-553106b1e1dd}, !- Handle
  D_RtL_All_C_Inf_Yr Winter Design Day,   !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f6bf7d10-ac0b-47c3-b155-da5ca1bea264}, !- Handle
  D_RtL_All_C_Inf_Yr Summer Design Day,   !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {19cb091d-40c0-4aa5-9414-89ea8829b158}, !- Handle
  RtL OfficeGeneral People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0fb1fd21-4a9e-452f-a9a9-904fa5b47efd}, !- Handle
  RtL OfficeGeneral People,               !- Name
  {19cb091d-40c0-4aa5-9414-89ea8829b158}, !- People Definition Name
  {4e57458c-a414-46a7-a2fc-18a1c286a622}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fffa1409-73a5-48c3-a705-8f8a909d5353}, !- Work Efficiency Schedule Name
  {c9bec0ab-e666-4cf7-96f8-2026d751e8c0}, !- Clothing Insulation Schedule Name
  {f321758d-a451-48c0-a306-3c0661d0cb27}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ceb9eb81-f687-4581-b09b-2a696d97995b}, !- Handle
  RtL OfficeGeneral Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {89d7a463-83db-475f-8dc6-7dfc159bb179}, !- Handle
  {ceb9eb81-f687-4581-b09b-2a696d97995b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74809999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {01183668-0a3b-4a04-b33b-83d6042e420d}, !- Handle
  RtL OfficeGeneral Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f6df0189-552f-4bce-b828-15d120b4f17b}, !- Handle
  RtL OfficeGeneral Elec Equip,           !- Name
  {01183668-0a3b-4a04-b33b-83d6042e420d}, !- Electric Equipment Definition Name
  {4e57458c-a414-46a7-a2fc-18a1c286a622}, !- Space or SpaceType Name
  {0dd21288-2b12-448b-b2e4-a34608d436dc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dc07efdd-3966-4738-a3ea-72a55b442124}, !- Handle
  RtL OfficeGeneral Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a6755970-643f-4d85-acff-884d91e0bbe5}, !- Handle
  RtL OfficeGeneral Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1635a9d0-2bad-4b45-9d58-6a2900e10ed7}, !- Number of People Schedule Name
  {994da9c6-a930-4ce8-a115-4f1620c285e3}, !- People Activity Level Schedule Name
  {e53badb9-72de-4274-b6fe-9e6e186f95f5}, !- Lighting Schedule Name
  {1cb9f488-63d5-4f6e-8841-5a1a41d804ec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c3080443-594c-4bcd-8373-f9c2b4b16871}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1cb9f488-63d5-4f6e-8841-5a1a41d804ec}, !- Handle
  D_RtL_OffGen_Misc_Yr,                   !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {761dd9c1-2f73-4ad7-8f4d-12c79aa69d6d}, !- Default Day Schedule Name
  {b5816273-f09b-4399-ba63-a71f0edbbb62}, !- Summer Design Day Schedule Name
  {28dce88c-98b6-4354-ac6a-841ea10454de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {761dd9c1-2f73-4ad7-8f4d-12c79aa69d6d}, !- Handle
  D_RtL_OffGen_Misc_Yr Default,           !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  55,                                     !- Minute 2
  0.45,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  5,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.55,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  25,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  35,                                     !- Minute 6
  0.65,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.7,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  55,                                     !- Minute 8
  0.741666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  5,                                      !- Minute 9
  0.783333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.825,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  25,                                     !- Minute 11
  0.866666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  35,                                     !- Minute 12
  0.908333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.95,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  22,                                     !- Minute 14
  0.95,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  32,                                     !- Minute 15
  0.906862745098039,                      !- Value Until Time 15
  12,                                     !- Hour 16
  42,                                     !- Minute 16
  0.863725490196079,                      !- Value Until Time 16
  12,                                     !- Hour 17
  52,                                     !- Minute 17
  0.820588235294118,                      !- Value Until Time 17
  13,                                     !- Hour 18
  2,                                      !- Minute 18
  0.777450980392157,                      !- Value Until Time 18
  13,                                     !- Hour 19
  12,                                     !- Minute 19
  0.734313725490197,                      !- Value Until Time 19
  13,                                     !- Hour 20
  22,                                     !- Minute 20
  0.691176470588236,                      !- Value Until Time 20
  13,                                     !- Hour 21
  32,                                     !- Minute 21
  0.648039215686276,                      !- Value Until Time 21
  13,                                     !- Hour 22
  42,                                     !- Minute 22
  0.604901960784315,                      !- Value Until Time 22
  13,                                     !- Hour 23
  52,                                     !- Minute 23
  0.561764705882354,                      !- Value Until Time 23
  14,                                     !- Hour 24
  2,                                      !- Minute 24
  0.518627450980394,                      !- Value Until Time 24
  14,                                     !- Hour 25
  12,                                     !- Minute 25
  0.475490196078433,                      !- Value Until Time 25
  14,                                     !- Hour 26
  22,                                     !- Minute 26
  0.432352941176472,                      !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4;                                    !- Value Until Time 28

OS:Schedule:Rule,
  {670d6e8c-edef-4138-a1fa-08d3aab65a28}, !- Handle
  Schedule Rule 10,                       !- Name
  {1cb9f488-63d5-4f6e-8841-5a1a41d804ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0022e736-272c-43e6-8320-bfbc64b83d44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0022e736-272c-43e6-8320-bfbc64b83d44}, !- Handle
  D_RtL_OffGen_Misc_Yr Sat Day,           !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.19,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  55,                                     !- Minute 2
  0.243333333333333,                      !- Value Until Time 2
  6,                                      !- Hour 3
  5,                                      !- Minute 3
  0.296666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.35,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  25,                                     !- Minute 5
  0.403333333333334,                      !- Value Until Time 5
  6,                                      !- Hour 6
  35,                                     !- Minute 6
  0.456666666666667,                      !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.51,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  55,                                     !- Minute 8
  0.55,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  5,                                      !- Minute 9
  0.59,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.63,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  25,                                     !- Minute 11
  0.67,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  35,                                     !- Minute 12
  0.71,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  22,                                     !- Minute 14
  0.75,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  32,                                     !- Minute 15
  0.706078431372549,                      !- Value Until Time 15
  12,                                     !- Hour 16
  42,                                     !- Minute 16
  0.662156862745098,                      !- Value Until Time 16
  12,                                     !- Hour 17
  52,                                     !- Minute 17
  0.618235294117648,                      !- Value Until Time 17
  13,                                     !- Hour 18
  2,                                      !- Minute 18
  0.574313725490197,                      !- Value Until Time 18
  13,                                     !- Hour 19
  12,                                     !- Minute 19
  0.530392156862746,                      !- Value Until Time 19
  13,                                     !- Hour 20
  22,                                     !- Minute 20
  0.486470588235296,                      !- Value Until Time 20
  13,                                     !- Hour 21
  32,                                     !- Minute 21
  0.442549019607845,                      !- Value Until Time 21
  13,                                     !- Hour 22
  42,                                     !- Minute 22
  0.398627450980394,                      !- Value Until Time 22
  13,                                     !- Hour 23
  52,                                     !- Minute 23
  0.354705882352942,                      !- Value Until Time 23
  14,                                     !- Hour 24
  2,                                      !- Minute 24
  0.310784313725491,                      !- Value Until Time 24
  14,                                     !- Hour 25
  12,                                     !- Minute 25
  0.266862745098042,                      !- Value Until Time 25
  14,                                     !- Hour 26
  22,                                     !- Minute 26
  0.22294117647059,                       !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.19,                                   !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.19;                                   !- Value Until Time 28

OS:Schedule:Day,
  {b5816273-f09b-4399-ba63-a71f0edbbb62}, !- Handle
  D_RtL_OffGen_Misc_Yr Summer Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d833b3fc-65ed-44ac-9146-d82b87c242ba}, !- Handle
  Schedule Rule 11,                       !- Name
  {1cb9f488-63d5-4f6e-8841-5a1a41d804ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b05bb9c-6031-4395-aa1b-3a2b1dda88e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b05bb9c-6031-4395-aa1b-3a2b1dda88e4}, !- Handle
  D_RtL_OffGen_Misc_Yr Sun Day,           !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28dce88c-98b6-4354-ac6a-841ea10454de}, !- Handle
  D_RtL_OffGen_Misc_Yr Winter Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {9a11e60e-71af-4f26-9610-ed777c1d7f16}, !- Handle
  RtL RetailSales People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.238958811250956,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6614ed02-b0be-4d29-b8d7-0f143a3ce4ab}, !- Handle
  RtL RetailSales People,                 !- Name
  {9a11e60e-71af-4f26-9610-ed777c1d7f16}, !- People Definition Name
  {0f6cab96-2888-427d-b58b-3312243c79e0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fffa1409-73a5-48c3-a705-8f8a909d5353}, !- Work Efficiency Schedule Name
  {c9bec0ab-e666-4cf7-96f8-2026d751e8c0}, !- Clothing Insulation Schedule Name
  {f321758d-a451-48c0-a306-3c0661d0cb27}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {89da290b-dfb8-4120-8745-db30109fba2c}, !- Handle
  RtL RetailSales Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {60ae0445-190a-4253-a249-a019cbf7fc83}, !- Handle
  {89da290b-dfb8-4120-8745-db30109fba2c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b4547275-d5e8-4600-acb8-1ab9870f17a8}, !- Handle
  RtL RetailSales Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e5c7e7ab-139e-4d53-a29b-a0cccca98821}, !- Handle
  RtL RetailSales Elec Equip,             !- Name
  {b4547275-d5e8-4600-acb8-1ab9870f17a8}, !- Electric Equipment Definition Name
  {0f6cab96-2888-427d-b58b-3312243c79e0}, !- Space or SpaceType Name
  {e0e3b1eb-81ba-4525-aabe-f4f0f5c1d2c6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {768fb8ed-24d8-4595-acda-abbb7df829af}, !- Handle
  RtL RetailSales Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.001016,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8d026dad-9eb3-4fbb-bd25-60a57febc6a7}, !- Handle
  RtL RetailSales Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93dc8f19-3c50-4572-a4d5-b337eaa12469}, !- Number of People Schedule Name
  {994da9c6-a930-4ce8-a115-4f1620c285e3}, !- People Activity Level Schedule Name
  {1a75a090-74cc-4e9d-8ed2-8c7bdd7d7187}, !- Lighting Schedule Name
  {9786698f-d23d-4adf-957e-03adf81c7a2d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c3080443-594c-4bcd-8373-f9c2b4b16871}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {93dc8f19-3c50-4572-a4d5-b337eaa12469}, !- Handle
  D_RtL_Sales_Occup_Yr,                   !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {02ab35bd-6df0-46f4-a4c5-c9404963ac39}, !- Default Day Schedule Name
  {9e2c1716-37a5-4447-95b2-ed89fb186b11}, !- Summer Design Day Schedule Name
  {a1de9fd8-dd38-47b4-9665-7860dacf2226}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02ab35bd-6df0-46f4-a4c5-c9404963ac39}, !- Handle
  D_RtL_Sales_Occup_Yr Default,           !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  6,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  55,                                     !- Minute 8
  0.133333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  5,                                      !- Minute 9
  0.166666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  25,                                     !- Minute 11
  0.233333333333334,                      !- Value Until Time 11
  7,                                      !- Hour 12
  35,                                     !- Minute 12
  0.266666666666667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  55,                                     !- Minute 14
  0.333333333333333,                      !- Value Until Time 14
  8,                                      !- Hour 15
  5,                                      !- Minute 15
  0.366666666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.4,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  24,                                     !- Minute 17
  0.433333333333333,                      !- Value Until Time 17
  8,                                      !- Hour 18
  34,                                     !- Minute 18
  0.466666666666666,                      !- Value Until Time 18
  8,                                      !- Hour 19
  44,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  22,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  32,                                     !- Minute 23
  0.591666666666667,                      !- Value Until Time 23
  9,                                      !- Hour 24
  42,                                     !- Minute 24
  0.583333333333333,                      !- Value Until Time 24
  9,                                      !- Hour 25
  52,                                     !- Minute 25
  0.575,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  2,                                      !- Minute 26
  0.566666666666667,                      !- Value Until Time 26
  10,                                     !- Hour 27
  12,                                     !- Minute 27
  0.558333333333333,                      !- Value Until Time 27
  10,                                     !- Hour 28
  22,                                     !- Minute 28
  0.55,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  32,                                     !- Minute 29
  0.541666666666667,                      !- Value Until Time 29
  10,                                     !- Hour 30
  42,                                     !- Minute 30
  0.533333333333334,                      !- Value Until Time 30
  10,                                     !- Hour 31
  52,                                     !- Minute 31
  0.525,                                  !- Value Until Time 31
  11,                                     !- Hour 32
  2,                                      !- Minute 32
  0.516666666666667,                      !- Value Until Time 32
  11,                                     !- Hour 33
  12,                                     !- Minute 33
  0.508333333333334,                      !- Value Until Time 33
  11,                                     !- Hour 34
  22,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  52,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  13,                                     !- Hour 36
  2,                                      !- Minute 36
  0.544444444444444,                      !- Value Until Time 36
  13,                                     !- Hour 37
  12,                                     !- Minute 37
  0.588888888888889,                      !- Value Until Time 37
  13,                                     !- Hour 38
  22,                                     !- Minute 38
  0.633333333333333,                      !- Value Until Time 38
  13,                                     !- Hour 39
  32,                                     !- Minute 39
  0.677777777777777,                      !- Value Until Time 39
  13,                                     !- Hour 40
  42,                                     !- Minute 40
  0.722222222222221,                      !- Value Until Time 40
  13,                                     !- Hour 41
  52,                                     !- Minute 41
  0.766666666666666,                      !- Value Until Time 41
  14,                                     !- Hour 42
  0,                                      !- Minute 42
  0.8,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.8,                                    !- Value Until Time 43
  15,                                     !- Hour 44
  9,                                      !- Minute 44
  0.683333333333334,                      !- Value Until Time 44
  15,                                     !- Hour 45
  19,                                     !- Minute 45
  0.566666666666668,                      !- Value Until Time 45
  15,                                     !- Hour 46
  29,                                     !- Minute 46
  0.450000000000001,                      !- Value Until Time 46
  15,                                     !- Hour 47
  39,                                     !- Minute 47
  0.333333333333335,                      !- Value Until Time 47
  15,                                     !- Hour 48
  49,                                     !- Minute 48
  0.216666666666669,                      !- Value Until Time 48
  15,                                     !- Hour 49
  59,                                     !- Minute 49
  0.100000000000002,                      !- Value Until Time 49
  16,                                     !- Hour 50
  0,                                      !- Minute 50
  0.1,                                    !- Value Until Time 50
  16,                                     !- Hour 51
  10,                                     !- Minute 51
  0.0833333333333332,                     !- Value Until Time 51
  16,                                     !- Hour 52
  20,                                     !- Minute 52
  0.0666666666666664,                     !- Value Until Time 52
  16,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0499999999999996,                     !- Value Until Time 53
  16,                                     !- Hour 54
  40,                                     !- Minute 54
  0.0333333333333329,                     !- Value Until Time 54
  16,                                     !- Hour 55
  50,                                     !- Minute 55
  0.0166666666666661,                     !- Value Until Time 55
  17,                                     !- Hour 56
  0,                                      !- Minute 56
  0,                                      !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0;                                      !- Value Until Time 57

OS:Schedule:Day,
  {9e2c1716-37a5-4447-95b2-ed89fb186b11}, !- Handle
  D_RtL_Sales_Occup_Yr Summer Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1de9fd8-dd38-47b4-9665-7860dacf2226}, !- Handle
  D_RtL_Sales_Occup_Yr Winter Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a75a090-74cc-4e9d-8ed2-8c7bdd7d7187}, !- Handle
  D17_RtL_Sales_LF_Yr,                    !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {ff3d7698-8b08-402b-866c-8a97dfcee985}, !- Default Day Schedule Name
  {551e1b4d-a00c-4eb9-8b8d-fda0c5462bb3}, !- Summer Design Day Schedule Name
  {5430a843-beaf-4e96-8cfd-95a23f8572ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff3d7698-8b08-402b-866c-8a97dfcee985}, !- Handle
  D17_RtL_Sales_LF_Yr Default,            !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.166666666666667,                      !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.183333333333333,                      !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.216666666666667,                      !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.233333333333333,                      !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.271666666666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.293333333333333,                      !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.315,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.336666666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.358333333333334,                      !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.38,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  55,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  6,                                      !- Hour 15
  5,                                      !- Minute 15
  0.42,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.44,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  25,                                     !- Minute 17
  0.46,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  35,                                     !- Minute 18
  0.48,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  55,                                     !- Minute 20
  0.531666666666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  5,                                      !- Minute 21
  0.563333333333333,                      !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.595,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  25,                                     !- Minute 23
  0.626666666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  35,                                     !- Minute 24
  0.658333333333334,                      !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.69,                                   !- Value Until Time 25
  7,                                      !- Hour 26
  55,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  8,                                      !- Hour 27
  5,                                      !- Minute 27
  0.71,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  15,                                     !- Minute 28
  0.72,                                   !- Value Until Time 28
  8,                                      !- Hour 29
  24,                                     !- Minute 29
  0.73,                                   !- Value Until Time 29
  8,                                      !- Hour 30
  34,                                     !- Minute 30
  0.74,                                   !- Value Until Time 30
  8,                                      !- Hour 31
  44,                                     !- Minute 31
  0.75,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  45,                                     !- Minute 32
  0.75,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  54,                                     !- Minute 33
  0.758333333333333,                      !- Value Until Time 33
  9,                                      !- Hour 34
  4,                                      !- Minute 34
  0.766666666666667,                      !- Value Until Time 34
  9,                                      !- Hour 35
  14,                                     !- Minute 35
  0.775,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  24,                                     !- Minute 36
  0.783333333333333,                      !- Value Until Time 36
  9,                                      !- Hour 37
  34,                                     !- Minute 37
  0.791666666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  44,                                     !- Minute 38
  0.8,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.8,                                    !- Value Until Time 39
  13,                                     !- Hour 40
  26,                                     !- Minute 40
  0.8,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  36,                                     !- Minute 41
  0.590740740740741,                      !- Value Until Time 41
  13,                                     !- Hour 42
  46,                                     !- Minute 42
  0.531481481481482,                      !- Value Until Time 42
  13,                                     !- Hour 43
  56,                                     !- Minute 43
  0.472222222222223,                      !- Value Until Time 43
  14,                                     !- Hour 44
  0,                                      !- Minute 44
  0.45,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  9,                                      !- Minute 45
  0.425,                                  !- Value Until Time 45
  14,                                     !- Hour 46
  19,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  14,                                     !- Hour 47
  29,                                     !- Minute 47
  0.375,                                  !- Value Until Time 47
  14,                                     !- Hour 48
  39,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  49,                                     !- Minute 49
  0.325,                                  !- Value Until Time 49
  14,                                     !- Hour 50
  59,                                     !- Minute 50
  0.300000000000001,                      !- Value Until Time 50
  15,                                     !- Hour 51
  0,                                      !- Minute 51
  0.3,                                    !- Value Until Time 51
  15,                                     !- Hour 52
  9,                                      !- Minute 52
  0.291666666666667,                      !- Value Until Time 52
  15,                                     !- Hour 53
  19,                                     !- Minute 53
  0.283333333333333,                      !- Value Until Time 53
  15,                                     !- Hour 54
  29,                                     !- Minute 54
  0.275,                                  !- Value Until Time 54
  15,                                     !- Hour 55
  39,                                     !- Minute 55
  0.266666666666667,                      !- Value Until Time 55
  15,                                     !- Hour 56
  49,                                     !- Minute 56
  0.258333333333333,                      !- Value Until Time 56
  15,                                     !- Hour 57
  59,                                     !- Minute 57
  0.25,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  0,                                      !- Minute 58
  0.25,                                   !- Value Until Time 58
  16,                                     !- Hour 59
  10,                                     !- Minute 59
  0.233333333333333,                      !- Value Until Time 59
  16,                                     !- Hour 60
  20,                                     !- Minute 60
  0.216666666666666,                      !- Value Until Time 60
  16,                                     !- Hour 61
  30,                                     !- Minute 61
  0.2,                                    !- Value Until Time 61
  16,                                     !- Hour 62
  40,                                     !- Minute 62
  0.183333333333333,                      !- Value Until Time 62
  16,                                     !- Hour 63
  50,                                     !- Minute 63
  0.166666666666666,                      !- Value Until Time 63
  17,                                     !- Hour 64
  0,                                      !- Minute 64
  0.15,                                   !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0.15;                                   !- Value Until Time 65

OS:Schedule:Day,
  {551e1b4d-a00c-4eb9-8b8d-fda0c5462bb3}, !- Handle
  D17_RtL_Sales_LF_Yr Summer Design Day,  !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e0ca610-2dec-4751-8d6d-b4629f8a769b}, !- Handle
  Schedule Rule 13,                       !- Name
  {1a75a090-74cc-4e9d-8ed2-8c7bdd7d7187}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b741156-b4a1-405d-8751-9500cef0436a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b741156-b4a1-405d-8751-9500cef0436a}, !- Handle
  D17_RtL_Sales_LF_Yr Wknd Day,           !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.0133333333333333,                     !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0266666666666667,                     !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.04,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0533333333333333,                     !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0666666666666667,                     !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.08,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.102222222222223,                      !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.124444444444444,                      !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.146666666666667,                      !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.168888888888889,                      !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.191111111111111,                      !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.213333333333333,                      !- Value Until Time 13
  5,                                      !- Hour 14
  55,                                     !- Minute 14
  0.24,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  5,                                      !- Minute 15
  0.266666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.293333333333333,                      !- Value Until Time 16
  6,                                      !- Hour 17
  25,                                     !- Minute 17
  0.32,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  35,                                     !- Minute 18
  0.346666666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.373333333333333,                      !- Value Until Time 19
  6,                                      !- Hour 20
  55,                                     !- Minute 20
  0.395555555555556,                      !- Value Until Time 20
  7,                                      !- Hour 21
  5,                                      !- Minute 21
  0.417777777777777,                      !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.44,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  25,                                     !- Minute 23
  0.462222222222223,                      !- Value Until Time 23
  7,                                      !- Hour 24
  35,                                     !- Minute 24
  0.484444444444445,                      !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.506666666666667,                      !- Value Until Time 25
  7,                                      !- Hour 26
  55,                                     !- Minute 26
  0.522222222222223,                      !- Value Until Time 26
  8,                                      !- Hour 27
  5,                                      !- Minute 27
  0.537777777777777,                      !- Value Until Time 27
  8,                                      !- Hour 28
  15,                                     !- Minute 28
  0.553333333333333,                      !- Value Until Time 28
  8,                                      !- Hour 29
  24,                                     !- Minute 29
  0.568888888888889,                      !- Value Until Time 29
  8,                                      !- Hour 30
  34,                                     !- Minute 30
  0.584444444444444,                      !- Value Until Time 30
  8,                                      !- Hour 31
  44,                                     !- Minute 31
  0.6,                                    !- Value Until Time 31
  8,                                      !- Hour 32
  45,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  11,                                     !- Hour 33
  52,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  2,                                      !- Minute 34
  0.588888888888889,                      !- Value Until Time 34
  12,                                     !- Hour 35
  12,                                     !- Minute 35
  0.577777777777777,                      !- Value Until Time 35
  12,                                     !- Hour 36
  22,                                     !- Minute 36
  0.566666666666667,                      !- Value Until Time 36
  12,                                     !- Hour 37
  32,                                     !- Minute 37
  0.555555555555556,                      !- Value Until Time 37
  12,                                     !- Hour 38
  42,                                     !- Minute 38
  0.544444444444445,                      !- Value Until Time 38
  12,                                     !- Hour 39
  52,                                     !- Minute 39
  0.533333333333333,                      !- Value Until Time 39
  13,                                     !- Hour 40
  2,                                      !- Minute 40
  0.51358024691358,                       !- Value Until Time 40
  13,                                     !- Hour 41
  12,                                     !- Minute 41
  0.493827160493827,                      !- Value Until Time 41
  13,                                     !- Hour 42
  22,                                     !- Minute 42
  0.474074074074075,                      !- Value Until Time 42
  13,                                     !- Hour 43
  26,                                     !- Minute 43
  0.466666666666667,                      !- Value Until Time 43
  13,                                     !- Hour 44
  36,                                     !- Minute 44
  0.312098765432099,                      !- Value Until Time 44
  13,                                     !- Hour 45
  46,                                     !- Minute 45
  0.304197530864197,                      !- Value Until Time 45
  13,                                     !- Hour 46
  56,                                     !- Minute 46
  0.296296296296296,                      !- Value Until Time 46
  14,                                     !- Hour 47
  0,                                      !- Minute 47
  0.293333333333333,                      !- Value Until Time 47
  14,                                     !- Hour 48
  9,                                      !- Minute 48
  0.257777777777777,                      !- Value Until Time 48
  14,                                     !- Hour 49
  19,                                     !- Minute 49
  0.222222222222223,                      !- Value Until Time 49
  14,                                     !- Hour 50
  29,                                     !- Minute 50
  0.186666666666667,                      !- Value Until Time 50
  14,                                     !- Hour 51
  39,                                     !- Minute 51
  0.151111111111112,                      !- Value Until Time 51
  14,                                     !- Hour 52
  49,                                     !- Minute 52
  0.115555555555556,                      !- Value Until Time 52
  14,                                     !- Hour 53
  59,                                     !- Minute 53
  0.0800000000000013,                     !- Value Until Time 53
  15,                                     !- Hour 54
  0,                                      !- Minute 54
  0.08,                                   !- Value Until Time 54
  15,                                     !- Hour 55
  9,                                      !- Minute 55
  0.0666666666666667,                     !- Value Until Time 55
  15,                                     !- Hour 56
  19,                                     !- Minute 56
  0.0533333333333333,                     !- Value Until Time 56
  15,                                     !- Hour 57
  29,                                     !- Minute 57
  0.04,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  39,                                     !- Minute 58
  0.0266666666666667,                     !- Value Until Time 58
  15,                                     !- Hour 59
  49,                                     !- Minute 59
  0.0133333333333333,                     !- Value Until Time 59
  15,                                     !- Hour 60
  59,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  16,                                     !- Hour 61
  0,                                      !- Minute 61
  0,                                      !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0;                                      !- Value Until Time 62

OS:Schedule:Day,
  {5430a843-beaf-4e96-8cfd-95a23f8572ae}, !- Handle
  D17_RtL_Sales_LF_Yr Winter Design Day,  !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9786698f-d23d-4adf-957e-03adf81c7a2d}, !- Handle
  D_RtL_Sales_Misc_Yr,                    !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {63c63e68-97de-49d4-b7e2-8afc079709dd}, !- Default Day Schedule Name
  {6bc3de06-278d-49de-96ad-c145575fdf61}, !- Summer Design Day Schedule Name
  {3b330a5d-7e35-47ac-9367-5c7f4080e9d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63c63e68-97de-49d4-b7e2-8afc079709dd}, !- Handle
  D_RtL_Sales_Misc_Yr Default,            !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6bc3de06-278d-49de-96ad-c145575fdf61}, !- Handle
  D_RtL_Sales_Misc_Yr Summer Design Day,  !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b330a5d-7e35-47ac-9367-5c7f4080e9d3}, !- Handle
  D_RtL_Sales_Misc_Yr Winter Design Day,  !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {bc45d909-2c23-43b5-bc23-07f7819200f1}, !- Handle
  RtL StockRoom People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0236806029167614,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2730e7f5-43b3-420b-ac74-66cd6ec7fd67}, !- Handle
  RtL StockRoom People,                   !- Name
  {bc45d909-2c23-43b5-bc23-07f7819200f1}, !- People Definition Name
  {15c015c7-d256-411d-89c9-f716b6daeab8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fffa1409-73a5-48c3-a705-8f8a909d5353}, !- Work Efficiency Schedule Name
  {c9bec0ab-e666-4cf7-96f8-2026d751e8c0}, !- Clothing Insulation Schedule Name
  {f321758d-a451-48c0-a306-3c0661d0cb27}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f348514b-e7f2-433e-a3a5-99d7a1babd67}, !- Handle
  RtL StockRoom Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {c59bd7c0-9a72-4add-b6e5-e6a0e1a3d8ff}, !- Handle
  {f348514b-e7f2-433e-a3a5-99d7a1babd67}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e18871fa-b9f8-4d27-a1fd-f017a1fcc549}, !- Handle
  RtL StockRoom Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aab6602e-0ed7-4f7e-b49e-b95441bd8852}, !- Handle
  RtL StockRoom Elec Equip,               !- Name
  {e18871fa-b9f8-4d27-a1fd-f017a1fcc549}, !- Electric Equipment Definition Name
  {15c015c7-d256-411d-89c9-f716b6daeab8}, !- Space or SpaceType Name
  {6bfc536c-d555-40c7-9aa3-e727d8ac3518}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ba43b995-5f1e-400f-ba11-8f7c8ea89890}, !- Handle
  RtL StockRoom Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d8203e5d-7896-4259-ad0c-cb03521b8a85}, !- Handle
  RtL StockRoom Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9edbd77a-895d-4e53-8015-648b32918323}, !- Number of People Schedule Name
  {eddc47e0-2cac-4e36-b996-b358d00977ee}, !- People Activity Level Schedule Name
  {38b4219e-fbb4-457b-8d91-31d6b60b25e6}, !- Lighting Schedule Name
  {0b3f2849-8a4b-49d0-adac-cdb417aea15e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c3080443-594c-4bcd-8373-f9c2b4b16871}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9edbd77a-895d-4e53-8015-648b32918323}, !- Handle
  D_RtL_Stock_Occup_Yr,                   !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {d2378e1b-0b8a-4154-9064-d73d4e8fa478}, !- Default Day Schedule Name
  {d2e41b96-9cd9-4c14-b44e-23ab7fbecf27}, !- Summer Design Day Schedule Name
  {56fb7303-a902-43c6-8739-5eed47e7ba50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2378e1b-0b8a-4154-9064-d73d4e8fa478}, !- Handle
  D_RtL_Stock_Occup_Yr Default,           !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  22,                                     !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d2e41b96-9cd9-4c14-b44e-23ab7fbecf27}, !- Handle
  D_RtL_Stock_Occup_Yr Summer Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56fb7303-a902-43c6-8739-5eed47e7ba50}, !- Handle
  D_RtL_Stock_Occup_Yr Winter Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eddc47e0-2cac-4e36-b996-b358d00977ee}, !- Handle
  DEER Activity 220W/person,              !- Name
  {ecf2c46e-4ea9-4c6b-ad52-3f51fd0a9d84}, !- Schedule Type Limits Name
  {0dfbc942-ba73-4131-9fec-1bea2d1c28a6}, !- Default Day Schedule Name
  {32dbe8ab-c9a0-4c97-bd7a-aa153a25ec6f}, !- Summer Design Day Schedule Name
  {7eb26756-79a8-4f9e-8dc4-1d03756fccde}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0dfbc942-ba73-4131-9fec-1bea2d1c28a6}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {ecf2c46e-4ea9-4c6b-ad52-3f51fd0a9d84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  18,                                     !- Hour 1
  30,                                     !- Minute 1
  220,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  220;                                    !- Value Until Time 2

OS:Schedule:Day,
  {7eb26756-79a8-4f9e-8dc4-1d03756fccde}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {ecf2c46e-4ea9-4c6b-ad52-3f51fd0a9d84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {32dbe8ab-c9a0-4c97-bd7a-aa153a25ec6f}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {ecf2c46e-4ea9-4c6b-ad52-3f51fd0a9d84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {38b4219e-fbb4-457b-8d91-31d6b60b25e6}, !- Handle
  D17_RtL_Stock_LF_Yr,                    !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {c9cfedc1-447c-4c92-bbb0-3dba509a7382}, !- Default Day Schedule Name
  {a5b3af26-eb2c-47a5-8876-ade61295c71f}, !- Summer Design Day Schedule Name
  {427764ac-cf80-4616-b942-5622586f0a13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9cfedc1-447c-4c92-bbb0-3dba509a7382}, !- Handle
  D17_RtL_Stock_LF_Yr Default,            !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a5b3af26-eb2c-47a5-8876-ade61295c71f}, !- Handle
  D17_RtL_Stock_LF_Yr Summer Design Day,  !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {427764ac-cf80-4616-b942-5622586f0a13}, !- Handle
  D17_RtL_Stock_LF_Yr Winter Design Day,  !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b3f2849-8a4b-49d0-adac-cdb417aea15e}, !- Handle
  D_RtL_Stock_Misc_Yr,                    !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {daa166c1-8c61-4e12-82ae-25d6fe8789b7}, !- Default Day Schedule Name
  {fc7fbda8-1124-4a63-90be-9689f5b642f4}, !- Summer Design Day Schedule Name
  {74427fe4-5174-41ed-b510-8a5144892503}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {daa166c1-8c61-4e12-82ae-25d6fe8789b7}, !- Handle
  D_RtL_Stock_Misc_Yr Default,            !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fc7fbda8-1124-4a63-90be-9689f5b642f4}, !- Handle
  D_RtL_Stock_Misc_Yr Summer Design Day,  !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74427fe4-5174-41ed-b510-8a5144892503}, !- Handle
  D_RtL_Stock_Misc_Yr Winter Design Day,  !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {1043a6a3-8bb7-4d11-a560-38f571839f06}, !- Handle
  RtL Work People Definition,             !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {52cec55c-26aa-49ca-a35e-6e5b5eb2fab8}, !- Handle
  RtL Work People,                        !- Name
  {1043a6a3-8bb7-4d11-a560-38f571839f06}, !- People Definition Name
  {e2198478-95d0-49b8-a3ba-b2c61ef43256}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fffa1409-73a5-48c3-a705-8f8a909d5353}, !- Work Efficiency Schedule Name
  {c9bec0ab-e666-4cf7-96f8-2026d751e8c0}, !- Clothing Insulation Schedule Name
  {f321758d-a451-48c0-a306-3c0661d0cb27}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dcb7ce29-f8fa-48ad-b8d3-ccc535336233}, !- Handle
  RtL Work Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {a3b19269-28c6-467d-a8a9-b79f6ebe8d7f}, !- Handle
  {dcb7ce29-f8fa-48ad-b8d3-ccc535336233}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b70d19c1-5bf3-4ca6-9e49-1be174cefbbe}, !- Handle
  RtL Work Elec Equip Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1f857a4b-207c-4159-ab18-e4903cd76818}, !- Handle
  RtL Work Elec Equip,                    !- Name
  {b70d19c1-5bf3-4ca6-9e49-1be174cefbbe}, !- Electric Equipment Definition Name
  {e2198478-95d0-49b8-a3ba-b2c61ef43256}, !- Space or SpaceType Name
  {c352440c-2327-4f54-8c54-cd7e01983083}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8a87077f-d4ae-47f2-86a5-79993b16349d}, !- Handle
  RtL Work Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5ccd0b40-1430-4426-aa0b-598a2f46a27e}, !- Handle
  RtL Work Schedule Set,                  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bf0f04a1-77d1-45d8-9973-ce3afea4f53b}, !- Number of People Schedule Name
  {994da9c6-a930-4ce8-a115-4f1620c285e3}, !- People Activity Level Schedule Name
  {53c10cad-28a2-408b-83e5-2f8a84f0c7a6}, !- Lighting Schedule Name
  {caca97a8-ca1d-464b-b6bc-2792f4f627db}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c3080443-594c-4bcd-8373-f9c2b4b16871}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bf0f04a1-77d1-45d8-9973-ce3afea4f53b}, !- Handle
  D_RtL_AutoShop_Occup_Yr,                !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {1947e5a3-4010-4a96-81d1-20cacb7295af}, !- Default Day Schedule Name
  {6afd1668-6678-47ff-8a91-9f39c84bd31b}, !- Summer Design Day Schedule Name
  {514801b4-af2c-4f16-9db6-4b480e193d7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1947e5a3-4010-4a96-81d1-20cacb7295af}, !- Handle
  D_RtL_AutoShop_Occup_Yr Default,        !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  55,                                     !- Minute 2
  0.116666666666667,                      !- Value Until Time 2
  6,                                      !- Hour 3
  5,                                      !- Minute 3
  0.233333333333334,                      !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.350000000000001,                      !- Value Until Time 4
  6,                                      !- Hour 5
  25,                                     !- Minute 5
  0.466666666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  35,                                     !- Minute 6
  0.583333333333334,                      !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.7,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  55,                                     !- Minute 8
  0.716666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  5,                                      !- Minute 9
  0.733333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.75,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  25,                                     !- Minute 11
  0.766666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  35,                                     !- Minute 12
  0.783333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  55,                                     !- Minute 14
  0.816666666666667,                      !- Value Until Time 14
  8,                                      !- Hour 15
  5,                                      !- Minute 15
  0.833333333333333,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.85,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  24,                                     !- Minute 17
  0.866666666666667,                      !- Value Until Time 17
  8,                                      !- Hour 18
  34,                                     !- Minute 18
  0.883333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  44,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.9,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  54,                                     !- Minute 21
  0.916666666666667,                      !- Value Until Time 21
  9,                                      !- Hour 22
  4,                                      !- Minute 22
  0.933333333333333,                      !- Value Until Time 22
  9,                                      !- Hour 23
  14,                                     !- Minute 23
  0.95,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  24,                                     !- Minute 24
  0.966666666666667,                      !- Value Until Time 24
  9,                                      !- Hour 25
  34,                                     !- Minute 25
  0.983333333333333,                      !- Value Until Time 25
  9,                                      !- Hour 26
  44,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  9,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  15,                                     !- Hour 29
  9,                                      !- Minute 29
  0.983333333333333,                      !- Value Until Time 29
  15,                                     !- Hour 30
  19,                                     !- Minute 30
  0.966666666666667,                      !- Value Until Time 30
  15,                                     !- Hour 31
  29,                                     !- Minute 31
  0.95,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  39,                                     !- Minute 32
  0.933333333333334,                      !- Value Until Time 32
  15,                                     !- Hour 33
  49,                                     !- Minute 33
  0.916666666666667,                      !- Value Until Time 33
  15,                                     !- Hour 34
  59,                                     !- Minute 34
  0.9,                                    !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.9,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  10,                                     !- Minute 36
  0.883333333333333,                      !- Value Until Time 36
  16,                                     !- Hour 37
  20,                                     !- Minute 37
  0.866666666666666,                      !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.85,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  40,                                     !- Minute 39
  0.833333333333333,                      !- Value Until Time 39
  16,                                     !- Hour 40
  50,                                     !- Minute 40
  0.816666666666666,                      !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.8,                                    !- Value Until Time 41
  17,                                     !- Hour 42
  10,                                     !- Minute 42
  0.666666666666666,                      !- Value Until Time 42
  17,                                     !- Hour 43
  20,                                     !- Minute 43
  0.533333333333331,                      !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.399999999999997,                      !- Value Until Time 44
  17,                                     !- Hour 45
  40,                                     !- Minute 45
  0.266666666666663,                      !- Value Until Time 45
  17,                                     !- Hour 46
  50,                                     !- Minute 46
  0.133333333333329,                      !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0,                                      !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:Schedule:Day,
  {6afd1668-6678-47ff-8a91-9f39c84bd31b}, !- Handle
  D_RtL_AutoShop_Occup_Yr Summer Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {514801b4-af2c-4f16-9db6-4b480e193d7f}, !- Handle
  D_RtL_AutoShop_Occup_Yr Winter Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {53c10cad-28a2-408b-83e5-2f8a84f0c7a6}, !- Handle
  D17_RtL_Work_LF_Yr,                     !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {22a3150c-64f0-4197-9417-936afe060b8d}, !- Default Day Schedule Name
  {575e0112-6c27-4634-ac78-59f6930d9b28}, !- Summer Design Day Schedule Name
  {0d9feb52-621b-4501-8859-f89829132238}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22a3150c-64f0-4197-9417-936afe060b8d}, !- Handle
  D17_RtL_Work_LF_Yr Default,             !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.075,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.125,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.175,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.3,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.325000000000001,                      !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.350000000000001,                      !- Value Until Time 13
  6,                                      !- Hour 14
  25,                                     !- Minute 14
  0.375000000000001,                      !- Value Until Time 14
  6,                                      !- Hour 15
  35,                                     !- Minute 15
  0.400000000000001,                      !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.425000000000001,                      !- Value Until Time 16
  6,                                      !- Hour 17
  55,                                     !- Minute 17
  0.450000000000001,                      !- Value Until Time 17
  7,                                      !- Hour 18
  5,                                      !- Minute 18
  0.475000000000001,                      !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.500000000000001,                      !- Value Until Time 19
  7,                                      !- Hour 20
  25,                                     !- Minute 20
  0.525000000000001,                      !- Value Until Time 20
  7,                                      !- Hour 21
  35,                                     !- Minute 21
  0.550000000000001,                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.575000000000001,                      !- Value Until Time 22
  7,                                      !- Hour 23
  55,                                     !- Minute 23
  0.600000000000001,                      !- Value Until Time 23
  8,                                      !- Hour 24
  5,                                      !- Minute 24
  0.625000000000001,                      !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  16,                                     !- Hour 26
  0,                                      !- Minute 26
  0.65,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  10,                                     !- Minute 27
  0.57105,                                !- Value Until Time 27
  16,                                     !- Hour 28
  20,                                     !- Minute 28
  0.492099999999999,                      !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.413149999999998,                      !- Value Until Time 29
  16,                                     !- Hour 30
  40,                                     !- Minute 30
  0.334199999999998,                      !- Value Until Time 30
  16,                                     !- Hour 31
  50,                                     !- Minute 31
  0.255249999999997,                      !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1763,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  10,                                     !- Minute 33
  0.15525,                                !- Value Until Time 33
  17,                                     !- Hour 34
  20,                                     !- Minute 34
  0.1342,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.11315,                                !- Value Until Time 35
  17,                                     !- Hour 36
  40,                                     !- Minute 36
  0.0920999999999994,                     !- Value Until Time 36
  17,                                     !- Hour 37
  50,                                     !- Minute 37
  0.0710499999999993,                     !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.05,                                   !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05;                                   !- Value Until Time 39

OS:Schedule:Day,
  {575e0112-6c27-4634-ac78-59f6930d9b28}, !- Handle
  D17_RtL_Work_LF_Yr Summer Design Day,   !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53d9af47-2f31-46bc-bb43-445549ca92b7}, !- Handle
  Schedule Rule 15,                       !- Name
  {53c10cad-28a2-408b-83e5-2f8a84f0c7a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {857fc033-eb22-467b-ab20-9b3f154fc12e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {857fc033-eb22-467b-ab20-9b3f154fc12e}, !- Handle
  D17_RtL_Work_LF_Yr Wknd Day,            !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0239583333333333,                     !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0479166666666668,                     !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.071875,                               !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0958333333333333,                     !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.119791666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.14375,                                !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.167708333333333,                      !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.191666666666667,                      !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.215625,                               !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.239583333333333,                      !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.263541666666667,                      !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2875,                                 !- Value Until Time 13
  6,                                      !- Hour 14
  25,                                     !- Minute 14
  0.311458333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  35,                                     !- Minute 15
  0.335416666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.359375,                               !- Value Until Time 16
  6,                                      !- Hour 17
  55,                                     !- Minute 17
  0.383333333333333,                      !- Value Until Time 17
  7,                                      !- Hour 18
  5,                                      !- Minute 18
  0.407291666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.431250000000001,                      !- Value Until Time 19
  7,                                      !- Hour 20
  25,                                     !- Minute 20
  0.455208333333334,                      !- Value Until Time 20
  7,                                      !- Hour 21
  35,                                     !- Minute 21
  0.479166666666668,                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.503125000000001,                      !- Value Until Time 22
  7,                                      !- Hour 23
  55,                                     !- Minute 23
  0.527083333333334,                      !- Value Until Time 23
  8,                                      !- Hour 24
  5,                                      !- Minute 24
  0.551041666666668,                      !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.575,                                  !- Value Until Time 25
  16,                                     !- Hour 26
  0,                                      !- Minute 26
  0.575,                                  !- Value Until Time 26
  16,                                     !- Hour 27
  10,                                     !- Minute 27
  0.499337301587301,                      !- Value Until Time 27
  16,                                     !- Hour 28
  20,                                     !- Minute 28
  0.423674603174602,                      !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.348011904761904,                      !- Value Until Time 29
  16,                                     !- Hour 30
  40,                                     !- Minute 30
  0.272349206349205,                      !- Value Until Time 30
  16,                                     !- Hour 31
  50,                                     !- Minute 31
  0.196686507936505,                      !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.12102380952381,                       !- Value Until Time 32
  17,                                     !- Hour 33
  10,                                     !- Minute 33
  0.100853174603174,                      !- Value Until Time 33
  17,                                     !- Hour 34
  20,                                     !- Minute 34
  0.0806825396825389,                     !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.0605119047619048,                     !- Value Until Time 35
  17,                                     !- Hour 36
  40,                                     !- Minute 36
  0.0403412698412693,                     !- Value Until Time 36
  17,                                     !- Hour 37
  50,                                     !- Minute 37
  0.0201706349206342,                     !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Day,
  {0d9feb52-621b-4501-8859-f89829132238}, !- Handle
  D17_RtL_Work_LF_Yr Winter Design Day,   !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {caca97a8-ca1d-464b-b6bc-2792f4f627db}, !- Handle
  D_RtL_AutoShop_Misc_Yr,                 !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {ac494401-48ff-49e3-a377-230aa0b233e1}, !- Default Day Schedule Name
  {7376445e-2f0b-45fc-a3d3-7cd6276fef12}, !- Summer Design Day Schedule Name
  {f90a2ca1-0e53-49c3-a3c6-b7373c1b69e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac494401-48ff-49e3-a377-230aa0b233e1}, !- Handle
  D_RtL_AutoShop_Misc_Yr Default,         !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0895833333333334,                     !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.129166666666667,                      !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.16875,                                !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.208333333333334,                      !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.247916666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.2875,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.327083333333334,                      !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.366666666666667,                      !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.406250000000001,                      !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.445833333333334,                      !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.485416666666667,                      !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.525000000000001,                      !- Value Until Time 13
  6,                                      !- Hour 14
  25,                                     !- Minute 14
  0.564583333333334,                      !- Value Until Time 14
  6,                                      !- Hour 15
  35,                                     !- Minute 15
  0.604166666666668,                      !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.643750000000001,                      !- Value Until Time 16
  6,                                      !- Hour 17
  55,                                     !- Minute 17
  0.683333333333334,                      !- Value Until Time 17
  7,                                      !- Hour 18
  5,                                      !- Minute 18
  0.722916666666668,                      !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.762500000000001,                      !- Value Until Time 19
  7,                                      !- Hour 20
  25,                                     !- Minute 20
  0.802083333333335,                      !- Value Until Time 20
  7,                                      !- Hour 21
  35,                                     !- Minute 21
  0.841666666666668,                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.881250000000002,                      !- Value Until Time 22
  7,                                      !- Hour 23
  55,                                     !- Minute 23
  0.920833333333335,                      !- Value Until Time 23
  8,                                      !- Hour 24
  5,                                      !- Minute 24
  0.960416666666668,                      !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  16,                                     !- Hour 26
  0,                                      !- Minute 26
  1,                                      !- Value Until Time 26
  16,                                     !- Hour 27
  10,                                     !- Minute 27
  0.874999999999999,                      !- Value Until Time 27
  16,                                     !- Hour 28
  20,                                     !- Minute 28
  0.749999999999998,                      !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.624999999999997,                      !- Value Until Time 29
  16,                                     !- Hour 30
  40,                                     !- Minute 30
  0.499999999999996,                      !- Value Until Time 30
  16,                                     !- Hour 31
  50,                                     !- Minute 31
  0.374999999999996,                      !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.25,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  10,                                     !- Minute 33
  0.216666666666666,                      !- Value Until Time 33
  17,                                     !- Hour 34
  20,                                     !- Minute 34
  0.183333333333333,                      !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.149999999999999,                      !- Value Until Time 35
  17,                                     !- Hour 36
  40,                                     !- Minute 36
  0.116666666666666,                      !- Value Until Time 36
  17,                                     !- Hour 37
  50,                                     !- Minute 37
  0.0833333333333321,                     !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.05,                                   !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05;                                   !- Value Until Time 39

OS:Schedule:Day,
  {7376445e-2f0b-45fc-a3d3-7cd6276fef12}, !- Handle
  D_RtL_AutoShop_Misc_Yr Summer Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f90a2ca1-0e53-49c3-a3c6-b7373c1b69e0}, !- Handle
  D_RtL_AutoShop_Misc_Yr Winter Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {d42ea8e9-ea75-48b4-8387-16ad6577f10b}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031840000001,                       !- Area {m2}
  9.14400000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {add20e85-63c9-44a3-ac8b-9fd54fa26f5f}, !- Handle
  Foundation F 126 Perim 1102 Area 5037,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  50.3680094557074,                       !- Area {m2}
  11.0166249903122;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {961457b3-eee6-443b-9aed-2c751d52a47d}, !- Handle
  Foundation F 126 Perim 277 Area 1264,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.6449345820196,                       !- Area {m2}
  2.7657337231014;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7eefd12e-440e-42f3-80b5-e36c14c267b1}, !- Handle
  Foundation F 126 Perim 323 Area 1475,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  14.7464257503378,                       !- Area {m2}
  3.2253774607038;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {83e41b8e-658b-427a-b02f-9246355e225c}, !- Handle
  Foundation F 126 Perim 0 Area 3189,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  31.8906646082609,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4a5d91d0-b343-4695-b97b-9ec50568c0c1}, !- Handle
  Foundation F 126 Perim 617 Area 2821,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  282.098999105074,                       !- Area {m2}
  61.701443373813;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5b002f9e-dce6-4b82-b170-f4393cdfea80}, !- Handle
  Foundation F 126 Perim 0 Area 3047,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  30.4690512504681,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8c82fd06-fcd0-45ae-a594-1f069346a3b1}, !- Handle
  Foundation F 126 Perim 0 Area 3553,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  35.5327739367792,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ae68e5b0-7410-42a9-bef0-4f265b8a5c8f}, !- Handle
  Foundation F 126 Perim 0 Area 67974,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  679.741663010282,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3eb058dd-c6c1-4e6b-9e91-d8cffaffb922}, !- Handle
  Foundation F 126 Perim 289 Area 1323,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.2349171109288,                       !- Area {m2}
  2.8947762709818;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {73725e5e-eb7b-4c23-ab01-9573c6898276}, !- Handle
  Foundation F 126 Perim 091 Area 417,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.16586527447031,                       !- Area {m2}
  0.911169132648798;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d8a62728-0807-4ed4-a3ee-80d6a8c553ff}, !- Handle
  Foundation F 126 Perim 0 Area 1004,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.0380086371398,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {27226b64-dfad-4a23-966b-869dc42f7a36}, !- Handle
  ComStock DEER Pre-1975 - RtL - CEC T24-CEC12, !- Name
  {d3e2377f-297a-47c3-8618-ed07abaa294d}, !- Default Exterior Surface Constructions Name
  {8c2d5bc3-f2a4-4fe8-a183-32cc49b02719}, !- Default Interior Surface Constructions Name
  {172c5b96-ed32-4626-b045-f1b6e09eea98}, !- Default Ground Contact Surface Constructions Name
  {f6d1f021-9077-428c-9db1-129b777db423}, !- Default Exterior SubSurface Constructions Name
  {c4f437b5-dd3e-4a2b-8eaa-f22dd5ad4fc4}, !- Default Interior SubSurface Constructions Name
  {a436b994-1d67-4a11-b84e-d4b8368eba95}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d3e2377f-297a-47c3-8618-ed07abaa294d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f77dc26e-8168-431a-bcf1-7ae0604276d9}, !- Floor Construction Name
  {751868e6-6edb-434b-ae43-c10fc49c2876}, !- Wall Construction Name
  {bf9b75b6-7ec9-4c5b-b340-da0088231758}; !- Roof Ceiling Construction Name

OS:Construction,
  {f77dc26e-8168-431a-bcf1-7ae0604276d9}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {d179f045-42f9-4e3b-8f21-6344f602b5fe}, !- Layer 1
  {17e07acd-4bfd-4fe7-8f78-385e40b5d062}; !- Layer 2

OS:Material:NoMass,
  {d179f045-42f9-4e3b-8f21-6344f602b5fe}, !- Handle
  Typical Insulation R-1.73,              !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {17e07acd-4bfd-4fe7-8f78-385e40b5d062}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b2d1060a-0850-4d31-8594-3a93675615ab}, !- Handle
  {f77dc26e-8168-431a-bcf1-7ae0604276d9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {bf9b75b6-7ec9-4c5b-b340-da0088231758}, !- Handle
  DEER Metal Framed Roof R-15.77,         !- Name
  ,                                       !- Surface Rendering Name
  {efa6f3ef-d16e-4112-823d-82f76385504e}, !- Layer 1
  {f0bd8bbe-ad4f-4233-a717-c3f0a46f25b0}, !- Layer 2
  {a98272e2-ace3-473d-81db-efbdc46d6495}; !- Layer 3

OS:Material,
  {efa6f3ef-d16e-4112-823d-82f76385504e}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f0bd8bbe-ad4f-4233-a717-c3f0a46f25b0}, !- Handle
  Typical Insulation R-15.27,             !- Name
  Smooth,                                 !- Roughness
  2.68843175049267,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a98272e2-ace3-473d-81db-efbdc46d6495}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33fdef08-41a8-4215-b7bf-aa5056d01a00}, !- Handle
  {bf9b75b6-7ec9-4c5b-b340-da0088231758}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8c2d5bc3-f2a4-4fe8-a183-32cc49b02719}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ebea0d6c-fdfe-4e1e-86d3-afdfa2f38d97}, !- Floor Construction Name
  {b9a99506-b146-45cb-9b07-525cf89dc821}, !- Wall Construction Name
  {ebea0d6c-fdfe-4e1e-86d3-afdfa2f38d97}; !- Roof Ceiling Construction Name

OS:Construction,
  {ebea0d6c-fdfe-4e1e-86d3-afdfa2f38d97}, !- Handle
  DEER Uncarpeted 4in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {cd096260-adff-4630-ad4c-f6a6c7c0c536}, !- Layer 1
  {38d36a5d-4b9b-42a2-9a06-f8a368f69fae}; !- Layer 2

OS:Material:NoMass,
  {cd096260-adff-4630-ad4c-f6a6c7c0c536}, !- Handle
  Typical Insulation R-4.17,              !- Name
  Smooth,                                 !- Roughness
  0.73495682441827,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {38d36a5d-4b9b-42a2-9a06-f8a368f69fae}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ebc9d278-3401-4a86-ba67-b3fe7dff5e31}, !- Handle
  {ebea0d6c-fdfe-4e1e-86d3-afdfa2f38d97}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {b9a99506-b146-45cb-9b07-525cf89dc821}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {9c657e19-5146-4358-b2a5-1b2742878151}, !- Layer 1
  {9c657e19-5146-4358-b2a5-1b2742878151}; !- Layer 2

OS:Material,
  {9c657e19-5146-4358-b2a5-1b2742878151}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dabc9df2-d046-466a-b1d3-db31ab3c8d87}, !- Handle
  {b9a99506-b146-45cb-9b07-525cf89dc821}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {172c5b96-ed32-4626-b045-f1b6e09eea98}, !- Handle
  Default Surface Constructions 3,        !- Name
  {33a1f361-e458-49b1-a38d-f9fdbae3a85d}, !- Floor Construction Name
  {5b189dae-905d-43ef-8f88-9e0bae252b62}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {33a1f361-e458-49b1-a38d-f9fdbae3a85d}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {17e07acd-4bfd-4fe7-8f78-385e40b5d062}, !- Layer 1
  {9db02e79-8ecf-4818-9baf-c584b6a87655}; !- Layer 2

OS:Material:NoMass,
  {9db02e79-8ecf-4818-9baf-c584b6a87655}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2a1db1f8-858f-4d58-89fb-4beedf45f924}, !- Handle
  {33a1f361-e458-49b1-a38d-f9fdbae3a85d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {5b189dae-905d-43ef-8f88-9e0bae252b62}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {7a663103-dd09-452c-bcb2-1172d2592901}; !- Layer 1

OS:Material,
  {7a663103-dd09-452c-bcb2-1172d2592901}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {990e3053-73f2-465e-a5f9-bb073c800f36}, !- Handle
  {5b189dae-905d-43ef-8f88-9e0bae252b62}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f6d1f021-9077-428c-9db1-129b777db423}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {fa2ed5d9-6fa7-4ca1-abb2-8311ee3bdb9a}, !- Fixed Window Construction Name
  {9a5e22de-615a-49f8-8993-d08b37516b8b}, !- Operable Window Construction Name
  {886e3bc3-a614-42b0-ad66-7fdc6d409869}, !- Door Construction Name
  {9d60331b-c9ca-4c8a-82ac-c0807e2dc052}, !- Glass Door Construction Name
  {9b0c491e-b850-4ccc-ba4b-c4f138cd4972}, !- Overhead Door Construction Name
  {2c859026-7379-4a3a-9bd4-4ae077aa8cbd}, !- Skylight Construction Name
  {85a7cd0b-b448-4a8c-bd2e-75b116a67e68}, !- Tubular Daylight Dome Construction Name
  {85a7cd0b-b448-4a8c-bd2e-75b116a67e68}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fa2ed5d9-6fa7-4ca1-abb2-8311ee3bdb9a}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {36988b43-039b-480c-8110-834d7a8b1105}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {36988b43-039b-480c-8110-834d7a8b1105}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3c6da5ea-d872-4bf9-969a-264a7fbea8c5}, !- Handle
  {fa2ed5d9-6fa7-4ca1-abb2-8311ee3bdb9a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {9a5e22de-615a-49f8-8993-d08b37516b8b}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {316fe91f-51f4-48ff-83e7-2301c5ccfd4b}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {316fe91f-51f4-48ff-83e7-2301c5ccfd4b}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {92204148-3e7b-4db4-9aa0-f86e12bb2993}, !- Handle
  {9a5e22de-615a-49f8-8993-d08b37516b8b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {886e3bc3-a614-42b0-ad66-7fdc6d409869}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {cd096260-adff-4630-ad4c-f6a6c7c0c536}; !- Layer 1

OS:StandardsInformation:Construction,
  {ee7cbe45-691d-4217-94db-dcf39c4a477f}, !- Handle
  {886e3bc3-a614-42b0-ad66-7fdc6d409869}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {9d60331b-c9ca-4c8a-82ac-c0807e2dc052}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {62f20d6d-cd3d-4b4d-8fe8-14e74f6e9760}; !- Layer 1

OS:WindowMaterial:Glazing,
  {62f20d6d-cd3d-4b4d-8fe8-14e74f6e9760}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c5740bc7-e409-4123-8730-4915fa268396}, !- Handle
  {9d60331b-c9ca-4c8a-82ac-c0807e2dc052}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {9b0c491e-b850-4ccc-ba4b-c4f138cd4972}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {dc964d99-a57d-43d8-913e-00ef27854b4d}, !- Layer 1
  {cd096260-adff-4630-ad4c-f6a6c7c0c536}; !- Layer 2

OS:Material,
  {dc964d99-a57d-43d8-913e-00ef27854b4d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c33e9de9-d846-4fe7-8f13-27ac9535965c}, !- Handle
  {9b0c491e-b850-4ccc-ba4b-c4f138cd4972}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2c859026-7379-4a3a-9bd4-4ae077aa8cbd}, !- Handle
  DEER Skylight U-0.85 SHGC 0.44,         !- Name
  ,                                       !- Surface Rendering Name
  {95896693-3a00-4b5d-b206-97dd23848184}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {95896693-3a00-4b5d-b206-97dd23848184}, !- Handle
  Simple Glazing U-1.23 SHGC 0.44,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.44,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {426d316b-095d-4185-a07b-d2432dd89786}, !- Handle
  {2c859026-7379-4a3a-9bd4-4ae077aa8cbd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {85a7cd0b-b448-4a8c-bd2e-75b116a67e68}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {43c01251-d4c0-4a8d-975f-378d87a75f14}; !- Layer 1

OS:WindowMaterial:Glazing,
  {43c01251-d4c0-4a8d-975f-378d87a75f14}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {676603cc-c087-4bac-a7ca-e18fa18c8361}, !- Handle
  {85a7cd0b-b448-4a8c-bd2e-75b116a67e68}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {c4f437b5-dd3e-4a2b-8eaa-f22dd5ad4fc4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {85a7cd0b-b448-4a8c-bd2e-75b116a67e68}, !- Fixed Window Construction Name
  {85a7cd0b-b448-4a8c-bd2e-75b116a67e68}, !- Operable Window Construction Name
  {5b5acad4-0ca3-454c-b651-20c719da9eba}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5b5acad4-0ca3-454c-b651-20c719da9eba}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b03260a0-1a40-4adb-af59-076d28983afb}; !- Layer 1

OS:Material,
  {b03260a0-1a40-4adb-af59-076d28983afb}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f2ec1800-d724-43c3-99a1-39f1d35ad970}, !- Handle
  {5b5acad4-0ca3-454c-b651-20c719da9eba}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a436b994-1d67-4a11-b84e-d4b8368eba95}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b03260a0-1a40-4adb-af59-076d28983afb}; !- Layer 1

OS:StandardsInformation:Construction,
  {eead493f-da37-49ad-8f99-2293621c6ec3}, !- Handle
  {a436b994-1d67-4a11-b84e-d4b8368eba95}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {751868e6-6edb-434b-ae43-c10fc49c2876}, !- Handle
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Name
  ,                                       !- Surface Rendering Name
  {f350423f-1115-4703-b1c4-20697f6a9d72}, !- Layer 1
  {25392dfd-e1a2-49dc-ad3d-0c7e096c1d18}, !- Layer 2
  {cd096260-adff-4630-ad4c-f6a6c7c0c536}, !- Layer 3
  {25392dfd-e1a2-49dc-ad3d-0c7e096c1d18}; !- Layer 4

OS:Material,
  {f350423f-1115-4703-b1c4-20697f6a9d72}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {25392dfd-e1a2-49dc-ad3d-0c7e096c1d18}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a52794c0-c614-413f-ae92-33c3f9420974}, !- Handle
  {751868e6-6edb-434b-ae43-c10fc49c2876}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Handle
  Always On Discrete,                     !- Name
  {ce03e8f2-c2f8-4150-a96a-206c8642404a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ce03e8f2-c2f8-4150-a96a-206c8642404a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {82d8fedb-e036-4b7f-99d7-9d23a2dfcb28}, !- Handle
  17.1,                                   !- January Ground Temperature {C}
  10.7,                                   !- February Ground Temperature {C}
  8.1,                                    !- March Ground Temperature {C}
  8.3,                                    !- April Ground Temperature {C}
  10.2,                                   !- May Ground Temperature {C}
  13,                                     !- June Ground Temperature {C}
  13.3,                                   !- July Ground Temperature {C}
  18.5,                                   !- August Ground Temperature {C}
  22,                                     !- September Ground Temperature {C}
  23.8,                                   !- October Ground Temperature {C}
  23,                                     !- November Ground Temperature {C}
  22.3;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {989d08d1-0e9e-494c-8d3d-22327be51a4a}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.036491252;                            !- Design Level {W}

OS:Exterior:Lights,
  {b52fe768-a4e8-46d1-af1b-2a8873fe1186}, !- Handle
  Parking Areas and Drives,               !- Name
  {989d08d1-0e9e-494c-8d3d-22327be51a4a}, !- Exterior Lights Definition Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  24807.4903745188,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {45b06d91-ec09-4ed1-9afc-99e1d1b47a4b}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {4423b53f-464c-4069-bfb8-1e255f4724fd}, !- Handle
  Building Facades,                       !- Name
  {45b06d91-ec09-4ed1-9afc-99e1d1b47a4b}, !- Exterior Lights Definition Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  13559.4754692061,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2438466a-1cfd-49ed-97ee-1831c94b1b5e}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {11b43cb6-e73c-4999-9be1-05f10c2e7511}, !- Handle
  Main Entries,                           !- Name
  {2438466a-1cfd-49ed-97ee-1831c94b1b5e}, !- Exterior Lights Definition Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d7951ad7-078b-4c5f-9175-1cedc744d44e}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ff552fd7-e104-4f67-85da-cf840a48ff6f}, !- Handle
  Other Doors,                            !- Name
  {d7951ad7-078b-4c5f-9175-1cedc744d44e}, !- Exterior Lights Definition Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  20.5100000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fd5d8198-5fa4-4bcf-823b-ea669440419c}, !- Handle
  D_RtL_All_Fan_Yr,                       !- Name
  {ce03e8f2-c2f8-4150-a96a-206c8642404a}, !- Schedule Type Limits Name
  {14fefdb9-cc2b-4048-93f1-d8c61441169d}, !- Default Day Schedule Name
  {9a5b6aa2-2342-4928-9c1c-8cfeb99a10a6}, !- Summer Design Day Schedule Name
  {aa9287a2-9cf1-4493-a45f-aa9f63f3acca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14fefdb9-cc2b-4048-93f1-d8c61441169d}, !- Handle
  D_RtL_All_Fan_Yr Default,               !- Name
  {ce03e8f2-c2f8-4150-a96a-206c8642404a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aa9287a2-9cf1-4493-a45f-aa9f63f3acca}, !- Handle
  D_RtL_All_Fan_Yr Winter Design Day,     !- Name
  {ce03e8f2-c2f8-4150-a96a-206c8642404a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9a5b6aa2-2342-4928-9c1c-8cfeb99a10a6}, !- Handle
  D_RtL_All_Fan_Yr Summer Design Day,     !- Name
  {ce03e8f2-c2f8-4150-a96a-206c8642404a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {138a39a9-33b2-4323-a433-44c31acc120d}, !- Handle
  Zone RtL Kitchen A  - Story Ground Exhaust Fan, !- Name
  {fd5d8198-5fa4-4bcf-823b-ea669440419c}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0761853441395131,                     !- Maximum Flow Rate {m3/s}
  {71fa2382-cff0-4df6-a03f-f5aab102301e}, !- Air Inlet Node Name
  {1cfc4674-d5f6-40cf-873e-68385a019db0}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {fd5d8198-5fa4-4bcf-823b-ea669440419c}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {25bce437-ac15-4875-bf63-4107060cc099}, !- Handle
  Zone RtL Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {9a849546-ce8a-48ac-b546-5516c1f912d9}, !- Inlet Port
  {71fa2382-cff0-4df6-a03f-f5aab102301e}; !- Outlet Port

OS:Connection,
  {9a849546-ce8a-48ac-b546-5516c1f912d9}, !- Handle
  {7eb18014-e6fc-43bf-880e-a3a3d426ef1b}, !- Source Object
  2,                                      !- Outlet Port
  {25bce437-ac15-4875-bf63-4107060cc099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71fa2382-cff0-4df6-a03f-f5aab102301e}, !- Handle
  {25bce437-ac15-4875-bf63-4107060cc099}, !- Source Object
  3,                                      !- Outlet Port
  {138a39a9-33b2-4323-a433-44c31acc120d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1546acf2-1473-4d20-a23f-3101e06b43f7}, !- Handle
  Zone RtL Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {1cfc4674-d5f6-40cf-873e-68385a019db0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cfc4674-d5f6-40cf-873e-68385a019db0}, !- Handle
  {138a39a9-33b2-4323-a433-44c31acc120d}, !- Source Object
  7,                                      !- Outlet Port
  {1546acf2-1473-4d20-a23f-3101e06b43f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {62f97823-5bd5-47c7-87ac-18a2b9ad2f4e}, !- Handle
  Zone RtL Kitchen B  - Story Ground Exhaust Fan, !- Name
  {fd5d8198-5fa4-4bcf-823b-ea669440419c}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.183575101956013,                      !- Maximum Flow Rate {m3/s}
  {3d3bae86-dd90-4e0f-9495-5804ccf04fa4}, !- Air Inlet Node Name
  {872c26e3-da7f-4cb6-9873-f2bf2f4942a2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {fd5d8198-5fa4-4bcf-823b-ea669440419c}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {303f667b-59be-4668-8542-2b238b990fa1}, !- Handle
  Zone RtL Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {cf669cd8-354f-456f-a30a-04075f180875}, !- Inlet Port
  {3d3bae86-dd90-4e0f-9495-5804ccf04fa4}; !- Outlet Port

OS:Connection,
  {cf669cd8-354f-456f-a30a-04075f180875}, !- Handle
  {f44b6ea7-d5ff-44ae-b8b7-956fd7f8ceaa}, !- Source Object
  2,                                      !- Outlet Port
  {303f667b-59be-4668-8542-2b238b990fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d3bae86-dd90-4e0f-9495-5804ccf04fa4}, !- Handle
  {303f667b-59be-4668-8542-2b238b990fa1}, !- Source Object
  3,                                      !- Outlet Port
  {62f97823-5bd5-47c7-87ac-18a2b9ad2f4e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8832065e-1a75-49ea-a900-fdb9d2a2550c}, !- Handle
  Zone RtL Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {872c26e3-da7f-4cb6-9873-f2bf2f4942a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {872c26e3-da7f-4cb6-9873-f2bf2f4942a2}, !- Handle
  {62f97823-5bd5-47c7-87ac-18a2b9ad2f4e}, !- Source Object
  7,                                      !- Outlet Port
  {8832065e-1a75-49ea-a900-fdb9d2a2550c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6d9daacf-d56e-4af6-b820-3fbb4ec7a50f}, !- Handle
  Zone RtL Kitchen C  - Story Ground Exhaust Fan, !- Name
  {fd5d8198-5fa4-4bcf-823b-ea669440419c}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0761853441395131,                     !- Maximum Flow Rate {m3/s}
  {3b272f74-ead2-4263-8c8f-faaf8dcceafc}, !- Air Inlet Node Name
  {efe9c9f6-6533-46c9-9cdc-130ab2a72bbf}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {fd5d8198-5fa4-4bcf-823b-ea669440419c}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {be96ec38-35dc-4c28-b259-07cf3b7f18c3}, !- Handle
  Zone RtL Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {d7f90a7a-e993-46f7-b476-9ae0635ba532}, !- Inlet Port
  {3b272f74-ead2-4263-8c8f-faaf8dcceafc}; !- Outlet Port

OS:Connection,
  {d7f90a7a-e993-46f7-b476-9ae0635ba532}, !- Handle
  {4d00849b-eae8-41a8-95fc-851a46a3e3e9}, !- Source Object
  2,                                      !- Outlet Port
  {be96ec38-35dc-4c28-b259-07cf3b7f18c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b272f74-ead2-4263-8c8f-faaf8dcceafc}, !- Handle
  {be96ec38-35dc-4c28-b259-07cf3b7f18c3}, !- Source Object
  3,                                      !- Outlet Port
  {6d9daacf-d56e-4af6-b820-3fbb4ec7a50f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ec5118fe-2cf0-4b51-9182-fafa27ddf8f5}, !- Handle
  Zone RtL Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {efe9c9f6-6533-46c9-9cdc-130ab2a72bbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efe9c9f6-6533-46c9-9cdc-130ab2a72bbf}, !- Handle
  {6d9daacf-d56e-4af6-b820-3fbb4ec7a50f}, !- Source Object
  7,                                      !- Outlet Port
  {ec5118fe-2cf0-4b51-9182-fafa27ddf8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5f3ec171-2758-47f4-a9a8-4bf18440e972}, !- Handle
  D_RtL_All_DHW_DHW_Yr,                   !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {62c25f45-3940-4878-900f-14cc5c75035f}, !- Default Day Schedule Name
  {532e88e8-9905-4144-ad0c-51ade9e65a61}, !- Summer Design Day Schedule Name
  {75c04760-aaff-4c2e-bca3-2ca07493a7f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62c25f45-3940-4878-900f-14cc5c75035f}, !- Handle
  D_RtL_All_DHW_DHW_Yr Default,           !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.075,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.125,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.175,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.35,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  6,                                      !- Hour 15
  55,                                     !- Minute 15
  0.458333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  5,                                      !- Minute 16
  0.416666666666667,                      !- Value Until Time 16
  7,                                      !- Hour 17
  15,                                     !- Minute 17
  0.375,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  25,                                     !- Minute 18
  0.333333333333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  35,                                     !- Minute 19
  0.291666666666666,                      !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.25,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  55,                                     !- Minute 21
  0.241666666666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  5,                                      !- Minute 22
  0.233333333333333,                      !- Value Until Time 22
  8,                                      !- Hour 23
  15,                                     !- Minute 23
  0.225,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  24,                                     !- Minute 24
  0.216666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  34,                                     !- Minute 25
  0.208333333333333,                      !- Value Until Time 25
  8,                                      !- Hour 26
  44,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  54,                                     !- Minute 28
  0.183333333333333,                      !- Value Until Time 28
  9,                                      !- Hour 29
  4,                                      !- Minute 29
  0.166666666666667,                      !- Value Until Time 29
  9,                                      !- Hour 30
  14,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  24,                                     !- Minute 31
  0.133333333333334,                      !- Value Until Time 31
  9,                                      !- Hour 32
  34,                                     !- Minute 32
  0.116666666666667,                      !- Value Until Time 32
  9,                                      !- Hour 33
  44,                                     !- Minute 33
  0.1,                                    !- Value Until Time 33
  9,                                      !- Hour 34
  45,                                     !- Minute 34
  0.1,                                    !- Value Until Time 34
  11,                                     !- Hour 35
  52,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  2,                                      !- Minute 36
  0.116666666666667,                      !- Value Until Time 36
  12,                                     !- Hour 37
  12,                                     !- Minute 37
  0.133333333333333,                      !- Value Until Time 37
  12,                                     !- Hour 38
  22,                                     !- Minute 38
  0.15,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  32,                                     !- Minute 39
  0.166666666666666,                      !- Value Until Time 39
  12,                                     !- Hour 40
  42,                                     !- Minute 40
  0.183333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  52,                                     !- Minute 41
  0.2,                                    !- Value Until Time 41
  13,                                     !- Hour 42
  2,                                      !- Minute 42
  0.22962962962963,                       !- Value Until Time 42
  13,                                     !- Hour 43
  12,                                     !- Minute 43
  0.259259259259259,                      !- Value Until Time 43
  13,                                     !- Hour 44
  22,                                     !- Minute 44
  0.288888888888889,                      !- Value Until Time 44
  13,                                     !- Hour 45
  26,                                     !- Minute 45
  0.3,                                    !- Value Until Time 45
  13,                                     !- Hour 46
  36,                                     !- Minute 46
  0.37037037037037,                       !- Value Until Time 46
  13,                                     !- Hour 47
  46,                                     !- Minute 47
  0.340740740740741,                      !- Value Until Time 47
  13,                                     !- Hour 48
  56,                                     !- Minute 48
  0.311111111111111,                      !- Value Until Time 48
  14,                                     !- Hour 49
  0,                                      !- Minute 49
  0.3,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  9,                                      !- Minute 50
  0.291666666666667,                      !- Value Until Time 50
  14,                                     !- Hour 51
  19,                                     !- Minute 51
  0.283333333333333,                      !- Value Until Time 51
  14,                                     !- Hour 52
  29,                                     !- Minute 52
  0.275,                                  !- Value Until Time 52
  14,                                     !- Hour 53
  39,                                     !- Minute 53
  0.266666666666667,                      !- Value Until Time 53
  14,                                     !- Hour 54
  49,                                     !- Minute 54
  0.258333333333333,                      !- Value Until Time 54
  14,                                     !- Hour 55
  59,                                     !- Minute 55
  0.25,                                   !- Value Until Time 55
  15,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  9,                                      !- Minute 57
  0.241666666666667,                      !- Value Until Time 57
  15,                                     !- Hour 58
  19,                                     !- Minute 58
  0.233333333333333,                      !- Value Until Time 58
  15,                                     !- Hour 59
  29,                                     !- Minute 59
  0.225,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  39,                                     !- Minute 60
  0.216666666666667,                      !- Value Until Time 60
  15,                                     !- Hour 61
  49,                                     !- Minute 61
  0.208333333333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  59,                                     !- Minute 62
  0.2,                                    !- Value Until Time 62
  16,                                     !- Hour 63
  0,                                      !- Minute 63
  0.2,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  10,                                     !- Minute 64
  0.183333333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  20,                                     !- Minute 65
  0.166666666666666,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.15,                                   !- Value Until Time 66
  16,                                     !- Hour 67
  40,                                     !- Minute 67
  0.133333333333333,                      !- Value Until Time 67
  16,                                     !- Hour 68
  50,                                     !- Minute 68
  0.116666666666666,                      !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.1,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  10,                                     !- Minute 70
  0.0916666666666666,                     !- Value Until Time 70
  17,                                     !- Hour 71
  20,                                     !- Minute 71
  0.0833333333333332,                     !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.0749999999999998,                     !- Value Until Time 72
  17,                                     !- Hour 73
  40,                                     !- Minute 73
  0.0666666666666664,                     !- Value Until Time 73
  17,                                     !- Hour 74
  50,                                     !- Minute 74
  0.058333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.05,                                   !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0.05;                                   !- Value Until Time 76

OS:Schedule:Day,
  {75c04760-aaff-4c2e-bca3-2ca07493a7f4}, !- Handle
  D_RtL_All_DHW_DHW_Yr Winter Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Day,
  {532e88e8-9905-4144-ad0c-51ade9e65a61}, !- Handle
  D_RtL_All_DHW_DHW_Yr Summer Design Day, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:WaterUse:Connections,
  {683cf8c8-9d58-4e22-9299-54dc80fe014a}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 WUC 0.08gpm at 135F, !- Name
  {ec46c592-86e5-404e-9b7b-7a0afa987701}, !- Inlet Node Name
  {b87f3827-bdea-4259-aa2e-f0f74bb12c4d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9134feb-f896-4f77-bf3f-5939e4ba54ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2f03921d-4eee-489f-ae72-38a73823a24c}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.30414068446023e-06,                   !- Peak Flow Rate {m3/s}
  {db9c1e16-8416-4d9e-b446-97c2dd4161f0}, !- Target Temperature Schedule Name
  {b7f42404-e110-44b3-947d-c48480746bf5}, !- Sensible Fraction Schedule Name
  {38a77ccc-fcbe-4781-9fc4-2f4234f3db37}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b7f42404-e110-44b3-947d-c48480746bf5}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {a1ffe1f7-263d-464f-b4f1-5e967710728d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1ffe1f7-263d-464f-b4f1-5e967710728d}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {38a77ccc-fcbe-4781-9fc4-2f4234f3db37}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {cc13d839-1832-425b-b543-7fe852d60dd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc13d839-1832-425b-b543-7fe852d60dd6}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {db9c1e16-8416-4d9e-b446-97c2dd4161f0}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  {d3f34cdf-9b7c-4b6c-9b22-4526f9a0b6ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3f34cdf-9b7c-4b6c-9b22-4526f9a0b6ad}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {e9134feb-f896-4f77-bf3f-5939e4ba54ed}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Service Water Use 0.08gpm at 135F, !- Name
  {2f03921d-4eee-489f-ae72-38a73823a24c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5f3ec171-2758-47f4-a9a8-4bf18440e972}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {dbb3f5b7-cc17-466e-97b6-f228a504f2d0}, !- Handle
  RtL Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b07d6b0a-7896-45f9-8785-f541821dfba5}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8cf2adde-461e-4a67-80a4-557122d93168}, !- Plant Side Inlet Node Name
  {71f019f4-541c-44d5-b71c-1b2f6e19f0db}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {71f16f46-bcb6-4148-ab24-9d529884412b}, !- Demand Side Inlet Node Name
  {19f6716d-57c4-4812-85b3-06e7cce17b35}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {12b3606e-d112-4ae0-86e7-aa4cb982e684}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ea35dcc4-a40e-4ea1-b68a-77a37ed948fc}, !- Demand Mixer Name
  {dd3f02e3-a1d4-40ff-814f-47a70a2c1d55}, !- Demand Splitter Name
  {4fcc85a5-3b34-442c-87d3-d4c5e2961d10}, !- Supply Mixer Name
  {3135d93d-b0ac-4795-aa1c-ac6588966d43}; !- Supply Splitter Name

OS:Node,
  {e5a61f97-52bc-4926-b066-97943e0861fc}, !- Handle
  RtL Shared Service Water Loop Supply Inlet Node, !- Name
  {8cf2adde-461e-4a67-80a4-557122d93168}, !- Inlet Port
  {77ffb3e9-eb51-4cd3-9eed-f47b28b12915}; !- Outlet Port

OS:Node,
  {b07d6b0a-7896-45f9-8785-f541821dfba5}, !- Handle
  RtL Shared Service Water Loop Supply Outlet Node, !- Name
  {de640e2f-db4a-4853-9a5f-7f7e6551978e}, !- Inlet Port
  {71f019f4-541c-44d5-b71c-1b2f6e19f0db}; !- Outlet Port

OS:Node,
  {02aba12b-2b2e-4b2a-8622-ea59bc70aa27}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Name
  {cc2ac890-fa9e-4622-9a7a-54c2d2d5932c}, !- Inlet Port
  {8b800a9e-7a35-4fe8-ae30-72088c10bb24}; !- Outlet Port

OS:Connector:Mixer,
  {4fcc85a5-3b34-442c-87d3-d4c5e2961d10}, !- Handle
  Connector Mixer 1,                      !- Name
  {40fc177c-9667-47a7-8947-bd58ec2949e2}, !- Outlet Branch Name
  {99dba3e1-8fcb-4244-963f-3c1be45aabc7}, !- Inlet Branch Name 1
  {cba87ae8-c6ad-4c60-a294-7df87df6dbf6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3135d93d-b0ac-4795-aa1c-ac6588966d43}, !- Handle
  Connector Splitter 1,                   !- Name
  {6ba00f0e-1bd2-44d4-9c55-9b89cf3b2319}, !- Inlet Branch Name
  {cc2ac890-fa9e-4622-9a7a-54c2d2d5932c}, !- Outlet Branch Name 1
  {647fe382-995b-4aec-8f7e-efcbce039afa}; !- Outlet Branch Name 2

OS:Connection,
  {8cf2adde-461e-4a67-80a4-557122d93168}, !- Handle
  {dbb3f5b7-cc17-466e-97b6-f228a504f2d0}, !- Source Object
  14,                                     !- Outlet Port
  {e5a61f97-52bc-4926-b066-97943e0861fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc2ac890-fa9e-4622-9a7a-54c2d2d5932c}, !- Handle
  {3135d93d-b0ac-4795-aa1c-ac6588966d43}, !- Source Object
  3,                                      !- Outlet Port
  {02aba12b-2b2e-4b2a-8622-ea59bc70aa27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f019f4-541c-44d5-b71c-1b2f6e19f0db}, !- Handle
  {b07d6b0a-7896-45f9-8785-f541821dfba5}, !- Source Object
  3,                                      !- Outlet Port
  {dbb3f5b7-cc17-466e-97b6-f228a504f2d0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5f5886b7-cb02-4c3b-9e92-1c9d56f7f514}, !- Handle
  RtL Shared Service Water Loop Demand Inlet Node, !- Name
  {71f16f46-bcb6-4148-ab24-9d529884412b}, !- Inlet Port
  {9b18f7d1-c8c7-46d2-8240-dcdfe973570a}; !- Outlet Port

OS:Node,
  {79d36fdd-3125-4f8e-b3cb-160ddf92fc26}, !- Handle
  RtL Shared Service Water Loop Demand Outlet Node, !- Name
  {01073d42-80c0-47d1-8898-7b7a2114689d}, !- Inlet Port
  {19f6716d-57c4-4812-85b3-06e7cce17b35}; !- Outlet Port

OS:Node,
  {4eea2687-c0fd-48a7-90ed-d99aa3f28664}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {d10b6373-0047-45bb-b2d7-6ef6eaeea18b}, !- Inlet Port
  {cc7633d5-7006-4480-8a88-89c5165662a5}; !- Outlet Port

OS:Connector:Mixer,
  {ea35dcc4-a40e-4ea1-b68a-77a37ed948fc}, !- Handle
  Connector Mixer 2,                      !- Name
  {85aeb077-41a9-4d2a-986c-8a26992532f8}, !- Outlet Branch Name
  {b8526f74-2bbe-4481-9306-4950a15bb7ba}, !- Inlet Branch Name 1
  {dd56cc8d-d424-4310-8701-f7d7bbc260a9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dd3f02e3-a1d4-40ff-814f-47a70a2c1d55}, !- Handle
  Connector Splitter 2,                   !- Name
  {15536f88-a6b8-47ba-a3d4-bcb010e39551}, !- Inlet Branch Name
  {d10b6373-0047-45bb-b2d7-6ef6eaeea18b}, !- Outlet Branch Name 1
  {8673f821-2d89-4377-b01b-d519c71cbd96}; !- Outlet Branch Name 2

OS:Connection,
  {71f16f46-bcb6-4148-ab24-9d529884412b}, !- Handle
  {dbb3f5b7-cc17-466e-97b6-f228a504f2d0}, !- Source Object
  17,                                     !- Outlet Port
  {5f5886b7-cb02-4c3b-9e92-1c9d56f7f514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d10b6373-0047-45bb-b2d7-6ef6eaeea18b}, !- Handle
  {dd3f02e3-a1d4-40ff-814f-47a70a2c1d55}, !- Source Object
  3,                                      !- Outlet Port
  {4eea2687-c0fd-48a7-90ed-d99aa3f28664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f6716d-57c4-4812-85b3-06e7cce17b35}, !- Handle
  {79d36fdd-3125-4f8e-b3cb-160ddf92fc26}, !- Source Object
  3,                                      !- Outlet Port
  {dbb3f5b7-cc17-466e-97b6-f228a504f2d0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1daa8b8c-1f63-44e5-8a20-751cf87a00aa}, !- Handle
  {dbb3f5b7-cc17-466e-97b6-f228a504f2d0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {12b3606e-d112-4ae0-86e7-aa4cb982e684}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {d80aa4ce-c0ee-4fc3-b549-f7a6d15cce04}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1e488ddd-f33f-41ed-8109-f504472f4654}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d80aa4ce-c0ee-4fc3-b549-f7a6d15cce04}, !- Schedule Type Limits Name
  {9ebea8ec-350b-4c90-845f-fe555bbcfaf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ebea8ec-350b-4c90-845f-fe555bbcfaf7}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d80aa4ce-c0ee-4fc3-b549-f7a6d15cce04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cca23851-00c4-4abd-be72-ab8c4e953ac9}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1e488ddd-f33f-41ed-8109-f504472f4654}, !- Schedule Name
  {b07d6b0a-7896-45f9-8785-f541821dfba5}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {804eb8b0-ac73-4a8c-bddf-503818ee7e35}, !- Handle
  RtL Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {77ffb3e9-eb51-4cd3-9eed-f47b28b12915}, !- Inlet Node Name
  {0330f3d7-b7b3-4b7a-91ff-26fc944c098e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {40cdc0f9-41c1-4816-9bb4-cf2ad8fdae8f}, !- Handle
  RtL Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {0330f3d7-b7b3-4b7a-91ff-26fc944c098e}, !- Inlet Port
  {6ba00f0e-1bd2-44d4-9c55-9b89cf3b2319}; !- Outlet Port

OS:Connection,
  {77ffb3e9-eb51-4cd3-9eed-f47b28b12915}, !- Handle
  {e5a61f97-52bc-4926-b066-97943e0861fc}, !- Source Object
  3,                                      !- Outlet Port
  {804eb8b0-ac73-4a8c-bddf-503818ee7e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0330f3d7-b7b3-4b7a-91ff-26fc944c098e}, !- Handle
  {804eb8b0-ac73-4a8c-bddf-503818ee7e35}, !- Source Object
  3,                                      !- Outlet Port
  {40cdc0f9-41c1-4816-9bb4-cf2ad8fdae8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba00f0e-1bd2-44d4-9c55-9b89cf3b2319}, !- Handle
  {40cdc0f9-41c1-4816-9bb4-cf2ad8fdae8f}, !- Source Object
  3,                                      !- Outlet Port
  {3135d93d-b0ac-4795-aa1c-ac6588966d43}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {149c6e44-9b98-486c-8f6d-461c5f126759}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {72910732-b401-4e5c-9094-2c592fe58343}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr 0.82 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {1e488ddd-f33f-41ed-8109-f504472f4654}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  776.1339110788,                         !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Propane,                                !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Propane,                                !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Propane,                                !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0fdac5d3-398c-4280-9280-d12ee2fb4250}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.292718342435447,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.292718342435447,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8b800a9e-7a35-4fe8-ae30-72088c10bb24}, !- Use Side Inlet Node Name
  {e27c8c10-a1de-4a3d-ac35-4f2e91d1d0ba}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {894a9380-af8a-4575-a5bd-ef6dc544428e}, !- Handle
  {72910732-b401-4e5c-9094-2c592fe58343}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {0fdac5d3-398c-4280-9280-d12ee2fb4250}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {149c6e44-9b98-486c-8f6d-461c5f126759}, !- Schedule Type Limits Name
  {c3c566eb-0605-44be-8b3b-2cebe8f2d98f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3c566eb-0605-44be-8b3b-2cebe8f2d98f}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {149c6e44-9b98-486c-8f6d-461c5f126759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {4a472359-0716-4ca8-b53b-6baf0d2fad40}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Name
  {e27c8c10-a1de-4a3d-ac35-4f2e91d1d0ba}, !- Inlet Port
  {99dba3e1-8fcb-4244-963f-3c1be45aabc7}; !- Outlet Port

OS:Connection,
  {8b800a9e-7a35-4fe8-ae30-72088c10bb24}, !- Handle
  {02aba12b-2b2e-4b2a-8622-ea59bc70aa27}, !- Source Object
  3,                                      !- Outlet Port
  {72910732-b401-4e5c-9094-2c592fe58343}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e27c8c10-a1de-4a3d-ac35-4f2e91d1d0ba}, !- Handle
  {72910732-b401-4e5c-9094-2c592fe58343}, !- Source Object
  32,                                     !- Outlet Port
  {4a472359-0716-4ca8-b53b-6baf0d2fad40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99dba3e1-8fcb-4244-963f-3c1be45aabc7}, !- Handle
  {4a472359-0716-4ca8-b53b-6baf0d2fad40}, !- Source Object
  3,                                      !- Outlet Port
  {4fcc85a5-3b34-442c-87d3-d4c5e2961d10}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {91c56c4d-8270-4c96-a4aa-79e2c9971a61}, !- Handle
  {72910732-b401-4e5c-9094-2c592fe58343}; !- Object Name

OS:Schedule:Ruleset,
  {c2a09c62-b076-4a97-a51b-0c632e02051e}, !- Handle
  RtL Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  {364a0cd1-d410-417b-b6f8-4f955b892b87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {364a0cd1-d410-417b-b6f8-4f955b892b87}, !- Handle
  RtL Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {43a47812-6049-40ec-a68e-08a8533d7124}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {53d2f5a2-12f2-47a7-81ed-adbf14daf0be}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {43a47812-6049-40ec-a68e-08a8533d7124}; !- Layer 1

OS:Pipe:Indoor,
  {2661b9db-4712-4b11-ba35-2f9ba2b2bcfb}, !- Handle
  RtL Shared Service Water Loop Pipe 20.0ft, !- Name
  {53d2f5a2-12f2-47a7-81ed-adbf14daf0be}, !- Construction
  {9b18f7d1-c8c7-46d2-8240-dcdfe973570a}, !- Fluid Inlet Node
  {e75f6d32-452c-4d4b-8520-19c7034ad1ae}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {70241ef9-eaa2-4fac-8ec1-74ed04faddb5}, !- Ambient Temperature Schedule
  {c2a09c62-b076-4a97-a51b-0c632e02051e}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {03fba4fa-06a3-407f-9951-0cc64a560b32}, !- Handle
  RtL Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {e75f6d32-452c-4d4b-8520-19c7034ad1ae}, !- Inlet Port
  {15536f88-a6b8-47ba-a3d4-bcb010e39551}; !- Outlet Port

OS:Connection,
  {9b18f7d1-c8c7-46d2-8240-dcdfe973570a}, !- Handle
  {5f5886b7-cb02-4c3b-9e92-1c9d56f7f514}, !- Source Object
  3,                                      !- Outlet Port
  {2661b9db-4712-4b11-ba35-2f9ba2b2bcfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e75f6d32-452c-4d4b-8520-19c7034ad1ae}, !- Handle
  {2661b9db-4712-4b11-ba35-2f9ba2b2bcfb}, !- Source Object
  4,                                      !- Outlet Port
  {03fba4fa-06a3-407f-9951-0cc64a560b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15536f88-a6b8-47ba-a3d4-bcb010e39551}, !- Handle
  {03fba4fa-06a3-407f-9951-0cc64a560b32}, !- Source Object
  3,                                      !- Outlet Port
  {dd3f02e3-a1d4-40ff-814f-47a70a2c1d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7851ba89-5e6a-49bc-9a6d-6357470a891f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {89ba33dc-47cb-4a7f-8601-de96fd1d243d}, !- Inlet Node Name
  {868ed87d-67ec-46dc-bbd5-5c18e51aee85}; !- Outlet Node Name

OS:Node,
  {1877b7b5-54d4-4e96-9651-aa7c88c28dac}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {647fe382-995b-4aec-8f7e-efcbce039afa}, !- Inlet Port
  {89ba33dc-47cb-4a7f-8601-de96fd1d243d}; !- Outlet Port

OS:Connection,
  {647fe382-995b-4aec-8f7e-efcbce039afa}, !- Handle
  {3135d93d-b0ac-4795-aa1c-ac6588966d43}, !- Source Object
  4,                                      !- Outlet Port
  {1877b7b5-54d4-4e96-9651-aa7c88c28dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {876d88c5-5acd-4290-a51b-ca80f04529de}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {868ed87d-67ec-46dc-bbd5-5c18e51aee85}, !- Inlet Port
  {cba87ae8-c6ad-4c60-a294-7df87df6dbf6}; !- Outlet Port

OS:Connection,
  {89ba33dc-47cb-4a7f-8601-de96fd1d243d}, !- Handle
  {1877b7b5-54d4-4e96-9651-aa7c88c28dac}, !- Source Object
  3,                                      !- Outlet Port
  {7851ba89-5e6a-49bc-9a6d-6357470a891f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {868ed87d-67ec-46dc-bbd5-5c18e51aee85}, !- Handle
  {7851ba89-5e6a-49bc-9a6d-6357470a891f}, !- Source Object
  3,                                      !- Outlet Port
  {876d88c5-5acd-4290-a51b-ca80f04529de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba87ae8-c6ad-4c60-a294-7df87df6dbf6}, !- Handle
  {876d88c5-5acd-4290-a51b-ca80f04529de}, !- Source Object
  3,                                      !- Outlet Port
  {4fcc85a5-3b34-442c-87d3-d4c5e2961d10}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b28f1333-471e-4da3-855d-7d44f9caf11d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {cc7633d5-7006-4480-8a88-89c5165662a5}, !- Inlet Node Name
  {bedb2faa-b74a-4c42-856f-8df224c19fc4}; !- Outlet Node Name

OS:Node,
  {bf45d8ea-9372-40f3-b83e-f32ba0791b96}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {bedb2faa-b74a-4c42-856f-8df224c19fc4}, !- Inlet Port
  {b8526f74-2bbe-4481-9306-4950a15bb7ba}; !- Outlet Port

OS:Connection,
  {cc7633d5-7006-4480-8a88-89c5165662a5}, !- Handle
  {4eea2687-c0fd-48a7-90ed-d99aa3f28664}, !- Source Object
  3,                                      !- Outlet Port
  {b28f1333-471e-4da3-855d-7d44f9caf11d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bedb2faa-b74a-4c42-856f-8df224c19fc4}, !- Handle
  {b28f1333-471e-4da3-855d-7d44f9caf11d}, !- Source Object
  3,                                      !- Outlet Port
  {bf45d8ea-9372-40f3-b83e-f32ba0791b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8526f74-2bbe-4481-9306-4950a15bb7ba}, !- Handle
  {bf45d8ea-9372-40f3-b83e-f32ba0791b96}, !- Source Object
  3,                                      !- Outlet Port
  {ea35dcc4-a40e-4ea1-b68a-77a37ed948fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3dd27354-fec6-440c-a7ee-026d251ad172}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7adff0a1-e539-47fb-805e-d66f006b5991}, !- Inlet Node Name
  {de640e2f-db4a-4853-9a5f-7f7e6551978e}; !- Outlet Node Name

OS:Node,
  {189313c9-eb2d-4cfd-bf0a-118ee16ce4a4}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {40fc177c-9667-47a7-8947-bd58ec2949e2}, !- Inlet Port
  {7adff0a1-e539-47fb-805e-d66f006b5991}; !- Outlet Port

OS:Connection,
  {40fc177c-9667-47a7-8947-bd58ec2949e2}, !- Handle
  {4fcc85a5-3b34-442c-87d3-d4c5e2961d10}, !- Source Object
  2,                                      !- Outlet Port
  {189313c9-eb2d-4cfd-bf0a-118ee16ce4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7adff0a1-e539-47fb-805e-d66f006b5991}, !- Handle
  {189313c9-eb2d-4cfd-bf0a-118ee16ce4a4}, !- Source Object
  3,                                      !- Outlet Port
  {3dd27354-fec6-440c-a7ee-026d251ad172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de640e2f-db4a-4853-9a5f-7f7e6551978e}, !- Handle
  {3dd27354-fec6-440c-a7ee-026d251ad172}, !- Source Object
  3,                                      !- Outlet Port
  {b07d6b0a-7896-45f9-8785-f541821dfba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9e9be4a8-e04e-4103-8439-835f53022ef8}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {fde88ec3-9fb7-48e9-baaa-16e4d85cc427}, !- Inlet Node Name
  {01073d42-80c0-47d1-8898-7b7a2114689d}; !- Outlet Node Name

OS:Node,
  {1a1ce37d-1cc2-4447-9d84-dc5a3c70f845}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {85aeb077-41a9-4d2a-986c-8a26992532f8}, !- Inlet Port
  {fde88ec3-9fb7-48e9-baaa-16e4d85cc427}; !- Outlet Port

OS:Connection,
  {85aeb077-41a9-4d2a-986c-8a26992532f8}, !- Handle
  {ea35dcc4-a40e-4ea1-b68a-77a37ed948fc}, !- Source Object
  2,                                      !- Outlet Port
  {1a1ce37d-1cc2-4447-9d84-dc5a3c70f845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde88ec3-9fb7-48e9-baaa-16e4d85cc427}, !- Handle
  {1a1ce37d-1cc2-4447-9d84-dc5a3c70f845}, !- Source Object
  3,                                      !- Outlet Port
  {9e9be4a8-e04e-4103-8439-835f53022ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01073d42-80c0-47d1-8898-7b7a2114689d}, !- Handle
  {9e9be4a8-e04e-4103-8439-835f53022ef8}, !- Source Object
  3,                                      !- Outlet Port
  {79d36fdd-3125-4f8e-b3cb-160ddf92fc26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ec1b220-b450-400a-bd7a-28771017837d}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 WUC 0.08gpm at 135F Inlet Water Node, !- Name
  {8673f821-2d89-4377-b01b-d519c71cbd96}, !- Inlet Port
  {ec46c592-86e5-404e-9b7b-7a0afa987701}; !- Outlet Port

OS:Connection,
  {8673f821-2d89-4377-b01b-d519c71cbd96}, !- Handle
  {dd3f02e3-a1d4-40ff-814f-47a70a2c1d55}, !- Source Object
  4,                                      !- Outlet Port
  {7ec1b220-b450-400a-bd7a-28771017837d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c826771c-664b-4e99-b120-bd2bc18b0608}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 WUC 0.08gpm at 135F Outlet Water Node, !- Name
  {b87f3827-bdea-4259-aa2e-f0f74bb12c4d}, !- Inlet Port
  {dd56cc8d-d424-4310-8701-f7d7bbc260a9}; !- Outlet Port

OS:Connection,
  {ec46c592-86e5-404e-9b7b-7a0afa987701}, !- Handle
  {7ec1b220-b450-400a-bd7a-28771017837d}, !- Source Object
  3,                                      !- Outlet Port
  {683cf8c8-9d58-4e22-9299-54dc80fe014a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87f3827-bdea-4259-aa2e-f0f74bb12c4d}, !- Handle
  {683cf8c8-9d58-4e22-9299-54dc80fe014a}, !- Source Object
  3,                                      !- Outlet Port
  {c826771c-664b-4e99-b120-bd2bc18b0608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd56cc8d-d424-4310-8701-f7d7bbc260a9}, !- Handle
  {c826771c-664b-4e99-b120-bd2bc18b0608}, !- Source Object
  3,                                      !- Outlet Port
  {ea35dcc4-a40e-4ea1-b68a-77a37ed948fc}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {70241ef9-eaa2-4fac-8ec1-74ed04faddb5}, !- Handle
  Temporary Pipe Indoor Ambient Temp 86.9F, !- Name
  ,                                       !- Schedule Type Limits Name
  30.5;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {5c083aff-720f-40c0-87c1-2fdf59dc3266}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 Thermostat, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Handle
  D_RtL_All_HTemp_Yr,                     !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  {6e328969-fc92-47ab-94ae-b519a9f36fbb}, !- Default Day Schedule Name
  {8c64a9de-efdf-4d36-addd-85097650e5e3}, !- Summer Design Day Schedule Name
  {55e79e9f-1ae0-47c0-aa0f-97b1576a0d03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e328969-fc92-47ab-94ae-b519a9f36fbb}, !- Handle
  D_RtL_All_HTemp_Yr Default,             !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  18,                                     !- Hour 1
  30,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445;                       !- Value Until Time 2

OS:Schedule:Day,
  {85d0b3f1-1b71-4fbe-bf9f-bb5e93a43c4a}, !- Handle
  D_RtL_All_HTemp_Yr Winter Design Day,   !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {114e9381-c73c-4dc8-9609-4796efebe126}, !- Handle
  D_RtL_All_CTemp_Yr,                     !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  {72478614-26cb-4a06-aa43-b533c3220268}, !- Default Day Schedule Name
  {34b117e2-bb51-4e71-8d28-5209c51c1eaa}, !- Summer Design Day Schedule Name
  {d44fa6f9-f9fc-4899-aadd-89b3a0e0af92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {72478614-26cb-4a06-aa43-b533c3220268}, !- Handle
  D_RtL_All_CTemp_Yr Default,             !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  18,                                     !- Hour 1
  30,                                     !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223;                       !- Value Until Time 2

OS:Schedule:Day,
  {68854d42-3477-4524-99e5-ce4b87ae83d2}, !- Handle
  D_RtL_All_CTemp_Yr Winter Design Day,   !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {38eed953-aba0-4e77-9bf5-354654ce3568}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17b1d47d-3a1a-4499-b9db-0e2bbb6c2d1b}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00cf30f8-3dfc-47ab-9a6e-db2bc27033bd}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 Thermostat, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5084a8fe-ed16-456b-83e8-bdee96c3b2b2}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {753f8c6c-42c5-474c-a359-289534b802bb}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4608cec9-fcff-4620-b9f9-4d0edb39466e}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Thermostat, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b05039fc-cf48-4bb4-a603-83e4207d0f5a}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3873b8fa-ea6a-4109-8473-37f286d9f51e}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bcafb7cc-6b85-4f85-8f19-2439d82a44f8}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b80ca51b-a1f9-4ba1-a6b6-5386f1ec2c85}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6cec166-e3a3-4a21-ba48-4a25634fa22b}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {893a635a-ae00-4459-80cf-f971a79f95ab}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975 Thermostat, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb107724-5c8d-487c-8093-e82bffa3801f}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6026e21-2576-40c9-838e-50880a6ba476}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68e97f85-5273-470c-b56d-0651e796f25b}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a07003a-fd5f-4e62-810f-f2354ea3820a}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac3e02c8-1acd-4200-8d16-bdb6ced5852f}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45820650-bb07-4c2a-aca2-6bd6b3b02580}, !- Handle
  RtL Work - ComStock DEER Pre-1975 Thermostat, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0748b890-f975-487e-8afd-ba1f9b41d7f1}, !- Handle
  RtL Work - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38a07581-a918-4b8d-a0e2-c891b4843559}, !- Handle
  RtL Work - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Heating Setpoint Temperature Schedule Name
  {114e9381-c73c-4dc8-9609-4796efebe126}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {4c67972c-ab02-4300-94fb-360735610b7a}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d11a77fe-4eeb-40f8-9001-1e88bc579222}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6bce8b37-8394-4534-bf47-d0d1cb9fc343}, !- Plant Side Inlet Node Name
  {8b04a9f3-7090-4ec0-b54c-8af6431ebfa9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f771c03a-fa32-4587-8e27-179fa7dcc286}, !- Demand Side Inlet Node Name
  {bf533c3d-ebed-4820-af21-dede3d0b687d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5e41b659-bdc9-4b8b-bdc4-475075852803}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Demand Mixer Name
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Demand Splitter Name
  {74ee2e08-3f56-4539-8dfd-a47de1334dfc}, !- Supply Mixer Name
  {7c2c06e1-8bf6-4b70-b9a2-ca78c1d86f40}; !- Supply Splitter Name

OS:Node,
  {0640b488-8ce9-4e82-bdc5-5385b52d8fe6}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {6bce8b37-8394-4534-bf47-d0d1cb9fc343}, !- Inlet Port
  {958ed4bb-e5b0-44f8-ac55-110180911c27}; !- Outlet Port

OS:Node,
  {d11a77fe-4eeb-40f8-9001-1e88bc579222}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {02b6dd6b-bf95-4a7c-b4e0-24b846492223}, !- Inlet Port
  {8b04a9f3-7090-4ec0-b54c-8af6431ebfa9}; !- Outlet Port

OS:Node,
  {b42c2f26-6018-4d97-a519-80366f4409f1}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {baf4a2ad-c07c-4a95-8b2b-e9f721398159}, !- Inlet Port
  {32abfbdd-137a-4df8-8a1f-8a65de117ed2}; !- Outlet Port

OS:Connector:Mixer,
  {74ee2e08-3f56-4539-8dfd-a47de1334dfc}, !- Handle
  Connector Mixer 3,                      !- Name
  {f2344a61-8ff6-4338-b5fa-61a291f7eb14}, !- Outlet Branch Name
  {74f12b0b-4081-4c88-8499-eabbe03f212e}, !- Inlet Branch Name 1
  {5fa2a01e-4eb7-40fd-bcae-cd7cd25ba0b2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7c2c06e1-8bf6-4b70-b9a2-ca78c1d86f40}, !- Handle
  Connector Splitter 3,                   !- Name
  {7d5c19b0-5ffb-4593-bf41-5daa8e9f7a8e}, !- Inlet Branch Name
  {baf4a2ad-c07c-4a95-8b2b-e9f721398159}, !- Outlet Branch Name 1
  {f873f804-a763-4ee7-843a-a2c9ae80aecb}; !- Outlet Branch Name 2

OS:Connection,
  {6bce8b37-8394-4534-bf47-d0d1cb9fc343}, !- Handle
  {4c67972c-ab02-4300-94fb-360735610b7a}, !- Source Object
  14,                                     !- Outlet Port
  {0640b488-8ce9-4e82-bdc5-5385b52d8fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baf4a2ad-c07c-4a95-8b2b-e9f721398159}, !- Handle
  {7c2c06e1-8bf6-4b70-b9a2-ca78c1d86f40}, !- Source Object
  3,                                      !- Outlet Port
  {b42c2f26-6018-4d97-a519-80366f4409f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b04a9f3-7090-4ec0-b54c-8af6431ebfa9}, !- Handle
  {d11a77fe-4eeb-40f8-9001-1e88bc579222}, !- Source Object
  3,                                      !- Outlet Port
  {4c67972c-ab02-4300-94fb-360735610b7a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5619c2ee-6bce-46b5-8e0a-06b6a5048416}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {f771c03a-fa32-4587-8e27-179fa7dcc286}, !- Inlet Port
  {6066725d-ec88-4313-88db-03d92921effc}; !- Outlet Port

OS:Node,
  {e7e2c523-f43d-4c8c-a376-2ed1132e97a7}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {2081012c-45d1-4515-86ae-25f6225fe033}, !- Inlet Port
  {bf533c3d-ebed-4820-af21-dede3d0b687d}; !- Outlet Port

OS:Node,
  {1678075f-e3d0-4a1f-b09d-0ad439f0a24a}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {354f10bd-b538-44a0-a669-224c30894399}, !- Inlet Port
  {aaeba5d2-704d-463a-939b-58be784719d4}; !- Outlet Port

OS:Connector:Mixer,
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Handle
  Connector Mixer 4,                      !- Name
  {eaeeb619-53c0-4ebf-be9a-e98ec16634ba}, !- Outlet Branch Name
  {400ccb0c-a18c-4f89-a394-4c53fa30a769}, !- Inlet Branch Name 1
  {6ca9dcae-82ee-4ae0-84e0-6c6b3e764fbc}, !- Inlet Branch Name 2
  {a0de363f-0224-4adf-b1d5-f585020120b0}, !- Inlet Branch Name 3
  {42c34efa-11e1-4b8a-b717-a524bd17e477}, !- Inlet Branch Name 4
  {02ab4fde-b6f8-4fb9-b326-c6ac7da21176}, !- Inlet Branch Name 5
  {d236083d-189a-4b57-9e4c-88710965ef93}, !- Inlet Branch Name 6
  {a9993db8-eb3f-4742-a47d-e310552b37b4}, !- Inlet Branch Name 7
  {e9d8aa9d-453e-4338-9e65-d73292c64a3a}, !- Inlet Branch Name 8
  {485afa5b-11b7-4d3a-bd10-dbd4e9557687}, !- Inlet Branch Name 9
  {e566bda8-d5b9-48d8-bd32-5c0c0715ebc4}, !- Inlet Branch Name 10
  {edc554b2-bc50-4fd2-ab99-0f3f631d295f}, !- Inlet Branch Name 11
  {607f5975-9651-4fdd-9aa2-d05562c1ee0d}, !- Inlet Branch Name 12
  {1a481731-2730-4bad-8515-d8c70868f293}, !- Inlet Branch Name 13
  {2f5acc47-51e7-4dbe-a7d5-04efc32aadc0}, !- Inlet Branch Name 14
  {eaffd574-4903-4910-9091-78c6ec282ef1}, !- Inlet Branch Name 15
  {734f6b9d-601d-47bf-b8b3-8e0e113bf642}, !- Inlet Branch Name 16
  {ca1b3de6-d529-4044-8240-c75e760a5699}, !- Inlet Branch Name 17
  {88c8dabb-1b6e-49c7-bbe7-8f98d60d925b}, !- Inlet Branch Name 18
  {3b9c787e-20c2-4696-b127-cf6bdf5237d8}, !- Inlet Branch Name 19
  {2ebddf76-0c35-4fa8-907b-9dea43f7a377}, !- Inlet Branch Name 20
  {34014719-328a-4266-87b7-2d6c538bb522}, !- Inlet Branch Name 21
  {4c871019-9fa0-45ee-9bd5-ff76761bf6f3}, !- Inlet Branch Name 22
  {2cd0daa9-c123-4d12-80a7-24d2868ae099}; !- Inlet Branch Name 23

OS:Connector:Splitter,
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Handle
  Connector Splitter 4,                   !- Name
  {68e00a7e-f20b-43b4-8015-c3a0e2da2b3e}, !- Inlet Branch Name
  {354f10bd-b538-44a0-a669-224c30894399}, !- Outlet Branch Name 1
  {297f9958-26ca-483a-8864-3b599463f492}, !- Outlet Branch Name 2
  {8849e6b3-3271-4d6e-9e30-81310bbc1b05}, !- Outlet Branch Name 3
  {3b869795-1c28-42b3-8125-20ff13002a21}, !- Outlet Branch Name 4
  {e5aeb5ae-7e40-4afc-9e64-c9920f207db3}, !- Outlet Branch Name 5
  {c56b21e1-55f2-454d-b97a-2a058338dad7}, !- Outlet Branch Name 6
  {e4c1bcb7-7f81-496f-8f34-c4a52ac8b746}, !- Outlet Branch Name 7
  {5220bdee-9f65-4881-8df0-ae718389d0c8}, !- Outlet Branch Name 8
  {104ee3cf-c646-4e21-8abe-62600df3cc83}, !- Outlet Branch Name 9
  {cf90326d-cd1c-4321-93d1-622e936aeee3}, !- Outlet Branch Name 10
  {8a17e563-02d1-4759-9b56-18a409661c6e}, !- Outlet Branch Name 11
  {83e6e4a2-c272-4928-97b5-b313fdf943cf}, !- Outlet Branch Name 12
  {b29f3cc2-bf2a-4638-a647-24f74e9cd1e2}, !- Outlet Branch Name 13
  {bb92a76d-3259-46a1-bafc-cb44718161ed}, !- Outlet Branch Name 14
  {6706a87d-ae4b-4f9c-9ffd-48f961ef3f73}, !- Outlet Branch Name 15
  {974680e9-b127-4006-a553-6a8528074e45}, !- Outlet Branch Name 16
  {72d50171-3fc6-4547-85fc-8a4030653b7b}, !- Outlet Branch Name 17
  {b4d535a4-efde-465e-81cd-7bc523596259}, !- Outlet Branch Name 18
  {6c98e39b-08a1-4fe9-a7be-ac26dfafa22e}, !- Outlet Branch Name 19
  {8162bf2b-5345-4979-a180-03a1e20c8464}, !- Outlet Branch Name 20
  {cd7ce371-a238-4782-bbf3-565c85eb03b6}, !- Outlet Branch Name 21
  {d09088b2-aa3a-43b9-888e-0a26cfc74741}, !- Outlet Branch Name 22
  {203fa277-78ee-4544-9791-ed1d7551e7dd}; !- Outlet Branch Name 23

OS:Connection,
  {f771c03a-fa32-4587-8e27-179fa7dcc286}, !- Handle
  {4c67972c-ab02-4300-94fb-360735610b7a}, !- Source Object
  17,                                     !- Outlet Port
  {5619c2ee-6bce-46b5-8e0a-06b6a5048416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354f10bd-b538-44a0-a669-224c30894399}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  3,                                      !- Outlet Port
  {1678075f-e3d0-4a1f-b09d-0ad439f0a24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf533c3d-ebed-4820-af21-dede3d0b687d}, !- Handle
  {e7e2c523-f43d-4c8c-a376-2ed1132e97a7}, !- Source Object
  3,                                      !- Outlet Port
  {4c67972c-ab02-4300-94fb-360735610b7a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {99d17bf2-0ad1-41ca-a2e7-e02dbab57863}, !- Handle
  {4c67972c-ab02-4300-94fb-360735610b7a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5e41b659-bdc9-4b8b-bdc4-475075852803}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {6cfb7d43-eaf4-4c22-b765-a0adb5a00afd}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  {036f28d1-1ad8-4a6b-999e-3629fb4d4ef1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {036f28d1-1ad8-4a6b-999e-3629fb4d4ef1}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e0723b67-8e91-43a5-b94f-f43bd7caba8a}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {6cfb7d43-eaf4-4c22-b765-a0adb5a00afd}, !- Schedule Name
  {d11a77fe-4eeb-40f8-9001-1e88bc579222}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {23ad654f-94cb-4d6d-9716-678159666631}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {958ed4bb-e5b0-44f8-ac55-110180911c27}, !- Inlet Node Name
  {1b00358a-564a-47a1-9927-af0c64c90291}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a2a8ec3d-59aa-46b9-92fb-7539a2ad6263}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {1b00358a-564a-47a1-9927-af0c64c90291}, !- Inlet Port
  {7d5c19b0-5ffb-4593-bf41-5daa8e9f7a8e}; !- Outlet Port

OS:Connection,
  {958ed4bb-e5b0-44f8-ac55-110180911c27}, !- Handle
  {0640b488-8ce9-4e82-bdc5-5385b52d8fe6}, !- Source Object
  3,                                      !- Outlet Port
  {23ad654f-94cb-4d6d-9716-678159666631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b00358a-564a-47a1-9927-af0c64c90291}, !- Handle
  {23ad654f-94cb-4d6d-9716-678159666631}, !- Source Object
  3,                                      !- Outlet Port
  {a2a8ec3d-59aa-46b9-92fb-7539a2ad6263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5c19b0-5ffb-4593-bf41-5daa8e9f7a8e}, !- Handle
  {a2a8ec3d-59aa-46b9-92fb-7539a2ad6263}, !- Source Object
  3,                                      !- Outlet Port
  {7c2c06e1-8bf6-4b70-b9a2-ca78c1d86f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {05b8b3db-ff7a-4afd-8672-948861aa4877}, !- Handle
  Boiler 567kBtu/hr 0.8 Combustion Eff 668kBtu/hr 0.8 Combustion Eff, !- Name
  Propane,                                !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {32abfbdd-137a-4df8-8a1f-8a65de117ed2}, !- Boiler Water Inlet Node Name
  {abfaf2e1-724a-4551-8ae9-35925e82550f}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {6607fdb8-43c9-4e2d-9f3d-98b48e69b2f4}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {abfaf2e1-724a-4551-8ae9-35925e82550f}, !- Inlet Port
  {74f12b0b-4081-4c88-8499-eabbe03f212e}; !- Outlet Port

OS:Connection,
  {32abfbdd-137a-4df8-8a1f-8a65de117ed2}, !- Handle
  {b42c2f26-6018-4d97-a519-80366f4409f1}, !- Source Object
  3,                                      !- Outlet Port
  {05b8b3db-ff7a-4afd-8672-948861aa4877}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {abfaf2e1-724a-4551-8ae9-35925e82550f}, !- Handle
  {05b8b3db-ff7a-4afd-8672-948861aa4877}, !- Source Object
  12,                                     !- Outlet Port
  {6607fdb8-43c9-4e2d-9f3d-98b48e69b2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f12b0b-4081-4c88-8499-eabbe03f212e}, !- Handle
  {6607fdb8-43c9-4e2d-9f3d-98b48e69b2f4}, !- Source Object
  3,                                      !- Outlet Port
  {74ee2e08-3f56-4539-8dfd-a47de1334dfc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {39c88728-53a6-418d-86db-4ddbfea4b6c4}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {e322df1d-2aea-46e7-b913-3a2b19753401}, !- Inlet Node Name
  {2dd21b20-0aa0-4192-9131-fd23ad57eeb6}; !- Outlet Node Name

OS:Node,
  {9dd40598-98e7-4784-ae34-7bc00d4ef6d4}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {f873f804-a763-4ee7-843a-a2c9ae80aecb}, !- Inlet Port
  {e322df1d-2aea-46e7-b913-3a2b19753401}; !- Outlet Port

OS:Connection,
  {f873f804-a763-4ee7-843a-a2c9ae80aecb}, !- Handle
  {7c2c06e1-8bf6-4b70-b9a2-ca78c1d86f40}, !- Source Object
  4,                                      !- Outlet Port
  {9dd40598-98e7-4784-ae34-7bc00d4ef6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29e59267-0240-4f4e-bdb4-7150c6a6d255}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {2dd21b20-0aa0-4192-9131-fd23ad57eeb6}, !- Inlet Port
  {5fa2a01e-4eb7-40fd-bcae-cd7cd25ba0b2}; !- Outlet Port

OS:Connection,
  {e322df1d-2aea-46e7-b913-3a2b19753401}, !- Handle
  {9dd40598-98e7-4784-ae34-7bc00d4ef6d4}, !- Source Object
  3,                                      !- Outlet Port
  {39c88728-53a6-418d-86db-4ddbfea4b6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd21b20-0aa0-4192-9131-fd23ad57eeb6}, !- Handle
  {39c88728-53a6-418d-86db-4ddbfea4b6c4}, !- Source Object
  3,                                      !- Outlet Port
  {29e59267-0240-4f4e-bdb4-7150c6a6d255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa2a01e-4eb7-40fd-bcae-cd7cd25ba0b2}, !- Handle
  {29e59267-0240-4f4e-bdb4-7150c6a6d255}, !- Source Object
  3,                                      !- Outlet Port
  {74ee2e08-3f56-4539-8dfd-a47de1334dfc}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a63860af-d1de-48dd-90ef-740d8280613d}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {aaeba5d2-704d-463a-939b-58be784719d4}, !- Inlet Node Name
  {d7d519ea-2b24-48fc-b54f-d214ba0ca642}; !- Outlet Node Name

OS:Node,
  {6a5235a2-1038-4371-953d-ada498f0df58}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {d7d519ea-2b24-48fc-b54f-d214ba0ca642}, !- Inlet Port
  {400ccb0c-a18c-4f89-a394-4c53fa30a769}; !- Outlet Port

OS:Connection,
  {aaeba5d2-704d-463a-939b-58be784719d4}, !- Handle
  {1678075f-e3d0-4a1f-b09d-0ad439f0a24a}, !- Source Object
  3,                                      !- Outlet Port
  {a63860af-d1de-48dd-90ef-740d8280613d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d519ea-2b24-48fc-b54f-d214ba0ca642}, !- Handle
  {a63860af-d1de-48dd-90ef-740d8280613d}, !- Source Object
  3,                                      !- Outlet Port
  {6a5235a2-1038-4371-953d-ada498f0df58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {400ccb0c-a18c-4f89-a394-4c53fa30a769}, !- Handle
  {6a5235a2-1038-4371-953d-ada498f0df58}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {95e6c3c6-32e5-4893-9447-1a1d9bba5e92}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {4f0aef23-72c7-4c96-b253-bf9d29f8e4ce}, !- Inlet Node Name
  {02b6dd6b-bf95-4a7c-b4e0-24b846492223}; !- Outlet Node Name

OS:Node,
  {099af70d-e001-4914-a23a-551313409f97}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {f2344a61-8ff6-4338-b5fa-61a291f7eb14}, !- Inlet Port
  {4f0aef23-72c7-4c96-b253-bf9d29f8e4ce}; !- Outlet Port

OS:Connection,
  {f2344a61-8ff6-4338-b5fa-61a291f7eb14}, !- Handle
  {74ee2e08-3f56-4539-8dfd-a47de1334dfc}, !- Source Object
  2,                                      !- Outlet Port
  {099af70d-e001-4914-a23a-551313409f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0aef23-72c7-4c96-b253-bf9d29f8e4ce}, !- Handle
  {099af70d-e001-4914-a23a-551313409f97}, !- Source Object
  3,                                      !- Outlet Port
  {95e6c3c6-32e5-4893-9447-1a1d9bba5e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b6dd6b-bf95-4a7c-b4e0-24b846492223}, !- Handle
  {95e6c3c6-32e5-4893-9447-1a1d9bba5e92}, !- Source Object
  3,                                      !- Outlet Port
  {d11a77fe-4eeb-40f8-9001-1e88bc579222}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e3ec738f-55bd-4fea-bbd1-ba731c2c0302}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {6066725d-ec88-4313-88db-03d92921effc}, !- Inlet Node Name
  {adfbfae6-569e-4004-984a-6bb7e0c8224e}; !- Outlet Node Name

OS:Node,
  {b5d5fc1b-8b61-407e-b8e1-f5dfce54206e}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {adfbfae6-569e-4004-984a-6bb7e0c8224e}, !- Inlet Port
  {68e00a7e-f20b-43b4-8015-c3a0e2da2b3e}; !- Outlet Port

OS:Connection,
  {6066725d-ec88-4313-88db-03d92921effc}, !- Handle
  {5619c2ee-6bce-46b5-8e0a-06b6a5048416}, !- Source Object
  3,                                      !- Outlet Port
  {e3ec738f-55bd-4fea-bbd1-ba731c2c0302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adfbfae6-569e-4004-984a-6bb7e0c8224e}, !- Handle
  {e3ec738f-55bd-4fea-bbd1-ba731c2c0302}, !- Source Object
  3,                                      !- Outlet Port
  {b5d5fc1b-8b61-407e-b8e1-f5dfce54206e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e00a7e-f20b-43b4-8015-c3a0e2da2b3e}, !- Handle
  {b5d5fc1b-8b61-407e-b8e1-f5dfce54206e}, !- Source Object
  3,                                      !- Outlet Port
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {605fa3a0-bf62-4ab7-b723-b942ab7ea484}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {bb826768-6550-42ea-9337-42f9cafce9b2}, !- Inlet Node Name
  {2081012c-45d1-4515-86ae-25f6225fe033}; !- Outlet Node Name

OS:Node,
  {994bd642-0da3-420c-8845-482114cdaef0}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {eaeeb619-53c0-4ebf-be9a-e98ec16634ba}, !- Inlet Port
  {bb826768-6550-42ea-9337-42f9cafce9b2}; !- Outlet Port

OS:Connection,
  {eaeeb619-53c0-4ebf-be9a-e98ec16634ba}, !- Handle
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Source Object
  2,                                      !- Outlet Port
  {994bd642-0da3-420c-8845-482114cdaef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb826768-6550-42ea-9337-42f9cafce9b2}, !- Handle
  {994bd642-0da3-420c-8845-482114cdaef0}, !- Source Object
  3,                                      !- Outlet Port
  {605fa3a0-bf62-4ab7-b723-b942ab7ea484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2081012c-45d1-4515-86ae-25f6225fe033}, !- Handle
  {605fa3a0-bf62-4ab7-b723-b942ab7ea484}, !- Source Object
  3,                                      !- Outlet Port
  {e7e2c523-f43d-4c8c-a376-2ed1132e97a7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2e2cb3b7-32c3-43ee-89d8-74bb856d28e3}, !- Handle
  21 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule
  {838e838e-d604-4ace-a7bb-b1e89bce6857}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3ce05d6d-f42d-4b2c-bbf0-e38b047dbf21}, !- Supply Side Inlet Node Name
  {915ff5e1-72fe-4659-89ad-76d1208a0a53}, !- Demand Side Outlet Node Name
  {abdef0e8-865e-4a06-9f60-0351fa3a6a6b}, !- Demand Side Inlet Node A
  {c74ed773-901f-4a1d-a7aa-c921a5bf62f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Demand Mixer Name
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b04dba91-6881-4d99-b544-c450d41bc8aa}, !- Handle
  21 Zone PVAV Supply Inlet Node,         !- Name
  {3ce05d6d-f42d-4b2c-bbf0-e38b047dbf21}, !- Inlet Port
  {edcdc55d-877f-4a4d-a65c-b7c44797ca93}; !- Outlet Port

OS:Node,
  {c5333fed-2198-4bc7-afab-63826834e97c}, !- Handle
  21 Zone PVAV Supply Outlet Node,        !- Name
  {4e516b0d-ddfb-4fb3-8c4b-04ada4002115}, !- Inlet Port
  {c74ed773-901f-4a1d-a7aa-c921a5bf62f7}; !- Outlet Port

OS:Connection,
  {3ce05d6d-f42d-4b2c-bbf0-e38b047dbf21}, !- Handle
  {2e2cb3b7-32c3-43ee-89d8-74bb856d28e3}, !- Source Object
  9,                                      !- Outlet Port
  {b04dba91-6881-4d99-b544-c450d41bc8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c74ed773-901f-4a1d-a7aa-c921a5bf62f7}, !- Handle
  {c5333fed-2198-4bc7-afab-63826834e97c}, !- Source Object
  3,                                      !- Outlet Port
  {2e2cb3b7-32c3-43ee-89d8-74bb856d28e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {21b062a3-f372-458a-80da-b692e8a40c94}, !- Handle
  21 Zone PVAV Demand Inlet Node,         !- Name
  {abdef0e8-865e-4a06-9f60-0351fa3a6a6b}, !- Inlet Port
  {6c27de35-75c3-4156-b71b-de5364bbbe9c}; !- Outlet Port

OS:Node,
  {62d149af-ddfb-480f-983b-033bdfdfd79c}, !- Handle
  21 Zone PVAV Demand Outlet Node,        !- Name
  {52cf4878-f2ab-4053-842c-d212e820c43e}, !- Inlet Port
  {915ff5e1-72fe-4659-89ad-76d1208a0a53}; !- Outlet Port

OS:Node,
  {a84b4a50-b9dc-4c9b-a55e-e2582623bfa2}, !- Handle
  Zone RtL Kitchen A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6424b77a-72fa-42b2-89dc-37cd908efef0}, !- Inlet Port
  {62153d33-494c-4b68-bbf5-1a4807614d06}; !- Outlet Port

OS:Connection,
  {abdef0e8-865e-4a06-9f60-0351fa3a6a6b}, !- Handle
  {2e2cb3b7-32c3-43ee-89d8-74bb856d28e3}, !- Source Object
  11,                                     !- Outlet Port
  {21b062a3-f372-458a-80da-b692e8a40c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {915ff5e1-72fe-4659-89ad-76d1208a0a53}, !- Handle
  {62d149af-ddfb-480f-983b-033bdfdfd79c}, !- Source Object
  3,                                      !- Outlet Port
  {2e2cb3b7-32c3-43ee-89d8-74bb856d28e3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6c27de35-75c3-4156-b71b-de5364bbbe9c}, !- Inlet Node Name
  {2a085699-a74b-43a0-9d9f-6887ed301251}, !- Outlet Node Name 1
  {522ba67a-ffd3-40d9-a65d-223b68127252}, !- Outlet Node Name 2
  {e88c74e5-e8c9-48a0-ab3d-c512fc4b3027}, !- Outlet Node Name 3
  {b0531068-600f-4b3c-a821-e575594a3e0a}, !- Outlet Node Name 4
  {afa2e28c-b317-40c5-9b8b-3f7fc620f105}, !- Outlet Node Name 5
  {982a4f28-4473-4bde-aba8-c8d6020cf761}, !- Outlet Node Name 6
  {b4144865-9bdb-4f6d-9019-8ea264408b58}, !- Outlet Node Name 7
  {a1a982b5-34a1-4d8a-a7df-8188c4cd5e60}, !- Outlet Node Name 8
  {b00c909c-2dec-447b-b817-f8de22803f3f}, !- Outlet Node Name 9
  {0fa0f3c0-004a-4022-b4ee-53991edde6dc}, !- Outlet Node Name 10
  {758c3077-ef05-4afb-9c6c-d350ff17041b}, !- Outlet Node Name 11
  {02a0b0c1-57d7-4588-96f2-d490105f0807}, !- Outlet Node Name 12
  {aa1c0d82-d76c-4c5a-b3a4-a3a285668bf9}, !- Outlet Node Name 13
  {4b6407e3-ecc4-45f1-b502-a5077541d90e}, !- Outlet Node Name 14
  {692a035f-d329-41ef-b068-4b3104f3b8c4}, !- Outlet Node Name 15
  {949db8e1-e9df-4adf-9f77-fe962642f6c5}, !- Outlet Node Name 16
  {2eb952d9-420c-4458-ac2b-5b863d67ac6a}, !- Outlet Node Name 17
  {bdb1ddfa-6690-405a-8113-c19bde861ddf}, !- Outlet Node Name 18
  {48dff695-3225-47ef-8af0-a55efe64bff6}, !- Outlet Node Name 19
  {712ebef1-5550-45a1-b547-63561b846186}, !- Outlet Node Name 20
  {7c232cc4-d6b1-4c08-9fb6-3af29c5bb229}; !- Outlet Node Name 21

OS:AirLoopHVAC:ZoneMixer,
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {52cf4878-f2ab-4053-842c-d212e820c43e}, !- Outlet Node Name
  {6ba46d41-8521-49b3-b643-ec5c9ad57558}, !- Inlet Node Name 1
  {d2b68a59-0041-4eb6-a2a9-ff6e96c103e5}, !- Inlet Node Name 2
  {41bf1b96-84d7-4095-b372-39944b2895a3}, !- Inlet Node Name 3
  {c85fd67f-4ae1-46db-a457-c07135270b8a}, !- Inlet Node Name 4
  {c1294b5c-435f-4656-bfaf-7847471bff76}, !- Inlet Node Name 5
  {c22d2af4-1143-432f-9af6-271d27a5701b}, !- Inlet Node Name 6
  {61771c09-1cfc-4fbf-8dc3-2a213ca1d4b8}, !- Inlet Node Name 7
  {8f617239-6f7e-46c5-8462-e0294aec25d7}, !- Inlet Node Name 8
  {2c74ddd0-9d77-4d4b-9cd9-2a700b8ef194}, !- Inlet Node Name 9
  {d823b6a6-345e-4760-b4b3-e8658f7249e6}, !- Inlet Node Name 10
  {47b11b57-2fe5-4bd9-8a87-d7d52fa9e62f}, !- Inlet Node Name 11
  {9c956b95-e7fe-4fef-84e2-db6c7dfb61f6}, !- Inlet Node Name 12
  {59eaebe6-e651-4589-b4fa-267931aef6a9}, !- Inlet Node Name 13
  {30c7017c-e656-4e30-8004-53115a382f80}, !- Inlet Node Name 14
  {e601f1f3-6bdb-4071-967f-e700b6e1435a}, !- Inlet Node Name 15
  {47b833b9-b81a-4a60-9085-e806c74da7ff}, !- Inlet Node Name 16
  {ee174a76-d6d9-42d1-9eef-c689bca2d412}, !- Inlet Node Name 17
  {d1898030-d985-4238-b217-d41fb3b5ac00}, !- Inlet Node Name 18
  {acb0160d-d12b-4065-b3cf-4e8f63dcfa54}, !- Inlet Node Name 19
  {85eef67a-ec4e-4af9-a0ae-ec354f4ed97b}, !- Inlet Node Name 20
  {4993e5b7-6922-43c6-b979-8a2b01c66bf9}; !- Inlet Node Name 21

OS:Connection,
  {6c27de35-75c3-4156-b71b-de5364bbbe9c}, !- Handle
  {21b062a3-f372-458a-80da-b692e8a40c94}, !- Source Object
  3,                                      !- Outlet Port
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52cf4878-f2ab-4053-842c-d212e820c43e}, !- Handle
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Source Object
  2,                                      !- Outlet Port
  {62d149af-ddfb-480f-983b-033bdfdfd79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2dfd68bb-5017-4976-8e71-90efd1fc8d5b}, !- Handle
  {2e2cb3b7-32c3-43ee-89d8-74bb856d28e3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.53440506689857,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {838e838e-d604-4ace-a7bb-b1e89bce6857}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8e4fd4eb-d9b8-4164-9cdc-7baced546285}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {e3d173a2-3f17-41a0-84af-eacb94934529}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  {e2fb5fd7-4673-4333-9174-9dcae474b9d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2fb5fd7-4673-4333-9174-9dcae474b9d0}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  18,                                     !- Hour 1
  30,                                     !- Minute 1
  12.7777777777778,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  12.7777777777778;                       !- Value Until Time 2

OS:SetpointManager:Scheduled,
  {07357609-9fca-4487-9d9f-c966f3c58402}, !- Handle
  21 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {e3d173a2-3f17-41a0-84af-eacb94934529}, !- Schedule Name
  {c5333fed-2198-4bc7-afab-63826834e97c}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {09c7217e-2a81-4c55-adf6-7625fb8ece8b}, !- Handle
  21 Zone PVAV Fan,                       !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {21c369ed-91cc-4ac0-8f28-8a18c4de4510}, !- Air Inlet Node Name
  {4e516b0d-ddfb-4fb3-8c4b-04ada4002115}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {4e516b0d-ddfb-4fb3-8c4b-04ada4002115}, !- Handle
  {09c7217e-2a81-4c55-adf6-7625fb8ece8b}, !- Source Object
  17,                                     !- Outlet Port
  {c5333fed-2198-4bc7-afab-63826834e97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2b89afb3-0149-47e3-9a53-178a4c21776b}, !- Handle
  21 Zone PVAV Main Htg Coil,             !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09ee2380-e218-46cd-b28f-8c0aa8f0bb0b}, !- Water Inlet Node Name
  {3feaafd5-4bdd-4348-8a4f-39951b9e5ac0}, !- Water Outlet Node Name
  {e3cc97f2-586e-4b2f-bf23-bdd9bc774dd8}, !- Air Inlet Node Name
  {711dd1d6-66d7-4721-9ee4-0349e976f25f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2bdd453f-bae0-4d9e-8002-8789f66b877e}, !- Handle
  21 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {297f9958-26ca-483a-8864-3b599463f492}, !- Inlet Port
  {09ee2380-e218-46cd-b28f-8c0aa8f0bb0b}; !- Outlet Port

OS:Connection,
  {297f9958-26ca-483a-8864-3b599463f492}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  4,                                      !- Outlet Port
  {2bdd453f-bae0-4d9e-8002-8789f66b877e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e5ad87d-ceae-4dc5-90ff-1fe0edeb7a14}, !- Handle
  21 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {3feaafd5-4bdd-4348-8a4f-39951b9e5ac0}, !- Inlet Port
  {6ca9dcae-82ee-4ae0-84e0-6c6b3e764fbc}; !- Outlet Port

OS:Connection,
  {09ee2380-e218-46cd-b28f-8c0aa8f0bb0b}, !- Handle
  {2bdd453f-bae0-4d9e-8002-8789f66b877e}, !- Source Object
  3,                                      !- Outlet Port
  {2b89afb3-0149-47e3-9a53-178a4c21776b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3feaafd5-4bdd-4348-8a4f-39951b9e5ac0}, !- Handle
  {2b89afb3-0149-47e3-9a53-178a4c21776b}, !- Source Object
  6,                                      !- Outlet Port
  {6e5ad87d-ceae-4dc5-90ff-1fe0edeb7a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca9dcae-82ee-4ae0-84e0-6c6b3e764fbc}, !- Handle
  {6e5ad87d-ceae-4dc5-90ff-1fe0edeb7a14}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ea90a851-7c83-4c9e-a9a5-d9b163cf2114}, !- Handle
  21 Zone PVAV Main Htg Coil Controller,  !- Name
  {2b89afb3-0149-47e3-9a53-178a4c21776b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7046c74a-311c-4d95-8fcc-4b8584b32469}, !- Handle
  21 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {711dd1d6-66d7-4721-9ee4-0349e976f25f}, !- Inlet Port
  {21c369ed-91cc-4ac0-8f28-8a18c4de4510}; !- Outlet Port

OS:Connection,
  {711dd1d6-66d7-4721-9ee4-0349e976f25f}, !- Handle
  {2b89afb3-0149-47e3-9a53-178a4c21776b}, !- Source Object
  8,                                      !- Outlet Port
  {7046c74a-311c-4d95-8fcc-4b8584b32469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c369ed-91cc-4ac0-8f28-8a18c4de4510}, !- Handle
  {7046c74a-311c-4d95-8fcc-4b8584b32469}, !- Source Object
  3,                                      !- Outlet Port
  {09c7217e-2a81-4c55-adf6-7625fb8ece8b}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {39c4756e-7f42-488a-b4b8-23d3f4632bb6}, !- Handle
  21 Zone PVAV 2spd DX Clg Coil 996kBtu/hr 9.7SEER 1008kBtu/hr 13.0SEER, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.91156806861466,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {113594f6-ab79-4700-a0c0-cab687f35d11}, !- Air Inlet Node Name
  {9bdc0062-9afa-40dc-a714-800049b0a1c2}, !- Air Outlet Node Name
  {5430d4f6-2617-4d15-a97b-1405fccb9758}, !- Total Cooling Capacity Function of Temperature Curve Name
  {37aa1e6a-2af9-4acc-9945-e9176e38ceb9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {91d06d3d-fe9a-4fd4-a0ca-34c6a1a49aad}, !- Energy Input Ratio Function of Temperature Curve Name
  {2fcfe9d5-9b48-4a77-9c6a-64d13f24a5f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38ba2f6e-5bb6-45f1-a24a-69654c2e9dc0}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.91156806861466,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {5430d4f6-2617-4d15-a97b-1405fccb9758}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {91d06d3d-fe9a-4fd4-a0ca-34c6a1a49aad}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {122b0314-2267-4776-9cd3-7691fcc307fd}, !- Handle
  21 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {9bdc0062-9afa-40dc-a714-800049b0a1c2}, !- Inlet Port
  {e3cc97f2-586e-4b2f-bf23-bdd9bc774dd8}; !- Outlet Port

OS:Connection,
  {9bdc0062-9afa-40dc-a714-800049b0a1c2}, !- Handle
  {39c4756e-7f42-488a-b4b8-23d3f4632bb6}, !- Source Object
  9,                                      !- Outlet Port
  {122b0314-2267-4776-9cd3-7691fcc307fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3cc97f2-586e-4b2f-bf23-bdd9bc774dd8}, !- Handle
  {122b0314-2267-4776-9cd3-7691fcc307fd}, !- Source Object
  3,                                      !- Outlet Port
  {2b89afb3-0149-47e3-9a53-178a4c21776b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c69c3cba-1f27-4988-9ba7-3aaa03f9eb2b}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {63945c8d-2a12-45f5-aa99-e3672d521b5d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c22787d6-1ea5-444b-bb57-41d4103c4283}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c22787d6-1ea5-444b-bb57-41d4103c4283}, !- Handle
  21 Zone PVAV Ventilation Controller,    !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c71b4bb5-2d93-4b0f-ac10-07e1b2f4c2bd}, !- Handle
  21 Zone PVAV OA System,                 !- Name
  {c69c3cba-1f27-4988-9ba7-3aaa03f9eb2b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ee025010-521c-495a-8831-70142065267c}, !- Mixed Air Node Name
  {59eceacd-787b-48ca-b022-0ecd897bff19}, !- Outdoor Air Stream Node Name
  {895b381c-7a80-4dd0-8351-302cadbecf09}, !- Relief Air Stream Node Name
  {edcdc55d-877f-4a4d-a65c-b7c44797ca93}; !- Return Air Stream Node Name

OS:Node,
  {ef82e330-ef18-41ff-99cf-7cff07c64baa}, !- Handle
  21 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {59eceacd-787b-48ca-b022-0ecd897bff19}; !- Outlet Port

OS:Connection,
  {59eceacd-787b-48ca-b022-0ecd897bff19}, !- Handle
  {ef82e330-ef18-41ff-99cf-7cff07c64baa}, !- Source Object
  3,                                      !- Outlet Port
  {c71b4bb5-2d93-4b0f-ac10-07e1b2f4c2bd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a25526d0-7ade-4228-8018-6312e116f0c9}, !- Handle
  21 Zone PVAV Relief Air Node,           !- Name
  {895b381c-7a80-4dd0-8351-302cadbecf09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {895b381c-7a80-4dd0-8351-302cadbecf09}, !- Handle
  {c71b4bb5-2d93-4b0f-ac10-07e1b2f4c2bd}, !- Source Object
  7,                                      !- Outlet Port
  {a25526d0-7ade-4228-8018-6312e116f0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd085690-a2ad-44ad-adec-1cc6103d6dc6}, !- Handle
  21 Zone PVAV Mixed Air Node,            !- Name
  {ee025010-521c-495a-8831-70142065267c}, !- Inlet Port
  {113594f6-ab79-4700-a0c0-cab687f35d11}; !- Outlet Port

OS:Connection,
  {edcdc55d-877f-4a4d-a65c-b7c44797ca93}, !- Handle
  {b04dba91-6881-4d99-b544-c450d41bc8aa}, !- Source Object
  3,                                      !- Outlet Port
  {c71b4bb5-2d93-4b0f-ac10-07e1b2f4c2bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ee025010-521c-495a-8831-70142065267c}, !- Handle
  {c71b4bb5-2d93-4b0f-ac10-07e1b2f4c2bd}, !- Source Object
  5,                                      !- Outlet Port
  {dd085690-a2ad-44ad-adec-1cc6103d6dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {113594f6-ab79-4700-a0c0-cab687f35d11}, !- Handle
  {dd085690-a2ad-44ad-adec-1cc6103d6dc6}, !- Source Object
  3,                                      !- Outlet Port
  {39c4756e-7f42-488a-b4b8-23d3f4632bb6}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8e4fd4eb-d9b8-4164-9cdc-7baced546285}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6a85a0bc-7092-449a-b2a5-01e0293e5b6b}, !- Control Zone or Zone List Name
  {4eeb11a4-bc6c-4d7e-a064-9a7bc203ba0a}, !- Cooling Control Zone or Zone List Name
  {93c9a83d-5977-4afb-9303-f623e702a973}, !- Heating Control Zone or Zone List Name
  {b1b017dd-6e46-4a67-bbce-e1f9433fbb3e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6a85a0bc-7092-449a-b2a5-01e0293e5b6b}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {4eeb11a4-bc6c-4d7e-a064-9a7bc203ba0a}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {93c9a83d-5977-4afb-9303-f623e702a973}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b1b017dd-6e46-4a67-bbce-e1f9433fbb3e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {2442ebd8-733e-4b8b-97a0-3722c976b60a}, !- Handle
  Zone RtL Kitchen A  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ddf6ff98-bffe-48a1-aa2e-f2108bfe937d}, !- Water Inlet Node Name
  {1a60e1fa-992b-4183-b2d8-15ac7f720824}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {87707248-654b-4502-a74a-d17a743a3eba}, !- Handle
  Zone RtL Kitchen A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8849e6b3-3271-4d6e-9e30-81310bbc1b05}, !- Inlet Port
  {ddf6ff98-bffe-48a1-aa2e-f2108bfe937d}; !- Outlet Port

OS:Connection,
  {8849e6b3-3271-4d6e-9e30-81310bbc1b05}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  5,                                      !- Outlet Port
  {87707248-654b-4502-a74a-d17a743a3eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cc0958a-dfb6-419b-9b79-12725664a16e}, !- Handle
  Zone RtL Kitchen A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1a60e1fa-992b-4183-b2d8-15ac7f720824}, !- Inlet Port
  {a0de363f-0224-4adf-b1d5-f585020120b0}; !- Outlet Port

OS:Connection,
  {ddf6ff98-bffe-48a1-aa2e-f2108bfe937d}, !- Handle
  {87707248-654b-4502-a74a-d17a743a3eba}, !- Source Object
  3,                                      !- Outlet Port
  {2442ebd8-733e-4b8b-97a0-3722c976b60a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a60e1fa-992b-4183-b2d8-15ac7f720824}, !- Handle
  {2442ebd8-733e-4b8b-97a0-3722c976b60a}, !- Source Object
  6,                                      !- Outlet Port
  {7cc0958a-dfb6-419b-9b79-12725664a16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0de363f-0224-4adf-b1d5-f585020120b0}, !- Handle
  {7cc0958a-dfb6-419b-9b79-12725664a16e}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ea8f6502-3f91-45f6-b03c-c9bdd4387364}, !- Handle
  Zone RtL Kitchen A  - Story Ground Reheat Coil Controller, !- Name
  {2442ebd8-733e-4b8b-97a0-3722c976b60a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9fa2b99c-8a16-4eaf-baad-ce0ea678d0d5}, !- Handle
  Zone RtL Kitchen A  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {51201d3f-a3ab-4d8c-8f12-7517c3eed525}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2442ebd8-733e-4b8b-97a0-3722c976b60a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6424b77a-72fa-42b2-89dc-37cd908efef0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7fb74f96-9cac-4fec-ab68-1d4c941735e5}, !- Handle
  Zone RtL Kitchen A  - Story Ground Return Air Node, !- Name
  {787801a7-9825-403f-8236-45718355d947}, !- Inlet Port
  {6ba46d41-8521-49b3-b643-ec5c9ad57558}; !- Outlet Port

OS:Connection,
  {62153d33-494c-4b68-bbf5-1a4807614d06}, !- Handle
  {a84b4a50-b9dc-4c9b-a55e-e2582623bfa2}, !- Source Object
  3,                                      !- Outlet Port
  {78027869-c20a-4e0f-89aa-6ff0a2f15ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {787801a7-9825-403f-8236-45718355d947}, !- Handle
  {1f181b7e-01f8-4b6f-91ce-5032d75027fb}, !- Source Object
  2,                                      !- Outlet Port
  {7fb74f96-9cac-4fec-ab68-1d4c941735e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba46d41-8521-49b3-b643-ec5c9ad57558}, !- Handle
  {7fb74f96-9cac-4fec-ab68-1d4c941735e5}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3eccdd74-df47-477b-9d83-de784322ee47}, !- Handle
  Zone RtL Kitchen A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2a085699-a74b-43a0-9d9f-6887ed301251}, !- Inlet Port
  {51201d3f-a3ab-4d8c-8f12-7517c3eed525}; !- Outlet Port

OS:Connection,
  {2a085699-a74b-43a0-9d9f-6887ed301251}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  3,                                      !- Outlet Port
  {3eccdd74-df47-477b-9d83-de784322ee47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51201d3f-a3ab-4d8c-8f12-7517c3eed525}, !- Handle
  {3eccdd74-df47-477b-9d83-de784322ee47}, !- Source Object
  3,                                      !- Outlet Port
  {9fa2b99c-8a16-4eaf-baad-ce0ea678d0d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6424b77a-72fa-42b2-89dc-37cd908efef0}, !- Handle
  {9fa2b99c-8a16-4eaf-baad-ce0ea678d0d5}, !- Source Object
  12,                                     !- Outlet Port
  {a84b4a50-b9dc-4c9b-a55e-e2582623bfa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c66174b4-86b5-4341-81c2-973ab74ecec1}, !- Handle
  Zone RtL Kitchen B  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1c280841-a722-45b5-971c-69202a184531}, !- Water Inlet Node Name
  {eb1558af-011c-4afa-8411-394f3816d40a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5c56e3da-2bb7-4660-a24f-81600228d0c1}, !- Handle
  Zone RtL Kitchen B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3b869795-1c28-42b3-8125-20ff13002a21}, !- Inlet Port
  {1c280841-a722-45b5-971c-69202a184531}; !- Outlet Port

OS:Connection,
  {3b869795-1c28-42b3-8125-20ff13002a21}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  6,                                      !- Outlet Port
  {5c56e3da-2bb7-4660-a24f-81600228d0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c85d3acb-720b-4409-9960-8420d5fcf9c5}, !- Handle
  Zone RtL Kitchen B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {eb1558af-011c-4afa-8411-394f3816d40a}, !- Inlet Port
  {42c34efa-11e1-4b8a-b717-a524bd17e477}; !- Outlet Port

OS:Connection,
  {1c280841-a722-45b5-971c-69202a184531}, !- Handle
  {5c56e3da-2bb7-4660-a24f-81600228d0c1}, !- Source Object
  3,                                      !- Outlet Port
  {c66174b4-86b5-4341-81c2-973ab74ecec1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eb1558af-011c-4afa-8411-394f3816d40a}, !- Handle
  {c66174b4-86b5-4341-81c2-973ab74ecec1}, !- Source Object
  6,                                      !- Outlet Port
  {c85d3acb-720b-4409-9960-8420d5fcf9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42c34efa-11e1-4b8a-b717-a524bd17e477}, !- Handle
  {c85d3acb-720b-4409-9960-8420d5fcf9c5}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {05f99917-4310-4754-8c2b-ce77801321ee}, !- Handle
  Zone RtL Kitchen B  - Story Ground Reheat Coil Controller, !- Name
  {c66174b4-86b5-4341-81c2-973ab74ecec1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b796ad2e-a8f8-4430-bfb2-1b1cc5937ae6}, !- Handle
  Zone RtL Kitchen B  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {82e681b0-a021-454a-9c1f-a8bc24029824}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c66174b4-86b5-4341-81c2-973ab74ecec1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2f171418-1bf7-49fc-a3ec-85757aab0b4a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a58111d-5577-4dcc-a639-1b71ebadc0ae}, !- Handle
  Zone RtL Kitchen B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2f171418-1bf7-49fc-a3ec-85757aab0b4a}, !- Inlet Port
  {d8b326fe-e3e6-497e-a455-b4f09afa7f51}; !- Outlet Port

OS:Node,
  {d4b82172-bb03-4225-8587-b83ac1fdd5c0}, !- Handle
  Zone RtL Kitchen B  - Story Ground Return Air Node, !- Name
  {b88e5711-f752-41cc-b506-6bc51a6c1335}, !- Inlet Port
  {d2b68a59-0041-4eb6-a2a9-ff6e96c103e5}; !- Outlet Port

OS:Connection,
  {d8b326fe-e3e6-497e-a455-b4f09afa7f51}, !- Handle
  {5a58111d-5577-4dcc-a639-1b71ebadc0ae}, !- Source Object
  3,                                      !- Outlet Port
  {2c4255dd-ee03-4f19-98d1-71668f3a1425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b88e5711-f752-41cc-b506-6bc51a6c1335}, !- Handle
  {73e44566-d01c-4b4d-8848-b7a7a18884fc}, !- Source Object
  2,                                      !- Outlet Port
  {d4b82172-bb03-4225-8587-b83ac1fdd5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b68a59-0041-4eb6-a2a9-ff6e96c103e5}, !- Handle
  {d4b82172-bb03-4225-8587-b83ac1fdd5c0}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9e537a9e-33cf-4da5-9b3b-de85fc971a72}, !- Handle
  Zone RtL Kitchen B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {522ba67a-ffd3-40d9-a65d-223b68127252}, !- Inlet Port
  {82e681b0-a021-454a-9c1f-a8bc24029824}; !- Outlet Port

OS:Connection,
  {522ba67a-ffd3-40d9-a65d-223b68127252}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  4,                                      !- Outlet Port
  {9e537a9e-33cf-4da5-9b3b-de85fc971a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e681b0-a021-454a-9c1f-a8bc24029824}, !- Handle
  {9e537a9e-33cf-4da5-9b3b-de85fc971a72}, !- Source Object
  3,                                      !- Outlet Port
  {b796ad2e-a8f8-4430-bfb2-1b1cc5937ae6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f171418-1bf7-49fc-a3ec-85757aab0b4a}, !- Handle
  {b796ad2e-a8f8-4430-bfb2-1b1cc5937ae6}, !- Source Object
  12,                                     !- Outlet Port
  {5a58111d-5577-4dcc-a639-1b71ebadc0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {86e20275-6374-42fb-bc62-d15129ed2fef}, !- Handle
  Zone RtL Kitchen C  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {421ff8e1-4f19-4a5f-ad90-26c1aae3e7ce}, !- Water Inlet Node Name
  {63dae7cb-7307-4faf-9d49-818404da21b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7700a84e-19a9-48da-80e9-8afdbfafbb87}, !- Handle
  Zone RtL Kitchen C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e5aeb5ae-7e40-4afc-9e64-c9920f207db3}, !- Inlet Port
  {421ff8e1-4f19-4a5f-ad90-26c1aae3e7ce}; !- Outlet Port

OS:Connection,
  {e5aeb5ae-7e40-4afc-9e64-c9920f207db3}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  7,                                      !- Outlet Port
  {7700a84e-19a9-48da-80e9-8afdbfafbb87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4aeddb3a-ec23-4897-be01-715f878a94a0}, !- Handle
  Zone RtL Kitchen C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {63dae7cb-7307-4faf-9d49-818404da21b4}, !- Inlet Port
  {02ab4fde-b6f8-4fb9-b326-c6ac7da21176}; !- Outlet Port

OS:Connection,
  {421ff8e1-4f19-4a5f-ad90-26c1aae3e7ce}, !- Handle
  {7700a84e-19a9-48da-80e9-8afdbfafbb87}, !- Source Object
  3,                                      !- Outlet Port
  {86e20275-6374-42fb-bc62-d15129ed2fef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63dae7cb-7307-4faf-9d49-818404da21b4}, !- Handle
  {86e20275-6374-42fb-bc62-d15129ed2fef}, !- Source Object
  6,                                      !- Outlet Port
  {4aeddb3a-ec23-4897-be01-715f878a94a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ab4fde-b6f8-4fb9-b326-c6ac7da21176}, !- Handle
  {4aeddb3a-ec23-4897-be01-715f878a94a0}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {56d7ccd4-4cdc-41f4-a251-e283e9934304}, !- Handle
  Zone RtL Kitchen C  - Story Ground Reheat Coil Controller, !- Name
  {86e20275-6374-42fb-bc62-d15129ed2fef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2fd78e97-5313-4e34-9cc5-845cb9f01da6}, !- Handle
  Zone RtL Kitchen C  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {151e99e1-7602-4c9a-b012-1f706431e797}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86e20275-6374-42fb-bc62-d15129ed2fef}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c21cd7d9-1fe1-441f-b4e0-43c9fbedf4e1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a26af09c-0fb9-4bff-9907-f067de0ca05f}, !- Handle
  Zone RtL Kitchen C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c21cd7d9-1fe1-441f-b4e0-43c9fbedf4e1}, !- Inlet Port
  {d848d3ba-a2e9-45fd-89e6-3e2f0cad7b04}; !- Outlet Port

OS:Node,
  {b1cac928-728f-41bc-af71-2c85569341ef}, !- Handle
  Zone RtL Kitchen C  - Story Ground Return Air Node, !- Name
  {81b58a0d-c4c4-4644-abb6-63140b7c2a06}, !- Inlet Port
  {41bf1b96-84d7-4095-b372-39944b2895a3}; !- Outlet Port

OS:Connection,
  {d848d3ba-a2e9-45fd-89e6-3e2f0cad7b04}, !- Handle
  {a26af09c-0fb9-4bff-9907-f067de0ca05f}, !- Source Object
  3,                                      !- Outlet Port
  {08c572ad-5096-4e35-bac8-f41f71505b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81b58a0d-c4c4-4644-abb6-63140b7c2a06}, !- Handle
  {4b4a9674-0f72-4188-91d6-49a1fae0938a}, !- Source Object
  2,                                      !- Outlet Port
  {b1cac928-728f-41bc-af71-2c85569341ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41bf1b96-84d7-4095-b372-39944b2895a3}, !- Handle
  {b1cac928-728f-41bc-af71-2c85569341ef}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a7aa8f99-3e6e-42cf-b7d3-73b965805e3a}, !- Handle
  Zone RtL Kitchen C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e88c74e5-e8c9-48a0-ab3d-c512fc4b3027}, !- Inlet Port
  {151e99e1-7602-4c9a-b012-1f706431e797}; !- Outlet Port

OS:Connection,
  {e88c74e5-e8c9-48a0-ab3d-c512fc4b3027}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  5,                                      !- Outlet Port
  {a7aa8f99-3e6e-42cf-b7d3-73b965805e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {151e99e1-7602-4c9a-b012-1f706431e797}, !- Handle
  {a7aa8f99-3e6e-42cf-b7d3-73b965805e3a}, !- Source Object
  3,                                      !- Outlet Port
  {2fd78e97-5313-4e34-9cc5-845cb9f01da6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c21cd7d9-1fe1-441f-b4e0-43c9fbedf4e1}, !- Handle
  {2fd78e97-5313-4e34-9cc5-845cb9f01da6}, !- Source Object
  12,                                     !- Outlet Port
  {a26af09c-0fb9-4bff-9907-f067de0ca05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f17fc2b0-7c99-4320-9f62-8cc8c95fc295}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {48cdc897-8d16-4f2b-bbcf-4426ae795d6b}, !- Water Inlet Node Name
  {f93a2e7d-79fd-43f8-b1be-8884a365667c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af058fa2-705e-4344-bbc9-2709a98e4ca7}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c56b21e1-55f2-454d-b97a-2a058338dad7}, !- Inlet Port
  {48cdc897-8d16-4f2b-bbcf-4426ae795d6b}; !- Outlet Port

OS:Connection,
  {c56b21e1-55f2-454d-b97a-2a058338dad7}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  8,                                      !- Outlet Port
  {af058fa2-705e-4344-bbc9-2709a98e4ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c1df8eb-6c0e-4853-8641-a8eb2cc99b2c}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f93a2e7d-79fd-43f8-b1be-8884a365667c}, !- Inlet Port
  {d236083d-189a-4b57-9e4c-88710965ef93}; !- Outlet Port

OS:Connection,
  {48cdc897-8d16-4f2b-bbcf-4426ae795d6b}, !- Handle
  {af058fa2-705e-4344-bbc9-2709a98e4ca7}, !- Source Object
  3,                                      !- Outlet Port
  {f17fc2b0-7c99-4320-9f62-8cc8c95fc295}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f93a2e7d-79fd-43f8-b1be-8884a365667c}, !- Handle
  {f17fc2b0-7c99-4320-9f62-8cc8c95fc295}, !- Source Object
  6,                                      !- Outlet Port
  {0c1df8eb-6c0e-4853-8641-a8eb2cc99b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d236083d-189a-4b57-9e4c-88710965ef93}, !- Handle
  {0c1df8eb-6c0e-4853-8641-a8eb2cc99b2c}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7ead3243-c149-4453-9a08-8971ef870c01}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground Reheat Coil Controller, !- Name
  {f17fc2b0-7c99-4320-9f62-8cc8c95fc295}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3b66847a-b3f8-48c2-8f21-1e8427d03b6d}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {0e23421b-ba02-4c49-a197-ee67c1fa23e7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f17fc2b0-7c99-4320-9f62-8cc8c95fc295}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ba05e333-134a-4bc4-a105-4e88d6d30483}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {511ccd94-5169-4277-ba45-19affd8c304c}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ba05e333-134a-4bc4-a105-4e88d6d30483}, !- Inlet Port
  {fecb5485-65a7-4aed-87d6-a4278d25fc9a}; !- Outlet Port

OS:Node,
  {7e677fa2-e205-40dc-90ed-baba9fe48af2}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground Return Air Node, !- Name
  {94604f10-d71a-4cdc-bbc9-1156f358d1a8}, !- Inlet Port
  {c85fd67f-4ae1-46db-a457-c07135270b8a}; !- Outlet Port

OS:Connection,
  {fecb5485-65a7-4aed-87d6-a4278d25fc9a}, !- Handle
  {511ccd94-5169-4277-ba45-19affd8c304c}, !- Source Object
  3,                                      !- Outlet Port
  {015e0a38-c218-4d50-9155-5ea8b6d37bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94604f10-d71a-4cdc-bbc9-1156f358d1a8}, !- Handle
  {6e2a9f61-b769-4c78-8280-e8175c0752b9}, !- Source Object
  2,                                      !- Outlet Port
  {7e677fa2-e205-40dc-90ed-baba9fe48af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c85fd67f-4ae1-46db-a457-c07135270b8a}, !- Handle
  {7e677fa2-e205-40dc-90ed-baba9fe48af2}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6124f433-7fb4-408d-afd1-5b9c48b83c77}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b0531068-600f-4b3c-a821-e575594a3e0a}, !- Inlet Port
  {0e23421b-ba02-4c49-a197-ee67c1fa23e7}; !- Outlet Port

OS:Connection,
  {b0531068-600f-4b3c-a821-e575594a3e0a}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  6,                                      !- Outlet Port
  {6124f433-7fb4-408d-afd1-5b9c48b83c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e23421b-ba02-4c49-a197-ee67c1fa23e7}, !- Handle
  {6124f433-7fb4-408d-afd1-5b9c48b83c77}, !- Source Object
  3,                                      !- Outlet Port
  {3b66847a-b3f8-48c2-8f21-1e8427d03b6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba05e333-134a-4bc4-a105-4e88d6d30483}, !- Handle
  {3b66847a-b3f8-48c2-8f21-1e8427d03b6d}, !- Source Object
  12,                                     !- Outlet Port
  {511ccd94-5169-4277-ba45-19affd8c304c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3f8326de-7015-4381-95bc-de74a509b0bd}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e9d8826b-9786-4f0f-a048-b6b0076e54b4}, !- Water Inlet Node Name
  {d472f6cf-2a40-438e-8a8e-bfa47776d8eb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0932a0b5-2694-4567-92b2-ad053082098c}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e4c1bcb7-7f81-496f-8f34-c4a52ac8b746}, !- Inlet Port
  {e9d8826b-9786-4f0f-a048-b6b0076e54b4}; !- Outlet Port

OS:Connection,
  {e4c1bcb7-7f81-496f-8f34-c4a52ac8b746}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  9,                                      !- Outlet Port
  {0932a0b5-2694-4567-92b2-ad053082098c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1abb29e-9c53-4984-8fe3-1ee3f6781d5a}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d472f6cf-2a40-438e-8a8e-bfa47776d8eb}, !- Inlet Port
  {a9993db8-eb3f-4742-a47d-e310552b37b4}; !- Outlet Port

OS:Connection,
  {e9d8826b-9786-4f0f-a048-b6b0076e54b4}, !- Handle
  {0932a0b5-2694-4567-92b2-ad053082098c}, !- Source Object
  3,                                      !- Outlet Port
  {3f8326de-7015-4381-95bc-de74a509b0bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d472f6cf-2a40-438e-8a8e-bfa47776d8eb}, !- Handle
  {3f8326de-7015-4381-95bc-de74a509b0bd}, !- Source Object
  6,                                      !- Outlet Port
  {a1abb29e-9c53-4984-8fe3-1ee3f6781d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9993db8-eb3f-4742-a47d-e310552b37b4}, !- Handle
  {a1abb29e-9c53-4984-8fe3-1ee3f6781d5a}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4cd6d170-9d14-46f8-bc56-c9f0336218cd}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground Reheat Coil Controller, !- Name
  {3f8326de-7015-4381-95bc-de74a509b0bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ef597db5-bb87-402b-ae10-579628f4224d}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {28d3a751-f404-4921-bd36-903272dab202}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3f8326de-7015-4381-95bc-de74a509b0bd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {54c1276a-ec3b-46f2-80dd-7b1503cb8825}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {38c1885e-16cd-470b-ae57-2015939880dc}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {54c1276a-ec3b-46f2-80dd-7b1503cb8825}, !- Inlet Port
  {8faa8cb6-ec95-4cb6-8694-9e8a4622b1c8}; !- Outlet Port

OS:Node,
  {7767f96e-18cf-4723-8108-5830df66dd22}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground Return Air Node, !- Name
  {ef490e41-d921-49de-9c7e-676460aac645}, !- Inlet Port
  {c1294b5c-435f-4656-bfaf-7847471bff76}; !- Outlet Port

OS:Connection,
  {8faa8cb6-ec95-4cb6-8694-9e8a4622b1c8}, !- Handle
  {38c1885e-16cd-470b-ae57-2015939880dc}, !- Source Object
  3,                                      !- Outlet Port
  {c02cbb26-aa86-4448-a32d-d494f81b5945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef490e41-d921-49de-9c7e-676460aac645}, !- Handle
  {c2496b16-2bc1-4f57-954f-009398d569f5}, !- Source Object
  2,                                      !- Outlet Port
  {7767f96e-18cf-4723-8108-5830df66dd22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1294b5c-435f-4656-bfaf-7847471bff76}, !- Handle
  {7767f96e-18cf-4723-8108-5830df66dd22}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {02dd64ab-d25f-4554-a521-9f1c37383a9c}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {afa2e28c-b317-40c5-9b8b-3f7fc620f105}, !- Inlet Port
  {28d3a751-f404-4921-bd36-903272dab202}; !- Outlet Port

OS:Connection,
  {afa2e28c-b317-40c5-9b8b-3f7fc620f105}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  7,                                      !- Outlet Port
  {02dd64ab-d25f-4554-a521-9f1c37383a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d3a751-f404-4921-bd36-903272dab202}, !- Handle
  {02dd64ab-d25f-4554-a521-9f1c37383a9c}, !- Source Object
  3,                                      !- Outlet Port
  {ef597db5-bb87-402b-ae10-579628f4224d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54c1276a-ec3b-46f2-80dd-7b1503cb8825}, !- Handle
  {ef597db5-bb87-402b-ae10-579628f4224d}, !- Source Object
  12,                                     !- Outlet Port
  {38c1885e-16cd-470b-ae57-2015939880dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {646489f3-d029-4bea-a552-ba1aa60b0201}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {577ad2e3-7017-413b-8ebc-bcfc7d344dd2}, !- Water Inlet Node Name
  {157d60d3-6945-4696-83c4-ed197156b39c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6f7b47e0-1de3-4e70-a67b-c05391c00f8c}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {5220bdee-9f65-4881-8df0-ae718389d0c8}, !- Inlet Port
  {577ad2e3-7017-413b-8ebc-bcfc7d344dd2}; !- Outlet Port

OS:Connection,
  {5220bdee-9f65-4881-8df0-ae718389d0c8}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  10,                                     !- Outlet Port
  {6f7b47e0-1de3-4e70-a67b-c05391c00f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adeaf829-5e84-480d-9627-adee1ab5b1fc}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {157d60d3-6945-4696-83c4-ed197156b39c}, !- Inlet Port
  {e9d8aa9d-453e-4338-9e65-d73292c64a3a}; !- Outlet Port

OS:Connection,
  {577ad2e3-7017-413b-8ebc-bcfc7d344dd2}, !- Handle
  {6f7b47e0-1de3-4e70-a67b-c05391c00f8c}, !- Source Object
  3,                                      !- Outlet Port
  {646489f3-d029-4bea-a552-ba1aa60b0201}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {157d60d3-6945-4696-83c4-ed197156b39c}, !- Handle
  {646489f3-d029-4bea-a552-ba1aa60b0201}, !- Source Object
  6,                                      !- Outlet Port
  {adeaf829-5e84-480d-9627-adee1ab5b1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d8aa9d-453e-4338-9e65-d73292c64a3a}, !- Handle
  {adeaf829-5e84-480d-9627-adee1ab5b1fc}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9505f87c-484e-4275-b496-2092648fd6c6}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground Reheat Coil Controller, !- Name
  {646489f3-d029-4bea-a552-ba1aa60b0201}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {91b68c81-94c3-4629-b2b7-d42b96e154b1}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {29356d85-3fe9-4729-af50-51bae8e0db80}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {646489f3-d029-4bea-a552-ba1aa60b0201}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ebe8065b-879c-45c0-b8f5-2eb8aaf0b079}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d2370523-cb91-458e-93a7-f947139cf631}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ebe8065b-879c-45c0-b8f5-2eb8aaf0b079}, !- Inlet Port
  {fe7ec9db-eecc-4463-8abb-686757f4194a}; !- Outlet Port

OS:Node,
  {5b4cf7fa-d57a-4d4c-8c81-38344553f507}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground Return Air Node, !- Name
  {48061e0f-9be4-41cb-ac6d-53b480529376}, !- Inlet Port
  {c22d2af4-1143-432f-9af6-271d27a5701b}; !- Outlet Port

OS:Connection,
  {fe7ec9db-eecc-4463-8abb-686757f4194a}, !- Handle
  {d2370523-cb91-458e-93a7-f947139cf631}, !- Source Object
  3,                                      !- Outlet Port
  {0387cb9d-26e7-4e8b-81b6-acd697098d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48061e0f-9be4-41cb-ac6d-53b480529376}, !- Handle
  {a8a540e2-ee5e-4aa5-8c57-87985f8ef034}, !- Source Object
  2,                                      !- Outlet Port
  {5b4cf7fa-d57a-4d4c-8c81-38344553f507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c22d2af4-1143-432f-9af6-271d27a5701b}, !- Handle
  {5b4cf7fa-d57a-4d4c-8c81-38344553f507}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f7e9d48a-9fe0-4844-b6ae-09779fc72ba3}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {982a4f28-4473-4bde-aba8-c8d6020cf761}, !- Inlet Port
  {29356d85-3fe9-4729-af50-51bae8e0db80}; !- Outlet Port

OS:Connection,
  {982a4f28-4473-4bde-aba8-c8d6020cf761}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  8,                                      !- Outlet Port
  {f7e9d48a-9fe0-4844-b6ae-09779fc72ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29356d85-3fe9-4729-af50-51bae8e0db80}, !- Handle
  {f7e9d48a-9fe0-4844-b6ae-09779fc72ba3}, !- Source Object
  3,                                      !- Outlet Port
  {91b68c81-94c3-4629-b2b7-d42b96e154b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebe8065b-879c-45c0-b8f5-2eb8aaf0b079}, !- Handle
  {91b68c81-94c3-4629-b2b7-d42b96e154b1}, !- Source Object
  12,                                     !- Outlet Port
  {d2370523-cb91-458e-93a7-f947139cf631}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {22ce605d-ab48-422f-8ef8-8439edeff7a4}, !- Handle
  Zone RtL RetailSales A  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b339fd94-9e6e-46f0-a2b0-6fab201a5499}, !- Water Inlet Node Name
  {a0c11a38-a169-4a56-823a-f39cf71bdcac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {573a38ba-9059-4bef-82b5-30b796bfe073}, !- Handle
  Zone RtL RetailSales A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {104ee3cf-c646-4e21-8abe-62600df3cc83}, !- Inlet Port
  {b339fd94-9e6e-46f0-a2b0-6fab201a5499}; !- Outlet Port

OS:Connection,
  {104ee3cf-c646-4e21-8abe-62600df3cc83}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  11,                                     !- Outlet Port
  {573a38ba-9059-4bef-82b5-30b796bfe073}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a7175cb-1c83-4751-9278-293b699eba50}, !- Handle
  Zone RtL RetailSales A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {a0c11a38-a169-4a56-823a-f39cf71bdcac}, !- Inlet Port
  {485afa5b-11b7-4d3a-bd10-dbd4e9557687}; !- Outlet Port

OS:Connection,
  {b339fd94-9e6e-46f0-a2b0-6fab201a5499}, !- Handle
  {573a38ba-9059-4bef-82b5-30b796bfe073}, !- Source Object
  3,                                      !- Outlet Port
  {22ce605d-ab48-422f-8ef8-8439edeff7a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a0c11a38-a169-4a56-823a-f39cf71bdcac}, !- Handle
  {22ce605d-ab48-422f-8ef8-8439edeff7a4}, !- Source Object
  6,                                      !- Outlet Port
  {8a7175cb-1c83-4751-9278-293b699eba50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485afa5b-11b7-4d3a-bd10-dbd4e9557687}, !- Handle
  {8a7175cb-1c83-4751-9278-293b699eba50}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {974ad82c-ad52-405f-9d28-16731912e5d3}, !- Handle
  Zone RtL RetailSales A  - Story Ground Reheat Coil Controller, !- Name
  {22ce605d-ab48-422f-8ef8-8439edeff7a4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fd3484de-cf99-449b-a135-f855acb4ada7}, !- Handle
  Zone RtL RetailSales A  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {a728e642-110d-49e8-871f-0187ef3fa638}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {22ce605d-ab48-422f-8ef8-8439edeff7a4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a2789e14-3e04-46ab-bb42-632fe3ea3415}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {506020c6-21b0-4ef8-87d5-2c08622a876e}, !- Handle
  Zone RtL RetailSales A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a2789e14-3e04-46ab-bb42-632fe3ea3415}, !- Inlet Port
  {6b730a3f-f63e-488f-bac5-452c754f5ff8}; !- Outlet Port

OS:Node,
  {1b2e7c64-5e99-49a1-91af-7e2d7fd6bb97}, !- Handle
  Zone RtL RetailSales A  - Story Ground Return Air Node, !- Name
  {09f4ad0d-5340-4276-b796-d63ed0c91c39}, !- Inlet Port
  {61771c09-1cfc-4fbf-8dc3-2a213ca1d4b8}; !- Outlet Port

OS:Connection,
  {6b730a3f-f63e-488f-bac5-452c754f5ff8}, !- Handle
  {506020c6-21b0-4ef8-87d5-2c08622a876e}, !- Source Object
  3,                                      !- Outlet Port
  {61f18681-9bd8-4cbd-9ccc-2d6c0b2b7efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f4ad0d-5340-4276-b796-d63ed0c91c39}, !- Handle
  {566b9733-724f-406c-bf8a-3dd14b769a43}, !- Source Object
  2,                                      !- Outlet Port
  {1b2e7c64-5e99-49a1-91af-7e2d7fd6bb97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61771c09-1cfc-4fbf-8dc3-2a213ca1d4b8}, !- Handle
  {1b2e7c64-5e99-49a1-91af-7e2d7fd6bb97}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {268e8254-807f-49ae-bc9c-e0652d76338f}, !- Handle
  Zone RtL RetailSales A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b4144865-9bdb-4f6d-9019-8ea264408b58}, !- Inlet Port
  {a728e642-110d-49e8-871f-0187ef3fa638}; !- Outlet Port

OS:Connection,
  {b4144865-9bdb-4f6d-9019-8ea264408b58}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  9,                                      !- Outlet Port
  {268e8254-807f-49ae-bc9c-e0652d76338f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a728e642-110d-49e8-871f-0187ef3fa638}, !- Handle
  {268e8254-807f-49ae-bc9c-e0652d76338f}, !- Source Object
  3,                                      !- Outlet Port
  {fd3484de-cf99-449b-a135-f855acb4ada7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2789e14-3e04-46ab-bb42-632fe3ea3415}, !- Handle
  {fd3484de-cf99-449b-a135-f855acb4ada7}, !- Source Object
  12,                                     !- Outlet Port
  {506020c6-21b0-4ef8-87d5-2c08622a876e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {40274126-0cd3-4e27-a1a6-8819cb7c055d}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {00a175c2-b3ec-420d-8f37-635674569455}, !- Water Inlet Node Name
  {1c29540a-595b-4b82-a684-987f59c9c8a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {19ca5e75-54eb-4aa7-a42c-b71363305642}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {cf90326d-cd1c-4321-93d1-622e936aeee3}, !- Inlet Port
  {00a175c2-b3ec-420d-8f37-635674569455}; !- Outlet Port

OS:Connection,
  {cf90326d-cd1c-4321-93d1-622e936aeee3}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  12,                                     !- Outlet Port
  {19ca5e75-54eb-4aa7-a42c-b71363305642}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {154681bf-b109-4fb0-87d4-09a661c3b49d}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1c29540a-595b-4b82-a684-987f59c9c8a0}, !- Inlet Port
  {e566bda8-d5b9-48d8-bd32-5c0c0715ebc4}; !- Outlet Port

OS:Connection,
  {00a175c2-b3ec-420d-8f37-635674569455}, !- Handle
  {19ca5e75-54eb-4aa7-a42c-b71363305642}, !- Source Object
  3,                                      !- Outlet Port
  {40274126-0cd3-4e27-a1a6-8819cb7c055d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1c29540a-595b-4b82-a684-987f59c9c8a0}, !- Handle
  {40274126-0cd3-4e27-a1a6-8819cb7c055d}, !- Source Object
  6,                                      !- Outlet Port
  {154681bf-b109-4fb0-87d4-09a661c3b49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e566bda8-d5b9-48d8-bd32-5c0c0715ebc4}, !- Handle
  {154681bf-b109-4fb0-87d4-09a661c3b49d}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e368d106-1486-4b99-83b5-10ed99163568}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground Reheat Coil Controller, !- Name
  {40274126-0cd3-4e27-a1a6-8819cb7c055d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2bb0e358-57d6-4ee7-8d51-0f72332ab9a0}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {8de258a1-f09a-45d5-a283-207bfdeae0f6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {40274126-0cd3-4e27-a1a6-8819cb7c055d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {16cffa27-f696-4280-85ea-521106b40f68}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {246d4c5b-e7ef-4dbd-86e0-faf69bb721d7}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {16cffa27-f696-4280-85ea-521106b40f68}, !- Inlet Port
  {0ba42261-c896-47a8-b214-abd538765d11}; !- Outlet Port

OS:Node,
  {50519c9d-51d1-4231-8fed-4e99ebd939c1}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground Return Air Node, !- Name
  {7f4f90fd-af0c-4afb-bb36-980cf58ccce7}, !- Inlet Port
  {8f617239-6f7e-46c5-8462-e0294aec25d7}; !- Outlet Port

OS:Connection,
  {0ba42261-c896-47a8-b214-abd538765d11}, !- Handle
  {246d4c5b-e7ef-4dbd-86e0-faf69bb721d7}, !- Source Object
  3,                                      !- Outlet Port
  {720daa06-368d-4208-92bb-244cdd4a869b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f4f90fd-af0c-4afb-bb36-980cf58ccce7}, !- Handle
  {b24f39cf-44b7-4ac5-9ee7-30affdb46522}, !- Source Object
  2,                                      !- Outlet Port
  {50519c9d-51d1-4231-8fed-4e99ebd939c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f617239-6f7e-46c5-8462-e0294aec25d7}, !- Handle
  {50519c9d-51d1-4231-8fed-4e99ebd939c1}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {9beff982-0245-4d3d-a0ec-4a0315db89f2}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a1a982b5-34a1-4d8a-a7df-8188c4cd5e60}, !- Inlet Port
  {8de258a1-f09a-45d5-a283-207bfdeae0f6}; !- Outlet Port

OS:Connection,
  {a1a982b5-34a1-4d8a-a7df-8188c4cd5e60}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  10,                                     !- Outlet Port
  {9beff982-0245-4d3d-a0ec-4a0315db89f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de258a1-f09a-45d5-a283-207bfdeae0f6}, !- Handle
  {9beff982-0245-4d3d-a0ec-4a0315db89f2}, !- Source Object
  3,                                      !- Outlet Port
  {2bb0e358-57d6-4ee7-8d51-0f72332ab9a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16cffa27-f696-4280-85ea-521106b40f68}, !- Handle
  {2bb0e358-57d6-4ee7-8d51-0f72332ab9a0}, !- Source Object
  12,                                     !- Outlet Port
  {246d4c5b-e7ef-4dbd-86e0-faf69bb721d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9bba28a2-62a4-4985-91bc-9bc6319b73a7}, !- Handle
  Zone RtL RetailSales B  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8eb6bc1a-815a-4393-b899-513038981f24}, !- Water Inlet Node Name
  {433f77ad-e0a0-4567-a7a1-b695139a44b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b8c5b294-8164-4eac-84a7-395478fe6074}, !- Handle
  Zone RtL RetailSales B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8a17e563-02d1-4759-9b56-18a409661c6e}, !- Inlet Port
  {8eb6bc1a-815a-4393-b899-513038981f24}; !- Outlet Port

OS:Connection,
  {8a17e563-02d1-4759-9b56-18a409661c6e}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  13,                                     !- Outlet Port
  {b8c5b294-8164-4eac-84a7-395478fe6074}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb9cf9f4-02bb-435f-b095-226864cf7985}, !- Handle
  Zone RtL RetailSales B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {433f77ad-e0a0-4567-a7a1-b695139a44b4}, !- Inlet Port
  {edc554b2-bc50-4fd2-ab99-0f3f631d295f}; !- Outlet Port

OS:Connection,
  {8eb6bc1a-815a-4393-b899-513038981f24}, !- Handle
  {b8c5b294-8164-4eac-84a7-395478fe6074}, !- Source Object
  3,                                      !- Outlet Port
  {9bba28a2-62a4-4985-91bc-9bc6319b73a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {433f77ad-e0a0-4567-a7a1-b695139a44b4}, !- Handle
  {9bba28a2-62a4-4985-91bc-9bc6319b73a7}, !- Source Object
  6,                                      !- Outlet Port
  {cb9cf9f4-02bb-435f-b095-226864cf7985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc554b2-bc50-4fd2-ab99-0f3f631d295f}, !- Handle
  {cb9cf9f4-02bb-435f-b095-226864cf7985}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3b29de29-9bee-4453-85a6-3d3770fa2cce}, !- Handle
  Zone RtL RetailSales B  - Story Ground Reheat Coil Controller, !- Name
  {9bba28a2-62a4-4985-91bc-9bc6319b73a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5ff50366-64d4-4822-afbb-e27308bf5cd7}, !- Handle
  Zone RtL RetailSales B  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {cf43583a-ec91-4ce3-ad06-32fd39ec15f7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9bba28a2-62a4-4985-91bc-9bc6319b73a7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c8a4af77-7011-4e04-891f-081fab21344c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {48b8b53e-d700-451f-9ea6-46c2b5967a9e}, !- Handle
  Zone RtL RetailSales B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c8a4af77-7011-4e04-891f-081fab21344c}, !- Inlet Port
  {f1de1211-cd3e-43a2-8921-3bad2cf5f358}; !- Outlet Port

OS:Node,
  {2f3f2089-14dc-4c82-9be7-792f0586a16b}, !- Handle
  Zone RtL RetailSales B  - Story Ground Return Air Node, !- Name
  {fdaaba9f-7f58-4b35-88b4-1212a3f0c9ad}, !- Inlet Port
  {2c74ddd0-9d77-4d4b-9cd9-2a700b8ef194}; !- Outlet Port

OS:Connection,
  {f1de1211-cd3e-43a2-8921-3bad2cf5f358}, !- Handle
  {48b8b53e-d700-451f-9ea6-46c2b5967a9e}, !- Source Object
  3,                                      !- Outlet Port
  {4814aca4-54a7-41b5-9e35-6c57c1d231c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdaaba9f-7f58-4b35-88b4-1212a3f0c9ad}, !- Handle
  {9b797cbf-893a-4bab-acb9-7687ece15683}, !- Source Object
  2,                                      !- Outlet Port
  {2f3f2089-14dc-4c82-9be7-792f0586a16b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c74ddd0-9d77-4d4b-9cd9-2a700b8ef194}, !- Handle
  {2f3f2089-14dc-4c82-9be7-792f0586a16b}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fc40c2f4-3d90-494a-96b7-18aff1c3a67d}, !- Handle
  Zone RtL RetailSales B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b00c909c-2dec-447b-b817-f8de22803f3f}, !- Inlet Port
  {cf43583a-ec91-4ce3-ad06-32fd39ec15f7}; !- Outlet Port

OS:Connection,
  {b00c909c-2dec-447b-b817-f8de22803f3f}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  11,                                     !- Outlet Port
  {fc40c2f4-3d90-494a-96b7-18aff1c3a67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf43583a-ec91-4ce3-ad06-32fd39ec15f7}, !- Handle
  {fc40c2f4-3d90-494a-96b7-18aff1c3a67d}, !- Source Object
  3,                                      !- Outlet Port
  {5ff50366-64d4-4822-afbb-e27308bf5cd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8a4af77-7011-4e04-891f-081fab21344c}, !- Handle
  {5ff50366-64d4-4822-afbb-e27308bf5cd7}, !- Source Object
  12,                                     !- Outlet Port
  {48b8b53e-d700-451f-9ea6-46c2b5967a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ad9f68f8-86ed-4189-947a-7ba7de50b021}, !- Handle
