  Zone RtL RetailSales B end_a - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d6f6ebe3-b397-49c1-a457-8a156497997a}, !- Water Inlet Node Name
  {39f90ede-cfc1-48c3-9dc3-86d4b0c0638a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {027f0470-8e7e-4e4d-ad15-67d22019945e}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {83e6e4a2-c272-4928-97b5-b313fdf943cf}, !- Inlet Port
  {d6f6ebe3-b397-49c1-a457-8a156497997a}; !- Outlet Port

OS:Connection,
  {83e6e4a2-c272-4928-97b5-b313fdf943cf}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  14,                                     !- Outlet Port
  {027f0470-8e7e-4e4d-ad15-67d22019945e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a3f461a-e6c2-4d81-99f5-34fcbb4d26ed}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {39f90ede-cfc1-48c3-9dc3-86d4b0c0638a}, !- Inlet Port
  {607f5975-9651-4fdd-9aa2-d05562c1ee0d}; !- Outlet Port

OS:Connection,
  {d6f6ebe3-b397-49c1-a457-8a156497997a}, !- Handle
  {027f0470-8e7e-4e4d-ad15-67d22019945e}, !- Source Object
  3,                                      !- Outlet Port
  {ad9f68f8-86ed-4189-947a-7ba7de50b021}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {39f90ede-cfc1-48c3-9dc3-86d4b0c0638a}, !- Handle
  {ad9f68f8-86ed-4189-947a-7ba7de50b021}, !- Source Object
  6,                                      !- Outlet Port
  {9a3f461a-e6c2-4d81-99f5-34fcbb4d26ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {607f5975-9651-4fdd-9aa2-d05562c1ee0d}, !- Handle
  {9a3f461a-e6c2-4d81-99f5-34fcbb4d26ed}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {781704bc-5015-4954-acf8-62290ea369a4}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground Reheat Coil Controller, !- Name
  {ad9f68f8-86ed-4189-947a-7ba7de50b021}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b6c3911b-30c7-4621-b28a-31c3754034ff}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {432e2a0d-2879-48da-8ff8-7215f9e9b336}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ad9f68f8-86ed-4189-947a-7ba7de50b021}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {263e4b3a-f0a3-43f3-957a-93498f6339d3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f83fe263-b1cd-4156-a89a-e641daa7a968}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {263e4b3a-f0a3-43f3-957a-93498f6339d3}, !- Inlet Port
  {b30babcd-9c6a-4ef3-8b04-8fca32bdadac}; !- Outlet Port

OS:Node,
  {1689e3cb-ae13-4b45-9d73-1e08e830d63f}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground Return Air Node, !- Name
  {36a277e3-8b0a-421d-8328-b73c861ca202}, !- Inlet Port
  {d823b6a6-345e-4760-b4b3-e8658f7249e6}; !- Outlet Port

OS:Connection,
  {b30babcd-9c6a-4ef3-8b04-8fca32bdadac}, !- Handle
  {f83fe263-b1cd-4156-a89a-e641daa7a968}, !- Source Object
  3,                                      !- Outlet Port
  {0fce233b-50ba-4032-8335-156f71c39447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a277e3-8b0a-421d-8328-b73c861ca202}, !- Handle
  {84e0e4f4-f561-4440-ace4-d7ad18f53eaf}, !- Source Object
  2,                                      !- Outlet Port
  {1689e3cb-ae13-4b45-9d73-1e08e830d63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d823b6a6-345e-4760-b4b3-e8658f7249e6}, !- Handle
  {1689e3cb-ae13-4b45-9d73-1e08e830d63f}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8a3c321b-e79f-4ce3-8f31-ecdcde89db21}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0fa0f3c0-004a-4022-b4ee-53991edde6dc}, !- Inlet Port
  {432e2a0d-2879-48da-8ff8-7215f9e9b336}; !- Outlet Port

OS:Connection,
  {0fa0f3c0-004a-4022-b4ee-53991edde6dc}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  12,                                     !- Outlet Port
  {8a3c321b-e79f-4ce3-8f31-ecdcde89db21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432e2a0d-2879-48da-8ff8-7215f9e9b336}, !- Handle
  {8a3c321b-e79f-4ce3-8f31-ecdcde89db21}, !- Source Object
  3,                                      !- Outlet Port
  {b6c3911b-30c7-4621-b28a-31c3754034ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {263e4b3a-f0a3-43f3-957a-93498f6339d3}, !- Handle
  {b6c3911b-30c7-4621-b28a-31c3754034ff}, !- Source Object
  12,                                     !- Outlet Port
  {f83fe263-b1cd-4156-a89a-e641daa7a968}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5da30d2e-ba97-4834-9fff-d46acfab878c}, !- Handle
  Zone RtL RetailSales C  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {20ed852d-2b6e-4ce2-81a8-b984fb354b3d}, !- Water Inlet Node Name
  {8aecdcbc-6be7-40d8-9425-b61ce8eaa361}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1c8dc64c-51a3-499b-89d8-09fda45786f0}, !- Handle
  Zone RtL RetailSales C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b29f3cc2-bf2a-4638-a647-24f74e9cd1e2}, !- Inlet Port
  {20ed852d-2b6e-4ce2-81a8-b984fb354b3d}; !- Outlet Port

OS:Connection,
  {b29f3cc2-bf2a-4638-a647-24f74e9cd1e2}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  15,                                     !- Outlet Port
  {1c8dc64c-51a3-499b-89d8-09fda45786f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51b46339-aa9a-4ce5-9412-e193770fc632}, !- Handle
  Zone RtL RetailSales C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8aecdcbc-6be7-40d8-9425-b61ce8eaa361}, !- Inlet Port
  {1a481731-2730-4bad-8515-d8c70868f293}; !- Outlet Port

OS:Connection,
  {20ed852d-2b6e-4ce2-81a8-b984fb354b3d}, !- Handle
  {1c8dc64c-51a3-499b-89d8-09fda45786f0}, !- Source Object
  3,                                      !- Outlet Port
  {5da30d2e-ba97-4834-9fff-d46acfab878c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8aecdcbc-6be7-40d8-9425-b61ce8eaa361}, !- Handle
  {5da30d2e-ba97-4834-9fff-d46acfab878c}, !- Source Object
  6,                                      !- Outlet Port
  {51b46339-aa9a-4ce5-9412-e193770fc632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a481731-2730-4bad-8515-d8c70868f293}, !- Handle
  {51b46339-aa9a-4ce5-9412-e193770fc632}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b37ae1e1-78c5-45cf-94f0-789f7ee60593}, !- Handle
  Zone RtL RetailSales C  - Story Ground Reheat Coil Controller, !- Name
  {5da30d2e-ba97-4834-9fff-d46acfab878c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03df6e8f-bab3-4b77-9cbf-abfb0fae2e94}, !- Handle
  Zone RtL RetailSales C  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {dd8457fb-cf8f-4e60-adeb-a6936c5f6018}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5da30d2e-ba97-4834-9fff-d46acfab878c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f60e196c-76db-4a4f-8976-545a6d172c2f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {80291e02-2ffe-4785-addc-207b4b5378d3}, !- Handle
  Zone RtL RetailSales C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f60e196c-76db-4a4f-8976-545a6d172c2f}, !- Inlet Port
  {257414c0-ed08-4e17-b690-5393dff91448}; !- Outlet Port

OS:Node,
  {35818f27-577a-46d9-8c35-593a8c1b54c2}, !- Handle
  Zone RtL RetailSales C  - Story Ground Return Air Node, !- Name
  {b257ca00-b111-4a47-ab25-bbb10a944f51}, !- Inlet Port
  {47b11b57-2fe5-4bd9-8a87-d7d52fa9e62f}; !- Outlet Port

OS:Connection,
  {257414c0-ed08-4e17-b690-5393dff91448}, !- Handle
  {80291e02-2ffe-4785-addc-207b4b5378d3}, !- Source Object
  3,                                      !- Outlet Port
  {04d21cb2-d256-4418-afc5-0af5f6bb00fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b257ca00-b111-4a47-ab25-bbb10a944f51}, !- Handle
  {22020460-641c-4fa5-b57b-df8e0cbf184e}, !- Source Object
  2,                                      !- Outlet Port
  {35818f27-577a-46d9-8c35-593a8c1b54c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b11b57-2fe5-4bd9-8a87-d7d52fa9e62f}, !- Handle
  {35818f27-577a-46d9-8c35-593a8c1b54c2}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {5caf9d41-9690-47de-8916-e664c027d313}, !- Handle
  Zone RtL RetailSales C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {758c3077-ef05-4afb-9c6c-d350ff17041b}, !- Inlet Port
  {dd8457fb-cf8f-4e60-adeb-a6936c5f6018}; !- Outlet Port

OS:Connection,
  {758c3077-ef05-4afb-9c6c-d350ff17041b}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  13,                                     !- Outlet Port
  {5caf9d41-9690-47de-8916-e664c027d313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd8457fb-cf8f-4e60-adeb-a6936c5f6018}, !- Handle
  {5caf9d41-9690-47de-8916-e664c027d313}, !- Source Object
  3,                                      !- Outlet Port
  {03df6e8f-bab3-4b77-9cbf-abfb0fae2e94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f60e196c-76db-4a4f-8976-545a6d172c2f}, !- Handle
  {03df6e8f-bab3-4b77-9cbf-abfb0fae2e94}, !- Source Object
  12,                                     !- Outlet Port
  {80291e02-2ffe-4785-addc-207b4b5378d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {37511c4c-8cf0-426a-bba6-1cc559afac49}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5e85c65c-2bfb-41f0-802b-bda304a3a93c}, !- Water Inlet Node Name
  {f5a761da-d3be-45ec-9c9c-7f0d272b984e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {248fcf4a-767a-41b7-b650-4d049062c4c3}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bb92a76d-3259-46a1-bafc-cb44718161ed}, !- Inlet Port
  {5e85c65c-2bfb-41f0-802b-bda304a3a93c}; !- Outlet Port

OS:Connection,
  {bb92a76d-3259-46a1-bafc-cb44718161ed}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  16,                                     !- Outlet Port
  {248fcf4a-767a-41b7-b650-4d049062c4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd5642b3-53e9-42eb-b6c7-917897e7c0da}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f5a761da-d3be-45ec-9c9c-7f0d272b984e}, !- Inlet Port
  {2f5acc47-51e7-4dbe-a7d5-04efc32aadc0}; !- Outlet Port

OS:Connection,
  {5e85c65c-2bfb-41f0-802b-bda304a3a93c}, !- Handle
  {248fcf4a-767a-41b7-b650-4d049062c4c3}, !- Source Object
  3,                                      !- Outlet Port
  {37511c4c-8cf0-426a-bba6-1cc559afac49}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f5a761da-d3be-45ec-9c9c-7f0d272b984e}, !- Handle
  {37511c4c-8cf0-426a-bba6-1cc559afac49}, !- Source Object
  6,                                      !- Outlet Port
  {bd5642b3-53e9-42eb-b6c7-917897e7c0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f5acc47-51e7-4dbe-a7d5-04efc32aadc0}, !- Handle
  {bd5642b3-53e9-42eb-b6c7-917897e7c0da}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3bb896c3-d3ca-414f-b01b-b56cca53f5bb}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground Reheat Coil Controller, !- Name
  {37511c4c-8cf0-426a-bba6-1cc559afac49}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c4e8aa10-2e5c-4beb-9a03-93d575e0f38a}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {b429800b-6035-4bb5-86b1-23b66f535fe4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {37511c4c-8cf0-426a-bba6-1cc559afac49}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0987bef9-b7aa-45da-938b-ea3be660caf7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {67836427-0a75-4118-9d7e-b14e2e5ab2c9}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0987bef9-b7aa-45da-938b-ea3be660caf7}, !- Inlet Port
  {f1a690c4-7f7c-4946-9856-ad2dee931127}; !- Outlet Port

OS:Node,
  {da0345c4-e8f5-4dab-8239-e326d38a07fd}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground Return Air Node, !- Name
  {92e553c9-1e70-4f11-9c14-f3dc5d451c1a}, !- Inlet Port
  {9c956b95-e7fe-4fef-84e2-db6c7dfb61f6}; !- Outlet Port

OS:Connection,
  {f1a690c4-7f7c-4946-9856-ad2dee931127}, !- Handle
  {67836427-0a75-4118-9d7e-b14e2e5ab2c9}, !- Source Object
  3,                                      !- Outlet Port
  {49807a0a-f5cc-49dd-ae0a-bbdedc2621f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e553c9-1e70-4f11-9c14-f3dc5d451c1a}, !- Handle
  {bef33177-579f-4dbe-a54a-68d32a9926e4}, !- Source Object
  2,                                      !- Outlet Port
  {da0345c4-e8f5-4dab-8239-e326d38a07fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c956b95-e7fe-4fef-84e2-db6c7dfb61f6}, !- Handle
  {da0345c4-e8f5-4dab-8239-e326d38a07fd}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {6c4217ce-155d-42be-8874-d540ae64aa42}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {02a0b0c1-57d7-4588-96f2-d490105f0807}, !- Inlet Port
  {b429800b-6035-4bb5-86b1-23b66f535fe4}; !- Outlet Port

OS:Connection,
  {02a0b0c1-57d7-4588-96f2-d490105f0807}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  14,                                     !- Outlet Port
  {6c4217ce-155d-42be-8874-d540ae64aa42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b429800b-6035-4bb5-86b1-23b66f535fe4}, !- Handle
  {6c4217ce-155d-42be-8874-d540ae64aa42}, !- Source Object
  3,                                      !- Outlet Port
  {c4e8aa10-2e5c-4beb-9a03-93d575e0f38a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0987bef9-b7aa-45da-938b-ea3be660caf7}, !- Handle
  {c4e8aa10-2e5c-4beb-9a03-93d575e0f38a}, !- Source Object
  12,                                     !- Outlet Port
  {67836427-0a75-4118-9d7e-b14e2e5ab2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e47d7885-2e35-402a-b669-eda5066b6a10}, !- Handle
  Zone RtL StockRoom A  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a2174ece-63e0-4a3c-9a8b-5a349a2c6d33}, !- Water Inlet Node Name
  {71f8b295-0b08-4164-86cc-f8c8838f9734}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0aac522b-b07d-4b67-9044-077ef47bf915}, !- Handle
  Zone RtL StockRoom A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6706a87d-ae4b-4f9c-9ffd-48f961ef3f73}, !- Inlet Port
  {a2174ece-63e0-4a3c-9a8b-5a349a2c6d33}; !- Outlet Port

OS:Connection,
  {6706a87d-ae4b-4f9c-9ffd-48f961ef3f73}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  17,                                     !- Outlet Port
  {0aac522b-b07d-4b67-9044-077ef47bf915}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a3798cf-3606-48d1-9fa4-b61ce4ee5a18}, !- Handle
  Zone RtL StockRoom A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {71f8b295-0b08-4164-86cc-f8c8838f9734}, !- Inlet Port
  {eaffd574-4903-4910-9091-78c6ec282ef1}; !- Outlet Port

OS:Connection,
  {a2174ece-63e0-4a3c-9a8b-5a349a2c6d33}, !- Handle
  {0aac522b-b07d-4b67-9044-077ef47bf915}, !- Source Object
  3,                                      !- Outlet Port
  {e47d7885-2e35-402a-b669-eda5066b6a10}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71f8b295-0b08-4164-86cc-f8c8838f9734}, !- Handle
  {e47d7885-2e35-402a-b669-eda5066b6a10}, !- Source Object
  6,                                      !- Outlet Port
  {5a3798cf-3606-48d1-9fa4-b61ce4ee5a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaffd574-4903-4910-9091-78c6ec282ef1}, !- Handle
  {5a3798cf-3606-48d1-9fa4-b61ce4ee5a18}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {96920834-2d0c-461f-9bab-810c5ca24f70}, !- Handle
  Zone RtL StockRoom A  - Story Ground Reheat Coil Controller, !- Name
  {e47d7885-2e35-402a-b669-eda5066b6a10}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c2ca3684-590e-4ee4-a4ab-70237677c517}, !- Handle
  Zone RtL StockRoom A  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {248a5d6e-e745-4bea-8763-90a4649ccc24}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e47d7885-2e35-402a-b669-eda5066b6a10}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {36c77aa7-5458-43c9-b1ad-bb4fef163e7f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c5052fac-a1de-4de2-91df-324602b48a4b}, !- Handle
  Zone RtL StockRoom A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {36c77aa7-5458-43c9-b1ad-bb4fef163e7f}, !- Inlet Port
  {506510c9-e8aa-4797-8281-13ff12974379}; !- Outlet Port

OS:Node,
  {684bf659-0b3e-4e7f-b607-94c6361db6b5}, !- Handle
  Zone RtL StockRoom A  - Story Ground Return Air Node, !- Name
  {002132b0-ce90-4d44-aaef-88005808f461}, !- Inlet Port
  {59eaebe6-e651-4589-b4fa-267931aef6a9}; !- Outlet Port

OS:Connection,
  {506510c9-e8aa-4797-8281-13ff12974379}, !- Handle
  {c5052fac-a1de-4de2-91df-324602b48a4b}, !- Source Object
  3,                                      !- Outlet Port
  {8b1e06ea-2d76-41c0-9ba3-96f77b179c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002132b0-ce90-4d44-aaef-88005808f461}, !- Handle
  {60235ff4-9c83-4170-9703-80b76dba9491}, !- Source Object
  2,                                      !- Outlet Port
  {684bf659-0b3e-4e7f-b607-94c6361db6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59eaebe6-e651-4589-b4fa-267931aef6a9}, !- Handle
  {684bf659-0b3e-4e7f-b607-94c6361db6b5}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4cf59f7d-b2ed-4a1f-ad9a-69172df6a171}, !- Handle
  Zone RtL StockRoom A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {aa1c0d82-d76c-4c5a-b3a4-a3a285668bf9}, !- Inlet Port
  {248a5d6e-e745-4bea-8763-90a4649ccc24}; !- Outlet Port

OS:Connection,
  {aa1c0d82-d76c-4c5a-b3a4-a3a285668bf9}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  15,                                     !- Outlet Port
  {4cf59f7d-b2ed-4a1f-ad9a-69172df6a171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248a5d6e-e745-4bea-8763-90a4649ccc24}, !- Handle
  {4cf59f7d-b2ed-4a1f-ad9a-69172df6a171}, !- Source Object
  3,                                      !- Outlet Port
  {c2ca3684-590e-4ee4-a4ab-70237677c517}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36c77aa7-5458-43c9-b1ad-bb4fef163e7f}, !- Handle
  {c2ca3684-590e-4ee4-a4ab-70237677c517}, !- Source Object
  12,                                     !- Outlet Port
  {c5052fac-a1de-4de2-91df-324602b48a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b3ed7104-345c-497b-8817-8b94b71769de}, !- Handle
  Zone RtL StockRoom A end_b - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {abba6769-ea7e-42e4-9658-d0e6525a5677}, !- Water Inlet Node Name
  {4fcd61cb-1f96-4261-96c6-d29118fb2739}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {952d6302-5916-49c9-b334-9f79c9ab5de1}, !- Handle
  Zone RtL StockRoom A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {974680e9-b127-4006-a553-6a8528074e45}, !- Inlet Port
  {abba6769-ea7e-42e4-9658-d0e6525a5677}; !- Outlet Port

OS:Connection,
  {974680e9-b127-4006-a553-6a8528074e45}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  18,                                     !- Outlet Port
  {952d6302-5916-49c9-b334-9f79c9ab5de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80a9016b-a1a1-42d9-bbd7-281a8f12b440}, !- Handle
  Zone RtL StockRoom A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {4fcd61cb-1f96-4261-96c6-d29118fb2739}, !- Inlet Port
  {734f6b9d-601d-47bf-b8b3-8e0e113bf642}; !- Outlet Port

OS:Connection,
  {abba6769-ea7e-42e4-9658-d0e6525a5677}, !- Handle
  {952d6302-5916-49c9-b334-9f79c9ab5de1}, !- Source Object
  3,                                      !- Outlet Port
  {b3ed7104-345c-497b-8817-8b94b71769de}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4fcd61cb-1f96-4261-96c6-d29118fb2739}, !- Handle
  {b3ed7104-345c-497b-8817-8b94b71769de}, !- Source Object
  6,                                      !- Outlet Port
  {80a9016b-a1a1-42d9-bbd7-281a8f12b440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {734f6b9d-601d-47bf-b8b3-8e0e113bf642}, !- Handle
  {80a9016b-a1a1-42d9-bbd7-281a8f12b440}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d247a4c6-68b9-401b-b40e-cdfdf09c5c88}, !- Handle
  Zone RtL StockRoom A end_b - Story Ground Reheat Coil Controller, !- Name
  {b3ed7104-345c-497b-8817-8b94b71769de}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ea3787a4-6125-45d5-a143-86c01b644ccd}, !- Handle
  Zone RtL StockRoom A end_b - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {935f52e3-ffac-41bc-bc2a-afaf3b633d62}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b3ed7104-345c-497b-8817-8b94b71769de}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {82f0562b-3d29-43d5-bdf5-a7d9d3a52cba}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1b38ca6a-9cf4-41fb-a97d-99820fd44b05}, !- Handle
  Zone RtL StockRoom A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {82f0562b-3d29-43d5-bdf5-a7d9d3a52cba}, !- Inlet Port
  {8166b5f4-a0b2-4efb-b413-c3ff38e2a130}; !- Outlet Port

OS:Node,
  {bb77558f-1d93-4203-a45f-64f172c869af}, !- Handle
  Zone RtL StockRoom A end_b - Story Ground Return Air Node, !- Name
  {3b752c90-ae90-493a-ab6a-f09d4b22e021}, !- Inlet Port
  {30c7017c-e656-4e30-8004-53115a382f80}; !- Outlet Port

OS:Connection,
  {8166b5f4-a0b2-4efb-b413-c3ff38e2a130}, !- Handle
  {1b38ca6a-9cf4-41fb-a97d-99820fd44b05}, !- Source Object
  3,                                      !- Outlet Port
  {17ebca20-6ebc-455b-85a4-d00a7747d0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b752c90-ae90-493a-ab6a-f09d4b22e021}, !- Handle
  {297cf64c-642d-4829-9dfd-7facaf16f96d}, !- Source Object
  2,                                      !- Outlet Port
  {bb77558f-1d93-4203-a45f-64f172c869af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c7017c-e656-4e30-8004-53115a382f80}, !- Handle
  {bb77558f-1d93-4203-a45f-64f172c869af}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {e074fc7a-5fc9-44e2-8e51-d4e851079ef1}, !- Handle
  Zone RtL StockRoom A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4b6407e3-ecc4-45f1-b502-a5077541d90e}, !- Inlet Port
  {935f52e3-ffac-41bc-bc2a-afaf3b633d62}; !- Outlet Port

OS:Connection,
  {4b6407e3-ecc4-45f1-b502-a5077541d90e}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  16,                                     !- Outlet Port
  {e074fc7a-5fc9-44e2-8e51-d4e851079ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935f52e3-ffac-41bc-bc2a-afaf3b633d62}, !- Handle
  {e074fc7a-5fc9-44e2-8e51-d4e851079ef1}, !- Source Object
  3,                                      !- Outlet Port
  {ea3787a4-6125-45d5-a143-86c01b644ccd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82f0562b-3d29-43d5-bdf5-a7d9d3a52cba}, !- Handle
  {ea3787a4-6125-45d5-a143-86c01b644ccd}, !- Source Object
  12,                                     !- Outlet Port
  {1b38ca6a-9cf4-41fb-a97d-99820fd44b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7dc9fc39-41bc-4925-9a38-a2044b5f5ec0}, !- Handle
  Zone RtL StockRoom B  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da9257ea-e23a-445a-89aa-4bd2674c7556}, !- Water Inlet Node Name
  {eb6224ed-1e1d-4e96-8ec5-bc6795618a6d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {75b53bfe-acbe-4e2a-af21-50d6039710e9}, !- Handle
  Zone RtL StockRoom B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {72d50171-3fc6-4547-85fc-8a4030653b7b}, !- Inlet Port
  {da9257ea-e23a-445a-89aa-4bd2674c7556}; !- Outlet Port

OS:Connection,
  {72d50171-3fc6-4547-85fc-8a4030653b7b}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  19,                                     !- Outlet Port
  {75b53bfe-acbe-4e2a-af21-50d6039710e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6578aeaa-b3f1-4576-8863-b7f00242eaf2}, !- Handle
  Zone RtL StockRoom B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {eb6224ed-1e1d-4e96-8ec5-bc6795618a6d}, !- Inlet Port
  {ca1b3de6-d529-4044-8240-c75e760a5699}; !- Outlet Port

OS:Connection,
  {da9257ea-e23a-445a-89aa-4bd2674c7556}, !- Handle
  {75b53bfe-acbe-4e2a-af21-50d6039710e9}, !- Source Object
  3,                                      !- Outlet Port
  {7dc9fc39-41bc-4925-9a38-a2044b5f5ec0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eb6224ed-1e1d-4e96-8ec5-bc6795618a6d}, !- Handle
  {7dc9fc39-41bc-4925-9a38-a2044b5f5ec0}, !- Source Object
  6,                                      !- Outlet Port
  {6578aeaa-b3f1-4576-8863-b7f00242eaf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca1b3de6-d529-4044-8240-c75e760a5699}, !- Handle
  {6578aeaa-b3f1-4576-8863-b7f00242eaf2}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f9bb69d2-736c-47b6-923c-94959936df6f}, !- Handle
  Zone RtL StockRoom B  - Story Ground Reheat Coil Controller, !- Name
  {7dc9fc39-41bc-4925-9a38-a2044b5f5ec0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2a643025-7552-47fa-8445-22562d395f77}, !- Handle
  Zone RtL StockRoom B  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {ce5ea404-f11f-4364-b73f-b998b3cc6a71}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7dc9fc39-41bc-4925-9a38-a2044b5f5ec0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {69638b3a-4388-4067-a931-c056cb50a662}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4dc4de74-95e4-4868-801a-910d2cadf71c}, !- Handle
  Zone RtL StockRoom B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {69638b3a-4388-4067-a931-c056cb50a662}, !- Inlet Port
  {d7806f5f-d858-4abf-9664-8e31df4ddc6b}; !- Outlet Port

OS:Node,
  {d74662e2-25b7-47ec-b6f1-e6db8a2a6400}, !- Handle
  Zone RtL StockRoom B  - Story Ground Return Air Node, !- Name
  {b827d6be-4995-45ec-8ebf-692601abbaaf}, !- Inlet Port
  {e601f1f3-6bdb-4071-967f-e700b6e1435a}; !- Outlet Port

OS:Connection,
  {d7806f5f-d858-4abf-9664-8e31df4ddc6b}, !- Handle
  {4dc4de74-95e4-4868-801a-910d2cadf71c}, !- Source Object
  3,                                      !- Outlet Port
  {2562e543-a50f-4afc-b5ed-3637c3aa3f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b827d6be-4995-45ec-8ebf-692601abbaaf}, !- Handle
  {ae8a342a-3e8d-43e2-938d-504eb8ecc54b}, !- Source Object
  2,                                      !- Outlet Port
  {d74662e2-25b7-47ec-b6f1-e6db8a2a6400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e601f1f3-6bdb-4071-967f-e700b6e1435a}, !- Handle
  {d74662e2-25b7-47ec-b6f1-e6db8a2a6400}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {bcb9744b-0d93-40c2-ad23-e6e58d53222a}, !- Handle
  Zone RtL StockRoom B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {692a035f-d329-41ef-b068-4b3104f3b8c4}, !- Inlet Port
  {ce5ea404-f11f-4364-b73f-b998b3cc6a71}; !- Outlet Port

OS:Connection,
  {692a035f-d329-41ef-b068-4b3104f3b8c4}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  17,                                     !- Outlet Port
  {bcb9744b-0d93-40c2-ad23-e6e58d53222a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce5ea404-f11f-4364-b73f-b998b3cc6a71}, !- Handle
  {bcb9744b-0d93-40c2-ad23-e6e58d53222a}, !- Source Object
  3,                                      !- Outlet Port
  {2a643025-7552-47fa-8445-22562d395f77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69638b3a-4388-4067-a931-c056cb50a662}, !- Handle
  {2a643025-7552-47fa-8445-22562d395f77}, !- Source Object
  12,                                     !- Outlet Port
  {4dc4de74-95e4-4868-801a-910d2cadf71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aa3dcdd9-8a43-49dd-82f5-79ee5006c387}, !- Handle
  Zone RtL StockRoom B end_b - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {67696706-e769-48e2-9040-07b28e008e2a}, !- Water Inlet Node Name
  {8dcee37f-dfa9-489f-9150-1ca53ddf6b25}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c859f37d-ac23-40ed-b405-50721658b0ef}, !- Handle
  Zone RtL StockRoom B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b4d535a4-efde-465e-81cd-7bc523596259}, !- Inlet Port
  {67696706-e769-48e2-9040-07b28e008e2a}; !- Outlet Port

OS:Connection,
  {b4d535a4-efde-465e-81cd-7bc523596259}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  20,                                     !- Outlet Port
  {c859f37d-ac23-40ed-b405-50721658b0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b538b024-159b-4b29-9cd4-ef43eaaf464a}, !- Handle
  Zone RtL StockRoom B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8dcee37f-dfa9-489f-9150-1ca53ddf6b25}, !- Inlet Port
  {88c8dabb-1b6e-49c7-bbe7-8f98d60d925b}; !- Outlet Port

OS:Connection,
  {67696706-e769-48e2-9040-07b28e008e2a}, !- Handle
  {c859f37d-ac23-40ed-b405-50721658b0ef}, !- Source Object
  3,                                      !- Outlet Port
  {aa3dcdd9-8a43-49dd-82f5-79ee5006c387}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8dcee37f-dfa9-489f-9150-1ca53ddf6b25}, !- Handle
  {aa3dcdd9-8a43-49dd-82f5-79ee5006c387}, !- Source Object
  6,                                      !- Outlet Port
  {b538b024-159b-4b29-9cd4-ef43eaaf464a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88c8dabb-1b6e-49c7-bbe7-8f98d60d925b}, !- Handle
  {b538b024-159b-4b29-9cd4-ef43eaaf464a}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4ac29c63-70ec-49b1-ae5a-5dc4c7c180b0}, !- Handle
  Zone RtL StockRoom B end_b - Story Ground Reheat Coil Controller, !- Name
  {aa3dcdd9-8a43-49dd-82f5-79ee5006c387}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d79c5208-c9b2-4a77-ad40-e523d26fb0da}, !- Handle
  Zone RtL StockRoom B end_b - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {4ccfaa09-6455-4a5c-ac4a-1e1047de469b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa3dcdd9-8a43-49dd-82f5-79ee5006c387}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d58d1ef7-4565-45f2-86d3-a0146ec510f5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6c8df90a-1385-4d07-97bf-4e02ebf9044a}, !- Handle
  Zone RtL StockRoom B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d58d1ef7-4565-45f2-86d3-a0146ec510f5}, !- Inlet Port
  {3e5d7472-cbef-4bf4-acc2-562101503a98}; !- Outlet Port

OS:Node,
  {951976fd-33f1-4ae8-8e3c-cebdc211ffe1}, !- Handle
  Zone RtL StockRoom B end_b - Story Ground Return Air Node, !- Name
  {d554162b-79ce-4dd6-8ba7-334f8da1f7ca}, !- Inlet Port
  {47b833b9-b81a-4a60-9085-e806c74da7ff}; !- Outlet Port

OS:Connection,
  {3e5d7472-cbef-4bf4-acc2-562101503a98}, !- Handle
  {6c8df90a-1385-4d07-97bf-4e02ebf9044a}, !- Source Object
  3,                                      !- Outlet Port
  {0deb6a8e-e1a2-452c-ba2a-be4b55de515c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d554162b-79ce-4dd6-8ba7-334f8da1f7ca}, !- Handle
  {7dfd168f-ec39-457d-9155-85a15607e1f0}, !- Source Object
  2,                                      !- Outlet Port
  {951976fd-33f1-4ae8-8e3c-cebdc211ffe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b833b9-b81a-4a60-9085-e806c74da7ff}, !- Handle
  {951976fd-33f1-4ae8-8e3c-cebdc211ffe1}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {34c607f8-4952-40d6-9f59-29c44d3316ef}, !- Handle
  Zone RtL StockRoom B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {949db8e1-e9df-4adf-9f77-fe962642f6c5}, !- Inlet Port
  {4ccfaa09-6455-4a5c-ac4a-1e1047de469b}; !- Outlet Port

OS:Connection,
  {949db8e1-e9df-4adf-9f77-fe962642f6c5}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  18,                                     !- Outlet Port
  {34c607f8-4952-40d6-9f59-29c44d3316ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ccfaa09-6455-4a5c-ac4a-1e1047de469b}, !- Handle
  {34c607f8-4952-40d6-9f59-29c44d3316ef}, !- Source Object
  3,                                      !- Outlet Port
  {d79c5208-c9b2-4a77-ad40-e523d26fb0da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d58d1ef7-4565-45f2-86d3-a0146ec510f5}, !- Handle
  {d79c5208-c9b2-4a77-ad40-e523d26fb0da}, !- Source Object
  12,                                     !- Outlet Port
  {6c8df90a-1385-4d07-97bf-4e02ebf9044a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {96e0c811-13bd-417a-aa1b-b46cfb0d6422}, !- Handle
  Zone RtL StockRoom C  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3a191abe-1913-4af3-b7e2-e9cf02a1c6b3}, !- Water Inlet Node Name
  {c6cfb903-a7f4-469f-80fc-3bda75ecdf48}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eda1d1c6-4a0d-47ca-95bf-ee6a7876c9e6}, !- Handle
  Zone RtL StockRoom C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6c98e39b-08a1-4fe9-a7be-ac26dfafa22e}, !- Inlet Port
  {3a191abe-1913-4af3-b7e2-e9cf02a1c6b3}; !- Outlet Port

OS:Connection,
  {6c98e39b-08a1-4fe9-a7be-ac26dfafa22e}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  21,                                     !- Outlet Port
  {eda1d1c6-4a0d-47ca-95bf-ee6a7876c9e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7a40f62-d034-47b8-a148-56e49de43386}, !- Handle
  Zone RtL StockRoom C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {c6cfb903-a7f4-469f-80fc-3bda75ecdf48}, !- Inlet Port
  {3b9c787e-20c2-4696-b127-cf6bdf5237d8}; !- Outlet Port

OS:Connection,
  {3a191abe-1913-4af3-b7e2-e9cf02a1c6b3}, !- Handle
  {eda1d1c6-4a0d-47ca-95bf-ee6a7876c9e6}, !- Source Object
  3,                                      !- Outlet Port
  {96e0c811-13bd-417a-aa1b-b46cfb0d6422}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6cfb903-a7f4-469f-80fc-3bda75ecdf48}, !- Handle
  {96e0c811-13bd-417a-aa1b-b46cfb0d6422}, !- Source Object
  6,                                      !- Outlet Port
  {c7a40f62-d034-47b8-a148-56e49de43386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9c787e-20c2-4696-b127-cf6bdf5237d8}, !- Handle
  {c7a40f62-d034-47b8-a148-56e49de43386}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {57168574-8cfa-4643-ac9e-02b8c65d58ac}, !- Handle
  Zone RtL StockRoom C  - Story Ground Reheat Coil Controller, !- Name
  {96e0c811-13bd-417a-aa1b-b46cfb0d6422}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7479dad9-c946-41da-b4de-5434bdd77fc1}, !- Handle
  Zone RtL StockRoom C  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {8409100d-81cd-4dd0-a4e0-a7720c878229}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {96e0c811-13bd-417a-aa1b-b46cfb0d6422}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ffd2755e-6886-45be-97a8-4397de485945}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {78123592-2fca-4b0f-99da-c4ba62f95674}, !- Handle
  Zone RtL StockRoom C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ffd2755e-6886-45be-97a8-4397de485945}, !- Inlet Port
  {ca15358d-9e68-4ebb-a7d8-e8b049e780f9}; !- Outlet Port

OS:Node,
  {849d4811-0e1c-42e1-b05a-78fa519b7543}, !- Handle
  Zone RtL StockRoom C  - Story Ground Return Air Node, !- Name
  {7cabb512-031f-4214-b09e-a999febe6d59}, !- Inlet Port
  {ee174a76-d6d9-42d1-9eef-c689bca2d412}; !- Outlet Port

OS:Connection,
  {ca15358d-9e68-4ebb-a7d8-e8b049e780f9}, !- Handle
  {78123592-2fca-4b0f-99da-c4ba62f95674}, !- Source Object
  3,                                      !- Outlet Port
  {24345789-309e-4a55-a80e-c9ec6f3d1c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cabb512-031f-4214-b09e-a999febe6d59}, !- Handle
  {e11bc53d-bb80-4ce1-beae-1c94640517e4}, !- Source Object
  2,                                      !- Outlet Port
  {849d4811-0e1c-42e1-b05a-78fa519b7543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee174a76-d6d9-42d1-9eef-c689bca2d412}, !- Handle
  {849d4811-0e1c-42e1-b05a-78fa519b7543}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {5c711575-8f69-4d56-b497-325393c78d97}, !- Handle
  Zone RtL StockRoom C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2eb952d9-420c-4458-ac2b-5b863d67ac6a}, !- Inlet Port
  {8409100d-81cd-4dd0-a4e0-a7720c878229}; !- Outlet Port

OS:Connection,
  {2eb952d9-420c-4458-ac2b-5b863d67ac6a}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  19,                                     !- Outlet Port
  {5c711575-8f69-4d56-b497-325393c78d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8409100d-81cd-4dd0-a4e0-a7720c878229}, !- Handle
  {5c711575-8f69-4d56-b497-325393c78d97}, !- Source Object
  3,                                      !- Outlet Port
  {7479dad9-c946-41da-b4de-5434bdd77fc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffd2755e-6886-45be-97a8-4397de485945}, !- Handle
  {7479dad9-c946-41da-b4de-5434bdd77fc1}, !- Source Object
  12,                                     !- Outlet Port
  {78123592-2fca-4b0f-99da-c4ba62f95674}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e8d932f0-17bf-4280-866b-ffe75aa08ebb}, !- Handle
  Zone RtL StockRoom C end_b - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c865d4c0-a240-4fd2-b9e4-0727025e5b53}, !- Water Inlet Node Name
  {427237b6-6904-459c-9c4b-1ba39460a8ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2b85ab24-319e-48ec-a76a-ae0eb9845b43}, !- Handle
  Zone RtL StockRoom C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8162bf2b-5345-4979-a180-03a1e20c8464}, !- Inlet Port
  {c865d4c0-a240-4fd2-b9e4-0727025e5b53}; !- Outlet Port

OS:Connection,
  {8162bf2b-5345-4979-a180-03a1e20c8464}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  22,                                     !- Outlet Port
  {2b85ab24-319e-48ec-a76a-ae0eb9845b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {737e2b71-00d4-4f6d-aba3-889b8ece6a33}, !- Handle
  Zone RtL StockRoom C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {427237b6-6904-459c-9c4b-1ba39460a8ab}, !- Inlet Port
  {2ebddf76-0c35-4fa8-907b-9dea43f7a377}; !- Outlet Port

OS:Connection,
  {c865d4c0-a240-4fd2-b9e4-0727025e5b53}, !- Handle
  {2b85ab24-319e-48ec-a76a-ae0eb9845b43}, !- Source Object
  3,                                      !- Outlet Port
  {e8d932f0-17bf-4280-866b-ffe75aa08ebb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {427237b6-6904-459c-9c4b-1ba39460a8ab}, !- Handle
  {e8d932f0-17bf-4280-866b-ffe75aa08ebb}, !- Source Object
  6,                                      !- Outlet Port
  {737e2b71-00d4-4f6d-aba3-889b8ece6a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ebddf76-0c35-4fa8-907b-9dea43f7a377}, !- Handle
  {737e2b71-00d4-4f6d-aba3-889b8ece6a33}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc882072-1150-4eb1-a277-81fdb8b4c156}, !- Handle
  Zone RtL StockRoom C end_b - Story Ground Reheat Coil Controller, !- Name
  {e8d932f0-17bf-4280-866b-ffe75aa08ebb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {739b45f6-09d0-4583-90f2-c91f1accc973}, !- Handle
  Zone RtL StockRoom C end_b - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {e3038401-42a9-4ed5-a9c6-ebbcbd778a18}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e8d932f0-17bf-4280-866b-ffe75aa08ebb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {405c3d23-a819-42c0-b133-9b89eb3dcd1e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c823751e-aab7-41ee-9814-19b6e9907b50}, !- Handle
  Zone RtL StockRoom C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {405c3d23-a819-42c0-b133-9b89eb3dcd1e}, !- Inlet Port
  {220cbc55-8771-4632-9598-5ac167ab9347}; !- Outlet Port

OS:Node,
  {8439bedb-c376-4a7a-8de7-f8d3a261645f}, !- Handle
  Zone RtL StockRoom C end_b - Story Ground Return Air Node, !- Name
  {7e6d6a4d-1782-469d-836b-d79babab77ae}, !- Inlet Port
  {d1898030-d985-4238-b217-d41fb3b5ac00}; !- Outlet Port

OS:Connection,
  {220cbc55-8771-4632-9598-5ac167ab9347}, !- Handle
  {c823751e-aab7-41ee-9814-19b6e9907b50}, !- Source Object
  3,                                      !- Outlet Port
  {3f37bb4d-f65f-4030-8171-bdd6910bbb6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e6d6a4d-1782-469d-836b-d79babab77ae}, !- Handle
  {c7cf445e-839f-4ad2-aa82-258565c0aad6}, !- Source Object
  2,                                      !- Outlet Port
  {8439bedb-c376-4a7a-8de7-f8d3a261645f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1898030-d985-4238-b217-d41fb3b5ac00}, !- Handle
  {8439bedb-c376-4a7a-8de7-f8d3a261645f}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {f774d493-1697-4811-a13a-7fe5de7a352d}, !- Handle
  Zone RtL StockRoom C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bdb1ddfa-6690-405a-8113-c19bde861ddf}, !- Inlet Port
  {e3038401-42a9-4ed5-a9c6-ebbcbd778a18}; !- Outlet Port

OS:Connection,
  {bdb1ddfa-6690-405a-8113-c19bde861ddf}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  20,                                     !- Outlet Port
  {f774d493-1697-4811-a13a-7fe5de7a352d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3038401-42a9-4ed5-a9c6-ebbcbd778a18}, !- Handle
  {f774d493-1697-4811-a13a-7fe5de7a352d}, !- Source Object
  3,                                      !- Outlet Port
  {739b45f6-09d0-4583-90f2-c91f1accc973}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {405c3d23-a819-42c0-b133-9b89eb3dcd1e}, !- Handle
  {739b45f6-09d0-4583-90f2-c91f1accc973}, !- Source Object
  12,                                     !- Outlet Port
  {c823751e-aab7-41ee-9814-19b6e9907b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e807ba34-5d62-47b0-ba7e-b7a803c07431}, !- Handle
  Zone RtL Work A  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0deaedfb-675b-4ba6-b0ba-22be4571e330}, !- Water Inlet Node Name
  {3c88f7ea-f30c-47a8-9649-913c785caa1e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {96546ad4-1741-49e3-b187-0485b71363aa}, !- Handle
  Zone RtL Work A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {cd7ce371-a238-4782-bbf3-565c85eb03b6}, !- Inlet Port
  {0deaedfb-675b-4ba6-b0ba-22be4571e330}; !- Outlet Port

OS:Connection,
  {cd7ce371-a238-4782-bbf3-565c85eb03b6}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  23,                                     !- Outlet Port
  {96546ad4-1741-49e3-b187-0485b71363aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0a427ae-a77c-450e-88c8-851ee7b82a4d}, !- Handle
  Zone RtL Work A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3c88f7ea-f30c-47a8-9649-913c785caa1e}, !- Inlet Port
  {34014719-328a-4266-87b7-2d6c538bb522}; !- Outlet Port

OS:Connection,
  {0deaedfb-675b-4ba6-b0ba-22be4571e330}, !- Handle
  {96546ad4-1741-49e3-b187-0485b71363aa}, !- Source Object
  3,                                      !- Outlet Port
  {e807ba34-5d62-47b0-ba7e-b7a803c07431}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3c88f7ea-f30c-47a8-9649-913c785caa1e}, !- Handle
  {e807ba34-5d62-47b0-ba7e-b7a803c07431}, !- Source Object
  6,                                      !- Outlet Port
  {b0a427ae-a77c-450e-88c8-851ee7b82a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34014719-328a-4266-87b7-2d6c538bb522}, !- Handle
  {b0a427ae-a77c-450e-88c8-851ee7b82a4d}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7ab8c340-bd42-4593-b40c-a659f8812592}, !- Handle
  Zone RtL Work A  - Story Ground Reheat Coil Controller, !- Name
  {e807ba34-5d62-47b0-ba7e-b7a803c07431}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fa945b56-0ef1-4022-9725-0f88696b2ad8}, !- Handle
  Zone RtL Work A  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {cd12117c-4d25-4e12-a13b-4335a5fc5e53}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e807ba34-5d62-47b0-ba7e-b7a803c07431}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c99ad988-e613-4476-b5c8-24c489b81ff7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b9141f45-a6fc-47ab-b054-fbbedf1b21d1}, !- Handle
  Zone RtL Work A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c99ad988-e613-4476-b5c8-24c489b81ff7}, !- Inlet Port
  {271351cb-04e7-40d5-8baf-dd9ad337e096}; !- Outlet Port

OS:Node,
  {af1322cf-d95f-41bf-a25f-8220e00969e0}, !- Handle
  Zone RtL Work A  - Story Ground Return Air Node, !- Name
  {797529f7-ac10-4beb-900c-b1637ac3daeb}, !- Inlet Port
  {acb0160d-d12b-4065-b3cf-4e8f63dcfa54}; !- Outlet Port

OS:Connection,
  {271351cb-04e7-40d5-8baf-dd9ad337e096}, !- Handle
  {b9141f45-a6fc-47ab-b054-fbbedf1b21d1}, !- Source Object
  3,                                      !- Outlet Port
  {25290889-7b65-4ab3-aa46-e4e80c6b7b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {797529f7-ac10-4beb-900c-b1637ac3daeb}, !- Handle
  {c6492a96-1b20-43e4-a8b8-1b50d53e76cf}, !- Source Object
  2,                                      !- Outlet Port
  {af1322cf-d95f-41bf-a25f-8220e00969e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb0160d-d12b-4065-b3cf-4e8f63dcfa54}, !- Handle
  {af1322cf-d95f-41bf-a25f-8220e00969e0}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {21300745-1a88-47d5-84a4-576738710d36}, !- Handle
  Zone RtL Work A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {48dff695-3225-47ef-8af0-a55efe64bff6}, !- Inlet Port
  {cd12117c-4d25-4e12-a13b-4335a5fc5e53}; !- Outlet Port

OS:Connection,
  {48dff695-3225-47ef-8af0-a55efe64bff6}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  21,                                     !- Outlet Port
  {21300745-1a88-47d5-84a4-576738710d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd12117c-4d25-4e12-a13b-4335a5fc5e53}, !- Handle
  {21300745-1a88-47d5-84a4-576738710d36}, !- Source Object
  3,                                      !- Outlet Port
  {fa945b56-0ef1-4022-9725-0f88696b2ad8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c99ad988-e613-4476-b5c8-24c489b81ff7}, !- Handle
  {fa945b56-0ef1-4022-9725-0f88696b2ad8}, !- Source Object
  12,                                     !- Outlet Port
  {b9141f45-a6fc-47ab-b054-fbbedf1b21d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a779be6c-5575-4592-b22b-b4ef59f9c22b}, !- Handle
  Zone RtL Work B  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {42aa00b1-f137-4d60-bf17-49c854dbf1b6}, !- Water Inlet Node Name
  {95517dcb-4a84-4105-874c-6941c566ee1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ec7b15c0-a8c9-451f-a111-88a62df3c723}, !- Handle
  Zone RtL Work B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d09088b2-aa3a-43b9-888e-0a26cfc74741}, !- Inlet Port
  {42aa00b1-f137-4d60-bf17-49c854dbf1b6}; !- Outlet Port

OS:Connection,
  {d09088b2-aa3a-43b9-888e-0a26cfc74741}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  24,                                     !- Outlet Port
  {ec7b15c0-a8c9-451f-a111-88a62df3c723}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7222a856-41f2-42a6-bca8-81396926e98a}, !- Handle
  Zone RtL Work B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {95517dcb-4a84-4105-874c-6941c566ee1b}, !- Inlet Port
  {4c871019-9fa0-45ee-9bd5-ff76761bf6f3}; !- Outlet Port

OS:Connection,
  {42aa00b1-f137-4d60-bf17-49c854dbf1b6}, !- Handle
  {ec7b15c0-a8c9-451f-a111-88a62df3c723}, !- Source Object
  3,                                      !- Outlet Port
  {a779be6c-5575-4592-b22b-b4ef59f9c22b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95517dcb-4a84-4105-874c-6941c566ee1b}, !- Handle
  {a779be6c-5575-4592-b22b-b4ef59f9c22b}, !- Source Object
  6,                                      !- Outlet Port
  {7222a856-41f2-42a6-bca8-81396926e98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c871019-9fa0-45ee-9bd5-ff76761bf6f3}, !- Handle
  {7222a856-41f2-42a6-bca8-81396926e98a}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8b13e0ce-2a0a-4588-bbb1-7d9a51d513e9}, !- Handle
  Zone RtL Work B  - Story Ground Reheat Coil Controller, !- Name
  {a779be6c-5575-4592-b22b-b4ef59f9c22b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ce127e45-2fca-41fe-bf48-33e849854e07}, !- Handle
  Zone RtL Work B  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {9220e00d-cd46-453d-9828-1b65b02cce76}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a779be6c-5575-4592-b22b-b4ef59f9c22b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {87ebcc4c-8e15-44b7-97d9-2ea2340f208a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ae697612-3816-4153-9c11-eeda6e4dffbf}, !- Handle
  Zone RtL Work B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {87ebcc4c-8e15-44b7-97d9-2ea2340f208a}, !- Inlet Port
  {9b0b49b6-6143-4fbe-b77c-9f066d0031ba}; !- Outlet Port

OS:Node,
  {40d9ac9c-32bb-4884-a9bc-8a260c395fbf}, !- Handle
  Zone RtL Work B  - Story Ground Return Air Node, !- Name
  {34ec47b0-1703-4749-aca4-e63ca7f549ff}, !- Inlet Port
  {85eef67a-ec4e-4af9-a0ae-ec354f4ed97b}; !- Outlet Port

OS:Connection,
  {9b0b49b6-6143-4fbe-b77c-9f066d0031ba}, !- Handle
  {ae697612-3816-4153-9c11-eeda6e4dffbf}, !- Source Object
  3,                                      !- Outlet Port
  {f6be97f5-b678-471a-91e3-a9230c26c0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ec47b0-1703-4749-aca4-e63ca7f549ff}, !- Handle
  {8deaa6c3-bf8d-460f-8707-22347568dffe}, !- Source Object
  2,                                      !- Outlet Port
  {40d9ac9c-32bb-4884-a9bc-8a260c395fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85eef67a-ec4e-4af9-a0ae-ec354f4ed97b}, !- Handle
  {40d9ac9c-32bb-4884-a9bc-8a260c395fbf}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {7b3b5814-cb2f-4fc8-a80e-6cbb107fd709}, !- Handle
  Zone RtL Work B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {712ebef1-5550-45a1-b547-63561b846186}, !- Inlet Port
  {9220e00d-cd46-453d-9828-1b65b02cce76}; !- Outlet Port

OS:Connection,
  {712ebef1-5550-45a1-b547-63561b846186}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  22,                                     !- Outlet Port
  {7b3b5814-cb2f-4fc8-a80e-6cbb107fd709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9220e00d-cd46-453d-9828-1b65b02cce76}, !- Handle
  {7b3b5814-cb2f-4fc8-a80e-6cbb107fd709}, !- Source Object
  3,                                      !- Outlet Port
  {ce127e45-2fca-41fe-bf48-33e849854e07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87ebcc4c-8e15-44b7-97d9-2ea2340f208a}, !- Handle
  {ce127e45-2fca-41fe-bf48-33e849854e07}, !- Source Object
  12,                                     !- Outlet Port
  {ae697612-3816-4153-9c11-eeda6e4dffbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f47a2f65-d3e7-4811-a5ec-49767efdb9f9}, !- Handle
  Zone RtL Work C  - Story Ground Reheat Coil, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8ebea563-9c35-4251-a25b-e313a2180bfa}, !- Water Inlet Node Name
  {7ae83cdf-f787-4da6-9e4e-ee66381df54c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8839824e-cdb1-496c-a032-aec45b96d012}, !- Handle
  Zone RtL Work C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {203fa277-78ee-4544-9791-ed1d7551e7dd}, !- Inlet Port
  {8ebea563-9c35-4251-a25b-e313a2180bfa}; !- Outlet Port

OS:Connection,
  {203fa277-78ee-4544-9791-ed1d7551e7dd}, !- Handle
  {f9f355d3-1cfd-4766-9059-e93a289850f5}, !- Source Object
  25,                                     !- Outlet Port
  {8839824e-cdb1-496c-a032-aec45b96d012}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab924af3-c653-4900-80cc-fd0b9069cfd8}, !- Handle
  Zone RtL Work C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7ae83cdf-f787-4da6-9e4e-ee66381df54c}, !- Inlet Port
  {2cd0daa9-c123-4d12-80a7-24d2868ae099}; !- Outlet Port

OS:Connection,
  {8ebea563-9c35-4251-a25b-e313a2180bfa}, !- Handle
  {8839824e-cdb1-496c-a032-aec45b96d012}, !- Source Object
  3,                                      !- Outlet Port
  {f47a2f65-d3e7-4811-a5ec-49767efdb9f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ae83cdf-f787-4da6-9e4e-ee66381df54c}, !- Handle
  {f47a2f65-d3e7-4811-a5ec-49767efdb9f9}, !- Source Object
  6,                                      !- Outlet Port
  {ab924af3-c653-4900-80cc-fd0b9069cfd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd0daa9-c123-4d12-80a7-24d2868ae099}, !- Handle
  {ab924af3-c653-4900-80cc-fd0b9069cfd8}, !- Source Object
  3,                                      !- Outlet Port
  {5390221a-f860-4ef1-a591-e4c8a63fbced}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4ca56b13-32f4-459a-94fb-789be1f2d3ac}, !- Handle
  Zone RtL Work C  - Story Ground Reheat Coil Controller, !- Name
  {f47a2f65-d3e7-4811-a5ec-49767efdb9f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2cfdf8d3-7ef3-4d46-a4a1-aa1e4f395e01}, !- Handle
  Zone RtL Work C  - Story Ground VAV Terminal, !- Name
  {ac2fa134-36dd-40d7-9a4d-3854e30d06c0}, !- Availability Schedule Name
  {2c59c30b-392a-4a43-8ae0-e1c84f1d07ee}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.480117945020866,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f47a2f65-d3e7-4811-a5ec-49767efdb9f9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7d4cdc8e-c17c-48ac-af43-2826a6beb4d6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff398ddb-1fba-41ec-815f-391f19d45e63}, !- Handle
  Zone RtL Work C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7d4cdc8e-c17c-48ac-af43-2826a6beb4d6}, !- Inlet Port
  {1f79d9fc-4269-430b-a5b7-39dc98f2cf58}; !- Outlet Port

OS:Node,
  {82d68b71-fc92-4d2c-b7ab-48c5d51d9dff}, !- Handle
  Zone RtL Work C  - Story Ground Return Air Node, !- Name
  {3c284ad7-e9dd-4282-9c42-a6de2c20bca4}, !- Inlet Port
  {4993e5b7-6922-43c6-b979-8a2b01c66bf9}; !- Outlet Port

OS:Connection,
  {1f79d9fc-4269-430b-a5b7-39dc98f2cf58}, !- Handle
  {ff398ddb-1fba-41ec-815f-391f19d45e63}, !- Source Object
  3,                                      !- Outlet Port
  {92569a97-13b0-4fef-905e-dedaa68a0161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c284ad7-e9dd-4282-9c42-a6de2c20bca4}, !- Handle
  {e8185635-b7f3-49ef-afb4-65948f256487}, !- Source Object
  2,                                      !- Outlet Port
  {82d68b71-fc92-4d2c-b7ab-48c5d51d9dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4993e5b7-6922-43c6-b979-8a2b01c66bf9}, !- Handle
  {82d68b71-fc92-4d2c-b7ab-48c5d51d9dff}, !- Source Object
  3,                                      !- Outlet Port
  {3693a2c5-ae35-420f-9542-6d7f30c99bf8}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {c7ee1c33-949f-4616-83e4-2d3bda66b204}, !- Handle
  Zone RtL Work C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7c232cc4-d6b1-4c08-9fb6-3af29c5bb229}, !- Inlet Port
  {2c59c30b-392a-4a43-8ae0-e1c84f1d07ee}; !- Outlet Port

OS:Connection,
  {7c232cc4-d6b1-4c08-9fb6-3af29c5bb229}, !- Handle
  {29ba7035-53ac-4b93-a2e3-2c7683587431}, !- Source Object
  23,                                     !- Outlet Port
  {c7ee1c33-949f-4616-83e4-2d3bda66b204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c59c30b-392a-4a43-8ae0-e1c84f1d07ee}, !- Handle
  {c7ee1c33-949f-4616-83e4-2d3bda66b204}, !- Source Object
  3,                                      !- Outlet Port
  {2cfdf8d3-7ef3-4d46-a4a1-aa1e4f395e01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d4cdc8e-c17c-48ac-af43-2826a6beb4d6}, !- Handle
  {2cfdf8d3-7ef3-4d46-a4a1-aa1e4f395e01}, !- Source Object
  12,                                     !- Outlet Port
  {ff398ddb-1fba-41ec-815f-391f19d45e63}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {af6fc1a8-14df-46aa-aeaf-9586e1026f45}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {e37a2acd-6815-4a82-af0a-2cc9024f1404}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {ce03e8f2-c2f8-4150-a96a-206c8642404a}, !- Schedule Type Limits Name
  {864ac45b-cacb-4d2e-b3f4-783d30a152c9}, !- Default Day Schedule Name
  {26cd12e7-d1c4-47f4-a6cf-5b741477ae4f}, !- Summer Design Day Schedule Name
  {a5f1f6fa-79b5-4fe2-8f12-88f145dc2790}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {864ac45b-cacb-4d2e-b3f4-783d30a152c9}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {ce03e8f2-c2f8-4150-a96a-206c8642404a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8f8b13db-8633-45a4-91f7-4d3ed258144b}, !- Handle
  {e37a2acd-6815-4a82-af0a-2cc9024f1404}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  330.88543645635582,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-21 20:49:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-21 20:49:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a5f1f6fa-79b5-4fe2-8f12-88f145dc2790}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {ce03e8f2-c2f8-4150-a96a-206c8642404a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26cd12e7-d1c4-47f4-a6cf-5b741477ae4f}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {ce03e8f2-c2f8-4150-a96a-206c8642404a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {e397bca7-dd03-4af5-9b3c-1be22f74d1c0}, !- Handle
  Building Default Schedule Set,          !- Name
  {e37a2acd-6815-4a82-af0a-2cc9024f1404}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {20a36431-e8ca-45bd-8d35-4f280f7c7ae6}, !- Handle
  {1a75a090-74cc-4e9d-8ed2-8c7bdd7d7187}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {68f55863-5d51-4de1-a890-5e11d826a2b2}, !- Handle
  {7b741156-b4a1-405d-8751-9500cef0436a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.15 | hoo_start - 2.5 ~ 0.21 | hoo_start - 1.5 ~ 0.31 | hoo_start - 0.5 ~ 0.43 | hoo_start + 0.5 ~ 0.53 | hoo_start + 1.5 ~ 0.6 | mid + 0.5 ~ 0.6 | mid + 1.5 ~ 0.55 | mid + 2.5 ~ 0.5 | hoo_end - 2.5 ~ 0.39 | hoo_end - 1.5 ~ 0.37 | hoo_end - 0.5 ~ 0.21 | hoo_end + 0.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {08554571-f198-4a47-ab12-af7844ed0d7e}, !- Handle
  {ff3d7698-8b08-402b-866c-8a97dfcee985}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.15 | hoo_start - 2.5 ~ 0.25 | hoo_start - 1.5 ~ 0.38 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.69 | hoo_start + 1.5 ~ 0.75 | hoo_start + 2.5 ~ 0.8 | mid + 2.5 ~ 0.8 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d41351dc-3ec6-4fc0-a216-138a1bf1f0a3}, !- Handle
  {9786698f-d23d-4adf-957e-03adf81c7a2d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {3045709e-ebad-4a72-aaac-862c8f7bded4}, !- Handle
  {63c63e68-97de-49d4-b7e2-8afc079709dd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {681fa6cd-b7e1-4277-8a8a-e79bd3552acf}, !- Handle
  {93dc8f19-3c50-4572-a4d5-b337eaa12469}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {f774393b-d659-4fee-a413-ff1a8d186498}, !- Handle
  {02ab35bd-6df0-46f4-a4c5-c9404963ac39}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.0 ~ 0.5 | mid - 2.0 ~ 0.6 | mid ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.8 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2574416a-df61-4728-a476-ab482897e65d}, !- Handle
  {994da9c6-a930-4ce8-a115-4f1620c285e3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {bb190764-82e9-436b-b9c9-9a5710363b10}, !- Handle
  {a987b5b2-4e79-4366-9995-b6d299bb43be}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e057eac3-1b9c-4033-bab5-e96ab2b13f54}, !- Handle
  {38b4219e-fbb4-457b-8d91-31d6b60b25e6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.5;                                    !- Feature Value 3

OS:AdditionalProperties,
  {cb48df2a-fa1d-4649-af1d-f1189ee5dbda}, !- Handle
  {c9cfedc1-447c-4c92-bbb0-3dba509a7382}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {46c80761-5e6f-4ae7-9164-49b75722f903}, !- Handle
  {0b3f2849-8a4b-49d0-adac-cdb417aea15e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {763d2f7c-c793-47a5-bfe6-048f178e7ae2}, !- Handle
  {daa166c1-8c61-4e12-82ae-25d6fe8789b7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d838bd69-e670-4983-8b47-b8d5a34bf3db}, !- Handle
  {9edbd77a-895d-4e53-8015-648b32918323}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {61bfd625-96fc-45c9-81f0-808606f399c0}, !- Handle
  {d2378e1b-0b8a-4154-9064-d73d4e8fa478}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | mid + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5e1a36d5-fe14-4f92-939f-6c2bdc853843}, !- Handle
  {eddc47e0-2cac-4e36-b996-b358d00977ee}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  220,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  220;                                    !- Feature Value 3

OS:AdditionalProperties,
  {5e83275b-a4ec-40be-8c1b-dfa93935f255}, !- Handle
  {0dfbc942-ba73-4131-9fec-1bea2d1c28a6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {908a214b-aa2d-49e3-8b4f-5b7eabf88416}, !- Handle
  {53c10cad-28a2-408b-83e5-2f8a84f0c7a6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {10abba03-9383-4725-ab79-37428e9bbee1}, !- Handle
  {857fc033-eb22-467b-ab20-9b3f154fc12e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start + 1.0 ~ 0.575 | hoo_end + 0.5 ~ 0.575 | hoo_end + 1.5 ~ 0.1605 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a27b8cf9-de2b-443f-aab3-5af95458cd03}, !- Handle
  {22a3150c-64f0-4197-9417-936afe060b8d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start + 1.0 ~ 0.65 | hoo_end + 0.5 ~ 0.65 | hoo_end + 1.5 ~ 0.1763 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ab075d71-fb96-44b2-8161-40a2076cc99f}, !- Handle
  {caca97a8-ca1d-464b-b6bc-2792f4f627db}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {421f16ce-2a44-432a-8e24-d7968ac6458f}, !- Handle
  {ac494401-48ff-49e3-a377-230aa0b233e1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start + 1.0 ~ 1.0 | hoo_end + 0.5 ~ 1.0 | hoo_end + 1.5 ~ 0.25 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0bcbe923-574e-4de6-a95a-632008dc7c71}, !- Handle
  {bf0f04a1-77d1-45d8-9973-ce3afea4f53b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {300d248d-c7f9-4a82-9c3b-23507b7a91ae}, !- Handle
  {1947e5a3-4010-4a96-81d1-20cacb7295af}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.7 | hoo_start + 0.5 ~ 0.8 | hoo_start + 1.5 ~ 0.9 | hoo_start + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.9 | hoo_end + 1.5 ~ 0.8 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {55a47aff-753d-4738-a274-0deae409f93b}, !- Handle
  {e53badb9-72de-4274-b6fe-9e6e186f95f5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {657b5dd0-adb7-4c0f-a989-a8797b635215}, !- Handle
  {cbfc3b05-96da-4c90-b5c3-1988c51685d4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.2618 | hoo_start + 0.5 ~ 0.45 | mid + 2.5 ~ 0.45 | hoo_end - 2.5 ~ 0.0735 | hoo_end - 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {561d3d8f-96c3-43d2-a79e-59ed5f45aa3d}, !- Handle
  {730845b6-eb22-4405-aca8-199ac95570c7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.0921 | hoo_start - 0.5 ~ 0.85 | mid + 1.0 ~ 0.85 | hoo_end - 1.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b7500545-84e3-4673-acc2-eb993fc2e3cf}, !- Handle
  {1cb9f488-63d5-4f6e-8841-5a1a41d804ec}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {cb45d25e-10db-4c0a-b32f-339561de678f}, !- Handle
  {4b05bb9c-6031-4395-aa1b-3a2b1dda88e4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7d2de1b7-997a-4bc6-9ab9-a3a9a9236862}, !- Handle
  {0022e736-272c-43e6-8320-bfbc64b83d44}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.75 | mid + 1.0 ~ 0.75 | hoo_end - 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {cb8095f9-456f-4d5e-bdd1-0e06441bb379}, !- Handle
  {761dd9c1-2f73-4ad7-8f4d-12c79aa69d6d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.7 | hoo_start + 0.5 ~ 0.95 | mid + 1.0 ~ 0.95 | hoo_end - 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cb3af98a-40cd-4e6a-9b7f-f417c2b0afd9}, !- Handle
  {1635a9d0-2bad-4b45-9d58-6a2900e10ed7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.75;                                   !- Feature Value 3

OS:AdditionalProperties,
  {0b6359bb-d35e-4675-8b5e-4d480901f794}, !- Handle
  {8e11a6a7-ca20-48bc-97bd-37e0f43c606a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.05 | mid - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {84beb3d8-c2f6-4523-9dca-ab12e6280a58}, !- Handle
  {9d35dcd1-1ebb-4814-a44c-44d9194988bd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | mid + 1.5 ~ 0.5 | mid + 2.5 ~ 0.3 | hoo_end - 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1078ba83-4118-4d44-a357-73d4904e1d1b}, !- Handle
  {2552474b-7d80-40b5-ba39-cd44e32e146d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.75 | mid + 1.5 ~ 0.75 | mid + 2.5 ~ 0.5 | hoo_end - 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {420efc6b-552d-4133-ba25-b17b6b5854a4}, !- Handle
  {5df982e4-1702-4896-b9d0-c21da200c854}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {2fa03450-426b-48f3-aca0-3336f3dbab9b}, !- Handle
  {1cae2b5b-df14-4b17-9bb9-95c4ae2a61a9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.15 | hoo_start - 4.5 ~ 0.15 | hoo_start - 3.5 ~ 0.3 | hoo_start - 2.5 ~ 0.45 | hoo_start - 1.5 ~ 0.5 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 1.0 | hoo_end + 0.5 ~ 1.0 | hoo_end + 1.5 ~ 0.95 | hoo_end + 2.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ff93e494-e373-4513-a9aa-1e6d6843ae22}, !- Handle
  {3fd3b5d2-9579-44d2-8535-d5cbeefcb699}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.15 | hoo_start - 4.5 ~ 0.15 | hoo_start - 3.5 ~ 0.3 | hoo_start - 2.5 ~ 0.45 | hoo_start - 1.5 ~ 0.5 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 1.0 | hoo_end + 0.5 ~ 1.0 | hoo_end + 1.5 ~ 0.95 | hoo_end + 2.5 ~ 0.85, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1e850f9a-01f2-4998-9d83-ae2e693cc203}, !- Handle
  {a4f35731-392e-4bae-914d-aad47d10e528}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.48999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {d1909946-19ee-408a-8ac7-af355d9394c1}, !- Handle
  {06cbf996-03e0-4636-bf19-6877c185c9bd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.0 | hoo_start - 5.5 ~ 0.296 | hoo_start - 4.5 ~ 0.444 | hoo_start - 3.5 ~ 0.473 | hoo_start - 2.5 ~ 0.385 | hoo_start - 1.5 ~ 0.296 | mid + 1.5 ~ 0.296 | mid + 2.5 ~ 0.49 | hoo_end - 2.5 ~ 0.325 | hoo_end - 1.5 ~ 0.325 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.118 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c8aa02fe-8943-42fb-b615-9d1211b2f5b0}, !- Handle
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {65dcae77-0313-4b94-b81e-52ca506ba889}, !- Handle
  {6e328969-fc92-47ab-94ae-b519a9f36fbb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1618c079-c784-42d2-8086-2d121593206a}, !- Handle
  {114e9381-c73c-4dc8-9609-4796efebe126}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {302f13f4-a101-4f21-80fc-1aefcc462f91}, !- Handle
  {72478614-26cb-4a06-aa43-b533c3220268}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1a136226-ffe5-4051-b718-2c522e37130e}, !- Handle
  {fd5d8198-5fa4-4bcf-823b-ea669440419c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {75c26f83-0acb-4f30-85bc-39c7dd0a5b02}, !- Handle
  {14fefdb9-cc2b-4048-93f1-d8c61441169d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4e11e5e3-d594-43ad-b4a2-b1cb78882909}, !- Handle
  {e3d173a2-3f17-41a0-84af-eacb94934529}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {fa958622-97fd-495b-b6c0-f11d78a46d8f}, !- Handle
  {e2fb5fd7-4673-4333-9174-9dcae474b9d0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cd065c81-2212-43af-a00b-747c50a78252}, !- Handle
  {5f3ec171-2758-47f4-a9a8-4bf18440e972}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.5;                                    !- Feature Value 3

OS:AdditionalProperties,
  {9367bd63-d79c-4883-bbb1-33da6a33e271}, !- Handle
  {62c25f45-3940-4878-900f-14cc5c75035f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.2 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.25 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.1 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | mid + 2.5 ~ 0.3 | hoo_end - 2.5 ~ 0.4 | hoo_end - 1.5 ~ 0.3 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.1 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:EnergyManagementSystem:Sensor,
  {713b3228-2a7d-463b-90a9-99c393ac9f8a}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {773b38d2-94de-4b76-a542-20de78c4cc5f}, !- Handle
  SYS21ZonePVAVHtgSch0,                   !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {de267c17-d010-4822-8937-8f5a3596bef4}, !- Handle
  SYS21ZonePVAVClgSch0,                   !- Name
  {114e9381-c73c-4dc8-9609-4796efebe126}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e56191b8-d789-4822-a669-492f03be797c}, !- Handle
  SYS21ZonePVAVOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {713b3228-2a7d-463b-90a9-99c393ac9f8a}<23.9 && {713b3228-2a7d-463b-90a9-99c393ac9f8a}>1.7, !- Program Line 1
  SET {de267c17-d010-4822-8937-8f5a3596bef4} = 29.4, !- Program Line 2
  SET {773b38d2-94de-4b76-a542-20de78c4cc5f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {713b3228-2a7d-463b-90a9-99c393ac9f8a}<23.9 && {713b3228-2a7d-463b-90a9-99c393ac9f8a}>1.7, !- Program Line 4
  SET {de267c17-d010-4822-8937-8f5a3596bef4} = 29.4, !- Program Line 5
  SET {773b38d2-94de-4b76-a542-20de78c4cc5f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {713b3228-2a7d-463b-90a9-99c393ac9f8a}<23.9 && {713b3228-2a7d-463b-90a9-99c393ac9f8a}>1.7, !- Program Line 7
  SET {de267c17-d010-4822-8937-8f5a3596bef4} = 29.4, !- Program Line 8
  SET {773b38d2-94de-4b76-a542-20de78c4cc5f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {713b3228-2a7d-463b-90a9-99c393ac9f8a}<23.9 && {713b3228-2a7d-463b-90a9-99c393ac9f8a}>1.7, !- Program Line 10
  SET {de267c17-d010-4822-8937-8f5a3596bef4} = 29.4, !- Program Line 11
  SET {773b38d2-94de-4b76-a542-20de78c4cc5f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {de267c17-d010-4822-8937-8f5a3596bef4} = NULL, !- Program Line 14
  SET {773b38d2-94de-4b76-a542-20de78c4cc5f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6fbeeeb4-5ae3-410f-93d4-9c901e948460}, !- Handle
  SYS21ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e56191b8-d789-4822-a669-492f03be797c}; !- Program Name 1

OS:Curve:Biquadratic,
  {5430d4f6-2617-4d15-a97b-1405fccb9758}, !- Handle
  SpltAC1Sp_ClCap_fT,                     !- Name
  0.67916,                                !- Coefficient1 Constant
  0.016938,                               !- Coefficient2 x
  0.00069336,                             !- Coefficient3 x**2
  0.0045576,                              !- Coefficient4 y
  -8.42e-05,                              !- Coefficient5 y**2
  -0.00047628,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {37aa1e6a-2af9-4acc-9945-e9176e38ceb9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {91d06d3d-fe9a-4fd4-a0ca-34c6a1a49aad}, !- Handle
  SpltAC1Sp_EIR_fT,                       !- Name
  0.7390464,                              !- Coefficient1 Constant
  -0.00778968,                            !- Coefficient2 x
  0.000128304,                            !- Coefficient3 x**2
  -0.00027,                               !- Coefficient4 y
  0.0006642,                              !- Coefficient5 y**2
  -0.000648,                              !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2fcfe9d5-9b48-4a77-9c6a-64d13f24a5f2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {38ba2f6e-5bb6-45f1-a24a-69654c2e9dc0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {36b98433-2799-47d3-a81b-2e63c8777322}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {95b76d7d-b68e-41f9-b26e-53f5d038271e}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {36b98433-2799-47d3-a81b-2e63c8777322}; !- Layer 1

OS:InternalMass:Definition,
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Handle
  Internal Mass Definition 2,             !- Name
  {95b76d7d-b68e-41f9-b26e-53f5d038271e}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b6de63ad-20e8-4ded-aa06-978285c1261f}, !- Handle
  RtL StockRoom C end_b - Story Ground Mass, !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {a21d6e59-b258-4795-90be-47c00b0c533d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a99ad0b4-6f77-45de-ba16-51524b62ceff}, !- Handle
  RtL StockRoom B end_b - Story Ground Mass, !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {2183e74a-fd80-49c1-82b8-51f18ba6c31a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eec60336-4b62-46ca-aa58-e93f2198634a}, !- Handle
  RtL StockRoom A end_b - Story Ground Mass, !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {e9a8f543-6d36-4bc3-962d-70a0f7d2d1d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a07651d8-731a-4429-8005-ae73989652f8}, !- Handle
  RtL StockRoom C  - Story Ground Mass,   !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {eadb7888-5d05-4dfc-a036-29c2be61abd2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd89fe3e-f47c-43b3-86b9-b2a0b9ae8bf1}, !- Handle
  RtL Work C  - Story Ground Mass,        !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {cd930215-a6e2-4da3-8ad5-98f2ed454d28}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5fd658dd-6869-410e-9ce2-ed38d5ab3c39}, !- Handle
  RtL RetailSales A end_a - Story Ground Mass, !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {be4c4032-c73d-497f-bedf-217fbb69c209}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b147aaf2-7577-42a9-8958-86606bcc4b68}, !- Handle
  RtL RetailSales B end_a - Story Ground Mass, !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {187c5ab9-0852-4a8d-981c-a794b354517d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b296445-0c54-4b97-956b-47839fdf82bc}, !- Handle
  RtL OfficeGeneral B  - Story Ground Mass, !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {50777453-3e14-4c54-8b03-12f3862ef3ce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4acc3f5d-ac0b-45cb-9177-165b423fc8a2}, !- Handle
  RtL RetailSales C end_a - Story Ground Mass, !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {97fdfcf6-5125-43b7-a83f-f34a6b343acc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5d3ad95-84ba-41e6-b21d-21110a7a653a}, !- Handle
  RtL RetailSales A  - Story Ground Mass, !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {5240b6ce-ea55-46b0-9271-9cbb685e41db}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {27690e36-d565-4f65-8737-5f2d5bcd4805}, !- Handle
  RtL StockRoom B  - Story Ground Mass,   !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {26bd7589-713e-42e3-bca3-ad0019d170da}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {00cd1713-23b3-4d67-8196-c16cd5f376d7}, !- Handle
  RtL Work B  - Story Ground Mass,        !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {69abbd66-d3e3-4f80-869c-d7c530e40033}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa0e12ba-f955-4b43-8917-793ff71f5e72}, !- Handle
  RtL RetailSales B  - Story Ground Mass, !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {3657d5bb-dec7-43c2-af33-61727638b381}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5ed5cf8a-13b1-406a-92e4-5d076bb23d71}, !- Handle
  RtL Work A  - Story Ground Mass,        !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {15a9b63c-cc5b-4306-b79e-5c41d87d4b2f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66659ad0-0bd7-4fcf-8386-2d49b9a876a3}, !- Handle
  RtL RetailSales C  - Story Ground Mass, !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {3a972ae9-6e32-4186-9318-b9260fe18a34}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d4cab4b9-8222-4d90-baad-35f876dc1354}, !- Handle
  RtL OfficeGeneral C  - Story Ground Mass, !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {eb17b519-5602-439c-bff9-f125056f38fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a247e49e-9e76-4a37-8ef6-5c3322fc8793}, !- Handle
  RtL Kitchen A  - Story Ground Mass,     !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {6f780273-9538-4ef0-ba6e-ee1bbfa7e729}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3880ddf9-3527-49cf-9a44-1d68579f8808}, !- Handle
  RtL StockRoom A  - Story Ground Mass,   !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {f1410d90-3b8d-4f63-bb5f-7e23d894e582}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {296141e7-72d1-4a0c-92bc-3d73a22ee3a5}, !- Handle
  RtL Kitchen B  - Story Ground Mass,     !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {0f9bb1d7-af59-40b5-a94b-ba9ac413d886}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9fa813f0-6700-4759-a302-d43bfa0724d4}, !- Handle
  RtL Kitchen C  - Story Ground Mass,     !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {2829c820-a47f-4a33-8780-9d47b74a3bd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d7f39aa-7b6e-4686-b9e4-a90a523d8e86}, !- Handle
  RtL OfficeGeneral A  - Story Ground Mass, !- Name
  {adb3ec3f-6cb2-42cf-8f82-6ff08881f883}, !- Internal Mass Definition Name
  {673cf9db-bded-498a-8472-b4dce489d6fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {de4fa38c-5db8-4422-ab59-8db5542c69ef}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:EnergyManagementSystem:Sensor,
  {cb490070-f75c-4179-a3b7-ff2ae0a7af30}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e20cc3f6-2998-4017-9f7c-e6ca8ef68020}, !- Handle
  SYS21ZonePVAVHtgSch0_1,                 !- Name
  {60e45f52-9f26-468b-bd05-057ead8ab90b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {3d0fbf6c-73b2-4d25-b9d9-0ea75b9e499a}, !- Handle
  SYS21ZonePVAVClgSch0_1,                 !- Name
  {114e9381-c73c-4dc8-9609-4796efebe126}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {bf954cfc-3f2e-42f1-9120-d57b779d094a}, !- Handle
  SYS21ZonePVAVOptimumStartProg0_1,       !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {cb490070-f75c-4179-a3b7-ff2ae0a7af30}<23.9 && {cb490070-f75c-4179-a3b7-ff2ae0a7af30}>1.7, !- Program Line 1
  SET {3d0fbf6c-73b2-4d25-b9d9-0ea75b9e499a} = 29.4, !- Program Line 2
  SET {e20cc3f6-2998-4017-9f7c-e6ca8ef68020} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {cb490070-f75c-4179-a3b7-ff2ae0a7af30}<23.9 && {cb490070-f75c-4179-a3b7-ff2ae0a7af30}>1.7, !- Program Line 4
  SET {3d0fbf6c-73b2-4d25-b9d9-0ea75b9e499a} = 29.4, !- Program Line 5
  SET {e20cc3f6-2998-4017-9f7c-e6ca8ef68020} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {cb490070-f75c-4179-a3b7-ff2ae0a7af30}<23.9 && {cb490070-f75c-4179-a3b7-ff2ae0a7af30}>1.7, !- Program Line 7
  SET {3d0fbf6c-73b2-4d25-b9d9-0ea75b9e499a} = 29.4, !- Program Line 8
  SET {e20cc3f6-2998-4017-9f7c-e6ca8ef68020} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {cb490070-f75c-4179-a3b7-ff2ae0a7af30}<23.9 && {cb490070-f75c-4179-a3b7-ff2ae0a7af30}>1.7, !- Program Line 10
  SET {3d0fbf6c-73b2-4d25-b9d9-0ea75b9e499a} = 29.4, !- Program Line 11
  SET {e20cc3f6-2998-4017-9f7c-e6ca8ef68020} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3d0fbf6c-73b2-4d25-b9d9-0ea75b9e499a} = NULL, !- Program Line 14
  SET {e20cc3f6-2998-4017-9f7c-e6ca8ef68020} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {0e8795c9-d902-47c0-875d-ca866403ad10}, !- Handle
  SYS21ZonePVAVOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bf954cfc-3f2e-42f1-9120-d57b779d094a}; !- Program Name 1

OS:RunPeriodControl:DaylightSavingTime,
  {f017ed29-de99-472a-acbb-a65132fa4d95}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {9b08c491-33b5-45d2-8281-cb3fe75f4f5d}, !- Handle
  {0f6cab96-2888-427d-b58b-3312243c79e0}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {1df3c478-bdc3-449c-ada0-5b58079b7f24}, !- Handle
  {15c015c7-d256-411d-89c9-f716b6daeab8}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_fine_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_fine_material;                !- Feature Value 2

OS:AdditionalProperties,
  {6fca0d71-bdd2-4ab7-864e-8ae20ea15c05}, !- Handle
  {e2198478-95d0-49b8-a3ba-b2c61ef43256}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_fine_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_fine_material;                !- Feature Value 2

OS:AdditionalProperties,
  {0a5bee38-3850-405d-b292-07eff7922c87}, !- Handle
  {4e57458c-a414-46a7-a2fc-18a1c286a622}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_open,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:AdditionalProperties,
  {9c83f76b-a646-4d6f-8654-a8c0d831e2a3}, !- Handle
  {75d06848-19cc-4f0e-8a55-88d759a98b7a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_without_dishwashing,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {434ada9f-7800-4355-8066-04aa1393bff2}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.9799502315054,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9b3b3476-bfbb-468e-af3a-4cd962026d76}, !- Handle
  {434ada9f-7800-4355-8066-04aa1393bff2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {f295f92d-a813-4039-be55-4519a01d0a51}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 General Lighting, !- Name
  {434ada9f-7800-4355-8066-04aa1393bff2}, !- Lights Definition Name
  {0f6cab96-2888-427d-b58b-3312243c79e0}, !- Space or SpaceType Name
  {9188fa0e-ba7a-4469-a377-25fff4527d15}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {dcc1a308-2143-4752-8b83-96d33dbea793}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.960454969518852,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3fde912b-0fe9-48db-8824-de16cbbd6f03}, !- Handle
  {dcc1a308-2143-4752-8b83-96d33dbea793}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Compact Fluorescent Screw,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {6a5090b8-8442-4f61-b259-07677eb62be0}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Task Lighting, !- Name
  {dcc1a308-2143-4752-8b83-96d33dbea793}, !- Lights Definition Name
  {0f6cab96-2888-427d-b58b-3312243c79e0}, !- Space or SpaceType Name
  {9188fa0e-ba7a-4469-a377-25fff4527d15}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {885d3084-068c-44c4-9fcf-41a15e326b1d}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.67460340019206,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a2bc08b9-9412-4baa-a500-4215030f1a4e}, !- Handle
  {885d3084-068c-44c4-9fcf-41a15e326b1d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ded3738d-b069-4709-b1ca-ce1c4cbc560e}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975 General Lighting, !- Name
  {885d3084-068c-44c4-9fcf-41a15e326b1d}, !- Lights Definition Name
  {15c015c7-d256-411d-89c9-f716b6daeab8}, !- Space or SpaceType Name
  {d694881a-81ee-4491-8746-1540dff5ebc9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e07326c7-125b-47f8-8f0e-cf695b6d8878}, !- Handle
  RtL Work - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.67460340019206,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1368468a-c7b1-4773-9a69-536c77ff7229}, !- Handle
  {e07326c7-125b-47f8-8f0e-cf695b6d8878}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {f4b3fe0e-29ea-4487-a731-6957c16f833f}, !- Handle
  RtL Work - ComStock DEER Pre-1975 General Lighting, !- Name
  {e07326c7-125b-47f8-8f0e-cf695b6d8878}, !- Lights Definition Name
  {e2198478-95d0-49b8-a3ba-b2c61ef43256}, !- Space or SpaceType Name
  {02630a04-8b16-49e1-87be-abda4e1e1ff8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {93f623e8-b342-4238-8f14-e6c2ea562246}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.31977600825833,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fd85345e-4445-4c31-a1f0-95cdbc57c935}, !- Handle
  {93f623e8-b342-4238-8f14-e6c2ea562246}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {237285c8-7d6a-49e3-8d8b-24ce53818282}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 General Lighting, !- Name
  {93f623e8-b342-4238-8f14-e6c2ea562246}, !- Lights Definition Name
  {4e57458c-a414-46a7-a2fc-18a1c286a622}, !- Space or SpaceType Name
  {9d126b47-54b6-4c57-8f9c-197855926930}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a84f518b-e58b-4929-9799-45b13bdf968f}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.779565551961859,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f60c890b-a6a4-4849-94e4-9a372abab602}, !- Handle
  {a84f518b-e58b-4929-9799-45b13bdf968f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Compact Fluorescent Pin,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {cc5840a5-4aae-41c0-bd34-3ff04168a44a}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {a84f518b-e58b-4929-9799-45b13bdf968f}, !- Lights Definition Name
  {4e57458c-a414-46a7-a2fc-18a1c286a622}, !- Space or SpaceType Name
  {9d126b47-54b6-4c57-8f9c-197855926930}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f58a9430-add5-4806-91ae-e54c24139619}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.49348938296726,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6e444edf-69cc-468e-a461-39ca6da01594}, !- Handle
  {f58a9430-add5-4806-91ae-e54c24139619}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {278d9523-297a-4a66-89b8-83e589bbac8b}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 General Lighting, !- Name
  {f58a9430-add5-4806-91ae-e54c24139619}, !- Lights Definition Name
  {75d06848-19cc-4f0e-8a55-88d759a98b7a}, !- Space or SpaceType Name
  {9d126b47-54b6-4c57-8f9c-197855926930}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {48b5dc5d-1636-42e7-bd5c-7d00cbe7175d}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.43718536272474,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3e3a2b17-66bf-409a-937f-abec7130fa42}, !- Handle
  {48b5dc5d-1636-42e7-bd5c-7d00cbe7175d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Compact Fluorescent Screw,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {38570590-9a5a-4259-b5aa-6ce842e74f69}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 Task Lighting, !- Name
  {48b5dc5d-1636-42e7-bd5c-7d00cbe7175d}, !- Lights Definition Name
  {75d06848-19cc-4f0e-8a55-88d759a98b7a}, !- Space or SpaceType Name
  {9d126b47-54b6-4c57-8f9c-197855926930}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9188fa0e-ba7a-4469-a377-25fff4527d15}, !- Handle
  D17_RtL_Sales_LF_Yr BPR Adjusted,       !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {0090b705-ddf8-4be0-8e1f-e8345910c0e8}, !- Default Day Schedule Name
  {fc1ff27f-8a47-474d-9853-882679b2fd5b}, !- Summer Design Day Schedule Name
  {37128c42-f9f7-4d1d-bf2c-847a4e10854a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8a743e4e-c67f-47d6-9d79-058eeea3ae42}, !- Handle
  {9188fa0e-ba7a-4469-a377-25fff4527d15}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {0090b705-ddf8-4be0-8e1f-e8345910c0e8}, !- Handle
  D17_RtL_Sales_LF_Yr Default 1,          !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.0205128205128209,                     !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0410256410256406,                     !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0615384615384615,                     !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0820512820512825,                     !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.102564102564102,                      !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.123076923076923,                      !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.14974358974359,                       !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.176410256410256,                      !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.203076923076923,                      !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.22974358974359,                       !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.256410256410257,                      !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.283076923076923,                      !- Value Until Time 13
  5,                                      !- Hour 14
  55,                                     !- Minute 14
  0.307692307692308,                      !- Value Until Time 14
  6,                                      !- Hour 15
  5,                                      !- Minute 15
  0.332307692307692,                      !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.356923076923077,                      !- Value Until Time 16
  6,                                      !- Hour 17
  25,                                     !- Minute 17
  0.381538461538462,                      !- Value Until Time 17
  6,                                      !- Hour 18
  35,                                     !- Minute 18
  0.406153846153846,                      !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.430769230769231,                      !- Value Until Time 19
  6,                                      !- Hour 20
  55,                                     !- Minute 20
  0.46974358974359,                       !- Value Until Time 20
  7,                                      !- Hour 21
  5,                                      !- Minute 21
  0.508717948717948,                      !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.547692307692308,                      !- Value Until Time 22
  7,                                      !- Hour 23
  25,                                     !- Minute 23
  0.586666666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  35,                                     !- Minute 24
  0.625641025641026,                      !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.664615384615384,                      !- Value Until Time 25
  7,                                      !- Hour 26
  55,                                     !- Minute 26
  0.676923076923077,                      !- Value Until Time 26
  8,                                      !- Hour 27
  5,                                      !- Minute 27
  0.689230769230769,                      !- Value Until Time 27
  8,                                      !- Hour 28
  15,                                     !- Minute 28
  0.701538461538461,                      !- Value Until Time 28
  8,                                      !- Hour 29
  24,                                     !- Minute 29
  0.713846153846154,                      !- Value Until Time 29
  8,                                      !- Hour 30
  34,                                     !- Minute 30
  0.726153846153846,                      !- Value Until Time 30
  8,                                      !- Hour 31
  44,                                     !- Minute 31
  0.738461538461539,                      !- Value Until Time 31
  8,                                      !- Hour 32
  45,                                     !- Minute 32
  0.738461538461539,                      !- Value Until Time 32
  8,                                      !- Hour 33
  54,                                     !- Minute 33
  0.748717948717948,                      !- Value Until Time 33
  9,                                      !- Hour 34
  4,                                      !- Minute 34
  0.758974358974359,                      !- Value Until Time 34
  9,                                      !- Hour 35
  14,                                     !- Minute 35
  0.769230769230769,                      !- Value Until Time 35
  9,                                      !- Hour 36
  24,                                     !- Minute 36
  0.779487179487179,                      !- Value Until Time 36
  9,                                      !- Hour 37
  34,                                     !- Minute 37
  0.78974358974359,                       !- Value Until Time 37
  9,                                      !- Hour 38
  44,                                     !- Minute 38
  0.8,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.8,                                    !- Value Until Time 39
  13,                                     !- Hour 40
  26,                                     !- Minute 40
  0.8,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  36,                                     !- Minute 41
  0.542450142450143,                      !- Value Until Time 41
  13,                                     !- Hour 42
  46,                                     !- Minute 42
  0.46951566951567,                       !- Value Until Time 42
  13,                                     !- Hour 43
  56,                                     !- Minute 43
  0.396581196581198,                      !- Value Until Time 43
  14,                                     !- Hour 44
  0,                                      !- Minute 44
  0.369230769230769,                      !- Value Until Time 44
  14,                                     !- Hour 45
  9,                                      !- Minute 45
  0.338461538461538,                      !- Value Until Time 45
  14,                                     !- Hour 46
  19,                                     !- Minute 46
  0.307692307692308,                      !- Value Until Time 46
  14,                                     !- Hour 47
  29,                                     !- Minute 47
  0.276923076923077,                      !- Value Until Time 47
  14,                                     !- Hour 48
  39,                                     !- Minute 48
  0.246153846153846,                      !- Value Until Time 48
  14,                                     !- Hour 49
  49,                                     !- Minute 49
  0.215384615384615,                      !- Value Until Time 49
  14,                                     !- Hour 50
  59,                                     !- Minute 50
  0.184615384615386,                      !- Value Until Time 50
  15,                                     !- Hour 51
  0,                                      !- Minute 51
  0.184615384615385,                      !- Value Until Time 51
  15,                                     !- Hour 52
  9,                                      !- Minute 52
  0.174358974358975,                      !- Value Until Time 52
  15,                                     !- Hour 53
  19,                                     !- Minute 53
  0.164102564102564,                      !- Value Until Time 53
  15,                                     !- Hour 54
  29,                                     !- Minute 54
  0.153846153846154,                      !- Value Until Time 54
  15,                                     !- Hour 55
  39,                                     !- Minute 55
  0.143589743589744,                      !- Value Until Time 55
  15,                                     !- Hour 56
  49,                                     !- Minute 56
  0.133333333333333,                      !- Value Until Time 56
  15,                                     !- Hour 57
  59,                                     !- Minute 57
  0.123076923076923,                      !- Value Until Time 57
  16,                                     !- Hour 58
  0,                                      !- Minute 58
  0.123076923076923,                      !- Value Until Time 58
  16,                                     !- Hour 59
  10,                                     !- Minute 59
  0.102564102564102,                      !- Value Until Time 59
  16,                                     !- Hour 60
  20,                                     !- Minute 60
  0.0820512820512812,                     !- Value Until Time 60
  16,                                     !- Hour 61
  30,                                     !- Minute 61
  0.0615384615384615,                     !- Value Until Time 61
  16,                                     !- Hour 62
  40,                                     !- Minute 62
  0.0410256410256406,                     !- Value Until Time 62
  16,                                     !- Hour 63
  50,                                     !- Minute 63
  0.0205128205128197,                     !- Value Until Time 63
  17,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0;                                      !- Value Until Time 65

OS:AdditionalProperties,
  {a2ba0428-8f56-4951-b659-63ab98ce86ed}, !- Handle
  {0090b705-ddf8-4be0-8e1f-e8345910c0e8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.15 | hoo_start - 2.5 ~ 0.25 | hoo_start - 1.5 ~ 0.38 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.69 | hoo_start + 1.5 ~ 0.75 | hoo_start + 2.5 ~ 0.8 | mid + 2.5 ~ 0.8 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {fc1ff27f-8a47-474d-9853-882679b2fd5b}, !- Handle
  D17_RtL_Sales_LF_Yr Summer Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37128c42-f9f7-4d1d-bf2c-847a4e10854a}, !- Handle
  D17_RtL_Sales_LF_Yr Winter Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f89479b-417f-4ecf-8e6f-7092260b4f94}, !- Handle
  Schedule Rule 16,                       !- Name
  {9188fa0e-ba7a-4469-a377-25fff4527d15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b741156-b4a1-405d-8751-9500cef0436a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4792f7db-db04-469a-b636-40ffe194e6a7}, !- Handle
  D17_RtL_Sales_LF_Yr Wknd Day 1,         !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.16,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.17,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.18,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.19,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.21,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.226666666666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.243333333333333,                      !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.26,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.276666666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.293333333333333,                      !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.31,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  55,                                     !- Minute 14
  0.33,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  5,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.37,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  25,                                     !- Minute 17
  0.39,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  35,                                     !- Minute 18
  0.41,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.43,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  55,                                     !- Minute 20
  0.446666666666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  5,                                      !- Minute 21
  0.463333333333333,                      !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.48,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  25,                                     !- Minute 23
  0.496666666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  35,                                     !- Minute 24
  0.513333333333334,                      !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.53,                                   !- Value Until Time 25
  7,                                      !- Hour 26
  55,                                     !- Minute 26
  0.541666666666667,                      !- Value Until Time 26
  8,                                      !- Hour 27
  5,                                      !- Minute 27
  0.553333333333333,                      !- Value Until Time 27
  8,                                      !- Hour 28
  15,                                     !- Minute 28
  0.565,                                  !- Value Until Time 28
  8,                                      !- Hour 29
  24,                                     !- Minute 29
  0.576666666666667,                      !- Value Until Time 29
  8,                                      !- Hour 30
  34,                                     !- Minute 30
  0.588333333333333,                      !- Value Until Time 30
  8,                                      !- Hour 31
  44,                                     !- Minute 31
  0.6,                                    !- Value Until Time 31
  8,                                      !- Hour 32
  45,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  11,                                     !- Hour 33
  52,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  2,                                      !- Minute 34
  0.591666666666667,                      !- Value Until Time 34
  12,                                     !- Hour 35
  12,                                     !- Minute 35
  0.583333333333333,                      !- Value Until Time 35
  12,                                     !- Hour 36
  22,                                     !- Minute 36
  0.575,                                  !- Value Until Time 36
  12,                                     !- Hour 37
  32,                                     !- Minute 37
  0.566666666666667,                      !- Value Until Time 37
  12,                                     !- Hour 38
  42,                                     !- Minute 38
  0.558333333333334,                      !- Value Until Time 38
  12,                                     !- Hour 39
  52,                                     !- Minute 39
  0.55,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  2,                                      !- Minute 40
  0.535185185185185,                      !- Value Until Time 40
  13,                                     !- Hour 41
  12,                                     !- Minute 41
  0.52037037037037,                       !- Value Until Time 41
  13,                                     !- Hour 42
  22,                                     !- Minute 42
  0.505555555555556,                      !- Value Until Time 42
  13,                                     !- Hour 43
  26,                                     !- Minute 43
  0.5,                                    !- Value Until Time 43
  13,                                     !- Hour 44
  36,                                     !- Minute 44
  0.384074074074074,                      !- Value Until Time 44
  13,                                     !- Hour 45
  46,                                     !- Minute 45
  0.378148148148148,                      !- Value Until Time 45
  13,                                     !- Hour 46
  56,                                     !- Minute 46
  0.372222222222222,                      !- Value Until Time 46
  14,                                     !- Hour 47
  0,                                      !- Minute 47
  0.37,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  9,                                      !- Minute 48
  0.343333333333333,                      !- Value Until Time 48
  14,                                     !- Hour 49
  19,                                     !- Minute 49
  0.316666666666667,                      !- Value Until Time 49
  14,                                     !- Hour 50
  29,                                     !- Minute 50
  0.29,                                   !- Value Until Time 50
  14,                                     !- Hour 51
  39,                                     !- Minute 51
  0.263333333333334,                      !- Value Until Time 51
  14,                                     !- Hour 52
  49,                                     !- Minute 52
  0.236666666666667,                      !- Value Until Time 52
  14,                                     !- Hour 53
  59,                                     !- Minute 53
  0.210000000000001,                      !- Value Until Time 53
  15,                                     !- Hour 54
  0,                                      !- Minute 54
  0.21,                                   !- Value Until Time 54
  15,                                     !- Hour 55
  9,                                      !- Minute 55
  0.2,                                    !- Value Until Time 55
  15,                                     !- Hour 56
  19,                                     !- Minute 56
  0.19,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  29,                                     !- Minute 57
  0.18,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  39,                                     !- Minute 58
  0.17,                                   !- Value Until Time 58
  15,                                     !- Hour 59
  49,                                     !- Minute 59
  0.16,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  59,                                     !- Minute 60
  0.15,                                   !- Value Until Time 60
  16,                                     !- Hour 61
  0,                                      !- Minute 61
  0.15,                                   !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0.15;                                   !- Value Until Time 62

OS:AdditionalProperties,
  {3af8dc01-4026-4e91-8106-c5af8b271500}, !- Handle
  {4792f7db-db04-469a-b636-40ffe194e6a7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.15 | hoo_start - 2.5 ~ 0.21 | hoo_start - 1.5 ~ 0.31 | hoo_start - 0.5 ~ 0.43 | hoo_start + 0.5 ~ 0.53 | hoo_start + 1.5 ~ 0.6 | mid + 0.5 ~ 0.6 | mid + 1.5 ~ 0.55 | mid + 2.5 ~ 0.5 | hoo_end - 2.5 ~ 0.39 | hoo_end - 1.5 ~ 0.37 | hoo_end - 0.5 ~ 0.21 | hoo_end + 0.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {d694881a-81ee-4491-8746-1540dff5ebc9}, !- Handle
  D17_RtL_Stock_LF_Yr BPR Adjusted,       !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {996aa5f1-7268-4f77-9397-de89d5dd04d6}, !- Default Day Schedule Name
  {4c9c3e01-b9f3-41e2-b04b-2690ced2006a}, !- Summer Design Day Schedule Name
  {ba3d1fea-8b81-40be-b1ba-89608ebba17c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {36496d8c-e0e2-4513-ab81-ade4216b132c}, !- Handle
  {d694881a-81ee-4491-8746-1540dff5ebc9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.5;                                    !- Feature Value 3

OS:Schedule:Day,
  {996aa5f1-7268-4f77-9397-de89d5dd04d6}, !- Handle
  D17_RtL_Stock_LF_Yr Default 1,          !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6356acba-c7cb-48b0-8943-4970190c702d}, !- Handle
  {996aa5f1-7268-4f77-9397-de89d5dd04d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {4c9c3e01-b9f3-41e2-b04b-2690ced2006a}, !- Handle
  D17_RtL_Stock_LF_Yr Summer Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba3d1fea-8b81-40be-b1ba-89608ebba17c}, !- Handle
  D17_RtL_Stock_LF_Yr Winter Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {02630a04-8b16-49e1-87be-abda4e1e1ff8}, !- Handle
  D17_RtL_Work_LF_Yr BPR Adjusted,        !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {163b757d-82d1-4174-a051-d0507341d585}, !- Default Day Schedule Name
  {2bab6ad3-2a58-4a06-9eeb-dddcd079e396}, !- Summer Design Day Schedule Name
  {c3306f60-11f9-4558-81d2-9d9c64737d15}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9732226a-b563-4adf-8810-5c466687d333}, !- Handle
  {02630a04-8b16-49e1-87be-abda4e1e1ff8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {163b757d-82d1-4174-a051-d0507341d585}, !- Handle
  D17_RtL_Work_LF_Yr Default 1,           !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0270833333333333,                     !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0541666666666667,                     !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.08125,                                !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.108333333333333,                      !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.135416666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1625,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.189583333333333,                      !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.216666666666667,                      !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.24375,                                !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.270833333333333,                      !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.297916666666668,                      !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.325000000000001,                      !- Value Until Time 13
  6,                                      !- Hour 14
  25,                                     !- Minute 14
  0.352083333333334,                      !- Value Until Time 14
  6,                                      !- Hour 15
  35,                                     !- Minute 15
  0.379166666666668,                      !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.406250000000001,                      !- Value Until Time 16
  6,                                      !- Hour 17
  55,                                     !- Minute 17
  0.433333333333334,                      !- Value Until Time 17
  7,                                      !- Hour 18
  5,                                      !- Minute 18
  0.460416666666668,                      !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.487500000000001,                      !- Value Until Time 19
  7,                                      !- Hour 20
  25,                                     !- Minute 20
  0.514583333333334,                      !- Value Until Time 20
  7,                                      !- Hour 21
  35,                                     !- Minute 21
  0.541666666666668,                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.568750000000001,                      !- Value Until Time 22
  7,                                      !- Hour 23
  55,                                     !- Minute 23
  0.595833333333334,                      !- Value Until Time 23
  8,                                      !- Hour 24
  5,                                      !- Minute 24
  0.622916666666668,                      !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  16,                                     !- Hour 26
  0,                                      !- Minute 26
  0.65,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  10,                                     !- Minute 27
  0.564470833333333,                      !- Value Until Time 27
  16,                                     !- Hour 28
  20,                                     !- Minute 28
  0.478941666666666,                      !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.393412499999998,                      !- Value Until Time 29
  16,                                     !- Hour 30
  40,                                     !- Minute 30
  0.307883333333331,                      !- Value Until Time 30
  16,                                     !- Hour 31
  50,                                     !- Minute 31
  0.222354166666663,                      !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.136825,                               !- Value Until Time 32
  17,                                     !- Hour 33
  10,                                     !- Minute 33
  0.114020833333333,                      !- Value Until Time 33
  17,                                     !- Hour 34
  20,                                     !- Minute 34
  0.0912166666666667,                     !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.0684125,                              !- Value Until Time 35
  17,                                     !- Hour 36
  40,                                     !- Minute 36
  0.0456083333333327,                     !- Value Until Time 36
  17,                                     !- Hour 37
  50,                                     !- Minute 37
  0.0228041666666659,                     !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:AdditionalProperties,
  {b7df6928-4912-45bb-9bc7-5b97bb6577dc}, !- Handle
  {163b757d-82d1-4174-a051-d0507341d585}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start + 1.0 ~ 0.65 | hoo_end + 0.5 ~ 0.65 | hoo_end + 1.5 ~ 0.1763 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {2bab6ad3-2a58-4a06-9eeb-dddcd079e396}, !- Handle
  D17_RtL_Work_LF_Yr Summer Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3306f60-11f9-4558-81d2-9d9c64737d15}, !- Handle
  D17_RtL_Work_LF_Yr Winter Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f05f55b-b346-41f7-a0d8-b743fa9f669f}, !- Handle
  Schedule Rule 17,                       !- Name
  {02630a04-8b16-49e1-87be-abda4e1e1ff8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {857fc033-eb22-467b-ab20-9b3f154fc12e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e08f593-f90b-4574-8743-02ae54ecf4d6}, !- Handle
  D17_RtL_Work_LF_Yr Wknd Day 1,          !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.071875,                               !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0937500000000001,                     !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.115625,                               !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.1375,                                 !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.159375,                               !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.18125,                                !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.203125,                               !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.225,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.246875,                               !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.26875,                                !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.290625,                               !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.3125,                                 !- Value Until Time 13
  6,                                      !- Hour 14
  25,                                     !- Minute 14
  0.334375,                               !- Value Until Time 14
  6,                                      !- Hour 15
  35,                                     !- Minute 15
  0.35625,                                !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.378125,                               !- Value Until Time 16
  6,                                      !- Hour 17
  55,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  5,                                      !- Minute 18
  0.421875,                               !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.443750000000001,                      !- Value Until Time 19
  7,                                      !- Hour 20
  25,                                     !- Minute 20
  0.465625000000001,                      !- Value Until Time 20
  7,                                      !- Hour 21
  35,                                     !- Minute 21
  0.487500000000001,                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.509375000000001,                      !- Value Until Time 22
  7,                                      !- Hour 23
  55,                                     !- Minute 23
  0.531250000000001,                      !- Value Until Time 23
  8,                                      !- Hour 24
  5,                                      !- Minute 24
  0.553125000000001,                      !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.575,                                  !- Value Until Time 25
  16,                                     !- Hour 26
  0,                                      !- Minute 26
  0.575,                                  !- Value Until Time 26
  16,                                     !- Hour 27
  10,                                     !- Minute 27
  0.505916666666666,                      !- Value Until Time 27
  16,                                     !- Hour 28
  20,                                     !- Minute 28
  0.436833333333332,                      !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.367749999999999,                      !- Value Until Time 29
  16,                                     !- Hour 30
  40,                                     !- Minute 30
  0.298666666666665,                      !- Value Until Time 30
  16,                                     !- Hour 31
  50,                                     !- Minute 31
  0.229583333333331,                      !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1605,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  10,                                     !- Minute 33
  0.142083333333333,                      !- Value Until Time 33
  17,                                     !- Hour 34
  20,                                     !- Minute 34
  0.123666666666666,                      !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.10525,                                !- Value Until Time 35
  17,                                     !- Hour 36
  40,                                     !- Minute 36
  0.0868333333333328,                     !- Value Until Time 36
  17,                                     !- Hour 37
  50,                                     !- Minute 37
  0.068416666666666,                      !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.05,                                   !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05;                                   !- Value Until Time 39

OS:AdditionalProperties,
  {5ffddff8-abd1-4f1e-ae73-f01cf4dc8d21}, !- Handle
  {2e08f593-f90b-4574-8743-02ae54ecf4d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start + 1.0 ~ 0.575 | hoo_end + 0.5 ~ 0.575 | hoo_end + 1.5 ~ 0.1605 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {9d126b47-54b6-4c57-8f9c-197855926930}, !- Handle
  D17_RtL_OffGen_LF_Yr BPR Adjusted,      !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {d2b05c09-b9c8-4a79-8779-0eb34ee49c7a}, !- Default Day Schedule Name
  {c0c5a99f-6605-455c-917b-7785c6bb46b2}, !- Summer Design Day Schedule Name
  {488df4cc-457b-4f62-a36a-0d1f3bae964c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {85659735-fb36-4810-bcb2-ccb0831ae2a5}, !- Handle
  {9d126b47-54b6-4c57-8f9c-197855926930}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {d2b05c09-b9c8-4a79-8779-0eb34ee49c7a}, !- Handle
  D17_RtL_OffGen_LF_Yr Default 1,         !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.00745520833333336,                    !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0149104166666667,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.022365625,                            !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0298208333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0372760416666667,                     !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.04473125,                             !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.178942708333334,                      !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.313154166666667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.447365625000001,                      !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.581577083333334,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.715788541666667,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.85,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  22,                                     !- Minute 14
  0.85,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  32,                                     !- Minute 15
  0.783333333333334,                      !- Value Until Time 15
  12,                                     !- Hour 16
  42,                                     !- Minute 16
  0.716666666666667,                      !- Value Until Time 16
  12,                                     !- Hour 17
  52,                                     !- Minute 17
  0.650000000000001,                      !- Value Until Time 17
  13,                                     !- Hour 18
  2,                                      !- Minute 18
  0.583333333333334,                      !- Value Until Time 18
  13,                                     !- Hour 19
  12,                                     !- Minute 19
  0.516666666666668,                      !- Value Until Time 19
  13,                                     !- Hour 20
  22,                                     !- Minute 20
  0.450000000000001,                      !- Value Until Time 20
  13,                                     !- Hour 21
  32,                                     !- Minute 21
  0.383333333333335,                      !- Value Until Time 21
  13,                                     !- Hour 22
  42,                                     !- Minute 22
  0.316666666666668,                      !- Value Until Time 22
  13,                                     !- Hour 23
  52,                                     !- Minute 23
  0.250000000000002,                      !- Value Until Time 23
  14,                                     !- Hour 24
  2,                                      !- Minute 24
  0.183333333333335,                      !- Value Until Time 24
  14,                                     !- Hour 25
  12,                                     !- Minute 25
  0.116666666666669,                      !- Value Until Time 25
  14,                                     !- Hour 26
  22,                                     !- Minute 26
  0.0500000000000028,                     !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0;                                      !- Value Until Time 28

OS:AdditionalProperties,
  {6654ee60-7109-4c03-b87a-205f858a3119}, !- Handle
  {d2b05c09-b9c8-4a79-8779-0eb34ee49c7a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.0921 | hoo_start - 0.5 ~ 0.85 | mid + 1.0 ~ 0.85 | hoo_end - 1.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {c0c5a99f-6605-455c-917b-7785c6bb46b2}, !- Handle
  D17_RtL_OffGen_LF_Yr Summer Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {488df4cc-457b-4f62-a36a-0d1f3bae964c}, !- Handle
  D17_RtL_OffGen_LF_Yr Winter Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {167a439b-b9a9-4fb5-858c-85d7d341120f}, !- Handle
  Schedule Rule 18,                       !- Name
  {9d126b47-54b6-4c57-8f9c-197855926930}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cbfc3b05-96da-4c90-b5c3-1988c51685d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09b04b94-25f1-45c4-a287-6ebba7035d8d}, !- Handle
  D17_RtL_OffGen_LF_Yr Wknd Day 1,        !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0853000000000001,                     !- Value Until Time 2
  6,                                      !- Hour 3
  5,                                      !- Minute 3
  0.1206,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1559,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  25,                                     !- Minute 5
  0.1912,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  35,                                     !- Minute 6
  0.2265,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2618,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  55,                                     !- Minute 8
  0.293166666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  5,                                      !- Minute 9
  0.324533333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.3559,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  25,                                     !- Minute 11
  0.387266666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  35,                                     !- Minute 12
  0.418633333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  26,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  36,                                     !- Minute 15
  0.0665370370370371,                     !- Value Until Time 15
  13,                                     !- Hour 16
  46,                                     !- Minute 16
  0.0595740740740741,                     !- Value Until Time 16
  13,                                     !- Hour 17
  56,                                     !- Minute 17
  0.0526111111111112,                     !- Value Until Time 17
  14,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:AdditionalProperties,
  {f4d06f6a-0285-49f3-9091-890505ece314}, !- Handle
  {09b04b94-25f1-45c4-a287-6ebba7035d8d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.2618 | hoo_start + 0.5 ~ 0.45 | mid + 2.5 ~ 0.45 | hoo_end - 2.5 ~ 0.0735 | hoo_end - 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {e0e3b1eb-81ba-4525-aabe-f4f0f5c1d2c6}, !- Handle
  D_RtL_Sales_Misc_Yr BPR Adjusted,       !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {4009d06d-fc6c-4358-a760-82e83539ddef}, !- Default Day Schedule Name
  {25453db8-b2cd-4155-9aeb-d478249e7f50}, !- Summer Design Day Schedule Name
  {2a5b8f9a-dd91-408d-9054-fddf6999dbc2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bbb0bd89-a50d-4854-b152-5d084711a34e}, !- Handle
  {e0e3b1eb-81ba-4525-aabe-f4f0f5c1d2c6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {4009d06d-fc6c-4358-a760-82e83539ddef}, !- Handle
  D_RtL_Sales_Misc_Yr Default 1,          !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:AdditionalProperties,
  {99551f88-8aa0-4802-a49c-97377fd37221}, !- Handle
  {4009d06d-fc6c-4358-a760-82e83539ddef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {25453db8-b2cd-4155-9aeb-d478249e7f50}, !- Handle
  D_RtL_Sales_Misc_Yr Summer Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a5b8f9a-dd91-408d-9054-fddf6999dbc2}, !- Handle
  D_RtL_Sales_Misc_Yr Winter Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bfc536c-d555-40c7-9aa3-e727d8ac3518}, !- Handle
  D_RtL_Stock_Misc_Yr BPR Adjusted,       !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {9d86374d-abd6-4dfc-b11e-e74c7bb816fa}, !- Default Day Schedule Name
  {88ec7028-7603-4fc7-93f8-ee4c10ddcb54}, !- Summer Design Day Schedule Name
  {dc100e82-8560-4453-afac-16ad2bbe203c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {36489699-4044-49a6-878b-f3acd20ba8c8}, !- Handle
  {6bfc536c-d555-40c7-9aa3-e727d8ac3518}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {9d86374d-abd6-4dfc-b11e-e74c7bb816fa}, !- Handle
  D_RtL_Stock_Misc_Yr Default 1,          !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:AdditionalProperties,
  {1a418b9f-39af-4188-a909-07901de99e1c}, !- Handle
  {9d86374d-abd6-4dfc-b11e-e74c7bb816fa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {88ec7028-7603-4fc7-93f8-ee4c10ddcb54}, !- Handle
  D_RtL_Stock_Misc_Yr Summer Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc100e82-8560-4453-afac-16ad2bbe203c}, !- Handle
  D_RtL_Stock_Misc_Yr Winter Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c352440c-2327-4f54-8c54-cd7e01983083}, !- Handle
  D_RtL_AutoShop_Misc_Yr BPR Adjusted,    !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {018d1d60-643f-4d0c-97b3-b49bc61421b5}, !- Default Day Schedule Name
  {c1c45759-3da7-4e84-933e-b75aa4145b10}, !- Summer Design Day Schedule Name
  {dade5da5-a22f-4fa9-8161-6e45318ad4a2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9a5bc92d-ef01-4dce-907d-682210a74023}, !- Handle
  {c352440c-2327-4f54-8c54-cd7e01983083}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {018d1d60-643f-4d0c-97b3-b49bc61421b5}, !- Handle
  D_RtL_AutoShop_Misc_Yr Default 1,       !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.233333333333333,                      !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.266666666666667,                      !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.3,                                    !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.333333333333334,                      !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.366666666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.4,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.433333333333334,                      !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.466666666666667,                      !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.500000000000001,                      !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.533333333333334,                      !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.566666666666667,                      !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.600000000000001,                      !- Value Until Time 13
  6,                                      !- Hour 14
  25,                                     !- Minute 14
  0.633333333333334,                      !- Value Until Time 14
  6,                                      !- Hour 15
  35,                                     !- Minute 15
  0.666666666666668,                      !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.700000000000001,                      !- Value Until Time 16
  6,                                      !- Hour 17
  55,                                     !- Minute 17
  0.733333333333334,                      !- Value Until Time 17
  7,                                      !- Hour 18
  5,                                      !- Minute 18
  0.766666666666668,                      !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.800000000000001,                      !- Value Until Time 19
  7,                                      !- Hour 20
  25,                                     !- Minute 20
  0.833333333333335,                      !- Value Until Time 20
  7,                                      !- Hour 21
  35,                                     !- Minute 21
  0.866666666666668,                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.900000000000002,                      !- Value Until Time 22
  7,                                      !- Hour 23
  55,                                     !- Minute 23
  0.933333333333335,                      !- Value Until Time 23
  8,                                      !- Hour 24
  5,                                      !- Minute 24
  0.966666666666668,                      !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  16,                                     !- Hour 26
  0,                                      !- Minute 26
  1,                                      !- Value Until Time 26
  16,                                     !- Hour 27
  10,                                     !- Minute 27
  0.894736842105262,                      !- Value Until Time 27
  16,                                     !- Hour 28
  20,                                     !- Minute 28
  0.789473684210525,                      !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.684210526315787,                      !- Value Until Time 29
  16,                                     !- Hour 30
  40,                                     !- Minute 30
  0.578947368421049,                      !- Value Until Time 30
  16,                                     !- Hour 31
  50,                                     !- Minute 31
  0.473684210526312,                      !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.368421052631579,                      !- Value Until Time 32
  17,                                     !- Hour 33
  10,                                     !- Minute 33
  0.340350877192982,                      !- Value Until Time 33
  17,                                     !- Hour 34
  20,                                     !- Minute 34
  0.312280701754386,                      !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.284210526315789,                      !- Value Until Time 35
  17,                                     !- Hour 36
  40,                                     !- Minute 36
  0.256140350877192,                      !- Value Until Time 36
  17,                                     !- Hour 37
  50,                                     !- Minute 37
  0.228070175438595,                      !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.2,                                    !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.2;                                    !- Value Until Time 39

OS:AdditionalProperties,
  {2c5d4404-4582-4316-a046-aab2e95c1555}, !- Handle
  {018d1d60-643f-4d0c-97b3-b49bc61421b5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start + 1.0 ~ 1.0 | hoo_end + 0.5 ~ 1.0 | hoo_end + 1.5 ~ 0.25 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {c1c45759-3da7-4e84-933e-b75aa4145b10}, !- Handle
  D_RtL_AutoShop_Misc_Yr Summer Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dade5da5-a22f-4fa9-8161-6e45318ad4a2}, !- Handle
  D_RtL_AutoShop_Misc_Yr Winter Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0dd21288-2b12-448b-b2e4-a34608d436dc}, !- Handle
  D_RtL_OffGen_Misc_Yr BPR Adjusted,      !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {03a97734-5d11-414c-a610-6f15250357e6}, !- Default Day Schedule Name
  {1fd22acc-2917-4520-b405-6718ae2bdbd3}, !- Summer Design Day Schedule Name
  {20a17848-0b23-4e0e-aeb0-c5f3d0710dfd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {40db41c0-0336-465c-9042-b3c60c48a068}, !- Handle
  {0dd21288-2b12-448b-b2e4-a34608d436dc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:Schedule:Day,
  {03a97734-5d11-414c-a610-6f15250357e6}, !- Handle
  D_RtL_OffGen_Misc_Yr Default 1,         !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.19,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  55,                                     !- Minute 2
  0.259090909090909,                      !- Value Until Time 2
  6,                                      !- Hour 3
  5,                                      !- Minute 3
  0.328181818181818,                      !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.397272727272727,                      !- Value Until Time 4
  6,                                      !- Hour 5
  25,                                     !- Minute 5
  0.466363636363636,                      !- Value Until Time 5
  6,                                      !- Hour 6
  35,                                     !- Minute 6
  0.535454545454546,                      !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.604545454545454,                      !- Value Until Time 7
  6,                                      !- Hour 8
  55,                                     !- Minute 8
  0.662121212121213,                      !- Value Until Time 8
  7,                                      !- Hour 9
  5,                                      !- Minute 9
  0.719696969696969,                      !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.777272727272727,                      !- Value Until Time 10
  7,                                      !- Hour 11
  25,                                     !- Minute 11
  0.834848484848485,                      !- Value Until Time 11
  7,                                      !- Hour 12
  35,                                     !- Minute 12
  0.892424242424243,                      !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.95,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  22,                                     !- Minute 14
  0.95,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  32,                                     !- Minute 15
  0.890392156862745,                      !- Value Until Time 15
  12,                                     !- Hour 16
  42,                                     !- Minute 16
  0.830784313725491,                      !- Value Until Time 16
  12,                                     !- Hour 17
  52,                                     !- Minute 17
  0.771176470588236,                      !- Value Until Time 17
  13,                                     !- Hour 18
  2,                                      !- Minute 18
  0.711568627450981,                      !- Value Until Time 18
  13,                                     !- Hour 19
  12,                                     !- Minute 19
  0.651960784313727,                      !- Value Until Time 19
  13,                                     !- Hour 20
  22,                                     !- Minute 20
  0.592352941176472,                      !- Value Until Time 20
  13,                                     !- Hour 21
  32,                                     !- Minute 21
  0.532745098039218,                      !- Value Until Time 21
  13,                                     !- Hour 22
  42,                                     !- Minute 22
  0.473137254901963,                      !- Value Until Time 22
  13,                                     !- Hour 23
  52,                                     !- Minute 23
  0.413529411764707,                      !- Value Until Time 23
  14,                                     !- Hour 24
  2,                                      !- Minute 24
  0.353921568627453,                      !- Value Until Time 24
  14,                                     !- Hour 25
  12,                                     !- Minute 25
  0.294313725490198,                      !- Value Until Time 25
  14,                                     !- Hour 26
  22,                                     !- Minute 26
  0.234705882352943,                      !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.19,                                   !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.19;                                   !- Value Until Time 28

OS:AdditionalProperties,
  {e82891da-5591-4ec5-88aa-f704c64d595b}, !- Handle
  {03a97734-5d11-414c-a610-6f15250357e6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.7 | hoo_start + 0.5 ~ 0.95 | mid + 1.0 ~ 0.95 | hoo_end - 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {1fd22acc-2917-4520-b405-6718ae2bdbd3}, !- Handle
  D_RtL_OffGen_Misc_Yr Summer Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20a17848-0b23-4e0e-aeb0-c5f3d0710dfd}, !- Handle
  D_RtL_OffGen_Misc_Yr Winter Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {638b8aa2-adca-41cc-ada2-9815f75649b2}, !- Handle
  Schedule Rule 19,                       !- Name
  {0dd21288-2b12-448b-b2e4-a34608d436dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b05bb9c-6031-4395-aa1b-3a2b1dda88e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ff07c3c-289b-465c-b0e1-5dd21148cb8a}, !- Handle
  D_RtL_OffGen_Misc_Yr Sun Day 1,         !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  18,                                     !- Hour 1
  30,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {f32c4962-f9ee-45a0-a22a-8687078845c5}, !- Handle
  {9ff07c3c-289b-465c-b0e1-5dd21148cb8a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {7cc2159d-7e06-4cbb-a39b-5cd5f4a1f90e}, !- Handle
  Schedule Rule 20,                       !- Name
  {0dd21288-2b12-448b-b2e4-a34608d436dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0022e736-272c-43e6-8320-bfbc64b83d44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe0178df-49cb-4b2b-8450-e8ce150cf903}, !- Handle
  D_RtL_OffGen_Misc_Yr Sat Day 1,         !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  55,                                     !- Minute 2
  0.433333333333333,                      !- Value Until Time 2
  6,                                      !- Hour 3
  5,                                      !- Minute 3
  0.466666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.5,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  25,                                     !- Minute 5
  0.533333333333334,                      !- Value Until Time 5
  6,                                      !- Hour 6
  35,                                     !- Minute 6
  0.566666666666667,                      !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  55,                                     !- Minute 8
  0.625,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  5,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.675,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  25,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  35,                                     !- Minute 12
  0.725,                                  !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  22,                                     !- Minute 14
  0.75,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  32,                                     !- Minute 15
  0.722549019607843,                      !- Value Until Time 15
  12,                                     !- Hour 16
  42,                                     !- Minute 16
  0.695098039215686,                      !- Value Until Time 16
  12,                                     !- Hour 17
  52,                                     !- Minute 17
  0.66764705882353,                       !- Value Until Time 17
  13,                                     !- Hour 18
  2,                                      !- Minute 18
  0.640196078431373,                      !- Value Until Time 18
  13,                                     !- Hour 19
  12,                                     !- Minute 19
  0.612745098039216,                      !- Value Until Time 19
  13,                                     !- Hour 20
  22,                                     !- Minute 20
  0.58529411764706,                       !- Value Until Time 20
  13,                                     !- Hour 21
  32,                                     !- Minute 21
  0.557843137254903,                      !- Value Until Time 21
  13,                                     !- Hour 22
  42,                                     !- Minute 22
  0.530392156862746,                      !- Value Until Time 22
  13,                                     !- Hour 23
  52,                                     !- Minute 23
  0.502941176470589,                      !- Value Until Time 23
  14,                                     !- Hour 24
  2,                                      !- Minute 24
  0.475490196078432,                      !- Value Until Time 24
  14,                                     !- Hour 25
  12,                                     !- Minute 25
  0.448039215686276,                      !- Value Until Time 25
  14,                                     !- Hour 26
  22,                                     !- Minute 26
  0.420588235294119,                      !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4;                                    !- Value Until Time 28

OS:AdditionalProperties,
  {61451816-3ab7-4882-8602-012659cd6ae5}, !- Handle
  {fe0178df-49cb-4b2b-8450-e8ce150cf903}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.75 | mid + 1.0 ~ 0.75 | hoo_end - 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {b1f136fa-0775-4a51-ac85-9fd7956a1d21}, !- Handle
  D_RFF_Ktchn_Misc_Yr BPR Adjusted,       !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  {aeb9a628-6178-44a4-952e-ce17f10507a5}, !- Default Day Schedule Name
  {22500273-ed9d-414d-ad6f-1e49eb3984ab}, !- Summer Design Day Schedule Name
  {9fb4ba63-1f7d-4171-a358-f7565e1e9551}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a23a72bb-5af7-4ce7-af92-b3c3b89ea5b0}, !- Handle
  {b1f136fa-0775-4a51-ac85-9fd7956a1d21}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {aeb9a628-6178-44a4-952e-ce17f10507a5}, !- Handle
  D_RFF_Ktchn_Misc_Yr Default 1,          !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  54,                                     !- Minute 2
  0.223529411764706,                      !- Value Until Time 2
  3,                                      !- Hour 3
  4,                                      !- Minute 3
  0.247058823529412,                      !- Value Until Time 3
  3,                                      !- Hour 4
  14,                                     !- Minute 4
  0.270588235294118,                      !- Value Until Time 4
  3,                                      !- Hour 5
  24,                                     !- Minute 5
  0.294117647058824,                      !- Value Until Time 5
  3,                                      !- Hour 6
  34,                                     !- Minute 6
  0.317647058823529,                      !- Value Until Time 6
  3,                                      !- Hour 7
  44,                                     !- Minute 7
  0.341176470588235,                      !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.341176470588235,                      !- Value Until Time 8
  3,                                      !- Hour 9
  54,                                     !- Minute 9
  0.364705882352941,                      !- Value Until Time 9
  4,                                      !- Hour 10
  4,                                      !- Minute 10
  0.388235294117647,                      !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.411764705882353,                      !- Value Until Time 11
  4,                                      !- Hour 12
  25,                                     !- Minute 12
  0.435294117647059,                      !- Value Until Time 12
  4,                                      !- Hour 13
  35,                                     !- Minute 13
  0.458823529411765,                      !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.482352941176471,                      !- Value Until Time 14
  4,                                      !- Hour 15
  55,                                     !- Minute 15
  0.490196078431372,                      !- Value Until Time 15
  5,                                      !- Hour 16
  5,                                      !- Minute 16
  0.498039215686275,                      !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.505882352941176,                      !- Value Until Time 17
  5,                                      !- Hour 18
  25,                                     !- Minute 18
  0.513725490196078,                      !- Value Until Time 18
  5,                                      !- Hour 19
  35,                                     !- Minute 19
  0.521568627450981,                      !- Value Until Time 19
  5,                                      !- Hour 20
  45,                                     !- Minute 20
  0.529411764705882,                      !- Value Until Time 20
  7,                                      !- Hour 21
  45,                                     !- Minute 21
  0.529411764705882,                      !- Value Until Time 21
  7,                                      !- Hour 22
  55,                                     !- Minute 22
  0.576470588235294,                      !- Value Until Time 22
  8,                                      !- Hour 23
  5,                                      !- Minute 23
  0.623529411764706,                      !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.670588235294118,                      !- Value Until Time 24
  8,                                      !- Hour 25
  24,                                     !- Minute 25
  0.717647058823529,                      !- Value Until Time 25
  8,                                      !- Hour 26
  34,                                     !- Minute 26
  0.764705882352941,                      !- Value Until Time 26
  8,                                      !- Hour 27
  44,                                     !- Minute 27
  0.811764705882352,                      !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.811764705882353,                      !- Value Until Time 28
  8,                                      !- Hour 29
  54,                                     !- Minute 29
  0.84313725490196,                       !- Value Until Time 29
  9,                                      !- Hour 30
  4,                                      !- Minute 30
  0.874509803921568,                      !- Value Until Time 30
  9,                                      !- Hour 31
  14,                                     !- Minute 31
  0.905882352941176,                      !- Value Until Time 31
  9,                                      !- Hour 32
  24,                                     !- Minute 32
  0.937254901960784,                      !- Value Until Time 32
  9,                                      !- Hour 33
  34,                                     !- Minute 33
  0.968627450980391,                      !- Value Until Time 33
  9,                                      !- Hour 34
  44,                                     !- Minute 34
  0.999999999999999,                      !- Value Until Time 34
  9,                                      !- Hour 35
  45,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  1,                                      !- Value Until Time 36
  16,                                     !- Hour 37
  10,                                     !- Minute 37
  0.992156862745098,                      !- Value Until Time 37
  16,                                     !- Hour 38
  20,                                     !- Minute 38
  0.984313725490196,                      !- Value Until Time 38
  16,                                     !- Hour 39
  30,                                     !- Minute 39
  0.976470588235294,                      !- Value Until Time 39
  16,                                     !- Hour 40
  40,                                     !- Minute 40
  0.968627450980392,                      !- Value Until Time 40
  16,                                     !- Hour 41
  50,                                     !- Minute 41
  0.96078431372549,                       !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.952941176470588,                      !- Value Until Time 42
  17,                                     !- Hour 43
  10,                                     !- Minute 43
  0.937254901960784,                      !- Value Until Time 43
  17,                                     !- Hour 44
  20,                                     !- Minute 44
  0.92156862745098,                       !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.905882352941176,                      !- Value Until Time 45
  17,                                     !- Hour 46
  40,                                     !- Minute 46
  0.890196078431372,                      !- Value Until Time 46
  17,                                     !- Hour 47
  50,                                     !- Minute 47
  0.874509803921568,                      !- Value Until Time 47
  18,                                     !- Hour 48
  0,                                      !- Minute 48
  0.858823529411765,                      !- Value Until Time 48
  18,                                     !- Hour 49
  10,                                     !- Minute 49
  0.749019607843136,                      !- Value Until Time 49
  18,                                     !- Hour 50
  20,                                     !- Minute 50
  0.639215686274508,                      !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.52941176470588,                       !- Value Until Time 51
  18,                                     !- Hour 52
  40,                                     !- Minute 52
  0.419607843137252,                      !- Value Until Time 52
  18,                                     !- Hour 53
  50,                                     !- Minute 53
  0.309803921568624,                      !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.2,                                    !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.2;                                    !- Value Until Time 55

OS:AdditionalProperties,
  {d75553c9-c019-4fb3-b6fd-5f0ede4e65fd}, !- Handle
  {aeb9a628-6178-44a4-952e-ce17f10507a5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.15 | hoo_start - 4.5 ~ 0.15 | hoo_start - 3.5 ~ 0.3 | hoo_start - 2.5 ~ 0.45 | hoo_start - 1.5 ~ 0.5 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 1.0 | hoo_end + 0.5 ~ 1.0 | hoo_end + 1.5 ~ 0.95 | hoo_end + 2.5 ~ 0.85, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {22500273-ed9d-414d-ad6f-1e49eb3984ab}, !- Handle
  D_RFF_Ktchn_Misc_Yr Summer Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fb4ba63-1f7d-4171-a358-f7565e1e9551}, !- Handle
  D_RFF_Ktchn_Misc_Yr Winter Design Day 1, !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {187df305-d2b5-4086-a0fe-3a9904d4b490}, !- Handle
  Schedule Rule 21,                       !- Name
  {b1f136fa-0775-4a51-ac85-9fd7956a1d21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1cae2b5b-df14-4b17-9bb9-95c4ae2a61a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b059d62e-7f03-47ee-903d-b123843716df}, !- Handle
  D_RFF_Ktchn_Misc_Yr Wknd Day 1,         !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  54,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  4,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  3,                                      !- Hour 4
  14,                                     !- Minute 4
  0.225,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  24,                                     !- Minute 5
  0.25,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  34,                                     !- Minute 6
  0.275,                                  !- Value Until Time 6
  3,                                      !- Hour 7
  44,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3,                                    !- Value Until Time 8
  3,                                      !- Hour 9
  54,                                     !- Minute 9
  0.325,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  4,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  25,                                     !- Minute 12
  0.4,                                    !- Value Until Time 12
  4,                                      !- Hour 13
  35,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  4,                                      !- Hour 15
  55,                                     !- Minute 15
  0.458333333333333,                      !- Value Until Time 15
  5,                                      !- Hour 16
  5,                                      !- Minute 16
  0.466666666666667,                      !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.475,                                  !- Value Until Time 17
  5,                                      !- Hour 18
  25,                                     !- Minute 18
  0.483333333333333,                      !- Value Until Time 18
  5,                                      !- Hour 19
  35,                                     !- Minute 19
  0.491666666666667,                      !- Value Until Time 19
  5,                                      !- Hour 20
  45,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  45,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  55,                                     !- Minute 22
  0.55,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  5,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  24,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  34,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  44,                                     !- Minute 27
  0.799999999999999,                      !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.8,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  54,                                     !- Minute 29
  0.833333333333333,                      !- Value Until Time 29
  9,                                      !- Hour 30
  4,                                      !- Minute 30
  0.866666666666666,                      !- Value Until Time 30
  9,                                      !- Hour 31
  14,                                     !- Minute 31
  0.9,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  24,                                     !- Minute 32
  0.933333333333333,                      !- Value Until Time 32
  9,                                      !- Hour 33
  34,                                     !- Minute 33
  0.966666666666666,                      !- Value Until Time 33
  9,                                      !- Hour 34
  44,                                     !- Minute 34
  0.999999999999999,                      !- Value Until Time 34
  9,                                      !- Hour 35
  45,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  1,                                      !- Value Until Time 36
  16,                                     !- Hour 37
  10,                                     !- Minute 37
  0.991666666666667,                      !- Value Until Time 37
  16,                                     !- Hour 38
  20,                                     !- Minute 38
  0.983333333333333,                      !- Value Until Time 38
  16,                                     !- Hour 39
  30,                                     !- Minute 39
  0.975,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  40,                                     !- Minute 40
  0.966666666666667,                      !- Value Until Time 40
  16,                                     !- Hour 41
  50,                                     !- Minute 41
  0.958333333333333,                      !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.95,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  10,                                     !- Minute 43
  0.9,                                    !- Value Until Time 43
  17,                                     !- Hour 44
  20,                                     !- Minute 44
  0.849999999999999,                      !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.799999999999999,                      !- Value Until Time 45
  17,                                     !- Hour 46
  40,                                     !- Minute 46
  0.749999999999998,                      !- Value Until Time 46
  17,                                     !- Hour 47
  50,                                     !- Minute 47
  0.699999999999998,                      !- Value Until Time 47
  18,                                     !- Hour 48
  0,                                      !- Minute 48
  0.65,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  10,                                     !- Minute 49
  0.566666666666666,                      !- Value Until Time 49
  18,                                     !- Hour 50
  20,                                     !- Minute 50
  0.483333333333332,                      !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.399999999999998,                      !- Value Until Time 51
  18,                                     !- Hour 52
  40,                                     !- Minute 52
  0.316666666666664,                      !- Value Until Time 52
  18,                                     !- Hour 53
  50,                                     !- Minute 53
  0.23333333333333,                       !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.15,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.15;                                   !- Value Until Time 55

OS:AdditionalProperties,
  {548c3db0-6657-48f6-91da-f51f5f33d1de}, !- Handle
  {b059d62e-7f03-47ee-903d-b123843716df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.15 | hoo_start - 4.5 ~ 0.15 | hoo_start - 3.5 ~ 0.3 | hoo_start - 2.5 ~ 0.45 | hoo_start - 1.5 ~ 0.5 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 1.0 | hoo_end + 0.5 ~ 1.0 | hoo_end + 1.5 ~ 0.95 | hoo_end + 2.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Constant,
  {63945c8d-2a12-45f5-aa99-e3672d521b5d}, !- Handle
  21 Zone PVAV_night_ventcycle_schedule,  !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {f8f777e2-91aa-4d3b-af4c-9c753d2c5561}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {041a026f-72b0-4b81-ae37-d53bdeea5471}, !- Handle
  RtL StockRoom C end_b - Story Ground HVAC On Infiltration, !- Name
  {a21d6e59-b258-4795-90be-47c00b0c533d}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ddf7c11-b067-4f45-b306-fe25dc76125a}, !- Handle
  RtL StockRoom C end_b - Story Ground HVAC Off Infiltration, !- Name
  {a21d6e59-b258-4795-90be-47c00b0c533d}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21fac39b-de2c-45af-91fc-7e6940301f91}, !- Handle
  RtL StockRoom B end_b - Story Ground HVAC On Infiltration, !- Name
  {2183e74a-fd80-49c1-82b8-51f18ba6c31a}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db407518-4390-4d03-a414-002c0d757c22}, !- Handle
  RtL StockRoom B end_b - Story Ground HVAC Off Infiltration, !- Name
  {2183e74a-fd80-49c1-82b8-51f18ba6c31a}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db015a0f-44fe-474f-a1e6-5184bd7a875d}, !- Handle
  RtL StockRoom A end_b - Story Ground HVAC On Infiltration, !- Name
  {e9a8f543-6d36-4bc3-962d-70a0f7d2d1d8}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61d43733-bdb9-40b1-a1a2-34282fefe5d4}, !- Handle
  RtL StockRoom A end_b - Story Ground HVAC Off Infiltration, !- Name
  {e9a8f543-6d36-4bc3-962d-70a0f7d2d1d8}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a655d495-b97f-4059-a5f5-fc534bc10669}, !- Handle
  RtL StockRoom C  - Story Ground HVAC On Infiltration, !- Name
  {eadb7888-5d05-4dfc-a036-29c2be61abd2}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe98a4d8-c8eb-44ef-85b9-1f0fd4ea49d0}, !- Handle
  RtL StockRoom C  - Story Ground HVAC Off Infiltration, !- Name
  {eadb7888-5d05-4dfc-a036-29c2be61abd2}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a9ce4373-bce9-47a1-8b4e-8733d95f659e}, !- Handle
  RtL Work C  - Story Ground HVAC On Infiltration, !- Name
  {cd930215-a6e2-4da3-8ad5-98f2ed454d28}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10e2becd-add0-4df5-931e-fcc0443f5d05}, !- Handle
  RtL Work C  - Story Ground HVAC Off Infiltration, !- Name
  {cd930215-a6e2-4da3-8ad5-98f2ed454d28}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f81d256-021d-4819-9cd9-43311393ed74}, !- Handle
  RtL RetailSales A end_a - Story Ground HVAC On Infiltration, !- Name
  {be4c4032-c73d-497f-bedf-217fbb69c209}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cdc4c1ef-6383-499e-8d3c-9d030ece27e4}, !- Handle
  RtL RetailSales A end_a - Story Ground HVAC Off Infiltration, !- Name
  {be4c4032-c73d-497f-bedf-217fbb69c209}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48fb45ee-3098-486a-bec1-e3fa2f9938d2}, !- Handle
  RtL RetailSales B end_a - Story Ground HVAC On Infiltration, !- Name
  {187c5ab9-0852-4a8d-981c-a794b354517d}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d193264e-4bfa-444e-a71a-52899ee4aac0}, !- Handle
  RtL RetailSales B end_a - Story Ground HVAC Off Infiltration, !- Name
  {187c5ab9-0852-4a8d-981c-a794b354517d}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c47af59b-9382-40f5-bd01-eaa5657f9e11}, !- Handle
  RtL OfficeGeneral B  - Story Ground HVAC On Infiltration, !- Name
  {50777453-3e14-4c54-8b03-12f3862ef3ce}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9f99aac-0e5a-46d9-9e86-6a2e87e939cf}, !- Handle
  RtL OfficeGeneral B  - Story Ground HVAC Off Infiltration, !- Name
  {50777453-3e14-4c54-8b03-12f3862ef3ce}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95536bac-e724-4932-8997-37e48e64ce90}, !- Handle
  RtL RetailSales C end_a - Story Ground HVAC On Infiltration, !- Name
  {97fdfcf6-5125-43b7-a83f-f34a6b343acc}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c154fa9c-9902-41cf-8429-6c4d1793c4d7}, !- Handle
  RtL RetailSales C end_a - Story Ground HVAC Off Infiltration, !- Name
  {97fdfcf6-5125-43b7-a83f-f34a6b343acc}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09961dd5-23c2-4df4-8e90-06dd2b07f879}, !- Handle
  RtL RetailSales A  - Story Ground HVAC On Infiltration, !- Name
  {5240b6ce-ea55-46b0-9271-9cbb685e41db}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {afeb72b3-f099-42cc-8aff-4c94f5d31b51}, !- Handle
  RtL RetailSales A  - Story Ground HVAC Off Infiltration, !- Name
  {5240b6ce-ea55-46b0-9271-9cbb685e41db}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {459df587-7722-4865-9f1f-a36a5f61377d}, !- Handle
  RtL StockRoom B  - Story Ground HVAC On Infiltration, !- Name
  {26bd7589-713e-42e3-bca3-ad0019d170da}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fba88785-9636-4401-93c1-0805db3d21ef}, !- Handle
  RtL StockRoom B  - Story Ground HVAC Off Infiltration, !- Name
  {26bd7589-713e-42e3-bca3-ad0019d170da}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0390b532-e01f-4848-9493-69bea807aab9}, !- Handle
  RtL Work B  - Story Ground HVAC On Infiltration, !- Name
  {69abbd66-d3e3-4f80-869c-d7c530e40033}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d94cb666-9233-489a-9633-ee685e8275c8}, !- Handle
  RtL Work B  - Story Ground HVAC Off Infiltration, !- Name
  {69abbd66-d3e3-4f80-869c-d7c530e40033}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b323776-eee8-49f7-a28e-b9aef9cb38a5}, !- Handle
  RtL RetailSales B  - Story Ground HVAC On Infiltration, !- Name
  {3657d5bb-dec7-43c2-af33-61727638b381}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f474b453-c1ed-46a4-b97a-88f70108ea61}, !- Handle
  RtL RetailSales B  - Story Ground HVAC Off Infiltration, !- Name
  {3657d5bb-dec7-43c2-af33-61727638b381}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ead6d9d2-3411-41f0-a0eb-29aae70fad07}, !- Handle
  RtL Work A  - Story Ground HVAC On Infiltration, !- Name
  {15a9b63c-cc5b-4306-b79e-5c41d87d4b2f}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5b08261-1233-4390-9889-87de930b9ed8}, !- Handle
  RtL Work A  - Story Ground HVAC Off Infiltration, !- Name
  {15a9b63c-cc5b-4306-b79e-5c41d87d4b2f}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbbcf48a-403e-4564-b200-8846f94febd1}, !- Handle
  RtL RetailSales C  - Story Ground HVAC On Infiltration, !- Name
  {3a972ae9-6e32-4186-9318-b9260fe18a34}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80c5015f-b09f-4a6a-b31a-c8320787bb79}, !- Handle
  RtL RetailSales C  - Story Ground HVAC Off Infiltration, !- Name
  {3a972ae9-6e32-4186-9318-b9260fe18a34}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b5fd4cc-0d05-417a-933e-8a2bf80bf54c}, !- Handle
  RtL OfficeGeneral C  - Story Ground HVAC On Infiltration, !- Name
  {eb17b519-5602-439c-bff9-f125056f38fc}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3faf729b-f4e8-4101-b578-bd91e2eadec9}, !- Handle
  RtL OfficeGeneral C  - Story Ground HVAC Off Infiltration, !- Name
  {eb17b519-5602-439c-bff9-f125056f38fc}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e943d12-8ffd-4409-b2a7-5704182f8cf7}, !- Handle
  RtL Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  {6f780273-9538-4ef0-ba6e-ee1bbfa7e729}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a15c471b-5c7d-476e-8e83-8d074fe31e24}, !- Handle
  RtL Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  {6f780273-9538-4ef0-ba6e-ee1bbfa7e729}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c607a0e0-c22f-4ee7-91af-77a0f7ee2cd0}, !- Handle
  RtL StockRoom A  - Story Ground HVAC On Infiltration, !- Name
  {f1410d90-3b8d-4f63-bb5f-7e23d894e582}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49d41535-edb2-4cfa-be09-218904bf721c}, !- Handle
  RtL StockRoom A  - Story Ground HVAC Off Infiltration, !- Name
  {f1410d90-3b8d-4f63-bb5f-7e23d894e582}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db80c137-70bd-4e8a-8901-41b276ebd0af}, !- Handle
  RtL Kitchen B  - Story Ground HVAC On Infiltration, !- Name
  {0f9bb1d7-af59-40b5-a94b-ba9ac413d886}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93bbd1e4-cb72-491a-ad16-53bbac10665f}, !- Handle
  RtL Kitchen B  - Story Ground HVAC Off Infiltration, !- Name
  {0f9bb1d7-af59-40b5-a94b-ba9ac413d886}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1759c88a-bfc5-4dd9-bd2d-f5848dae3592}, !- Handle
  RtL Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  {2829c820-a47f-4a33-8780-9d47b74a3bd8}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6852b11-9342-42d2-8e25-c50e1e6ef5ef}, !- Handle
  RtL Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  {2829c820-a47f-4a33-8780-9d47b74a3bd8}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f4da299-af39-4a0e-8260-f042bbbeeb1d}, !- Handle
  RtL OfficeGeneral A  - Story Ground HVAC On Infiltration, !- Name
  {673cf9db-bded-498a-8472-b4dce489d6fc}, !- Space or SpaceType Name
  {b31050e3-d4af-47cb-b436-dc9861588437}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c197f9c-c010-41ce-8294-f61a758d67bd}, !- Handle
  RtL OfficeGeneral A  - Story Ground HVAC Off Infiltration, !- Name
  {673cf9db-bded-498a-8472-b4dce489d6fc}, !- Space or SpaceType Name
  {08877e9d-0730-4ad5-a935-9285f2d41e81}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {c403cdb3-0329-4b0c-9f0e-835842e7d84e}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {34b117e2-bb51-4e71-8d28-5209c51c1eaa}, !- Handle
  Schedule Day 2,                         !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {d44fa6f9-f9fc-4899-aadd-89b3a0e0af92}, !- Handle
  Schedule Day 3,                         !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {b9f7c5fc-5ec6-4d12-8542-2815307f1012}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {8c64a9de-efdf-4d36-addd-85097650e5e3}, !- Handle
  Schedule Day 5,                         !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {55e79e9f-1ae0-47c0-aa0f-97b1576a0d03}, !- Handle
  Schedule Day 6,                         !- Name
  {23b22ca0-d4d4-4937-8f4e-07b7adb7794e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {749b0b5a-e299-4ea8-83fd-b074a9eed092}, !- Handle
  Simple Glazing Single - No LowE - Clear - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.744,                                  !- Solar Heat Gain Coefficient
  0.754;                                  !- Visible Transmittance

OS:Construction,
  {9600571d-d88b-47aa-8e5e-4cdee7d804cc}, !- Handle
  Window U-1.01 SHGC 0.74,                !- Name
  ,                                       !- Surface Rendering Name
  {749b0b5a-e299-4ea8-83fd-b074a9eed092}; !- Layer 1

OS:StandardsInformation:Construction,
  {c90ab3b4-2ab8-4c0b-a49d-9813a927cd0d}, !- Handle
  {ae68e5b0-7410-42a9-bef0-4f265b8a5c8f}; !- Construction Name

OS:StandardsInformation:Construction,
  {8fc58567-25d3-4a35-9c07-fe099f2e3c45}, !- Handle
  {d42ea8e9-ea75-48b4-8387-16ad6577f10b}; !- Construction Name

OS:StandardsInformation:Construction,
  {0f6938a1-f62b-4592-b4bb-d94e2119bf94}, !- Handle
  {add20e85-63c9-44a3-ac8b-9fd54fa26f5f}; !- Construction Name

OS:StandardsInformation:Construction,
  {5d600cb8-f104-4ad4-ad89-481ebcbdb9fb}, !- Handle
  {961457b3-eee6-443b-9aed-2c751d52a47d}; !- Construction Name

OS:StandardsInformation:Construction,
  {269f512e-4259-49dc-9298-7c49d7bf91ac}, !- Handle
  {7eefd12e-440e-42f3-80b5-e36c14c267b1}; !- Construction Name

OS:StandardsInformation:Construction,
  {1a43ca10-c5fa-4758-a2c3-e6bdf4509400}, !- Handle
  {83e41b8e-658b-427a-b02f-9246355e225c}; !- Construction Name

OS:StandardsInformation:Construction,
  {5beb4768-7435-4ac9-8850-c84b5ff4346e}, !- Handle
  {4a5d91d0-b343-4695-b97b-9ec50568c0c1}; !- Construction Name

OS:StandardsInformation:Construction,
  {efbce6fd-1d1a-4ae7-b737-5bdaffb0e8d2}, !- Handle
  {5b002f9e-dce6-4b82-b170-f4393cdfea80}; !- Construction Name

OS:StandardsInformation:Construction,
  {ca8eed80-2178-46dd-a7a3-6f1df73effed}, !- Handle
  {8c82fd06-fcd0-45ae-a594-1f069346a3b1}; !- Construction Name

OS:StandardsInformation:Construction,
  {9100de7f-a012-453c-bb05-8913d0396c06}, !- Handle
  {3eb058dd-c6c1-4e6b-9e91-d8cffaffb922}; !- Construction Name

OS:StandardsInformation:Construction,
  {8638328c-4dec-46b4-a224-c3300c177f26}, !- Handle
  {73725e5e-eb7b-4c23-ab01-9573c6898276}; !- Construction Name

OS:StandardsInformation:Construction,
  {1a9ff8f2-0d2b-49f4-a992-9eed5d7576dc}, !- Handle
  {d8a62728-0807-4ed4-a3ee-80d6a8c553ff}; !- Construction Name

OS:StandardsInformation:Material,
  {13d64dc9-b9dd-4c20-a58d-54f4e1e87968}, !- Handle
  {d179f045-42f9-4e3b-8f21-6344f602b5fe}; !- Material Name

OS:StandardsInformation:Material,
  {e8995809-bc2c-483c-ad81-078d0f791195}, !- Handle
  {17e07acd-4bfd-4fe7-8f78-385e40b5d062}; !- Material Name

OS:StandardsInformation:Material,
  {2d7f38d4-2649-410d-b8ca-dea3af097507}, !- Handle
  {efa6f3ef-d16e-4112-823d-82f76385504e}; !- Material Name

OS:StandardsInformation:Material,
  {644c899c-82c5-448c-9372-84f8b270a6c4}, !- Handle
  {f0bd8bbe-ad4f-4233-a717-c3f0a46f25b0}; !- Material Name

OS:StandardsInformation:Material,
  {2912a90e-6d5d-4b4f-afeb-55b8c52363ab}, !- Handle
  {a98272e2-ace3-473d-81db-efbdc46d6495}; !- Material Name

OS:StandardsInformation:Material,
  {d6cd964e-bb23-42d5-9e13-41642a17f673}, !- Handle
  {cd096260-adff-4630-ad4c-f6a6c7c0c536}; !- Material Name

OS:StandardsInformation:Material,
  {8f118679-3653-4343-9136-a0e6361dc91d}, !- Handle
  {38d36a5d-4b9b-42a2-9a06-f8a368f69fae}; !- Material Name

OS:StandardsInformation:Material,
  {c5053666-bc9a-4070-9ea4-3921dd485446}, !- Handle
  {9c657e19-5146-4358-b2a5-1b2742878151}; !- Material Name

OS:StandardsInformation:Material,
  {1657b5cb-9827-46ad-a550-dc29444a8ed3}, !- Handle
  {9db02e79-8ecf-4818-9baf-c584b6a87655}; !- Material Name

OS:StandardsInformation:Material,
  {621f9930-4996-4d48-80d3-7bc12af08ff8}, !- Handle
  {7a663103-dd09-452c-bcb2-1172d2592901}; !- Material Name

OS:StandardsInformation:Material,
  {dcd0e789-baa7-4a91-8493-91ccd3bef6ab}, !- Handle
  {36988b43-039b-480c-8110-834d7a8b1105}; !- Material Name

OS:StandardsInformation:Material,
  {7b2670e5-b2b4-4878-a448-5faa8825e2f2}, !- Handle
  {316fe91f-51f4-48ff-83e7-2301c5ccfd4b}; !- Material Name

OS:StandardsInformation:Material,
  {fb642ca4-6cd7-48be-9b37-04711824cc6f}, !- Handle
  {62f20d6d-cd3d-4b4d-8fe8-14e74f6e9760}; !- Material Name

OS:StandardsInformation:Material,
  {9fd4871f-82c6-4ed5-abcd-0d1dcf0f62b9}, !- Handle
  {dc964d99-a57d-43d8-913e-00ef27854b4d}; !- Material Name

OS:StandardsInformation:Material,
  {d6f20847-1351-43f3-bbaa-6c186aec3595}, !- Handle
  {95896693-3a00-4b5d-b206-97dd23848184}; !- Material Name

OS:StandardsInformation:Material,
  {a75ce61f-5414-409b-885d-d2448d5aedea}, !- Handle
  {43c01251-d4c0-4a8d-975f-378d87a75f14}; !- Material Name

OS:StandardsInformation:Material,
  {507d7335-19a6-40dc-9841-42070abaf807}, !- Handle
  {b03260a0-1a40-4adb-af59-076d28983afb}; !- Material Name

OS:StandardsInformation:Material,
  {4b87ba27-c85d-4581-83a3-6dd99188f2f4}, !- Handle
  {f350423f-1115-4703-b1c4-20697f6a9d72}; !- Material Name

OS:StandardsInformation:Material,
  {9ac5f6dd-d12b-4ed2-b523-3bd703931e23}, !- Handle
  {25392dfd-e1a2-49dc-ad3d-0c7e096c1d18}; !- Material Name

OS:StandardsInformation:Material,
  {c16dfc71-b1dc-4b0d-8259-999dd67d7699}, !- Handle
  {43a47812-6049-40ec-a68e-08a8533d7124}; !- Material Name

OS:StandardsInformation:Construction,
  {fad1cd30-8d20-4be1-bb64-17b8864455bb}, !- Handle
  {53d2f5a2-12f2-47a7-81ed-adbf14daf0be}; !- Construction Name

OS:StandardsInformation:Material,
  {2215c025-477d-4f8d-8dbd-df1bfc198db8}, !- Handle
  {36b98433-2799-47d3-a81b-2e63c8777322}; !- Material Name

OS:StandardsInformation:Construction,
  {293bfeae-4cb1-4016-b7f1-fde3b39e1c4f}, !- Handle
  {95b76d7d-b68e-41f9-b26e-53f5d038271e}; !- Construction Name

OS:StandardsInformation:Material,
  {0b35275e-5d71-43ee-ab2c-38945d9caa12}, !- Handle
  {749b0b5a-e299-4ea8-83fd-b074a9eed092}; !- Material Name

OS:StandardsInformation:Construction,
  {c4ad7bd2-94a1-4543-ae40-6b499f250a96}, !- Handle
  {9600571d-d88b-47aa-8e5e-4cdee7d804cc}; !- Construction Name

OS:WeatherFile,
  {3a417f18-355f-47a3-82ed-baad29abf940}, !- Handle
  MERCED-MUNI-MACREADY,                   !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-724815,                          !- Data Source
  724815,                                 !- WMO Number
  37.28,                                  !- Latitude {deg}
  -120.51,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  48,                                     !- Elevation {m}
  MERCED_724815_CZ2010.epw,               !- Url
  882FCB7F,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

