
OS:Version,
  {cceb7d49-9747-48cc-8345-f2fcb617749f}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Facility,
  {b2eb64f8-aed8-49bb-b247-05261dbb2480}; !- Handle

OS:Site,
  {f5bc091a-78f9-410d-89fe-7534671c7e28}, !- Handle
  Fort Collins Sawrs_CO_USA,              !- Name
  40.58,                                  !- Latitude {deg}
  -105.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1525,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {d0164e87-0206-427a-9634-9fd3db33ca53}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {14c2b1fc-85f8-4dd4-ad49-edc4fb2c9aa1}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {926b8576-3e5a-4bdd-b4f2-77421952037e}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {82fd2cce-24dd-4efe-bac2-fd3852df5c54}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {16e201ac-af55-4fa1-99e8-73bf8f155a1f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {ca677998-0857-4bc9-b140-444cf94938cb}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {62ab5c80-4fa8-4731-94c0-d57f9bcdd77e}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {85910999-bdb4-494b-87df-2162a3da51af}, !- Handle
  Fort Collins Sawrs,                     !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724697,                                 !- WMO Number
  40.58,                                  !- Latitude {deg}
  -105.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1525,                                   !- Elevation {m}
  file:////weather/USA_CO_Fort.Collins.Sawrs.724697_2016.epw, !- Url
  226BE93E;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {99ee0f94-55ee-4184-8be0-6c7f910ebebe}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {5e5c1ff7-58d1-477c-8b3c-3805a37815a7}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site:WaterMainsTemperature,
  {19db5cbf-dd6b-4c74-b5d7-398bf2cf6e68}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.0175,                                !- Annual Average Outdoor Air Temperature {C}
  24.29;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {7771f40b-dd9c-4a9e-a6b5-86df1b54cf66}, !- Handle
  Fort Collins Sawrs Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cba0d6b9-9404-4ba9-8937-5ed5a781f15f}, !- Handle
  Fort Collins Sawrs Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {72f82574-1276-47bb-b9ad-0bfd2c46f634}, !- Handle
  Fort Collins Sawrs Ann Clg 1% Condns DB=>MWB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {56bf894a-4d79-4bc8-b525-72c0db5aaa9b}, !- Handle
  Fort Collins Sawrs Ann Clg 2% Condns DP=>MDB 1, !- Name
  20.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4181b9e0-d0b8-47c4-b468-75c7190a32a9}, !- Handle
  Fort Collins Sawrs Ann Htg 99% Condns DB 1, !- Name
  -15.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -15.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f2e2d1e6-3a7c-4d83-9843-1b98eb333860}, !- Handle
  Fort Collins Sawrs Ann Htg 99.6% Condns DB 1, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -19.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c6b1ac09-0e20-470e-b85c-699917b9274d}, !- Handle
  Fort Collins Sawrs Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  6.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  8.8,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {60393ce8-7bf8-405a-8da3-7c2e57967c32}, !- Handle
  Fort Collins Sawrs April .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  12.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {52e7e6a7-af95-4503-8090-64c1d78eb418}, !- Handle
  Fort Collins Sawrs April .4% Condns WB=>MCDB 1, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {23e31aaf-3888-4877-8d76-3d6e3c593693}, !- Handle
  Fort Collins Sawrs August .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Taub {dimensionless}
  2.44;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {31435389-529e-4bdb-a08f-5b8ce3265053}, !- Handle
  Fort Collins Sawrs August .4% Condns WB=>MCDB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Taub {dimensionless}
  2.44;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e61df348-7985-4d23-88c2-a6dc00421ae8}, !- Handle
  Fort Collins Sawrs December .4% Condns DB=>MCWB 1, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Taub {dimensionless}
  2.566;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7d44f988-120b-4d4c-9120-d2c724bb4d49}, !- Handle
  Fort Collins Sawrs December .4% Condns WB=>MCDB 1, !- Name
  14.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Taub {dimensionless}
  2.566;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c3f50137-7d42-447f-8646-e2b26a078569}, !- Handle
  Fort Collins Sawrs February .4% Condns DB=>MCWB 1, !- Name
  19,                                     !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  7.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.258,                                  !- ASHRAE Taub {dimensionless}
  2.535;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {88b31152-82dd-43a9-a5c4-72a49949f993}, !- Handle
  Fort Collins Sawrs February .4% Condns WB=>MCDB 1, !- Name
  17.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.258,                                  !- ASHRAE Taub {dimensionless}
  2.535;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3dfe584e-7bf5-4a0e-b445-d43815ce00f6}, !- Handle
  Fort Collins Sawrs January .4% Condns DB=>MCWB 1, !- Name
  15.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  5.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.249,                                  !- ASHRAE Taub {dimensionless}
  2.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c49410ba-41b3-4ffe-b13d-068c595d6505}, !- Handle
  Fort Collins Sawrs January .4% Condns WB=>MCDB 1, !- Name
  15.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.249,                                  !- ASHRAE Taub {dimensionless}
  2.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2e221c40-ce3c-4ef4-a13a-5711db687671}, !- Handle
  Fort Collins Sawrs July .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f79d1566-d9be-4036-bc74-582f1c1ede2d}, !- Handle
  Fort Collins Sawrs July .4% Condns WB=>MCDB 1, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5b43a503-f4b0-414e-a730-75df2508968f}, !- Handle
  Fort Collins Sawrs June .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Taub {dimensionless}
  2.453;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {48d10b6d-effd-42c5-8e8a-924b8d54e8df}, !- Handle
  Fort Collins Sawrs June .4% Condns WB=>MCDB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Taub {dimensionless}
  2.453;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {91060f5f-545a-4b9f-83c0-281a0789107c}, !- Handle
  Fort Collins Sawrs March .4% Condns DB=>MCWB 1, !- Name
  22.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9609ea5e-6ae4-42d6-a450-704062c48a0d}, !- Handle
  Fort Collins Sawrs March .4% Condns WB=>MCDB 1, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b449e17d-8155-4462-96f3-c472d4735446}, !- Handle
  Fort Collins Sawrs May .4% Condns DB=>MCWB 1, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  13.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.293,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8405124f-9199-43dd-aa84-37807aebf924}, !- Handle
  Fort Collins Sawrs May .4% Condns WB=>MCDB 1, !- Name
  24.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.293,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6c9a0c0d-7542-40f4-b4a3-2132e9f47b24}, !- Handle
  Fort Collins Sawrs November .4% Condns DB=>MCWB 1, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.267,                                  !- ASHRAE Taub {dimensionless}
  2.573;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d59a8676-fdda-4f71-a5bf-6728c7d5857b}, !- Handle
  Fort Collins Sawrs November .4% Condns WB=>MCDB 1, !- Name
  16.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.267,                                  !- ASHRAE Taub {dimensionless}
  2.573;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2d8d4476-62e3-4182-ae62-a11cca9f6352}, !- Handle
  Fort Collins Sawrs October .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  11.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.645;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {40feafe7-38e3-44e2-ad9c-cc2839498cf5}, !- Handle
  Fort Collins Sawrs October .4% Condns WB=>MCDB 1, !- Name
  24.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.645;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a3cf832c-fe66-4a7b-a012-976bda217304}, !- Handle
  Fort Collins Sawrs September .4% Condns DB=>MCWB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  14.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Taub {dimensionless}
  2.587;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b2ce8de8-4f98-4288-89f2-431080656bbf}, !- Handle
  Fort Collins Sawrs September .4% Condns WB=>MCDB 1, !- Name
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Taub {dimensionless}
  2.587;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {9178ba37-3c12-458a-ac85-a20e450b1d22}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5B;                     !- Climate Zone Value 1

OS:SpaceType,
  {0f659118-2470-42db-9032-3f371af157d1}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {798c51fd-f5f2-410d-8bba-0c3c014435ca}, !- Default Schedule Set Name
  {6bf91f37-4d95-459d-b15a-b4f809530af1}, !- Group Rendering Name
  {ea032b77-aa09-412b-a5e8-001c29968d6c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {6bf91f37-4d95-459d-b15a-b4f809530af1}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {9a343b8b-e099-4660-9b20-39bb49f29b55}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d50e8170-92b6-4ef2-a571-a20d54f4bcec}, !- Default Schedule Set Name
  {a3433b6b-eb01-4c76-a5a6-a3dc9f852d5c}, !- Group Rendering Name
  {0401a8f5-f6a8-4e25-ae7d-d6fd82ea473c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {a3433b6b-eb01-4c76-a5a6-a3dc9f852d5c}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Building,
  {f7cdb75d-13f6-4f93-9115-f385bb3efa33}, !- Handle
  ComStock DOE Ref Pre-1980|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {7874b354-7eca-489a-a2ab-4b97c9a7e656}, !- Default Construction Set Name
  {303de3e1-346f-4da5-bd54-415314112f02}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:BuildingStory,
  {9f48aa49-d066-4479-9745-a78c9f5772f7}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ef5adafc-4730-46c4-a697-9c5b20f391cb}, !- Handle
  FullServiceRestaurant Dining  - Story Ground, !- Name
  {0f659118-2470-42db-9032-3f371af157d1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.81931115409661,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9f48aa49-d066-4479-9745-a78c9f5772f7}, !- Building Story Name
  {b8aa0e62-72c1-44c8-bc80-e3b544735f29}; !- Thermal Zone Name

OS:Surface,
  {98b7c96b-3e5e-4f87-ac5f-37ec9d6748c4}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef5adafc-4730-46c4-a697-9c5b20f391cb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  7.00920614251811, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  7.00920614251811, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c4d94f5-c846-4a2f-8b3b-c5713c36b70b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef5adafc-4730-46c4-a697-9c5b20f391cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c91a3b9-d9b5-4727-8905-291bd2fd2e1c}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef5adafc-4730-46c4-a697-9c5b20f391cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00920614251811, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  7.00920614251811, 9.63862230819322, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.63862230819322, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4658378-fecd-43b5-893b-8fc927a7dfc9}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef5adafc-4730-46c4-a697-9c5b20f391cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bd85a1c-2c3e-4c7c-b7b7-1cf624ca32ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00920614251811, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.00920614251811, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.00920614251811, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  7.00920614251811, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c275a5-fffe-44dd-a6bc-67b427968d4a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef5adafc-4730-46c4-a697-9c5b20f391cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.00920614251811, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.00920614251811, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c71c3d1-39f7-4569-b9d6-fcdecdc82c7c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef5adafc-4730-46c4-a697-9c5b20f391cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00920614251811, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.00920614251811, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8aa0e62-72c1-44c8-bc80-e3b544735f29}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61354fea-7137-4b38-9c87-23de45088882}, !- Zone Air Inlet Port List
  {fb670a00-e08e-4128-bb5c-78cad8b0786d}, !- Zone Air Exhaust Port List
  {e6e3630a-cd5d-4ffa-8b99-732153226202}, !- Zone Air Node Name
  {a3b642b4-172b-41a2-b688-8a64441961d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {995a6ff3-0891-4c78-a0d6-23ec8dc7fea5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5707c884-72c5-46b6-8814-db59d8dbf434}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Zone Air Node, !- Name
  {e6e3630a-cd5d-4ffa-8b99-732153226202}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6e3630a-cd5d-4ffa-8b99-732153226202}, !- Handle
  {e30dcafe-56de-4a83-bf46-716ce0257eac}, !- Name
  {b8aa0e62-72c1-44c8-bc80-e3b544735f29}, !- Source Object
  11,                                     !- Outlet Port
  {5707c884-72c5-46b6-8814-db59d8dbf434}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61354fea-7137-4b38-9c87-23de45088882}, !- Handle
  {9bd972df-be79-4401-888c-83aa3697d238}, !- Name
  {b8aa0e62-72c1-44c8-bc80-e3b544735f29}, !- HVAC Component
  {b3e8f425-b030-4113-85a6-ac78e88bf6a2}; !- Port 1

OS:PortList,
  {fb670a00-e08e-4128-bb5c-78cad8b0786d}, !- Handle
  {88936f65-eb21-479d-adf7-b56e5bd0e42f}, !- Name
  {b8aa0e62-72c1-44c8-bc80-e3b544735f29}, !- HVAC Component
  {3844df94-67a5-4511-b2e5-470616981486}, !- Port 1
  {e36529b2-fe29-4485-90db-f3281bc07961}; !- Port 2

OS:PortList,
  {a3b642b4-172b-41a2-b688-8a64441961d1}, !- Handle
  {339cfbc4-71b1-47a3-a17c-b007353e1e0d}, !- Name
  {b8aa0e62-72c1-44c8-bc80-e3b544735f29}; !- HVAC Component

OS:Sizing:Zone,
  {cd93a68b-451d-480c-b9cd-591d3284695f}, !- Handle
  {b8aa0e62-72c1-44c8-bc80-e3b544735f29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ba3f438-9912-484a-bad7-01e8a83e1e4d}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Zone HVAC Equipment List, !- Name
  {b8aa0e62-72c1-44c8-bc80-e3b544735f29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f35ac28f-8e8e-43e2-8016-ae54530d0376}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a3f3cbcf-ab72-475c-ae9c-7e9a3f6aee5f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {0154d1d3-c734-445a-8f6d-29f9c37f8db1}, !- Handle
  FullServiceRestaurant Kitchen  - Story Ground, !- Name
  {9a343b8b-e099-4660-9b20-39bb49f29b55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.1898949884215,                        !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9f48aa49-d066-4479-9745-a78c9f5772f7}, !- Building Story Name
  {76e2b703-d06f-471d-bddb-a7de52f3e1dc}; !- Thermal Zone Name

OS:Surface,
  {cfc92736-f7ca-40a1-a6b7-c0b3f1e36ccf}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0154d1d3-c734-445a-8f6d-29f9c37f8db1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  2.62941616567511, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  2.62941616567511, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bd85a1c-2c3e-4c7c-b7b7-1cf624ca32ca}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0154d1d3-c734-445a-8f6d-29f9c37f8db1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4658378-fecd-43b5-893b-8fc927a7dfc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ac3ed-3e1d-4b08-85de-16565124d894}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0154d1d3-c734-445a-8f6d-29f9c37f8db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62941616567511, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  2.62941616567511, 9.63862230819322, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4fda88-dca9-4401-8e6d-47845081a589}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0154d1d3-c734-445a-8f6d-29f9c37f8db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62941616567511, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.62941616567511, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.62941616567511, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  2.62941616567511, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4198c605-dd2d-4be3-ac58-fc7a7a518899}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0154d1d3-c734-445a-8f6d-29f9c37f8db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  2.62941616567511, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.62941616567511, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc53f28-0252-406d-94c3-55d8660d3634}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0154d1d3-c734-445a-8f6d-29f9c37f8db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62941616567511, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.62941616567511, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 9.63862230819322, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {76e2b703-d06f-471d-bddb-a7de52f3e1dc}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa8e9a64-6719-4601-8fec-f280424fc337}, !- Zone Air Inlet Port List
  {4cd2a09a-6054-47b1-8937-62076c64fccd}, !- Zone Air Exhaust Port List
  {3610659b-f7ee-410a-8f57-9bb6537cce0f}, !- Zone Air Node Name
  {6af9363d-6570-452e-b797-ef71947be95f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b274c94c-eb2a-46d3-9315-bd87efd6a5f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c46c0ca-4c86-4534-8923-165bae6a3cd3}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Zone Air Node, !- Name
  {3610659b-f7ee-410a-8f57-9bb6537cce0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3610659b-f7ee-410a-8f57-9bb6537cce0f}, !- Handle
  {027fa8bc-b2ee-436b-b221-fd8fd771b251}, !- Name
  {76e2b703-d06f-471d-bddb-a7de52f3e1dc}, !- Source Object
  11,                                     !- Outlet Port
  {6c46c0ca-4c86-4534-8923-165bae6a3cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa8e9a64-6719-4601-8fec-f280424fc337}, !- Handle
  {5361af8e-27b4-4e31-897a-9fcbfcda9968}, !- Name
  {76e2b703-d06f-471d-bddb-a7de52f3e1dc}, !- HVAC Component
  {4cb8ca13-e09f-42d8-8de8-1dcada6dd096}; !- Port 1

OS:PortList,
  {4cd2a09a-6054-47b1-8937-62076c64fccd}, !- Handle
  {9069fc22-9c84-437b-bba0-ff59785be4d1}, !- Name
  {76e2b703-d06f-471d-bddb-a7de52f3e1dc}, !- HVAC Component
  {f9d610fc-46a7-4235-b707-946b89029f66}, !- Port 1
  {c4482aa7-d4ac-458c-baa4-b53d3b0934a4}; !- Port 2

OS:PortList,
  {6af9363d-6570-452e-b797-ef71947be95f}, !- Handle
  {05c920b3-6442-46a6-8f52-331af67149cb}, !- Name
  {76e2b703-d06f-471d-bddb-a7de52f3e1dc}; !- HVAC Component

OS:Sizing:Zone,
  {2221e4cb-d62b-4cf0-b8b7-8878e7303fa4}, !- Handle
  {76e2b703-d06f-471d-bddb-a7de52f3e1dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b94c01ce-5b4b-4729-9fd6-c43698a42a23}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Zone HVAC Equipment List, !- Name
  {76e2b703-d06f-471d-bddb-a7de52f3e1dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d6939f0-66c5-4db2-85bc-7126c27b017f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {cfecfa9a-1da7-4509-9163-51dc8b50695f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:SubSurface,
  {bcce1dc3-6e2b-4fa2-9b28-9689ee527ec8}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c91a3b9-d9b5-4727-8905-291bd2fd2e1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.98380614251811, 9.63862230819322, 1.31464535861649, !- X,Y,Z Vertex 1 {m}
  6.98380614251811, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 9.63862230819322, 1.31464535861649; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c54203c4-770e-4926-bbff-9c7a3b9baff0}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c4d94f5-c846-4a2f-8b3b-c5713c36b70b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.61322230819322, 1.31354690743989,  !- X,Y,Z Vertex 1 {m}
  0, 9.61322230819322, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.31354690743989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64f5f9ec-a0b6-4017-a41e-1657c00b8317}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11c275a5-fffe-44dd-a6bc-67b427968d4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.31464535861649,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.98380614251811, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.98380614251811, 0, 1.31464535861649;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5869b378-139b-4e34-ad7a-cbfc770bf769}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e4fda88-dca9-4401-8e6d-47845081a589}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.62941616567511, 0.0254, 1.31354690743989, !- X,Y,Z Vertex 1 {m}
  2.62941616567511, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  2.62941616567511, 9.61322230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  2.62941616567511, 9.61322230819322, 1.31354690743989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea80312a-c640-44e4-b80f-917465a48374}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b4ac3ed-3e1d-4b08-85de-16565124d894}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.60401616567511, 9.63862230819322, 1.32144847641111, !- X,Y,Z Vertex 1 {m}
  2.60401616567511, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9.63862230819322, 1.32144847641111; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53f8e567-5235-44b3-bb86-c4f1b2df1d90}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4198c605-dd2d-4be3-ac58-fc7a7a518899}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.32144847641111, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  2.60401616567511, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  2.60401616567511, 0, 1.32144847641111;  !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {3f0dd6a4-26ac-479e-aaac-3116ec776e2d}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0a69dbfb-a57d-4806-aed7-a0d28cc7e975}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {3f0dd6a4-26ac-479e-aaac-3116ec776e2d}, !- People Definition Name
  {9a343b8b-e099-4660-9b20-39bb49f29b55}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0ea34a9c-7c79-48cd-8cd0-e200b6ebf052}, !- Work Efficiency Schedule Name
  {a2b7ad70-287d-432f-9e23-6c7e27aa9e0a}, !- Clothing Insulation Schedule Name
  {79acd113-1af1-4066-93cb-d651a4609124}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a2b7ad70-287d-432f-9e23-6c7e27aa9e0a}, !- Handle
  Clothing Schedule,                      !- Name
  {ad5f823f-0b2a-43f7-8b6d-4545da190b85}, !- Schedule Type Limits Name
  {3cf4445a-9ddb-4801-a4a3-1f0c2ca23188}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cf4445a-9ddb-4801-a4a3-1f0c2ca23188}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {ad5f823f-0b2a-43f7-8b6d-4545da190b85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2321c3dd-6953-476d-8154-6137337165b7}, !- Handle
  Schedule Rule 1,                        !- Name
  {a2b7ad70-287d-432f-9e23-6c7e27aa9e0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6dc9cb5-b858-4b62-bdd9-24a8cff6637a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b6dc9cb5-b858-4b62-bdd9-24a8cff6637a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {ad5f823f-0b2a-43f7-8b6d-4545da190b85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ad5f823f-0b2a-43f7-8b6d-4545da190b85}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {79acd113-1af1-4066-93cb-d651a4609124}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b1eb1f43-4bec-4a3c-a871-48b3f240ee91}, !- Schedule Type Limits Name
  {08452518-d360-4a1c-851a-dc95e014ff14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08452518-d360-4a1c-851a-dc95e014ff14}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b1eb1f43-4bec-4a3c-a871-48b3f240ee91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b1eb1f43-4bec-4a3c-a871-48b3f240ee91}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {0ea34a9c-7c79-48cd-8cd0-e200b6ebf052}, !- Handle
  Work Efficiency Schedule,               !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  {3a82e31d-90fb-4ff3-bdc3-963d7e0a7b72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a82e31d-90fb-4ff3-bdc3-963d7e0a7b72}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {6b961d77-67ff-4198-80ab-b2cbfc46a56f}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.3611438333988,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f60d19b1-4804-41d8-bb6f-07150f8585d4}, !- Handle
  FullServiceRestaurant Kitchen Lights,   !- Name
  {6b961d77-67ff-4198-80ab-b2cbfc46a56f}, !- Lights Definition Name
  {9a343b8b-e099-4660-9b20-39bb49f29b55}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5b3adbbb-d990-483e-94ca-e780c4e3f99c}, !- Handle
  {6b961d77-67ff-4198-80ab-b2cbfc46a56f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c4b685ce-3168-46ca-954d-674c1868b4cc}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  403.969557939116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {1be54d27-c824-4b26-9e86-5b7fd946cf77}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip, !- Name
  {c4b685ce-3168-46ca-954d-674c1868b4cc}, !- Electric Equipment Definition Name
  {9a343b8b-e099-4660-9b20-39bb49f29b55}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {27b99f04-0900-4920-8f48-6841043dfb0d}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1194.80124469263,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {fc9045b7-6f82-4366-bec3-72e28cb07f8a}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip, !- Name
  {27b99f04-0900-4920-8f48-6841043dfb0d}, !- Gas Equipment Definition Name
  {9a343b8b-e099-4660-9b20-39bb49f29b55}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0401a8f5-f6a8-4e25-ae7d-d6fd82ea473c}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d50e8170-92b6-4ef2-a571-a20d54f4bcec}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c6df95e3-4ed5-40e2-9830-9268c6d7096f}, !- Number of People Schedule Name
  {2075433d-9d69-4d02-9f1b-b78f5425fc54}, !- People Activity Level Schedule Name
  {a7d8f003-5aed-43ac-8226-dea7f7e45d86}, !- Lighting Schedule Name
  {98fcbec8-597e-4a2a-9f35-fe79ce7120b4}, !- Electric Equipment Schedule Name
  {547fdc24-116f-49f9-a00c-a66b15d19ace}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9a0efd13-4f98-49ec-8d9d-b4da578d9dc3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c6df95e3-4ed5-40e2-9830-9268c6d7096f}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  {1f3bcf79-8b10-4038-8ffe-01125c919c6c}, !- Default Day Schedule Name
  {f5a52b3d-16e2-4fc6-9828-417fcae647a2}, !- Summer Design Day Schedule Name
  {26701ae2-41d2-4fd5-b40f-7996f76cdb8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f3bcf79-8b10-4038-8ffe-01125c919c6c}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0125,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  15,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0625,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  45,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.175,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  15,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  30,                                     !- Minute 12
  0.325,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.4,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.32,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.24,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  22,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  37,                                     !- Minute 18
  0.62,                                   !- Value Until Time 18
  9,                                      !- Hour 19
  52,                                     !- Minute 19
  0.74,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.775,                                  !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.75,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.725,                                  !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7,                                    !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.625,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.55,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.475,                                  !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.25,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2125,                                 !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.225,                                  !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2375,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.25,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.3125,                                 !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.375,                                  !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4375,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.575,                                  !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.65,                                   !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.725,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.725,                                  !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.65,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.575,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5,                                    !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4625,                                 !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.425,                                  !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3875,                                 !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.35,                                   !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.3125,                                 !- Value Until Time 54
  18,                                     !- Hour 55
  45,                                     !- Minute 55
  0.275,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2375,                                 !- Value Until Time 56
  19,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1625,                                 !- Value Until Time 58
  19,                                     !- Hour 59
  45,                                     !- Minute 59
  0.125,                                  !- Value Until Time 59
  20,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0875,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  15,                                     !- Minute 61
  0.05,                                   !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0375,                                 !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.025,                                  !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0125,                                 !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0;                                      !- Value Until Time 66

OS:Schedule:Rule,
  {57ccc754-b04e-4b86-9350-0bebd66abbcc}, !- Handle
  Schedule Rule 2,                        !- Name
  {c6df95e3-4ed5-40e2-9830-9268c6d7096f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec002f91-ce3c-4098-a083-6880b1a4e5df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec002f91-ce3c-4098-a083-6880b1a4e5df}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.125,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.025,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0125,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.025,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1625,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.275,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.3875,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.475,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.45,                                   !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.425,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.4,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.25,                                   !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2625,                                 !- Value Until Time 25
  11,                                     !- Hour 26
  0,                                      !- Minute 26
  0.325,                                  !- Value Until Time 26
  11,                                     !- Hour 27
  15,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  12,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  12,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4625,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  0,                                      !- Minute 35
  0.425,                                  !- Value Until Time 35
  14,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3875,                                 !- Value Until Time 36
  14,                                     !- Hour 37
  30,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  45,                                     !- Minute 38
  0.3375,                                 !- Value Until Time 38
  15,                                     !- Hour 39
  0,                                      !- Minute 39
  0.325,                                  !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.3125,                                 !- Value Until Time 40
  15,                                     !- Hour 41
  30,                                     !- Minute 41
  0.3,                                    !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.6,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75,                                   !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8,                                    !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.85,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.9,                                    !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.85,                                   !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8,                                    !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.6875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.675,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.6625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.65,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.625,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.6,                                    !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.575,                                  !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.55,                                   !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5,                                    !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.45,                                   !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4,                                    !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.35,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.275,                                  !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2;                                    !- Value Until Time 68

OS:Schedule:Day,
  {f5a52b3d-16e2-4fc6-9828-417fcae647a2}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41cbad90-66ac-4fbd-ac06-5b49dd6c16d8}, !- Handle
  Schedule Rule 3,                        !- Name
  {c6df95e3-4ed5-40e2-9830-9268c6d7096f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3138137-4bc0-429e-954a-af9c798b52d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3138137-4bc0-429e-954a-af9c798b52d6}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.4625,                                 !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.3125,                                 !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.2375,                                 !- Value Until Time 17
  9,                                      !- Hour 18
  15,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  26,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  9,                                      !- Hour 20
  41,                                     !- Minute 20
  0.372727272727273,                      !- Value Until Time 20
  9,                                      !- Hour 21
  56,                                     !- Minute 21
  0.445454545454545,                      !- Value Until Time 21
  10,                                     !- Hour 22
  7,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  7,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  11,                                     !- Hour 24
  22,                                     !- Minute 24
  0.45,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  37,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  52,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  7,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  12,                                     !- Hour 28
  22,                                     !- Minute 28
  0.275,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  37,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  52,                                     !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  7,                                      !- Minute 31
  0.2,                                    !- Value Until Time 31
  13,                                     !- Hour 32
  22,                                     !- Minute 32
  0.2125,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  37,                                     !- Minute 33
  0.225,                                  !- Value Until Time 33
  13,                                     !- Hour 34
  52,                                     !- Minute 34
  0.2375,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  7,                                      !- Minute 35
  0.25,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  22,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  37,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  14,                                     !- Hour 38
  52,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  7,                                      !- Minute 39
  0.35,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  22,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  37,                                     !- Minute 41
  0.45,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  52,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  7,                                      !- Minute 43
  0.55,                                   !- Value Until Time 43
  16,                                     !- Hour 44
  22,                                     !- Minute 44
  0.586363636363636,                      !- Value Until Time 44
  16,                                     !- Hour 45
  37,                                     !- Minute 45
  0.622727272727273,                      !- Value Until Time 45
  16,                                     !- Hour 46
  48,                                     !- Minute 46
  0.65,                                   !- Value Until Time 46
  17,                                     !- Hour 47
  3,                                      !- Minute 47
  0.572727272727273,                      !- Value Until Time 47
  17,                                     !- Hour 48
  18,                                     !- Minute 48
  0.445454545454545,                      !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  45,                                     !- Minute 50
  0.3125,                                 !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.275,                                  !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.2375,                                 !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.2,                                    !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1625,                                 !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.125,                                  !- Value Until Time 56
  20,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0875,                                 !- Value Until Time 57
  20,                                     !- Hour 58
  30,                                     !- Minute 58
  0.05,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0375,                                 !- Value Until Time 59
  21,                                     !- Hour 60
  0,                                      !- Minute 60
  0.025,                                  !- Value Until Time 60
  21,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0125,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0;                                      !- Value Until Time 63

OS:Schedule:Day,
  {26701ae2-41d2-4fd5-b40f-7996f76cdb8d}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2075433d-9d69-4d02-9f1b-b78f5425fc54}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {93d028b2-30a7-4ed0-a45f-9bd89af61f95}, !- Schedule Type Limits Name
  {4a23a9cb-2095-4615-a6ef-a6247e3f1a6b}, !- Default Day Schedule Name
  {adee5158-0627-4cc7-9b7a-297e4b1bd795}, !- Summer Design Day Schedule Name
  {9c46c725-7fb4-4d9d-b086-c172c0609337}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a23a9cb-2095-4615-a6ef-a6247e3f1a6b}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {93d028b2-30a7-4ed0-a45f-9bd89af61f95}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9c46c725-7fb4-4d9d-b086-c172c0609337}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {93d028b2-30a7-4ed0-a45f-9bd89af61f95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {adee5158-0627-4cc7-9b7a-297e4b1bd795}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {93d028b2-30a7-4ed0-a45f-9bd89af61f95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {93d028b2-30a7-4ed0-a45f-9bd89af61f95}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {a7d8f003-5aed-43ac-8226-dea7f7e45d86}, !- Handle
  FullServiceRestaurant Bldg Light,       !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  {d6606add-23f0-484d-8abf-2977cd8c3437}, !- Default Day Schedule Name
  {522f161b-32e5-49fa-9a9c-74db629eb33a}, !- Summer Design Day Schedule Name
  {6c7b429d-cdc3-4d9c-8071-84000e6d039c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6606add-23f0-484d-8abf-2977cd8c3437}, !- Handle
  FullServiceRestaurant Bldg Light Default, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5625,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.45,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.375,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.225,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.5625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.675,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.7875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.9,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  30,                                     !- Minute 16
  0.9,                                    !- Value Until Time 16
  23,                                     !- Hour 17
  45,                                     !- Minute 17
  0.7875,                                 !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.675;                                  !- Value Until Time 18

OS:Schedule:Day,
  {522f161b-32e5-49fa-9a9c-74db629eb33a}, !- Handle
  FullServiceRestaurant Bldg Light Summer Design Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c7b429d-cdc3-4d9c-8071-84000e6d039c}, !- Handle
  FullServiceRestaurant Bldg Light Winter Design Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {98fcbec8-597e-4a2a-9f35-fe79ce7120b4}, !- Handle
  FullServiceRestaurant Bldg Equip,       !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  {e4113c54-049e-4f7c-848a-dfe6c3a14595}, !- Default Day Schedule Name
  {3e544869-e133-4480-bc76-fcd87b8bfd6d}, !- Summer Design Day Schedule Name
  {8996e0ca-97ad-45d2-bb07-2a3472be8472}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4113c54-049e-4f7c-848a-dfe6c3a14595}, !- Handle
  FullServiceRestaurant Bldg Equip Default, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146875,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.175,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.275,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.275,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.325,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.341666666666667,                      !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.333333333333333,                      !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.325,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  0.316666666666667,                      !- Value Until Time 31
  12,                                     !- Hour 32
  45,                                     !- Minute 32
  0.308333333333333,                      !- Value Until Time 32
  13,                                     !- Hour 33
  0,                                      !- Minute 33
  0.3,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  15,                                     !- Minute 34
  0.291666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.283333333333333,                      !- Value Until Time 35
  13,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  0,                                      !- Minute 37
  0.266666666666667,                      !- Value Until Time 37
  14,                                     !- Hour 38
  15,                                     !- Minute 38
  0.258333333333333,                      !- Value Until Time 38
  14,                                     !- Hour 39
  30,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  45,                                     !- Minute 40
  0.258333333333333,                      !- Value Until Time 40
  15,                                     !- Hour 41
  0,                                      !- Minute 41
  0.266666666666667,                      !- Value Until Time 41
  15,                                     !- Hour 42
  15,                                     !- Minute 42
  0.275,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  30,                                     !- Minute 43
  0.283333333333333,                      !- Value Until Time 43
  15,                                     !- Hour 44
  45,                                     !- Minute 44
  0.291666666666667,                      !- Value Until Time 44
  16,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  15,                                     !- Minute 46
  0.308333333333333,                      !- Value Until Time 46
  16,                                     !- Hour 47
  30,                                     !- Minute 47
  0.316666666666667,                      !- Value Until Time 47
  16,                                     !- Hour 48
  45,                                     !- Minute 48
  0.325,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  0,                                      !- Minute 49
  0.333333333333333,                      !- Value Until Time 49
  17,                                     !- Hour 50
  15,                                     !- Minute 50
  0.341666666666667,                      !- Value Until Time 50
  17,                                     !- Hour 51
  30,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  45,                                     !- Minute 52
  0.341666666666667,                      !- Value Until Time 52
  18,                                     !- Hour 53
  0,                                      !- Minute 53
  0.333333333333333,                      !- Value Until Time 53
  18,                                     !- Hour 54
  15,                                     !- Minute 54
  0.325,                                  !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.316666666666667,                      !- Value Until Time 55
  18,                                     !- Hour 56
  45,                                     !- Minute 56
  0.308333333333333,                      !- Value Until Time 56
  19,                                     !- Hour 57
  0,                                      !- Minute 57
  0.3,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  15,                                     !- Minute 58
  0.291666666666667,                      !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.283333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.275,                                  !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.266666666666667,                      !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.258333333333333,                      !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  22,                                     !- Hour 65
  15,                                     !- Minute 65
  0.240625,                               !- Value Until Time 65
  22,                                     !- Hour 66
  30,                                     !- Minute 66
  0.23125,                                !- Value Until Time 66
  22,                                     !- Hour 67
  45,                                     !- Minute 67
  0.221875,                               !- Value Until Time 67
  23,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2125,                                 !- Value Until Time 68
  23,                                     !- Hour 69
  15,                                     !- Minute 69
  0.203125,                               !- Value Until Time 69
  23,                                     !- Hour 70
  30,                                     !- Minute 70
  0.19375,                                !- Value Until Time 70
  23,                                     !- Hour 71
  45,                                     !- Minute 71
  0.184375,                               !- Value Until Time 71
  24,                                     !- Hour 72
  0,                                      !- Minute 72
  0.175;                                  !- Value Until Time 72

OS:Schedule:Day,
  {3e544869-e133-4480-bc76-fcd87b8bfd6d}, !- Handle
  FullServiceRestaurant Bldg Equip Summer Design Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8996e0ca-97ad-45d2-bb07-2a3472be8472}, !- Handle
  FullServiceRestaurant Bldg Equip Winter Design Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {547fdc24-116f-49f9-a00c-a66b15d19ace}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  {ac1630e1-58f5-48ee-b76a-9f047662ed37}, !- Default Day Schedule Name
  {14018b45-4b20-4a3d-a41f-e141c4c653c8}, !- Summer Design Day Schedule Name
  {6ddbf4ed-844f-4962-ab7e-074a547d86b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac1630e1-58f5-48ee-b76a-9f047662ed37}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:Schedule:Rule,
  {8685ec9c-397f-4279-bda5-64cab621df7a}, !- Handle
  Schedule Rule 5,                        !- Name
  {547fdc24-116f-49f9-a00c-a66b15d19ace}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80b13466-922c-4f7f-ad23-9a28ebe0944a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80b13466-922c-4f7f-ad23-9a28ebe0944a}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0275,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  15,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0425,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0625,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  45,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1125,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  15,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  30,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  0,                                      !- Minute 14
  0.1625,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  15,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  45,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  8,                                      !- Hour 18
  0,                                      !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.1625,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.175,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  7,                                      !- Minute 26
  0.25,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  22,                                     !- Minute 27
  0.2375,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  37,                                     !- Minute 28
  0.225,                                  !- Value Until Time 28
  10,                                     !- Hour 29
  52,                                     !- Minute 29
  0.2125,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  7,                                      !- Minute 30
  0.2,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  22,                                     !- Minute 31
  0.1875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  37,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  11,                                     !- Hour 33
  52,                                     !- Minute 33
  0.1625,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  7,                                      !- Minute 34
  0.15,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  22,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  37,                                     !- Minute 36
  0.175,                                  !- Value Until Time 36
  12,                                     !- Hour 37
  52,                                     !- Minute 37
  0.1875,                                 !- Value Until Time 37
  13,                                     !- Hour 38
  7,                                      !- Minute 38
  0.2,                                    !- Value Until Time 38
  13,                                     !- Hour 39
  22,                                     !- Minute 39
  0.225,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  37,                                     !- Minute 40
  0.25,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  52,                                     !- Minute 41
  0.275,                                  !- Value Until Time 41
  14,                                     !- Hour 42
  7,                                      !- Minute 42
  0.3,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  37,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  15,                                     !- Hour 44
  52,                                     !- Minute 44
  0.233333333333333,                      !- Value Until Time 44
  16,                                     !- Hour 45
  0,                                      !- Minute 45
  0.2,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.2,                                    !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1875,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.175,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1625,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.15,                                   !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.1375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.125,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.1125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.1,                                    !- Value Until Time 54
  18,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0875,                                 !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.075,                                  !- Value Until Time 56
  19,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0625,                                 !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.05,                                   !- Value Until Time 58
  19,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0425,                                 !- Value Until Time 59
  20,                                     !- Hour 60
  0,                                      !- Minute 60
  0.035,                                  !- Value Until Time 60
  20,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0275,                                 !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.02,                                   !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0.02;                                   !- Value Until Time 63

OS:Schedule:Day,
  {14018b45-4b20-4a3d-a41f-e141c4c653c8}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6ddbf4ed-844f-4962-ab7e-074a547d86b0}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a0efd13-4f98-49ec-8d9d-b4da578d9dc3}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  {c166bb61-f18e-4187-9e2f-9a2198faeaf3}, !- Default Day Schedule Name
  {747229a3-5639-41c8-a761-03bdaffecb93}, !- Summer Design Day Schedule Name
  {33d206e8-acbe-42ed-9932-275b9eed0ebc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c166bb61-f18e-4187-9e2f-9a2198faeaf3}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {33d206e8-acbe-42ed-9932-275b9eed0ebc}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {747229a3-5639-41c8-a761-03bdaffecb93}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {0e899ea0-cb35-4c41-b290-a5412efa4285}, !- Handle
  Schedule Rule 6,                        !- Name
  {9a0efd13-4f98-49ec-8d9d-b4da578d9dc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93a20dfa-1665-4e66-a5e4-78b728ea1b06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93a20dfa-1665-4e66-a5e4-78b728ea1b06}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {f999af87-08c6-4b7d-b48e-97e326d66dcf}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5219e401-f7c3-4bd7-b319-9468c619b0cb}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {f999af87-08c6-4b7d-b48e-97e326d66dcf}, !- People Definition Name
  {0f659118-2470-42db-9032-3f371af157d1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0ea34a9c-7c79-48cd-8cd0-e200b6ebf052}, !- Work Efficiency Schedule Name
  {a2b7ad70-287d-432f-9e23-6c7e27aa9e0a}, !- Clothing Insulation Schedule Name
  {79acd113-1af1-4066-93cb-d651a4609124}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {df1f9e51-1d9e-4a7e-bd80-eccc32e0f2f7}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.3403324584427,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ec095543-2042-4cfa-b931-ce25a32f0eec}, !- Handle
  FullServiceRestaurant Dining Lights,    !- Name
  {df1f9e51-1d9e-4a7e-bd80-eccc32e0f2f7}, !- Lights Definition Name
  {0f659118-2470-42db-9032-3f371af157d1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {fae73391-3a67-4bdd-8726-18eb9c3bee50}, !- Handle
  {df1f9e51-1d9e-4a7e-bd80-eccc32e0f2f7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {524b88cb-1ae9-4009-a86a-655c2b3a3b94}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  64.927907633593,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4fcd4fb9-03ce-4897-b5ae-c971874438ad}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {524b88cb-1ae9-4009-a86a-655c2b3a3b94}, !- Electric Equipment Definition Name
  {0f659118-2470-42db-9032-3f371af157d1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ea032b77-aa09-412b-a5e8-001c29968d6c}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {798c51fd-f5f2-410d-8bba-0c3c014435ca}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c6df95e3-4ed5-40e2-9830-9268c6d7096f}, !- Number of People Schedule Name
  {2075433d-9d69-4d02-9f1b-b78f5425fc54}, !- People Activity Level Schedule Name
  {a7d8f003-5aed-43ac-8226-dea7f7e45d86}, !- Lighting Schedule Name
  {98fcbec8-597e-4a2a-9f35-fe79ce7120b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9a0efd13-4f98-49ec-8d9d-b4da578d9dc3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {7874b354-7eca-489a-a2ab-4b97c9a7e656}, !- Handle
  Res ComStock DOE Ref Pre-1980 - FullSrvRest - ASHRAE 169-2013-5B, !- Name
  {d79d1f81-28f4-460e-b3bc-67611e4e1980}, !- Default Exterior Surface Constructions Name
  {c2691639-baf6-402b-85c1-41b5254967e4}, !- Default Interior Surface Constructions Name
  {49e5804f-5353-4d17-a46b-150927519fcd}, !- Default Ground Contact Surface Constructions Name
  {9e8e6460-43e7-40f7-a229-4f6badc58340}, !- Default Exterior SubSurface Constructions Name
  {ced6f5b1-919c-4311-ac6e-90a4f6373ff1}, !- Default Interior SubSurface Constructions Name
  {cc94b3f7-055f-4863-a207-9a1c5983239e}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d79d1f81-28f4-460e-b3bc-67611e4e1980}, !- Handle
  Default Surface Constructions 1,        !- Name
  {c0f3c7db-6934-4752-b030-b0a11351ec19}, !- Floor Construction Name
  {f9138c47-f013-4f0c-8cbf-34c055ec313c}, !- Wall Construction Name
  {5a133a58-082e-4593-87c3-789ba895b30e}; !- Roof Ceiling Construction Name

OS:Construction,
  {c0f3c7db-6934-4752-b030-b0a11351ec19}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {c6a5fc5d-73d9-444a-8488-3585375eb839}, !- Layer 1
  {e770a5f2-a782-43d0-b92f-51dd2ab63e4c}; !- Layer 2

OS:StandardsInformation:Construction,
  {2d073554-bdaa-4fb3-aa86-91919ce325e3}, !- Handle
  {c0f3c7db-6934-4752-b030-b0a11351ec19}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {894eae1a-11e2-4249-8f60-d4bbe6029fe4}, !- Handle
  Typical Insulation R-4.03,              !- Name
  Smooth,                                 !- Roughness
  0.710130638653167,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c6a5fc5d-73d9-444a-8488-3585375eb839}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e770a5f2-a782-43d0-b92f-51dd2ab63e4c}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {f9138c47-f013-4f0c-8cbf-34c055ec313c}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.21, !- Name
  ,                                       !- Surface Rendering Name
  {16f80282-7869-4257-a3e6-b055d4d35f7c}, !- Layer 1
  {4d85f382-ade0-4682-b14c-7b17a01be087}, !- Layer 2
  {894eae1a-11e2-4249-8f60-d4bbe6029fe4}, !- Layer 3
  {4d85f382-ade0-4682-b14c-7b17a01be087}; !- Layer 4

OS:StandardsInformation:Construction,
  {a3ee83f5-9444-4b4c-83e4-3526b8146f92}, !- Handle
  {f9138c47-f013-4f0c-8cbf-34c055ec313c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {16f80282-7869-4257-a3e6-b055d4d35f7c}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4d85f382-ade0-4682-b14c-7b17a01be087}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5a133a58-082e-4593-87c3-789ba895b30e}, !- Handle
  Typical IEAD Roof R-13.16,              !- Name
  ,                                       !- Surface Rendering Name
  {242eb182-98e8-4bca-80ac-1e7f39e7f759}, !- Layer 1
  {fa919680-e98d-4306-a72f-f4c869ce652c}, !- Layer 2
  {a9455168-bc66-4ed6-bf6c-00bc1679adad}; !- Layer 3

OS:StandardsInformation:Construction,
  {c6923894-2df6-4df6-a967-3e6c3dcacefc}, !- Handle
  {5a133a58-082e-4593-87c3-789ba895b30e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {242eb182-98e8-4bca-80ac-1e7f39e7f759}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fa919680-e98d-4306-a72f-f4c869ce652c}, !- Handle
  Typical Insulation R-12.04,             !- Name
  Smooth,                                 !- Roughness
  2.12048064786099,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a9455168-bc66-4ed6-bf6c-00bc1679adad}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {c2691639-baf6-402b-85c1-41b5254967e4}, !- Handle
  Default Surface Constructions 2,        !- Name
  {3f6bbf48-7510-485a-802f-487afe26f1d1}, !- Floor Construction Name
  {6ccafabc-32af-4efb-ad58-8b217db17602}, !- Wall Construction Name
  {004ae067-ca32-49c0-869a-dd81610764cf}; !- Roof Ceiling Construction Name

OS:Construction,
  {3f6bbf48-7510-485a-802f-487afe26f1d1}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {89cc885d-94eb-4769-8311-54c129db996b}, !- Layer 1
  {8bf2168b-2917-4a04-9fea-e19073916b42}; !- Layer 2

OS:StandardsInformation:Construction,
  {1f0164aa-5ac1-4110-a16f-f9c53e355a29}, !- Handle
  {3f6bbf48-7510-485a-802f-487afe26f1d1}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {89cc885d-94eb-4769-8311-54c129db996b}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {8bf2168b-2917-4a04-9fea-e19073916b42}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {6ccafabc-32af-4efb-ad58-8b217db17602}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {b9575f3f-4fe8-4b42-8d0e-a3f7d64a1f1d}, !- Layer 1
  {b9575f3f-4fe8-4b42-8d0e-a3f7d64a1f1d}; !- Layer 2

OS:StandardsInformation:Construction,
  {cd0289ca-e5b5-49f2-976a-9da09ded4d33}, !- Handle
  {6ccafabc-32af-4efb-ad58-8b217db17602}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b9575f3f-4fe8-4b42-8d0e-a3f7d64a1f1d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {004ae067-ca32-49c0-869a-dd81610764cf}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {8bf2168b-2917-4a04-9fea-e19073916b42}, !- Layer 1
  {89cc885d-94eb-4769-8311-54c129db996b}; !- Layer 2

OS:StandardsInformation:Construction,
  {216da18e-0dde-4c09-937e-3d99b54616e8}, !- Handle
  {004ae067-ca32-49c0-869a-dd81610764cf}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {49e5804f-5353-4d17-a46b-150927519fcd}, !- Handle
  Default Surface Constructions 3,        !- Name
  {603e260e-ae1c-403c-a2e7-b8cd9dc84d5e}, !- Floor Construction Name
  {3608316a-5cc2-47e2-999d-8b9fc158543c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {603e260e-ae1c-403c-a2e7-b8cd9dc84d5e}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {97bac431-d39d-486b-9309-3652ba6698bd}; !- Layer 1

OS:StandardsInformation:Construction,
  {9b7692d6-bbfd-4faa-9c8f-646fb958c04d}, !- Handle
  {603e260e-ae1c-403c-a2e7-b8cd9dc84d5e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {97bac431-d39d-486b-9309-3652ba6698bd}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3608316a-5cc2-47e2-999d-8b9fc158543c}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {5e72786b-12a9-41e7-8e5e-7111a7da5428}; !- Layer 1

OS:StandardsInformation:Construction,
  {5561b563-6db9-4c54-9261-893134368a68}, !- Handle
  {3608316a-5cc2-47e2-999d-8b9fc158543c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f3106c3d-c625-4fe6-9ed0-57788e1e8651}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5e72786b-12a9-41e7-8e5e-7111a7da5428}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {9e8e6460-43e7-40f7-a229-4f6badc58340}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {e3769066-7146-4abb-9f8d-7b2f6a286c24}, !- Fixed Window Construction Name
  {a9e0a3b1-b4d8-49db-ba1d-4e4af9067582}, !- Operable Window Construction Name
  {e788d365-ff52-47d0-8d52-562e1db1b9a8}, !- Door Construction Name
  {4fa17114-f21e-450e-bb92-0fa250d04d2a}, !- Glass Door Construction Name
  {5741f763-8c44-4dae-846a-331f64b2e357}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae8fc286-4f9d-492e-9d29-45bd246398ae}, !- Tubular Daylight Dome Construction Name
  {ae8fc286-4f9d-492e-9d29-45bd246398ae}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e3769066-7146-4abb-9f8d-7b2f6a286c24}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {bacf6f60-a1f5-4685-9d06-2318e145c2f0}; !- Layer 1

OS:StandardsInformation:Construction,
  {ee1f81e1-39ac-4aa5-bb63-e64d40eb32b6}, !- Handle
  {e3769066-7146-4abb-9f8d-7b2f6a286c24}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {bacf6f60-a1f5-4685-9d06-2318e145c2f0}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {a9e0a3b1-b4d8-49db-ba1d-4e4af9067582}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {ca625599-2b1f-4c60-a817-3ef7be88dd6d}; !- Layer 1

OS:StandardsInformation:Construction,
  {2e5ddbfa-8ad4-4ebc-9601-d54d0b7f0dfe}, !- Handle
  {a9e0a3b1-b4d8-49db-ba1d-4e4af9067582}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ca625599-2b1f-4c60-a817-3ef7be88dd6d}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41 1, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {e788d365-ff52-47d0-8d52-562e1db1b9a8}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {97ebd78e-ccab-4ee0-97d9-e60bb9e0dd7a}, !- Layer 1
  {f3106c3d-c625-4fe6-9ed0-57788e1e8651}; !- Layer 2

OS:StandardsInformation:Construction,
  {bad3a5cd-31fe-4cfb-8e9d-8dd793f81b4e}, !- Handle
  {e788d365-ff52-47d0-8d52-562e1db1b9a8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {97ebd78e-ccab-4ee0-97d9-e60bb9e0dd7a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4fa17114-f21e-450e-bb92-0fa250d04d2a}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {f2cd8da9-7b93-42c1-a40f-39454cd5829a}; !- Layer 1

OS:StandardsInformation:Construction,
  {bbce7c52-c78d-4e9e-a722-3f85be2e1df2}, !- Handle
  {4fa17114-f21e-450e-bb92-0fa250d04d2a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {f2cd8da9-7b93-42c1-a40f-39454cd5829a}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {5741f763-8c44-4dae-846a-331f64b2e357}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f3106c3d-c625-4fe6-9ed0-57788e1e8651}; !- Layer 1

OS:StandardsInformation:Construction,
  {5caafd64-ceaa-4cfe-be65-08d07fc5a8ed}, !- Handle
  {5741f763-8c44-4dae-846a-331f64b2e357}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {ae8fc286-4f9d-492e-9d29-45bd246398ae}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {3a44cb4c-ac37-406d-976e-74d0deae1992}; !- Layer 1

OS:StandardsInformation:Construction,
  {b1ad0d4e-ae5f-42fd-8ecb-b3c3500d95a6}, !- Handle
  {ae8fc286-4f9d-492e-9d29-45bd246398ae}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {3a44cb4c-ac37-406d-976e-74d0deae1992}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {ced6f5b1-919c-4311-ac6e-90a4f6373ff1}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ae8fc286-4f9d-492e-9d29-45bd246398ae}, !- Fixed Window Construction Name
  {ae8fc286-4f9d-492e-9d29-45bd246398ae}, !- Operable Window Construction Name
  {b59cee91-a04f-4e07-b8e6-5e248b0994e8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b59cee91-a04f-4e07-b8e6-5e248b0994e8}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {58ae498d-6d26-4d89-b015-1b6cb5bae92d}; !- Layer 1

OS:StandardsInformation:Construction,
  {7c097940-2bb8-4390-8cdb-f9929ac502db}, !- Handle
  {b59cee91-a04f-4e07-b8e6-5e248b0994e8}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {58ae498d-6d26-4d89-b015-1b6cb5bae92d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {cc94b3f7-055f-4863-a207-9a1c5983239e}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {58ae498d-6d26-4d89-b015-1b6cb5bae92d}; !- Layer 1

OS:StandardsInformation:Construction,
  {44c86f8d-ca15-4888-b579-72d07c43622a}, !- Handle
  {cc94b3f7-055f-4863-a207-9a1c5983239e}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}, !- Handle
  Always On Discrete,                     !- Name
  {05dac17d-beaa-4ec7-861b-9d8c823efae5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {05dac17d-beaa-4ec7-861b-9d8c823efae5}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {2a89d652-c4d6-4887-adf0-c344c061d13d}, !- Handle
  FullServiceRestaurant Dining  - Story Ground Infiltration, !- Name
  {ef5adafc-4730-46c4-a697-9c5b20f391cb}, !- Space or SpaceType Name
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005293069559,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16072937-d274-4b19-b351-243b853cbb3f}, !- Handle
  FullServiceRestaurant Kitchen  - Story Ground Infiltration, !- Name
  {0154d1d3-c734-445a-8f6d-29f9c37f8db1}, !- Space or SpaceType Name
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006579823551,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {020f0ed8-e6fd-4469-bc20-aa545080d94c}, !- Handle
  19.195,                                 !- January Ground Temperature {C}
  19.191,                                 !- February Ground Temperature {C}
  19.215,                                 !- March Ground Temperature {C}
  19.25,                                  !- April Ground Temperature {C}
  19.367,                                 !- May Ground Temperature {C}
  20.429,                                 !- June Ground Temperature {C}
  21.511,                                 !- July Ground Temperature {C}
  21.776,                                 !- August Ground Temperature {C}
  20.44,                                  !- September Ground Temperature {C}
  19.538,                                 !- October Ground Temperature {C}
  19.333,                                 !- November Ground Temperature {C}
  19.237;                                 !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {0c3d8beb-1bb1-441f-a612-c41c25245a8b}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {3773ed9e-701c-40b3-85a4-9c48f2d7d8e8}, !- Handle
  Parking Areas and Drives,               !- Name
  {0c3d8beb-1bb1-441f-a612-c41c25245a8b}, !- Exterior Lights Definition Name
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4050,                                   !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {83954508-c257-4c11-aaef-3edace1457cc}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {8c1dc0c8-9e57-4c48-b193-9dcc544d11d6}, !- Handle
  Building Facades,                       !- Name
  {83954508-c257-4c11-aaef-3edace1457cc}, !- Exterior Lights Definition Name
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1264.91106406735,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {66a65908-0aa5-4a9f-9076-58c0916bd387}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {99ff788b-8f1a-4c9f-bbe4-d116e0162cef}, !- Handle
  Main Entries,                           !- Name
  {66a65908-0aa5-4a9f-9076-58c0916bd387}, !- Exterior Lights Definition Name
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6db9da1d-fb02-4408-99d0-aa5461027783}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5fc9dcc0-c282-448f-95ce-854904a28697}, !- Handle
  Other Doors,                            !- Name
  {6db9da1d-fb02-4408-99d0-aa5461027783}, !- Exterior Lights Definition Name
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.2,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {905c4c2b-3372-439a-b142-4a73581bcfdb}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {05dac17d-beaa-4ec7-861b-9d8c823efae5}, !- Schedule Type Limits Name
  {93a3db09-ef2c-4788-a026-54fb65be83e9}, !- Default Day Schedule Name
  {63994b0f-0599-47b2-b594-2db256e6a465}, !- Summer Design Day Schedule Name
  {80c0a5bd-896a-4129-973a-a20df7f8d089}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93a3db09-ef2c-4788-a026-54fb65be83e9}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {05dac17d-beaa-4ec7-861b-9d8c823efae5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {80c0a5bd-896a-4129-973a-a20df7f8d089}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {05dac17d-beaa-4ec7-861b-9d8c823efae5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {63994b0f-0599-47b2-b594-2db256e6a465}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {05dac17d-beaa-4ec7-861b-9d8c823efae5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {3d6939f0-66c5-4db2-85bc-7126c27b017f}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Exhaust Fan, !- Name
  {905c4c2b-3372-439a-b142-4a73581bcfdb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.090123083753472,                      !- Maximum Flow Rate {m3/s}
  {67277d12-0791-435e-9f9f-ffc618dd5c34}, !- Air Inlet Node Name
  {e268663f-a2a1-4a92-9cd1-9b54d8030d26}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {905c4c2b-3372-439a-b142-4a73581bcfdb}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {0356c24b-9710-4182-9066-b0dacbfb752a}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {81782242-298b-4fd4-8883-14b2fe3c7969}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {f9d610fc-46a7-4235-b707-946b89029f66}, !- Inlet Port
  {67277d12-0791-435e-9f9f-ffc618dd5c34}; !- Outlet Port

OS:Connection,
  {f9d610fc-46a7-4235-b707-946b89029f66}, !- Handle
  {bfe01d05-2fe1-4ffe-ac09-e7463a68af49}, !- Name
  {4cd2a09a-6054-47b1-8937-62076c64fccd}, !- Source Object
  3,                                      !- Outlet Port
  {81782242-298b-4fd4-8883-14b2fe3c7969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67277d12-0791-435e-9f9f-ffc618dd5c34}, !- Handle
  {d76bc53a-da8e-47d7-bc0b-fa320deada99}, !- Name
  {81782242-298b-4fd4-8883-14b2fe3c7969}, !- Source Object
  3,                                      !- Outlet Port
  {3d6939f0-66c5-4db2-85bc-7126c27b017f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a28181c2-7990-4968-9264-55dcf597823f}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {e268663f-a2a1-4a92-9cd1-9b54d8030d26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e268663f-a2a1-4a92-9cd1-9b54d8030d26}, !- Handle
  {984aa729-8000-483a-921d-85cdbb78abe3}, !- Name
  {3d6939f0-66c5-4db2-85bc-7126c27b017f}, !- Source Object
  7,                                      !- Outlet Port
  {a28181c2-7990-4968-9264-55dcf597823f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0356c24b-9710-4182-9066-b0dacbfb752a}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {ce9ff7b8-6176-4896-85de-791e07ef652b}, !- Schedule Type Limits Name
  {f25f2316-445c-49e5-b098-ecfd9be9ea51}, !- Default Day Schedule Name
  {e22b36b5-ac1b-44b3-8d90-807026616272}, !- Summer Design Day Schedule Name
  {e2c1b4f7-88b8-4b3c-8919-88916934e2a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f25f2316-445c-49e5-b098-ecfd9be9ea51}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {ce9ff7b8-6176-4896-85de-791e07ef652b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {e2c1b4f7-88b8-4b3c-8919-88916934e2a8}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {ce9ff7b8-6176-4896-85de-791e07ef652b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {e22b36b5-ac1b-44b3-8d90-807026616272}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {ce9ff7b8-6176-4896-85de-791e07ef652b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {ce9ff7b8-6176-4896-85de-791e07ef652b}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {f35ac28f-8e8e-43e2-8016-ae54530d0376}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Transfer Air Source, !- Name
  {905c4c2b-3372-439a-b142-4a73581bcfdb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0841488531463707,                     !- Maximum Flow Rate {m3/s}
  {6a6ff1f8-f92d-452d-98bb-f976458cd1e9}, !- Air Inlet Node Name
  {fdcf2c25-2375-4b4c-8e6b-b3431d46fe24}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {304a9c60-e0d8-40cf-917a-bfe6e1275163}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {3844df94-67a5-4511-b2e5-470616981486}, !- Inlet Port
  {6a6ff1f8-f92d-452d-98bb-f976458cd1e9}; !- Outlet Port

OS:Connection,
  {3844df94-67a5-4511-b2e5-470616981486}, !- Handle
  {582a4161-e71e-4163-b59a-23e5ae9a8a6c}, !- Name
  {fb670a00-e08e-4128-bb5c-78cad8b0786d}, !- Source Object
  3,                                      !- Outlet Port
  {304a9c60-e0d8-40cf-917a-bfe6e1275163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6ff1f8-f92d-452d-98bb-f976458cd1e9}, !- Handle
  {ed84dbc6-68f2-439f-9961-48d8af0177d5}, !- Name
  {304a9c60-e0d8-40cf-917a-bfe6e1275163}, !- Source Object
  3,                                      !- Outlet Port
  {f35ac28f-8e8e-43e2-8016-ae54530d0376}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {71dcba01-70f4-43a6-8f07-6bb6d2b83243}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {fdcf2c25-2375-4b4c-8e6b-b3431d46fe24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdcf2c25-2375-4b4c-8e6b-b3431d46fe24}, !- Handle
  {9b573d73-1601-4b24-b0b8-5c3ac2aacf70}, !- Name
  {f35ac28f-8e8e-43e2-8016-ae54530d0376}, !- Source Object
  7,                                      !- Outlet Port
  {71dcba01-70f4-43a6-8f07-6bb6d2b83243}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {ee595582-00f2-4570-8754-f8453743399f}, !- Handle
  Zone Mixing 1,                          !- Name
  {76e2b703-d06f-471d-bddb-a7de52f3e1dc}, !- Zone Name
  {905c4c2b-3372-439a-b142-4a73581bcfdb}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0841488531463707,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b8aa0e62-72c1-44c8-bc80-e3b544735f29}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {a861c81e-e454-4bef-9340-3626bd3f1bc4}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Ruleset,
  {76bb574f-bb46-49c5-8331-9a69ab772b08}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {a861c81e-e454-4bef-9340-3626bd3f1bc4}, !- Schedule Type Limits Name
  {eee15b61-14ae-4efb-9aaf-b557e06354f3}, !- Default Day Schedule Name
  {65888bbe-2b4d-44d8-938b-bd86ec61194b}, !- Summer Design Day Schedule Name
  {43a1298b-2a06-4a86-afb8-117c35842172}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eee15b61-14ae-4efb-9aaf-b557e06354f3}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {a861c81e-e454-4bef-9340-3626bd3f1bc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0375,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.4875,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.5875,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.5625,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.525,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.475,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.43,                                   !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.41,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  22,                                     !- Minute 20
  0.4,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  37,                                     !- Minute 21
  0.43,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  52,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.375,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.3625,                                 !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.35,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.3375,                                 !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.325,                                  !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3125,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.3,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.3,                                    !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.325,                                  !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.375,                                  !- Value Until Time 35
  15,                                     !- Hour 36
  0,                                      !- Minute 36
  0.4,                                    !- Value Until Time 36
  15,                                     !- Hour 37
  15,                                     !- Minute 37
  0.4375,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  30,                                     !- Minute 38
  0.475,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  45,                                     !- Minute 39
  0.5125,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  0,                                      !- Minute 40
  0.55,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  15,                                     !- Minute 41
  0.57,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.59,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  37,                                     !- Minute 43
  0.6,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  52,                                     !- Minute 44
  0.52,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  7,                                      !- Minute 45
  0.54,                                   !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.55,                                   !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.525,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.5,                                    !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0.475,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.45,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.4,                                    !- Value Until Time 51
  18,                                     !- Hour 52
  45,                                     !- Minute 52
  0.35,                                   !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.3,                                    !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.2375,                                 !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.225,                                  !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.2125,                                 !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.2,                                    !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.15,                                   !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.1,                                    !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.05,                                   !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0;                                      !- Value Until Time 63

OS:Schedule:Day,
  {65888bbe-2b4d-44d8-938b-bd86ec61194b}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {a861c81e-e454-4bef-9340-3626bd3f1bc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Day,
  {43a1298b-2a06-4a86-afb8-117c35842172}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {a861c81e-e454-4bef-9340-3626bd3f1bc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {c9f45801-3737-4bb2-a372-54eac78f07c0}, !- Handle
  Schedule Rule 10,                       !- Name
  {76bb574f-bb46-49c5-8331-9a69ab772b08}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20df7f0e-9796-4d81-9556-ce06fc3d6bda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20df7f0e-9796-4d81-9556-ce06fc3d6bda}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {a861c81e-e454-4bef-9340-3626bd3f1bc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0125,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.025,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0375,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.1,                                    !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1125,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.125,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.325,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.4125,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:WaterUse:Connections,
  {25867c90-ea2f-4a33-91c9-8eacb4fe84b1}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.24gpm at 180F, !- Name
  {6b1f20cb-df84-4b79-88c8-74a26e0638da}, !- Inlet Node Name
  {023554ce-45d0-4ea4-99d5-fd08738770f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {973d6029-303c-47ad-80c2-caf5a67871d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bed3a528-f00d-4955-b9dd-f017d32edd5e}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.24gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.52502581074627e-05,                   !- Peak Flow Rate {m3/s}
  {4b6188b8-cdb8-4de2-80d4-07f6f82c8de8}, !- Target Temperature Schedule Name
  {21e13b47-e584-4cdb-91c9-c644ee7ec1c2}, !- Sensible Fraction Schedule Name
  {6529a4ac-87d2-40b8-a8d3-12e5bf0b5db9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {21e13b47-e584-4cdb-91c9-c644ee7ec1c2}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  {d186fc0d-3154-4c17-ad84-ea5384762b59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d186fc0d-3154-4c17-ad84-ea5384762b59}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6529a4ac-87d2-40b8-a8d3-12e5bf0b5db9}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  {92e9d760-f4dc-4512-8a1f-f0f29d5046a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92e9d760-f4dc-4512-8a1f-f0f29d5046a8}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b6188b8-cdb8-4de2-80d4-07f6f82c8de8}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  {80939ac8-32c4-4040-84f7-f665065995bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80939ac8-32c4-4040-84f7-f665065995bd}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {973d6029-303c-47ad-80c2-caf5a67871d5}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.24gpm at 180F, !- Name
  {bed3a528-f00d-4955-b9dd-f017d32edd5e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {76bb574f-bb46-49c5-8331-9a69ab772b08}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f60b6f47-f354-4db2-9dee-0a1993a2e809}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F, !- Name
  {1704a430-96e0-4a98-add4-d55829aacb5f}, !- Inlet Node Name
  {7217bd36-3e74-48a1-907a-b52ec1126bd3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8346b0d8-a149-4063-a0e9-cf225955f886}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5306891-87f3-4ad5-80fd-8910769b3727}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.16gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.01668387383085e-05,                   !- Peak Flow Rate {m3/s}
  {4d53d38e-9e17-4a7b-a212-e125b2abaf62}, !- Target Temperature Schedule Name
  {21e13b47-e584-4cdb-91c9-c644ee7ec1c2}, !- Sensible Fraction Schedule Name
  {6529a4ac-87d2-40b8-a8d3-12e5bf0b5db9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4d53d38e-9e17-4a7b-a212-e125b2abaf62}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  {29ed2dcf-e3fb-402c-9e74-e781d1ecd9fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29ed2dcf-e3fb-402c-9e74-e781d1ecd9fd}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8346b0d8-a149-4063-a0e9-cf225955f886}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.16gpm at 140F, !- Name
  {c5306891-87f3-4ad5-80fd-8910769b3727}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {76bb574f-bb46-49c5-8331-9a69ab772b08}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {efbc5a0d-a941-4827-8455-f237d949712c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e708a1fc-c8d8-4b06-a177-d84d1317b2ab}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cdb5c0e3-da86-4712-b58d-51a33cea50e8}, !- Plant Side Inlet Node Name
  {df1e0ac3-c0e9-49ee-a25b-3db994a8fa2f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0658b2b8-c373-4119-aeb1-14d5f8da6aa4}, !- Demand Side Inlet Node Name
  {9d88b3ee-6428-4f70-8afb-fe5a6fce2dba}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5e244f8d-a41f-422a-938d-b209f5e32bff}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2acfa3cc-501f-45c7-8eab-6dfac0266474}, !- Demand Mixer Name
  {6733fc94-888b-48d5-b3fe-a7e4b61ca64e}, !- Demand Splitter Name
  {042c98c2-fec4-4141-bc34-6df54a294b47}, !- Supply Mixer Name
  {78954ef2-04ef-4f0b-af7e-333ec88e05a2}; !- Supply Splitter Name

OS:Node,
  {0bf59edb-f1b7-444f-9f25-b6e7b30c2f94}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {cdb5c0e3-da86-4712-b58d-51a33cea50e8}, !- Inlet Port
  {1befc80a-7472-4dc3-b86c-0e8f5fab16b0}; !- Outlet Port

OS:Node,
  {e708a1fc-c8d8-4b06-a177-d84d1317b2ab}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {addfab5b-e482-4d12-8f8d-2b725b5c6bdb}, !- Inlet Port
  {df1e0ac3-c0e9-49ee-a25b-3db994a8fa2f}; !- Outlet Port

OS:Node,
  {0ebb8861-0daa-4ba3-a7a8-fa2a869176ee}, !- Handle
  40gal NaturalGas Water Heater - 15kBtu/hr Supply Inlet Water Node, !- Name
  {a50cd085-ed70-484e-9973-447fd15ea272}, !- Inlet Port
  {b88effeb-3b7d-4bb9-9204-85eceb89d6b5}; !- Outlet Port

OS:Connector:Mixer,
  {042c98c2-fec4-4141-bc34-6df54a294b47}, !- Handle
  Connector Mixer 1,                      !- Name
  {033ebe94-932a-4576-8a1c-efa8e73e6999}, !- Outlet Branch Name
  {cb9ce8b0-9b34-49a8-b306-dfd6b71a174f}, !- Inlet Branch Name 1
  {67bbe09f-1b17-4f00-97db-37e181c03070}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {78954ef2-04ef-4f0b-af7e-333ec88e05a2}, !- Handle
  Connector Splitter 1,                   !- Name
  {ecd91d8c-bd2a-499e-9359-56a287a17ab9}, !- Inlet Branch Name
  {a50cd085-ed70-484e-9973-447fd15ea272}, !- Outlet Branch Name 1
  {60518c39-1709-4631-8fe5-c533f35fa6f0}; !- Outlet Branch Name 2

OS:Connection,
  {cdb5c0e3-da86-4712-b58d-51a33cea50e8}, !- Handle
  {af399d24-d6cf-4346-8a19-d551b5aef37d}, !- Name
  {efbc5a0d-a941-4827-8455-f237d949712c}, !- Source Object
  14,                                     !- Outlet Port
  {0bf59edb-f1b7-444f-9f25-b6e7b30c2f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a50cd085-ed70-484e-9973-447fd15ea272}, !- Handle
  {fdd84a0c-0894-4bb4-860c-329f21f01f37}, !- Name
  {78954ef2-04ef-4f0b-af7e-333ec88e05a2}, !- Source Object
  3,                                      !- Outlet Port
  {0ebb8861-0daa-4ba3-a7a8-fa2a869176ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1e0ac3-c0e9-49ee-a25b-3db994a8fa2f}, !- Handle
  {173c3ed3-f5ad-4cfa-bf14-e35911bebfc6}, !- Name
  {e708a1fc-c8d8-4b06-a177-d84d1317b2ab}, !- Source Object
  3,                                      !- Outlet Port
  {efbc5a0d-a941-4827-8455-f237d949712c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {265f66ee-dce9-47c6-892d-ad9ef0d17826}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {0658b2b8-c373-4119-aeb1-14d5f8da6aa4}, !- Inlet Port
  {7668d059-bb93-4398-ab83-c4f550c10ccb}; !- Outlet Port

OS:Node,
  {5b398671-1f59-4100-9186-0732a2c3d391}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {be0203b0-aa2e-4743-9c46-920db59feecb}, !- Inlet Port
  {9d88b3ee-6428-4f70-8afb-fe5a6fce2dba}; !- Outlet Port

OS:Node,
  {8cd6adc9-37c2-4d2f-8f13-308669024775}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {fbdc3be7-ee85-417a-81a2-16d239e38f40}, !- Inlet Port
  {e8102f9a-03e4-4be0-b72f-f98dffc928ea}; !- Outlet Port

OS:Connector:Mixer,
  {2acfa3cc-501f-45c7-8eab-6dfac0266474}, !- Handle
  Connector Mixer 2,                      !- Name
  {bbde9c61-99d8-4e0f-84f9-963f054d2585}, !- Outlet Branch Name
  {5f4260a2-e42f-4327-88c5-ee03dd15da86}, !- Inlet Branch Name 1
  {b55b979e-77f9-47cb-b5be-4e1ed2dd7a16}, !- Inlet Branch Name 2
  {3ab703e3-83fc-4d27-8993-18f29dbaff2c}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {6733fc94-888b-48d5-b3fe-a7e4b61ca64e}, !- Handle
  Connector Splitter 2,                   !- Name
  {0ed1c5ba-7f07-4f51-b5ee-4193308e2cb6}, !- Inlet Branch Name
  {fbdc3be7-ee85-417a-81a2-16d239e38f40}, !- Outlet Branch Name 1
  {dc872343-30b3-4e5e-9f5d-25f9e9e57224}, !- Outlet Branch Name 2
  {75d2e05f-fd0a-4967-a85f-8726a988812b}; !- Outlet Branch Name 3

OS:Connection,
  {0658b2b8-c373-4119-aeb1-14d5f8da6aa4}, !- Handle
  {6c74ec8b-b425-44f2-8d81-f7cd22dada8b}, !- Name
  {efbc5a0d-a941-4827-8455-f237d949712c}, !- Source Object
  17,                                     !- Outlet Port
  {265f66ee-dce9-47c6-892d-ad9ef0d17826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbdc3be7-ee85-417a-81a2-16d239e38f40}, !- Handle
  {237dc9e6-f6e4-42e3-a1f2-667e55b5b052}, !- Name
  {6733fc94-888b-48d5-b3fe-a7e4b61ca64e}, !- Source Object
  3,                                      !- Outlet Port
  {8cd6adc9-37c2-4d2f-8f13-308669024775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d88b3ee-6428-4f70-8afb-fe5a6fce2dba}, !- Handle
  {2801442d-6834-46b9-b26c-2032c3bfd6dc}, !- Name
  {5b398671-1f59-4100-9186-0732a2c3d391}, !- Source Object
  3,                                      !- Outlet Port
  {efbc5a0d-a941-4827-8455-f237d949712c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {03b98cd4-812a-4bb8-a697-4e3d4e614d50}, !- Handle
  {efbc5a0d-a941-4827-8455-f237d949712c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5e244f8d-a41f-422a-938d-b209f5e32bff}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {2991d1fd-1b25-43d2-92bc-e8452ee5d88a}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ff966129-d9fe-4d3c-b756-22fdd65e61c4}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {2991d1fd-1b25-43d2-92bc-e8452ee5d88a}, !- Schedule Type Limits Name
  {a59e3a09-29f9-4871-847b-947e1f77fd02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a59e3a09-29f9-4871-847b-947e1f77fd02}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {2991d1fd-1b25-43d2-92bc-e8452ee5d88a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7ea76349-10ce-4587-a295-bb5b6316f0ca}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ff966129-d9fe-4d3c-b756-22fdd65e61c4}, !- Schedule Name
  {e708a1fc-c8d8-4b06-a177-d84d1317b2ab}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {fb1b9450-6f72-4bec-b944-3c76eb621f4f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {1befc80a-7472-4dc3-b86c-0e8f5fab16b0}, !- Inlet Node Name
  {d758bc2d-ceaf-4753-b2b8-bfccf0e52538}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {9cbd5ff8-0dde-45f5-a99c-80817677b0d8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {d758bc2d-ceaf-4753-b2b8-bfccf0e52538}, !- Inlet Port
  {ecd91d8c-bd2a-499e-9359-56a287a17ab9}; !- Outlet Port

OS:Connection,
  {1befc80a-7472-4dc3-b86c-0e8f5fab16b0}, !- Handle
  {c72f6199-716e-47f8-a49a-9382eb433cd4}, !- Name
  {0bf59edb-f1b7-444f-9f25-b6e7b30c2f94}, !- Source Object
  3,                                      !- Outlet Port
  {fb1b9450-6f72-4bec-b944-3c76eb621f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d758bc2d-ceaf-4753-b2b8-bfccf0e52538}, !- Handle
  {62dca1ac-0552-4151-98a3-bfd1ef73d74e}, !- Name
  {fb1b9450-6f72-4bec-b944-3c76eb621f4f}, !- Source Object
  3,                                      !- Outlet Port
  {9cbd5ff8-0dde-45f5-a99c-80817677b0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecd91d8c-bd2a-499e-9359-56a287a17ab9}, !- Handle
  {cb5c5493-e5d0-47f3-854d-a0cf0027eeef}, !- Name
  {9cbd5ff8-0dde-45f5-a99c-80817677b0d8}, !- Source Object
  3,                                      !- Outlet Port
  {78954ef2-04ef-4f0b-af7e-333ec88e05a2}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {676a74a7-7c26-4530-9807-a0e03f3ca6e1}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {50105c8b-1f4a-40da-8d92-d25bea9fe88b}, !- Handle
  40gal NaturalGas Water Heater - 15kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {ff966129-d9fe-4d3c-b756-22fdd65e61c4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  4463.01980812212,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  FuelOilNo2,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {4edcf4ff-1562-4788-9a2f-d2c98426784b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.08439734585464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.08439734585464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b88effeb-3b7d-4bb9-9204-85eceb89d6b5}, !- Use Side Inlet Node Name
  {cbfe07a0-d219-42be-bb9d-348027fa70a7}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4edcf4ff-1562-4788-9a2f-d2c98426784b}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {676a74a7-7c26-4530-9807-a0e03f3ca6e1}, !- Schedule Type Limits Name
  {af7ee07f-d422-423e-869a-32510c5a49e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af7ee07f-d422-423e-869a-32510c5a49e4}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {676a74a7-7c26-4530-9807-a0e03f3ca6e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {9b2543fd-8c57-443e-9cec-37fbd9b3a1d5}, !- Handle
  40gal NaturalGas Water Heater - 15kBtu/hr Supply Outlet Water Node, !- Name
  {cbfe07a0-d219-42be-bb9d-348027fa70a7}, !- Inlet Port
  {cb9ce8b0-9b34-49a8-b306-dfd6b71a174f}; !- Outlet Port

OS:Connection,
  {b88effeb-3b7d-4bb9-9204-85eceb89d6b5}, !- Handle
  {dab0b42f-62d9-4e47-aba1-09346eda1dc7}, !- Name
  {0ebb8861-0daa-4ba3-a7a8-fa2a869176ee}, !- Source Object
  3,                                      !- Outlet Port
  {50105c8b-1f4a-40da-8d92-d25bea9fe88b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {cbfe07a0-d219-42be-bb9d-348027fa70a7}, !- Handle
  {d3a8a215-a616-4725-820b-222adcbc003e}, !- Name
  {50105c8b-1f4a-40da-8d92-d25bea9fe88b}, !- Source Object
  32,                                     !- Outlet Port
  {9b2543fd-8c57-443e-9cec-37fbd9b3a1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb9ce8b0-9b34-49a8-b306-dfd6b71a174f}, !- Handle
  {a1f2169c-30dc-44ea-8d37-80f4066df463}, !- Name
  {9b2543fd-8c57-443e-9cec-37fbd9b3a1d5}, !- Source Object
  3,                                      !- Outlet Port
  {042c98c2-fec4-4141-bc34-6df54a294b47}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {bdb62101-abe4-4b73-9616-8e60d1ae5946}, !- Handle
  {50105c8b-1f4a-40da-8d92-d25bea9fe88b}; !- Object Name

OS:Schedule:Ruleset,
  {952ad6a4-6354-4058-909e-33083653618c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  {7bb31297-cd30-4de8-868d-4fb0cb3d75ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bb31297-cd30-4de8-868d-4fb0cb3d75ef}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {25f6d3e6-bd5f-4e11-849d-438cb3431c50}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  {e85953ca-ef7d-4dab-9838-ec1af00eb242}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e85953ca-ef7d-4dab-9838-ec1af00eb242}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {fbdfe4c2-aa0a-4174-9531-e3a89cf67c93}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f385a90d-0526-4432-bd39-567f06c05bc9}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {fbdfe4c2-aa0a-4174-9531-e3a89cf67c93}; !- Layer 1

OS:Pipe:Indoor,
  {962011ea-6038-4054-b547-873e03a7aa2e}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {f385a90d-0526-4432-bd39-567f06c05bc9}, !- Construction
  {7668d059-bb93-4398-ab83-c4f550c10ccb}, !- Fluid Inlet Node
  {1be4109e-d3f1-499a-89ca-f56582a2f950}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {952ad6a4-6354-4058-909e-33083653618c}, !- Ambient Temperature Schedule
  {25f6d3e6-bd5f-4e11-849d-438cb3431c50}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {3f614aef-9bca-4755-a6be-a6034d5363e4}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {1be4109e-d3f1-499a-89ca-f56582a2f950}, !- Inlet Port
  {0ed1c5ba-7f07-4f51-b5ee-4193308e2cb6}; !- Outlet Port

OS:Connection,
  {7668d059-bb93-4398-ab83-c4f550c10ccb}, !- Handle
  {588980a5-711c-49ab-887f-22360a190c13}, !- Name
  {265f66ee-dce9-47c6-892d-ad9ef0d17826}, !- Source Object
  3,                                      !- Outlet Port
  {962011ea-6038-4054-b547-873e03a7aa2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1be4109e-d3f1-499a-89ca-f56582a2f950}, !- Handle
  {21d1e837-254b-495b-a2b4-55a6e7cc6728}, !- Name
  {962011ea-6038-4054-b547-873e03a7aa2e}, !- Source Object
  4,                                      !- Outlet Port
  {3f614aef-9bca-4755-a6be-a6034d5363e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed1c5ba-7f07-4f51-b5ee-4193308e2cb6}, !- Handle
  {fcf3a479-8e3c-4a4b-beb7-41f6c0b67faa}, !- Name
  {3f614aef-9bca-4755-a6be-a6034d5363e4}, !- Source Object
  3,                                      !- Outlet Port
  {6733fc94-888b-48d5-b3fe-a7e4b61ca64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9dbf8d85-d525-41a1-97cd-3db909ae5b2c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {8f8e37cb-5cab-4ce1-a7b9-4c79d9cf6fb2}, !- Inlet Node Name
  {73e16688-5103-444b-9484-d04f7067c1de}; !- Outlet Node Name

OS:Node,
  {727efaa3-9976-41f7-af97-6a1afdaf7701}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {60518c39-1709-4631-8fe5-c533f35fa6f0}, !- Inlet Port
  {8f8e37cb-5cab-4ce1-a7b9-4c79d9cf6fb2}; !- Outlet Port

OS:Connection,
  {60518c39-1709-4631-8fe5-c533f35fa6f0}, !- Handle
  {eb396bf2-535f-49e5-b1bd-75cdb89e35a2}, !- Name
  {78954ef2-04ef-4f0b-af7e-333ec88e05a2}, !- Source Object
  4,                                      !- Outlet Port
  {727efaa3-9976-41f7-af97-6a1afdaf7701}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34d6180a-af12-4dbd-888a-a02a52a12104}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {73e16688-5103-444b-9484-d04f7067c1de}, !- Inlet Port
  {67bbe09f-1b17-4f00-97db-37e181c03070}; !- Outlet Port

OS:Connection,
  {8f8e37cb-5cab-4ce1-a7b9-4c79d9cf6fb2}, !- Handle
  {9c51c37c-d923-4598-a69b-349eeef038d7}, !- Name
  {727efaa3-9976-41f7-af97-6a1afdaf7701}, !- Source Object
  3,                                      !- Outlet Port
  {9dbf8d85-d525-41a1-97cd-3db909ae5b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e16688-5103-444b-9484-d04f7067c1de}, !- Handle
  {ddc5fdf4-a59f-4044-944e-523dcc4f64c6}, !- Name
  {9dbf8d85-d525-41a1-97cd-3db909ae5b2c}, !- Source Object
  3,                                      !- Outlet Port
  {34d6180a-af12-4dbd-888a-a02a52a12104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67bbe09f-1b17-4f00-97db-37e181c03070}, !- Handle
  {8e4a1130-3f53-42cd-8b6e-924e8f2c6097}, !- Name
  {34d6180a-af12-4dbd-888a-a02a52a12104}, !- Source Object
  3,                                      !- Outlet Port
  {042c98c2-fec4-4141-bc34-6df54a294b47}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d3bd61a9-3b77-4b73-980f-b472f3b775bd}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e8102f9a-03e4-4be0-b72f-f98dffc928ea}, !- Inlet Node Name
  {0e25fa9c-5332-45ef-94bc-701db977d427}; !- Outlet Node Name

OS:Node,
  {f192454a-453d-43a1-acab-fb13ac2bf0da}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {0e25fa9c-5332-45ef-94bc-701db977d427}, !- Inlet Port
  {5f4260a2-e42f-4327-88c5-ee03dd15da86}; !- Outlet Port

OS:Connection,
  {e8102f9a-03e4-4be0-b72f-f98dffc928ea}, !- Handle
  {4b095ddb-8737-426a-b56b-2a718da5fb17}, !- Name
  {8cd6adc9-37c2-4d2f-8f13-308669024775}, !- Source Object
  3,                                      !- Outlet Port
  {d3bd61a9-3b77-4b73-980f-b472f3b775bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e25fa9c-5332-45ef-94bc-701db977d427}, !- Handle
  {01c55ee3-a40e-4f3f-a0d2-b19aef6d554b}, !- Name
  {d3bd61a9-3b77-4b73-980f-b472f3b775bd}, !- Source Object
  3,                                      !- Outlet Port
  {f192454a-453d-43a1-acab-fb13ac2bf0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f4260a2-e42f-4327-88c5-ee03dd15da86}, !- Handle
  {e498e717-2be4-4f13-9929-30b4d2da969f}, !- Name
  {f192454a-453d-43a1-acab-fb13ac2bf0da}, !- Source Object
  3,                                      !- Outlet Port
  {2acfa3cc-501f-45c7-8eab-6dfac0266474}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {48b47229-2d1d-46c1-bcad-1b7af9b7e852}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {e4e0472f-dbe0-4d00-bb08-b5982dc50ab9}, !- Inlet Node Name
  {addfab5b-e482-4d12-8f8d-2b725b5c6bdb}; !- Outlet Node Name

OS:Node,
  {fa61f357-24b2-4b60-ad8b-6f2da99277e3}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {033ebe94-932a-4576-8a1c-efa8e73e6999}, !- Inlet Port
  {e4e0472f-dbe0-4d00-bb08-b5982dc50ab9}; !- Outlet Port

OS:Connection,
  {033ebe94-932a-4576-8a1c-efa8e73e6999}, !- Handle
  {8811b52f-d2dd-4382-97e1-f8dcec6b6790}, !- Name
  {042c98c2-fec4-4141-bc34-6df54a294b47}, !- Source Object
  2,                                      !- Outlet Port
  {fa61f357-24b2-4b60-ad8b-6f2da99277e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e0472f-dbe0-4d00-bb08-b5982dc50ab9}, !- Handle
  {a71652c8-1791-4cd2-ad71-c5e97034749b}, !- Name
  {fa61f357-24b2-4b60-ad8b-6f2da99277e3}, !- Source Object
  3,                                      !- Outlet Port
  {48b47229-2d1d-46c1-bcad-1b7af9b7e852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {addfab5b-e482-4d12-8f8d-2b725b5c6bdb}, !- Handle
  {ff7815de-0ded-4700-a1d2-49ebfa2287fa}, !- Name
  {48b47229-2d1d-46c1-bcad-1b7af9b7e852}, !- Source Object
  3,                                      !- Outlet Port
  {e708a1fc-c8d8-4b06-a177-d84d1317b2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b470674b-8aa7-426d-ae98-663e1f213d94}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {3058ad11-3fbe-45fb-9bd1-30ed833ec3a7}, !- Inlet Node Name
  {be0203b0-aa2e-4743-9c46-920db59feecb}; !- Outlet Node Name

OS:Node,
  {3e659f27-f1c5-4fcc-b4a3-4396ca800110}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {bbde9c61-99d8-4e0f-84f9-963f054d2585}, !- Inlet Port
  {3058ad11-3fbe-45fb-9bd1-30ed833ec3a7}; !- Outlet Port

OS:Connection,
  {bbde9c61-99d8-4e0f-84f9-963f054d2585}, !- Handle
  {965d1d41-2d88-4f07-8765-4b96f181f019}, !- Name
  {2acfa3cc-501f-45c7-8eab-6dfac0266474}, !- Source Object
  2,                                      !- Outlet Port
  {3e659f27-f1c5-4fcc-b4a3-4396ca800110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3058ad11-3fbe-45fb-9bd1-30ed833ec3a7}, !- Handle
  {b76607ad-fff4-4c24-975d-12ef09caf979}, !- Name
  {3e659f27-f1c5-4fcc-b4a3-4396ca800110}, !- Source Object
  3,                                      !- Outlet Port
  {b470674b-8aa7-426d-ae98-663e1f213d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0203b0-aa2e-4743-9c46-920db59feecb}, !- Handle
  {474c969c-f3a6-4d1f-a5cc-d72c24db1ba5}, !- Name
  {b470674b-8aa7-426d-ae98-663e1f213d94}, !- Source Object
  3,                                      !- Outlet Port
  {5b398671-1f59-4100-9186-0732a2c3d391}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2271da89-6713-412c-85cb-575aca3ff38b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F Inlet Water Node, !- Name
  {dc872343-30b3-4e5e-9f5d-25f9e9e57224}, !- Inlet Port
  {1704a430-96e0-4a98-add4-d55829aacb5f}; !- Outlet Port

OS:Connection,
  {dc872343-30b3-4e5e-9f5d-25f9e9e57224}, !- Handle
  {4bbb83be-e93f-4e2b-ba52-6c7840b364d3}, !- Name
  {6733fc94-888b-48d5-b3fe-a7e4b61ca64e}, !- Source Object
  4,                                      !- Outlet Port
  {2271da89-6713-412c-85cb-575aca3ff38b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d29d2ffd-1c9b-4e3c-a72e-7ec0f7af4d6f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F Outlet Water Node, !- Name
  {7217bd36-3e74-48a1-907a-b52ec1126bd3}, !- Inlet Port
  {b55b979e-77f9-47cb-b5be-4e1ed2dd7a16}; !- Outlet Port

OS:Connection,
  {1704a430-96e0-4a98-add4-d55829aacb5f}, !- Handle
  {c3a6d435-32c1-4590-bdef-20a7fd3612cb}, !- Name
  {2271da89-6713-412c-85cb-575aca3ff38b}, !- Source Object
  3,                                      !- Outlet Port
  {f60b6f47-f354-4db2-9dee-0a1993a2e809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7217bd36-3e74-48a1-907a-b52ec1126bd3}, !- Handle
  {74711723-57ae-4d6f-9294-c628d75ac77c}, !- Name
  {f60b6f47-f354-4db2-9dee-0a1993a2e809}, !- Source Object
  3,                                      !- Outlet Port
  {d29d2ffd-1c9b-4e3c-a72e-7ec0f7af4d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b55b979e-77f9-47cb-b5be-4e1ed2dd7a16}, !- Handle
  {c8ba0f00-894b-4f67-aef2-42375b892805}, !- Name
  {d29d2ffd-1c9b-4e3c-a72e-7ec0f7af4d6f}, !- Source Object
  3,                                      !- Outlet Port
  {2acfa3cc-501f-45c7-8eab-6dfac0266474}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {0f9cfbda-a5dd-43dd-ae3a-2ca426d2e58b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bd6745cf-bdbb-482d-a2f1-e44608022ae5}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {022f05d4-0f08-433f-bdba-888b428a2cfd}, !- Plant Side Inlet Node Name
  {43bf979b-e42f-4180-bbed-c6487746b9e0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e6ce5729-8697-432b-b690-7950f6fc0ec8}, !- Demand Side Inlet Node Name
  {26443d1c-5db5-4215-bbd7-19444272499c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {768d2a1e-ad71-41ed-93ab-0a0f89ae11df}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1a6f7ed3-4d0c-4000-bb5c-c122ef89f3d9}, !- Demand Mixer Name
  {a0c29363-6641-4248-bc97-609064166b7f}, !- Demand Splitter Name
  {f0f2db9e-ca17-408a-8113-243d229d3032}, !- Supply Mixer Name
  {9e0a8680-2f90-4f10-8cc3-c41bbed6a85a}; !- Supply Splitter Name

OS:Node,
  {49a8c1b1-b79a-4605-92d8-8a057136f853}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {022f05d4-0f08-433f-bdba-888b428a2cfd}, !- Inlet Port
  {d93e26cb-4a2f-49b0-aa11-2cd8183207d4}; !- Outlet Port

OS:Node,
  {bd6745cf-bdbb-482d-a2f1-e44608022ae5}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {bd21ee82-e7eb-4582-8c97-6b6cb06577f2}, !- Inlet Port
  {43bf979b-e42f-4180-bbed-c6487746b9e0}; !- Outlet Port

OS:Node,
  {6b069e21-ac38-444c-aaa1-0335939465d9}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Name
  {62d35723-ea66-45e7-9df5-b08256c9b26f}, !- Inlet Port
  {d7180ccb-f95d-4153-a7b3-d02c87de276f}; !- Outlet Port

OS:Connector:Mixer,
  {f0f2db9e-ca17-408a-8113-243d229d3032}, !- Handle
  Connector Mixer 3,                      !- Name
  {618314ed-7133-4668-99e9-9e4c62bf07d7}, !- Outlet Branch Name
  {d02501ed-e3c5-4f7c-8cbd-5e2d4d9ebacc}, !- Inlet Branch Name 1
  {ec233fe8-8667-4818-ba78-6ff6f1b004d4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9e0a8680-2f90-4f10-8cc3-c41bbed6a85a}, !- Handle
  Connector Splitter 3,                   !- Name
  {5832d9f1-1b49-46f1-97bb-8fddd41bff1e}, !- Inlet Branch Name
  {62d35723-ea66-45e7-9df5-b08256c9b26f}, !- Outlet Branch Name 1
  {b47f987c-98e0-4cfb-bd83-5d798a170d11}; !- Outlet Branch Name 2

OS:Connection,
  {022f05d4-0f08-433f-bdba-888b428a2cfd}, !- Handle
  {ca6d66e5-04e0-49b4-95c7-ec41735f91f4}, !- Name
  {0f9cfbda-a5dd-43dd-ae3a-2ca426d2e58b}, !- Source Object
  14,                                     !- Outlet Port
  {49a8c1b1-b79a-4605-92d8-8a057136f853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d35723-ea66-45e7-9df5-b08256c9b26f}, !- Handle
  {d6b667cb-6c9d-4306-8468-fd9cb197ca22}, !- Name
  {9e0a8680-2f90-4f10-8cc3-c41bbed6a85a}, !- Source Object
  3,                                      !- Outlet Port
  {6b069e21-ac38-444c-aaa1-0335939465d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43bf979b-e42f-4180-bbed-c6487746b9e0}, !- Handle
  {c78f7d56-a5d9-4313-b999-6fa33c567f52}, !- Name
  {bd6745cf-bdbb-482d-a2f1-e44608022ae5}, !- Source Object
  3,                                      !- Outlet Port
  {0f9cfbda-a5dd-43dd-ae3a-2ca426d2e58b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2b5fd335-d99b-41dc-ac4c-ae4a38e857f6}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {e6ce5729-8697-432b-b690-7950f6fc0ec8}, !- Inlet Port
  {222d85b3-4ff0-4d78-ae91-94de0a8b59ae}; !- Outlet Port

OS:Node,
  {b130525e-3e15-4f6b-be6f-bcc7db0ca9ff}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {12b77631-36a2-4120-a25f-6e8541a43d91}, !- Inlet Port
  {26443d1c-5db5-4215-bbd7-19444272499c}; !- Outlet Port

OS:Node,
  {4a761002-5e61-4dc8-b5cf-ea6f1baba7a0}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {f9924399-5ead-411a-9ba5-7009091f3b97}, !- Inlet Port
  {42d00a06-3d49-4d30-8896-3539c82b18a2}; !- Outlet Port

OS:Connector:Mixer,
  {1a6f7ed3-4d0c-4000-bb5c-c122ef89f3d9}, !- Handle
  Connector Mixer 4,                      !- Name
  {58041bc9-9189-4beb-9c83-8e45a18ce4c1}, !- Outlet Branch Name
  {17f58a58-2289-4c1f-8205-a22418f48836}, !- Inlet Branch Name 1
  {c8c9b6f7-206d-489f-bb79-a293cb555435}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a0c29363-6641-4248-bc97-609064166b7f}, !- Handle
  Connector Splitter 4,                   !- Name
  {a0976104-8599-41d9-adec-063a12a11f76}, !- Inlet Branch Name
  {f9924399-5ead-411a-9ba5-7009091f3b97}, !- Outlet Branch Name 1
  {c41e6847-068b-4720-95e9-0d6106f6f18e}; !- Outlet Branch Name 2

OS:Connection,
  {e6ce5729-8697-432b-b690-7950f6fc0ec8}, !- Handle
  {7fe83322-53b6-4aec-b32a-7bdbeea9863a}, !- Name
  {0f9cfbda-a5dd-43dd-ae3a-2ca426d2e58b}, !- Source Object
  17,                                     !- Outlet Port
  {2b5fd335-d99b-41dc-ac4c-ae4a38e857f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9924399-5ead-411a-9ba5-7009091f3b97}, !- Handle
  {5654cbd1-3190-46db-9efe-9af0bd62dd66}, !- Name
  {a0c29363-6641-4248-bc97-609064166b7f}, !- Source Object
  3,                                      !- Outlet Port
  {4a761002-5e61-4dc8-b5cf-ea6f1baba7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26443d1c-5db5-4215-bbd7-19444272499c}, !- Handle
  {916f686c-d071-49f2-9491-2cec47e5f436}, !- Name
  {b130525e-3e15-4f6b-be6f-bcc7db0ca9ff}, !- Source Object
  3,                                      !- Outlet Port
  {0f9cfbda-a5dd-43dd-ae3a-2ca426d2e58b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {11060587-390c-4813-a9d3-140083ab7074}, !- Handle
  {0f9cfbda-a5dd-43dd-ae3a-2ca426d2e58b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {768d2a1e-ad71-41ed-93ab-0a0f89ae11df}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {8ae0a4a1-7059-4ba1-8d40-181b1229f570}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a7300811-29cd-4693-aec5-ca30d6cea870}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {8ae0a4a1-7059-4ba1-8d40-181b1229f570}, !- Schedule Type Limits Name
  {e460a413-0864-4bbe-9443-7c3a3796512d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e460a413-0864-4bbe-9443-7c3a3796512d}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {8ae0a4a1-7059-4ba1-8d40-181b1229f570}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4940023c-6600-4e7f-b951-31c3a56adc06}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a7300811-29cd-4693-aec5-ca30d6cea870}, !- Schedule Name
  {bd6745cf-bdbb-482d-a2f1-e44608022ae5}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {0d28fb58-6db9-47c0-a093-35a953bf452a}, !- Handle
  Booster Water Loop Pump,                !- Name
  {36f17e27-8299-4868-8f87-cdb3f1d8a18e}, !- Inlet Node Name
  {28b0e626-58a4-45b5-9056-dbfbcfdb8382}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {3a44c5f0-229f-45d4-9187-57bbc4653368}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {28b0e626-58a4-45b5-9056-dbfbcfdb8382}, !- Inlet Port
  {5832d9f1-1b49-46f1-97bb-8fddd41bff1e}; !- Outlet Port

OS:Connection,
  {28b0e626-58a4-45b5-9056-dbfbcfdb8382}, !- Handle
  {56215f3a-b045-4927-8e1b-05f3645640bd}, !- Name
  {0d28fb58-6db9-47c0-a093-35a953bf452a}, !- Source Object
  3,                                      !- Outlet Port
  {3a44c5f0-229f-45d4-9187-57bbc4653368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5832d9f1-1b49-46f1-97bb-8fddd41bff1e}, !- Handle
  {2d39ee7f-c11e-4699-a386-587dfae75ee3}, !- Name
  {3a44c5f0-229f-45d4-9187-57bbc4653368}, !- Source Object
  3,                                      !- Outlet Port
  {9e0a8680-2f90-4f10-8cc3-c41bbed6a85a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {810c2b04-fc97-41a9-9a5c-d398935e0ce7}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {a7300811-29cd-4693-aec5-ca30d6cea870}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  856.899803159447,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Propane,                                !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2b757342-b5b1-4ecf-9f2c-b32c232c4e18}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d7180ccb-f95d-4153-a7b3-d02c87de276f}, !- Use Side Inlet Node Name
  {5867383b-6f48-4c30-a59c-73d9f4125cb3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2b757342-b5b1-4ecf-9f2c-b32c232c4e18}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {8ae0a4a1-7059-4ba1-8d40-181b1229f570}, !- Schedule Type Limits Name
  {49696beb-e9c5-4ac7-9880-13b5100b0e0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49696beb-e9c5-4ac7-9880-13b5100b0e0b}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {8ae0a4a1-7059-4ba1-8d40-181b1229f570}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {a110359b-9902-4588-af17-90aef3923020}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Name
  {5867383b-6f48-4c30-a59c-73d9f4125cb3}, !- Inlet Port
  {d02501ed-e3c5-4f7c-8cbd-5e2d4d9ebacc}; !- Outlet Port

OS:Connection,
  {d7180ccb-f95d-4153-a7b3-d02c87de276f}, !- Handle
  {8263e5b2-1e46-4508-8a4e-94068c0cc587}, !- Name
  {6b069e21-ac38-444c-aaa1-0335939465d9}, !- Source Object
  3,                                      !- Outlet Port
  {810c2b04-fc97-41a9-9a5c-d398935e0ce7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5867383b-6f48-4c30-a59c-73d9f4125cb3}, !- Handle
  {85986596-04b7-4714-ae14-ca5cfa3e9ba1}, !- Name
  {810c2b04-fc97-41a9-9a5c-d398935e0ce7}, !- Source Object
  32,                                     !- Outlet Port
  {a110359b-9902-4588-af17-90aef3923020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d02501ed-e3c5-4f7c-8cbd-5e2d4d9ebacc}, !- Handle
  {4f2d2b6f-c707-4602-b953-529603bcbe39}, !- Name
  {a110359b-9902-4588-af17-90aef3923020}, !- Source Object
  3,                                      !- Outlet Port
  {f0f2db9e-ca17-408a-8113-243d229d3032}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {337a0bac-713e-4730-865c-42f26f741e41}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {af97b856-2bc8-4f30-9e59-3dc4b10654e1}, !- Inlet Node Name
  {8d89c915-5262-4510-84c3-0c9e59f9457c}; !- Outlet Node Name

OS:Node,
  {1c9a80b4-3186-4705-a0d1-3a63beac6440}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {b47f987c-98e0-4cfb-bd83-5d798a170d11}, !- Inlet Port
  {af97b856-2bc8-4f30-9e59-3dc4b10654e1}; !- Outlet Port

OS:Connection,
  {b47f987c-98e0-4cfb-bd83-5d798a170d11}, !- Handle
  {96e40ae1-1059-44ca-a1d1-d446031c82c7}, !- Name
  {9e0a8680-2f90-4f10-8cc3-c41bbed6a85a}, !- Source Object
  4,                                      !- Outlet Port
  {1c9a80b4-3186-4705-a0d1-3a63beac6440}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20308a16-f7ad-4043-b193-634b7dad37a0}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {8d89c915-5262-4510-84c3-0c9e59f9457c}, !- Inlet Port
  {ec233fe8-8667-4818-ba78-6ff6f1b004d4}; !- Outlet Port

OS:Connection,
  {af97b856-2bc8-4f30-9e59-3dc4b10654e1}, !- Handle
  {e36feb4f-088a-46e7-be9a-a7cde334cbb9}, !- Name
  {1c9a80b4-3186-4705-a0d1-3a63beac6440}, !- Source Object
  3,                                      !- Outlet Port
  {337a0bac-713e-4730-865c-42f26f741e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d89c915-5262-4510-84c3-0c9e59f9457c}, !- Handle
  {f0967418-9e76-463b-a80f-c2b577afb63b}, !- Name
  {337a0bac-713e-4730-865c-42f26f741e41}, !- Source Object
  3,                                      !- Outlet Port
  {20308a16-f7ad-4043-b193-634b7dad37a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec233fe8-8667-4818-ba78-6ff6f1b004d4}, !- Handle
  {f36a8797-5067-449d-9547-7950d2ca3bc6}, !- Name
  {20308a16-f7ad-4043-b193-634b7dad37a0}, !- Source Object
  3,                                      !- Outlet Port
  {f0f2db9e-ca17-408a-8113-243d229d3032}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {92b9d0ba-75d2-4461-ae2d-2581fc5a092d}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {42d00a06-3d49-4d30-8896-3539c82b18a2}, !- Inlet Node Name
  {cb46af6f-2e1c-4dfc-ac39-6895c2a6a24d}; !- Outlet Node Name

OS:Node,
  {5276fcb5-89f1-4ead-99f6-cb5d16179233}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {cb46af6f-2e1c-4dfc-ac39-6895c2a6a24d}, !- Inlet Port
  {17f58a58-2289-4c1f-8205-a22418f48836}; !- Outlet Port

OS:Connection,
  {42d00a06-3d49-4d30-8896-3539c82b18a2}, !- Handle
  {0b1acd31-1ff9-4fc0-8c2f-a7d6ad895178}, !- Name
  {4a761002-5e61-4dc8-b5cf-ea6f1baba7a0}, !- Source Object
  3,                                      !- Outlet Port
  {92b9d0ba-75d2-4461-ae2d-2581fc5a092d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb46af6f-2e1c-4dfc-ac39-6895c2a6a24d}, !- Handle
  {6a17db20-3987-4ec2-8214-b2dff7a509ab}, !- Name
  {92b9d0ba-75d2-4461-ae2d-2581fc5a092d}, !- Source Object
  3,                                      !- Outlet Port
  {5276fcb5-89f1-4ead-99f6-cb5d16179233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f58a58-2289-4c1f-8205-a22418f48836}, !- Handle
  {ffee352d-424f-4743-99ff-fad246821f05}, !- Name
  {5276fcb5-89f1-4ead-99f6-cb5d16179233}, !- Source Object
  3,                                      !- Outlet Port
  {1a6f7ed3-4d0c-4000-bb5c-c122ef89f3d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2d1ad349-019c-4f71-86f0-af627c3c1355}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {75cec2ba-446c-4a70-b2c6-c4dd9e146a2b}, !- Inlet Node Name
  {bd21ee82-e7eb-4582-8c97-6b6cb06577f2}; !- Outlet Node Name

OS:Node,
  {b594e89a-5fce-4383-87fc-6163522f08e8}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {618314ed-7133-4668-99e9-9e4c62bf07d7}, !- Inlet Port
  {75cec2ba-446c-4a70-b2c6-c4dd9e146a2b}; !- Outlet Port

OS:Connection,
  {618314ed-7133-4668-99e9-9e4c62bf07d7}, !- Handle
  {c60e684b-8c65-4041-8eb2-ad9dfe488216}, !- Name
  {f0f2db9e-ca17-408a-8113-243d229d3032}, !- Source Object
  2,                                      !- Outlet Port
  {b594e89a-5fce-4383-87fc-6163522f08e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75cec2ba-446c-4a70-b2c6-c4dd9e146a2b}, !- Handle
  {825a963d-8a0f-4b35-adc0-c4529260d183}, !- Name
  {b594e89a-5fce-4383-87fc-6163522f08e8}, !- Source Object
  3,                                      !- Outlet Port
  {2d1ad349-019c-4f71-86f0-af627c3c1355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd21ee82-e7eb-4582-8c97-6b6cb06577f2}, !- Handle
  {be2c79cf-7e30-456c-9369-b338a4208a10}, !- Name
  {2d1ad349-019c-4f71-86f0-af627c3c1355}, !- Source Object
  3,                                      !- Outlet Port
  {bd6745cf-bdbb-482d-a2f1-e44608022ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {be44bb97-e9a8-4823-b039-5c7626a216d0}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {222d85b3-4ff0-4d78-ae91-94de0a8b59ae}, !- Inlet Node Name
  {bb3e61b8-6ecd-4c96-b19d-cb060e8ab47e}; !- Outlet Node Name

OS:Node,
  {d4f8e93d-86bf-4d69-b152-eb65e22aa7f4}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {bb3e61b8-6ecd-4c96-b19d-cb060e8ab47e}, !- Inlet Port
  {a0976104-8599-41d9-adec-063a12a11f76}; !- Outlet Port

OS:Connection,
  {222d85b3-4ff0-4d78-ae91-94de0a8b59ae}, !- Handle
  {442602ab-c7ca-40ff-bb1e-7d316e041c2e}, !- Name
  {2b5fd335-d99b-41dc-ac4c-ae4a38e857f6}, !- Source Object
  3,                                      !- Outlet Port
  {be44bb97-e9a8-4823-b039-5c7626a216d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb3e61b8-6ecd-4c96-b19d-cb060e8ab47e}, !- Handle
  {da7d1b88-58af-41de-9e57-5c114a470ed0}, !- Name
  {be44bb97-e9a8-4823-b039-5c7626a216d0}, !- Source Object
  3,                                      !- Outlet Port
  {d4f8e93d-86bf-4d69-b152-eb65e22aa7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0976104-8599-41d9-adec-063a12a11f76}, !- Handle
  {b3a766cd-2a28-49c5-b03d-15a095c7584b}, !- Name
  {d4f8e93d-86bf-4d69-b152-eb65e22aa7f4}, !- Source Object
  3,                                      !- Outlet Port
  {a0c29363-6641-4248-bc97-609064166b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19eba27b-3da6-43ba-8db3-8a304152528d}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {012da382-86bf-4c3a-86c7-a9e34eb1204d}, !- Inlet Node Name
  {12b77631-36a2-4120-a25f-6e8541a43d91}; !- Outlet Node Name

OS:Node,
  {f811a2d9-5f88-4e3c-b323-8467cc189e34}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {58041bc9-9189-4beb-9c83-8e45a18ce4c1}, !- Inlet Port
  {012da382-86bf-4c3a-86c7-a9e34eb1204d}; !- Outlet Port

OS:Connection,
  {58041bc9-9189-4beb-9c83-8e45a18ce4c1}, !- Handle
  {0e9bcaef-92a3-4b87-8d51-f225111ac3f1}, !- Name
  {1a6f7ed3-4d0c-4000-bb5c-c122ef89f3d9}, !- Source Object
  2,                                      !- Outlet Port
  {f811a2d9-5f88-4e3c-b323-8467cc189e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {012da382-86bf-4c3a-86c7-a9e34eb1204d}, !- Handle
  {7d80abad-b8bd-4768-8b1e-bd2eeca63aee}, !- Name
  {f811a2d9-5f88-4e3c-b323-8467cc189e34}, !- Source Object
  3,                                      !- Outlet Port
  {19eba27b-3da6-43ba-8db3-8a304152528d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b77631-36a2-4120-a25f-6e8541a43d91}, !- Handle
  {2cd9d449-c827-4392-8400-91b763f88c0c}, !- Name
  {19eba27b-3da6-43ba-8db3-8a304152528d}, !- Source Object
  3,                                      !- Outlet Port
  {b130525e-3e15-4f6b-be6f-bcc7db0ca9ff}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {9d6cfd90-d5b7-4eb4-8415-6002ae4ae43a}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {6d9cdbae-2e9f-4fb3-9b1e-bc8d9babbc23}, !- Loop Demand Side Inlet Node
  {ddbd8124-b8a0-4eae-83c1-c3d95b816c3c}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {d93e26cb-4a2f-49b0-aa11-2cd8183207d4}, !- Loop Supply Side Inlet Node
  {76653d2e-42ee-4402-bd11-8db59acb3309}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {070e9502-5f34-41c8-9e97-6b40f9a82751}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {76653d2e-42ee-4402-bd11-8db59acb3309}, !- Inlet Port
  {36f17e27-8299-4868-8f87-cdb3f1d8a18e}; !- Outlet Port

OS:Connection,
  {d93e26cb-4a2f-49b0-aa11-2cd8183207d4}, !- Handle
  {db318193-f2ae-4c55-bff0-f693b430f4ed}, !- Name
  {49a8c1b1-b79a-4605-92d8-8a057136f853}, !- Source Object
  3,                                      !- Outlet Port
  {9d6cfd90-d5b7-4eb4-8415-6002ae4ae43a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {76653d2e-42ee-4402-bd11-8db59acb3309}, !- Handle
  {3e29bab5-273d-44ca-922d-c55a57a22938}, !- Name
  {9d6cfd90-d5b7-4eb4-8415-6002ae4ae43a}, !- Source Object
  7,                                      !- Outlet Port
  {070e9502-5f34-41c8-9e97-6b40f9a82751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f17e27-8299-4868-8f87-cdb3f1d8a18e}, !- Handle
  {8e804ed1-553f-4b1f-b63f-82801852e105}, !- Name
  {070e9502-5f34-41c8-9e97-6b40f9a82751}, !- Source Object
  3,                                      !- Outlet Port
  {0d28fb58-6db9-47c0-a093-35a953bf452a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4490ae48-34ec-4697-a382-7f2ea4db0284}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {75d2e05f-fd0a-4967-a85f-8726a988812b}, !- Inlet Port
  {6d9cdbae-2e9f-4fb3-9b1e-bc8d9babbc23}; !- Outlet Port

OS:Connection,
  {75d2e05f-fd0a-4967-a85f-8726a988812b}, !- Handle
  {a9b95632-0872-44f9-a355-32863df162a7}, !- Name
  {6733fc94-888b-48d5-b3fe-a7e4b61ca64e}, !- Source Object
  5,                                      !- Outlet Port
  {4490ae48-34ec-4697-a382-7f2ea4db0284}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cafbae9-2628-4ebd-89c9-790d7426d6f4}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {ddbd8124-b8a0-4eae-83c1-c3d95b816c3c}, !- Inlet Port
  {e5f00d0b-8346-473a-ab16-db021bf4bb49}; !- Outlet Port

OS:Connection,
  {6d9cdbae-2e9f-4fb3-9b1e-bc8d9babbc23}, !- Handle
  {984f7aaf-4e4f-4753-87bb-f0fcc7e41380}, !- Name
  {4490ae48-34ec-4697-a382-7f2ea4db0284}, !- Source Object
  3,                                      !- Outlet Port
  {9d6cfd90-d5b7-4eb4-8415-6002ae4ae43a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddbd8124-b8a0-4eae-83c1-c3d95b816c3c}, !- Handle
  {cade1277-bdc4-49d1-946f-58a4d898d5db}, !- Name
  {9d6cfd90-d5b7-4eb4-8415-6002ae4ae43a}, !- Source Object
  4,                                      !- Outlet Port
  {8cafbae9-2628-4ebd-89c9-790d7426d6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {cb78c1cf-fc55-4eed-8c4a-1ce6ffe9c0b3}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {e5f00d0b-8346-473a-ab16-db021bf4bb49}, !- Inlet Node
  {ec1de6a1-69f8-401e-b84b-49376f7a2aa2}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {1cf3b670-22ad-4a15-979c-634766df2d1c}; !- Source Temperature Schedule Name {C}

OS:Node,
  {598ffb1f-a9e5-4321-9d3b-62a05a6a807a}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {ec1de6a1-69f8-401e-b84b-49376f7a2aa2}, !- Inlet Port
  {3ab703e3-83fc-4d27-8993-18f29dbaff2c}; !- Outlet Port

OS:Connection,
  {e5f00d0b-8346-473a-ab16-db021bf4bb49}, !- Handle
  {bb523fbf-dd9e-4609-a6fb-20e74c6df9a1}, !- Name
  {8cafbae9-2628-4ebd-89c9-790d7426d6f4}, !- Source Object
  3,                                      !- Outlet Port
  {cb78c1cf-fc55-4eed-8c4a-1ce6ffe9c0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1de6a1-69f8-401e-b84b-49376f7a2aa2}, !- Handle
  {f5083fd2-eb7c-4ed0-8819-7235a27c36e4}, !- Name
  {cb78c1cf-fc55-4eed-8c4a-1ce6ffe9c0b3}, !- Source Object
  3,                                      !- Outlet Port
  {598ffb1f-a9e5-4321-9d3b-62a05a6a807a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab703e3-83fc-4d27-8993-18f29dbaff2c}, !- Handle
  {5639de8c-9229-4fa0-aa92-61383dbee68e}, !- Name
  {598ffb1f-a9e5-4321-9d3b-62a05a6a807a}, !- Source Object
  3,                                      !- Outlet Port
  {2acfa3cc-501f-45c7-8eab-6dfac0266474}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {fdd10d74-9eac-4db8-94aa-65ae3509903a}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {1cf3b670-22ad-4a15-979c-634766df2d1c}, !- Handle
  Mains Water Temperature,                !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {5a0af802-77d4-4b73-8d6a-5271164aacf1}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {1cf3b670-22ad-4a15-979c-634766df2d1c}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b554e254-9690-46f7-a8b0-6ad642d42e79}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {5a0af802-77d4-4b73-8d6a-5271164aacf1} = {fdd10d74-9eac-4db8-94aa-65ae3509903a}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {b5164bd8-99c1-4b81-95bc-dda8317d87c4}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b554e254-9690-46f7-a8b0-6ad642d42e79}; !- Program Name 1

OS:Node,
  {9570b2da-d278-451e-ba4c-ae7de2ff9d4a}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.24gpm at 180F Inlet Water Node, !- Name
  {c41e6847-068b-4720-95e9-0d6106f6f18e}, !- Inlet Port
  {6b1f20cb-df84-4b79-88c8-74a26e0638da}; !- Outlet Port

OS:Connection,
  {c41e6847-068b-4720-95e9-0d6106f6f18e}, !- Handle
  {564e394f-449c-48ec-9758-60b46cdeba63}, !- Name
  {a0c29363-6641-4248-bc97-609064166b7f}, !- Source Object
  4,                                      !- Outlet Port
  {9570b2da-d278-451e-ba4c-ae7de2ff9d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e55a01dd-e18a-49bc-a84f-0e2515fba1e5}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.24gpm at 180F Outlet Water Node, !- Name
  {023554ce-45d0-4ea4-99d5-fd08738770f5}, !- Inlet Port
  {c8c9b6f7-206d-489f-bb79-a293cb555435}; !- Outlet Port

OS:Connection,
  {6b1f20cb-df84-4b79-88c8-74a26e0638da}, !- Handle
  {b5df3b70-5888-4802-b462-fa5837771897}, !- Name
  {9570b2da-d278-451e-ba4c-ae7de2ff9d4a}, !- Source Object
  3,                                      !- Outlet Port
  {25867c90-ea2f-4a33-91c9-8eacb4fe84b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023554ce-45d0-4ea4-99d5-fd08738770f5}, !- Handle
  {a3d63b02-5951-40d5-81f4-00580762ddbd}, !- Name
  {25867c90-ea2f-4a33-91c9-8eacb4fe84b1}, !- Source Object
  3,                                      !- Outlet Port
  {e55a01dd-e18a-49bc-a84f-0e2515fba1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8c9b6f7-206d-489f-bb79-a293cb555435}, !- Handle
  {44c2eaf1-60f0-4712-9fcb-6fc7fb19c5bb}, !- Name
  {e55a01dd-e18a-49bc-a84f-0e2515fba1e5}, !- Source Object
  3,                                      !- Outlet Port
  {1a6f7ed3-4d0c-4000-bb5c-c122ef89f3d9}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {f253d7e8-4309-4612-86c3-8fc603c22722}, !- Handle
  Full Service Restaurant Freezer,        !- Name
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {8e0fc21c-d816-4376-b9df-cef8e95fb2bb}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f916b80f-96b5-4d8b-afcd-5315faa11561}, !- Defrost Schedule Name
  {373dfaf7-08f2-45db-bb9e-9d18c83dda9e}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {7af94251-9838-4ead-b4ea-b54d8c520903}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {729bbf87-6b02-4f36-a300-9bc4350f2c9d}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {729bbf87-6b02-4f36-a300-9bc4350f2c9d}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {76e2b703-d06f-471d-bddb-a7de52f3e1dc}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {7780b6af-476f-4765-a80b-8844c3f275cc}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {7af94251-9838-4ead-b4ea-b54d8c520903}, !- Handle
  Always Off,                             !- Name
  {903e6227-bbcb-4373-8fd3-b559f9fe15b2}, !- Schedule Type Limits Name
  {5d07b53b-fbb9-48be-aca2-659ac80e6d49}, !- Default Day Schedule Name
  {89e3c726-7d76-4fc1-8b3f-75fb46e2bcc9}, !- Summer Design Day Schedule Name
  {c2803c43-6bc9-422e-82c3-20e9d4e9cb99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d07b53b-fbb9-48be-aca2-659ac80e6d49}, !- Handle
  Always Off Default,                     !- Name
  {903e6227-bbcb-4373-8fd3-b559f9fe15b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2803c43-6bc9-422e-82c3-20e9d4e9cb99}, !- Handle
  Always Off Winter Design Day,           !- Name
  {903e6227-bbcb-4373-8fd3-b559f9fe15b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89e3c726-7d76-4fc1-8b3f-75fb46e2bcc9}, !- Handle
  Always Off Summer Design Day,           !- Name
  {903e6227-bbcb-4373-8fd3-b559f9fe15b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {903e6227-bbcb-4373-8fd3-b559f9fe15b2}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {8e0fc21c-d816-4376-b9df-cef8e95fb2bb}, !- Handle
  Always On,                              !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  {52bd405a-0686-4a0b-98bd-302ebc4e43a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52bd405a-0686-4a0b-98bd-302ebc4e43a5}, !- Handle
  Always On Default,                      !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7780b6af-476f-4765-a80b-8844c3f275cc}, !- Handle
  door_wi_sched,                          !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  {c015bfd6-de1c-40a9-959d-58a8b2d9fbe7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c015bfd6-de1c-40a9-959d-58a8b2d9fbe7}, !- Handle
  door_wi_sched Default,                  !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {94ede5cf-2b56-4a74-a4e8-11138f134bb9}, !- Handle
  {f253d7e8-4309-4612-86c3-8fc603c22722}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {f916b80f-96b5-4d8b-afcd-5315faa11561}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  {81878f6f-db0e-4814-a022-9397517979d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81878f6f-db0e-4814-a022-9397517979d9}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Freezer, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {373dfaf7-08f2-45db-bb9e-9d18c83dda9e}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  {b4028f27-a0be-4f4d-9379-6703205c9848}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4028f27-a0be-4f4d-9379-6703205c9848}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Freezer, !- Name
  {67b793cd-6a47-40e1-8d79-4df1a96783a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {80acb69c-9f49-4566-9b30-0beb1b523655}, !- Handle
  Low Temperature,                        !- Name
  {3b0bcd0d-a80a-49c3-9bda-f37d68705364}, !- Refrigerated CaseAndWalkInList Name
  {cd396d6e-caf4-495c-b4d2-d682de19ee0c}, !- Refrigeration TransferLoad List Name
  {50ca3971-a9b6-4340-a6af-9f237f9e8221}, !- Refrigeration Condenser Name
  {aa69b217-9e55-4c90-a9aa-418fe14f0530}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {bd8363ef-1702-4726-81a3-0375117f5c75}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {3b0bcd0d-a80a-49c3-9bda-f37d68705364}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {f253d7e8-4309-4612-86c3-8fc603c22722}; !- Model Object 1

OS:ModelObjectList,
  {cd396d6e-caf4-495c-b4d2-d682de19ee0c}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {aa69b217-9e55-4c90-a9aa-418fe14f0530}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {8f3d5fe6-9f0c-4c9c-b735-712c24494126}; !- Model Object 1

OS:ModelObjectList,
  {bd8363ef-1702-4726-81a3-0375117f5c75}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {8f3d5fe6-9f0c-4c9c-b735-712c24494126}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {1e9561db-14f9-4d6b-b5fa-9d85d019717a}, !- Refrigeration Compressor Power Curve Name
  {31dc2bc0-5afe-4e81-aa4d-fa0d7301e0f1}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {8e6b7bb9-0033-4d68-ad10-e2dd5e678d0c}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {c14ba88c-06d8-446d-adcb-fd23b8c5317a}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {1e9561db-14f9-4d6b-b5fa-9d85d019717a}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {31dc2bc0-5afe-4e81-aa4d-fa0d7301e0f1}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {d77ff5eb-97d4-43e2-bdd8-72901be717d1}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {50ca3971-a9b6-4340-a6af-9f237f9e8221}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {d77ff5eb-97d4-43e2-bdd8-72901be717d1}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {784981be-3abc-426a-a120-df1c094cb28c}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:ThermostatSetpoint:DualSetpoint,
  {b274c94c-eb2a-46d3-9315-bd87efd6a5f7}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {30de9d38-e70e-4e3f-8eb9-8d220bd8fb42}, !- Heating Setpoint Temperature Schedule Name
  {c3791c30-5092-40d0-a393-c105d34eeed9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {30de9d38-e70e-4e3f-8eb9-8d220bd8fb42}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  {0fdbb6b8-9cce-46ce-bfdb-9fec0817ae11}, !- Default Day Schedule Name
  {bac05b39-4a15-457c-b8e8-f9a191f15689}, !- Summer Design Day Schedule Name
  {e4f9ce5f-8584-4965-b363-f038d8c73a16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0fdbb6b8-9cce-46ce-bfdb-9fec0817ae11}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {bac05b39-4a15-457c-b8e8-f9a191f15689}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Summer Design Day, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e4f9ce5f-8584-4965-b363-f038d8c73a16}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Winter Design Day, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3791c30-5092-40d0-a393-c105d34eeed9}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  {a145c74f-d2cc-41fb-9c30-ab1a8b76a267}, !- Default Day Schedule Name
  {044202c4-8252-4d98-b2aa-3565e9e5bb6d}, !- Summer Design Day Schedule Name
  {ce8d2263-e6c9-489e-8a19-2d8e27ec51e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a145c74f-d2cc-41fb-9c30-ab1a8b76a267}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {044202c4-8252-4d98-b2aa-3565e9e5bb6d}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Summer Design Day, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {ce8d2263-e6c9-489e-8a19-2d8e27ec51e2}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Winter Design Day, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {995a6ff3-0891-4c78-a0d6-23ec8dc7fea5}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {43f9a0af-ae64-4daa-a079-c69576071116}, !- Heating Setpoint Temperature Schedule Name
  {b47d42f4-6128-48e1-8c2f-be5c1db28839}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {43f9a0af-ae64-4daa-a079-c69576071116}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  {1038f467-e3cc-4ede-8580-e16edfffa039}, !- Default Day Schedule Name
  {ec194baa-c961-4f08-bc6d-8f8b26d6d044}, !- Summer Design Day Schedule Name
  {ad8727ec-d52e-4577-9010-31bd392cc622}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1038f467-e3cc-4ede-8580-e16edfffa039}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:Schedule:Day,
  {ec194baa-c961-4f08-bc6d-8f8b26d6d044}, !- Handle
  FullServiceRestaurant HtgSetp Summer Design Day, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ad8727ec-d52e-4577-9010-31bd392cc622}, !- Handle
  FullServiceRestaurant HtgSetp Winter Design Day, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b47d42f4-6128-48e1-8c2f-be5c1db28839}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  {dbffc6a5-2451-4155-8127-bc0b16996ff6}, !- Default Day Schedule Name
  {eacbdb52-9cc7-4625-8378-93ba3cf8fbb3}, !- Summer Design Day Schedule Name
  {d33cd21e-de63-4eae-8ffd-42c68cbbe699}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbffc6a5-2451-4155-8127-bc0b16996ff6}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {eacbdb52-9cc7-4625-8378-93ba3cf8fbb3}, !- Handle
  FullServiceRestaurant ClgSetp Summer Design Day, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {d33cd21e-de63-4eae-8ffd-42c68cbbe699}, !- Handle
  FullServiceRestaurant ClgSetp Winter Design Day, !- Name
  {54bdc51a-5f9e-4389-821c-57d0f2b0f744}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Fan:ConstantVolume,
  {0c4052bd-f8b6-43cf-9162-a634e54b6e21}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground PTAC Fan, !- Name
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {49bdf4b1-9f53-45b7-8a72-f9795a614cea}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground PTHP Htg Coil 43 Clg kBtu/hr 2.5COPH 52 Clg kBtu/hr 2.8COPH, !- Name
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.0056541976731,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78ad7acd-4d47-4b7a-b66c-042492692046}, !- Total Heating Capacity Function of Temperature Curve Name
  {eac23d3f-c403-417d-a9d6-81e6c959554d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {d0f11e05-ce16-4baa-bf96-c1777dc4da2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {bfb457ad-abfc-4448-a949-bbcb10c213d5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8b6e1d-8008-4869-94d6-5a99cc7f302d}, !- Part Load Fraction Correlation Curve Name
  {954487c9-b748-4358-90ee-39111a489fb7}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {42554412-6dcc-4f22-9667-f173febc4f15}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {7549df7f-63e5-4452-b706-15aaf57986c3}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7d1debae-b357-43f3-af30-0ec2876fcf2c}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {81e72841-45b9-430b-90af-550c80639034}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {78dc43be-6ef7-41a6-989f-4896a1ff752e}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {819126d3-5fc7-4566-99aa-df67a16480af}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground PTHP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b27791c1-09b3-4d7d-8c65-71c2fd078d5b}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground PTHP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6edf569f-67e3-4558-9733-ef03d52cb70d}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground PTHP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ce8b7581-ffde-4f1b-83f3-24382f3a30bf}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground PTHP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {89d2b3b5-3766-42c0-85b9-76cbdc575105}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground PTHP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {954487c9-b748-4358-90ee-39111a489fb7}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {05a7a23a-c7a1-4cbf-a9fe-2a3676e0cfc8}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground PTHP Clg Coil 43kBtu/hr 7.6EER 52kBtu/hr 9.1EER, !- Name
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a19022b-b61d-4d13-9a76-afdb5d8f3fd5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c46bdd5-01e1-40a8-abd8-23f767224e09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {552bd8fd-a3bf-41d1-8452-08bc14711488}, !- Energy Input Ratio Function of Temperature Curve Name
  {f325a2ee-596b-489f-bef5-74f4d309bf9e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dbd02205-a427-4452-86b5-2192c62f9536}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8ddd64e2-ee9a-4474-b880-664bf65221b8}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2a59079-5050-423f-9fa3-d5f08b242e4d}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c10585e-fdf6-47bf-ad53-7261d5eb076d}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc3ce400-39a5-4229-a9cc-5120db87853c}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9140f8c0-cfe5-4047-97e1-df938650ac00}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ddb703d9-9e36-4aee-8ede-92636f18b2b1}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {ce98e8e1-d01f-437b-9b15-35d5a034441e}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {354078c4-ec0e-4020-bb6d-af1b25d663e5}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {649ed50f-923e-4827-a225-be4b169ef42e}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1cb6a4ae-557d-48b6-bb6d-5541bd20ff27}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {37f2184a-4486-444f-84f0-4206bfab2163}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a3f3cbcf-ab72-475c-ae9c-7e9a3f6aee5f}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground PTHP, !- Name
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}, !- Availability Schedule Name
  {f9cef10a-dd84-4c8f-bd75-64bdff36b786}, !- Air Inlet Node Name
  {45d9f526-433a-4165-97c8-1cf147daa049}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0c4052bd-f8b6-43cf-9162-a634e54b6e21}, !- Supply Air Fan Name
  {49bdf4b1-9f53-45b7-8a72-f9795a614cea}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {05a7a23a-c7a1-4cbf-a9fe-2a3676e0cfc8}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {37f2184a-4486-444f-84f0-4206bfab2163}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {e0f7da52-1ecd-4615-9dfe-d6ee86e10ab1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {749c43b6-baff-4e2a-a1ae-7167a2cfc1a5}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground PTHP Inlet Air Node, !- Name
  {e36529b2-fe29-4485-90db-f3281bc07961}, !- Inlet Port
  {f9cef10a-dd84-4c8f-bd75-64bdff36b786}; !- Outlet Port

OS:Connection,
  {e36529b2-fe29-4485-90db-f3281bc07961}, !- Handle
  {c1536700-94c9-406b-a492-33f6fdbfbd4d}, !- Name
  {fb670a00-e08e-4128-bb5c-78cad8b0786d}, !- Source Object
  4,                                      !- Outlet Port
  {749c43b6-baff-4e2a-a1ae-7167a2cfc1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9cef10a-dd84-4c8f-bd75-64bdff36b786}, !- Handle
  {8354c9a1-6c13-4f87-acef-39d617dde228}, !- Name
  {749c43b6-baff-4e2a-a1ae-7167a2cfc1a5}, !- Source Object
  3,                                      !- Outlet Port
  {a3f3cbcf-ab72-475c-ae9c-7e9a3f6aee5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee9d6eb3-c2d3-4828-8f08-8fa05020e811}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground PTHP Outlet Air Node, !- Name
  {45d9f526-433a-4165-97c8-1cf147daa049}, !- Inlet Port
  {b3e8f425-b030-4113-85a6-ac78e88bf6a2}; !- Outlet Port

OS:Connection,
  {b3e8f425-b030-4113-85a6-ac78e88bf6a2}, !- Handle
  {3cc77349-6429-499e-a263-023d51b6698b}, !- Name
  {ee9d6eb3-c2d3-4828-8f08-8fa05020e811}, !- Source Object
  3,                                      !- Outlet Port
  {61354fea-7137-4b38-9c87-23de45088882}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45d9f526-433a-4165-97c8-1cf147daa049}, !- Handle
