
OS:Version,
  {03b0469c-fc57-4f91-ae33-04320ef32532}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Facility,
  {efb85b9c-fd8b-44d6-be6e-3a47e919ae56}; !- Handle

OS:Site,
  {3a31cb9c-838c-41a0-989b-1dc748a16ab9}, !- Handle
  Fort Collins Sawrs_CO_USA,              !- Name
  40.58,                                  !- Latitude {deg}
  -105.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1525,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {f5d6d673-2b26-4463-a903-15dca3cbc625}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {4916ee61-21d0-4347-b56d-2e28a78e0e28}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {9f5c7e23-cbcb-47ff-9a5b-08086974f0ca}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {7847f735-ae55-4b01-8ce7-ee8795738a01}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {4a31196a-a557-4a0d-bb4d-f9203700ed55}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {ecb50d15-ead7-4999-adbe-b01cc86f8407}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {48085aae-ea1a-4d4c-8ec9-e54b216ca6d4}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {627f7bdd-b2ed-4807-a7e3-3325ee8eba73}, !- Handle
  Fort Collins Sawrs,                     !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724697,                                 !- WMO Number
  40.58,                                  !- Latitude {deg}
  -105.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1525,                                   !- Elevation {m}
  file:////weather/USA_CO_Fort.Collins.Sawrs.724697_2016.epw, !- Url
  226BE93E;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {9404357a-d2bb-4553-8a4b-f051930c1a7e}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {8c4f3060-a467-4dbc-bd95-ba9196d8fa0e}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site:WaterMainsTemperature,
  {44735b15-40a1-4d35-bf0f-ca2df60755f0}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.0175,                                !- Annual Average Outdoor Air Temperature {C}
  24.29;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {b7d6cbd2-c9f4-4418-a4e1-4431c44cc14a}, !- Handle
  Fort Collins Sawrs Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {85ee2e80-304b-4c0b-a396-7320fb2ceaa7}, !- Handle
  Fort Collins Sawrs Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e881ac12-8c0c-4071-84e3-5222e4cdb8d4}, !- Handle
  Fort Collins Sawrs Ann Clg 1% Condns DB=>MWB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {953afd56-289d-443b-8216-91f690163c00}, !- Handle
  Fort Collins Sawrs Ann Clg 2% Condns DP=>MDB 1, !- Name
  20.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d19b276c-61aa-419d-b265-1fa58d3805e6}, !- Handle
  Fort Collins Sawrs Ann Htg 99% Condns DB 1, !- Name
  -15.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -15.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {bd45b9bb-8c02-4fe1-b3c1-38261bde630e}, !- Handle
  Fort Collins Sawrs Ann Htg 99.6% Condns DB 1, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -19.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e16b3c62-c310-428e-9886-7ca7eba16cff}, !- Handle
  Fort Collins Sawrs Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  6.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  8.8,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1f7bf406-6f59-4025-a627-01d7f2a6199a}, !- Handle
  Fort Collins Sawrs April .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  12.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d5a234bd-f986-4d77-b331-9a6830bbad77}, !- Handle
  Fort Collins Sawrs April .4% Condns WB=>MCDB 1, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7231a4e9-044e-49f8-b326-032198e1780a}, !- Handle
  Fort Collins Sawrs August .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Taub {dimensionless}
  2.44;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e982cdfe-75d7-4d4e-b8d4-d11d6daa7a31}, !- Handle
  Fort Collins Sawrs August .4% Condns WB=>MCDB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Taub {dimensionless}
  2.44;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {85faa160-131a-426a-881a-4257be0869db}, !- Handle
  Fort Collins Sawrs December .4% Condns DB=>MCWB 1, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Taub {dimensionless}
  2.566;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4cd82b3a-dcb7-45ad-a083-b5445c71a861}, !- Handle
  Fort Collins Sawrs December .4% Condns WB=>MCDB 1, !- Name
  14.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Taub {dimensionless}
  2.566;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dfed6d35-b260-4041-9391-ed3aaa83623a}, !- Handle
  Fort Collins Sawrs February .4% Condns DB=>MCWB 1, !- Name
  19,                                     !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  7.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.258,                                  !- ASHRAE Taub {dimensionless}
  2.535;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9f26a33b-b486-4f12-b7a1-92a80f486583}, !- Handle
  Fort Collins Sawrs February .4% Condns WB=>MCDB 1, !- Name
  17.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.258,                                  !- ASHRAE Taub {dimensionless}
  2.535;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d5afbc98-15f6-460f-a7a0-1aac6b5298ad}, !- Handle
  Fort Collins Sawrs January .4% Condns DB=>MCWB 1, !- Name
  15.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  5.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.249,                                  !- ASHRAE Taub {dimensionless}
  2.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bfd27bb8-a6a1-49b6-b606-fe17b8e02f16}, !- Handle
  Fort Collins Sawrs January .4% Condns WB=>MCDB 1, !- Name
  15.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.249,                                  !- ASHRAE Taub {dimensionless}
  2.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ddb6deff-5cee-4c3b-b090-39697f682b07}, !- Handle
  Fort Collins Sawrs July .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {69f2bdd3-143f-4514-8aea-6957d9ad710d}, !- Handle
  Fort Collins Sawrs July .4% Condns WB=>MCDB 1, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {99691c0a-823e-4359-a66c-c064590d673f}, !- Handle
  Fort Collins Sawrs June .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Taub {dimensionless}
  2.453;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8fe66bf7-8c90-4b9f-90f3-67f945495e87}, !- Handle
  Fort Collins Sawrs June .4% Condns WB=>MCDB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Taub {dimensionless}
  2.453;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9fd7f7f7-f8da-45ab-9b6e-b0da5abfb278}, !- Handle
  Fort Collins Sawrs March .4% Condns DB=>MCWB 1, !- Name
  22.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fb879079-8284-4162-90a8-01df5c17599b}, !- Handle
  Fort Collins Sawrs March .4% Condns WB=>MCDB 1, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {099088e5-b2a9-4a7d-95f1-20403ad68899}, !- Handle
  Fort Collins Sawrs May .4% Condns DB=>MCWB 1, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  13.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.293,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ef6f5cd9-693e-4dd6-b940-5f836c5dbed0}, !- Handle
  Fort Collins Sawrs May .4% Condns WB=>MCDB 1, !- Name
  24.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.293,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f475e4de-5bdf-416f-93fd-f9cff2e2b22b}, !- Handle
  Fort Collins Sawrs November .4% Condns DB=>MCWB 1, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.267,                                  !- ASHRAE Taub {dimensionless}
  2.573;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9effb154-b7ae-4daf-a7a2-016f4b606992}, !- Handle
  Fort Collins Sawrs November .4% Condns WB=>MCDB 1, !- Name
  16.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.267,                                  !- ASHRAE Taub {dimensionless}
  2.573;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0ccf2381-eb37-4b38-bb04-182fc3bcba41}, !- Handle
  Fort Collins Sawrs October .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  11.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.645;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {75d6f5de-c6a0-45c1-b15b-e686dd397836}, !- Handle
  Fort Collins Sawrs October .4% Condns WB=>MCDB 1, !- Name
  24.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.645;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {23252b71-1cca-40de-89b4-5f3486875d7e}, !- Handle
  Fort Collins Sawrs September .4% Condns DB=>MCWB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  14.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Taub {dimensionless}
  2.587;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4a16b170-3a00-4dc1-b718-1acf2a008c2d}, !- Handle
  Fort Collins Sawrs September .4% Condns WB=>MCDB 1, !- Name
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Taub {dimensionless}
  2.587;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {685c6f45-caff-4e94-bd14-2540e9097eea}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5B;                     !- Climate Zone Value 1

OS:Building,
  {4dde68cb-cbcc-49a5-896b-973ba0db16f9}, !- Handle
  ComStock DOE Ref Pre-1980|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c3f7a700-5f24-4efb-9e9a-372e390dc36a}, !- Default Construction Set Name
  {c15b1674-bdfd-438a-a5b8-600ef080791f}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:SpaceType,
  {8812ffc6-b94b-4908-afcf-952f8845c6d4}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d223a234-37fd-4b5b-aa64-b39585630bc4}, !- Default Schedule Set Name
  {39f4316c-1751-4401-b271-6c42fe74556c}, !- Group Rendering Name
  {f52dcaa2-4f09-4118-ba3e-4d436ee1c6e4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {39f4316c-1751-4401-b271-6c42fe74556c}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {ae4e969f-7b13-4dbb-b264-6eaceba28544}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {59d0e3b4-2bb1-4846-abc6-a1147754735e}, !- Default Schedule Set Name
  {1b28b5bb-f66e-4083-b1bb-f0e7c6d768b0}, !- Group Rendering Name
  {33d3dab3-aae1-4969-bc36-ff17d2bd406e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {1b28b5bb-f66e-4083-b1bb-f0e7c6d768b0}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {9bdcccb8-db30-4302-bf74-187cee866f6f}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {69b47d9f-de89-4821-9e2b-05e35b3a6128}, !- Default Schedule Set Name
  {5faa8ae8-d219-460d-8c76-f413948d74c1}, !- Group Rendering Name
  {13c3f037-1d80-456a-86a6-06b359663a67}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {5faa8ae8-d219-460d-8c76-f413948d74c1}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {d843360a-72d2-492e-a75c-b073cd8528d2}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {699c1e54-cf07-4e2b-871f-eb74d6bdd57a}, !- Default Schedule Set Name
  {fac7a771-0185-4fe9-a5e4-69f55c29008c}, !- Group Rendering Name
  {18cc7658-18ed-48fe-9811-ea1b6e970436}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {fac7a771-0185-4fe9-a5e4-69f55c29008c}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {993e86c7-379e-401b-9e65-0b16cdaf56af}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {feec7374-e84c-495d-ba1c-a43d46130cfa}, !- Handle
  Retail Retail  - Story Ground,          !- Name
  {d843360a-72d2-492e-a75c-b073cd8528d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.4466055862581,                      !- X Origin {m}
  -3.40776759770968,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {993e86c7-379e-401b-9e65-0b16cdaf56af}, !- Building Story Name
  {c5ffc1d4-5941-41eb-b545-bb94bc3ec4f3}; !- Thermal Zone Name

OS:Surface,
  {30220d99-85ff-44ea-9f58-7adbb0ab186d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {feec7374-e84c-495d-ba1c-a43d46130cfa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 6.81553519541936, 0, !- X,Y,Z Vertex 2 {m}
  31.2219667302161, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  31.2219667302161, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dbe36dc-226a-4fa8-bdbe-70dbeb69b320}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feec7374-e84c-495d-ba1c-a43d46130cfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 6.81553519541936, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 6.81553519541936, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec366db1-b5bc-4f3b-9a57-097907597131}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feec7374-e84c-495d-ba1c-a43d46130cfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2219667302161, 6.81553519541936, 6.096, !- X,Y,Z Vertex 1 {m}
  31.2219667302161, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 6.81553519541936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c2ee5d9-d682-464e-9a2d-df14605feeca}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feec7374-e84c-495d-ba1c-a43d46130cfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd16b799-2673-4933-bb07-3be1e352ce3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2219667302161, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  31.2219667302161, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  31.2219667302161, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  31.2219667302161, 6.81553519541936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7f32e6a-3128-4e2d-a840-cef5a3103e94}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feec7374-e84c-495d-ba1c-a43d46130cfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  31.2219667302161, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  31.2219667302161, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f7bc0d-0c27-4237-8a7a-928a69fbcfd2}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {feec7374-e84c-495d-ba1c-a43d46130cfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2219667302161, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  31.2219667302161, 6.81553519541936, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 6.81553519541936, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5ffc1d4-5941-41eb-b545-bb94bc3ec4f3}, !- Handle
  Zone Retail Retail  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fcf2d52-1ec8-4f31-8e8b-56f20b760f28}, !- Zone Air Inlet Port List
  {b147230a-af17-43e2-a204-116a65448e11}, !- Zone Air Exhaust Port List
  {ae1118db-7ab7-4153-b4d3-b76effcfd061}, !- Zone Air Node Name
  {1189c850-8609-4e4a-bc55-fbacc9d0b051}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e083caf-59c0-44f0-82bc-2d72c94b9a03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d5b6df7-fd73-48df-a233-3c6afa4f0d98}, !- Handle
  Zone Retail Retail  - Story Ground Zone Air Node, !- Name
  {ae1118db-7ab7-4153-b4d3-b76effcfd061}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae1118db-7ab7-4153-b4d3-b76effcfd061}, !- Handle
  {c104d9f2-a238-41aa-b025-586558fde720}, !- Name
  {c5ffc1d4-5941-41eb-b545-bb94bc3ec4f3}, !- Source Object
  11,                                     !- Outlet Port
  {2d5b6df7-fd73-48df-a233-3c6afa4f0d98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fcf2d52-1ec8-4f31-8e8b-56f20b760f28}, !- Handle
  {285e7a72-9aeb-4047-b2c0-eeddd493f549}, !- Name
  {c5ffc1d4-5941-41eb-b545-bb94bc3ec4f3}, !- HVAC Component
  {37970ad2-c449-4b3a-a9d4-08026d5ba796}; !- Port 1

OS:PortList,
  {b147230a-af17-43e2-a204-116a65448e11}, !- Handle
  {8120b262-cf48-41aa-987a-3e01dfdb5d6c}, !- Name
  {c5ffc1d4-5941-41eb-b545-bb94bc3ec4f3}; !- HVAC Component

OS:PortList,
  {1189c850-8609-4e4a-bc55-fbacc9d0b051}, !- Handle
  {a39e5589-2d78-4517-92ed-55e255842164}, !- Name
  {c5ffc1d4-5941-41eb-b545-bb94bc3ec4f3}, !- HVAC Component
  {fa8bea0f-ada6-4b95-ae5e-45518a8fa8f9}; !- Port 1

OS:Sizing:Zone,
  {13cc6598-c40d-4269-8008-f8e6e66f8466}, !- Handle
  {c5ffc1d4-5941-41eb-b545-bb94bc3ec4f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f294764-fbfa-4cab-9900-0db937876855}, !- Handle
  Zone Retail Retail  - Story Ground Zone HVAC Equipment List, !- Name
  {c5ffc1d4-5941-41eb-b545-bb94bc3ec4f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a30baea8-ba53-44b8-aec5-452f790c9bb4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {8111d386-657a-46d8-8807-19e4c33a6d03}, !- Handle
  Retail Entry  - Story Ground,           !- Name
  {8812ffc6-b94b-4908-afcf-952f8845c6d4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.775361143958,                        !- X Origin {m}
  -3.40776759770968,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {993e86c7-379e-401b-9e65-0b16cdaf56af}, !- Building Story Name
  {c9853080-46dd-443f-aa96-c3adfcfcdfa1}; !- Thermal Zone Name

OS:Surface,
  {b100fd86-4468-49ba-a91f-64a8a0e80583}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8111d386-657a-46d8-8807-19e4c33a6d03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 2 {m}
  0.212644698097092, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  0.212644698097092, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd16b799-2673-4933-bb07-3be1e352ce3a}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8111d386-657a-46d8-8807-19e4c33a6d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c2ee5d9-d682-464e-9a2d-df14605feeca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 6.81553519541936, 6.096, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0570940-d47a-4f6a-bec7-f83ad7d99142}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8111d386-657a-46d8-8807-19e4c33a6d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.212644698097092, 6.81553519541936, 6.096, !- X,Y,Z Vertex 1 {m}
  0.212644698097092, 6.81553519541936, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 6.81553519541936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d062f134-44e8-458a-94b0-3ba0996a9ab2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8111d386-657a-46d8-8807-19e4c33a6d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {830d2944-272a-4a48-99d1-35c42b7ec6ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.212644698097092, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  0.212644698097092, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.212644698097092, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  0.212644698097092, 6.81553519541936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {454b98ca-0ea4-4bbc-8b75-db11671a8bd5}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8111d386-657a-46d8-8807-19e4c33a6d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.212644698097092, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  0.212644698097092, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007a870c-4ebd-4385-bb9e-b2b3d7fd7335}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8111d386-657a-46d8-8807-19e4c33a6d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.212644698097092, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  0.212644698097092, 6.81553519541936, 6.096, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 6.81553519541936, 6.096, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c9853080-46dd-443f-aa96-c3adfcfcdfa1}, !- Handle
  Zone Retail Entry  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce5fcfa7-cb1b-4c93-b44b-a2b6ddca9576}, !- Zone Air Inlet Port List
  {7a877644-029f-424c-b50c-1f6f958991b2}, !- Zone Air Exhaust Port List
  {cc75ee47-bfe5-4171-ad20-833bff1d6930}, !- Zone Air Node Name
  {b04e6a19-538c-4e70-aef2-0cbf405a5914}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a78ad93-cc21-45a1-bc1e-43d694f35256}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c22e2260-d75e-46e9-9587-802e35e5ea8e}, !- Handle
  Zone Retail Entry  - Story Ground Zone Air Node, !- Name
  {cc75ee47-bfe5-4171-ad20-833bff1d6930}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc75ee47-bfe5-4171-ad20-833bff1d6930}, !- Handle
  {f0abb57d-a484-4efa-99a0-97b19cddc128}, !- Name
  {c9853080-46dd-443f-aa96-c3adfcfcdfa1}, !- Source Object
  11,                                     !- Outlet Port
  {c22e2260-d75e-46e9-9587-802e35e5ea8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce5fcfa7-cb1b-4c93-b44b-a2b6ddca9576}, !- Handle
  {d89e82e3-f185-4d37-b49c-a312106c0177}, !- Name
  {c9853080-46dd-443f-aa96-c3adfcfcdfa1}; !- HVAC Component

OS:PortList,
  {7a877644-029f-424c-b50c-1f6f958991b2}, !- Handle
  {09ed8a9b-ee01-479d-8e22-5b00a9f5109f}, !- Name
  {c9853080-46dd-443f-aa96-c3adfcfcdfa1}; !- HVAC Component

OS:PortList,
  {b04e6a19-538c-4e70-aef2-0cbf405a5914}, !- Handle
  {470b069d-65df-4249-a8ce-d299fa08dadc}, !- Name
  {c9853080-46dd-443f-aa96-c3adfcfcdfa1}; !- HVAC Component

OS:Sizing:Zone,
  {f6665712-ae5d-4c03-bb65-877c634c106c}, !- Handle
  {c9853080-46dd-443f-aa96-c3adfcfcdfa1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4282351-61fa-403a-bca8-a63484f6ef6a}, !- Handle
  Zone Retail Entry  - Story Ground Zone HVAC Equipment List, !- Name
  {c9853080-46dd-443f-aa96-c3adfcfcdfa1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5cff7f6-7632-45e5-8f71-329c130313a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a557f689-2763-4fa0-acaf-802d0d937c08}, !- Handle
  Retail Point_of_Sale  - Story Ground,   !- Name
  {ae4e969f-7b13-4dbb-b264-6eaceba28544}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.9880058420551,                       !- X Origin {m}
  -3.40776759770968,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {993e86c7-379e-401b-9e65-0b16cdaf56af}, !- Building Story Name
  {dcdcb7a7-095c-474e-8a68-b7027b41bea5}; !- Thermal Zone Name

OS:Surface,
  {627ee912-06f2-4da5-ab45-3c0b6f761041}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a557f689-2763-4fa0-acaf-802d0d937c08}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 2 {m}
  2.68668397403431, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  2.68668397403431, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {830d2944-272a-4a48-99d1-35c42b7ec6ef}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a557f689-2763-4fa0-acaf-802d0d937c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d062f134-44e8-458a-94b0-3ba0996a9ab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 6.81553519541936, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e290c0-da76-4900-bf3f-ca66fa5be0e2}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a557f689-2763-4fa0-acaf-802d0d937c08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68668397403431, 6.81553519541936, 6.096, !- X,Y,Z Vertex 1 {m}
  2.68668397403431, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 6.81553519541936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d2ff9f-0dfb-4d08-9f5f-5a4ac709d4be}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a557f689-2763-4fa0-acaf-802d0d937c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24d1e541-d13f-4d51-b9c2-a6055444dee6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68668397403431, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  2.68668397403431, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.68668397403431, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  2.68668397403431, 6.81553519541936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd3b24a3-4c94-4991-b65a-96aacbfec95a}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a557f689-2763-4fa0-acaf-802d0d937c08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.68668397403431, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.68668397403431, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f3da572-ea53-4af5-9660-d7ce49ac96cc}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a557f689-2763-4fa0-acaf-802d0d937c08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68668397403431, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  2.68668397403431, 6.81553519541936, 6.096, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 6.81553519541936, 6.096, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dcdcb7a7-095c-474e-8a68-b7027b41bea5}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6628412f-e729-4f1b-95c2-80e5969184ea}, !- Zone Air Inlet Port List
  {5586912c-a324-470c-9515-c726fa4c3d41}, !- Zone Air Exhaust Port List
  {68fd0bdd-b542-4530-840c-8a9a3d1c9975}, !- Zone Air Node Name
  {e1aae7c1-3a54-425e-b272-bbd79b91fd91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d977dd9c-d585-46e7-8cb0-b1a3011a4bc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a03ae135-d3a6-4f77-b8b2-51cb3c287ad6}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground Zone Air Node, !- Name
  {68fd0bdd-b542-4530-840c-8a9a3d1c9975}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68fd0bdd-b542-4530-840c-8a9a3d1c9975}, !- Handle
  {bd6a2cc2-c6a1-4f73-a125-77d7f6655c4f}, !- Name
  {dcdcb7a7-095c-474e-8a68-b7027b41bea5}, !- Source Object
  11,                                     !- Outlet Port
  {a03ae135-d3a6-4f77-b8b2-51cb3c287ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6628412f-e729-4f1b-95c2-80e5969184ea}, !- Handle
  {a2c3d584-b96b-4ad6-813e-6bc61287f023}, !- Name
  {dcdcb7a7-095c-474e-8a68-b7027b41bea5}, !- HVAC Component
  {f1decc24-db33-47f1-a122-7691cc90da4d}; !- Port 1

OS:PortList,
  {5586912c-a324-470c-9515-c726fa4c3d41}, !- Handle
  {f5e8aedd-4ff6-4e61-927a-35a8c7105283}, !- Name
  {dcdcb7a7-095c-474e-8a68-b7027b41bea5}; !- HVAC Component

OS:PortList,
  {e1aae7c1-3a54-425e-b272-bbd79b91fd91}, !- Handle
  {e451bf30-5447-47fc-bb0d-17f2f78f5132}, !- Name
  {dcdcb7a7-095c-474e-8a68-b7027b41bea5}, !- HVAC Component
  {e7c31cb7-f2f6-4986-995d-6f8e704725f0}; !- Port 1

OS:Sizing:Zone,
  {a04e0256-7a95-4559-bb13-58c6f34eed99}, !- Handle
  {dcdcb7a7-095c-474e-8a68-b7027b41bea5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2858c574-b4b3-4cd1-b954-a82c893d4611}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground Zone HVAC Equipment List, !- Name
  {dcdcb7a7-095c-474e-8a68-b7027b41bea5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ba649b8-4d14-4057-820d-5ac45d564635}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f64e6c65-97e8-4fbd-b650-59b746a0c43c}, !- Handle
  Retail Back_Space  - Story Ground,      !- Name
  {9bdcccb8-db30-4302-bf74-187cee866f6f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.6746898160894,                       !- X Origin {m}
  -3.40776759770968,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {993e86c7-379e-401b-9e65-0b16cdaf56af}, !- Building Story Name
  {69512fb4-7ae3-4335-a8b4-8eb683e12edf}; !- Thermal Zone Name

OS:Surface,
  {09c99414-c656-4b38-b6b4-264a1934104e}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f64e6c65-97e8-4fbd-b650-59b746a0c43c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 2 {m}
  6.7719157701687, 6.81553519541936, 0,   !- X,Y,Z Vertex 3 {m}
  6.7719157701687, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24d1e541-d13f-4d51-b9c2-a6055444dee6}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f64e6c65-97e8-4fbd-b650-59b746a0c43c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04d2ff9f-0dfb-4d08-9f5f-5a4ac709d4be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.81553519541936, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd83ed9b-b3a0-4566-9343-97f3b8bffd41}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f64e6c65-97e8-4fbd-b650-59b746a0c43c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7719157701687, 6.81553519541936, 6.096, !- X,Y,Z Vertex 1 {m}
  6.7719157701687, 6.81553519541936, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.81553519541936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e26cca-019d-45f3-8cf9-d1cdb6a2b5c8}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f64e6c65-97e8-4fbd-b650-59b746a0c43c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7719157701687, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  6.7719157701687, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  6.7719157701687, 6.81553519541936, 0,   !- X,Y,Z Vertex 3 {m}
  6.7719157701687, 6.81553519541936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d22e38-28f1-47a3-b114-08a33a7c8c4c}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f64e6c65-97e8-4fbd-b650-59b746a0c43c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  6.7719157701687, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  6.7719157701687, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54c90ea0-630f-444d-bcfb-21efddaa5e2e}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f64e6c65-97e8-4fbd-b650-59b746a0c43c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7719157701687, -4.44089209850063e-16, 6.096, !- X,Y,Z Vertex 1 {m}
  6.7719157701687, 6.81553519541936, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.81553519541936, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.44089209850063e-16, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69512fb4-7ae3-4335-a8b4-8eb683e12edf}, !- Handle
  Zone Retail Back_Space  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e204aea1-0ca0-4588-821d-792fcb9a276d}, !- Zone Air Inlet Port List
  {1753a9d6-5a67-4475-8a6b-49743c22e356}, !- Zone Air Exhaust Port List
  {45a37762-449c-47f6-8734-428f4ec2b543}, !- Zone Air Node Name
  {8a3a9bca-257e-4985-9b69-8a6f24cc8dd2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a515198-6b2d-4464-a297-5a6d593209bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb8aa65a-9a0d-4a03-bd8c-efb9d6ab8c87}, !- Handle
  Zone Retail Back_Space  - Story Ground Zone Air Node, !- Name
  {45a37762-449c-47f6-8734-428f4ec2b543}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45a37762-449c-47f6-8734-428f4ec2b543}, !- Handle
  {a8fe339f-93a9-4d1f-a7fd-d3a5b01ac900}, !- Name
  {69512fb4-7ae3-4335-a8b4-8eb683e12edf}, !- Source Object
  11,                                     !- Outlet Port
  {fb8aa65a-9a0d-4a03-bd8c-efb9d6ab8c87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e204aea1-0ca0-4588-821d-792fcb9a276d}, !- Handle
  {b1c16f14-03a2-4758-bda2-343de5bb0957}, !- Name
  {69512fb4-7ae3-4335-a8b4-8eb683e12edf}, !- HVAC Component
  {18936ba5-dc7f-413e-a090-75bd1c2e42b0}; !- Port 1

OS:PortList,
  {1753a9d6-5a67-4475-8a6b-49743c22e356}, !- Handle
  {f775365f-9cbf-4281-ae84-ad9bbe190824}, !- Name
  {69512fb4-7ae3-4335-a8b4-8eb683e12edf}; !- HVAC Component

OS:PortList,
  {8a3a9bca-257e-4985-9b69-8a6f24cc8dd2}, !- Handle
  {9ce5a711-07b6-4f0b-8a6c-4eb4e98dfbd2}, !- Name
  {69512fb4-7ae3-4335-a8b4-8eb683e12edf}, !- HVAC Component
  {026d2e07-c40f-4cdb-89a9-ae5eaf6712cb}; !- Port 1

OS:Sizing:Zone,
  {8d7e7df6-776c-47eb-993e-b02f0f9aa27f}, !- Handle
  {69512fb4-7ae3-4335-a8b4-8eb683e12edf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a13612b1-f4f8-4b2f-ae3f-a1d3d3e26153}, !- Handle
  Zone Retail Back_Space  - Story Ground Zone HVAC Equipment List, !- Name
  {69512fb4-7ae3-4335-a8b4-8eb683e12edf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d93e5a31-94e0-4f04-95af-847edeceef5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {b304e718-5d76-4fd5-ab22-6c8cb3d0188c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0dbe36dc-226a-4fa8-bdbe-70dbeb69b320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 6.79013519541936, 1.19192446778385, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 6.79013519541936, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0.0253999999999985, 1.19192446778385; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45654145-1dbb-4b0d-903f-0d4974c3b701}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec366db1-b5bc-4f3b-9a57-097907597131}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.1965667302161, 6.81553519541936, 1.1894154303696, !- X,Y,Z Vertex 1 {m}
  31.1965667302161, 6.81553519541936, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 6.81553519541936, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 6.81553519541936, 1.1894154303696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c386587a-cb90-416a-b16c-9a31dc4106c7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7f32e6a-3128-4e2d-a840-cef5a3103e94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -4.44089209850063e-16, 1.1894154303696, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  31.1965667302161, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  31.1965667302161, -4.44089209850063e-16, 1.1894154303696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6052bc0-326d-46c2-b2a5-7422610d706e}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c0570940-d47a-4f6a-bec7-f83ad7d99142}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.187244698097092, 6.81553519541936, 1.32265936443315, !- X,Y,Z Vertex 1 {m}
  0.187244698097092, 6.81553519541936, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999911, 6.81553519541936, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999911, 6.81553519541936, 1.32265936443315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6a7b846-3bdb-4f8d-a4fc-0068e0721f7b}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {454b98ca-0ea4-4bbc-8b75-db11671a8bd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999911, -4.44089209850063e-16, 1.32265936443315, !- X,Y,Z Vertex 1 {m}
  0.0253999999999911, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  0.187244698097092, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  0.187244698097092, -4.44089209850063e-16, 1.32265936443315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a776a97-640a-4d40-9aa9-40a0afb6735a}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66e290c0-da76-4900-bf3f-ca66fa5be0e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66128397403431, 6.81553519541936, 1.19694394923811, !- X,Y,Z Vertex 1 {m}
  2.66128397403431, 6.81553519541936, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000092, 6.81553519541936, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000092, 6.81553519541936, 1.19694394923811; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9df34b8a-9d49-47c0-9f8b-f197628cd267}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd3b24a3-4c94-4991-b65a-96aacbfec95a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000089, -4.44089209850063e-16, 1.19694394923811, !- X,Y,Z Vertex 1 {m}
  0.0254000000000089, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  2.66128397403431, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  2.66128397403431, -4.44089209850063e-16, 1.19694394923811; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b0d0321-ad68-4bd6-93fc-1a7fb22919c1}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fd83ed9b-b3a0-4566-9343-97f3b8bffd41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7465157701687, 6.81553519541936, 1.19194526448603, !- X,Y,Z Vertex 1 {m}
  6.7465157701687, 6.81553519541936, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 6.81553519541936, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 6.81553519541936, 1.19194526448603; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ff5173d-9c43-43da-b657-c944588b0c05}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4e26cca-019d-45f3-8cf9-d1cdb6a2b5c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7719157701687, 0.0253999999999996, 1.19192446778385, !- X,Y,Z Vertex 1 {m}
  6.7719157701687, 0.0253999999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  6.7719157701687, 6.79013519541936, 0.762, !- X,Y,Z Vertex 3 {m}
  6.7719157701687, 6.79013519541936, 1.19192446778385; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8aa5029c-8f89-4d27-8358-2423e2dc4ad1}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31d22e38-28f1-47a3-b114-08a33a7c8c4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -4.44089209850063e-16, 1.19194526448603, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  6.7465157701687, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  6.7465157701687, -4.44089209850063e-16, 1.19194526448603; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {0e29f816-97ed-422f-8b6b-323a02d0933a}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {185f16e8-9084-413b-9384-0367e528af8e}, !- Handle
  Retail Back_Space People,               !- Name
  {0e29f816-97ed-422f-8b6b-323a02d0933a}, !- People Definition Name
  {9bdcccb8-db30-4302-bf74-187cee866f6f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {22330aed-b646-449f-ab85-52626354c0ea}, !- Work Efficiency Schedule Name
  {9e9b154c-9413-4aaf-8ea4-5a9edfcb453a}, !- Clothing Insulation Schedule Name
  {993066d2-4f3e-43a0-833f-74996ab2f885}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9e9b154c-9413-4aaf-8ea4-5a9edfcb453a}, !- Handle
  Clothing Schedule,                      !- Name
  {850cfc41-fabf-41bc-9fb0-731fe2179477}, !- Schedule Type Limits Name
  {1046b15d-8a93-4480-8566-613fe9e8e576}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1046b15d-8a93-4480-8566-613fe9e8e576}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {850cfc41-fabf-41bc-9fb0-731fe2179477}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d28b384e-b292-4909-9e4f-008dd69b193b}, !- Handle
  Schedule Rule 1,                        !- Name
  {9e9b154c-9413-4aaf-8ea4-5a9edfcb453a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54f58462-116c-4106-ae88-ba82a203a5e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54f58462-116c-4106-ae88-ba82a203a5e9}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {850cfc41-fabf-41bc-9fb0-731fe2179477}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {850cfc41-fabf-41bc-9fb0-731fe2179477}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {993066d2-4f3e-43a0-833f-74996ab2f885}, !- Handle
  Air Velocity Schedule,                  !- Name
  {c6dfe58f-5035-4ea2-862e-fb54cd44b711}, !- Schedule Type Limits Name
  {28c1e966-7791-482f-b1e1-5255fa823f12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28c1e966-7791-482f-b1e1-5255fa823f12}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {c6dfe58f-5035-4ea2-862e-fb54cd44b711}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c6dfe58f-5035-4ea2-862e-fb54cd44b711}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {22330aed-b646-449f-ab85-52626354c0ea}, !- Handle
  Work Efficiency Schedule,               !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  {bcb41a07-7e26-4140-89a3-80962dbf60b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcb41a07-7e26-4140-89a3-80962dbf60b5}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {352ad0d5-ab05-4d1a-ba96-4a3ee7ba91ca}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {87bb37bf-0e45-48e1-abf9-7c1cbcbfe48d}, !- Handle
  Retail Back_Space Lights,               !- Name
  {352ad0d5-ab05-4d1a-ba96-4a3ee7ba91ca}, !- Lights Definition Name
  {9bdcccb8-db30-4302-bf74-187cee866f6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {663a8e50-425d-41b7-9b5f-0070334cc157}, !- Handle
  {352ad0d5-ab05-4d1a-ba96-4a3ee7ba91ca}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0d555653-01de-47f4-ad2b-e13397f50c19}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {58a33ea9-feeb-4316-9604-4388d0a99c03}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {0d555653-01de-47f4-ad2b-e13397f50c19}, !- Electric Equipment Definition Name
  {9bdcccb8-db30-4302-bf74-187cee866f6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {13c3f037-1d80-456a-86a6-06b359663a67}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {69b47d9f-de89-4821-9e2b-05e35b3a6128}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e7c5252f-cf0a-4df1-906b-b0a8885c1200}, !- Number of People Schedule Name
  {58853317-a5a2-426c-a35a-98e7a0f5d4d8}, !- People Activity Level Schedule Name
  {33849c5f-34d9-477c-a547-1bbae320b7f6}, !- Lighting Schedule Name
  {35c27264-6455-43bb-8ea2-f7f381f2bd28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b52a460-6573-4c44-ab61-e806b17c1c53}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e7c5252f-cf0a-4df1-906b-b0a8885c1200}, !- Handle
  Retail Bldg Occ,                        !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  {fb6f646f-a954-4d73-aca1-e714f2fab97e}, !- Default Day Schedule Name
  {a87400e2-0db9-4c9f-879b-f3c068e28620}, !- Summer Design Day Schedule Name
  {11a46719-b335-456e-a041-8fda0e2a2e54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb6f646f-a954-4d73-aca1-e714f2fab97e}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.125,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.275,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.525,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.55,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.575,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  15,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  30,                                     !- Minute 19
  0.625,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  45,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  0,                                      !- Minute 21
  0.675,                                  !- Value Until Time 21
  10,                                     !- Hour 22
  15,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.75,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.775,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.75,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.725,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.7,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.6,                                    !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.481818181818182,                      !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.463636363636364,                      !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.445454545454545,                      !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.427272727272727,                      !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.409090909090909,                      !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.390909090909091,                      !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.372727272727273,                      !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.354545454545455,                      !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.336363636363636,                      !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.318181818181818,                      !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3,                                    !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.2625,                                 !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.225,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.1875,                                 !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.15,                                   !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1125,                                 !- Value Until Time 52
  21,                                     !- Hour 53
  15,                                     !- Minute 53
  0.075,                                  !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0375,                                 !- Value Until Time 54
  21,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Rule,
  {f5ac866e-3315-49ce-b9aa-7b56c5d791e3}, !- Handle
  Schedule Rule 2,                        !- Name
  {e7c5252f-cf0a-4df1-906b-b0a8885c1200}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {253b663b-f000-4edf-a273-63ad8ecd5962}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {253b663b-f000-4edf-a273-63ad8ecd5962}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.65,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.75,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7,                                    !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  20,                                     !- Hour 31
  30,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  45,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.15,                                   !- Value Until Time 33
  21,                                     !- Hour 34
  15,                                     !- Minute 34
  0.125,                                  !- Value Until Time 34
  21,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  21,                                     !- Hour 36
  45,                                     !- Minute 36
  0.075,                                  !- Value Until Time 36
  22,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05,                                   !- Value Until Time 37
  22,                                     !- Hour 38
  15,                                     !- Minute 38
  0.025,                                  !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Rule,
  {027725b5-752c-4bfa-89c0-56dc21100bb3}, !- Handle
  Schedule Rule 3,                        !- Name
  {e7c5252f-cf0a-4df1-906b-b0a8885c1200}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cab7e882-075d-409b-8c93-5c9b72509d57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cab7e882-075d-409b-8c93-5c9b72509d57}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.21025641025641,                       !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.220512820512821,                      !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.230769230769231,                      !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.241025641025641,                      !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.251282051282051,                      !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.261538461538462,                      !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.271794871794872,                      !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.282051282051282,                      !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.292307692307692,                      !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.302564102564103,                      !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.312820512820513,                      !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.323076923076923,                      !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.333333333333333,                      !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.343589743589744,                      !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.353846153846154,                      !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.364102564102564,                      !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.374358974358974,                      !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.384615384615385,                      !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.394871794871795,                      !- Value Until Time 29
  12,                                     !- Hour 30
  22,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.4,                                    !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.35,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.25,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.175,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.125,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.1,                                    !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.075,                                  !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.05,                                   !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.025,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Day,
  {11a46719-b335-456e-a041-8fda0e2a2e54}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a87400e2-0db9-4c9f-879b-f3c068e28620}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {58853317-a5a2-426c-a35a-98e7a0f5d4d8}, !- Handle
  Retail Activity,                        !- Name
  {1f705983-4ed2-4cac-8e25-612e7eb6c5b2}, !- Schedule Type Limits Name
  {1c4c6ef4-53f7-4cf3-aa9c-52406e156692}, !- Default Day Schedule Name
  {85c555b0-04fc-4026-8bfb-d5375effa65a}, !- Summer Design Day Schedule Name
  {bdd4319d-ac7a-43cc-a6a3-ec3c20d1c158}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c4c6ef4-53f7-4cf3-aa9c-52406e156692}, !- Handle
  Retail Activity Default,                !- Name
  {1f705983-4ed2-4cac-8e25-612e7eb6c5b2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bdd4319d-ac7a-43cc-a6a3-ec3c20d1c158}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {1f705983-4ed2-4cac-8e25-612e7eb6c5b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {85c555b0-04fc-4026-8bfb-d5375effa65a}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {1f705983-4ed2-4cac-8e25-612e7eb6c5b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1f705983-4ed2-4cac-8e25-612e7eb6c5b2}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {33849c5f-34d9-477c-a547-1bbae320b7f6}, !- Handle
  Retail Bldg Light,                      !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  {ae057711-e65a-43c9-9cbe-e771cf21978b}, !- Default Day Schedule Name
  {4368b3b4-5e03-4656-bc44-4f87d534035c}, !- Summer Design Day Schedule Name
  {22610ce7-a558-48d6-9ab7-317f089fb962}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae057711-e65a-43c9-9cbe-e771cf21978b}, !- Handle
  Retail Bldg Light Default,              !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0875,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.125,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1625,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.275,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.35,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.425,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.8,                                    !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  16,                                     !- Hour 15
  15,                                     !- Minute 15
  0.872727272727273,                      !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.845454545454545,                      !- Value Until Time 16
  16,                                     !- Hour 17
  45,                                     !- Minute 17
  0.818181818181818,                      !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.790909090909091,                      !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.763636363636363,                      !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.736363636363636,                      !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.709090909090909,                      !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.681818181818182,                      !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.654545454545455,                      !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.627272727272727,                      !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  19,                                     !- Hour 26
  15,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  19,                                     !- Hour 27
  30,                                     !- Minute 27
  0.575,                                  !- Value Until Time 27
  19,                                     !- Hour 28
  45,                                     !- Minute 28
  0.55,                                   !- Value Until Time 28
  20,                                     !- Hour 29
  0,                                      !- Minute 29
  0.525,                                  !- Value Until Time 29
  20,                                     !- Hour 30
  15,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  20,                                     !- Hour 31
  30,                                     !- Minute 31
  0.425,                                  !- Value Until Time 31
  20,                                     !- Hour 32
  45,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.275,                                  !- Value Until Time 33
  21,                                     !- Hour 34
  15,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  21,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  21,                                     !- Hour 36
  45,                                     !- Minute 36
  0.125,                                  !- Value Until Time 36
  22,                                     !- Hour 37
  0,                                      !- Minute 37
  0.0875,                                 !- Value Until Time 37
  22,                                     !- Hour 38
  15,                                     !- Minute 38
  0.05,                                   !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05;                                   !- Value Until Time 39

OS:Schedule:Rule,
  {cf4addca-dc98-4536-a33c-5921471cf7a0}, !- Handle
  Schedule Rule 4,                        !- Name
  {33849c5f-34d9-477c-a547-1bbae320b7f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {865c8717-722f-4b63-9045-670415ca3626}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {865c8717-722f-4b63-9045-670415ca3626}, !- Handle
  Retail Bldg Light Sat Day,              !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.45,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.525,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.675,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.825,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.8,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.6,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0625,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05;                                   !- Value Until Time 36

OS:Schedule:Day,
  {4368b3b4-5e03-4656-bc44-4f87d534035c}, !- Handle
  Retail Bldg Light Summer Design Day,    !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84fef95e-3e92-45bc-a614-b74bec8c488a}, !- Handle
  Schedule Rule 5,                        !- Name
  {33849c5f-34d9-477c-a547-1bbae320b7f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f18c051-3833-4612-960b-ceb0104d1ad1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f18c051-3833-4612-960b-ceb0104d1ad1}, !- Handle
  Retail Bldg Light Sun Day,              !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  45,                                     !- Minute 2
  0.05625,                                !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0625,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.075,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  45,                                     !- Minute 6
  0.08125,                                !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0875,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  15,                                     !- Minute 8
  0.09375,                                !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.175,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.2875,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.325,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.3625,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.41025641025641,                       !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.420512820512821,                      !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.430769230769231,                      !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.441025641025641,                      !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.451282051282051,                      !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.461538461538462,                      !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.471794871794872,                      !- Value Until Time 24
  9,                                      !- Hour 25
  30,                                     !- Minute 25
  0.482051282051282,                      !- Value Until Time 25
  9,                                      !- Hour 26
  45,                                     !- Minute 26
  0.492307692307692,                      !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.502564102564102,                      !- Value Until Time 27
  10,                                     !- Hour 28
  15,                                     !- Minute 28
  0.512820512820513,                      !- Value Until Time 28
  10,                                     !- Hour 29
  30,                                     !- Minute 29
  0.523076923076923,                      !- Value Until Time 29
  10,                                     !- Hour 30
  45,                                     !- Minute 30
  0.533333333333333,                      !- Value Until Time 30
  11,                                     !- Hour 31
  0,                                      !- Minute 31
  0.543589743589743,                      !- Value Until Time 31
  11,                                     !- Hour 32
  15,                                     !- Minute 32
  0.553846153846154,                      !- Value Until Time 32
  11,                                     !- Hour 33
  30,                                     !- Minute 33
  0.564102564102564,                      !- Value Until Time 33
  11,                                     !- Hour 34
  45,                                     !- Minute 34
  0.574358974358974,                      !- Value Until Time 34
  12,                                     !- Hour 35
  0,                                      !- Minute 35
  0.584615384615385,                      !- Value Until Time 35
  12,                                     !- Hour 36
  15,                                     !- Minute 36
  0.594871794871795,                      !- Value Until Time 36
  12,                                     !- Hour 37
  22,                                     !- Minute 37
  0.6,                                    !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.6,                                    !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.55,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.45,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.35,                                   !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.2,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.1625,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.125,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0875,                                 !- Value Until Time 49
  21,                                     !- Hour 50
  45,                                     !- Minute 50
  0.05,                                   !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.05;                                   !- Value Until Time 51

OS:Schedule:Day,
  {22610ce7-a558-48d6-9ab7-317f089fb962}, !- Handle
  Retail Bldg Light Winter Design Day,    !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {35c27264-6455-43bb-8ea2-f7f381f2bd28}, !- Handle
  Retail Bldg Equip,                      !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  {86ba53d8-9e0a-424b-9342-4e52be8a6fe1}, !- Default Day Schedule Name
  {7e698130-1943-494e-a064-b4ec414f9aa4}, !- Summer Design Day Schedule Name
  {9480fb43-bcd0-41ac-bc35-986c9984dcfc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86ba53d8-9e0a-424b-9342-4e52be8a6fe1}, !- Handle
  Retail Bldg Equip Default,              !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.3,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.35,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.475,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.55,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.625,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.85,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  16,                                     !- Hour 15
  15,                                     !- Minute 15
  0.890909090909091,                      !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.881818181818182,                      !- Value Until Time 16
  16,                                     !- Hour 17
  45,                                     !- Minute 17
  0.872727272727273,                      !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.863636363636364,                      !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.854545454545455,                      !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.845454545454546,                      !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.836363636363637,                      !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.827272727272727,                      !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.818181818181818,                      !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.809090909090909,                      !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.8,                                    !- Value Until Time 25
  19,                                     !- Hour 26
  15,                                     !- Minute 26
  0.8,                                    !- Value Until Time 26
  19,                                     !- Hour 27
  30,                                     !- Minute 27
  0.775,                                  !- Value Until Time 27
  19,                                     !- Hour 28
  45,                                     !- Minute 28
  0.75,                                   !- Value Until Time 28
  20,                                     !- Hour 29
  0,                                      !- Minute 29
  0.725,                                  !- Value Until Time 29
  20,                                     !- Hour 30
  15,                                     !- Minute 30
  0.7,                                    !- Value Until Time 30
  20,                                     !- Hour 31
  30,                                     !- Minute 31
  0.625,                                  !- Value Until Time 31
  20,                                     !- Hour 32
  45,                                     !- Minute 32
  0.55,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.475,                                  !- Value Until Time 33
  21,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4,                                    !- Value Until Time 34
  21,                                     !- Hour 35
  30,                                     !- Minute 35
  0.35,                                   !- Value Until Time 35
  21,                                     !- Hour 36
  45,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  22,                                     !- Hour 37
  0,                                      !- Minute 37
  0.25,                                   !- Value Until Time 37
  22,                                     !- Hour 38
  15,                                     !- Minute 38
  0.2,                                    !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.2;                                    !- Value Until Time 39

OS:Schedule:Rule,
  {4a7cd571-3664-4c8c-b91a-3237c2a58a01}, !- Handle
  Schedule Rule 6,                        !- Name
  {35c27264-6455-43bb-8ea2-f7f381f2bd28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39ab2eae-ab62-44fa-a823-b6b4c41f86df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39ab2eae-ab62-44fa-a823-b6b4c41f86df}, !- Handle
  Retail Bldg Equip Sat Day,              !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.225,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2625,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.45,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.575,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.725,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.85,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.75,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.65,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.6,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.55,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.4,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.2625,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.225,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.1875,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.15;                                   !- Value Until Time 36

OS:Schedule:Day,
  {7e698130-1943-494e-a064-b4ec414f9aa4}, !- Handle
  Retail Bldg Equip Summer Design Day,    !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64f324ad-3168-465d-a830-89e8a316ebab}, !- Handle
  Schedule Rule 7,                        !- Name
  {35c27264-6455-43bb-8ea2-f7f381f2bd28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5d31f41-c4fd-4ce4-a181-954624c73c32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5d31f41-c4fd-4ce4-a181-954624c73c32}, !- Handle
  Retail Bldg Equip Sun Day,              !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  45,                                     !- Minute 2
  0.16875,                                !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1875,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.20625,                                !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.225,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  45,                                     !- Minute 6
  0.24375,                                !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2625,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  15,                                     !- Minute 8
  0.28125,                                !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.3375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.375,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.4125,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.4875,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.525,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.5625,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.61025641025641,                       !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.620512820512821,                      !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.630769230769231,                      !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.641025641025641,                      !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.651282051282051,                      !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.661538461538462,                      !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.671794871794872,                      !- Value Until Time 24
  9,                                      !- Hour 25
  30,                                     !- Minute 25
  0.682051282051282,                      !- Value Until Time 25
  9,                                      !- Hour 26
  45,                                     !- Minute 26
  0.692307692307692,                      !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.702564102564103,                      !- Value Until Time 27
  10,                                     !- Hour 28
  15,                                     !- Minute 28
  0.712820512820513,                      !- Value Until Time 28
  10,                                     !- Hour 29
  30,                                     !- Minute 29
  0.723076923076923,                      !- Value Until Time 29
  10,                                     !- Hour 30
  45,                                     !- Minute 30
  0.733333333333334,                      !- Value Until Time 30
  11,                                     !- Hour 31
  0,                                      !- Minute 31
  0.743589743589744,                      !- Value Until Time 31
  11,                                     !- Hour 32
  15,                                     !- Minute 32
  0.753846153846154,                      !- Value Until Time 32
  11,                                     !- Hour 33
  30,                                     !- Minute 33
  0.764102564102564,                      !- Value Until Time 33
  11,                                     !- Hour 34
  45,                                     !- Minute 34
  0.774358974358974,                      !- Value Until Time 34
  12,                                     !- Hour 35
  0,                                      !- Minute 35
  0.784615384615385,                      !- Value Until Time 35
  12,                                     !- Hour 36
  15,                                     !- Minute 36
  0.794871794871795,                      !- Value Until Time 36
  12,                                     !- Hour 37
  22,                                     !- Minute 37
  0.8,                                    !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.8,                                    !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.75,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.7,                                    !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.65,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.55,                                   !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.3375,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.275,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  30,                                     !- Minute 49
  0.2125,                                 !- Value Until Time 49
  21,                                     !- Hour 50
  45,                                     !- Minute 50
  0.15,                                   !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.15;                                   !- Value Until Time 51

OS:Schedule:Day,
  {9480fb43-bcd0-41ac-bc35-986c9984dcfc}, !- Handle
  Retail Bldg Equip Winter Design Day,    !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b52a460-6573-4c44-ab61-e806b17c1c53}, !- Handle
  Retail Infil Half On,                   !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  {c898a49e-5b07-415c-a005-bdd9ded8e621}, !- Default Day Schedule Name
  {bff4f628-a3a5-4469-b531-1b1d16da3d5f}, !- Summer Design Day Schedule Name
  {cc043485-05b0-40c1-b026-db6e36f22572}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c898a49e-5b07-415c-a005-bdd9ded8e621}, !- Handle
  Retail Infil Half On Default,           !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bff4f628-a3a5-4469-b531-1b1d16da3d5f}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {01579adc-d2d9-4253-8e0d-4c2b7bf75fb2}, !- Handle
  Schedule Rule 8,                        !- Name
  {2b52a460-6573-4c44-ab61-e806b17c1c53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d0ced4e-c33b-414f-8f76-1ec806ffda2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d0ced4e-c33b-414f-8f76-1ec806ffda2b}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a1769919-2bcd-4002-8617-a3858acc32a7}, !- Handle
  Schedule Rule 9,                        !- Name
  {2b52a460-6573-4c44-ab61-e806b17c1c53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0453ee7c-6767-4340-a280-340683dcddfc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0453ee7c-6767-4340-a280-340683dcddfc}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cc043485-05b0-40c1-b026-db6e36f22572}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {28b74ad9-667d-434d-8296-5cdb4a4a98b6}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fc7fec0d-aa46-4868-9d0c-9651b4e43c40}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {28b74ad9-667d-434d-8296-5cdb4a4a98b6}, !- People Definition Name
  {ae4e969f-7b13-4dbb-b264-6eaceba28544}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {22330aed-b646-449f-ab85-52626354c0ea}, !- Work Efficiency Schedule Name
  {9e9b154c-9413-4aaf-8ea4-5a9edfcb453a}, !- Clothing Insulation Schedule Name
  {993066d2-4f3e-43a0-833f-74996ab2f885}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b8096360-b970-466d-891d-77e674bfa53a}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ecb7a5ae-dda7-46f1-87dd-8d411a7bd1ca}, !- Handle
  Retail Point_of_Sale Lights,            !- Name
  {b8096360-b970-466d-891d-77e674bfa53a}, !- Lights Definition Name
  {ae4e969f-7b13-4dbb-b264-6eaceba28544}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f539881a-9f8b-4fef-b834-b2c49e9712a2}, !- Handle
  {b8096360-b970-466d-891d-77e674bfa53a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {36c7c9b5-f8db-4a4c-9d12-63ac616c3e39}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0bd49ade-789f-4a55-a4cf-713fa4435192}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {36c7c9b5-f8db-4a4c-9d12-63ac616c3e39}, !- Electric Equipment Definition Name
  {ae4e969f-7b13-4dbb-b264-6eaceba28544}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {33d3dab3-aae1-4969-bc36-ff17d2bd406e}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {59d0e3b4-2bb1-4846-abc6-a1147754735e}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e7c5252f-cf0a-4df1-906b-b0a8885c1200}, !- Number of People Schedule Name
  {58853317-a5a2-426c-a35a-98e7a0f5d4d8}, !- People Activity Level Schedule Name
  {33849c5f-34d9-477c-a547-1bbae320b7f6}, !- Lighting Schedule Name
  {35c27264-6455-43bb-8ea2-f7f381f2bd28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b52a460-6573-4c44-ab61-e806b17c1c53}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {94bffbd1-4a93-4d8d-a240-d0e98e37c31d}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {04eb16fd-4417-4b9a-a78d-5a54d715d170}, !- Handle
  Retail Retail People,                   !- Name
  {94bffbd1-4a93-4d8d-a240-d0e98e37c31d}, !- People Definition Name
  {d843360a-72d2-492e-a75c-b073cd8528d2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {22330aed-b646-449f-ab85-52626354c0ea}, !- Work Efficiency Schedule Name
  {9e9b154c-9413-4aaf-8ea4-5a9edfcb453a}, !- Clothing Insulation Schedule Name
  {993066d2-4f3e-43a0-833f-74996ab2f885}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {efd05f84-af91-42cc-88f6-6948e3501518}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d1b86538-93f8-4af1-aec4-fc89a31007a2}, !- Handle
  Retail Retail Lights,                   !- Name
  {efd05f84-af91-42cc-88f6-6948e3501518}, !- Lights Definition Name
  {d843360a-72d2-492e-a75c-b073cd8528d2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6d9e16af-d290-405a-978b-2eb8ce064162}, !- Handle
  {efd05f84-af91-42cc-88f6-6948e3501518}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c1443868-2ce2-426a-a59b-b62b5acab931}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {635fc678-d279-4b7d-a5a8-07329684e964}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {c1443868-2ce2-426a-a59b-b62b5acab931}, !- Electric Equipment Definition Name
  {d843360a-72d2-492e-a75c-b073cd8528d2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {18cc7658-18ed-48fe-9811-ea1b6e970436}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {699c1e54-cf07-4e2b-871f-eb74d6bdd57a}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e7c5252f-cf0a-4df1-906b-b0a8885c1200}, !- Number of People Schedule Name
  {58853317-a5a2-426c-a35a-98e7a0f5d4d8}, !- People Activity Level Schedule Name
  {33849c5f-34d9-477c-a547-1bbae320b7f6}, !- Lighting Schedule Name
  {35c27264-6455-43bb-8ea2-f7f381f2bd28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b52a460-6573-4c44-ab61-e806b17c1c53}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {3d8b518f-c55c-4b2c-912d-2b2835744488}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {79131323-10cf-4c35-9be5-cba9700752f3}, !- Handle
  Retail Entry People,                    !- Name
  {3d8b518f-c55c-4b2c-912d-2b2835744488}, !- People Definition Name
  {8812ffc6-b94b-4908-afcf-952f8845c6d4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {22330aed-b646-449f-ab85-52626354c0ea}, !- Work Efficiency Schedule Name
  {9e9b154c-9413-4aaf-8ea4-5a9edfcb453a}, !- Clothing Insulation Schedule Name
  {993066d2-4f3e-43a0-833f-74996ab2f885}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {395999b0-6245-469b-854b-7a7c6d7e6e4f}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b83b0686-eaf6-42f3-a549-dd719d389710}, !- Handle
  Retail Entry Lights,                    !- Name
  {395999b0-6245-469b-854b-7a7c6d7e6e4f}, !- Lights Definition Name
  {8812ffc6-b94b-4908-afcf-952f8845c6d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b8f7d2b2-62e0-4aee-9178-5f693647f4be}, !- Handle
  {395999b0-6245-469b-854b-7a7c6d7e6e4f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {f52dcaa2-4f09-4118-ba3e-4d436ee1c6e4}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d223a234-37fd-4b5b-aa64-b39585630bc4}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e7c5252f-cf0a-4df1-906b-b0a8885c1200}, !- Number of People Schedule Name
  {58853317-a5a2-426c-a35a-98e7a0f5d4d8}, !- People Activity Level Schedule Name
  {33849c5f-34d9-477c-a547-1bbae320b7f6}, !- Lighting Schedule Name
  {35c27264-6455-43bb-8ea2-f7f381f2bd28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b52a460-6573-4c44-ab61-e806b17c1c53}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {c3f7a700-5f24-4efb-9e9a-372e390dc36a}, !- Handle
  Res ComStock DOE Ref Pre-1980 - Retail - ASHRAE 169-2013-5B, !- Name
  {c6f42046-3d68-48ca-bdd3-a9a6b4b4fa53}, !- Default Exterior Surface Constructions Name
  {229c2263-4cba-4e1a-8857-b17f16789ce5}, !- Default Interior Surface Constructions Name
  {bf7bb953-df48-4e90-8388-f26666258536}, !- Default Ground Contact Surface Constructions Name
  {235ab682-7845-4f8c-b438-fe4a73cac7bb}, !- Default Exterior SubSurface Constructions Name
  {728e4960-1faf-491e-9d2b-991cecdfc401}, !- Default Interior SubSurface Constructions Name
  {71fa5942-9243-4279-b6bb-666a9ba750cf}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c6f42046-3d68-48ca-bdd3-a9a6b4b4fa53}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7414b7ef-ee03-4759-b9ef-bb3bf2a219bf}, !- Floor Construction Name
  {16a09749-f0f2-4b01-b0a0-e3d8d4986c97}, !- Wall Construction Name
  {9368bd8f-a8a3-49dd-9575-5435090786eb}; !- Roof Ceiling Construction Name

OS:Construction,
  {7414b7ef-ee03-4759-b9ef-bb3bf2a219bf}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {c29915d4-9e61-4454-8eca-fe3a995e2a64}, !- Layer 1
  {73cc8f6a-2c0d-4a2c-8104-4b197e89c1f0}; !- Layer 2

OS:StandardsInformation:Construction,
  {1cd66799-21aa-4950-84ec-0de2c15dbfaa}, !- Handle
  {7414b7ef-ee03-4759-b9ef-bb3bf2a219bf}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a5f5db03-5e36-4329-9db3-86eebefa407e}, !- Handle
  Typical Insulation R-4.03,              !- Name
  Smooth,                                 !- Roughness
  0.710130638653167,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c29915d4-9e61-4454-8eca-fe3a995e2a64}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {73cc8f6a-2c0d-4a2c-8104-4b197e89c1f0}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {16a09749-f0f2-4b01-b0a0-e3d8d4986c97}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.21, !- Name
  ,                                       !- Surface Rendering Name
  {13967775-e87c-49d8-b1dc-79dc79d91241}, !- Layer 1
  {7edc45f4-163c-4be1-9adc-aa75be1e6a0a}, !- Layer 2
  {a5f5db03-5e36-4329-9db3-86eebefa407e}, !- Layer 3
  {7edc45f4-163c-4be1-9adc-aa75be1e6a0a}; !- Layer 4

OS:StandardsInformation:Construction,
  {96feacc0-4330-4153-8659-57cc5c8790b0}, !- Handle
  {16a09749-f0f2-4b01-b0a0-e3d8d4986c97}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {13967775-e87c-49d8-b1dc-79dc79d91241}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7edc45f4-163c-4be1-9adc-aa75be1e6a0a}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9368bd8f-a8a3-49dd-9575-5435090786eb}, !- Handle
  Typical IEAD Roof R-13.16,              !- Name
  ,                                       !- Surface Rendering Name
  {53c0df13-e6d1-4589-9425-03531e2c1c25}, !- Layer 1
  {cd3ceb4e-4652-4e1d-8289-46ff46f3fdec}, !- Layer 2
  {c4a84440-52a1-4438-b706-9bca6b162163}; !- Layer 3

OS:StandardsInformation:Construction,
  {053ff4bd-11eb-44e6-ac68-24d57ec34435}, !- Handle
  {9368bd8f-a8a3-49dd-9575-5435090786eb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {53c0df13-e6d1-4589-9425-03531e2c1c25}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cd3ceb4e-4652-4e1d-8289-46ff46f3fdec}, !- Handle
  Typical Insulation R-12.04,             !- Name
  Smooth,                                 !- Roughness
  2.12048064786099,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c4a84440-52a1-4438-b706-9bca6b162163}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {229c2263-4cba-4e1a-8857-b17f16789ce5}, !- Handle
  Default Surface Constructions 2,        !- Name
  {432f7f0a-728e-4674-9541-a550eedb3126}, !- Floor Construction Name
  {27dea782-f343-485e-b369-f0ecb23876ec}, !- Wall Construction Name
  {b5377757-94e8-43ed-8e78-60525f808654}; !- Roof Ceiling Construction Name

OS:Construction,
  {432f7f0a-728e-4674-9541-a550eedb3126}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {42a1a6c1-1408-4030-9127-aafd09bee0ff}, !- Layer 1
  {977d5eb8-094c-4d75-bcbe-70dc83f49113}; !- Layer 2

OS:StandardsInformation:Construction,
  {78f72395-eba1-46fb-8fea-7d808f0ce6de}, !- Handle
  {432f7f0a-728e-4674-9541-a550eedb3126}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {42a1a6c1-1408-4030-9127-aafd09bee0ff}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {977d5eb8-094c-4d75-bcbe-70dc83f49113}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {27dea782-f343-485e-b369-f0ecb23876ec}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {0a5b1a33-16c8-47c5-bdb2-54d9edfdf906}, !- Layer 1
  {0a5b1a33-16c8-47c5-bdb2-54d9edfdf906}; !- Layer 2

OS:StandardsInformation:Construction,
  {00fa7d87-b167-4ef6-aef5-de7b8151ab48}, !- Handle
  {27dea782-f343-485e-b369-f0ecb23876ec}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0a5b1a33-16c8-47c5-bdb2-54d9edfdf906}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b5377757-94e8-43ed-8e78-60525f808654}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {977d5eb8-094c-4d75-bcbe-70dc83f49113}, !- Layer 1
  {42a1a6c1-1408-4030-9127-aafd09bee0ff}; !- Layer 2

OS:StandardsInformation:Construction,
  {43d47736-ebe3-4ea7-8f51-567729cf0555}, !- Handle
  {b5377757-94e8-43ed-8e78-60525f808654}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {bf7bb953-df48-4e90-8388-f26666258536}, !- Handle
  Default Surface Constructions 3,        !- Name
  {4a1b568d-1549-4864-8a81-19d4536b9621}, !- Floor Construction Name
  {d1daf603-e7ac-411a-b690-08831fad11d4}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {4a1b568d-1549-4864-8a81-19d4536b9621}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {29a3e687-550d-4c16-ae21-c02563e57dac}; !- Layer 1

OS:StandardsInformation:Construction,
  {404f565c-0c51-45d7-a1a7-716191fe48f8}, !- Handle
  {4a1b568d-1549-4864-8a81-19d4536b9621}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {29a3e687-550d-4c16-ae21-c02563e57dac}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d1daf603-e7ac-411a-b690-08831fad11d4}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {5ce7abae-718c-430b-9bbd-af8367fd2f51}; !- Layer 1

OS:StandardsInformation:Construction,
  {f66a562a-29eb-4780-9a6c-7b6ace9f2369}, !- Handle
  {d1daf603-e7ac-411a-b690-08831fad11d4}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e18fe15f-5a38-46cb-851e-ed17ae458c3a}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5ce7abae-718c-430b-9bbd-af8367fd2f51}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {235ab682-7845-4f8c-b438-fe4a73cac7bb}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {25a8b806-98de-4d43-ad81-0ea67af9df19}, !- Fixed Window Construction Name
  {8c06837c-9d29-44a9-9c66-5735d3618ff9}, !- Operable Window Construction Name
  {9bead405-3576-4d56-b505-885b4fe07024}, !- Door Construction Name
  {f2e29e7f-0a74-4cdd-af11-88c998e0929c}, !- Glass Door Construction Name
  {16cdc603-93b5-4ba0-bbcb-ba890bee235d}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {8a671967-eedb-48a7-9593-9f01a3444fc6}, !- Tubular Daylight Dome Construction Name
  {8a671967-eedb-48a7-9593-9f01a3444fc6}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {25a8b806-98de-4d43-ad81-0ea67af9df19}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {899f391f-245a-49f9-bed4-d199a13148f4}; !- Layer 1

OS:StandardsInformation:Construction,
  {67d6a03a-844f-4202-a136-c16fd83759ac}, !- Handle
  {25a8b806-98de-4d43-ad81-0ea67af9df19}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {899f391f-245a-49f9-bed4-d199a13148f4}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {8c06837c-9d29-44a9-9c66-5735d3618ff9}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {0b3c994d-6516-4a70-8b8c-48d099dcb4f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {9a78460d-9bb2-4b69-9ca6-bc9085964e47}, !- Handle
  {8c06837c-9d29-44a9-9c66-5735d3618ff9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {0b3c994d-6516-4a70-8b8c-48d099dcb4f5}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41 1, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {9bead405-3576-4d56-b505-885b4fe07024}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {9e722169-521f-4a81-b3e0-1a3afaace30f}, !- Layer 1
  {e18fe15f-5a38-46cb-851e-ed17ae458c3a}; !- Layer 2

OS:StandardsInformation:Construction,
  {e7883ad6-8f6a-46bc-bbea-2291fbba3971}, !- Handle
  {9bead405-3576-4d56-b505-885b4fe07024}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9e722169-521f-4a81-b3e0-1a3afaace30f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f2e29e7f-0a74-4cdd-af11-88c998e0929c}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {e7ecc15a-d384-4344-9e10-e68b89c4ed05}; !- Layer 1

OS:StandardsInformation:Construction,
  {7378958d-239e-48ab-8816-7b245c6b3985}, !- Handle
  {f2e29e7f-0a74-4cdd-af11-88c998e0929c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {e7ecc15a-d384-4344-9e10-e68b89c4ed05}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {16cdc603-93b5-4ba0-bbcb-ba890bee235d}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e18fe15f-5a38-46cb-851e-ed17ae458c3a}; !- Layer 1

OS:StandardsInformation:Construction,
  {bb21e9b6-7b1e-47ed-ad29-fad4ce9d2f0e}, !- Handle
  {16cdc603-93b5-4ba0-bbcb-ba890bee235d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {8a671967-eedb-48a7-9593-9f01a3444fc6}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {f12b8e79-f17f-4885-875e-526e72ce6578}; !- Layer 1

OS:StandardsInformation:Construction,
  {55375fc2-28ca-48d7-b2d2-ab25eb3d8552}, !- Handle
  {8a671967-eedb-48a7-9593-9f01a3444fc6}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {f12b8e79-f17f-4885-875e-526e72ce6578}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {728e4960-1faf-491e-9d2b-991cecdfc401}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {8a671967-eedb-48a7-9593-9f01a3444fc6}, !- Fixed Window Construction Name
  {8a671967-eedb-48a7-9593-9f01a3444fc6}, !- Operable Window Construction Name
  {e632d91f-d121-4067-b461-a7b999fd2320}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e632d91f-d121-4067-b461-a7b999fd2320}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {290c3c11-97fc-428e-b54c-4423384a5340}; !- Layer 1

OS:StandardsInformation:Construction,
  {2a2ddaeb-07a0-4c12-be53-bbdf42a009d1}, !- Handle
  {e632d91f-d121-4067-b461-a7b999fd2320}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {290c3c11-97fc-428e-b54c-4423384a5340}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {71fa5942-9243-4279-b6bb-666a9ba750cf}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {290c3c11-97fc-428e-b54c-4423384a5340}; !- Layer 1

OS:StandardsInformation:Construction,
  {6c3d0b8d-a096-4902-8c91-79f9159341e9}, !- Handle
  {71fa5942-9243-4279-b6bb-666a9ba750cf}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Handle
  Always On Discrete,                     !- Name
  {11c96ae0-d5d1-4392-8162-973fbb37616f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {11c96ae0-d5d1-4392-8162-973fbb37616f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {a6ff35b6-30f1-4561-bda0-8af0bc903f77}, !- Handle
  Retail Back_Space  - Story Ground Infiltration, !- Name
  {f64e6c65-97e8-4fbd-b650-59b746a0c43c}, !- Space or SpaceType Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007473193302,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21237bd2-7b36-4ccd-b7a4-735c7a9fcc78}, !- Handle
  Retail Entry  - Story Ground Infiltration, !- Name
  {8111d386-657a-46d8-8807-19e4c33a6d03}, !- Space or SpaceType Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006576144487,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab660a7b-fa20-49f8-a614-b13849c9a67c}, !- Handle
  Retail Point_of_Sale  - Story Ground Infiltration, !- Name
  {a557f689-2763-4fa0-acaf-802d0d937c08}, !- Space or SpaceType Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006576144487,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c95a9cc2-cccd-4e94-b93a-9758d7824c30}, !- Handle
  Retail Retail  - Story Ground Infiltration, !- Name
  {feec7374-e84c-495d-ba1c-a43d46130cfa}, !- Space or SpaceType Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006816673497,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {cfc298c7-2c19-4817-9909-dfa4468a3f88}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {02d22337-4c91-4e9a-aeaf-c5fb3c01b6d2}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {5fdf0035-a20b-48e9-8df0-e029a696fc32}, !- Handle
  Parking Areas and Drives,               !- Name
  {02d22337-4c91-4e9a-aeaf-c5fb3c01b6d2}, !- Exterior Lights Definition Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4252.71263563179,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {29dd16b8-725b-4947-9316-2d7ce62371c0}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {83d90f9e-22d2-4754-9b78-a8c2df21dad3}, !- Handle
  Building Facades,                       !- Name
  {29dd16b8-725b-4947-9316-2d7ce62371c0}, !- Exterior Lights Definition Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  6260.99033699942,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f6d7c058-85eb-45bb-8192-6f4ec99e7ddd}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {bf3649bd-61fe-4642-8c20-6fc6ef5fd392}, !- Handle
  Main Entries,                           !- Name
  {f6d7c058-85eb-45bb-8192-6f4ec99e7ddd}, !- Exterior Lights Definition Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4a1bf9fd-0df5-4984-af25-aa1bf03c0645}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5278e4c5-8feb-40b1-8656-1866cf7d2c35}, !- Handle
  Other Doors,                            !- Name
  {4a1bf9fd-0df5-4984-af25-aa1bf03c0645}, !- Exterior Lights Definition Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3.51600000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {7a515198-6b2d-4464-a297-5a6d593209bd}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {2bf9cc66-e4b3-4602-a03c-f2abe1406553}, !- Heating Setpoint Temperature Schedule Name
  {c691eb8a-fdad-4fd8-afa2-65a405936d38}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2bf9cc66-e4b3-4602-a03c-f2abe1406553}, !- Handle
  Retail HtgSetp,                         !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  {cb23f4ce-6b4c-4fb6-a3d0-e1229fa8f029}, !- Default Day Schedule Name
  {2ce4fac0-3caa-4254-83e5-41cf39aae9e4}, !- Summer Design Day Schedule Name
  {ecb77e31-bc2a-4949-85ef-bbac1efe4abd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb23f4ce-6b4c-4fb6-a3d0-e1229fa8f029}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2f5124cb-b79d-4269-b0f1-15ba65fdb282}, !- Handle
  Schedule Rule 10,                       !- Name
  {2bf9cc66-e4b3-4602-a03c-f2abe1406553}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4f5b6ea-e50e-45aa-afd4-99cdab417123}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4f5b6ea-e50e-45aa-afd4-99cdab417123}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2ce4fac0-3caa-4254-83e5-41cf39aae9e4}, !- Handle
  Retail HtgSetp Summer Design Day,       !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ca037173-ced0-4158-8c6c-e2bceab39902}, !- Handle
  Schedule Rule 11,                       !- Name
  {2bf9cc66-e4b3-4602-a03c-f2abe1406553}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f23960e7-932e-49e3-8191-0bcb278cbd67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f23960e7-932e-49e3-8191-0bcb278cbd67}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {ecb77e31-bc2a-4949-85ef-bbac1efe4abd}, !- Handle
  Retail HtgSetp Winter Design Day,       !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c691eb8a-fdad-4fd8-afa2-65a405936d38}, !- Handle
  Retail ClgSetp,                         !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  {69244f7a-4e3e-4e2f-85ca-70b5e2ca2857}, !- Default Day Schedule Name
  {9c2130f9-f690-4287-8bea-1ae010078ad5}, !- Summer Design Day Schedule Name
  {03360822-fe37-4956-86a6-654a41208f58}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69244f7a-4e3e-4e2f-85ca-70b5e2ca2857}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {9c2130f9-f690-4287-8bea-1ae010078ad5}, !- Handle
  Retail ClgSetp Summer Design Day,       !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {44013893-47ca-4250-92b0-1b1e5cbe48a4}, !- Handle
  Schedule Rule 12,                       !- Name
  {c691eb8a-fdad-4fd8-afa2-65a405936d38}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a111a45f-080d-4fed-812e-dadc745010d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a111a45f-080d-4fed-812e-dadc745010d4}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {df3c2e0a-edca-4fe6-9a1e-94e7012db85e}, !- Handle
  Schedule Rule 13,                       !- Name
  {c691eb8a-fdad-4fd8-afa2-65a405936d38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c4070b2-0633-4ea9-be8b-167399c3cd57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c4070b2-0633-4ea9-be8b-167399c3cd57}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {03360822-fe37-4956-86a6-654a41208f58}, !- Handle
  Retail ClgSetp Winter Design Day,       !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d977dd9c-d585-46e7-8cb0-b1a3011a4bc3}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {2bf9cc66-e4b3-4602-a03c-f2abe1406553}, !- Heating Setpoint Temperature Schedule Name
  {c691eb8a-fdad-4fd8-afa2-65a405936d38}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e083caf-59c0-44f0-82bc-2d72c94b9a03}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {2bf9cc66-e4b3-4602-a03c-f2abe1406553}, !- Heating Setpoint Temperature Schedule Name
  {c691eb8a-fdad-4fd8-afa2-65a405936d38}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a78ad93-cc21-45a1-bc1e-43d694f35256}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {2bf9cc66-e4b3-4602-a03c-f2abe1406553}, !- Heating Setpoint Temperature Schedule Name
  {ad63c6ce-85dd-4cd6-994b-2c01fc1c92b6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ad63c6ce-85dd-4cd6-994b-2c01fc1c92b6}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  {541e99c3-af23-46f1-a4e8-e859bd6ccd2c}, !- Default Day Schedule Name
  {b136c4f6-16b1-4609-a593-78ac5f18a85a}, !- Summer Design Day Schedule Name
  {b19c0a63-e30c-4023-b2b5-8021af478f58}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {541e99c3-af23-46f1-a4e8-e859bd6ccd2c}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b19c0a63-e30c-4023-b2b5-8021af478f58}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b136c4f6-16b1-4609-a593-78ac5f18a85a}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AirLoopHVAC,
  {2729a6bd-2c1e-4301-8ac5-6c9da4108c2f}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4520abe9-9cf9-492f-a77e-250f6ed230ef}, !- Availability Schedule
  {242493e1-8a82-4166-b829-905798a8365e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e417a7ba-7ef0-4745-9bc0-8c1fbb4e8751}, !- Supply Side Inlet Node Name
  {662dca05-6dca-40a7-a0ce-57a9d64d1800}, !- Demand Side Outlet Node Name
  {20ac9f99-86fe-4426-b219-9ec5ee20603e}, !- Demand Side Inlet Node A
  {c7c965be-c5f8-43de-8814-010032100069}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ecda75b2-b627-4b05-92b6-a04efef121aa}, !- Demand Mixer Name
  {125f6ad7-9cc7-498e-8376-e4c5af437670}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {11b5f216-9c79-41a6-8c7b-20a918263b26}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e417a7ba-7ef0-4745-9bc0-8c1fbb4e8751}, !- Inlet Port
  {917266c3-9a7f-47bd-9b81-a5ceaca64a7b}; !- Outlet Port

OS:Node,
  {a7b9eeda-a837-4f0e-9684-2e1177f3db8a}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {2c28e4b0-23b8-4e56-aa6c-899bd33f597f}, !- Inlet Port
  {c7c965be-c5f8-43de-8814-010032100069}; !- Outlet Port

OS:Connection,
  {e417a7ba-7ef0-4745-9bc0-8c1fbb4e8751}, !- Handle
  {5e6a92b4-bb18-4ca6-a570-c6e507316a38}, !- Name
  {2729a6bd-2c1e-4301-8ac5-6c9da4108c2f}, !- Source Object
  8,                                      !- Outlet Port
  {11b5f216-9c79-41a6-8c7b-20a918263b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7c965be-c5f8-43de-8814-010032100069}, !- Handle
  {7d76f195-51a1-4dfb-b797-a3a4d4894c36}, !- Name
  {a7b9eeda-a837-4f0e-9684-2e1177f3db8a}, !- Source Object
  3,                                      !- Outlet Port
  {2729a6bd-2c1e-4301-8ac5-6c9da4108c2f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dd65f103-e9c8-4257-8e69-914da2e5b552}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {20ac9f99-86fe-4426-b219-9ec5ee20603e}, !- Inlet Port
  {8e66b9c8-c36f-45ca-95f2-9581b5cce666}; !- Outlet Port

OS:Node,
  {b800dad3-d54d-4926-ab29-0d6c69197012}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {08bccbf3-1afa-4609-82d0-87449c5ea986}, !- Inlet Port
  {662dca05-6dca-40a7-a0ce-57a9d64d1800}; !- Outlet Port

OS:Node,
  {6dd8963e-88cc-4f89-87dd-8e737e6eeeb5}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b5fce8c9-c533-46dc-801e-322121ed9bda}, !- Inlet Port
  {18936ba5-dc7f-413e-a090-75bd1c2e42b0}; !- Outlet Port

OS:Connection,
  {20ac9f99-86fe-4426-b219-9ec5ee20603e}, !- Handle
  {ed9bb00b-e1de-4032-abe6-b3478f7e0d61}, !- Name
  {2729a6bd-2c1e-4301-8ac5-6c9da4108c2f}, !- Source Object
  10,                                     !- Outlet Port
  {dd65f103-e9c8-4257-8e69-914da2e5b552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662dca05-6dca-40a7-a0ce-57a9d64d1800}, !- Handle
  {7b20e2cf-3aa0-4e43-a217-4497099c8406}, !- Name
  {b800dad3-d54d-4926-ab29-0d6c69197012}, !- Source Object
  3,                                      !- Outlet Port
  {2729a6bd-2c1e-4301-8ac5-6c9da4108c2f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {125f6ad7-9cc7-498e-8376-e4c5af437670}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {8e66b9c8-c36f-45ca-95f2-9581b5cce666}, !- Inlet Node Name
  {b7b7aa43-4ead-449f-a07b-b0686fff4ee8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ecda75b2-b627-4b05-92b6-a04efef121aa}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {08bccbf3-1afa-4609-82d0-87449c5ea986}, !- Outlet Node Name
  {a4de5a90-71dd-420a-a817-b7c7fc20e3b7}; !- Inlet Node Name 1

OS:Connection,
  {8e66b9c8-c36f-45ca-95f2-9581b5cce666}, !- Handle
  {278a56ef-8b4d-4f9a-9732-0db5db1603c9}, !- Name
  {dd65f103-e9c8-4257-8e69-914da2e5b552}, !- Source Object
  3,                                      !- Outlet Port
  {125f6ad7-9cc7-498e-8376-e4c5af437670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08bccbf3-1afa-4609-82d0-87449c5ea986}, !- Handle
  {d2a1f1b4-3e40-4414-9e42-bf5e08843a84}, !- Name
  {ecda75b2-b627-4b05-92b6-a04efef121aa}, !- Source Object
  2,                                      !- Outlet Port
  {b800dad3-d54d-4926-ab29-0d6c69197012}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c8a1503e-2703-4238-8f8e-0a3f76382cf9}, !- Handle
  {2729a6bd-2c1e-4301-8ac5-6c9da4108c2f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {242493e1-8a82-4166-b829-905798a8365e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {a47a61ad-d2a0-439b-a75c-8c562c1f0769}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {16649d92-1fef-4f41-9797-599069725f66}, !- Handle
  Zone Retail Back_Space  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {69512fb4-7ae3-4335-a8b4-8eb683e12edf}, !- Control Zone Name
  {a7b9eeda-a837-4f0e-9684-2e1177f3db8a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d48050d6-4354-4a32-a523-098bba8b6b11}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Fan, !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ad93df91-70ee-4cd2-b1f4-c883a69fc510}, !- Air Inlet Node Name
  {2c28e4b0-23b8-4e56-aa6c-899bd33f597f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {62ed60ce-bba7-4dc7-9c26-f70e92ed1b2c}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {80348714-5939-46b5-a063-02b8dff35e02}, !- Air Inlet Node Name
  {4952fd80-f15e-4391-b4c1-0d3d710ea19f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {63779003-2572-4bd2-948b-6c6e84c70324}, !- Handle
  Always Off Discrete,                    !- Name
  {9671f665-00e1-4321-9d44-9306ae5bdc7b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {9671f665-00e1-4321-9d44-9306ae5bdc7b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {c602f621-c512-475e-bceb-65df1de7f24e}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC No Heat, !- Name
  {63779003-2572-4bd2-948b-6c6e84c70324}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {40c36339-637c-422a-ae13-cde97f020993}, !- Air Inlet Node Name
  {b29888d8-9bf4-49f5-9983-e193d0127b61}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3825a02f-3104-4327-9fe2-8b23cff40066}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 11.06SEER 19kBtu/hr 9.7SEER, !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e128286d-af43-44a3-bdca-538ab2c2d3b9}, !- Air Inlet Node Name
  {bf7c53d7-1181-48e0-bbd9-d8c03659344a}, !- Air Outlet Node Name
  {175a1805-f22f-43e8-a7d0-de6658b8d5cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9e932951-1f5b-40b6-8f16-844106e75134}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {32f17083-6490-4846-a65b-a9ea79c98924}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb3a840e-81bc-42cc-8fee-86049e58cdb8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f33d8d63-a51c-4b5d-a076-50618b89c548}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {65eaa892-4961-4c9a-8056-19e98055e8f4}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af6f03d5-2337-4fa2-991d-a41b81721866}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c14317e6-8d6a-434c-a7c5-46f8c93b881b}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c85f8bc-7f42-46e8-ad39-05df8f4e177c}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4b6ae44e-8da0-480a-ad35-2db728dd84f5}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9318cbd9-a520-4f4d-a795-fbc0b2cc2bea}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {407b4d01-e668-4585-b1fd-9f438efba74f}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa0960e7-7ab0-41d3-b0a6-0c5a597b0a77}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e394c858-bee0-4ea8-9230-61e5616c5c2c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {04c3e535-ef68-4a0f-818d-6a536cd5e633}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {2c28e4b0-23b8-4e56-aa6c-899bd33f597f}, !- Handle
  {ca533443-ed05-4975-ba1e-556e3d8908a3}, !- Name
  {d48050d6-4354-4a32-a523-098bba8b6b11}, !- Source Object
  9,                                      !- Outlet Port
  {a7b9eeda-a837-4f0e-9684-2e1177f3db8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b112d4e0-226d-4342-a638-507787a4d9d5}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC No Heat Outlet Air Node, !- Name
  {b29888d8-9bf4-49f5-9983-e193d0127b61}, !- Inlet Port
  {ad93df91-70ee-4cd2-b1f4-c883a69fc510}; !- Outlet Port

OS:Connection,
  {b29888d8-9bf4-49f5-9983-e193d0127b61}, !- Handle
  {298c1cd7-088f-4873-bf00-13a8722939c7}, !- Name
  {c602f621-c512-475e-bceb-65df1de7f24e}, !- Source Object
  6,                                      !- Outlet Port
  {b112d4e0-226d-4342-a638-507787a4d9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad93df91-70ee-4cd2-b1f4-c883a69fc510}, !- Handle
  {11e34a48-52a4-4cd2-a5ff-25e50bf54782}, !- Name
  {b112d4e0-226d-4342-a638-507787a4d9d5}, !- Source Object
  3,                                      !- Outlet Port
  {d48050d6-4354-4a32-a523-098bba8b6b11}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9e571dc4-4be9-4a8d-beee-bfe5fa681646}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {4952fd80-f15e-4391-b4c1-0d3d710ea19f}, !- Inlet Port
  {40c36339-637c-422a-ae13-cde97f020993}; !- Outlet Port

OS:Connection,
  {4952fd80-f15e-4391-b4c1-0d3d710ea19f}, !- Handle
  {399d90b3-c57a-4fa8-a431-965a75000224}, !- Name
  {62ed60ce-bba7-4dc7-9c26-f70e92ed1b2c}, !- Source Object
  6,                                      !- Outlet Port
  {9e571dc4-4be9-4a8d-beee-bfe5fa681646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c36339-637c-422a-ae13-cde97f020993}, !- Handle
  {e9076fbe-91f2-4732-b0e4-91af4d57d0e1}, !- Name
  {9e571dc4-4be9-4a8d-beee-bfe5fa681646}, !- Source Object
  3,                                      !- Outlet Port
  {c602f621-c512-475e-bceb-65df1de7f24e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {25ae9fce-a70b-4a6e-b8a3-3fa416d3227d}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {bf7c53d7-1181-48e0-bbd9-d8c03659344a}, !- Inlet Port
  {80348714-5939-46b5-a063-02b8dff35e02}; !- Outlet Port

OS:Connection,
  {bf7c53d7-1181-48e0-bbd9-d8c03659344a}, !- Handle
  {63f0acc5-9b9c-45e5-a88a-cf13c15d1957}, !- Name
  {3825a02f-3104-4327-9fe2-8b23cff40066}, !- Source Object
  9,                                      !- Outlet Port
  {25ae9fce-a70b-4a6e-b8a3-3fa416d3227d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80348714-5939-46b5-a063-02b8dff35e02}, !- Handle
  {6e33bd79-0019-425f-b504-58c04b511d2a}, !- Name
  {25ae9fce-a70b-4a6e-b8a3-3fa416d3227d}, !- Source Object
  3,                                      !- Outlet Port
  {62ed60ce-bba7-4dc7-9c26-f70e92ed1b2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bbf8d678-7a84-49eb-89bf-f46ef9abe257}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0ff98007-4466-4061-b269-965118641f81}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0ff98007-4466-4061-b269-965118641f81}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {479eea3d-1075-4683-b43a-19215c21a5ec}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC OA System, !- Name
  {bbf8d678-7a84-49eb-89bf-f46ef9abe257}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {77575e1e-35ec-49ad-a961-b53cfbd2caf6}, !- Mixed Air Node Name
  {b13febf8-4384-42ef-b570-b75738ecf8a6}, !- Outdoor Air Stream Node Name
  {527aea64-cb48-48c0-9001-0bcb6c5d986b}, !- Relief Air Stream Node Name
  {917266c3-9a7f-47bd-9b81-a5ceaca64a7b}; !- Return Air Stream Node Name

OS:Node,
  {d32e3ea0-ad94-47a5-953e-42924e5ec2b5}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b13febf8-4384-42ef-b570-b75738ecf8a6}; !- Outlet Port

OS:Connection,
  {b13febf8-4384-42ef-b570-b75738ecf8a6}, !- Handle
  {15c7cd08-740c-471e-ada2-612fffc106e6}, !- Name
  {d32e3ea0-ad94-47a5-953e-42924e5ec2b5}, !- Source Object
  3,                                      !- Outlet Port
  {479eea3d-1075-4683-b43a-19215c21a5ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b14b51f1-92ed-4389-a4cc-7707d7131b95}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Relief Air Node, !- Name
  {527aea64-cb48-48c0-9001-0bcb6c5d986b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {527aea64-cb48-48c0-9001-0bcb6c5d986b}, !- Handle
  {29395776-cc57-4bfe-8906-eb040435058e}, !- Name
  {479eea3d-1075-4683-b43a-19215c21a5ec}, !- Source Object
  7,                                      !- Outlet Port
  {b14b51f1-92ed-4389-a4cc-7707d7131b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bab1edff-7e42-47ef-b734-f8b2992bf7e0}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {77575e1e-35ec-49ad-a961-b53cfbd2caf6}, !- Inlet Port
  {e128286d-af43-44a3-bdca-538ab2c2d3b9}; !- Outlet Port

OS:Connection,
  {917266c3-9a7f-47bd-9b81-a5ceaca64a7b}, !- Handle
  {6674fa6f-2f48-4558-95cf-e3485e46842c}, !- Name
  {11b5f216-9c79-41a6-8c7b-20a918263b26}, !- Source Object
  3,                                      !- Outlet Port
  {479eea3d-1075-4683-b43a-19215c21a5ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {77575e1e-35ec-49ad-a961-b53cfbd2caf6}, !- Handle
  {5ab45406-4bb5-415e-963d-6b1b2a306dc3}, !- Name
  {479eea3d-1075-4683-b43a-19215c21a5ec}, !- Source Object
  5,                                      !- Outlet Port
  {bab1edff-7e42-47ef-b734-f8b2992bf7e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e128286d-af43-44a3-bdca-538ab2c2d3b9}, !- Handle
  {af32fcba-03ca-496e-a5e5-693c434f766e}, !- Name
  {bab1edff-7e42-47ef-b734-f8b2992bf7e0}, !- Source Object
  3,                                      !- Outlet Port
  {3825a02f-3104-4327-9fe2-8b23cff40066}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a47a61ad-d2a0-439b-a75c-8c562c1f0769}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1421e1cc-b8e9-4cc3-8af5-ac7932b29ae3}, !- Control Zone or Zone List Name
  {9828e637-ba08-4e30-9bc6-edd8870e4226}, !- Cooling Control Zone or Zone List Name
  {327af66f-7717-4319-8797-fa5a87b17645}, !- Heating Control Zone or Zone List Name
  {2dbdd157-9daa-4a25-861b-bdd9e1ea0590}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1421e1cc-b8e9-4cc3-8af5-ac7932b29ae3}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9828e637-ba08-4e30-9bc6-edd8870e4226}, !- Handle
  {2cb39f4b-e905-4ef6-8fae-54ae34ffe96a}; !- Name

OS:ModelObjectList,
  {327af66f-7717-4319-8797-fa5a87b17645}, !- Handle
  {15646614-1860-4a8c-8a05-2533dc823674}; !- Name

OS:ModelObjectList,
  {2dbdd157-9daa-4a25-861b-bdd9e1ea0590}, !- Handle
  {d126d068-1f3f-41dd-affe-cf20e995a56d}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d93e5a31-94e0-4f04-95af-847edeceef5f}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Diffuser, !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule Name
  {f73b448d-0504-4319-b981-166e8a6e6abe}, !- Air Inlet Node Name
  {b5fce8c9-c533-46dc-801e-322121ed9bda}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {839d8164-6932-423b-90fa-348262ee9c8b}, !- Handle
  Zone Retail Back_Space  - Story Ground Return Air Node, !- Name
  {026d2e07-c40f-4cdb-89a9-ae5eaf6712cb}, !- Inlet Port
  {a4de5a90-71dd-420a-a817-b7c7fc20e3b7}; !- Outlet Port

OS:Connection,
  {18936ba5-dc7f-413e-a090-75bd1c2e42b0}, !- Handle
  {26fec10b-6d95-49ad-8809-5e20db7d67a6}, !- Name
  {6dd8963e-88cc-4f89-87dd-8e737e6eeeb5}, !- Source Object
  3,                                      !- Outlet Port
  {e204aea1-0ca0-4588-821d-792fcb9a276d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {026d2e07-c40f-4cdb-89a9-ae5eaf6712cb}, !- Handle
  {73ae7aac-b0eb-4206-b783-9822828b03e8}, !- Name
  {8a3a9bca-257e-4985-9b69-8a6f24cc8dd2}, !- Source Object
  3,                                      !- Outlet Port
  {839d8164-6932-423b-90fa-348262ee9c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4de5a90-71dd-420a-a817-b7c7fc20e3b7}, !- Handle
  {4cd363d0-bf05-416b-be26-0ef53cf60979}, !- Name
  {839d8164-6932-423b-90fa-348262ee9c8b}, !- Source Object
  3,                                      !- Outlet Port
  {ecda75b2-b627-4b05-92b6-a04efef121aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18b26f13-bee2-4685-a619-f2cefa216df2}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b7b7aa43-4ead-449f-a07b-b0686fff4ee8}, !- Inlet Port
  {f73b448d-0504-4319-b981-166e8a6e6abe}; !- Outlet Port

OS:Connection,
  {b7b7aa43-4ead-449f-a07b-b0686fff4ee8}, !- Handle
  {709d114c-e554-4e70-9368-1cf4fa1d36a3}, !- Name
  {125f6ad7-9cc7-498e-8376-e4c5af437670}, !- Source Object
  3,                                      !- Outlet Port
  {18b26f13-bee2-4685-a619-f2cefa216df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f73b448d-0504-4319-b981-166e8a6e6abe}, !- Handle
  {f460209d-a94c-472e-b80d-3d6c92e6f4be}, !- Name
  {18b26f13-bee2-4685-a619-f2cefa216df2}, !- Source Object
  3,                                      !- Outlet Port
  {d93e5a31-94e0-4f04-95af-847edeceef5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5fce8c9-c533-46dc-801e-322121ed9bda}, !- Handle
  {2650853c-2ae6-47b9-95cd-c1dd2cff20fa}, !- Name
  {d93e5a31-94e0-4f04-95af-847edeceef5f}, !- Source Object
  4,                                      !- Outlet Port
  {6dd8963e-88cc-4f89-87dd-8e737e6eeeb5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {391675d4-c953-4843-ab59-63dd926f00e4}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c2d2cb79-7e02-4f00-8085-bd1bcabf7dfa}, !- Availability Schedule
  {5a7f73a9-55df-4089-87a4-dc7b99720806}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aecaf9f4-cdfd-4c7e-8f75-062af1bccb27}, !- Supply Side Inlet Node Name
  {95219d07-e891-427f-a40f-ef76c99b7ae5}, !- Demand Side Outlet Node Name
  {2e057f29-e0fc-4023-b4b9-8dc397b87863}, !- Demand Side Inlet Node A
  {571caa87-3b87-46b1-a696-1711693d829b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ecb66680-5565-4475-8041-d50280153628}, !- Demand Mixer Name
  {6dfdfd3e-245c-477e-85ac-a582e846ebba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f335db73-68a1-4a0b-bd20-539a25b8a8a4}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {aecaf9f4-cdfd-4c7e-8f75-062af1bccb27}, !- Inlet Port
  {d9e3ab69-68dc-42cf-bf23-8023b6d1ee8c}; !- Outlet Port

OS:Node,
  {c18ca6bb-8d02-4e57-8ab1-1b6576271b94}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {e0a1ee70-0860-4359-af78-c25afb6eb705}, !- Inlet Port
  {571caa87-3b87-46b1-a696-1711693d829b}; !- Outlet Port

OS:Connection,
  {aecaf9f4-cdfd-4c7e-8f75-062af1bccb27}, !- Handle
  {64d7115d-5e7f-4839-b30a-b5972e8f26b0}, !- Name
  {391675d4-c953-4843-ab59-63dd926f00e4}, !- Source Object
  8,                                      !- Outlet Port
  {f335db73-68a1-4a0b-bd20-539a25b8a8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {571caa87-3b87-46b1-a696-1711693d829b}, !- Handle
  {aef79dc8-cb8e-4f71-8e79-e875b138f4c3}, !- Name
  {c18ca6bb-8d02-4e57-8ab1-1b6576271b94}, !- Source Object
  3,                                      !- Outlet Port
  {391675d4-c953-4843-ab59-63dd926f00e4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {453abb1c-28f5-4f2c-a863-fc6faff1e5a0}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {2e057f29-e0fc-4023-b4b9-8dc397b87863}, !- Inlet Port
  {8cca5fda-65fe-47e9-aa6b-b8e44895181e}; !- Outlet Port

OS:Node,
  {e711ed7c-8d43-4aaf-ae6e-c43cbd711b99}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {370c6bb9-e877-4690-9e6f-2dc5bdd8c22b}, !- Inlet Port
  {95219d07-e891-427f-a40f-ef76c99b7ae5}; !- Outlet Port

OS:Node,
  {58e0abe1-4422-404d-83fe-1afcf9d2486c}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4f8a8119-251e-4e45-bf32-447d3f0e1689}, !- Inlet Port
  {f1decc24-db33-47f1-a122-7691cc90da4d}; !- Outlet Port

OS:Connection,
  {2e057f29-e0fc-4023-b4b9-8dc397b87863}, !- Handle
  {eb0e83fd-f01a-4bca-9dec-ab325896000b}, !- Name
  {391675d4-c953-4843-ab59-63dd926f00e4}, !- Source Object
  10,                                     !- Outlet Port
  {453abb1c-28f5-4f2c-a863-fc6faff1e5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95219d07-e891-427f-a40f-ef76c99b7ae5}, !- Handle
  {aa471930-7910-4427-941c-63fd1a5c6e88}, !- Name
  {e711ed7c-8d43-4aaf-ae6e-c43cbd711b99}, !- Source Object
  3,                                      !- Outlet Port
  {391675d4-c953-4843-ab59-63dd926f00e4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6dfdfd3e-245c-477e-85ac-a582e846ebba}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8cca5fda-65fe-47e9-aa6b-b8e44895181e}, !- Inlet Node Name
  {58537c74-986f-486b-9c32-d3499f6151b0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ecb66680-5565-4475-8041-d50280153628}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {370c6bb9-e877-4690-9e6f-2dc5bdd8c22b}, !- Outlet Node Name
  {e6a033f3-b279-4e97-8121-f073773a1875}; !- Inlet Node Name 1

OS:Connection,
  {8cca5fda-65fe-47e9-aa6b-b8e44895181e}, !- Handle
  {96b6ebfb-d3b3-42da-94c2-e46f7e77a702}, !- Name
  {453abb1c-28f5-4f2c-a863-fc6faff1e5a0}, !- Source Object
  3,                                      !- Outlet Port
  {6dfdfd3e-245c-477e-85ac-a582e846ebba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {370c6bb9-e877-4690-9e6f-2dc5bdd8c22b}, !- Handle
  {4652f973-bfea-42c5-b02b-7e3c071b0b1c}, !- Name
  {ecb66680-5565-4475-8041-d50280153628}, !- Source Object
  2,                                      !- Outlet Port
  {e711ed7c-8d43-4aaf-ae6e-c43cbd711b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1be89746-4987-47ed-9bff-ac8ebbe72544}, !- Handle
  {391675d4-c953-4843-ab59-63dd926f00e4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5a7f73a9-55df-4089-87a4-dc7b99720806}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {b0f9deba-53b8-4d4b-b32a-07943d344e28}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {42fab38e-74af-4829-9103-42d8323f9aad}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dcdcb7a7-095c-474e-8a68-b7027b41bea5}, !- Control Zone Name
  {c18ca6bb-8d02-4e57-8ab1-1b6576271b94}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {b4115fbf-a574-43c8-b23b-e58658f82376}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Fan, !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c371cfe4-9d3b-4e9c-b52c-520bb48bc28b}, !- Air Inlet Node Name
  {e0a1ee70-0860-4359-af78-c25afb6eb705}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0daf61ce-55bc-42ae-a006-44ace832e62c}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {663cdaec-7455-4d6a-b39e-37e2bdf4bc16}, !- Air Inlet Node Name
  {ef67b622-32fc-4e67-99e9-291695c1415f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ea9db562-2bc6-41ac-aee8-5af861719f4d}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC No Heat, !- Name
  {63779003-2572-4bd2-948b-6c6e84c70324}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {606e1aac-2a97-4c85-abd5-2db60f41c26c}, !- Air Inlet Node Name
  {3849f478-5083-4d98-a342-6859721e0e7f}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5f2e2fd3-ee9e-44ed-bdf9-62b14db55963}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 11.06SEER 10kBtu/hr 9.7SEER, !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {858fee85-f63b-4728-bb47-35bcb89a12f0}, !- Air Inlet Node Name
  {e725df2d-a0ce-4e63-87ab-6a2045257983}, !- Air Outlet Node Name
  {175a1805-f22f-43e8-a7d0-de6658b8d5cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9e932951-1f5b-40b6-8f16-844106e75134}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {32f17083-6490-4846-a65b-a9ea79c98924}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb3a840e-81bc-42cc-8fee-86049e58cdb8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f33d8d63-a51c-4b5d-a076-50618b89c548}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {456a1b38-6659-47d8-8e62-01d334908291}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c2b7486-aff4-42f9-8e79-8d7b817d795f}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d7ee0e9-3b97-4247-9a33-8dc7b094a341}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c2eaa41-e101-4b06-a77d-026c4e334bb6}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ce2745b8-29f4-4387-b2cc-432994e4d8c5}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab35f2c8-14d2-4364-bd4d-3813e8226e99}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f8c6b0ac-b325-4b7d-9133-0a312819aa7a}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ecdf17c6-44d5-4ede-ad5e-cb1b78062814}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {79408e69-b85c-4236-9973-fb0c5190bf0c}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e5cc02ee-d577-42e9-9d83-60aee6a384c3}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {e0a1ee70-0860-4359-af78-c25afb6eb705}, !- Handle
  {494a84a9-90f0-4ab5-a9ce-564f9de56ed9}, !- Name
  {b4115fbf-a574-43c8-b23b-e58658f82376}, !- Source Object
  9,                                      !- Outlet Port
  {c18ca6bb-8d02-4e57-8ab1-1b6576271b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9194354-842b-4e2a-84c7-57ba2d80927f}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC No Heat Outlet Air Node, !- Name
  {3849f478-5083-4d98-a342-6859721e0e7f}, !- Inlet Port
  {c371cfe4-9d3b-4e9c-b52c-520bb48bc28b}; !- Outlet Port

OS:Connection,
  {3849f478-5083-4d98-a342-6859721e0e7f}, !- Handle
  {a7a23f49-54e1-45c0-bb30-9a6b1fe1d514}, !- Name
  {ea9db562-2bc6-41ac-aee8-5af861719f4d}, !- Source Object
  6,                                      !- Outlet Port
  {e9194354-842b-4e2a-84c7-57ba2d80927f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c371cfe4-9d3b-4e9c-b52c-520bb48bc28b}, !- Handle
  {644eda89-04b9-46aa-8f9b-b53b3b35d035}, !- Name
  {e9194354-842b-4e2a-84c7-57ba2d80927f}, !- Source Object
  3,                                      !- Outlet Port
  {b4115fbf-a574-43c8-b23b-e58658f82376}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c0b01201-bac6-474c-814a-2890ecbdcc41}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {ef67b622-32fc-4e67-99e9-291695c1415f}, !- Inlet Port
  {606e1aac-2a97-4c85-abd5-2db60f41c26c}; !- Outlet Port

OS:Connection,
  {ef67b622-32fc-4e67-99e9-291695c1415f}, !- Handle
  {b83f0eb3-755a-413e-86cb-0a782074755b}, !- Name
  {0daf61ce-55bc-42ae-a006-44ace832e62c}, !- Source Object
  6,                                      !- Outlet Port
  {c0b01201-bac6-474c-814a-2890ecbdcc41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606e1aac-2a97-4c85-abd5-2db60f41c26c}, !- Handle
  {b362cd29-58b9-4833-a684-c5027daff9d9}, !- Name
  {c0b01201-bac6-474c-814a-2890ecbdcc41}, !- Source Object
  3,                                      !- Outlet Port
  {ea9db562-2bc6-41ac-aee8-5af861719f4d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dd9e8470-7df6-48a0-8be4-e3ecb58ac215}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {e725df2d-a0ce-4e63-87ab-6a2045257983}, !- Inlet Port
  {663cdaec-7455-4d6a-b39e-37e2bdf4bc16}; !- Outlet Port

OS:Connection,
  {e725df2d-a0ce-4e63-87ab-6a2045257983}, !- Handle
  {33c3a2fb-e5d4-4bef-912c-9a1d112823f3}, !- Name
  {5f2e2fd3-ee9e-44ed-bdf9-62b14db55963}, !- Source Object
  9,                                      !- Outlet Port
  {dd9e8470-7df6-48a0-8be4-e3ecb58ac215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663cdaec-7455-4d6a-b39e-37e2bdf4bc16}, !- Handle
  {e625ce64-d33c-492d-af0a-f7cc2f39e731}, !- Name
  {dd9e8470-7df6-48a0-8be4-e3ecb58ac215}, !- Source Object
  3,                                      !- Outlet Port
  {0daf61ce-55bc-42ae-a006-44ace832e62c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7f28eeb0-97e3-4790-9d4b-f43f761dad07}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9a25724e-e440-4585-a8b6-a904600e4437}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9a25724e-e440-4585-a8b6-a904600e4437}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {119a6bdd-7660-4b8c-ad63-af00d5dbe204}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC OA System, !- Name
  {7f28eeb0-97e3-4790-9d4b-f43f761dad07}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {13f785b5-7ffc-4041-b2f1-6167ec3ca68d}, !- Mixed Air Node Name
  {783e5ddc-2960-47c9-928b-a609ad3de64b}, !- Outdoor Air Stream Node Name
  {e831e236-fa39-4c30-b8dc-747fc692a3e0}, !- Relief Air Stream Node Name
  {d9e3ab69-68dc-42cf-bf23-8023b6d1ee8c}; !- Return Air Stream Node Name

OS:Node,
  {5dd1c90e-fd00-4d5a-a08b-24e04683abbd}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {783e5ddc-2960-47c9-928b-a609ad3de64b}; !- Outlet Port

OS:Connection,
  {783e5ddc-2960-47c9-928b-a609ad3de64b}, !- Handle
  {2f922ad0-4e5a-4748-8bd3-64657a204521}, !- Name
  {5dd1c90e-fd00-4d5a-a08b-24e04683abbd}, !- Source Object
  3,                                      !- Outlet Port
  {119a6bdd-7660-4b8c-ad63-af00d5dbe204}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b362cb6-5abb-4231-9af8-975fbb34f96b}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Relief Air Node, !- Name
  {e831e236-fa39-4c30-b8dc-747fc692a3e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e831e236-fa39-4c30-b8dc-747fc692a3e0}, !- Handle
  {f961fa7f-c608-4d71-a834-ebbd43b65d86}, !- Name
  {119a6bdd-7660-4b8c-ad63-af00d5dbe204}, !- Source Object
  7,                                      !- Outlet Port
  {9b362cb6-5abb-4231-9af8-975fbb34f96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca7954bd-bccd-4df6-bf1f-cefa3fe01c08}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {13f785b5-7ffc-4041-b2f1-6167ec3ca68d}, !- Inlet Port
  {858fee85-f63b-4728-bb47-35bcb89a12f0}; !- Outlet Port

OS:Connection,
  {d9e3ab69-68dc-42cf-bf23-8023b6d1ee8c}, !- Handle
  {5fd651a0-d38b-4dc8-8b31-987a2c5c42be}, !- Name
  {f335db73-68a1-4a0b-bd20-539a25b8a8a4}, !- Source Object
  3,                                      !- Outlet Port
  {119a6bdd-7660-4b8c-ad63-af00d5dbe204}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {13f785b5-7ffc-4041-b2f1-6167ec3ca68d}, !- Handle
  {c975da11-fdc2-44fb-8694-20a9215c5c4a}, !- Name
  {119a6bdd-7660-4b8c-ad63-af00d5dbe204}, !- Source Object
  5,                                      !- Outlet Port
  {ca7954bd-bccd-4df6-bf1f-cefa3fe01c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {858fee85-f63b-4728-bb47-35bcb89a12f0}, !- Handle
  {e11da25f-bc6f-484f-80a9-fe2ba21eb028}, !- Name
  {ca7954bd-bccd-4df6-bf1f-cefa3fe01c08}, !- Source Object
  3,                                      !- Outlet Port
  {5f2e2fd3-ee9e-44ed-bdf9-62b14db55963}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b0f9deba-53b8-4d4b-b32a-07943d344e28}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {64e98916-7500-4994-84fd-0b5b2847019a}, !- Control Zone or Zone List Name
  {38aa9b0f-ee77-46a7-ba1b-fc0eea32bbd3}, !- Cooling Control Zone or Zone List Name
  {7f397bde-59b5-4048-869d-17b1c636fec3}, !- Heating Control Zone or Zone List Name
  {aa0b7cd3-2231-4ca4-b51e-a8fb0b10ef8f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {64e98916-7500-4994-84fd-0b5b2847019a}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {38aa9b0f-ee77-46a7-ba1b-fc0eea32bbd3}, !- Handle
  {b44b0cca-c804-465c-84cd-56b74a9f819c}; !- Name

OS:ModelObjectList,
  {7f397bde-59b5-4048-869d-17b1c636fec3}, !- Handle
  {3af85ca4-2d4e-44c5-9449-42e0830c6518}; !- Name

OS:ModelObjectList,
  {aa0b7cd3-2231-4ca4-b51e-a8fb0b10ef8f}, !- Handle
  {f70aa09f-c4ce-43f9-a93d-6e2fa7fe370e}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ba649b8-4d14-4057-820d-5ac45d564635}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Diffuser, !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule Name
  {f5bd12ab-6ef8-4448-aa5d-24b01255ec79}, !- Air Inlet Node Name
  {4f8a8119-251e-4e45-bf32-447d3f0e1689}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6c497d0c-ff4d-4a5a-a0a5-0a605e98a2d4}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground Return Air Node, !- Name
  {e7c31cb7-f2f6-4986-995d-6f8e704725f0}, !- Inlet Port
  {e6a033f3-b279-4e97-8121-f073773a1875}; !- Outlet Port

OS:Connection,
  {f1decc24-db33-47f1-a122-7691cc90da4d}, !- Handle
  {1421d041-1992-4534-8cbd-1b099bfd4718}, !- Name
  {58e0abe1-4422-404d-83fe-1afcf9d2486c}, !- Source Object
  3,                                      !- Outlet Port
  {6628412f-e729-4f1b-95c2-80e5969184ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7c31cb7-f2f6-4986-995d-6f8e704725f0}, !- Handle
  {69a1e355-321e-494c-ba83-7f8435c28fa0}, !- Name
  {e1aae7c1-3a54-425e-b272-bbd79b91fd91}, !- Source Object
  3,                                      !- Outlet Port
  {6c497d0c-ff4d-4a5a-a0a5-0a605e98a2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a033f3-b279-4e97-8121-f073773a1875}, !- Handle
  {40d293c5-d0cb-4984-a180-d73289d61c79}, !- Name
  {6c497d0c-ff4d-4a5a-a0a5-0a605e98a2d4}, !- Source Object
  3,                                      !- Outlet Port
  {ecb66680-5565-4475-8041-d50280153628}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38a91628-da5a-493f-9c4a-7d6b34690c25}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {58537c74-986f-486b-9c32-d3499f6151b0}, !- Inlet Port
  {f5bd12ab-6ef8-4448-aa5d-24b01255ec79}; !- Outlet Port

OS:Connection,
  {58537c74-986f-486b-9c32-d3499f6151b0}, !- Handle
  {591b3f05-c348-4f45-9188-fc94421b5aab}, !- Name
  {6dfdfd3e-245c-477e-85ac-a582e846ebba}, !- Source Object
  3,                                      !- Outlet Port
  {38a91628-da5a-493f-9c4a-7d6b34690c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5bd12ab-6ef8-4448-aa5d-24b01255ec79}, !- Handle
  {acd822f6-b1a0-467d-a59f-479dfbc2c451}, !- Name
  {38a91628-da5a-493f-9c4a-7d6b34690c25}, !- Source Object
  3,                                      !- Outlet Port
  {1ba649b8-4d14-4057-820d-5ac45d564635}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f8a8119-251e-4e45-bf32-447d3f0e1689}, !- Handle
  {82a0105c-3905-445d-a591-0ce2c67d438e}, !- Name
  {1ba649b8-4d14-4057-820d-5ac45d564635}, !- Source Object
  4,                                      !- Outlet Port
  {58e0abe1-4422-404d-83fe-1afcf9d2486c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {72ada412-cd19-45f3-b987-ee3d46dcb7c0}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4460bd08-fd2c-4de2-8c3f-be3791caa280}, !- Availability Schedule
  {9b96a605-6cd1-4d9d-9b6f-2ab3664abf98}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4776f555-fd55-4179-bb76-de2373d0e678}, !- Supply Side Inlet Node Name
  {74ed8232-eacb-4b41-8859-5e1a92d4ad77}, !- Demand Side Outlet Node Name
  {541880a8-4a4c-45a3-907f-4906bf5d024b}, !- Demand Side Inlet Node A
  {d4c81727-4841-41c5-84c1-c2812c5ca1b8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a7fc14a-e9c8-4ed4-a507-b312759c8064}, !- Demand Mixer Name
  {984214fd-e9fb-49b8-b484-179ff847cfbc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c297b259-0439-4e31-b0db-d6a5bacbcfba}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {4776f555-fd55-4179-bb76-de2373d0e678}, !- Inlet Port
  {8a4af54e-d307-42d2-bdb9-3f3daa08cc68}; !- Outlet Port

OS:Node,
  {725d7c66-84de-41dc-86c7-15596a69a463}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {388095d2-a4f2-44d0-8081-c6afcecbb61e}, !- Inlet Port
  {d4c81727-4841-41c5-84c1-c2812c5ca1b8}; !- Outlet Port

OS:Connection,
  {4776f555-fd55-4179-bb76-de2373d0e678}, !- Handle
  {30889951-4d00-4b80-b19a-9d65d471d035}, !- Name
  {72ada412-cd19-45f3-b987-ee3d46dcb7c0}, !- Source Object
  8,                                      !- Outlet Port
  {c297b259-0439-4e31-b0db-d6a5bacbcfba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c81727-4841-41c5-84c1-c2812c5ca1b8}, !- Handle
  {a1c09d57-8ad1-46c4-8bf9-ed7e8d0e9f84}, !- Name
  {725d7c66-84de-41dc-86c7-15596a69a463}, !- Source Object
  3,                                      !- Outlet Port
  {72ada412-cd19-45f3-b987-ee3d46dcb7c0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2c0660eb-1d4d-4a66-b711-5f549faf26d3}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {541880a8-4a4c-45a3-907f-4906bf5d024b}, !- Inlet Port
  {1d70ccd7-f1c3-414a-aebe-b83bb0a4a2b9}; !- Outlet Port

OS:Node,
  {582dc2b4-827f-4aff-b4b4-ef2ab7266bd0}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a913bda2-34c2-4861-8ad8-c76c62193233}, !- Inlet Port
  {74ed8232-eacb-4b41-8859-5e1a92d4ad77}; !- Outlet Port

OS:Node,
  {d131e0b8-882b-4223-8f4f-e9013af58508}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c318343b-9d52-46dd-82e0-65bd1e964678}, !- Inlet Port
  {37970ad2-c449-4b3a-a9d4-08026d5ba796}; !- Outlet Port

OS:Connection,
  {541880a8-4a4c-45a3-907f-4906bf5d024b}, !- Handle
  {db31265d-40dc-4de5-bf99-afcef7571bb9}, !- Name
  {72ada412-cd19-45f3-b987-ee3d46dcb7c0}, !- Source Object
  10,                                     !- Outlet Port
  {2c0660eb-1d4d-4a66-b711-5f549faf26d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74ed8232-eacb-4b41-8859-5e1a92d4ad77}, !- Handle
  {d9459491-2763-4e7b-abd4-83ff60804123}, !- Name
  {582dc2b4-827f-4aff-b4b4-ef2ab7266bd0}, !- Source Object
  3,                                      !- Outlet Port
  {72ada412-cd19-45f3-b987-ee3d46dcb7c0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {984214fd-e9fb-49b8-b484-179ff847cfbc}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {1d70ccd7-f1c3-414a-aebe-b83bb0a4a2b9}, !- Inlet Node Name
  {4ee9cd17-a93a-4077-9496-2148ca235881}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8a7fc14a-e9c8-4ed4-a507-b312759c8064}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {a913bda2-34c2-4861-8ad8-c76c62193233}, !- Outlet Node Name
  {8bfdf52d-0bb4-4d9f-8be4-bef5b9fbda2d}; !- Inlet Node Name 1

OS:Connection,
  {1d70ccd7-f1c3-414a-aebe-b83bb0a4a2b9}, !- Handle
  {8c366375-b467-4fbf-9abf-5209e7e5590e}, !- Name
  {2c0660eb-1d4d-4a66-b711-5f549faf26d3}, !- Source Object
  3,                                      !- Outlet Port
  {984214fd-e9fb-49b8-b484-179ff847cfbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a913bda2-34c2-4861-8ad8-c76c62193233}, !- Handle
  {42a6f163-1187-416c-aff7-233c967a84f5}, !- Name
  {8a7fc14a-e9c8-4ed4-a507-b312759c8064}, !- Source Object
  2,                                      !- Outlet Port
  {582dc2b4-827f-4aff-b4b4-ef2ab7266bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e84acc03-011e-456e-86ad-288c59ae64c6}, !- Handle
  {72ada412-cd19-45f3-b987-ee3d46dcb7c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9b96a605-6cd1-4d9d-9b6f-2ab3664abf98}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {d495667e-914f-4eed-8409-e658dc61e5ff}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6d19ba6d-0761-4d50-8258-a4b5c1fae30d}, !- Handle
  Zone Retail Retail  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c5ffc1d4-5941-41eb-b545-bb94bc3ec4f3}, !- Control Zone Name
  {725d7c66-84de-41dc-86c7-15596a69a463}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {81536488-4c05-4c64-9e67-7ffe845cda98}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Fan, !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9c54a82e-3c02-4931-bc50-7c4669117425}, !- Air Inlet Node Name
  {388095d2-a4f2-44d0-8081-c6afcecbb61e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5c56e969-ee13-438f-b035-74d72ce3bdd0}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {eb739874-84e9-423f-9eaa-9276e9d9f45f}, !- Air Inlet Node Name
  {95209b43-ede3-4ea9-932e-c7c42115059d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b1ca271f-a4cc-479f-8103-60dceaa1c4d7}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC No Heat, !- Name
  {63779003-2572-4bd2-948b-6c6e84c70324}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {9b838454-a546-443b-a871-16a421fe3570}, !- Air Inlet Node Name
  {96948b8c-4f15-4374-9641-05506bf2f9f3}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3c9c494c-9c93-4b06-880f-97ddabba5e30}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC 1spd DX AC Clg Coil 89kBtu/hr 9.63EER 84kBtu/hr 10.1EER, !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b3277b2e-c9ce-482d-8efb-102bd072cf26}, !- Air Inlet Node Name
  {fa3b8e9e-c988-49e3-9710-cdb7e1a256ac}, !- Air Outlet Node Name
  {175a1805-f22f-43e8-a7d0-de6658b8d5cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9e932951-1f5b-40b6-8f16-844106e75134}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {32f17083-6490-4846-a65b-a9ea79c98924}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb3a840e-81bc-42cc-8fee-86049e58cdb8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f33d8d63-a51c-4b5d-a076-50618b89c548}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f29100e2-e997-47d4-8045-4fe9cb069969}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c930a9d2-60f2-4e69-acbf-8f368dea4787}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8078ba65-8b97-4fd0-ab51-5d0b592a860e}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9fd0819d-2fe6-49bf-8165-d12e6c56cc74}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {71fe029c-34a2-4359-83b0-7ebb5171f526}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4fb50bae-7bc9-4ba0-a81f-368d1d366ec4}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ab5ac1a8-f8c0-42d5-8a00-6da7a778ef18}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e56dcbd-dd13-4d8d-9d08-61439fae0e3b}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {15d17eef-8be4-444a-88f9-72941b80fa6b}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0029facf-2894-4fed-ac8e-53055f70fab7}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {388095d2-a4f2-44d0-8081-c6afcecbb61e}, !- Handle
  {9c563cdf-26e1-46dd-b2a0-faf2e0a79d69}, !- Name
  {81536488-4c05-4c64-9e67-7ffe845cda98}, !- Source Object
  9,                                      !- Outlet Port
  {725d7c66-84de-41dc-86c7-15596a69a463}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95af2378-3feb-4ad7-98a5-0b09ba3107ea}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC No Heat Outlet Air Node, !- Name
  {96948b8c-4f15-4374-9641-05506bf2f9f3}, !- Inlet Port
  {9c54a82e-3c02-4931-bc50-7c4669117425}; !- Outlet Port

OS:Connection,
  {96948b8c-4f15-4374-9641-05506bf2f9f3}, !- Handle
  {943e3e9b-1bb5-4e55-815c-2f848c15833c}, !- Name
  {b1ca271f-a4cc-479f-8103-60dceaa1c4d7}, !- Source Object
  6,                                      !- Outlet Port
  {95af2378-3feb-4ad7-98a5-0b09ba3107ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c54a82e-3c02-4931-bc50-7c4669117425}, !- Handle
  {d208089d-543d-4e7c-b645-e6af0df66847}, !- Name
  {95af2378-3feb-4ad7-98a5-0b09ba3107ea}, !- Source Object
  3,                                      !- Outlet Port
  {81536488-4c05-4c64-9e67-7ffe845cda98}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c1714008-b034-4cfe-9bf2-ef6a14ba5385}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {95209b43-ede3-4ea9-932e-c7c42115059d}, !- Inlet Port
  {9b838454-a546-443b-a871-16a421fe3570}; !- Outlet Port

OS:Connection,
  {95209b43-ede3-4ea9-932e-c7c42115059d}, !- Handle
  {0ecd3410-fee5-464c-9b9e-b146bb1b2142}, !- Name
  {5c56e969-ee13-438f-b035-74d72ce3bdd0}, !- Source Object
  6,                                      !- Outlet Port
  {c1714008-b034-4cfe-9bf2-ef6a14ba5385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b838454-a546-443b-a871-16a421fe3570}, !- Handle
  {4fe9c42d-6c6f-47d4-9a74-8ab000ddefc9}, !- Name
  {c1714008-b034-4cfe-9bf2-ef6a14ba5385}, !- Source Object
  3,                                      !- Outlet Port
  {b1ca271f-a4cc-479f-8103-60dceaa1c4d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {df01b130-6796-4646-b4b4-4bb3a974e5ff}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {fa3b8e9e-c988-49e3-9710-cdb7e1a256ac}, !- Inlet Port
  {eb739874-84e9-423f-9eaa-9276e9d9f45f}; !- Outlet Port

OS:Connection,
  {fa3b8e9e-c988-49e3-9710-cdb7e1a256ac}, !- Handle
  {b96dcd82-567d-439e-8f6d-1a9a3920275d}, !- Name
  {3c9c494c-9c93-4b06-880f-97ddabba5e30}, !- Source Object
  9,                                      !- Outlet Port
  {df01b130-6796-4646-b4b4-4bb3a974e5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb739874-84e9-423f-9eaa-9276e9d9f45f}, !- Handle
  {80567d44-0021-485f-a1e4-1c0fab20bfd9}, !- Name
  {df01b130-6796-4646-b4b4-4bb3a974e5ff}, !- Source Object
  3,                                      !- Outlet Port
  {5c56e969-ee13-438f-b035-74d72ce3bdd0}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0e1d6f15-a885-4da6-a3df-a3087edc984a}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4460bd08-fd2c-4de2-8c3f-be3791caa280}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7d56fa0b-3251-4bb5-910c-c42b84c68be7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7d56fa0b-3251-4bb5-910c-c42b84c68be7}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a3a60864-13b3-4163-9992-36d86aba1016}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC OA System, !- Name
  {0e1d6f15-a885-4da6-a3df-a3087edc984a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {904af4ee-d8d2-44ca-b718-a2557a5ca5e9}, !- Mixed Air Node Name
  {482d9a75-b161-44ab-bef5-89ba7cf97e76}, !- Outdoor Air Stream Node Name
  {678ab4d3-0a12-4783-93f3-c216cfc54cd8}, !- Relief Air Stream Node Name
  {8a4af54e-d307-42d2-bdb9-3f3daa08cc68}; !- Return Air Stream Node Name

OS:Node,
  {9c47c8b1-d6ac-43fc-86f8-a10940589d3d}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {482d9a75-b161-44ab-bef5-89ba7cf97e76}; !- Outlet Port

OS:Connection,
  {482d9a75-b161-44ab-bef5-89ba7cf97e76}, !- Handle
  {e88a1720-289a-4929-af7f-b5314df6af11}, !- Name
  {9c47c8b1-d6ac-43fc-86f8-a10940589d3d}, !- Source Object
  3,                                      !- Outlet Port
  {a3a60864-13b3-4163-9992-36d86aba1016}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {61947626-4ebc-46fc-bd80-21af70f9eade}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Relief Air Node, !- Name
  {678ab4d3-0a12-4783-93f3-c216cfc54cd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {678ab4d3-0a12-4783-93f3-c216cfc54cd8}, !- Handle
  {399663cb-d48c-4ed2-b2eb-dd953addf71b}, !- Name
  {a3a60864-13b3-4163-9992-36d86aba1016}, !- Source Object
  7,                                      !- Outlet Port
  {61947626-4ebc-46fc-bd80-21af70f9eade}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db2bd710-68a8-4406-a7a2-d3864fa5cc4a}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {904af4ee-d8d2-44ca-b718-a2557a5ca5e9}, !- Inlet Port
  {b3277b2e-c9ce-482d-8efb-102bd072cf26}; !- Outlet Port

OS:Connection,
  {8a4af54e-d307-42d2-bdb9-3f3daa08cc68}, !- Handle
  {82a6e94e-b285-469e-973c-aaa56c36a640}, !- Name
  {c297b259-0439-4e31-b0db-d6a5bacbcfba}, !- Source Object
  3,                                      !- Outlet Port
  {a3a60864-13b3-4163-9992-36d86aba1016}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {904af4ee-d8d2-44ca-b718-a2557a5ca5e9}, !- Handle
  {bd2201cd-c392-434f-a9bf-b29f2904b66b}, !- Name
  {a3a60864-13b3-4163-9992-36d86aba1016}, !- Source Object
  5,                                      !- Outlet Port
  {db2bd710-68a8-4406-a7a2-d3864fa5cc4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3277b2e-c9ce-482d-8efb-102bd072cf26}, !- Handle
  {e9f84afe-e375-4f46-ac58-c2196782c8ea}, !- Name
  {db2bd710-68a8-4406-a7a2-d3864fa5cc4a}, !- Source Object
  3,                                      !- Outlet Port
  {3c9c494c-9c93-4b06-880f-97ddabba5e30}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d495667e-914f-4eed-8409-e658dc61e5ff}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fb91f09b-96d3-44fb-ba3f-ab5ffe88fc18}, !- Control Zone or Zone List Name
  {53425107-d72f-463b-8eb3-1f8e30117ed4}, !- Cooling Control Zone or Zone List Name
  {316aa202-1cf9-4b3a-8477-f76c08c05f01}, !- Heating Control Zone or Zone List Name
  {48fb12d1-95de-435f-aeb1-a7267509a3f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fb91f09b-96d3-44fb-ba3f-ab5ffe88fc18}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {53425107-d72f-463b-8eb3-1f8e30117ed4}, !- Handle
  {2b055332-4f5e-4d51-a282-c2b967b50263}; !- Name

OS:ModelObjectList,
  {316aa202-1cf9-4b3a-8477-f76c08c05f01}, !- Handle
  {6d20fad9-3f02-4589-8012-adcfc7f45042}; !- Name

OS:ModelObjectList,
  {48fb12d1-95de-435f-aeb1-a7267509a3f1}, !- Handle
  {000adc23-fab6-469f-b5ba-97598bfdb2ac}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a30baea8-ba53-44b8-aec5-452f790c9bb4}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Diffuser, !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule Name
  {4872dfc9-5fce-4d32-8f73-335dbd29d822}, !- Air Inlet Node Name
  {c318343b-9d52-46dd-82e0-65bd1e964678}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {722bacb2-6b1b-4c5e-b287-b93236bab889}, !- Handle
  Zone Retail Retail  - Story Ground Return Air Node, !- Name
  {fa8bea0f-ada6-4b95-ae5e-45518a8fa8f9}, !- Inlet Port
  {8bfdf52d-0bb4-4d9f-8be4-bef5b9fbda2d}; !- Outlet Port

OS:Connection,
  {37970ad2-c449-4b3a-a9d4-08026d5ba796}, !- Handle
  {e44c17dc-2f6b-4ee9-9706-d5d63a17e7a3}, !- Name
  {d131e0b8-882b-4223-8f4f-e9013af58508}, !- Source Object
  3,                                      !- Outlet Port
  {3fcf2d52-1ec8-4f31-8e8b-56f20b760f28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa8bea0f-ada6-4b95-ae5e-45518a8fa8f9}, !- Handle
  {ad6fb4ae-1cae-40d4-86c2-1bb87cd16961}, !- Name
  {1189c850-8609-4e4a-bc55-fbacc9d0b051}, !- Source Object
  3,                                      !- Outlet Port
  {722bacb2-6b1b-4c5e-b287-b93236bab889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bfdf52d-0bb4-4d9f-8be4-bef5b9fbda2d}, !- Handle
  {1921984a-ec7c-4eea-a9a9-6e9b88c8a56d}, !- Name
  {722bacb2-6b1b-4c5e-b287-b93236bab889}, !- Source Object
  3,                                      !- Outlet Port
  {8a7fc14a-e9c8-4ed4-a507-b312759c8064}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0c2b1a0-fdbb-461f-aacb-038b4ba0ee0f}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4ee9cd17-a93a-4077-9496-2148ca235881}, !- Inlet Port
  {4872dfc9-5fce-4d32-8f73-335dbd29d822}; !- Outlet Port

OS:Connection,
  {4ee9cd17-a93a-4077-9496-2148ca235881}, !- Handle
  {61e474a5-6d95-42d4-b0bc-2f72ac7735e1}, !- Name
  {984214fd-e9fb-49b8-b484-179ff847cfbc}, !- Source Object
  3,                                      !- Outlet Port
  {f0c2b1a0-fdbb-461f-aacb-038b4ba0ee0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4872dfc9-5fce-4d32-8f73-335dbd29d822}, !- Handle
  {89e1812e-09c1-4c9c-bef1-27aca1b95269}, !- Name
  {f0c2b1a0-fdbb-461f-aacb-038b4ba0ee0f}, !- Source Object
  3,                                      !- Outlet Port
  {a30baea8-ba53-44b8-aec5-452f790c9bb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c318343b-9d52-46dd-82e0-65bd1e964678}, !- Handle
  {44308fe2-d6e0-4eba-8144-3905698693f4}, !- Name
  {a30baea8-ba53-44b8-aec5-452f790c9bb4}, !- Source Object
  4,                                      !- Outlet Port
  {d131e0b8-882b-4223-8f4f-e9013af58508}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a5cff7f6-7632-45e5-8f71-329c130313a8}, !- Handle
  Zone Retail Entry  - Story Ground Electric Baseboard, !- Name
  {2d7bf562-5a8c-4edd-8ad6-7973d14a50d9}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {12376ef2-207f-4166-ac0b-0e5e2a043d7d}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {9671f665-00e1-4321-9d44-9306ae5bdc7b}, !- Schedule Type Limits Name
  {906598c5-c35a-48a5-86af-4db9c3db496d}, !- Default Day Schedule Name
  {d09cfbc1-01f9-4870-b27a-164c0c4715cf}, !- Summer Design Day Schedule Name
  {b7cb1b2a-9704-4212-84fa-0c3f93c61435}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {906598c5-c35a-48a5-86af-4db9c3db496d}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {9671f665-00e1-4321-9d44-9306ae5bdc7b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {14b711bd-3685-45d2-94a0-042b5bf6a62e}, !- Handle
  {12376ef2-207f-4166-ac0b-0e5e2a043d7d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.20234400000011,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-06-30 21:58:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-06-30 21:58:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b7cb1b2a-9704-4212-84fa-0c3f93c61435}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {9671f665-00e1-4321-9d44-9306ae5bdc7b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d09cfbc1-01f9-4870-b27a-164c0c4715cf}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {9671f665-00e1-4321-9d44-9306ae5bdc7b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d38f9d6-ce83-4f0b-afd2-c4d283945dc3}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {12376ef2-207f-4166-ac0b-0e5e2a043d7d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {590a9303-1939-465f-831c-431f9c4ee5dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {590a9303-1939-465f-831c-431f9c4ee5dd}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {9671f665-00e1-4321-9d44-9306ae5bdc7b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7842c819-5c6a-47c3-82da-45283981347d}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {12376ef2-207f-4166-ac0b-0e5e2a043d7d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c8afdb7-b9e8-4967-9361-80ca92568e44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c8afdb7-b9e8-4967-9361-80ca92568e44}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {9671f665-00e1-4321-9d44-9306ae5bdc7b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {c15b1674-bdfd-438a-a5b8-600ef080791f}, !- Handle
  Building Default Schedule Set,          !- Name
  {12376ef2-207f-4166-ac0b-0e5e2a043d7d}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {4ffe192d-f1f0-41d7-9497-981461068da5}, !- Handle
  {33849c5f-34d9-477c-a547-1bbae320b7f6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {3f578465-7d22-44bf-b9f3-74b643352312}, !- Handle
  {2f18c051-3833-4612-960b-ceb0104d1ad1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.4 | mid - 1.0 ~ 0.6 | hoo_end - 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {70a1475a-14ad-445f-990f-5ab5159191a2}, !- Handle
  {865c8717-722f-4b63-9045-670415ca3626}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.1 | 8.5 ~ 0.3 | 9.5 ~ 0.6 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.5 | 19.5 ~ 0.3 | 20.5 ~ 0.3 | 21.5 ~ 0.1 | 22.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d77b1f73-0ae6-47db-9660-83504acb912a}, !- Handle
  {ae057711-e65a-43c9-9cbe-e771cf21978b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.9 | mid + 2.0 ~ 0.9 | hoo_end - 2.0 ~ 0.6 | hoo_end - 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {41884c41-f5f1-44ec-8bb6-4937b905a318}, !- Handle
  {35c27264-6455-43bb-8ea2-f7f381f2bd28}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {00cb77fa-c3a4-4b00-9297-80e08167dd8a}, !- Handle
  {c5d31f41-c4fd-4ce4-a181-954624c73c32}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.15 | hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.6 | mid - 1.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4de8ba25-ba23-46a0-bd5c-b8f14891948b}, !- Handle
  {39ab2eae-ab62-44fa-a823-b6b4c41f86df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.15 | 7.5 ~ 0.3 | 8.5 ~ 0.5 | 9.5 ~ 0.8 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.7 | 19.5 ~ 0.5 | 20.5 ~ 0.5 | 21.5 ~ 0.3 | 22.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {569ff933-f47b-4b40-900a-2c87623f079e}, !- Handle
  {86ba53d8-9e0a-424b-9342-4e52be8a6fe1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.2 | hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.7 | hoo_start + 0.5 ~ 0.9 | mid + 2.0 ~ 0.9 | hoo_end - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.7 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2c6e73ec-9c8c-4a13-84f8-c01eea8bfea7}, !- Handle
  {e7c5252f-cf0a-4df1-906b-b0a8885c1200}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {2fa7e182-9219-4a5a-a89a-5b883a143605}, !- Handle
  {cab7e882-075d-409b-8c93-5c9b72509d57}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {35539ca1-3791-4fc3-9b44-ad94b399ab88}, !- Handle
  {253b663b-f000-4edf-a273-63ad8ecd5962}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.0 | 7.5 ~ 0.1 | 8.5 ~ 0.2 | 9.5 ~ 0.5 | 10.5 ~ 0.6 | 11.5 ~ 0.8 | 16.5 ~ 0.8 | 17.5 ~ 0.6 | 18.5 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.1 | 22.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {93a6e243-e810-4f06-8b12-06ca036be7a3}, !- Handle
  {fb6f646f-a954-4d73-aca1-e714f2fab97e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3be915c8-3634-4f52-bce6-e66e37327c16}, !- Handle
  {58853317-a5a2-426c-a35a-98e7a0f5d4d8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {bdff3a1d-9987-452d-b628-f3acfaf03253}, !- Handle
  {1c4c6ef4-53f7-4cf3-aa9c-52406e156692}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {640a3d51-1849-426f-bed5-9eb06f676e1a}, !- Handle
  {2bf9cc66-e4b3-4602-a03c-f2abe1406553}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {b2a8a2fe-bfe8-4bd7-aa96-f71d22ffe67a}, !- Handle
  {f23960e7-932e-49e3-8191-0bcb278cbd67}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9ad57c12-c8c1-4503-bd27-d76130eea521}, !- Handle
  {c4f5b6ea-e50e-45aa-afd4-99cdab417123}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 22.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c4f0fcdb-4eaa-464f-86be-17347eafbf7d}, !- Handle
  {cb23f4ce-6b4c-4fb6-a3d0-e1229fa8f029}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2ebb0ef4-12d8-4311-9337-2b1415619d13}, !- Handle
  {ad63c6ce-85dd-4cd6-994b-2c01fc1c92b6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:AdditionalProperties,
  {05ef8fc4-e6bf-440f-8455-ddd3215e2dbf}, !- Handle
  {541e99c3-af23-46f1-a4e8-e859bd6ccd2c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {335ac7c0-a6a5-4003-b5ce-b3f36f16b3c9}, !- Handle
  {c691eb8a-fdad-4fd8-afa2-65a405936d38}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {d8060cd0-cc40-4feb-aec4-959c91d61b07}, !- Handle
  {9c4070b2-0633-4ea9-be8b-167399c3cd57}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ac66656c-f1dc-4f74-a8f2-1e2cdc04e979}, !- Handle
  {a111a45f-080d-4fed-812e-dadc745010d4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 22.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3e82a0b6-7c15-4a78-8f47-b64e47775a36}, !- Handle
  {69244f7a-4e3e-4e2f-85ca-70b5e2ca2857}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {866751f9-c0ec-460d-b41e-16643b37e25b}, !- Handle
  autogen Retail Activity 0,              !- Name
  {58853317-a5a2-426c-a35a-98e7a0f5d4d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dcb47052-47ae-4778-a3c0-cae53e51f2d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {dcb47052-47ae-4778-a3c0-cae53e51f2d6}, !- Handle
  autogen Retail Activity 0_day_sch,      !- Name
  {1f705983-4ed2-4cac-8e25-612e7eb6c5b2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {e3033e48-0c6e-40ee-93a6-9786cffa7d9c}, !- Handle
  {dcb47052-47ae-4778-a3c0-cae53e51f2d6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {66cb1ea5-3faa-42d0-a6fb-abfca13e68e1}, !- Handle
  autogen Retail Activity 1,              !- Name
  {58853317-a5a2-426c-a35a-98e7a0f5d4d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eef88f82-1f25-47ab-8b5e-73d3804baddf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {eef88f82-1f25-47ab-8b5e-73d3804baddf}, !- Handle
  autogen Retail Activity 1_day_sch,      !- Name
  {1f705983-4ed2-4cac-8e25-612e7eb6c5b2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {0192345e-2e32-4aa4-bc60-0e299621e8f7}, !- Handle
  {eef88f82-1f25-47ab-8b5e-73d3804baddf}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {17f7909b-431c-4f93-8788-4f498a1a87c1}, !- Handle
  autogen Schedule Rule 6 2,              !- Name
  {35c27264-6455-43bb-8ea2-f7f381f2bd28}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0fa0abbe-62e8-4886-985a-446bd1a5cc41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {0fa0abbe-62e8-4886-985a-446bd1a5cc41}, !- Handle
  autogen Schedule Rule 6 2_day_sch,      !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.225,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2625,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.45,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.575,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.725,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.85,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.75,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.65,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.6,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.55,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.4,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.2625,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.225,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.1875,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.15;                                   !- Value Until Time 36

OS:AdditionalProperties,
  {fcbccd8e-479e-4e11-bf0e-be16bdb1c94c}, !- Handle
  {0fa0abbe-62e8-4886-985a-446bd1a5cc41}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.15 | 7.5 ~ 0.3 | 8.5 ~ 0.5 | 9.5 ~ 0.8 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.7 | 19.5 ~ 0.5 | 20.5 ~ 0.5 | 21.5 ~ 0.3 | 22.5 ~ 0.15, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5989ec23-6370-4d0b-a1a1-d614335f29ef}, !- Handle
  autogen Schedule Rule 4 2,              !- Name
  {33849c5f-34d9-477c-a547-1bbae320b7f6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {de17a969-a21c-4ecc-a021-b16bdcc59526}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {de17a969-a21c-4ecc-a021-b16bdcc59526}, !- Handle
  autogen Schedule Rule 4 2_day_sch,      !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.45,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.525,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.675,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.825,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.8,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.6,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0625,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05;                                   !- Value Until Time 36

OS:AdditionalProperties,
  {f7acd5c1-09f0-4e91-86ca-f72bb2e53f05}, !- Handle
  {de17a969-a21c-4ecc-a021-b16bdcc59526}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.1 | 8.5 ~ 0.3 | 9.5 ~ 0.6 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.5 | 19.5 ~ 0.3 | 20.5 ~ 0.3 | 21.5 ~ 0.1 | 22.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {14024732-9acb-4f25-a169-c3ea8f7e940b}, !- Handle
  autogen Schedule Rule 2 2,              !- Name
  {e7c5252f-cf0a-4df1-906b-b0a8885c1200}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fe547cbc-9eec-453e-8186-261c94a81e20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {fe547cbc-9eec-453e-8186-261c94a81e20}, !- Handle
  autogen Schedule Rule 2 2_day_sch,      !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.65,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.75,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7,                                    !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  20,                                     !- Hour 31
  30,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  45,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.15,                                   !- Value Until Time 33
  21,                                     !- Hour 34
  15,                                     !- Minute 34
  0.125,                                  !- Value Until Time 34
  21,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  21,                                     !- Hour 36
  45,                                     !- Minute 36
  0.075,                                  !- Value Until Time 36
  22,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05,                                   !- Value Until Time 37
  22,                                     !- Hour 38
  15,                                     !- Minute 38
  0.025,                                  !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:AdditionalProperties,
  {d3f0e305-6bdb-43c2-909a-feb1d41edfca}, !- Handle
  {fe547cbc-9eec-453e-8186-261c94a81e20}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.0 | 7.5 ~ 0.1 | 8.5 ~ 0.2 | 9.5 ~ 0.5 | 10.5 ~ 0.6 | 11.5 ~ 0.8 | 16.5 ~ 0.8 | 17.5 ~ 0.6 | 18.5 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.1 | 22.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1f3492e3-1766-42fb-bc3f-205dcd9f2186}, !- Handle
  autogen Schedule Rule 12 2,             !- Name
  {c691eb8a-fdad-4fd8-afa2-65a405936d38}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f55a4240-1f86-4651-89ba-9adf0ac52707}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {f55a4240-1f86-4651-89ba-9adf0ac52707}, !- Handle
  autogen Schedule Rule 12 2_day_sch,     !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {65480f5e-4035-4362-80c9-7963ca25a5e8}, !- Handle
  {f55a4240-1f86-4651-89ba-9adf0ac52707}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 22.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f01fce71-cce0-4f28-812d-0ab83fc441a7}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0,   !- Name
  {ad63c6ce-85dd-4cd6-994b-2c01fc1c92b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c438f9f-00dc-4dbd-a81c-92611e964ca2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {2c438f9f-00dc-4dbd-a81c-92611e964ca2}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0_day_sch, !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {200fb5c1-770e-4691-8c80-6cfd2dcb1943}, !- Handle
  {2c438f9f-00dc-4dbd-a81c-92611e964ca2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d5df4b1f-0a5a-45f6-ad37-5080dae83e7c}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1,   !- Name
  {ad63c6ce-85dd-4cd6-994b-2c01fc1c92b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {850a8866-9ad2-4d14-8ced-8194b7da3186}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {850a8866-9ad2-4d14-8ced-8194b7da3186}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1_day_sch, !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {b9a3402b-dc2a-41d6-9dee-f32a16110c2a}, !- Handle
  {850a8866-9ad2-4d14-8ced-8194b7da3186}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fc1a7c02-2a0d-4ca2-a6c0-0b2a689c8255}, !- Handle
  autogen Schedule Rule 10 2,             !- Name
  {2bf9cc66-e4b3-4602-a03c-f2abe1406553}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c5f502a1-cddd-4063-8167-3b716569b20b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {c5f502a1-cddd-4063-8167-3b716569b20b}, !- Handle
  autogen Schedule Rule 10 2_day_sch,     !- Name
  {390c3ff1-59a3-4ef6-8e57-2da6e9524036}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {90503616-b739-476b-bc8b-237122bd88e9}, !- Handle
  {c5f502a1-cddd-4063-8167-3b716569b20b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 22.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {11d3c4f8-fb58-496d-aa04-aae9cb036be3}, !- Handle
  {4dde68cb-cbcc-49a5-896b-973ba0db16f9}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with gas coil,                   !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref Pre-1980,              !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2004,                     !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2007,                     !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref Pre-1980,              !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2007,                     !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref Pre-1980,              !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2007,                     !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref Pre-1980,              !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2004;                     !- Feature Value 13

OS:Schedule:Ruleset,
  {4520abe9-9cf9-492f-a77e-250f6ed230ef}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {43553f07-582b-4798-9787-64c214da3c5c}, !- Default Day Schedule Name
  {97692b7b-0286-4876-a07b-2f29873e0c24}, !- Summer Design Day Schedule Name
  {7d13348a-c138-4bfd-a5dc-d457b7cf4466}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {43553f07-582b-4798-9787-64c214da3c5c}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f241b181-af53-435e-831b-7c512033b38c}, !- Handle
  {4520abe9-9cf9-492f-a77e-250f6ed230ef}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6543440000000087,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-06-30 21:58:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-06-30 21:58:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7d13348a-c138-4bfd-a5dc-d457b7cf4466}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97692b7b-0286-4876-a07b-2f29873e0c24}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23de0831-e3c4-4680-9068-0a5f4d4df84e}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4520abe9-9cf9-492f-a77e-250f6ed230ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3de8ce9-7fe1-491b-9f82-23be75b5b9e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {c3de8ce9-7fe1-491b-9f82-23be75b5b9e3}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b660bcce-122d-4fcf-8e8b-22e6abcddb5e}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4520abe9-9cf9-492f-a77e-250f6ed230ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98119be0-6031-4399-8126-fa9adfc84d6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98119be0-6031-4399-8126-fa9adfc84d6f}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c2d2cb79-7e02-4f00-8085-bd1bcabf7dfa}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {a9fa2241-4f0e-422b-9418-1c220c4bdaa2}, !- Default Day Schedule Name
  {8478218f-7d38-4034-ba50-60bb3da75878}, !- Summer Design Day Schedule Name
  {a0b30e63-10a2-453e-825f-9bf95ca5f1e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9fa2241-4f0e-422b-9418-1c220c4bdaa2}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {02fd8d76-cf96-48f5-8205-7b345a934614}, !- Handle
  {c2d2cb79-7e02-4f00-8085-bd1bcabf7dfa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.956499999999993,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-06-30 21:58:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-06-30 21:58:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a0b30e63-10a2-453e-825f-9bf95ca5f1e9}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8478218f-7d38-4034-ba50-60bb3da75878}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {214179a2-c3af-407c-a8dc-d0ae42df9111}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c2d2cb79-7e02-4f00-8085-bd1bcabf7dfa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3629ffe-69a8-4711-93b0-438cab89aa61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {b3629ffe-69a8-4711-93b0-438cab89aa61}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ef785d98-6b41-46b2-a048-54ebfe245097}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c2d2cb79-7e02-4f00-8085-bd1bcabf7dfa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad91b498-2e09-4e01-b9c3-5561b371de14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad91b498-2e09-4e01-b9c3-5561b371de14}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4460bd08-fd2c-4de2-8c3f-be3791caa280}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch, !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  {e7cef305-762d-45d9-b39a-932ad72caa5a}, !- Default Day Schedule Name
  {a4f1b64b-0572-4188-85c8-994cedae32fa}, !- Summer Design Day Schedule Name
  {e857b1c8-0af0-4209-acae-cde84a60ceea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7cef305-762d-45d9-b39a-932ad72caa5a}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a7202302-0dea-4c93-b9ff-0f26a682b9e1}, !- Handle
  {4460bd08-fd2c-4de2-8c3f-be3791caa280}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.357500000000087,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-06-30 21:58:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-06-30 21:58:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e857b1c8-0af0-4209-acae-cde84a60ceea}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4f1b64b-0572-4188-85c8-994cedae32fa}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cbb1be8-9a25-4be3-933e-7da4ef079855}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4460bd08-fd2c-4de2-8c3f-be3791caa280}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17eb04b9-825c-4054-944c-01c67f4122a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {17eb04b9-825c-4054-944c-01c67f4122a3}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {80e03033-4921-47e4-8c3c-310d9446cfa3}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4460bd08-fd2c-4de2-8c3f-be3791caa280}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {721b57e7-a422-4afb-aa13-6f5d2cb3f841}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {721b57e7-a422-4afb-aa13-6f5d2cb3f841}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {dcf3d0ce-1918-40a2-85d5-2452e5658f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {797d2d90-1d5a-49f7-a5f4-8eccfa7b4b01}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a0e76987-0337-47c1-975c-6d0f42e5864b}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3cf4be4b-0895-4f1a-b715-fd9e00c518d2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8ddd4f68-65f5-4308-ab92-c7034a54deba}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3bddf5c3-4aa4-4940-aaaa-ca41c64accfc}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {82619bc6-bf1b-41b1-bd2c-fcaaedc4298b}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1150656b-1dde-4433-838d-2b9e63cc8b12}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {82619bc6-bf1b-41b1-bd2c-fcaaedc4298b}; !- Layer 1

OS:InternalMass:Definition,
  {52d11a02-01d0-40b9-8720-4f0b844cfc91}, !- Handle
  Internal Mass Definition 1,             !- Name
  {1150656b-1dde-4433-838d-2b9e63cc8b12}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2581b3fd-5dba-4c5b-b0df-c4b0e7a2620c}, !- Handle
  Retail Back_Space  - Story Ground Mass, !- Name
  {52d11a02-01d0-40b9-8720-4f0b844cfc91}, !- Internal Mass Definition Name
  {f64e6c65-97e8-4fbd-b650-59b746a0c43c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1d4ae51f-32d9-4667-8c69-199b6cbe335e}, !- Handle
  Retail Point_of_Sale  - Story Ground Mass, !- Name
  {52d11a02-01d0-40b9-8720-4f0b844cfc91}, !- Internal Mass Definition Name
  {a557f689-2763-4fa0-acaf-802d0d937c08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4dc4d8c3-9ca3-4beb-9f15-bf560fd59da2}, !- Handle
  Retail Retail  - Story Ground Mass,     !- Name
  {52d11a02-01d0-40b9-8720-4f0b844cfc91}, !- Internal Mass Definition Name
  {feec7374-e84c-495d-ba1c-a43d46130cfa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {2d4f3cb3-3422-4c48-b9ce-19b30b504e61}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ElectricEquipment:Definition,
  {5c1ac59a-bebb-490c-9501-da5dfd3904b2}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {72aaf79b-08b1-4d33-8155-a68da9d21bf9}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Elec Equip, !- Name
  {5c1ac59a-bebb-490c-9501-da5dfd3904b2}, !- Electric Equipment Definition Name
  {8812ffc6-b94b-4908-afcf-952f8845c6d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {175a1805-f22f-43e8-a7d0-de6658b8d5cc}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {9e932951-1f5b-40b6-8f16-844106e75134}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {32f17083-6490-4846-a65b-a9ea79c98924}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {cb3a840e-81bc-42cc-8fee-86049e58cdb8}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f33d8d63-a51c-4b5d-a076-50618b89c548}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

