
OS:Version,
  {a24751f8-54a8-4d17-b5d7-64bcd6a0d71d}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {77a8578e-5234-4c10-ad88-3735329b7a0d}; !- Handle

OS:Site,
  {baa7103a-3c6e-4baa-b3e2-ae2fd4d32630}, !- Handle
  Centreville_AL_USA,                     !- Name
  32.9,                                   !- Latitude {deg}
  -87.25,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  140,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {f2f8f394-4bf4-4c7f-bfc3-79934d76320e}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {613451fe-7042-449e-bb30-4c92dcb82ebc}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {7e9fcfc7-ef3a-4153-8f02-c2384263a2d9}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {86aadb62-945c-447d-bbb2-b101527df7eb}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {f2b6029a-cc05-44c9-8ae1-33cb5fc71bf6}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {cfbf1bed-1606-4854-ac5d-ff8f2bf5db14}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {ef82125b-9426-4f33-9310-464496d8d29b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {62420575-ed66-443b-957b-e57de99bc4fc}, !- Handle
  Centreville,                            !- City
  AL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722290,                                 !- WMO Number
  32.9,                                   !- Latitude {deg}
  -87.25,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  140,                                    !- Elevation {m}
  /weather/G0100470.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {781960a9-3178-4435-8572-3b3755373340}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  18.0608333333333,                       !- Annual Average Outdoor Air Temperature {C}
  21.83;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {0d1e9581-2fec-41e4-80f4-3d8e76fc1cbe}, !- Handle
  Centreville Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99654,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.438,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.223;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7ee6dadc-d6a1-46c0-b155-0fffb1a143be}, !- Handle
  Centreville Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99654,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.438,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.223;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {046042a0-c732-4792-a08c-5688d084943c}, !- Handle
  Centreville Ann Htg 99.6% Condns DB 1,  !- Name
  -5.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99654,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0497cc86-7913-476c-b967-9b4544c48417}, !- Handle
  Centreville August .4% Condns DB=>MCWB 1, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99654,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.426,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.294;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fb65a570-7a77-42c5-985b-8a694dbc2af3}, !- Handle
  Centreville October .4% Condns DB=>MCWB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  99654,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.511;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {668e2384-cbcb-4910-aff6-cba3debcf462}, !- Handle
  Centreville September .4% Condns DB=>MCWB 1, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99654,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.393,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.421;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {36a9db32-0219-4762-93cf-f79adeafac28}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {d96561df-cde3-4c61-9685-98f7e8f04558}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {0ee289e6-b228-4f64-adf3-7aaae2842a83}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {81a1dbd7-92ef-4876-ba22-9cb83be494f1}, !- Handle
  ComStock DOE Ref 1980-2004|LargeOffice, !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b6837880-8c9f-4023-9049-a5302ac5183b}, !- Default Construction Set Name
  {ab005b8a-0a64-4d47-8205-9182389f6457}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:AdditionalProperties,
  {0501c99e-ff67-431b-8c4b-f5be6b8aabab}, !- Handle
  {81a1dbd7-92ef-4876-ba22-9cb83be494f1}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8,                                      !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  17.899999999999999,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  10.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA East South Central,            !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  3,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Clear - Wood,        !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  11,                                     !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  largeoffice_datacenter,                 !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  large_office,                           !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  SRSOc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  East South Central,                     !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  East South Central,                     !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  South,                                  !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  3A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  3A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Hot-Humid,                              !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  85,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  Rural Climate Zone 3A,                  !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Electric,                               !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0100470,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock 90.1-2007,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2007,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock 90.1-2013,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2007,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2007,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock 90.1-2013,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2013,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2007,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  SRSOc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  Electricity,                            !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fanon_vent,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  VAV chiller with PFP boxes,             !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  6,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  74,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  4,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  64,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  office_ltg_bpr_almost_off,              !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0,                                      !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.65,                                   !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0100470,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G01001700,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0100470956300,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  10,                                     !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  leased,                                 !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  office_plugload_bpr_almost_on,          !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0.95,                                   !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.9,                                    !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner_or_tenant,               !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  90,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  East South Central,                     !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  1001_5000,                              !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  AL&#44 Dallas County,                   !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR09,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  AL&#44 01700,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  315,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  AL,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G010,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Alabama,                                !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  mass,                                   !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_AL_Centreville.722290_2018.epw,     !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Montgomery_Dannelly_Field,              !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  11.5,                                   !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  8.75,                                   !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  13.0,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  7.25,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  2_10pct,                                !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2015,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2014,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2016,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2016,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  1995,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2014,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1995,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1995,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  1995,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1995,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2007,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2013,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2007,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007;                     !- Feature Value 130

OS:SpaceType,
  {f927847c-5e6e-4905-8553-c08944e67871}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c194b4ce-f889-4015-8d1a-d06f3554e3f5}, !- Default Schedule Set Name
  {55cc8e90-5c39-4a29-b29b-2d9b6816f525}, !- Group Rendering Name
  {815a869b-ae8c-4118-940b-9d89e6fc04a0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OfficeLarge Data Center;                !- Standards Space Type

OS:Rendering:Color,
  {55cc8e90-5c39-4a29-b29b-2d9b6816f525}, !- Handle
  Office OfficeLarge Data Center,         !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {998b4047-7689-44a4-98c0-8b971aa3bf3a}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {901a1ca7-077c-416a-81c8-0049fbec8e2c}, !- Default Schedule Set Name
  {68a64332-4158-4957-88a8-7c25dbb43794}, !- Group Rendering Name
  {474f72d8-1061-4ef1-875d-c55ee1cfc8a5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OfficeLarge Main Data Center;           !- Standards Space Type

OS:Rendering:Color,
  {68a64332-4158-4957-88a8-7c25dbb43794}, !- Handle
  Office OfficeLarge Main Data Center,    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {ec884db3-908e-4a72-9c1f-c919311eeb27}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {940a4e95-5b2b-4833-b94b-e5d42d1ba1fd}, !- Default Schedule Set Name
  {2ea6cea6-9543-4897-b83a-162f99820cd9}, !- Group Rendering Name
  {3dfb7d63-76b5-4eb5-9e5b-42a4413a7f98}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {2ea6cea6-9543-4897-b83a-162f99820cd9}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {f38e2dc2-c866-4c00-ba75-0f5a674c1790}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b8224abe-463f-42be-b8f5-f21b7103fbd1}, !- Handle
  Office WholeBuilding - Lg Office  - Story Ground, !- Name
  {ec884db3-908e-4a72-9c1f-c919311eeb27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.572,                                 !- X Origin {m}
  -1.524,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f38e2dc2-c866-4c00-ba75-0f5a674c1790}, !- Building Story Name
  {ab81d9ab-f8af-463f-bd33-b841baffdbcb}; !- Thermal Zone Name

OS:Surface,
  {ca85a644-8f75-47ff-8709-9ee70bca6131}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {b94ca1db-ce22-49b4-a0b7-99ab380f3d92}, !- Construction Name
  {b8224abe-463f-42be-b8f5-f21b7103fbd1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  6.739128, 3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  6.739128, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d9e4779-607f-4b4a-a83c-c2b533a7efe8}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8224abe-463f-42be-b8f5-f21b7103fbd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93750643-77b8-40ff-901a-7c74a84cc632}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8224abe-463f-42be-b8f5-f21b7103fbd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 1 {m}
  6.739128, 3.048, 3.9624,                !- X,Y,Z Vertex 2 {m}
  6.739128, 3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.048, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b2e162d-29f4-4715-bb66-7647e9c1ab2a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8224abe-463f-42be-b8f5-f21b7103fbd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8650d820-05c4-4a11-98b3-9886477697c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.739128, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  6.739128, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  6.739128, 3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  6.739128, 3.048, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c2e27c1-96ab-4325-9905-f5e54115352d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8224abe-463f-42be-b8f5-f21b7103fbd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.739128, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  6.739128, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad97457-c5f1-463f-81ef-3dce90542c37}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {d642f89f-6d87-44ba-9010-8ef0f257d996}, !- Construction Name
  {b8224abe-463f-42be-b8f5-f21b7103fbd1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.739128, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  6.739128, 3.048, 3.9624,                !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab81d9ab-f8af-463f-bd33-b841baffdbcb}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f523ab7f-af94-4e11-b350-732bff740f52}, !- Zone Air Inlet Port List
  {771befef-6666-404b-9615-06bd254e1849}, !- Zone Air Exhaust Port List
  {747999f7-9d1d-4612-a7e7-5c0d81a46453}, !- Zone Air Node Name
  {de001b4f-828c-438d-9a11-beeccec92a92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc31beb1-c83e-4cac-9de9-bb26a2fcf4ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dec6e58-8f67-4397-95b6-0c721958a952}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Zone Air Node, !- Name
  {747999f7-9d1d-4612-a7e7-5c0d81a46453}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {747999f7-9d1d-4612-a7e7-5c0d81a46453}, !- Handle
  {ab81d9ab-f8af-463f-bd33-b841baffdbcb}, !- Source Object
  11,                                     !- Outlet Port
  {1dec6e58-8f67-4397-95b6-0c721958a952}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f523ab7f-af94-4e11-b350-732bff740f52}, !- Handle
  {ab81d9ab-f8af-463f-bd33-b841baffdbcb}, !- HVAC Component
  {eabed8c5-2529-4dd7-9456-ceefeeae2cc1}; !- Port 1

OS:PortList,
  {771befef-6666-404b-9615-06bd254e1849}, !- Handle
  {ab81d9ab-f8af-463f-bd33-b841baffdbcb}, !- HVAC Component
  {989005dd-7d59-4ad7-9b5f-ac95ed3af256}; !- Port 1

OS:PortList,
  {de001b4f-828c-438d-9a11-beeccec92a92}, !- Handle
  {ab81d9ab-f8af-463f-bd33-b841baffdbcb}, !- HVAC Component
  {a7bedb1f-06b6-4dbd-9bc2-3e090d41b0c8}; !- Port 1

OS:Sizing:Zone,
  {b36abd5a-1879-4473-80a7-9fce57ec5441}, !- Handle
  {ab81d9ab-f8af-463f-bd33-b841baffdbcb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c83f05f2-eac9-455d-9d16-ae20571dcc52}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Zone HVAC Equipment List, !- Name
  {ab81d9ab-f8af-463f-bd33-b841baffdbcb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd080d42-73cf-4ee9-8324-652c342730d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1410a5af-c8c3-4db3-a0da-485f17b038fd}, !- Handle
  Office OfficeLarge Data Center  - Story Ground, !- Name
  {f927847c-5e6e-4905-8553-c08944e67871}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.167128,                               !- X Origin {m}
  -1.524,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f38e2dc2-c866-4c00-ba75-0f5a674c1790}, !- Building Story Name
  {086722c9-7b1f-4b64-8459-878fa08c9ea9}; !- Thermal Zone Name

OS:Surface,
  {4ab9693f-6b04-4071-b990-47904f6db4c9}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {9d7fe9ad-d8f3-4cce-b8c6-d27d186db31e}, !- Construction Name
  {1410a5af-c8c3-4db3-a0da-485f17b038fd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 3.048, 0,        !- X,Y,Z Vertex 2 {m}
  0.859535999999999, 3.048, 0,            !- X,Y,Z Vertex 3 {m}
  0.859535999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8650d820-05c4-4a11-98b3-9886477697c9}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1410a5af-c8c3-4db3-a0da-485f17b038fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b2e162d-29f4-4715-bb66-7647e9c1ab2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 3.048, 3.9624,   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 3.048, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e7e0069-5644-4b1c-91c5-f2b01df6dfde}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1410a5af-c8c3-4db3-a0da-485f17b038fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 3.048, 3.9624,   !- X,Y,Z Vertex 1 {m}
  0.859535999999999, 3.048, 3.9624,       !- X,Y,Z Vertex 2 {m}
  0.859535999999999, 3.048, 0,            !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 3.048, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dee3766-e7eb-4903-b54c-80f24c671c3f}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1410a5af-c8c3-4db3-a0da-485f17b038fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e680dcc-08f6-42dd-a385-30021d7ab81f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.859535999999999, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  0.859535999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.859535999999999, 3.048, 0,            !- X,Y,Z Vertex 3 {m}
  0.859535999999999, 3.048, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45fb2cd0-5edf-451e-b54d-701e043665fa}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1410a5af-c8c3-4db3-a0da-485f17b038fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.859535999999999, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 0, 3.9624,       !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  0.859535999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bbf05a8-4d8a-4bb8-87b6-8ef0385df45a}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d642f89f-6d87-44ba-9010-8ef0f257d996}, !- Construction Name
  {1410a5af-c8c3-4db3-a0da-485f17b038fd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.859535999999999, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  0.859535999999999, 3.048, 3.9624,       !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 3.048, 3.9624,   !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {086722c9-7b1f-4b64-8459-878fa08c9ea9}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a61dfd92-c151-4f9f-bbbf-1f1fd7574140}, !- Zone Air Inlet Port List
  {019073ff-4057-4570-8671-18cc09d1b74a}, !- Zone Air Exhaust Port List
  {7ba6cbfd-b5e8-492e-ab60-3ed3cd34b4c2}, !- Zone Air Node Name
  {97a1f376-8204-4f08-b4e1-4b57096cec4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ebac36ca-b5a3-4d0f-a099-79b80c6bc46e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f545f25b-a59f-4ec8-813b-c91c52cfa10d}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Zone Air Node, !- Name
  {7ba6cbfd-b5e8-492e-ab60-3ed3cd34b4c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ba6cbfd-b5e8-492e-ab60-3ed3cd34b4c2}, !- Handle
  {086722c9-7b1f-4b64-8459-878fa08c9ea9}, !- Source Object
  11,                                     !- Outlet Port
  {f545f25b-a59f-4ec8-813b-c91c52cfa10d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a61dfd92-c151-4f9f-bbbf-1f1fd7574140}, !- Handle
  {086722c9-7b1f-4b64-8459-878fa08c9ea9}, !- HVAC Component
  {3dfde20c-048a-4927-9545-73e2b3e2222a}; !- Port 1

OS:PortList,
  {019073ff-4057-4570-8671-18cc09d1b74a}, !- Handle
  {086722c9-7b1f-4b64-8459-878fa08c9ea9}, !- HVAC Component
  {944b2e1b-ae5e-4253-b79f-151fb226cf63}; !- Port 1

OS:PortList,
  {97a1f376-8204-4f08-b4e1-4b57096cec4c}, !- Handle
  {086722c9-7b1f-4b64-8459-878fa08c9ea9}, !- HVAC Component
  {76f1ad64-4d11-49d8-acc7-d9c400af410e}; !- Port 1

OS:Sizing:Zone,
  {0109a307-a5dd-477a-beba-ddabf07035f0}, !- Handle
  {086722c9-7b1f-4b64-8459-878fa08c9ea9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2b1ae564-8765-42f9-82a5-486d5a4d6e36}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Zone HVAC Equipment List, !- Name
  {086722c9-7b1f-4b64-8459-878fa08c9ea9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9304252e-cf81-4937-90f3-7966b2b9fe92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {240b6516-b8ac-4fa9-a598-61cc9a353113}, !- Handle
  Office OfficeLarge Main Data Center  - Story Ground, !- Name
  {998b4047-7689-44a4-98c0-8b971aa3bf3a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.026664,                               !- X Origin {m}
  -1.524,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f38e2dc2-c866-4c00-ba75-0f5a674c1790}, !- Building Story Name
  {10f9d090-e2ed-4220-86cd-e8a84d01a335}; !- Thermal Zone Name

OS:Surface,
  {975bfe0d-db7c-47c0-9305-14b08b6e0eae}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {3a17dcc0-1d05-47cb-8766-49b475ba1ec8}, !- Construction Name
  {240b6516-b8ac-4fa9-a598-61cc9a353113}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 3.048, 0,        !- X,Y,Z Vertex 2 {m}
  1.545336, 3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  1.545336, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e680dcc-08f6-42dd-a385-30021d7ab81f}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {240b6516-b8ac-4fa9-a598-61cc9a353113}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dee3766-e7eb-4903-b54c-80f24c671c3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 3.048, 3.9624,   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 3.048, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06014041-c21c-4bba-b6ba-b91ac77cda01}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {240b6516-b8ac-4fa9-a598-61cc9a353113}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 3.048, 3.9624,   !- X,Y,Z Vertex 1 {m}
  1.545336, 3.048, 3.9624,                !- X,Y,Z Vertex 2 {m}
  1.545336, 3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 3.048, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b5cd2a7-9eb5-49f6-a5a4-fcc753c91f54}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {240b6516-b8ac-4fa9-a598-61cc9a353113}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.545336, 3.048, 3.9624,                !- X,Y,Z Vertex 1 {m}
  1.545336, 0, 3.9624,                    !- X,Y,Z Vertex 2 {m}
  1.545336, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  1.545336, 3.048, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dbf6f87-2922-434c-9fff-239fa51432e2}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {240b6516-b8ac-4fa9-a598-61cc9a353113}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.545336, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 0, 3.9624,       !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.545336, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f5b933e-b5d3-42a7-9142-77fe72a0f14c}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d642f89f-6d87-44ba-9010-8ef0f257d996}, !- Construction Name
  {240b6516-b8ac-4fa9-a598-61cc9a353113}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.545336, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  1.545336, 3.048, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 3.048, 3.9624,   !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {10f9d090-e2ed-4220-86cd-e8a84d01a335}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60398e3c-50e1-4817-b03d-093f3a3c5f89}, !- Zone Air Inlet Port List
  {89f1aceb-ae70-40ac-9bd0-4afb7463aae8}, !- Zone Air Exhaust Port List
  {e4d5a004-64fa-458b-850b-7cc15df93907}, !- Zone Air Node Name
  {ca406e9b-4e1b-46eb-96f3-b1c9cb2b96d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {beb10eb9-7d2d-4153-a0d8-003bb8eec619}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b5bf6e8-cdae-4c9b-9ae0-90849c6e5f1d}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Zone Air Node, !- Name
  {e4d5a004-64fa-458b-850b-7cc15df93907}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4d5a004-64fa-458b-850b-7cc15df93907}, !- Handle
  {10f9d090-e2ed-4220-86cd-e8a84d01a335}, !- Source Object
  11,                                     !- Outlet Port
  {2b5bf6e8-cdae-4c9b-9ae0-90849c6e5f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60398e3c-50e1-4817-b03d-093f3a3c5f89}, !- Handle
  {10f9d090-e2ed-4220-86cd-e8a84d01a335}, !- HVAC Component
  {99717ab3-0451-4957-bf8a-dff16966fc6b}; !- Port 1

OS:PortList,
  {89f1aceb-ae70-40ac-9bd0-4afb7463aae8}, !- Handle
  {10f9d090-e2ed-4220-86cd-e8a84d01a335}, !- HVAC Component
  {6df7bcd2-0201-458e-bd18-656b00b7abf7}; !- Port 1

OS:PortList,
  {ca406e9b-4e1b-46eb-96f3-b1c9cb2b96d0}, !- Handle
  {10f9d090-e2ed-4220-86cd-e8a84d01a335}, !- HVAC Component
  {48b30a42-655a-4ab9-81d1-a122f3802e18}; !- Port 1

OS:Sizing:Zone,
  {8bcd84d2-c8e5-4236-95bb-dd800ea82c74}, !- Handle
  {10f9d090-e2ed-4220-86cd-e8a84d01a335}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eb310ced-7b68-4eef-b5b0-e664689c1cd3}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Zone HVAC Equipment List, !- Name
  {10f9d090-e2ed-4220-86cd-e8a84d01a335}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2013dea2-776d-4cab-b8e4-204cd5868cda}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {b6ccd320-ff78-4e35-a6ed-da186ea7498e}, !- Handle
  Story Mid,                              !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2df20d9d-703b-4174-9d2f-69b98ad927ca}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid, !- Name
  {ec884db3-908e-4a72-9c1f-c919311eeb27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.572,                                 !- X Origin {m}
  -1.524,                                 !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {b6ccd320-ff78-4e35-a6ed-da186ea7498e}, !- Building Story Name
  {df4b39a5-0661-4f2d-ba42-a49eb0adbcab}; !- Thermal Zone Name

OS:Surface,
  {f6dd656b-d141-48f8-9135-84c7661cd843}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {9ebed863-ea9a-4d09-b036-d4f6dba8f1f1}, !- Construction Name
  {2df20d9d-703b-4174-9d2f-69b98ad927ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {695ebdd4-b2a9-4af9-90d3-982d60dc6795}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2df20d9d-703b-4174-9d2f-69b98ad927ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9afc2c03-0797-47df-aab4-7ab3fb83be53}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2df20d9d-703b-4174-9d2f-69b98ad927ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.048, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ee28221-2521-419a-abd9-7443b8af4cdd}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2df20d9d-703b-4174-9d2f-69b98ad927ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 3.048, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1041310a-3374-4441-83fb-2a38c6afe99f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2df20d9d-703b-4174-9d2f-69b98ad927ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cea1d7c-f5b7-4889-8858-8014ccb400fc}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d642f89f-6d87-44ba-9010-8ef0f257d996}, !- Construction Name
  {2df20d9d-703b-4174-9d2f-69b98ad927ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {df4b39a5-0661-4f2d-ba42-a49eb0adbcab}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81e9fea8-794b-4c12-9765-9656de4f95bb}, !- Zone Air Inlet Port List
  {26bed572-6d2c-4e7e-a01b-25cb0a4fff1d}, !- Zone Air Exhaust Port List
  {2510a23f-3dfd-4296-afd6-d1a3a5cf6a5c}, !- Zone Air Node Name
  {5d15af33-fca1-4fc9-89c1-ccf0fe91a108}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e00b522c-8d60-4379-890c-ece988ea6e79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b6841d7-ac3e-425b-9dfb-ef99725dfc28}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Zone Air Node, !- Name
  {2510a23f-3dfd-4296-afd6-d1a3a5cf6a5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2510a23f-3dfd-4296-afd6-d1a3a5cf6a5c}, !- Handle
  {df4b39a5-0661-4f2d-ba42-a49eb0adbcab}, !- Source Object
  11,                                     !- Outlet Port
  {9b6841d7-ac3e-425b-9dfb-ef99725dfc28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81e9fea8-794b-4c12-9765-9656de4f95bb}, !- Handle
  {df4b39a5-0661-4f2d-ba42-a49eb0adbcab}, !- HVAC Component
  {b84ec949-6a07-4b78-8757-74b238e7b9ff}; !- Port 1

OS:PortList,
  {26bed572-6d2c-4e7e-a01b-25cb0a4fff1d}, !- Handle
  {df4b39a5-0661-4f2d-ba42-a49eb0adbcab}, !- HVAC Component
  {aee777e1-359a-4e3c-af98-73aa1eb326b2}; !- Port 1

OS:PortList,
  {5d15af33-fca1-4fc9-89c1-ccf0fe91a108}, !- Handle
  {df4b39a5-0661-4f2d-ba42-a49eb0adbcab}, !- HVAC Component
  {f0c846f9-2977-43c0-9276-d162b41aa108}; !- Port 1

OS:Sizing:Zone,
  {41080c81-d1f4-43e9-a20e-870758d3c17b}, !- Handle
  {df4b39a5-0661-4f2d-ba42-a49eb0adbcab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b56ab667-8ce0-4056-9b38-721e6fadfe96}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Zone HVAC Equipment List, !- Name
  {df4b39a5-0661-4f2d-ba42-a49eb0adbcab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8f26ba8-6308-42ec-bf32-c9ddf52e8afc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {e43b333d-5d4d-4066-a0c2-c0cf2f7feeb2}, !- Handle
  Story Mid2,                             !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d5f9fe28-c9fb-4591-bdfd-761332dccae1}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid2, !- Name
  {ec884db3-908e-4a72-9c1f-c919311eeb27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.572,                                 !- X Origin {m}
  -1.524,                                 !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {e43b333d-5d4d-4066-a0c2-c0cf2f7feeb2}, !- Building Story Name
  {65695e22-8aff-46a4-a9c2-6884a0a98d3e}; !- Thermal Zone Name

OS:Surface,
  {24ae6c6d-1370-4fba-8c12-d531fab5b3a3}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {9ebed863-ea9a-4d09-b036-d4f6dba8f1f1}, !- Construction Name
  {d5f9fe28-c9fb-4591-bdfd-761332dccae1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {928f1891-025c-4303-85fd-2a67a2dee269}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f9fe28-c9fb-4591-bdfd-761332dccae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb93dc8-f843-4372-9acf-cd007eacbce5}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f9fe28-c9fb-4591-bdfd-761332dccae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.048, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db8740e0-44b9-4dff-87f5-45f2d4ccd0a0}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f9fe28-c9fb-4591-bdfd-761332dccae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 3.048, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {633adbf6-b672-4087-ac19-2e8aca65b485}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f9fe28-c9fb-4591-bdfd-761332dccae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64685211-7de8-4135-ae93-94fec42b53a9}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d642f89f-6d87-44ba-9010-8ef0f257d996}, !- Construction Name
  {d5f9fe28-c9fb-4591-bdfd-761332dccae1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {65695e22-8aff-46a4-a9c2-6884a0a98d3e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c4e2e1a-e47a-4d82-a597-836e04004631}, !- Zone Air Inlet Port List
  {deeb4b53-7e1f-42bd-88ba-a4577c392b50}, !- Zone Air Exhaust Port List
  {4a10f8b5-0448-45f0-ab7b-09dce8581894}, !- Zone Air Node Name
  {dbe318b0-3eba-4726-bab9-bc00244c9f4a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c906729-6a5e-49d6-a0ff-1d9c07fb0897}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de185de6-02cf-4e4c-a0cb-64250815fe86}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Zone Air Node, !- Name
  {4a10f8b5-0448-45f0-ab7b-09dce8581894}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a10f8b5-0448-45f0-ab7b-09dce8581894}, !- Handle
  {65695e22-8aff-46a4-a9c2-6884a0a98d3e}, !- Source Object
  11,                                     !- Outlet Port
  {de185de6-02cf-4e4c-a0cb-64250815fe86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c4e2e1a-e47a-4d82-a597-836e04004631}, !- Handle
  {65695e22-8aff-46a4-a9c2-6884a0a98d3e}, !- HVAC Component
  {14069fc5-93bc-4194-8b41-ff12f36edfcb}; !- Port 1

OS:PortList,
  {deeb4b53-7e1f-42bd-88ba-a4577c392b50}, !- Handle
  {65695e22-8aff-46a4-a9c2-6884a0a98d3e}, !- HVAC Component
  {10705332-2aab-4916-8af5-fef0ea7fac0c}; !- Port 1

OS:PortList,
  {dbe318b0-3eba-4726-bab9-bc00244c9f4a}, !- Handle
  {65695e22-8aff-46a4-a9c2-6884a0a98d3e}, !- HVAC Component
  {17c0d592-a4cc-421a-a9b9-8ddf5933ae1e}; !- Port 1

OS:Sizing:Zone,
  {fcd5d34e-76e6-41d6-92c5-1ef7fe6dadc5}, !- Handle
  {65695e22-8aff-46a4-a9c2-6884a0a98d3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63cdc50f-7c9c-4fd1-9d58-6351eb82391b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Zone HVAC Equipment List, !- Name
  {65695e22-8aff-46a4-a9c2-6884a0a98d3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {225547bf-a373-4d1c-bae0-044412af8e9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {b6379b7c-cce1-4e29-8c81-f4028342a0b1}, !- Handle
  Story Mid3,                             !- Name
  11.8872,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e661af1b-a897-4b28-b5cc-8174b7efb192}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid3, !- Name
  {ec884db3-908e-4a72-9c1f-c919311eeb27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.572,                                 !- X Origin {m}
  -1.524,                                 !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {b6379b7c-cce1-4e29-8c81-f4028342a0b1}, !- Building Story Name
  {8f5cacf7-ca69-4769-8b8e-ad7c1b124449}; !- Thermal Zone Name

OS:Surface,
  {d6502c4f-fcbb-4dd7-afa2-a48f5eae4664}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {9ebed863-ea9a-4d09-b036-d4f6dba8f1f1}, !- Construction Name
  {e661af1b-a897-4b28-b5cc-8174b7efb192}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25d7e0d-5381-46b0-ac7c-fb144b8f8779}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e661af1b-a897-4b28-b5cc-8174b7efb192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ffbe65-9744-4ffb-91a1-662181d284ae}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e661af1b-a897-4b28-b5cc-8174b7efb192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.048, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6d45bc2-96af-4ecf-a28a-68e8fd54b4d8}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e661af1b-a897-4b28-b5cc-8174b7efb192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 3.048, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c138916-16b3-4f7e-b811-d2976fd1b480}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e661af1b-a897-4b28-b5cc-8174b7efb192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95565ec-9c30-4d05-aa6d-f59ca2ac5243}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d642f89f-6d87-44ba-9010-8ef0f257d996}, !- Construction Name
  {e661af1b-a897-4b28-b5cc-8174b7efb192}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f5cacf7-ca69-4769-8b8e-ad7c1b124449}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db2f7b0e-28cf-40c3-ad07-b2f9ce6e41dd}, !- Zone Air Inlet Port List
  {9783cb24-0e8a-402e-8349-c175599da1d5}, !- Zone Air Exhaust Port List
  {af8028ea-9868-4c2d-b8ea-6f4781190015}, !- Zone Air Node Name
  {664bec78-18f2-4737-a6b7-571ce861f830}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f48a2d4-059f-4445-a0ab-a207d4802842}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3b621a7-72f7-46c9-a1eb-bebbf3a9274e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Zone Air Node, !- Name
  {af8028ea-9868-4c2d-b8ea-6f4781190015}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af8028ea-9868-4c2d-b8ea-6f4781190015}, !- Handle
  {8f5cacf7-ca69-4769-8b8e-ad7c1b124449}, !- Source Object
  11,                                     !- Outlet Port
  {f3b621a7-72f7-46c9-a1eb-bebbf3a9274e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db2f7b0e-28cf-40c3-ad07-b2f9ce6e41dd}, !- Handle
  {8f5cacf7-ca69-4769-8b8e-ad7c1b124449}, !- HVAC Component
  {54a8c6e7-d01f-47ca-b28d-0b48e225090b}; !- Port 1

OS:PortList,
  {9783cb24-0e8a-402e-8349-c175599da1d5}, !- Handle
  {8f5cacf7-ca69-4769-8b8e-ad7c1b124449}, !- HVAC Component
  {a56acad4-08ef-4981-8d4a-27e6dca697f0}; !- Port 1

OS:PortList,
  {664bec78-18f2-4737-a6b7-571ce861f830}, !- Handle
  {8f5cacf7-ca69-4769-8b8e-ad7c1b124449}, !- HVAC Component
  {196b9440-1678-483a-957a-0130f1d0633f}; !- Port 1

OS:Sizing:Zone,
  {12909d11-a419-453b-86ed-48034577c3c3}, !- Handle
  {8f5cacf7-ca69-4769-8b8e-ad7c1b124449}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fb7ca5b4-e9f7-4da9-a529-f6692469241f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Zone HVAC Equipment List, !- Name
  {8f5cacf7-ca69-4769-8b8e-ad7c1b124449}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6239e3f2-e29b-4026-87ab-b2b0688277fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {e59bc150-d88a-4210-9464-d9c9a770fef3}, !- Handle
  Story Mid4,                             !- Name
  15.8496,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c7f3a473-4d02-4b2d-9eec-362c61549366}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid4, !- Name
  {ec884db3-908e-4a72-9c1f-c919311eeb27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.572,                                 !- X Origin {m}
  -1.524,                                 !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {e59bc150-d88a-4210-9464-d9c9a770fef3}, !- Building Story Name
  {f77210f4-20a0-4773-870b-d2b892d5bda3}; !- Thermal Zone Name

OS:Surface,
  {fca5c67e-6e20-4495-9fc3-cc754f504254}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {9ebed863-ea9a-4d09-b036-d4f6dba8f1f1}, !- Construction Name
  {c7f3a473-4d02-4b2d-9eec-362c61549366}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86d2d6e-a472-4727-ac8f-58c43c4606ce}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f3a473-4d02-4b2d-9eec-362c61549366}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef176f36-7fe5-4469-9435-fdd60f64ca61}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f3a473-4d02-4b2d-9eec-362c61549366}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.048, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4689f67c-6dc0-486a-9067-fa587f2d53fd}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f3a473-4d02-4b2d-9eec-362c61549366}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 3.048, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {946c0501-7ab5-446a-a083-ece97b8c1a25}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f3a473-4d02-4b2d-9eec-362c61549366}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fab7f74-af50-4076-87c8-71f067e3b4e4}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d642f89f-6d87-44ba-9010-8ef0f257d996}, !- Construction Name
  {c7f3a473-4d02-4b2d-9eec-362c61549366}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f77210f4-20a0-4773-870b-d2b892d5bda3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abedec0d-76f7-415f-8936-b1d1199fd5cb}, !- Zone Air Inlet Port List
  {6eb47150-b720-48bd-9010-d890cdd45572}, !- Zone Air Exhaust Port List
  {8da2e737-6be2-4e1a-8f6f-6df629d7618a}, !- Zone Air Node Name
  {5ac23ad1-c662-4073-9808-e82b4ea3407c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6c92c6c-b2f4-44c1-a458-b014972e4413}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {846625a2-c690-4433-b418-ce26fcba9e0c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Zone Air Node, !- Name
  {8da2e737-6be2-4e1a-8f6f-6df629d7618a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8da2e737-6be2-4e1a-8f6f-6df629d7618a}, !- Handle
  {f77210f4-20a0-4773-870b-d2b892d5bda3}, !- Source Object
  11,                                     !- Outlet Port
  {846625a2-c690-4433-b418-ce26fcba9e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abedec0d-76f7-415f-8936-b1d1199fd5cb}, !- Handle
  {f77210f4-20a0-4773-870b-d2b892d5bda3}, !- HVAC Component
  {81265371-ff79-4212-88e3-a37f1fb5a31b}; !- Port 1

OS:PortList,
  {6eb47150-b720-48bd-9010-d890cdd45572}, !- Handle
  {f77210f4-20a0-4773-870b-d2b892d5bda3}, !- HVAC Component
  {cc590842-209d-4614-918c-1893f80e47c3}; !- Port 1

OS:PortList,
  {5ac23ad1-c662-4073-9808-e82b4ea3407c}, !- Handle
  {f77210f4-20a0-4773-870b-d2b892d5bda3}, !- HVAC Component
  {c17adc57-90fe-4f74-90eb-b3fbbacedb14}; !- Port 1

OS:Sizing:Zone,
  {dfdfb6b5-2631-48b7-8a57-b19c0a5c3fdf}, !- Handle
  {f77210f4-20a0-4773-870b-d2b892d5bda3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a1dfefdb-bafd-43ef-8757-98c4bf05e329}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Zone HVAC Equipment List, !- Name
  {f77210f4-20a0-4773-870b-d2b892d5bda3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5068df4f-7a9c-40e2-a15d-392e7ff6d3f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {18ae7b55-2cee-4141-8a8d-39e8b65ca2c9}, !- Handle
  Story Mid5,                             !- Name
  19.812,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8b52ed36-c410-4620-82f3-79ec7da99c96}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid5, !- Name
  {ec884db3-908e-4a72-9c1f-c919311eeb27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.572,                                 !- X Origin {m}
  -1.524,                                 !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  {18ae7b55-2cee-4141-8a8d-39e8b65ca2c9}, !- Building Story Name
  {9fc977ed-37c9-4fdf-b7ad-30810b272fad}; !- Thermal Zone Name

OS:Surface,
  {b871a4b5-8a15-43a6-8598-f4136632a267}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {9ebed863-ea9a-4d09-b036-d4f6dba8f1f1}, !- Construction Name
  {8b52ed36-c410-4620-82f3-79ec7da99c96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81598c8-6796-48b8-93d9-38e9a969478c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b52ed36-c410-4620-82f3-79ec7da99c96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce4842f-dd66-4a27-a3f4-48f528878fe6}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b52ed36-c410-4620-82f3-79ec7da99c96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.048, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5319af16-5f76-488c-848c-416a7e38d25e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b52ed36-c410-4620-82f3-79ec7da99c96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 3.048, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcaae768-dd8c-4e00-8e72-6a2b75fd6e55}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b52ed36-c410-4620-82f3-79ec7da99c96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e6c205e-dea9-43ae-a4ea-7d16729a95a3}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d642f89f-6d87-44ba-9010-8ef0f257d996}, !- Construction Name
  {8b52ed36-c410-4620-82f3-79ec7da99c96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9fc977ed-37c9-4fdf-b7ad-30810b272fad}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71686afa-0671-4867-a268-9c50f9fdae52}, !- Zone Air Inlet Port List
  {9fdb3568-6583-4e71-8801-9d5f52b116ad}, !- Zone Air Exhaust Port List
  {e2aa8ee8-20a1-403d-b030-7b536bcfddd4}, !- Zone Air Node Name
  {2e803ee0-f03a-48eb-98e0-78b7d822c8b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {197be975-8036-4653-a86a-0b14cd33d619}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c03ba39d-9f24-42d2-8b13-2035fd1186a3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Zone Air Node, !- Name
  {e2aa8ee8-20a1-403d-b030-7b536bcfddd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2aa8ee8-20a1-403d-b030-7b536bcfddd4}, !- Handle
  {9fc977ed-37c9-4fdf-b7ad-30810b272fad}, !- Source Object
  11,                                     !- Outlet Port
  {c03ba39d-9f24-42d2-8b13-2035fd1186a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71686afa-0671-4867-a268-9c50f9fdae52}, !- Handle
  {9fc977ed-37c9-4fdf-b7ad-30810b272fad}, !- HVAC Component
  {6641f80a-9dd5-49ae-b1fb-42720b160aff}; !- Port 1

OS:PortList,
  {9fdb3568-6583-4e71-8801-9d5f52b116ad}, !- Handle
  {9fc977ed-37c9-4fdf-b7ad-30810b272fad}, !- HVAC Component
  {d764a100-b168-46fb-959d-4ac2a08fe911}; !- Port 1

OS:PortList,
  {2e803ee0-f03a-48eb-98e0-78b7d822c8b1}, !- Handle
  {9fc977ed-37c9-4fdf-b7ad-30810b272fad}, !- HVAC Component
  {c6727c16-9981-4846-882d-977b52cb80e3}; !- Port 1

OS:Sizing:Zone,
  {9b92a97b-f922-4f58-ae12-66bdf035d1f6}, !- Handle
  {9fc977ed-37c9-4fdf-b7ad-30810b272fad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {36a8cff2-9c4e-4928-892a-29a9a827618a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Zone HVAC Equipment List, !- Name
  {9fc977ed-37c9-4fdf-b7ad-30810b272fad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6eb2d4c5-56ea-4e6c-b228-196a86965d6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {f07100c9-5044-4f3f-a9c8-b7a3208411ad}, !- Handle
  Story Mid6,                             !- Name
  23.7744,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2421533f-5d81-48be-98c5-08f7bfd0f084}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid6, !- Name
  {ec884db3-908e-4a72-9c1f-c919311eeb27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.572,                                 !- X Origin {m}
  -1.524,                                 !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {f07100c9-5044-4f3f-a9c8-b7a3208411ad}, !- Building Story Name
  {dd2cad5e-ca30-4e5e-aed1-d5c4d3017a38}; !- Thermal Zone Name

OS:Surface,
  {9ab2844b-b540-409f-aa3c-02a2079d43f7}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {9ebed863-ea9a-4d09-b036-d4f6dba8f1f1}, !- Construction Name
  {2421533f-5d81-48be-98c5-08f7bfd0f084}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e2237e-efe8-4e67-8104-5327945b9757}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2421533f-5d81-48be-98c5-08f7bfd0f084}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d205f91-2f06-4564-bb55-2d71a9e63d3f}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2421533f-5d81-48be-98c5-08f7bfd0f084}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.048, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {183afeec-8e01-4e3c-a077-7f8dda0c948e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2421533f-5d81-48be-98c5-08f7bfd0f084}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 3.048, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cd67815-f469-4a92-be36-3992e2f43ee2}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2421533f-5d81-48be-98c5-08f7bfd0f084}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51b9d19-c1fa-4162-94bd-7ace11f8075c}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d642f89f-6d87-44ba-9010-8ef0f257d996}, !- Construction Name
  {2421533f-5d81-48be-98c5-08f7bfd0f084}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd2cad5e-ca30-4e5e-aed1-d5c4d3017a38}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07c326a4-376d-44ca-911f-4f598dafdae0}, !- Zone Air Inlet Port List
  {e5d513cd-bc9d-4634-bd1e-312d81b4bed0}, !- Zone Air Exhaust Port List
  {a1d02da5-f789-4636-af8f-a1277d9f26fe}, !- Zone Air Node Name
  {fccb71a7-9fe9-4616-85b8-ad4ae6ce3d5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d25b921b-c195-42ae-a1ef-ccd70f1441c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {695e0a2c-dcc5-4224-927f-d3a15fd398c9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Zone Air Node, !- Name
  {a1d02da5-f789-4636-af8f-a1277d9f26fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1d02da5-f789-4636-af8f-a1277d9f26fe}, !- Handle
  {dd2cad5e-ca30-4e5e-aed1-d5c4d3017a38}, !- Source Object
  11,                                     !- Outlet Port
  {695e0a2c-dcc5-4224-927f-d3a15fd398c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07c326a4-376d-44ca-911f-4f598dafdae0}, !- Handle
  {dd2cad5e-ca30-4e5e-aed1-d5c4d3017a38}, !- HVAC Component
  {52bd4f72-ab33-45f0-9d56-36487708f802}; !- Port 1

OS:PortList,
  {e5d513cd-bc9d-4634-bd1e-312d81b4bed0}, !- Handle
  {dd2cad5e-ca30-4e5e-aed1-d5c4d3017a38}, !- HVAC Component
  {18a8d930-1c25-4719-b436-39e953888150}; !- Port 1

OS:PortList,
  {fccb71a7-9fe9-4616-85b8-ad4ae6ce3d5c}, !- Handle
  {dd2cad5e-ca30-4e5e-aed1-d5c4d3017a38}, !- HVAC Component
  {08bb07c2-1b07-481d-8fd0-b69061e66b75}; !- Port 1

OS:Sizing:Zone,
  {41916101-6da4-4b4e-8e5c-25ee552174a7}, !- Handle
  {dd2cad5e-ca30-4e5e-aed1-d5c4d3017a38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e74190f-e9bc-401c-9b4c-c147b7ed0732}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Zone HVAC Equipment List, !- Name
  {dd2cad5e-ca30-4e5e-aed1-d5c4d3017a38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b678952c-5f28-47d6-9114-b5d3266e44e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {857467ec-f7ce-4fed-b690-3de68ff47704}, !- Handle
  Story Mid7,                             !- Name
  27.7368,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {31671e04-e1a9-4e26-ba51-a3bcb55940cd}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid7, !- Name
  {ec884db3-908e-4a72-9c1f-c919311eeb27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.572,                                 !- X Origin {m}
  -1.524,                                 !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  {857467ec-f7ce-4fed-b690-3de68ff47704}, !- Building Story Name
  {456dce86-2c2a-47ae-86b9-864bd5c37487}; !- Thermal Zone Name

OS:Surface,
  {2f75d247-31ac-49eb-8f63-7d138a50d73d}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {9ebed863-ea9a-4d09-b036-d4f6dba8f1f1}, !- Construction Name
  {31671e04-e1a9-4e26-ba51-a3bcb55940cd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a822a9f8-1167-494b-8f5a-806a48d83ff7}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31671e04-e1a9-4e26-ba51-a3bcb55940cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beefa9f5-61a0-478c-a5f6-c78a1cb69e3f}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31671e04-e1a9-4e26-ba51-a3bcb55940cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.048, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e9282a9-06f5-4a6b-af46-954dceeebde3}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31671e04-e1a9-4e26-ba51-a3bcb55940cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 3.048, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4440f59e-a4d0-43fe-be04-18ab4a249cad}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31671e04-e1a9-4e26-ba51-a3bcb55940cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {640ca34e-6db1-4610-ad14-4502c15dc8cd}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d642f89f-6d87-44ba-9010-8ef0f257d996}, !- Construction Name
  {31671e04-e1a9-4e26-ba51-a3bcb55940cd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {456dce86-2c2a-47ae-86b9-864bd5c37487}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6313b1fd-2ef8-41eb-aee2-a9d3c00973a2}, !- Zone Air Inlet Port List
  {d5a4c87f-217b-493c-a889-8f7d701e7a3c}, !- Zone Air Exhaust Port List
  {bedc6c8c-4cd1-4958-ac54-6f74f5f61c2a}, !- Zone Air Node Name
  {f394bbfd-ef4c-410e-9ae5-48dbe3f3fbd9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2130e06-8dcf-4cf7-8794-a71705d6111b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3137d160-9f42-4509-bbfa-e8f9da733c91}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Zone Air Node, !- Name
  {bedc6c8c-4cd1-4958-ac54-6f74f5f61c2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bedc6c8c-4cd1-4958-ac54-6f74f5f61c2a}, !- Handle
  {456dce86-2c2a-47ae-86b9-864bd5c37487}, !- Source Object
  11,                                     !- Outlet Port
  {3137d160-9f42-4509-bbfa-e8f9da733c91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6313b1fd-2ef8-41eb-aee2-a9d3c00973a2}, !- Handle
  {456dce86-2c2a-47ae-86b9-864bd5c37487}, !- HVAC Component
  {c96356e9-b7ef-4cec-95ed-d44066e94537}; !- Port 1

OS:PortList,
  {d5a4c87f-217b-493c-a889-8f7d701e7a3c}, !- Handle
  {456dce86-2c2a-47ae-86b9-864bd5c37487}, !- HVAC Component
  {f6d7f2db-c647-4a79-82d5-8908c31f53e3}; !- Port 1

OS:PortList,
  {f394bbfd-ef4c-410e-9ae5-48dbe3f3fbd9}, !- Handle
  {456dce86-2c2a-47ae-86b9-864bd5c37487}, !- HVAC Component
  {1312006f-ba25-46de-8946-a3ffdfcfe88a}; !- Port 1

OS:Sizing:Zone,
  {0a574176-5735-4469-8194-414a929e1605}, !- Handle
  {456dce86-2c2a-47ae-86b9-864bd5c37487}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0c571c3a-c259-4471-ac1c-dfb030c18854}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Zone HVAC Equipment List, !- Name
  {456dce86-2c2a-47ae-86b9-864bd5c37487}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a968f079-0f18-4221-b9bc-f13ad14c4ac8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {e0e1e80d-085f-41a4-bac0-67399bdaa9dd}, !- Handle
  Story Mid8,                             !- Name
  31.6992,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e79c9549-4069-40db-9cc2-0b080aa324af}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid8, !- Name
  {ec884db3-908e-4a72-9c1f-c919311eeb27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.572,                                 !- X Origin {m}
  -1.524,                                 !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  {e0e1e80d-085f-41a4-bac0-67399bdaa9dd}, !- Building Story Name
  {2ae36450-276c-4765-9803-dc54e20b3727}; !- Thermal Zone Name

OS:Surface,
  {80018dda-3c3d-4cd7-8a69-93978f54d2d6}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {9ebed863-ea9a-4d09-b036-d4f6dba8f1f1}, !- Construction Name
  {e79c9549-4069-40db-9cc2-0b080aa324af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {836b1d6d-f5ba-4a0c-b4ad-5c7125f9c6f6}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79c9549-4069-40db-9cc2-0b080aa324af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {587b2bc4-857c-4b08-b5ea-6e0d32c6c28d}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79c9549-4069-40db-9cc2-0b080aa324af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.048, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36ca34c3-e285-4576-a35d-f402959331c7}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79c9549-4069-40db-9cc2-0b080aa324af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 3.048, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e98395-662e-40b6-b1ae-c1779c3f12c8}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79c9549-4069-40db-9cc2-0b080aa324af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f6bf15-0be8-43ed-8f75-23e38a86ced0}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {d642f89f-6d87-44ba-9010-8ef0f257d996}, !- Construction Name
  {e79c9549-4069-40db-9cc2-0b080aa324af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2ae36450-276c-4765-9803-dc54e20b3727}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e06aabda-55f5-4061-9d09-e16adecf157a}, !- Zone Air Inlet Port List
  {988c4572-14c3-4ff3-93bb-152cfb0a643e}, !- Zone Air Exhaust Port List
  {08bb960e-5c98-4b11-b05f-7ea8d113e03f}, !- Zone Air Node Name
  {6c4ca316-8897-44d8-ac4c-ac0d256b4ac9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3413d31e-bd03-4a6d-b744-ef40ce34beba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6478cb8f-9ca4-4464-8bfe-4094776a17e2}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Zone Air Node, !- Name
  {08bb960e-5c98-4b11-b05f-7ea8d113e03f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08bb960e-5c98-4b11-b05f-7ea8d113e03f}, !- Handle
  {2ae36450-276c-4765-9803-dc54e20b3727}, !- Source Object
  11,                                     !- Outlet Port
  {6478cb8f-9ca4-4464-8bfe-4094776a17e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e06aabda-55f5-4061-9d09-e16adecf157a}, !- Handle
  {2ae36450-276c-4765-9803-dc54e20b3727}, !- HVAC Component
  {b75727a0-89b9-421f-ba95-a911c9fc70cd}; !- Port 1

OS:PortList,
  {988c4572-14c3-4ff3-93bb-152cfb0a643e}, !- Handle
  {2ae36450-276c-4765-9803-dc54e20b3727}, !- HVAC Component
  {599d0f8b-dea1-4f32-b115-b50f8b3252cc}; !- Port 1

OS:PortList,
  {6c4ca316-8897-44d8-ac4c-ac0d256b4ac9}, !- Handle
  {2ae36450-276c-4765-9803-dc54e20b3727}, !- HVAC Component
  {37f64596-e958-49b0-894e-ae821c867f83}; !- Port 1

OS:Sizing:Zone,
  {520e91b0-11a3-4f84-aa85-c1079b91ba6a}, !- Handle
  {2ae36450-276c-4765-9803-dc54e20b3727}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6665449a-89da-41e7-ba92-a55d9fdc4427}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Zone HVAC Equipment List, !- Name
  {2ae36450-276c-4765-9803-dc54e20b3727}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c176c98a-02dc-41a6-9073-e0c43be81787}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {62750130-cf09-4c2a-9248-200957f65e46}, !- Handle
  Story Top,                              !- Name
  35.6616,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d3b50c48-ef43-4d25-bf94-1f95c9db3d15}, !- Handle
  Office WholeBuilding - Lg Office  - Story Top, !- Name
  {ec884db3-908e-4a72-9c1f-c919311eeb27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.572,                                 !- X Origin {m}
  -1.524,                                 !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  {62750130-cf09-4c2a-9248-200957f65e46}, !- Building Story Name
  {c4f98e18-37dc-4451-b73e-b8357a02a8ea}; !- Thermal Zone Name

OS:Surface,
  {f59d7daa-b3e4-41af-ac50-a27311f65b7f}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {9ebed863-ea9a-4d09-b036-d4f6dba8f1f1}, !- Construction Name
  {d3b50c48-ef43-4d25-bf94-1f95c9db3d15}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10717d0b-dc05-4294-b79f-31cabe2e2985}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b50c48-ef43-4d25-bf94-1f95c9db3d15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d810401c-6a5e-4a23-95c9-16d51dec41e6}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b50c48-ef43-4d25-bf94-1f95c9db3d15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.048, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d748e76b-1341-4e38-8be4-45e4e75df5d4}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b50c48-ef43-4d25-bf94-1f95c9db3d15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 3.048, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449100da-048b-41bf-a973-354aafe5f021}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b50c48-ef43-4d25-bf94-1f95c9db3d15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.9624,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1995a59-d2db-4529-b3cb-481e4438f9b3}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3b50c48-ef43-4d25-bf94-1f95c9db3d15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 3.048, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.048, 3.9624,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c4f98e18-37dc-4451-b73e-b8357a02a8ea}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da301ece-6e0a-49f6-81aa-d95db0e41e37}, !- Zone Air Inlet Port List
  {baf39aff-92eb-4118-b550-8c6b24bea28c}, !- Zone Air Exhaust Port List
  {1965ff6a-d744-4aae-81b8-3c1de5b954e3}, !- Zone Air Node Name
  {60731abf-a668-45d1-8403-d964f9def88b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ae673e-3814-45dd-b67e-6a9d364adf48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e2cc5b4-71cf-4a8d-8e1b-441fc7a48d6c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Zone Air Node, !- Name
  {1965ff6a-d744-4aae-81b8-3c1de5b954e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1965ff6a-d744-4aae-81b8-3c1de5b954e3}, !- Handle
  {c4f98e18-37dc-4451-b73e-b8357a02a8ea}, !- Source Object
  11,                                     !- Outlet Port
  {6e2cc5b4-71cf-4a8d-8e1b-441fc7a48d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da301ece-6e0a-49f6-81aa-d95db0e41e37}, !- Handle
  {c4f98e18-37dc-4451-b73e-b8357a02a8ea}, !- HVAC Component
  {028e85f6-6619-4b8b-8238-badff53f1664}; !- Port 1

OS:PortList,
  {baf39aff-92eb-4118-b550-8c6b24bea28c}, !- Handle
  {c4f98e18-37dc-4451-b73e-b8357a02a8ea}, !- HVAC Component
  {24bdf4b7-e834-4269-b617-ddb2c6ece8c4}; !- Port 1

OS:PortList,
  {60731abf-a668-45d1-8403-d964f9def88b}, !- Handle
  {c4f98e18-37dc-4451-b73e-b8357a02a8ea}, !- HVAC Component
  {8275ec13-1ea5-4621-8643-cfb553fef5ef}; !- Port 1

OS:Sizing:Zone,
  {403bcfdd-8691-4dd3-95f0-b9360f44beb6}, !- Handle
  {c4f98e18-37dc-4451-b73e-b8357a02a8ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7b79d210-073d-4d72-8c55-34359378fbc8}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Zone HVAC Equipment List, !- Name
  {c4f98e18-37dc-4451-b73e-b8357a02a8ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2b66b39-fce8-4cb1-b317-26791f401fc9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {98785bbc-28c6-4d0b-9389-b49d5bce9120}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {93750643-77b8-40ff-901a-7c74a84cc632}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.713728, 3.048, 1.00154974206289,      !- X,Y,Z Vertex 1 {m}
  6.713728, 3.048, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 3.048, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 3.048, 1.00154974206289; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a9c4d62-fd09-42eb-abf7-e61e73fac422}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {0c2e27c1-96ab-4325-9905-f5e54115352d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.00154974206289, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.713728, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  6.713728, 0, 1.00154974206289;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b15437a9-29c1-4e66-8b68-7184f9306404}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {7d9e4779-607f-4b4a-a83c-c2b533a7efe8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.0226, 1.00377355932203, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.0226, 0.762,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0.0254000000000003, 1.00377355932203; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eec09f3-cdb7-4536-b536-8a71bc7bbe92}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {1e7e0069-5644-4b1c-91c5-f2b01df6dfde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.834135999999999, 3.048, 1.01467766834171, !- X,Y,Z Vertex 1 {m}
  0.834135999999999, 3.048, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999991, 3.048, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999991, 3.048, 1.01467766834171; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae548cf1-0791-4558-939d-4f5aabd7b810}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {45fb2cd0-5edf-451e-b54d-701e043665fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 0, 1.01467766834171, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  0.834135999999999, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.834135999999999, 0, 1.01467766834171; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7c88c7c-a6c8-48e3-9432-1dcae7ba2c01}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {06014041-c21c-4bba-b6ba-b91ac77cda01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.519936, 3.048, 1.00782503331067,      !- X,Y,Z Vertex 1 {m}
  1.519936, 3.048, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.025399999999999, 3.048, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999999, 3.048, 1.00782503331067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {936ab656-b1ea-4971-8e94-25d7b8bf5729}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {1dbf6f87-2922-434c-9fff-239fa51432e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 0, 1.00782503331067, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  1.519936, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  1.519936, 0, 1.00782503331067;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41cce279-0f8c-4999-8f11-b0aa10eca64e}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {2b5cd2a7-9eb5-49f6-a5a4-fcc753c91f54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.545336, 0.0254, 1.00377355932203,     !- X,Y,Z Vertex 1 {m}
  1.545336, 0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  1.545336, 3.0226, 0.762,                !- X,Y,Z Vertex 3 {m}
  1.545336, 3.0226, 1.00377355932203;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cafb9799-e4e4-4e6c-bc10-b473ad4ad89c}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {695ebdd4-b2a9-4af9-90d3-982d60dc6795}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.0226, 1.00377355932203, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.0226, 0.762,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0.0254000000000003, 1.00377355932203; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbe70c9b-c4e3-48ee-978f-3c6b298569f1}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {9afc2c03-0797-47df-aab4-7ab3fb83be53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 3.048, 1.00107217877095,        !- X,Y,Z Vertex 1 {m}
  9.1186, 3.048, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 3.048, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 3.048, 1.00107217877095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {873045b3-6f37-4a46-8947-75574fff9fe1}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {1041310a-3374-4441-83fb-2a38c6afe99f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.00107217877095, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  9.1186, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.1186, 0, 1.00107217877095;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d7d3624-d678-44be-9713-f73b58c5251c}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {2ee28221-2521-419a-abd9-7443b8af4cdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, 0.0254, 1.00377355932203,        !- X,Y,Z Vertex 1 {m}
  9.144, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.0226, 0.762,                   !- X,Y,Z Vertex 3 {m}
  9.144, 3.0226, 1.00377355932203;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45419e97-cd56-46ac-8e35-a1728cf81e0c}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {928f1891-025c-4303-85fd-2a67a2dee269}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.0226, 1.00377355932203, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.0226, 0.762,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0.0254000000000003, 1.00377355932203; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51c57532-142a-4010-a225-e91d542c43df}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {0bb93dc8-f843-4372-9acf-cd007eacbce5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 3.048, 1.00107217877095,        !- X,Y,Z Vertex 1 {m}
  9.1186, 3.048, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 3.048, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 3.048, 1.00107217877095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d88df466-9552-43c3-8075-6383472bc9f8}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {633adbf6-b672-4087-ac19-2e8aca65b485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.00107217877095, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  9.1186, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.1186, 0, 1.00107217877095;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8668b91-2cf3-46b9-bbbc-13a8f19616d0}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {db8740e0-44b9-4dff-87f5-45f2d4ccd0a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, 0.0254, 1.00377355932203,        !- X,Y,Z Vertex 1 {m}
  9.144, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.0226, 0.762,                   !- X,Y,Z Vertex 3 {m}
  9.144, 3.0226, 1.00377355932203;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78509d09-b29e-46e0-a12f-fdc51faf3e7b}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {b25d7e0d-5381-46b0-ac7c-fb144b8f8779}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.0226, 1.00377355932203, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.0226, 0.762,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0.0254000000000003, 1.00377355932203; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c2bc707-8efa-439a-bc77-f98699b3d597}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {92ffbe65-9744-4ffb-91a1-662181d284ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 3.048, 1.00107217877095,        !- X,Y,Z Vertex 1 {m}
  9.1186, 3.048, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 3.048, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 3.048, 1.00107217877095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd1c23f9-ddb8-46fd-9bdf-f9191674ad27}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {8c138916-16b3-4f7e-b811-d2976fd1b480}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.00107217877095, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  9.1186, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.1186, 0, 1.00107217877095;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25a20764-571d-4f24-905a-d4f691b53e88}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {b6d45bc2-96af-4ecf-a28a-68e8fd54b4d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, 0.0254, 1.00377355932203,        !- X,Y,Z Vertex 1 {m}
  9.144, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.0226, 0.762,                   !- X,Y,Z Vertex 3 {m}
  9.144, 3.0226, 1.00377355932203;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0295773f-53de-443f-b469-5cadc599976a}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {c86d2d6e-a472-4727-ac8f-58c43c4606ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.0226, 1.00377355932203, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.0226, 0.762,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0.0254000000000003, 1.00377355932203; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {421caab0-a6d2-40cb-a027-12cd3a0a5a69}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {ef176f36-7fe5-4469-9435-fdd60f64ca61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 3.048, 1.00107217877095,        !- X,Y,Z Vertex 1 {m}
  9.1186, 3.048, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 3.048, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 3.048, 1.00107217877095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aad9af37-e2a8-42ce-8209-74b00eb1f907}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {946c0501-7ab5-446a-a083-ece97b8c1a25}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.00107217877095, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  9.1186, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.1186, 0, 1.00107217877095;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b86a74d6-56c8-4ef5-ab22-99c8cbc69810}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {4689f67c-6dc0-486a-9067-fa587f2d53fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, 0.0254, 1.00377355932203,        !- X,Y,Z Vertex 1 {m}
  9.144, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.0226, 0.762,                   !- X,Y,Z Vertex 3 {m}
  9.144, 3.0226, 1.00377355932203;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eeb00fc7-e688-40f3-804e-ed2696cea215}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {e81598c8-6796-48b8-93d9-38e9a969478c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.0226, 1.00377355932203, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.0226, 0.762,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0.0254000000000003, 1.00377355932203; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb77c389-6a72-42cc-987f-cb11f3bba084}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {1ce4842f-dd66-4a27-a3f4-48f528878fe6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 3.048, 1.00107217877095,        !- X,Y,Z Vertex 1 {m}
  9.1186, 3.048, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 3.048, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 3.048, 1.00107217877095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e049c1b2-cf98-4392-9a25-ec9103767bf2}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {dcaae768-dd8c-4e00-8e72-6a2b75fd6e55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.00107217877095, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  9.1186, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.1186, 0, 1.00107217877095;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b3e6cef-03e7-4ac3-a5c9-9ec19044f4e9}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {5319af16-5f76-488c-848c-416a7e38d25e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, 0.0254, 1.00377355932203,        !- X,Y,Z Vertex 1 {m}
  9.144, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.0226, 0.762,                   !- X,Y,Z Vertex 3 {m}
  9.144, 3.0226, 1.00377355932203;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad121213-a318-48bf-b7d6-45709e2c9fea}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {09e2237e-efe8-4e67-8104-5327945b9757}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.0226, 1.00377355932203, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.0226, 0.762,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0.0254000000000003, 1.00377355932203; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57f9c744-e98f-4a21-adc6-a42c7ffe10e4}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {1d205f91-2f06-4564-bb55-2d71a9e63d3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 3.048, 1.00107217877095,        !- X,Y,Z Vertex 1 {m}
  9.1186, 3.048, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 3.048, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 3.048, 1.00107217877095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9028fb8f-26c0-49fc-92d3-2922c9c1cccf}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {6cd67815-f469-4a92-be36-3992e2f43ee2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.00107217877095, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  9.1186, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.1186, 0, 1.00107217877095;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0aa57673-36f1-4644-8f19-34b64e08a4f7}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {183afeec-8e01-4e3c-a077-7f8dda0c948e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, 0.0254, 1.00377355932203,        !- X,Y,Z Vertex 1 {m}
  9.144, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.0226, 0.762,                   !- X,Y,Z Vertex 3 {m}
  9.144, 3.0226, 1.00377355932203;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5a17cf4-3b43-40b7-aafc-ffb8a0a7e2be}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {a822a9f8-1167-494b-8f5a-806a48d83ff7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.0226, 1.00377355932203, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.0226, 0.762,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0.0254000000000003, 1.00377355932203; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a57ef2f5-db7c-47c8-9a62-ec6a8a374b0c}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {beefa9f5-61a0-478c-a5f6-c78a1cb69e3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 3.048, 1.00107217877095,        !- X,Y,Z Vertex 1 {m}
  9.1186, 3.048, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 3.048, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 3.048, 1.00107217877095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f24125d6-f26c-4e85-aace-37ef8d6ab093}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {4440f59e-a4d0-43fe-be04-18ab4a249cad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.00107217877095, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  9.1186, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.1186, 0, 1.00107217877095;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f4f6e01-9e91-4a73-8b0a-05e03b9d6b27}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {1e9282a9-06f5-4a6b-af46-954dceeebde3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, 0.0254, 1.00377355932203,        !- X,Y,Z Vertex 1 {m}
  9.144, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.0226, 0.762,                   !- X,Y,Z Vertex 3 {m}
  9.144, 3.0226, 1.00377355932203;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c6f8078-dee7-4829-84d3-ee433602791e}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {836b1d6d-f5ba-4a0c-b4ad-5c7125f9c6f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.0226, 1.00377355932203, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.0226, 0.762,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0.0254000000000003, 1.00377355932203; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48ebdaab-9558-49bf-ba87-d2cd37569af4}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {587b2bc4-857c-4b08-b5ea-6e0d32c6c28d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 3.048, 1.00107217877095,        !- X,Y,Z Vertex 1 {m}
  9.1186, 3.048, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 3.048, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 3.048, 1.00107217877095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2903165-3f2f-4cd9-a5d5-0450d55d942e}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {f4e98395-662e-40b6-b1ae-c1779c3f12c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.00107217877095, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  9.1186, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.1186, 0, 1.00107217877095;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52640824-6048-40a7-a14f-60f44185f43e}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {36ca34c3-e285-4576-a35d-f402959331c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, 0.0254, 1.00377355932203,        !- X,Y,Z Vertex 1 {m}
  9.144, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.0226, 0.762,                   !- X,Y,Z Vertex 3 {m}
  9.144, 3.0226, 1.00377355932203;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4073678a-5a51-48e0-a587-ab1a21212bdb}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {10717d0b-dc05-4294-b79f-31cabe2e2985}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.0226, 1.00377355932203, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.0226, 0.762,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0.0254000000000003, 1.00377355932203; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b737e9ec-5d09-484d-99df-c6a8bf15ea16}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {d810401c-6a5e-4a23-95c9-16d51dec41e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 3.048, 1.00107217877095,        !- X,Y,Z Vertex 1 {m}
  9.1186, 3.048, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 3.048, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 3.048, 1.00107217877095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1c3ab2c-4d91-4ea6-9daf-5fd79057f64e}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {449100da-048b-41bf-a973-354aafe5f021}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.00107217877095, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  9.1186, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.1186, 0, 1.00107217877095;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60ed5ffa-d586-481a-a3bb-1fff17dc6f52}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbcea94f-56b7-490f-905e-74f02608fa1c}, !- Construction Name
  {d748e76b-1341-4e38-8be4-45e4e75df5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, 0.0254, 1.00377355932203,        !- X,Y,Z Vertex 1 {m}
  9.144, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  9.144, 3.0226, 0.762,                   !- X,Y,Z Vertex 3 {m}
  9.144, 3.0226, 1.00377355932203;        !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {7dc6534d-901e-4fbb-ad22-a693e1a159f3}, !- Handle
  Office OfficeLarge Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.6840611459001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9d521aaf-afad-4bac-8ec5-9e8e9f72e4c3}, !- Handle
  {7dc6534d-901e-4fbb-ad22-a693e1a159f3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9ea757e7-b3ab-4ff3-9b30-e66a864e715a}, !- Handle
  Office OfficeLarge Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ea58bae0-7ab8-4909-90d8-b1b94025dd91}, !- Handle
  Office OfficeLarge Data Center Elec Equip, !- Name
  {9ea757e7-b3ab-4ff3-9b30-e66a864e715a}, !- Electric Equipment Definition Name
  {f927847c-5e6e-4905-8553-c08944e67871}, !- Space or SpaceType Name
  {05cd92f6-d2e0-4285-acdc-85a533a62643}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {815a869b-ae8c-4118-940b-9d89e6fc04a0}, !- Handle
  Office OfficeLarge Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c194b4ce-f889-4015-8d1a-d06f3554e3f5}, !- Handle
  Office OfficeLarge Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e727adb1-94d6-442a-a719-ab97ef4731a3}, !- Lighting Schedule Name
  {769e044e-de19-465d-a213-076df7dcf1db}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e727adb1-94d6-442a-a719-ab97ef4731a3}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  {6b371bc2-3163-44bc-8318-14bad0cfb93e}, !- Default Day Schedule Name
  {ac3301ee-8928-4013-bfa1-27dbad9bcd54}, !- Summer Design Day Schedule Name
  {e3a0580c-2cdf-4fd8-8548-0d8eb0693f1c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b371bc2-3163-44bc-8318-14bad0cfb93e}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {de05060b-bcf8-4c31-91f3-0b9d2d702bbf}, !- Handle
  Schedule Rule 1,                        !- Name
  {e727adb1-94d6-442a-a719-ab97ef4731a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df595296-8814-4508-96ff-40b789fd72bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df595296-8814-4508-96ff-40b789fd72bd}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.000571499999999996,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.001143,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00171449999999999,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.002286,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00285750000000001,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00342899999999999,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0040005,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.004572,                               !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.004572,                               !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.010929,                               !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.017286,                               !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.023643,                               !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.03,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.036357,                               !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.042714,                               !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.049071,                               !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.055428,                               !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.083142,                               !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.110856,                               !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.13857,                                !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.166284,                               !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.193998,                               !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.221712,                               !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.249426,                               !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.27714,                                !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.27714,                                !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.2715972,                              !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2660544,                              !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2605116,                              !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2549688,                              !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.249426,                               !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2438832,                              !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0.2383404,                              !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2327976,                              !- Value Until Time 35
  15,                                     !- Hour 36
  0,                                      !- Minute 36
  0.2272548,                              !- Value Until Time 36
  15,                                     !- Hour 37
  15,                                     !- Minute 37
  0.221712,                               !- Value Until Time 37
  15,                                     !- Hour 38
  30,                                     !- Minute 38
  0.2161692,                              !- Value Until Time 38
  15,                                     !- Hour 39
  45,                                     !- Minute 39
  0.2106264,                              !- Value Until Time 39
  16,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2050836,                              !- Value Until Time 40
  16,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1995408,                              !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.193998,                               !- Value Until Time 42
  16,                                     !- Hour 43
  45,                                     !- Minute 43
  0.1884552,                              !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1829124,                              !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1773696,                              !- Value Until Time 45
  17,                                     !- Hour 46
  30,                                     !- Minute 46
  0.1718268,                              !- Value Until Time 46
  17,                                     !- Hour 47
  45,                                     !- Minute 47
  0.166284,                               !- Value Until Time 47
  18,                                     !- Hour 48
  0,                                      !- Minute 48
  0.1607412,                              !- Value Until Time 48
  18,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1551984,                              !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.1496556,                              !- Value Until Time 50
  18,                                     !- Hour 51
  45,                                     !- Minute 51
  0.1441128,                              !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.13857,                                !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.1330272,                              !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.1274844,                              !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1219416,                              !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.1163988,                              !- Value Until Time 56
  20,                                     !- Hour 57
  15,                                     !- Minute 57
  0.110856,                               !- Value Until Time 57
  22,                                     !- Hour 58
  15,                                     !- Minute 58
  0.110856,                               !- Value Until Time 58
  22,                                     !- Hour 59
  30,                                     !- Minute 59
  0.096999,                               !- Value Until Time 59
  22,                                     !- Hour 60
  45,                                     !- Minute 60
  0.083142,                               !- Value Until Time 60
  23,                                     !- Hour 61
  0,                                      !- Minute 61
  0.069285,                               !- Value Until Time 61
  23,                                     !- Hour 62
  15,                                     !- Minute 62
  0.055428,                               !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0.041571,                               !- Value Until Time 63
  23,                                     !- Hour 64
  45,                                     !- Minute 64
  0.027714,                               !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0.013857;                               !- Value Until Time 65

OS:Schedule:Day,
  {ac3301ee-8928-4013-bfa1-27dbad9bcd54}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f52a5b5-4ee7-4568-8c63-0ea1dcc28980}, !- Handle
  Schedule Rule 2,                        !- Name
  {e727adb1-94d6-442a-a719-ab97ef4731a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {336d36be-dbad-45e2-a11e-e7eda9bcb761}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {336d36be-dbad-45e2-a11e-e7eda9bcb761}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00201705882352941,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00302558823529412,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00403411764705883,                    !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.00403411764705883,                    !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0172694117647059,                     !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0305047058823529,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04374,                                !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0569752941176471,                     !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0549582352941177,                     !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0529411764705882,                     !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0509241176470588,                     !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0489070588235294,                     !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0978141176470588,                     !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.146721176470588,                      !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.195628235294118,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.244535294117647,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.391256470588235,                      !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.537977647058824,                      !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.684698823529412,                      !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.83142,                                !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.83142,                                !- Value Until Time 21
  17,                                     !- Hour 22
  15,                                     !- Minute 22
  0.701001176470589,                      !- Value Until Time 22
  17,                                     !- Hour 23
  30,                                     !- Minute 23
  0.570582352941176,                      !- Value Until Time 23
  17,                                     !- Hour 24
  45,                                     !- Minute 24
  0.440163529411765,                      !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.391256470588235,                      !- Value Until Time 25
  18,                                     !- Hour 26
  15,                                     !- Minute 26
  0.342349411764706,                      !- Value Until Time 26
  18,                                     !- Hour 27
  30,                                     !- Minute 27
  0.293442352941176,                      !- Value Until Time 27
  18,                                     !- Hour 28
  45,                                     !- Minute 28
  0.244535294117647,                      !- Value Until Time 28
  19,                                     !- Hour 29
  15,                                     !- Minute 29
  0.244535294117647,                      !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.232308529411765,                      !- Value Until Time 30
  19,                                     !- Hour 31
  45,                                     !- Minute 31
  0.220081764705882,                      !- Value Until Time 31
  20,                                     !- Hour 32
  0,                                      !- Minute 32
  0.207855,                               !- Value Until Time 32
  20,                                     !- Hour 33
  15,                                     !- Minute 33
  0.195628235294118,                      !- Value Until Time 33
  20,                                     !- Hour 34
  30,                                     !- Minute 34
  0.183401470588235,                      !- Value Until Time 34
  20,                                     !- Hour 35
  45,                                     !- Minute 35
  0.171174705882353,                      !- Value Until Time 35
  21,                                     !- Hour 36
  0,                                      !- Minute 36
  0.158947941176471,                      !- Value Until Time 36
  21,                                     !- Hour 37
  15,                                     !- Minute 37
  0.146721176470588,                      !- Value Until Time 37
  21,                                     !- Hour 38
  45,                                     !- Minute 38
  0.146721176470588,                      !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.122267647058824,                      !- Value Until Time 39
  22,                                     !- Hour 40
  15,                                     !- Minute 40
  0.0978141176470588,                     !- Value Until Time 40
  22,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0733605882352941,                     !- Value Until Time 41
  22,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0489070588235294,                     !- Value Until Time 42
  23,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0366802941176471,                     !- Value Until Time 43
  23,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0244535294117647,                     !- Value Until Time 44
  23,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0122267647058824,                     !- Value Until Time 45
  23,                                     !- Hour 46
  45,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0.00100852941176471;                    !- Value Until Time 47

OS:Schedule:Day,
  {e3a0580c-2cdf-4fd8-8548-0d8eb0693f1c}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {769e044e-de19-465d-a213-076df7dcf1db}, !- Handle
  OfficeLarge ALWAYS_ON,                  !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  {87bc850c-5439-4603-9277-6193130a85fa}, !- Default Day Schedule Name
  {500cf296-e23e-42b5-90de-d6250ad3d9d2}, !- Summer Design Day Schedule Name
  {23b80c74-b789-497a-a912-cc55552b15b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87bc850c-5439-4603-9277-6193130a85fa}, !- Handle
  OfficeLarge ALWAYS_ON Default,          !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23b80c74-b789-497a-a912-cc55552b15b0}, !- Handle
  OfficeLarge ALWAYS_ON Winter Design Day, !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {500cf296-e23e-42b5-90de-d6250ad3d9d2}, !- Handle
  OfficeLarge ALWAYS_ON Summer Design Day, !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {02f279f4-6a6b-45bb-89c7-b0392fa4df46}, !- Handle
  Office OfficeLarge Main Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.6840611459001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1719edad-1404-4c8d-98f5-8e8d4c6ff1ce}, !- Handle
  {02f279f4-6a6b-45bb-89c7-b0392fa4df46}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a3e2a996-9a27-478f-bcd9-7c0e963986dd}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b9edbdf3-d435-4039-b1c9-e627945ad54d}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip, !- Name
  {a3e2a996-9a27-478f-bcd9-7c0e963986dd}, !- Electric Equipment Definition Name
  {998b4047-7689-44a4-98c0-8b971aa3bf3a}, !- Space or SpaceType Name
  {05cd92f6-d2e0-4285-acdc-85a533a62643}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {474f72d8-1061-4ef1-875d-c55ee1cfc8a5}, !- Handle
  Office OfficeLarge Main Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {901a1ca7-077c-416a-81c8-0049fbec8e2c}, !- Handle
  Office OfficeLarge Main Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e727adb1-94d6-442a-a719-ab97ef4731a3}, !- Lighting Schedule Name
  {769e044e-de19-465d-a213-076df7dcf1db}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {205dfb38-ccfa-4298-bc78-5bc0448453dc}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ef0eef22-ad72-405f-8701-8b42290e83b7}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {205dfb38-ccfa-4298-bc78-5bc0448453dc}, !- People Definition Name
  {ec884db3-908e-4a72-9c1f-c919311eeb27}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {894807b1-bfe4-466a-bd47-b215e50976d8}, !- Work Efficiency Schedule Name
  {1b42e2ce-fbf7-4085-9346-01222e142aa3}, !- Clothing Insulation Schedule Name
  {a58e711a-20f6-4c74-b923-41d21d57eede}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1b42e2ce-fbf7-4085-9346-01222e142aa3}, !- Handle
  Clothing Schedule,                      !- Name
  {38ab346e-0899-4a6a-8522-d51f6c669bc0}, !- Schedule Type Limits Name
  {83b61ddd-ca6d-4f8b-97df-21dad915bb3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83b61ddd-ca6d-4f8b-97df-21dad915bb3a}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {38ab346e-0899-4a6a-8522-d51f6c669bc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7038756a-9e7e-4bb4-b114-29830f61e4b9}, !- Handle
  Schedule Rule 3,                        !- Name
  {1b42e2ce-fbf7-4085-9346-01222e142aa3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f9aec67-8e45-489c-b9a6-8f9649a18713}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f9aec67-8e45-489c-b9a6-8f9649a18713}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {38ab346e-0899-4a6a-8522-d51f6c669bc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {38ab346e-0899-4a6a-8522-d51f6c669bc0}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {a58e711a-20f6-4c74-b923-41d21d57eede}, !- Handle
  Air Velocity Schedule,                  !- Name
  {76abc50f-2237-4df0-884f-015a7f679fee}, !- Schedule Type Limits Name
  {580da617-9520-4a87-9512-8df0ea943184}; !- Default Day Schedule Name

OS:Schedule:Day,
  {580da617-9520-4a87-9512-8df0ea943184}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {76abc50f-2237-4df0-884f-015a7f679fee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {76abc50f-2237-4df0-884f-015a7f679fee}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {894807b1-bfe4-466a-bd47-b215e50976d8}, !- Handle
  Work Efficiency Schedule,               !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  {0a75ab37-864b-46a4-900e-fa45a8d2284b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a75ab37-864b-46a4-900e-fa45a8d2284b}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {24cb8fbb-e2d3-4d7a-a2cf-d2ab0fb89509}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.9531589063178,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dc64ecbc-281f-483a-8a0d-8c58ad53d0a0}, !- Handle
  {24cb8fbb-e2d3-4d7a-a2cf-d2ab0fb89509}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5762263d-fe62-4594-b5ea-93d68cc35ad1}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f7f5693c-6257-431a-bfaf-983db22eac60}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {5762263d-fe62-4594-b5ea-93d68cc35ad1}, !- Electric Equipment Definition Name
  {ec884db3-908e-4a72-9c1f-c919311eeb27}, !- Space or SpaceType Name
  {e8e24b90-10fd-485c-8fa0-35b4adf72cf7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3dfb7d63-76b5-4eb5-9e5b-42a4413a7f98}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {940a4e95-5b2b-4833-b94b-e5d42d1ba1fd}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1e061cda-3e81-415b-8fae-f09031bd888e}, !- Number of People Schedule Name
  {fd734e76-f072-4266-a6cd-a68a1b970b47}, !- People Activity Level Schedule Name
  {30c74d9f-a649-4dc9-b2bc-800e853ffeb0}, !- Lighting Schedule Name
  {4ef33365-aac5-47a3-acc4-e99c92dd1340}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b25a15e9-66a1-431d-816e-4c3d80329a48}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1e061cda-3e81-415b-8fae-f09031bd888e}, !- Handle
  Large Office Bldg Occ,                  !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  {32af5049-5272-405f-b3f0-35f25236dfe3}, !- Default Day Schedule Name
  {534ed0c4-3e9f-4a36-b752-a45cac4abe88}, !- Summer Design Day Schedule Name
  {74d38ec7-b28e-48cd-ab2c-f08c161b7276}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {32af5049-5272-405f-b3f0-35f25236dfe3}, !- Handle
  Large Office Bldg Occ Default,          !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.025,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.01875,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00625,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.025,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.05,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.175,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.3875,                                 !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.7625,                                 !- Value Until Time 17
  9,                                      !- Hour 18
  15,                                     !- Minute 18
  0.95,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.95,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.8375,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.725,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.6125,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.6125,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.725,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.8375,                                 !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.95,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.95,                                   !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.866666666666667,                      !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.783333333333333,                      !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.7,                                    !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.625,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0.55,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  30,                                     !- Minute 34
  0.475,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  45,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4,                                    !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.3625,                                 !- Value Until Time 37
  19,                                     !- Hour 38
  45,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  0,                                      !- Minute 39
  0.2875,                                 !- Value Until Time 39
  20,                                     !- Hour 40
  15,                                     !- Minute 40
  0.25,                                   !- Value Until Time 40
  20,                                     !- Hour 41
  30,                                     !- Minute 41
  0.2125,                                 !- Value Until Time 41
  20,                                     !- Hour 42
  45,                                     !- Minute 42
  0.175,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  0,                                      !- Minute 43
  0.1375,                                 !- Value Until Time 43
  21,                                     !- Hour 44
  15,                                     !- Minute 44
  0.1,                                    !- Value Until Time 44
  21,                                     !- Hour 45
  30,                                     !- Minute 45
  0.09375,                                !- Value Until Time 45
  21,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0875,                                 !- Value Until Time 46
  22,                                     !- Hour 47
  0,                                      !- Minute 47
  0.08125,                                !- Value Until Time 47
  22,                                     !- Hour 48
  15,                                     !- Minute 48
  0.075,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  30,                                     !- Minute 49
  0.06875,                                !- Value Until Time 49
  22,                                     !- Hour 50
  45,                                     !- Minute 50
  0.0625,                                 !- Value Until Time 50
  23,                                     !- Hour 51
  0,                                      !- Minute 51
  0.05625,                                !- Value Until Time 51
  23,                                     !- Hour 52
  15,                                     !- Minute 52
  0.05,                                   !- Value Until Time 52
  23,                                     !- Hour 53
  30,                                     !- Minute 53
  0.04375,                                !- Value Until Time 53
  23,                                     !- Hour 54
  45,                                     !- Minute 54
  0.0375,                                 !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.03125;                                !- Value Until Time 55

OS:Schedule:Rule,
  {c664adc6-57c3-485d-85e7-906a55b03b26}, !- Handle
  Schedule Rule 4,                        !- Name
  {1e061cda-3e81-415b-8fae-f09031bd888e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b335093a-cec9-418d-b5db-0583844f90a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b335093a-cec9-418d-b5db-0583844f90a3}, !- Handle
  Large Office Bldg Occ Sat Day,          !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0166666666666667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00833333333333333,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0125,                                 !- Value Until Time 5
  4,                                      !- Hour 6
  45,                                     !- Minute 6
  0.025,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0375,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  15,                                     !- Minute 8
  0.05,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0625,                                 !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.075,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0875,                                 !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1,                                    !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.3,                                    !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  15,                                     !- Hour 21
  15,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.484615384615385,                      !- Value Until Time 22
  15,                                     !- Hour 23
  45,                                     !- Minute 23
  0.469230769230769,                      !- Value Until Time 23
  16,                                     !- Hour 24
  0,                                      !- Minute 24
  0.453846153846154,                      !- Value Until Time 24
  16,                                     !- Hour 25
  15,                                     !- Minute 25
  0.438461538461538,                      !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0.423076923076923,                      !- Value Until Time 26
  16,                                     !- Hour 27
  45,                                     !- Minute 27
  0.407692307692308,                      !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.392307692307692,                      !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.376923076923077,                      !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.361538461538461,                      !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.346153846153846,                      !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.330769230769231,                      !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0.315384615384615,                      !- Value Until Time 33
  18,                                     !- Hour 34
  30,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  45,                                     !- Minute 35
  0.284615384615384,                      !- Value Until Time 35
  19,                                     !- Hour 36
  0,                                      !- Minute 36
  0.269230769230769,                      !- Value Until Time 36
  19,                                     !- Hour 37
  15,                                     !- Minute 37
  0.253846153846154,                      !- Value Until Time 37
  19,                                     !- Hour 38
  30,                                     !- Minute 38
  0.238461538461538,                      !- Value Until Time 38
  19,                                     !- Hour 39
  45,                                     !- Minute 39
  0.223076923076923,                      !- Value Until Time 39
  20,                                     !- Hour 40
  0,                                      !- Minute 40
  0.207692307692308,                      !- Value Until Time 40
  20,                                     !- Hour 41
  15,                                     !- Minute 41
  0.192307692307692,                      !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.176923076923077,                      !- Value Until Time 42
  20,                                     !- Hour 43
  45,                                     !- Minute 43
  0.161538461538462,                      !- Value Until Time 43
  21,                                     !- Hour 44
  0,                                      !- Minute 44
  0.146153846153846,                      !- Value Until Time 44
  21,                                     !- Hour 45
  15,                                     !- Minute 45
  0.130769230769231,                      !- Value Until Time 45
  21,                                     !- Hour 46
  30,                                     !- Minute 46
  0.115384615384615,                      !- Value Until Time 46
  21,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1,                                    !- Value Until Time 47
  22,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0916666666666667,                     !- Value Until Time 48
  22,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0833333333333333,                     !- Value Until Time 49
  22,                                     !- Hour 50
  30,                                     !- Minute 50
  0.075,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0666666666666667,                     !- Value Until Time 51
  23,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0583333333333333,                     !- Value Until Time 52
  23,                                     !- Hour 53
  15,                                     !- Minute 53
  0.05,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0416666666666667,                     !- Value Until Time 54
  23,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0333333333333333,                     !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0.025;                                  !- Value Until Time 56

OS:Schedule:Day,
  {534ed0c4-3e9f-4a36-b752-a45cac4abe88}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {74d38ec7-b28e-48cd-ab2c-f08c161b7276}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef65e958-8afe-4733-ace0-fe1753f7f77e}, !- Handle
  Schedule Rule 5,                        !- Name
  {1e061cda-3e81-415b-8fae-f09031bd888e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a056609-3f90-4e16-a476-a9c1d39f567a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a056609-3f90-4e16-a476-a9c1d39f567a}, !- Handle
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {fd734e76-f072-4266-a6cd-a68a1b970b47}, !- Handle
  Large Office Activity,                  !- Name
  {c00c6355-1519-4a05-a3ff-c5869b6a3c53}, !- Schedule Type Limits Name
  {29118b10-1458-4f44-bb5c-d2a2941e6f21}, !- Default Day Schedule Name
  {f59b27da-6c9d-4d3c-8ea0-6486d378c8a0}, !- Summer Design Day Schedule Name
  {7a995457-22d2-4b85-83c8-5e8aed601ab2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29118b10-1458-4f44-bb5c-d2a2941e6f21}, !- Handle
  Large Office Activity Default,          !- Name
  {c00c6355-1519-4a05-a3ff-c5869b6a3c53}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7a995457-22d2-4b85-83c8-5e8aed601ab2}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {c00c6355-1519-4a05-a3ff-c5869b6a3c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f59b27da-6c9d-4d3c-8ea0-6486d378c8a0}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {c00c6355-1519-4a05-a3ff-c5869b6a3c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c00c6355-1519-4a05-a3ff-c5869b6a3c53}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {30c74d9f-a649-4dc9-b2bc-800e853ffeb0}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  {58261cd2-eab6-4852-b7a9-9f515abd08dd}, !- Default Day Schedule Name
  {ab143da9-9e3d-4f33-97cd-935a2a7687e9}, !- Summer Design Day Schedule Name
  {fcdd5312-8883-4130-ad53-92fc05c64421}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58261cd2-eab6-4852-b7a9-9f515abd08dd}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0516415,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05048775,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.049334,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04549975,                             !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0416655,                              !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.03783125,                             !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.033997,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.034449,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.034901,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.035353,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.035805,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.036257,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.036709,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.04014525,                             !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0435815,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.04701775,                             !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.050454,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.04765875,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0448635,                              !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.04206825,                             !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.039273,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.03962475,                             !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0399765,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.04032825,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.04068,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.05195275,                             !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0632255,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.07449825,                             !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.085771,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.11101625,                             !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1362615,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.16150675,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.186752,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2755855,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.364419,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4532525,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.542086,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.59983275,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6575795,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.71532625,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.773073,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7906085,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.808144,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8256795,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.843215,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.845476666666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.847738333333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.85,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.84198475,                             !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8339695,                              !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.82595425,                             !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.817939,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.805464,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.792989,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.780514,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.768039,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.77407625,                             !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.7801135,                              !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.78615075,                             !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.792188,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.7854415,                              !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.778695,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.7719485,                              !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.765202,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.735588,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.705974,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.67636,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.646746,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.531125333333333,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.415504666666667,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.299884,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.25875775,                             !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.2176315,                              !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.17650525,                             !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.135379,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.12439175,                             !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.1134045,                              !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.10241725,                             !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.09143,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.090147,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.088864,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.087581,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.086298,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.08656275,                             !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0868275,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.08709225,                             !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.087357,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.08721725,                             !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0870775,                              !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.08693775,                             !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.086798,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.07858575,                             !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0703735,                              !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.06216125,                             !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.053949,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.05279525;                             !- Value Until Time 96

OS:Schedule:Rule,
  {d3fc7fc9-5e62-486e-9a0d-8a317c374d77}, !- Handle
  Schedule Rule 7,                        !- Name
  {30c74d9f-a649-4dc9-b2bc-800e853ffeb0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {262ef7df-49ae-48cc-8906-23ea6b819256}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {262ef7df-49ae-48cc-8906-23ea6b819256}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0420502298261608,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0424747339978818,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0428992381696028,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04251436046528,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0421294827609573,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0417446050566345,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0413597273523118,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.041317379326696,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0412750313010803,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0412326832754646,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00365160643880018,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00273870482910012,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00182580321940008,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.000912901609700041,                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.000289330018281402,                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.000578660036562817,                   !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.000867990054844212,                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00115732007312563,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00503537876376846,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0089134374544113,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0127914961450541,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.016669554835697,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0142132389059473,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0117569229761976,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00930060704644788,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00684429111669819,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0102401407467141,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.01363599037673,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.017031840006746,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0204276896367619,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0276939270064372,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0349601643761125,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0422264017457878,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0494926391154631,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0517268507201596,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0539610623248561,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0561952739295527,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0584294855342492,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0606636971389455,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.062897908743642,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0651321203483386,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0673663319530351,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0696005435577316,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0718347551624281,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0740689667671246,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0763031783718211,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0785373899765174,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0807716015812139,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0830058131859105,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.085240024790607,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0874742363953035,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.089708448,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00473095030505397,                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.00473800485235072,                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00474505939964768,                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00475211394694443,                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00475916849424139,                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.00476622304153814,                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0047732775888351,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.089708448,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0891652785080751,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0886221090161502,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0880789395242255,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0875357700323006,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0869926005403757,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0864494310484508,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0859062615565261,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0853630920646012,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0848199225726763,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0842767530807514,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0837335835888267,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0831904140969018,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0826472446049769,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.082104075113052,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0815609056211271,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0810177361292024,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0804745666372775,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0799313971453527,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0733799080090254,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0668284188726982,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0602769297363709,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0537254406000437,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0525858403442078,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0514462400883719,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.050306639832536,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0491670395767001,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0491059894294114,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0490449392821227,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0489838891348339,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0489228389875452,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0469924346113386,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.045062030235132,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0431316258589255,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0412012214827189,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0411903352498488;                     !- Value Until Time 96

OS:Schedule:Day,
  {ab143da9-9e3d-4f33-97cd-935a2a7687e9}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28855b78-79fa-4907-bf60-1aa278587827}, !- Handle
  Schedule Rule 8,                        !- Name
  {30c74d9f-a649-4dc9-b2bc-800e853ffeb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {905150d8-3c82-4914-a0fe-e8fb1faf5578}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {905150d8-3c82-4914-a0fe-e8fb1faf5578}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  6.93889390390723e-18,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.000118047871639305,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0294361334850006,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0329312032875063,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.036426273090012,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0399213428925177,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0434164126950234,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0480522414061067,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0526880701171901,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0573238988282734,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0619597275393568,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0622266110828377,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0624934946263186,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0627603781697995,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0630272617132804,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0631355750476876,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0632438883820948,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.063352201716502,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0634605150509091,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0634662715061883,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0634720279614674,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0634777844167465,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0634835408720256,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0488444220852604,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0342053032984952,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0195661845117299,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00492706572496472,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00504912499868705,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00517118427240938,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00529324354613171,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00541530281985404,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00429642652538922,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00317755023092438,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00205867393645956,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.000939797641994727,                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00113702029760474,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00133424295321478,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00153146560882479,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00172868826443481,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00187730059902794,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00202591293362109,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00217452526821423,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.00232313760280736,                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.00507605848048846,                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00519410635212776,                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00531215422376704,                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.00543020209540634,                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00554824996704562,                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00566629783868489,                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00578434571032419,                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.00590239358196347,                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.00602044145360277,                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.00613848932524205,                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00625653719688134,                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.00637458506852062,                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00649263294015992,                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0066106808117992,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0067287286834385,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.00684677655507777,                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.00696482442671707,                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00708287229835635,                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00720092016999565,                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00731896804163463,                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00743701591327391,                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0075550637849132,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.00767311165655248,                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.00779115952819178,                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.00790920739983106,                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.00802725527147036,                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.00814530314310963,                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.00826335101474893,                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0222040420110617,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0361447330073745,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0500854240036872,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.064026115,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0634509102817272,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0628757055634544,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0623005008451817,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0617252961269089,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0617361928191489,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.061747089511389,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0617579862036291,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0617688828958691,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0622665661294822,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0627642493630953,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0632619325967084,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0637596158303215,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0617863253824468,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0598130349345721,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0578397444866974,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0558664540388227,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0576740069264428,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.059481559814063,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0612891127016831,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0630966655893033,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0546815325632276;                     !- Value Until Time 96

OS:Schedule:Day,
  {fcdd5312-8883-4130-ad53-92fc05c64421}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ef33365-aac5-47a3-acc4-e99c92dd1340}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  {f0d0a5ee-692d-4ce4-bbbc-94f364f183d9}, !- Default Day Schedule Name
  {d76099ca-5a45-4c98-bcb8-ccebaccfb864}, !- Summer Design Day Schedule Name
  {421b72c6-8dd2-4511-9d08-ae36fc26f3ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0d0a5ee-692d-4ce4-bbbc-94f364f183d9}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.579345,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5595225,                              !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5397,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.549925,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.56015,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.570375,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5806,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.580533333333333,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.580466666666667,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5804,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.580333333333333,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.580266666666667,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5802,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.575925,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.57165,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.567375,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5631,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.559075,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.55505,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.551025,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.547,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.544575,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.54215,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.539725,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.5373,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.537625,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.53795,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.538275,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5386,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.55345,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5683,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.58315,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.598,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6198,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.6416,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.6634,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6852,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.7091,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.733,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.7569,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7808,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.80195,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8231,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.84425,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8654,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8725,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.8796,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8867,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8855,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8843,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.8831,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8819,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.8666,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.8513,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.836,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.8207,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.8107,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.8007,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.7907,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.7807,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.76935,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.758,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.74665,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7353,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.719025,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.70275,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.686475,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.6702,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.6484,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.6266,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.6048,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.5951,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.5854,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5757,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.566,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.568025,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.57005,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.572075,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.5741,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.58375,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.5934,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.60305,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.6127,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6241,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.6355,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6469,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.6583,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.662075,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.66585,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.669625,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.6734,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.6597975,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.646195,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.6325925,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.61899,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.5991675;                              !- Value Until Time 96

OS:Schedule:Rule,
  {f0be801b-d074-4b6d-9f2b-afc5e16216af}, !- Handle
  Schedule Rule 10,                       !- Name
  {4ef33365-aac5-47a3-acc4-e99c92dd1340}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e099468-d0be-416a-a96c-acab5157c0a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e099468-d0be-416a-a96c-acab5157c0a1}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {86f9f681-de07-4217-aa22-ad34347fd657}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.542389225005029,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.545107483403742,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.547825741802454,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565375,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.563452884228525,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.561530768457051,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.559608652685576,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.558983112049889,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.558357571414202,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.557732030778515,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.557106490142828,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.557038249346208,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.556970008549588,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.556901767752967,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.556833526956347,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.556708418829209,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.556583310702072,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.556458202574935,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.556333094447797,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.555912276201971,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.555491457956146,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.55507063971032,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.554649821464494,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.553535221786361,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.552420622108228,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.551306022430095,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.550191422751961,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.545892252564876,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.541593082377791,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.537293912190706,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.532994742003621,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.528161018909676,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.523327295815731,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.518493572721786,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.513659849627841,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.513391941315184,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.513124033002526,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.512856124689868,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.51258821637721,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.512320308064552,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.512052399751894,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.511784491439237,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.511516583126579,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.511248674813921,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.510980766501263,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.510712858188605,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.510444949875947,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.510177041563289,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.509909133250632,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.509641224937974,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.509373316625316,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.509105408312658,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5088375,                              !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.509815618084892,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.510793736169785,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.511771854254677,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.512749972339569,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.514251269865218,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.515752567390867,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.517253864916516,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.518755162442164,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.519023070754822,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.51929097906748,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.519558887380138,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.519826795692796,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.520094704005454,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.520362612318112,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.520630520630769,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.520898428943427,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
