
OS:Version,
  {0ffbc908-5f38-42cb-b800-18c102821ef9}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:WeatherFile,
  {6d17ef6a-289c-426f-bb15-d71dac218832}, !- Handle
  Detroit City,                           !- City
  MI,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725375,                                 !- WMO Number
  42.41,                                  !- Latitude {deg}
  -83.01,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  191,                                    !- Elevation {m}
  file:////weather/USA_MI_Detroit.City.725375_2012.epw, !- Url
  226BE93E;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {8a7ad72d-ec82-4b21-ba1c-2d18962f6ecf}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {76498e0f-0729-4c05-8bef-98558ce6d87f}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {7e95affe-dd03-4535-97ec-6d70ea5d2399}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {56ef0795-852d-46d6-9fc3-919caf6c7b5b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {a7c6d48b-cd15-4062-8b28-7d44400f3bd4}, !- Handle
  Detroit City_MI_USA,                    !- Name
  42.41,                                  !- Latitude {deg}
  -83.01,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  191,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {42555240-d465-4ee0-9fc5-2f8b8ac7fa05}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  0,                                      !- Annual Average Outdoor Air Temperature {C}
  0;                                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {b1c13cd9-b328-4900-949a-2a41d2955d64}, !- Handle
  Detroit City Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.227;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {baea104b-329b-42ee-9753-320f8a2d7111}, !- Handle
  Detroit City Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.227;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {69af25bc-142f-4e28-9459-2a75fefcb7b2}, !- Handle
  Detroit City Ann Clg 1% Condns DB=>MWB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.227;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {77a1445a-8218-4033-9a3c-56dba2354a63}, !- Handle
  Detroit City Ann Clg 2% Condns DP=>MDB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.227;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {58e5a809-cec9-42d2-a760-162f67131594}, !- Handle
  Detroit City Ann Htg 99% Condns DB 1,   !- Name
  -12.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -12.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {745ff8d8-58f1-4273-9546-87ad25bc6a16}, !- Handle
  Detroit City Ann Htg 99.6% Condns DB 1, !- Name
  -14.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -14.9,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b369b404-4bb0-429f-8bc3-387512093385}, !- Handle
  Detroit City Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  0,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  0,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  9.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {37d4b58f-623f-4078-904c-d677401db3f6}, !- Handle
  Detroit City April .4% Condns DB=>MCWB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  17.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Taub {dimensionless}
  2.305;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4d11de92-0251-4df7-ae35-c61c25fb3022}, !- Handle
  Detroit City April .4% Condns WB=>MCDB 1, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Taub {dimensionless}
  2.305;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e18aa4f3-3553-41e7-be71-d0e029f31ebc}, !- Handle
  Detroit City August .4% Condns DB=>MCWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.414,                                  !- ASHRAE Taub {dimensionless}
  2.242;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1a461416-dbb2-4f6e-a389-f54407c8d513}, !- Handle
  Detroit City August .4% Condns WB=>MCDB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.414,                                  !- ASHRAE Taub {dimensionless}
  2.242;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d29a27f2-0a83-4aec-a1e5-f1bf1c26b985}, !- Handle
  Detroit City December .4% Condns DB=>MCWB 1, !- Name
  15.1,                                   !- Maximum Dry-Bulb Temperature {C}
  5.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  12.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.29,                                   !- ASHRAE Taub {dimensionless}
  2.563;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8d639e84-fb6d-478c-a55c-524ed9d3d9f6}, !- Handle
  Detroit City December .4% Condns WB=>MCDB 1, !- Name
  14.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  12.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.29,                                   !- ASHRAE Taub {dimensionless}
  2.563;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {be8d2b96-baa2-467c-b0ad-ca83a26091e2}, !- Handle
  Detroit City February .4% Condns DB=>MCWB 1, !- Name
  13.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  9.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Taub {dimensionless}
  2.385;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5551c0b0-bba5-4e24-a65b-9b541628cd09}, !- Handle
  Detroit City February .4% Condns WB=>MCDB 1, !- Name
  12.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  11.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Taub {dimensionless}
  2.385;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {15270f95-af4d-4031-be10-31d202ebeda5}, !- Handle
  Detroit City January .4% Condns DB=>MCWB 1, !- Name
  13.8,                                   !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  11.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.295,                                  !- ASHRAE Taub {dimensionless}
  2.438;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6cce5fa6-d30d-4161-bdaa-cf55afed5ac0}, !- Handle
  Detroit City January .4% Condns WB=>MCDB 1, !- Name
  13.1,                                   !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  12,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.295,                                  !- ASHRAE Taub {dimensionless}
  2.438;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e5df8009-a833-46ed-a99f-bf2739fc1f75}, !- Handle
  Detroit City July .4% Condns DB=>MCWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.227;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bf278e1f-dd69-4760-89af-21c394288693}, !- Handle
  Detroit City July .4% Condns WB=>MCDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.227;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4d74ad13-f398-43bb-a944-76bfa66ad41f}, !- Handle
  Detroit City June .4% Condns DB=>MCWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Taub {dimensionless}
  2.221;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {af435b14-e757-41e1-be47-7408458ba0ae}, !- Handle
  Detroit City June .4% Condns WB=>MCDB 1, !- Name
  31.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Taub {dimensionless}
  2.221;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b6a5b2bc-df21-4d4d-bbe2-62af43e4067e}, !- Handle
  Detroit City March .4% Condns DB=>MCWB 1, !- Name
  23.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Taub {dimensionless}
  2.413;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c8caae23-bc4a-46ea-bec4-0904bec03c17}, !- Handle
  Detroit City March .4% Condns WB=>MCDB 1, !- Name
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Taub {dimensionless}
  2.413;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {daed3c30-0860-4af5-bfa6-734198aa26f7}, !- Handle
  Detroit City May .4% Condns DB=>MCWB 1, !- Name
  31.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.381,                                  !- ASHRAE Taub {dimensionless}
  2.247;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fbb52229-f24c-4bc6-ba07-837f8c8636a7}, !- Handle
  Detroit City May .4% Condns WB=>MCDB 1, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.381,                                  !- ASHRAE Taub {dimensionless}
  2.247;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {89de3949-32f2-415d-b516-7fb01a97796d}, !- Handle
  Detroit City November .4% Condns DB=>MCWB 1, !- Name
  20.1,                                   !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  14,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Taub {dimensionless}
  2.569;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b948067b-837f-4f08-b944-fb23aa0c7154}, !- Handle
  Detroit City November .4% Condns WB=>MCDB 1, !- Name
  18,                                     !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Taub {dimensionless}
  2.569;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5d861e4f-fb97-409e-a59f-ecf3e3bf8e64}, !- Handle
  Detroit City October .4% Condns DB=>MCWB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  19.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Taub {dimensionless}
  2.484;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3661ea25-e8ff-4e91-8c08-c777a1e31b75}, !- Handle
  Detroit City October .4% Condns WB=>MCDB 1, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  20.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Taub {dimensionless}
  2.484;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2260c311-434e-4f0b-a157-6880c092ea97}, !- Handle
  Detroit City September .4% Condns DB=>MCWB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Taub {dimensionless}
  2.334;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {376f48a8-7cb8-4256-9966-d77986d2d8aa}, !- Handle
  Detroit City September .4% Condns WB=>MCDB 1, !- Name
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99051,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Taub {dimensionless}
  2.334;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {a97ba4c3-5e28-4777-abe2-2b3035e30e91}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A;                     !- Climate Zone Value 1

OS:SpaceType,
  {b3b2d547-3735-4ce2-b105-ff9e87fc304c}, !- Handle
  Retail Back_Space - 90.1-2010,          !- Name
  ,                                       !- Default Construction Set Name
  {4bdd0847-e796-484c-b094-c20e418ef77a}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {f8566161-861f-49da-ae8b-05ca6894ec44}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:SpaceType,
  {1ec94bf8-5f71-400e-b24a-aab3c5d82853}, !- Handle
  Retail Entry - 90.1-2010,               !- Name
  ,                                       !- Default Construction Set Name
  {39a11b4d-a096-4400-8394-77ffc2144887}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {c39f08f1-6e3e-4369-9842-5ee10a1925e3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:SpaceType,
  {dc069f4f-c9c7-4194-beef-243e0820fa59}, !- Handle
  Retail Point_of_Sale - 90.1-2010,       !- Name
  ,                                       !- Default Construction Set Name
  {4012d09e-a160-4803-ba27-06442f509e06}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {af7269f2-6e43-4e3d-882e-19b3fc5e0cc0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:SpaceType,
  {fd7e081a-0d1b-492f-9f96-eabbe85c85f3}, !- Handle
  Retail Retail - 90.1-2010,              !- Name
  ,                                       !- Default Construction Set Name
  {65cb1405-188a-4137-b7c7-5bc98e13ec3c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {e634dc90-7556-44bb-ba71-35d83084c366}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Building,
  {e3abd2eb-ce8b-4fdc-b943-1077d5b9a309}, !- Handle
  90.1-2010|RetailStandalone,             !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {8fcb0454-4b1c-4fd9-839b-675a13b57996}, !- Default Construction Set Name
  {bc6c7fe8-9956-4c61-b2df-bc7aadd837b7}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:BuildingStory,
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2d2fceb7-4fba-4900-9b74-a2d53adc72e9}, !- Handle
  Retail Retail A end_a - Story Ground,   !- Name
  {fd7e081a-0d1b-492f-9f96-eabbe85c85f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {ad00386e-088b-43a9-bffe-06f2a97a6f98}; !- Thermal Zone Name

OS:Surface,
  {691d4670-d408-4a5e-9463-1241394668dc}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {2d2fceb7-4fba-4900-9b74-a2d53adc72e9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5549733-15e6-4a00-8b84-0223cded454c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {2d2fceb7-4fba-4900-9b74-a2d53adc72e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a1f38ad-f480-4ba1-b36c-e5921df4ee77}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d2fceb7-4fba-4900-9b74-a2d53adc72e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c268807-0238-470e-a1da-4369a08372df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {116b4354-48fa-452d-b610-1f1ea717ad3f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d2fceb7-4fba-4900-9b74-a2d53adc72e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dae80203-2c57-4c0e-aaab-bbc37dcc2b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea1850c5-27ee-4f44-ac4f-b0574f5b6974}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {2d2fceb7-4fba-4900-9b74-a2d53adc72e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d821857-ee8e-498b-a82e-5a8888458c3b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {2d2fceb7-4fba-4900-9b74-a2d53adc72e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad00386e-088b-43a9-bffe-06f2a97a6f98}, !- Handle
  Zone Retail Retail A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dfdf115-21b7-4a7f-94c4-631b9901c70f}, !- Zone Air Inlet Port List
  {b4bc0c9c-5445-407e-92e0-abc91a873fa9}, !- Zone Air Exhaust Port List
  {b601e9e5-e20c-47a9-8be6-73c591cb8e90}, !- Zone Air Node Name
  {404874a3-bdb7-4828-8ef4-58495fc3d4ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {034b4523-6c51-4b1d-b7d1-20bc24b38aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42559aea-d2a2-40dd-8aa7-3fab61fddb16}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone Air Node, !- Name
  {b601e9e5-e20c-47a9-8be6-73c591cb8e90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b601e9e5-e20c-47a9-8be6-73c591cb8e90}, !- Handle
  {5ba1c286-6a81-4aef-84fa-267e6c9f8082}, !- Name
  {ad00386e-088b-43a9-bffe-06f2a97a6f98}, !- Source Object
  11,                                     !- Outlet Port
  {42559aea-d2a2-40dd-8aa7-3fab61fddb16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dfdf115-21b7-4a7f-94c4-631b9901c70f}, !- Handle
  {12ab448c-257f-479d-ba84-e4c1ca580f75}, !- Name
  {ad00386e-088b-43a9-bffe-06f2a97a6f98}, !- HVAC Component
  {2fb8b6d9-aaa1-403d-9f40-6bf43582da2b}; !- Port 1

OS:PortList,
  {b4bc0c9c-5445-407e-92e0-abc91a873fa9}, !- Handle
  {1ecd4fe1-7d36-47e5-bc15-f770ec9e86e1}, !- Name
  {ad00386e-088b-43a9-bffe-06f2a97a6f98}; !- HVAC Component

OS:PortList,
  {404874a3-bdb7-4828-8ef4-58495fc3d4ed}, !- Handle
  {75736a04-77e6-42f3-9694-0be20baba186}, !- Name
  {ad00386e-088b-43a9-bffe-06f2a97a6f98}, !- HVAC Component
  {a316e939-42fe-433f-a3a9-0b99227c4c49}; !- Port 1

OS:Sizing:Zone,
  {047e88b6-c59c-450d-875a-6b6c2366c430}, !- Handle
  {ad00386e-088b-43a9-bffe-06f2a97a6f98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0cf4c441-59dc-4cda-96a6-d00025d25f5e}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ad00386e-088b-43a9-bffe-06f2a97a6f98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c795a0ce-b745-4a84-8b52-8d078d7aa0d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {abebeabc-58d4-4b8d-b0a4-bcc2ccb2ae0d}, !- Handle
  Retail Retail B end_a - Story Ground,   !- Name
  {fd7e081a-0d1b-492f-9f96-eabbe85c85f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {6736020a-dca9-4f94-9777-8d813bde4832}; !- Thermal Zone Name

OS:Surface,
  {a4be1ada-232e-423e-b5cb-c883e767aad5}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {abebeabc-58d4-4b8d-b0a4-bcc2ccb2ae0d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d4f38eb-d934-42c5-9f94-4ea4bcd617b1}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {abebeabc-58d4-4b8d-b0a4-bcc2ccb2ae0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d54894c-5e23-418e-a3ba-856f460e7cd9}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abebeabc-58d4-4b8d-b0a4-bcc2ccb2ae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bbfe79d-291f-4502-9930-068dda574086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3eee40a-c4a3-44a0-a048-be7ca26c6e42}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abebeabc-58d4-4b8d-b0a4-bcc2ccb2ae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a95111c-de14-49f6-80d0-c46676cbe37b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c268807-0238-470e-a1da-4369a08372df}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abebeabc-58d4-4b8d-b0a4-bcc2ccb2ae0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a1f38ad-f480-4ba1-b36c-e5921df4ee77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f4335e-d221-407e-8cf6-9b409f942058}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {abebeabc-58d4-4b8d-b0a4-bcc2ccb2ae0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 49.880266196201, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6736020a-dca9-4f94-9777-8d813bde4832}, !- Handle
  Zone Retail Retail B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae18cdfd-4937-445c-bf09-7c81b25206ba}, !- Zone Air Inlet Port List
  {f1be91d5-b2d4-429a-97ce-acc19f826e7a}, !- Zone Air Exhaust Port List
  {6589e204-51ef-4ce1-bf3a-786b74fe52fc}, !- Zone Air Node Name
  {32818d54-7c67-413b-9c82-107cb36b5c70}, !- Zone Return Air Port List
  {b50889b8-7fdd-465e-bae1-7822968e9c8a}, !- Primary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74e830af-f2cc-4367-95f5-967aa266f194}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1754897-5f2b-42a8-995c-24f8a9c9ec0f}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone Air Node, !- Name
  {6589e204-51ef-4ce1-bf3a-786b74fe52fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6589e204-51ef-4ce1-bf3a-786b74fe52fc}, !- Handle
  {428f2d31-edfe-4e28-bed0-ed2376a5c42c}, !- Name
  {6736020a-dca9-4f94-9777-8d813bde4832}, !- Source Object
  11,                                     !- Outlet Port
  {a1754897-5f2b-42a8-995c-24f8a9c9ec0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae18cdfd-4937-445c-bf09-7c81b25206ba}, !- Handle
  {ff0c3e18-48f7-43ce-afa5-6bcaf872df99}, !- Name
  {6736020a-dca9-4f94-9777-8d813bde4832}, !- HVAC Component
  {b250a32d-288e-4218-931b-ddd81db331d3}; !- Port 1

OS:PortList,
  {f1be91d5-b2d4-429a-97ce-acc19f826e7a}, !- Handle
  {0a8ab725-1551-4700-bb3f-b04ab5a27d29}, !- Name
  {6736020a-dca9-4f94-9777-8d813bde4832}; !- HVAC Component

OS:PortList,
  {32818d54-7c67-413b-9c82-107cb36b5c70}, !- Handle
  {5afea07a-89a2-46e1-b4f0-e533ab6dd2ba}, !- Name
  {6736020a-dca9-4f94-9777-8d813bde4832}, !- HVAC Component
  {9b1f5699-b5cb-42a7-ad9a-2fc9c670c108}; !- Port 1

OS:Sizing:Zone,
  {7c921c15-fabf-4ee0-99fc-cd66cf169aa1}, !- Handle
  {6736020a-dca9-4f94-9777-8d813bde4832}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91a41723-b3a6-48f8-b051-9f7a4e9bf5f4}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {6736020a-dca9-4f94-9777-8d813bde4832}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f781a214-c5ed-487a-b8ba-c3db840c753f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {18f5fa1f-449c-4a97-b41c-3dde43c047ec}, !- Handle
  Retail Retail C end_a - Story Ground,   !- Name
  {fd7e081a-0d1b-492f-9f96-eabbe85c85f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {ae4c738b-e848-4a69-a585-5923355a6152}; !- Thermal Zone Name

OS:Surface,
  {e40fcdb2-a895-4ea5-bfd4-6814a99fa51c}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {18f5fa1f-449c-4a97-b41c-3dde43c047ec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08050ce6-c6f9-4eea-87ef-fde919333b25}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {18f5fa1f-449c-4a97-b41c-3dde43c047ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c01d99f9-d9af-4a3d-b30f-2b76b2193e75}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {18f5fa1f-449c-4a97-b41c-3dde43c047ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe53752-f57d-4977-9da7-cedc2624bb75}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18f5fa1f-449c-4a97-b41c-3dde43c047ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {006f3327-c824-44df-aa17-14910bf68b91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bbfe79d-291f-4502-9930-068dda574086}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18f5fa1f-449c-4a97-b41c-3dde43c047ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d54894c-5e23-418e-a3ba-856f460e7cd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf927cd-b103-4adf-971e-d8ca53ac0a9a}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {18f5fa1f-449c-4a97-b41c-3dde43c047ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ae4c738b-e848-4a69-a585-5923355a6152}, !- Handle
  Zone Retail Retail C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a74ea129-5251-4bee-8d72-8211375a9e81}, !- Zone Air Inlet Port List
  {542cc496-5ce8-4f1d-bbc7-9344b7786f99}, !- Zone Air Exhaust Port List
  {eb9e8218-ad53-46ba-8848-ce463b19666d}, !- Zone Air Node Name
  {43ba50af-4930-4eb3-8a50-1955a03313a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {757ef369-e1f7-4c16-932f-d51170394008}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fb4d75b-7aa6-44d3-ba86-64e0d6894db6}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone Air Node, !- Name
  {eb9e8218-ad53-46ba-8848-ce463b19666d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb9e8218-ad53-46ba-8848-ce463b19666d}, !- Handle
  {2115934b-4611-4c44-b09b-2b6f9c22db25}, !- Name
  {ae4c738b-e848-4a69-a585-5923355a6152}, !- Source Object
  11,                                     !- Outlet Port
  {6fb4d75b-7aa6-44d3-ba86-64e0d6894db6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a74ea129-5251-4bee-8d72-8211375a9e81}, !- Handle
  {319af85b-bb4b-438e-9b78-f10c74c13549}, !- Name
  {ae4c738b-e848-4a69-a585-5923355a6152}, !- HVAC Component
  {5db6a77b-4464-4983-a9a0-5fa761e03c32}; !- Port 1

OS:PortList,
  {542cc496-5ce8-4f1d-bbc7-9344b7786f99}, !- Handle
  {88dd385b-b8ea-461b-9d01-65901626d3df}, !- Name
  {ae4c738b-e848-4a69-a585-5923355a6152}; !- HVAC Component

OS:PortList,
  {43ba50af-4930-4eb3-8a50-1955a03313a9}, !- Handle
  {50bf2d7f-df12-4f26-b1d9-5bf61bf87080}, !- Name
  {ae4c738b-e848-4a69-a585-5923355a6152}, !- HVAC Component
  {206da0d6-4f1b-467b-be62-6a75e957e0e6}; !- Port 1

OS:Sizing:Zone,
  {83a477c6-f4cb-4f19-9f1d-396958458980}, !- Handle
  {ae4c738b-e848-4a69-a585-5923355a6152}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64af8faa-496c-49e1-bb3d-43e58c654cc1}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ae4c738b-e848-4a69-a585-5923355a6152}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1217e39d-c865-4f64-a9dc-6ef436e0296a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {e7a71153-2309-44e5-bcf1-50bf39e4a60f}, !- Handle
  Retail Retail A  - Story Ground,        !- Name
  {fd7e081a-0d1b-492f-9f96-eabbe85c85f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {f328399f-c917-4fda-ac71-59f965947a83}; !- Thermal Zone Name

OS:Surface,
  {cdb49832-6c4b-4959-99f8-906e9e9f41cc}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {e7a71153-2309-44e5-bcf1-50bf39e4a60f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dae80203-2c57-4c0e-aaab-bbc37dcc2b29}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7a71153-2309-44e5-bcf1-50bf39e4a60f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {116b4354-48fa-452d-b610-1f1ea717ad3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02f215c3-6917-4a30-8cb2-a150f964af66}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7a71153-2309-44e5-bcf1-50bf39e4a60f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64940526-e5a1-4f62-8ea8-c2f20c2d0d8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80cce6c5-6f55-489b-bba2-b643cc052fe4}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7a71153-2309-44e5-bcf1-50bf39e4a60f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7400e8c8-428c-4328-972f-b74647b5b445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0569fd03-11cd-4aeb-89ae-ee7ecc5582f7}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {e7a71153-2309-44e5-bcf1-50bf39e4a60f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b3825a-683e-419c-93bb-22620df2ec00}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {e7a71153-2309-44e5-bcf1-50bf39e4a60f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f328399f-c917-4fda-ac71-59f965947a83}, !- Handle
  Zone Retail Retail A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afe15edb-6a80-43f1-a12b-a0782b6d8df8}, !- Zone Air Inlet Port List
  {1419d184-7627-4a27-96be-e584547e1360}, !- Zone Air Exhaust Port List
  {50101842-cd2c-4aa0-9bfe-f94aee7415bf}, !- Zone Air Node Name
  {6ad19038-1eda-48f5-9891-49ab4f74fc93}, !- Zone Return Air Port List
  {a6978beb-ffe4-4bf9-aeb9-92571036bd3a}, !- Primary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a489e58-a469-4be4-ad15-c308653a8266}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {309cdbd9-e220-49e6-b02d-09ebdd941b01}, !- Handle
  Zone Retail Retail A  - Story Ground Zone Air Node, !- Name
  {50101842-cd2c-4aa0-9bfe-f94aee7415bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50101842-cd2c-4aa0-9bfe-f94aee7415bf}, !- Handle
  {698c2a0d-3e01-41ac-af3e-36e2727bbdd3}, !- Name
  {f328399f-c917-4fda-ac71-59f965947a83}, !- Source Object
  11,                                     !- Outlet Port
  {309cdbd9-e220-49e6-b02d-09ebdd941b01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afe15edb-6a80-43f1-a12b-a0782b6d8df8}, !- Handle
  {09b832ac-bba6-4d77-a2f2-56845e791d70}, !- Name
  {f328399f-c917-4fda-ac71-59f965947a83}, !- HVAC Component
  {815cc4e7-bda8-4aba-82b2-eca4615bcd6b}; !- Port 1

OS:PortList,
  {1419d184-7627-4a27-96be-e584547e1360}, !- Handle
  {40b973ea-a7f4-475c-a47b-4a46df1c4485}, !- Name
  {f328399f-c917-4fda-ac71-59f965947a83}; !- HVAC Component

OS:PortList,
  {6ad19038-1eda-48f5-9891-49ab4f74fc93}, !- Handle
  {a592090e-bcd7-41cb-a961-f96d72bbc866}, !- Name
  {f328399f-c917-4fda-ac71-59f965947a83}, !- HVAC Component
  {e1ee9cd8-f380-49ff-b49d-bf09b1a8ebf7}; !- Port 1

OS:Sizing:Zone,
  {956db306-1b13-40a5-9438-bebf64299c73}, !- Handle
  {f328399f-c917-4fda-ac71-59f965947a83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce3e9edd-d94d-4d6f-a61a-0da41c727dbf}, !- Handle
  Zone Retail Retail A  - Story Ground Zone HVAC Equipment List, !- Name
  {f328399f-c917-4fda-ac71-59f965947a83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e1e7b12-6b63-4085-adc8-4a00053b9b88}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {260aabcf-0e37-4b4b-83f8-e87586b4cf71}, !- Handle
  Retail Retail B  - Story Ground,        !- Name
  {fd7e081a-0d1b-492f-9f96-eabbe85c85f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {42723a13-747b-4274-af3b-3a82bb695da0}; !- Thermal Zone Name

OS:Surface,
  {5c6f07f0-8ce9-409c-a18d-ef7e2746b797}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {260aabcf-0e37-4b4b-83f8-e87586b4cf71}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a95111c-de14-49f6-80d0-c46676cbe37b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {260aabcf-0e37-4b4b-83f8-e87586b4cf71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3eee40a-c4a3-44a0-a048-be7ca26c6e42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c388a9c-31f9-4fe3-9223-19cb6d31c482}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {260aabcf-0e37-4b4b-83f8-e87586b4cf71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aa2f61b-54dc-48ba-8800-5fdcc83588df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb19973c-acc8-4087-82f7-b35db84497ee}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {260aabcf-0e37-4b4b-83f8-e87586b4cf71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bc43e8c-24ab-4d42-8d0c-33c171ce8514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64940526-e5a1-4f62-8ea8-c2f20c2d0d8e}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {260aabcf-0e37-4b4b-83f8-e87586b4cf71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02f215c3-6917-4a30-8cb2-a150f964af66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd7dff03-bf65-4581-89e6-3ce599fdcac1}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {260aabcf-0e37-4b4b-83f8-e87586b4cf71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 49.880266196201, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42723a13-747b-4274-af3b-3a82bb695da0}, !- Handle
  Zone Retail Retail B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5dfe93e2-2fed-4b05-9b86-95e6fc3fb676}, !- Zone Air Inlet Port List
  {6a5e8437-1e39-42ea-9900-2192f84cf931}, !- Zone Air Exhaust Port List
  {7edf0fca-61b1-46e9-96f2-0e9540638c33}, !- Zone Air Node Name
  {1b47ff9f-1e0b-4956-9cca-da20dc039745}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8888706a-bb11-4feb-ae54-66f177c28296}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f428e5a3-ec2e-43f5-be8c-b944d00b403c}, !- Handle
  Zone Retail Retail B  - Story Ground Zone Air Node, !- Name
  {7edf0fca-61b1-46e9-96f2-0e9540638c33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7edf0fca-61b1-46e9-96f2-0e9540638c33}, !- Handle
  {0a493ba2-94e7-4238-8aba-e99a2d288493}, !- Name
  {42723a13-747b-4274-af3b-3a82bb695da0}, !- Source Object
  11,                                     !- Outlet Port
  {f428e5a3-ec2e-43f5-be8c-b944d00b403c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5dfe93e2-2fed-4b05-9b86-95e6fc3fb676}, !- Handle
  {17d33e4d-d5b8-45e7-a781-bf60628377c0}, !- Name
  {42723a13-747b-4274-af3b-3a82bb695da0}, !- HVAC Component
  {07ec4dfa-6e02-478f-a4e1-a05547e23fa1}; !- Port 1

OS:PortList,
  {6a5e8437-1e39-42ea-9900-2192f84cf931}, !- Handle
  {ef71c3d9-f6c1-46b9-9ee7-12bc882fa187}, !- Name
  {42723a13-747b-4274-af3b-3a82bb695da0}; !- HVAC Component

OS:PortList,
  {1b47ff9f-1e0b-4956-9cca-da20dc039745}, !- Handle
  {cf8cf6d4-187e-489f-86d5-5a45c4d9ae22}, !- Name
  {42723a13-747b-4274-af3b-3a82bb695da0}, !- HVAC Component
  {37d1bdb1-d9eb-4ae6-9b4c-1c95dea2b01b}; !- Port 1

OS:Sizing:Zone,
  {d39c25a6-7349-4432-80e2-2adcd35a8ef3}, !- Handle
  {42723a13-747b-4274-af3b-3a82bb695da0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a0b5714-f18d-42f5-9b35-0e852b0ab2b9}, !- Handle
  Zone Retail Retail B  - Story Ground Zone HVAC Equipment List, !- Name
  {42723a13-747b-4274-af3b-3a82bb695da0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8aff7e13-4899-40a3-bafc-c69b82deb4b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {c5d0ba62-8ae2-42e0-b0f0-b8a7dfe26013}, !- Handle
  Retail Retail C  - Story Ground,        !- Name
  {fd7e081a-0d1b-492f-9f96-eabbe85c85f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {95e4e735-d2d4-4531-a504-835bc4f125b7}; !- Thermal Zone Name

OS:Surface,
  {3c58ad97-9702-43ad-92c1-d6c45abda0b5}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {c5d0ba62-8ae2-42e0-b0f0-b8a7dfe26013}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  40.4930272407995, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {006f3327-c824-44df-aa17-14910bf68b91}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5d0ba62-8ae2-42e0-b0f0-b8a7dfe26013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe53752-f57d-4977-9da7-cedc2624bb75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee14581d-788e-496e-b56e-9672d017eda5}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {c5d0ba62-8ae2-42e0-b0f0-b8a7dfe26013}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae63019f-1308-4192-ac00-e95c7460e54b}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5d0ba62-8ae2-42e0-b0f0-b8a7dfe26013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55a0c495-dccc-4c98-9840-e5f2b2410ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa2f61b-54dc-48ba-8800-5fdcc83588df}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5d0ba62-8ae2-42e0-b0f0-b8a7dfe26013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c388a9c-31f9-4fe3-9223-19cb6d31c482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.4930272407995, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a8a0108-a44e-4f81-8945-d52bc8a88faf}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {c5d0ba62-8ae2-42e0-b0f0-b8a7dfe26013}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95e4e735-d2d4-4531-a504-835bc4f125b7}, !- Handle
  Zone Retail Retail C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8dfbe38-ab74-41d5-aebe-697b31329f07}, !- Zone Air Inlet Port List
  {1224bc97-822b-4d05-ba4e-6078b056d2ed}, !- Zone Air Exhaust Port List
  {b09dc528-0f8d-4310-9981-748f6d3bb5fd}, !- Zone Air Node Name
  {612690c2-0512-4dd3-9b32-95636fbcd290}, !- Zone Return Air Port List
  {38b9db77-1c69-4932-86cb-f431b4f25c23}, !- Primary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e5471f1-c5e6-45a6-85c8-575192c96781}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a5c9978-8ba1-497a-b49e-f434523bbf97}, !- Handle
  Zone Retail Retail C  - Story Ground Zone Air Node, !- Name
  {b09dc528-0f8d-4310-9981-748f6d3bb5fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b09dc528-0f8d-4310-9981-748f6d3bb5fd}, !- Handle
  {f68bb1dc-a3d0-4990-bc66-32b47c796b21}, !- Name
  {95e4e735-d2d4-4531-a504-835bc4f125b7}, !- Source Object
  11,                                     !- Outlet Port
  {9a5c9978-8ba1-497a-b49e-f434523bbf97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8dfbe38-ab74-41d5-aebe-697b31329f07}, !- Handle
  {3296b38d-16db-46dc-ab63-b8f1a2008a26}, !- Name
  {95e4e735-d2d4-4531-a504-835bc4f125b7}, !- HVAC Component
  {8639c5a0-9322-47cc-a632-43f0271da5c2}; !- Port 1

OS:PortList,
  {1224bc97-822b-4d05-ba4e-6078b056d2ed}, !- Handle
  {c577c01a-d1e3-430d-8314-d08678bf7744}, !- Name
  {95e4e735-d2d4-4531-a504-835bc4f125b7}; !- HVAC Component

OS:PortList,
  {612690c2-0512-4dd3-9b32-95636fbcd290}, !- Handle
  {5e587a89-d2f7-4339-a3c0-625f8b723501}, !- Name
  {95e4e735-d2d4-4531-a504-835bc4f125b7}, !- HVAC Component
  {d07cf123-9942-423a-a369-04abd1e97269}; !- Port 1

OS:Sizing:Zone,
  {007e1d33-2e85-4b7c-9343-157241ec93c0}, !- Handle
  {95e4e735-d2d4-4531-a504-835bc4f125b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f01ad5e-b0b3-4e61-a095-aeca4eac93b6}, !- Handle
  Zone Retail Retail C  - Story Ground Zone HVAC Equipment List, !- Name
  {95e4e735-d2d4-4531-a504-835bc4f125b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {46b77b1f-3cd8-4ce2-9476-190410b08753}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {ab840705-1b77-4fe1-8c5c-0fca35431df6}, !- Handle
  Retail Entry A  - Story Ground,         !- Name
  {1ec94bf8-5f71-400e-b24a-aab3c5d82853}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.552894142699,                        !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {c426afb3-b2c7-48f2-ab1f-fe360f99e94d}; !- Thermal Zone Name

OS:Surface,
  {9e16868d-312f-434e-b069-0f40a6473113}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {ab840705-1b77-4fe1-8c5c-0fca35431df6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7400e8c8-428c-4328-972f-b74647b5b445}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab840705-1b77-4fe1-8c5c-0fca35431df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80cce6c5-6f55-489b-bba2-b643cc052fe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ecf067-da98-4807-88b9-f8f5da459a74}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab840705-1b77-4fe1-8c5c-0fca35431df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e18fd282-ab44-4436-97f1-9b211a8bff1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28482769-ab7d-4d4f-aa51-41b020e44690}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab840705-1b77-4fe1-8c5c-0fca35431df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {680cde7d-ad4b-4603-923b-cab0c7c583d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7bae03c-4d0f-4f40-8080-0c2b4aa3c3c1}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {ab840705-1b77-4fe1-8c5c-0fca35431df6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d00a2a6a-7e62-4263-a057-75f3bdf9489e}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {ab840705-1b77-4fe1-8c5c-0fca35431df6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c426afb3-b2c7-48f2-ab1f-fe360f99e94d}, !- Handle
  Zone Retail Entry A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae8f7983-8445-47d8-890b-08f899962b27}, !- Zone Air Inlet Port List
  {f817ebc5-87f4-4ec2-bfc1-345ff3437652}, !- Zone Air Exhaust Port List
  {067da957-0e7a-4b2c-a1c8-242826a42c13}, !- Zone Air Node Name
  {8616a05b-defc-4c4b-8d76-eebf32339351}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {628195a4-f2a4-4706-8dc2-8aafe6300003}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb80e07f-785e-4442-a736-5696f9f7c946}, !- Handle
  Zone Retail Entry A  - Story Ground Zone Air Node, !- Name
  {067da957-0e7a-4b2c-a1c8-242826a42c13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {067da957-0e7a-4b2c-a1c8-242826a42c13}, !- Handle
  {f949a775-da56-4631-a7dc-0ab54e412b37}, !- Name
  {c426afb3-b2c7-48f2-ab1f-fe360f99e94d}, !- Source Object
  11,                                     !- Outlet Port
  {eb80e07f-785e-4442-a736-5696f9f7c946}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae8f7983-8445-47d8-890b-08f899962b27}, !- Handle
  {dfdaf6f8-2e95-41d4-86c4-973d0d2cd3d6}, !- Name
  {c426afb3-b2c7-48f2-ab1f-fe360f99e94d}, !- HVAC Component
  {00f744ae-40a9-450b-abd4-6549ad52f0ce}; !- Port 1

OS:PortList,
  {f817ebc5-87f4-4ec2-bfc1-345ff3437652}, !- Handle
  {125714f2-8233-4e37-b1f2-00df9f83c9a7}, !- Name
  {c426afb3-b2c7-48f2-ab1f-fe360f99e94d}; !- HVAC Component

OS:PortList,
  {8616a05b-defc-4c4b-8d76-eebf32339351}, !- Handle
  {814605bb-cb02-4317-ad90-949ab923ac31}, !- Name
  {c426afb3-b2c7-48f2-ab1f-fe360f99e94d}, !- HVAC Component
  {bb479236-27b8-4e54-afa6-afb0fa6e289a}; !- Port 1

OS:Sizing:Zone,
  {bbbed065-f4ea-4529-94e2-be458cdf0b43}, !- Handle
  {c426afb3-b2c7-48f2-ab1f-fe360f99e94d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff0b3d52-6b2f-4de3-8aa8-20d2b4913fd9}, !- Handle
  Zone Retail Entry A  - Story Ground Zone HVAC Equipment List, !- Name
  {c426afb3-b2c7-48f2-ab1f-fe360f99e94d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {efc73428-61e7-4c48-8e45-308b00b735da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a7072249-eaa8-40dc-82f1-c4dbff6a329f}, !- Handle
  Retail Entry B  - Story Ground,         !- Name
  {1ec94bf8-5f71-400e-b24a-aab3c5d82853}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.552894142699,                        !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {da3e18cb-db77-4a87-8ca9-e8c4a4d436b6}; !- Thermal Zone Name

OS:Surface,
  {e9fd0b13-2b77-4117-b004-d6fd567cd523}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {a7072249-eaa8-40dc-82f1-c4dbff6a329f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 49.880266196201, 0,  !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bc43e8c-24ab-4d42-8d0c-33c171ce8514}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7072249-eaa8-40dc-82f1-c4dbff6a329f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb19973c-acc8-4087-82f7-b35db84497ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f43dfd2-8c12-4a32-8d7d-4ad8bce4063f}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7072249-eaa8-40dc-82f1-c4dbff6a329f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1e6d42e-8118-427b-90a3-9d41641d1398}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 49.880266196201, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2ea83ce-5192-4c0a-bddc-73911c7f8b3e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7072249-eaa8-40dc-82f1-c4dbff6a329f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29225aaa-b7f1-40ff-8cef-29e42552a18c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 49.880266196201, 0,  !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e18fd282-ab44-4436-97f1-9b211a8bff1d}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7072249-eaa8-40dc-82f1-c4dbff6a329f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ecf067-da98-4807-88b9-f8f5da459a74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce2b678-092f-4737-ab17-b85abe9a1afd}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {a7072249-eaa8-40dc-82f1-c4dbff6a329f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 49.880266196201, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da3e18cb-db77-4a87-8ca9-e8c4a4d436b6}, !- Handle
  Zone Retail Entry B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1190a2d-000b-4bf4-b8bb-0ad594f190e2}, !- Zone Air Inlet Port List
  {34be13e4-21ed-42af-b9d7-e1568f553323}, !- Zone Air Exhaust Port List
  {d4a2a951-8fbc-488e-9d69-bc2fb1a83692}, !- Zone Air Node Name
  {de314767-2e9a-40be-8690-ff3b3616f3a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e603aeb-34a2-4788-925f-1e76ace50c47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3185842b-a7f9-4571-b2b0-25b25dbadf15}, !- Handle
  Zone Retail Entry B  - Story Ground Zone Air Node, !- Name
  {d4a2a951-8fbc-488e-9d69-bc2fb1a83692}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4a2a951-8fbc-488e-9d69-bc2fb1a83692}, !- Handle
  {f6fb538e-833c-4801-b805-2a759d255bff}, !- Name
  {da3e18cb-db77-4a87-8ca9-e8c4a4d436b6}, !- Source Object
  11,                                     !- Outlet Port
  {3185842b-a7f9-4571-b2b0-25b25dbadf15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1190a2d-000b-4bf4-b8bb-0ad594f190e2}, !- Handle
  {cf31e524-9d26-4740-8396-5e852f4919e8}, !- Name
  {da3e18cb-db77-4a87-8ca9-e8c4a4d436b6}, !- HVAC Component
  {3a0c4ecb-ad9d-4d81-b3ca-c067be4e4d26}; !- Port 1

OS:PortList,
  {34be13e4-21ed-42af-b9d7-e1568f553323}, !- Handle
  {b26d555e-a453-45db-a162-841a8bfc3b20}, !- Name
  {da3e18cb-db77-4a87-8ca9-e8c4a4d436b6}; !- HVAC Component

OS:PortList,
  {de314767-2e9a-40be-8690-ff3b3616f3a4}, !- Handle
  {87faff5b-7910-438f-9347-256a91cc5e0b}, !- Name
  {da3e18cb-db77-4a87-8ca9-e8c4a4d436b6}, !- HVAC Component
  {4dcf1412-8a45-4417-9975-bb0a19c327f2}; !- Port 1

OS:Sizing:Zone,
  {edc4cfb1-30a3-4901-a01b-9635113bf64e}, !- Handle
  {da3e18cb-db77-4a87-8ca9-e8c4a4d436b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f43b3e08-c69a-47dd-b522-17b914cbbe9d}, !- Handle
  Zone Retail Entry B  - Story Ground Zone HVAC Equipment List, !- Name
  {da3e18cb-db77-4a87-8ca9-e8c4a4d436b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81af3d8e-e13d-44fd-a25b-0b9f9fcf8853}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {0727c24e-9868-4f6f-a33c-bbb241d36f5f}, !- Handle
  Retail Entry C  - Story Ground,         !- Name
  {1ec94bf8-5f71-400e-b24a-aab3c5d82853}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.552894142699,                        !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {aa3a2425-a975-4aba-9d60-accec943f314}; !- Thermal Zone Name

OS:Surface,
  {5f237a15-875a-42ca-8dba-28737e21baf7}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {0727c24e-9868-4f6f-a33c-bbb241d36f5f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55a0c495-dccc-4c98-9840-e5f2b2410ef8}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0727c24e-9868-4f6f-a33c-bbb241d36f5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae63019f-1308-4192-ac00-e95c7460e54b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6598fb37-7aee-4c41-851a-4cf3ff9790fb}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {0727c24e-9868-4f6f-a33c-bbb241d36f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d5b97a6-3b6f-4b49-b55f-725b0511c0f4}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0727c24e-9868-4f6f-a33c-bbb241d36f5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e70813d-9865-4f97-baf9-b77011f4b746}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1e6d42e-8118-427b-90a3-9d41641d1398}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0727c24e-9868-4f6f-a33c-bbb241d36f5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f43dfd2-8c12-4a32-8d7d-4ad8bce4063f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7ba491-a7d8-40cd-b58b-910ef004f66d}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {0727c24e-9868-4f6f-a33c-bbb241d36f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aa3a2425-a975-4aba-9d60-accec943f314}, !- Handle
  Zone Retail Entry C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce33e9bb-7e5d-4fc7-81e4-5dbe5d1c6c19}, !- Zone Air Inlet Port List
  {b13a219f-e010-463c-8cf2-ea638462c646}, !- Zone Air Exhaust Port List
  {d47181c1-38e7-4071-a02a-5f755d07631c}, !- Zone Air Node Name
  {94dbfa05-8e06-43b5-865f-8cd320dd36ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac04e1b0-dfa7-4d29-8196-3ee61777661f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {910e5485-be21-48d7-9378-023572b1f16b}, !- Handle
  Zone Retail Entry C  - Story Ground Zone Air Node, !- Name
  {d47181c1-38e7-4071-a02a-5f755d07631c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d47181c1-38e7-4071-a02a-5f755d07631c}, !- Handle
  {2c34efeb-3fc9-46b0-b84a-47faaeff3590}, !- Name
  {aa3a2425-a975-4aba-9d60-accec943f314}, !- Source Object
  11,                                     !- Outlet Port
  {910e5485-be21-48d7-9378-023572b1f16b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce33e9bb-7e5d-4fc7-81e4-5dbe5d1c6c19}, !- Handle
  {4d97097a-15c3-4752-a339-c16c413f6105}, !- Name
  {aa3a2425-a975-4aba-9d60-accec943f314}, !- HVAC Component
  {d596cd5c-6262-4c0d-bd8b-0f6067b8c5b1}; !- Port 1

OS:PortList,
  {b13a219f-e010-463c-8cf2-ea638462c646}, !- Handle
  {6bc921e6-f93b-4b2e-a3e7-1b5f2756c57f}, !- Name
  {aa3a2425-a975-4aba-9d60-accec943f314}; !- HVAC Component

OS:PortList,
  {94dbfa05-8e06-43b5-865f-8cd320dd36ca}, !- Handle
  {234ef912-3895-4723-ba0d-cff6b9683e5f}, !- Name
  {aa3a2425-a975-4aba-9d60-accec943f314}, !- HVAC Component
  {dbbcdac2-bdb6-40f1-b623-35d6ca2038e5}; !- Port 1

OS:Sizing:Zone,
  {0b1be440-b369-4eff-8f61-9e5bddfd734a}, !- Handle
  {aa3a2425-a975-4aba-9d60-accec943f314}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a5859b6-bdb3-4cf1-bc65-f43d3779dd2c}, !- Handle
  Zone Retail Entry C  - Story Ground Zone HVAC Equipment List, !- Name
  {aa3a2425-a975-4aba-9d60-accec943f314}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d397abb-c129-4770-be48-f5d5dd429c08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {345a7538-9dda-44aa-a2ae-14f5468d1d9f}, !- Handle
  Retail Point_of_Sale A  - Story Ground, !- Name
  {dc069f4f-c9c7-4194-beef-243e0820fa59}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.8598203269192,                       !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {e3602111-05ae-4497-88ed-5cd7ee302285}; !- Thermal Zone Name

OS:Surface,
  {faccbe8b-3ba4-41a0-aac9-d68873d16d08}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {345a7538-9dda-44aa-a2ae-14f5468d1d9f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680cde7d-ad4b-4603-923b-cab0c7c583d3}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345a7538-9dda-44aa-a2ae-14f5468d1d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28482769-ab7d-4d4f-aa51-41b020e44690}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4fded28-93fd-404f-b381-6ac952b17074}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345a7538-9dda-44aa-a2ae-14f5468d1d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37fe9933-b770-4c95-bf06-760f0c621a8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fac35b5-e7fa-49eb-8469-66545d4aa639}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345a7538-9dda-44aa-a2ae-14f5468d1d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3b9d5b-f512-48c0-abae-e6935776e204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdf23588-dde3-4111-872f-5c5ab85eb894}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {345a7538-9dda-44aa-a2ae-14f5468d1d9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e537a85-4d62-4da4-b145-364c0e84672c}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {345a7538-9dda-44aa-a2ae-14f5468d1d9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e3602111-05ae-4497-88ed-5cd7ee302285}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be4355fd-135d-479d-8137-f0243023f7de}, !- Zone Air Inlet Port List
  {f1ceca99-29a6-4fdd-8bd0-7e741e32dcbc}, !- Zone Air Exhaust Port List
  {6d89e763-6c57-4e39-ab04-8840a52ce4c9}, !- Zone Air Node Name
  {9f6a3b20-d728-4f02-a014-38b384b2de90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09278e37-932f-446a-afc7-c31da534c984}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a63402d-ed7b-4831-9fda-05ad4c4b325b}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone Air Node, !- Name
  {6d89e763-6c57-4e39-ab04-8840a52ce4c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d89e763-6c57-4e39-ab04-8840a52ce4c9}, !- Handle
  {62d36e5c-b015-4b7a-abd7-ce28642e6a67}, !- Name
  {e3602111-05ae-4497-88ed-5cd7ee302285}, !- Source Object
  11,                                     !- Outlet Port
  {9a63402d-ed7b-4831-9fda-05ad4c4b325b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be4355fd-135d-479d-8137-f0243023f7de}, !- Handle
  {18a1280b-2abc-4ce7-a646-e6f689398c5b}, !- Name
  {e3602111-05ae-4497-88ed-5cd7ee302285}, !- HVAC Component
  {d175fed1-be85-4d51-b354-56d533c5d3b3}; !- Port 1

OS:PortList,
  {f1ceca99-29a6-4fdd-8bd0-7e741e32dcbc}, !- Handle
  {42f8d6fa-b6aa-4d3c-b562-7ac445a3c434}, !- Name
  {e3602111-05ae-4497-88ed-5cd7ee302285}; !- HVAC Component

OS:PortList,
  {9f6a3b20-d728-4f02-a014-38b384b2de90}, !- Handle
  {cdbe8875-0958-425b-a8be-c94ae7d050dc}, !- Name
  {e3602111-05ae-4497-88ed-5cd7ee302285}, !- HVAC Component
  {a3aa8804-9e5a-4223-8559-5b6d5e1e40ec}; !- Port 1

OS:Sizing:Zone,
  {3a720a38-1f97-4499-a6a2-a986419007b4}, !- Handle
  {e3602111-05ae-4497-88ed-5cd7ee302285}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6899078d-76af-413a-ae06-faabeabea5f4}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone HVAC Equipment List, !- Name
  {e3602111-05ae-4497-88ed-5cd7ee302285}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86acf3c2-8d22-41b0-b727-a5a8ceee8ea4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {4d69c199-ee8c-4eb2-92be-98ecf4277592}, !- Handle
  Retail Point_of_Sale B  - Story Ground, !- Name
  {dc069f4f-c9c7-4194-beef-243e0820fa59}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.8598203269192,                       !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {907f2e7f-5c8e-40a5-a2d4-ce2823c31b00}; !- Thermal Zone Name

OS:Surface,
  {dc230e83-56ff-4f36-91b5-a8bdb208ef2a}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {4d69c199-ee8c-4eb2-92be-98ecf4277592}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29225aaa-b7f1-40ff-8cef-29e42552a18c}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d69c199-ee8c-4eb2-92be-98ecf4277592}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2ea83ce-5192-4c0a-bddc-73911c7f8b3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b750f7e-409a-4b10-b5b3-5e19ce92db4c}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d69c199-ee8c-4eb2-92be-98ecf4277592}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e26ff354-3ba4-4513-a62f-cce67cfa58d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc5ca58-72d8-4e0a-962d-c6529c167e75}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d69c199-ee8c-4eb2-92be-98ecf4277592}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63191464-87e6-4f96-8106-610af98d37ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37fe9933-b770-4c95-bf06-760f0c621a8a}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d69c199-ee8c-4eb2-92be-98ecf4277592}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4fded28-93fd-404f-b381-6ac952b17074}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1670b22a-33cb-4a47-b0c0-b9f220c60e2f}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {4d69c199-ee8c-4eb2-92be-98ecf4277592}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 49.880266196201, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {907f2e7f-5c8e-40a5-a2d4-ce2823c31b00}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42949cde-30d1-47b7-b12c-a04413860ca6}, !- Zone Air Inlet Port List
  {258c98a0-7b33-4454-bdb1-f350a573a89c}, !- Zone Air Exhaust Port List
  {382bc696-4dd5-4d60-b157-8c5a66e33825}, !- Zone Air Node Name
  {e3ce355f-6fee-4264-ba6c-d0f4757927c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4e09cd3-813d-4085-8b8d-3a7d882bbc8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0466f4cb-0af3-4267-b391-dce663106dde}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone Air Node, !- Name
  {382bc696-4dd5-4d60-b157-8c5a66e33825}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {382bc696-4dd5-4d60-b157-8c5a66e33825}, !- Handle
  {cd497083-00a6-47ea-ac5a-be464007559f}, !- Name
  {907f2e7f-5c8e-40a5-a2d4-ce2823c31b00}, !- Source Object
  11,                                     !- Outlet Port
  {0466f4cb-0af3-4267-b391-dce663106dde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42949cde-30d1-47b7-b12c-a04413860ca6}, !- Handle
  {5bb0d1cb-987d-40b5-8661-9934f4900e50}, !- Name
  {907f2e7f-5c8e-40a5-a2d4-ce2823c31b00}, !- HVAC Component
  {3359e0ec-7dc5-4d90-a93a-ba9986f61b19}; !- Port 1

OS:PortList,
  {258c98a0-7b33-4454-bdb1-f350a573a89c}, !- Handle
  {8cd95485-a179-46e1-9bfc-c7c9f1256504}, !- Name
  {907f2e7f-5c8e-40a5-a2d4-ce2823c31b00}; !- HVAC Component

OS:PortList,
  {e3ce355f-6fee-4264-ba6c-d0f4757927c1}, !- Handle
  {307df765-e68b-4c95-bd08-5c0a66a9bd20}, !- Name
  {907f2e7f-5c8e-40a5-a2d4-ce2823c31b00}, !- HVAC Component
  {42179f18-6a3f-49c7-9d3f-aea99af7df40}; !- Port 1

OS:Sizing:Zone,
  {d5601aad-ef18-4e98-af28-e6c4ad700a15}, !- Handle
  {907f2e7f-5c8e-40a5-a2d4-ce2823c31b00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75700af4-d272-4657-8185-be7674dafb78}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone HVAC Equipment List, !- Name
  {907f2e7f-5c8e-40a5-a2d4-ce2823c31b00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa894286-9129-4886-9c3d-c6a617e40067}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {65e9d232-0a85-4812-8ef2-a9d3d8f60763}, !- Handle
  Retail Point_of_Sale C  - Story Ground, !- Name
  {dc069f4f-c9c7-4194-beef-243e0820fa59}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.8598203269192,                       !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {0fda8e64-5a52-416d-b6c7-d0728acc3bd9}; !- Thermal Zone Name

OS:Surface,
  {d128acd3-318d-4ab7-b5ca-491eec26d611}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {65e9d232-0a85-4812-8ef2-a9d3d8f60763}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.87789428909039, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e70813d-9865-4f97-baf9-b77011f4b746}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65e9d232-0a85-4812-8ef2-a9d3d8f60763}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d5b97a6-3b6f-4b49-b55f-725b0511c0f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93190352-986c-4ce8-8890-61d27d82d533}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {65e9d232-0a85-4812-8ef2-a9d3d8f60763}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af5c1f91-f56f-4485-96b8-8f75ff899c00}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65e9d232-0a85-4812-8ef2-a9d3d8f60763}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {273f92c0-e431-403a-9437-0084b6969263}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e26ff354-3ba4-4513-a62f-cce67cfa58d5}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65e9d232-0a85-4812-8ef2-a9d3d8f60763}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b750f7e-409a-4b10-b5b3-5e19ce92db4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.87789428909039, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36c4a271-064f-4a73-b255-06d5e895d989}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {65e9d232-0a85-4812-8ef2-a9d3d8f60763}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0fda8e64-5a52-416d-b6c7-d0728acc3bd9}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b41c0a57-2980-4049-8f6b-2670ec50d709}, !- Zone Air Inlet Port List
  {12b563f8-906f-44b5-93f9-98b91d6fbf2f}, !- Zone Air Exhaust Port List
  {4e7f67ca-4382-4f75-9ef9-2a4b19fd4638}, !- Zone Air Node Name
  {cab96c17-5e10-47a3-ad5e-075be329b392}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9966449b-3228-4011-a2d9-308040042f30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f48a4dc4-1576-4d6a-b18a-b139153470f7}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone Air Node, !- Name
  {4e7f67ca-4382-4f75-9ef9-2a4b19fd4638}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e7f67ca-4382-4f75-9ef9-2a4b19fd4638}, !- Handle
  {2510edf7-ef00-451b-9cfc-b99cd631c7ee}, !- Name
  {0fda8e64-5a52-416d-b6c7-d0728acc3bd9}, !- Source Object
  11,                                     !- Outlet Port
  {f48a4dc4-1576-4d6a-b18a-b139153470f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b41c0a57-2980-4049-8f6b-2670ec50d709}, !- Handle
  {6ce270f4-6547-449a-8440-da1b160621fc}, !- Name
  {0fda8e64-5a52-416d-b6c7-d0728acc3bd9}, !- HVAC Component
  {ca2db23b-340b-4f64-8395-69e6c39f3f7a}; !- Port 1

OS:PortList,
  {12b563f8-906f-44b5-93f9-98b91d6fbf2f}, !- Handle
  {2438da73-90c5-4a79-8d6d-4c44d54cae93}, !- Name
  {0fda8e64-5a52-416d-b6c7-d0728acc3bd9}; !- HVAC Component

OS:PortList,
  {cab96c17-5e10-47a3-ad5e-075be329b392}, !- Handle
  {380d4eae-287a-4b94-a6b3-c53386e49f97}, !- Name
  {0fda8e64-5a52-416d-b6c7-d0728acc3bd9}, !- HVAC Component
  {d837aeb3-aaa0-4011-a6b3-a5d0c30be139}; !- Port 1

OS:Sizing:Zone,
  {a257f9c3-51f5-4eff-9060-d0dacf2b4197}, !- Handle
  {0fda8e64-5a52-416d-b6c7-d0728acc3bd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f656b85-b266-4055-b81e-e2a63275d991}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone HVAC Equipment List, !- Name
  {0fda8e64-5a52-416d-b6c7-d0728acc3bd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f12d96a-9eec-4092-a070-4d2def880a45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {0be52990-deed-4293-b6d2-0033207c2032}, !- Handle
  Retail Back_Space A  - Story Ground,    !- Name
  {b3b2d547-3735-4ce2-b105-ff9e87fc304c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7377146160096,                       !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {7908a861-5d9b-4522-8cb6-1bf438c4b073}; !- Thermal Zone Name

OS:Surface,
  {4b7db853-123c-4abe-9f85-45557c6ea355}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {0be52990-deed-4293-b6d2-0033207c2032}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa3b9d5b-f512-48c0-abae-e6935776e204}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0be52990-deed-4293-b6d2-0033207c2032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fac35b5-e7fa-49eb-8469-66545d4aa639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3dd482-0371-4dab-a9b4-7f17db26e2ed}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0be52990-deed-4293-b6d2-0033207c2032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ffee9dd-1389-4efa-b22d-3b4329e68c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d433856-98fd-4888-8f01-d95bfd12c345}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0be52990-deed-4293-b6d2-0033207c2032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9267a70-1eb8-43f5-ab3f-6a408f93cb93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b8f6ba-3255-4b6c-955c-828c731f39cc}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {0be52990-deed-4293-b6d2-0033207c2032}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe283676-5a16-4bb8-b9be-552622081d6b}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {0be52990-deed-4293-b6d2-0033207c2032}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7908a861-5d9b-4522-8cb6-1bf438c4b073}, !- Handle
  Zone Retail Back_Space A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc59f4a2-5097-432b-9a17-5e7f39d74b4f}, !- Zone Air Inlet Port List
  {d782d725-6b30-4ca7-b1bf-47ebda41a49a}, !- Zone Air Exhaust Port List
  {2e9d793c-26f4-4bd5-b068-37a5b4ff89db}, !- Zone Air Node Name
  {506b6132-c9a2-49ff-8731-1542be9492a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5683561c-5394-43b1-b506-8446d9dd77e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {650ff4b3-e7ed-4921-ac54-ea765c729888}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone Air Node, !- Name
  {2e9d793c-26f4-4bd5-b068-37a5b4ff89db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e9d793c-26f4-4bd5-b068-37a5b4ff89db}, !- Handle
  {6e15710b-f34d-4542-861e-58cf2719c368}, !- Name
  {7908a861-5d9b-4522-8cb6-1bf438c4b073}, !- Source Object
  11,                                     !- Outlet Port
  {650ff4b3-e7ed-4921-ac54-ea765c729888}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc59f4a2-5097-432b-9a17-5e7f39d74b4f}, !- Handle
  {c3fe4ee5-e8cb-4918-b8b6-663058247c79}, !- Name
  {7908a861-5d9b-4522-8cb6-1bf438c4b073}, !- HVAC Component
  {ef187d9d-5aeb-46d5-9322-1c7069fbfa17}; !- Port 1

OS:PortList,
  {d782d725-6b30-4ca7-b1bf-47ebda41a49a}, !- Handle
  {9ed89d01-7432-4688-ad44-69a2497b6034}, !- Name
  {7908a861-5d9b-4522-8cb6-1bf438c4b073}; !- HVAC Component

OS:PortList,
  {506b6132-c9a2-49ff-8731-1542be9492a8}, !- Handle
  {5c7f90a1-7eb2-4642-9719-9f755114835c}, !- Name
  {7908a861-5d9b-4522-8cb6-1bf438c4b073}, !- HVAC Component
  {bb59b7b7-045f-4d07-b85d-051479d10f40}; !- Port 1

OS:Sizing:Zone,
  {95bb35c7-f04e-46b7-8f1b-6946a86cc3a1}, !- Handle
  {7908a861-5d9b-4522-8cb6-1bf438c4b073}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38b8a3fc-b69a-494a-b244-9233169a73a0}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone HVAC Equipment List, !- Name
  {7908a861-5d9b-4522-8cb6-1bf438c4b073}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25c70438-f694-4633-abf1-820b4fb7b954}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {28c23b18-0ada-4937-83a9-cd397cbf10d4}, !- Handle
  Retail Back_Space B  - Story Ground,    !- Name
  {b3b2d547-3735-4ce2-b105-ff9e87fc304c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7377146160096,                       !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {444af4f2-b0b1-4de8-87b9-a8db6f3938db}; !- Thermal Zone Name

OS:Surface,
  {15159169-b29b-49e2-a196-6f1854bc58cd}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {28c23b18-0ada-4937-83a9-cd397cbf10d4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63191464-87e6-4f96-8106-610af98d37ba}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c23b18-0ada-4937-83a9-cd397cbf10d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cc5ca58-72d8-4e0a-962d-c6529c167e75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {829f181e-caa5-406d-9cdc-afe83d6f350a}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c23b18-0ada-4937-83a9-cd397cbf10d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b045627f-70c5-43b9-b37c-3933f009c331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc978e2-e199-4c9e-a5d7-bba0139a0984}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c23b18-0ada-4937-83a9-cd397cbf10d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a85f6bf-0831-49ba-b9cb-bb48df9b7659}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ffee9dd-1389-4efa-b22d-3b4329e68c76}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c23b18-0ada-4937-83a9-cd397cbf10d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a3dd482-0371-4dab-a9b4-7f17db26e2ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b26a7a9a-3d23-4ac9-ab86-2c27789e916a}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {28c23b18-0ada-4937-83a9-cd397cbf10d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 49.880266196201, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {444af4f2-b0b1-4de8-87b9-a8db6f3938db}, !- Handle
  Zone Retail Back_Space B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8abde7b-fd48-4e25-82b6-81e30452a070}, !- Zone Air Inlet Port List
  {1f29da2a-c634-409f-ae87-c7ddd68ae94d}, !- Zone Air Exhaust Port List
  {30d54f64-e8c1-42cf-b740-7857307e039e}, !- Zone Air Node Name
  {3fbf34ba-f16a-4575-a14b-486b5f321cc0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9de2fef8-ff69-430f-b6d1-b9191c559d66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39b7021d-e728-4506-aea8-9bed1a64202b}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone Air Node, !- Name
  {30d54f64-e8c1-42cf-b740-7857307e039e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30d54f64-e8c1-42cf-b740-7857307e039e}, !- Handle
  {a3b89183-b601-43c8-8f0e-bbaaefa27a04}, !- Name
  {444af4f2-b0b1-4de8-87b9-a8db6f3938db}, !- Source Object
  11,                                     !- Outlet Port
  {39b7021d-e728-4506-aea8-9bed1a64202b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8abde7b-fd48-4e25-82b6-81e30452a070}, !- Handle
  {a63b8364-934e-4cda-be81-169d342f65a5}, !- Name
  {444af4f2-b0b1-4de8-87b9-a8db6f3938db}, !- HVAC Component
  {b7b8684e-0233-4151-ab75-3218e578c92e}; !- Port 1

OS:PortList,
  {1f29da2a-c634-409f-ae87-c7ddd68ae94d}, !- Handle
  {266cb783-f2f1-4cad-8be8-cfdf98d1145a}, !- Name
  {444af4f2-b0b1-4de8-87b9-a8db6f3938db}; !- HVAC Component

OS:PortList,
  {3fbf34ba-f16a-4575-a14b-486b5f321cc0}, !- Handle
  {3391ca6e-a490-4475-8fc8-a1b8b5473a3a}, !- Name
  {444af4f2-b0b1-4de8-87b9-a8db6f3938db}, !- HVAC Component
  {23e6c473-fc79-49a0-8fc7-47fbaf6ef875}; !- Port 1

OS:Sizing:Zone,
  {c105f7a8-db40-4eb1-ac66-9cf7a66b55ae}, !- Handle
  {444af4f2-b0b1-4de8-87b9-a8db6f3938db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ace91ac5-2fa1-49d0-a8a6-7c480c688be3}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone HVAC Equipment List, !- Name
  {444af4f2-b0b1-4de8-87b9-a8db6f3938db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40bbe159-2028-4478-8f44-8e1c274b624a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {0e05d270-d5d9-4992-8bf9-69dccbdf7524}, !- Handle
  Retail Back_Space C  - Story Ground,    !- Name
  {b3b2d547-3735-4ce2-b105-ff9e87fc304c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7377146160096,                       !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {0f7243df-9f9b-40ac-85ff-9829ab223db2}; !- Thermal Zone Name

OS:Surface,
  {cebfbd40-15c4-46ed-9e84-4c3ad1dde8a5}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {0e05d270-d5d9-4992-8bf9-69dccbdf7524}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  5.20241848209088, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {273f92c0-e431-403a-9437-0084b6969263}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e05d270-d5d9-4992-8bf9-69dccbdf7524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af5c1f91-f56f-4485-96b8-8f75ff899c00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccdea2d5-1d25-4403-b08c-b7869be62604}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {0e05d270-d5d9-4992-8bf9-69dccbdf7524}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b53d3db-bb7d-40b9-a885-c4483b73ea74}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e05d270-d5d9-4992-8bf9-69dccbdf7524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fde97ab-3df3-4a7d-aec2-9261a24e54b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b045627f-70c5-43b9-b37c-3933f009c331}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e05d270-d5d9-4992-8bf9-69dccbdf7524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {829f181e-caa5-406d-9cdc-afe83d6f350a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.20241848209088, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26742c8f-22ee-443a-b315-450668e01882}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {0e05d270-d5d9-4992-8bf9-69dccbdf7524}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0f7243df-9f9b-40ac-85ff-9829ab223db2}, !- Handle
  Zone Retail Back_Space C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cbcc96b-f813-460a-8eca-6ccea7e068da}, !- Zone Air Inlet Port List
  {d557e5c9-5c7f-4568-9070-198ae938e2a1}, !- Zone Air Exhaust Port List
  {adecfa28-3cf8-406e-b1d2-1b2def078efd}, !- Zone Air Node Name
  {c9c980c8-2c39-47c6-880d-2c8b40debe43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf299c58-dfcb-41b5-b36d-fc11657c2b25}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {076eba42-ae5e-45bf-b56f-b5de78e298b4}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone Air Node, !- Name
  {adecfa28-3cf8-406e-b1d2-1b2def078efd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adecfa28-3cf8-406e-b1d2-1b2def078efd}, !- Handle
  {20c9af9e-2d44-4993-8551-b4a38a4afbcf}, !- Name
  {0f7243df-9f9b-40ac-85ff-9829ab223db2}, !- Source Object
  11,                                     !- Outlet Port
  {076eba42-ae5e-45bf-b56f-b5de78e298b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cbcc96b-f813-460a-8eca-6ccea7e068da}, !- Handle
  {36bbbce4-4f61-45a9-8bdc-5cea6bf5bbdb}, !- Name
  {0f7243df-9f9b-40ac-85ff-9829ab223db2}, !- HVAC Component
  {d3d440bf-2071-4896-9f19-22b1a8c509d7}; !- Port 1

OS:PortList,
  {d557e5c9-5c7f-4568-9070-198ae938e2a1}, !- Handle
  {05da1f94-c4f5-4b46-9f19-cbf559c5f2f9}, !- Name
  {0f7243df-9f9b-40ac-85ff-9829ab223db2}; !- HVAC Component

OS:PortList,
  {c9c980c8-2c39-47c6-880d-2c8b40debe43}, !- Handle
  {f3acbd56-ad83-45ea-a5c8-5e15767e0f6d}, !- Name
  {0f7243df-9f9b-40ac-85ff-9829ab223db2}, !- HVAC Component
  {01d12aa8-9c2a-40f3-af87-83bd8b4fa62c}; !- Port 1

OS:Sizing:Zone,
  {ebfbf4e8-3cdb-4a80-b87c-e69edec24467}, !- Handle
  {0f7243df-9f9b-40ac-85ff-9829ab223db2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4064de82-7d7c-46b5-87c5-fa462969c287}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone HVAC Equipment List, !- Name
  {0f7243df-9f9b-40ac-85ff-9829ab223db2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2cb23ce9-27b6-4a57-b38b-8ba96df246bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {5e2acc3a-b95d-48c3-8cc6-ff7a37011ca2}, !- Handle
  Retail Back_Space A end_b - Story Ground, !- Name
  {b3b2d547-3735-4ce2-b105-ff9e87fc304c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {27e4dfa0-e921-41f6-a79d-72e283a75ad8}; !- Thermal Zone Name

OS:Surface,
  {a1430ffd-819d-4c5f-bad0-c1d3d0cb4465}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {5e2acc3a-b95d-48c3-8cc6-ff7a37011ca2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9267a70-1eb8-43f5-ab3f-6a408f93cb93}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e2acc3a-b95d-48c3-8cc6-ff7a37011ca2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d433856-98fd-4888-8f01-d95bfd12c345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd98db40-0ce3-489a-a528-1b147083a71b}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e2acc3a-b95d-48c3-8cc6-ff7a37011ca2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b45c2e3b-baef-458b-9812-2cf72d0a1aa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79eff0a8-68c4-413b-be47-1bb5e50a9832}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {5e2acc3a-b95d-48c3-8cc6-ff7a37011ca2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47fad13b-2dab-481c-82a4-6f2148057d5f}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {5e2acc3a-b95d-48c3-8cc6-ff7a37011ca2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9aed924-5cf3-4b0e-96cb-fa72dcd3c571}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {5e2acc3a-b95d-48c3-8cc6-ff7a37011ca2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {27e4dfa0-e921-41f6-a79d-72e283a75ad8}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4c501cd-8719-4235-b533-957d22060cb3}, !- Zone Air Inlet Port List
  {04af4458-62ed-4456-a361-00d80c20ffc9}, !- Zone Air Exhaust Port List
  {fbf26115-7dcd-4e3e-aafc-eef030f95c02}, !- Zone Air Node Name
  {ed8bc06e-6707-409e-9272-c13b04e8f2ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f4445d2-6503-4dcb-accb-e37483d69d41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d073db04-6b58-4a48-9d1f-46d703c6cecd}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone Air Node, !- Name
  {fbf26115-7dcd-4e3e-aafc-eef030f95c02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbf26115-7dcd-4e3e-aafc-eef030f95c02}, !- Handle
  {374e7a98-3905-47d3-b4dd-2417b228939d}, !- Name
  {27e4dfa0-e921-41f6-a79d-72e283a75ad8}, !- Source Object
  11,                                     !- Outlet Port
  {d073db04-6b58-4a48-9d1f-46d703c6cecd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4c501cd-8719-4235-b533-957d22060cb3}, !- Handle
  {f42d47c9-8ba7-4ed9-aa9c-5f83f7299e84}, !- Name
  {27e4dfa0-e921-41f6-a79d-72e283a75ad8}, !- HVAC Component
  {05395bc1-d39a-4084-b6b4-fb3e37e31240}; !- Port 1

OS:PortList,
  {04af4458-62ed-4456-a361-00d80c20ffc9}, !- Handle
  {1020b0f9-7d1a-466e-8a2b-27907940d954}, !- Name
  {27e4dfa0-e921-41f6-a79d-72e283a75ad8}; !- HVAC Component

OS:PortList,
  {ed8bc06e-6707-409e-9272-c13b04e8f2ca}, !- Handle
  {5ac28feb-8e9e-4eec-8f2d-2f9cb3fe432d}, !- Name
  {27e4dfa0-e921-41f6-a79d-72e283a75ad8}, !- HVAC Component
  {410f1749-9492-4d30-8a20-84f721c08594}; !- Port 1

OS:Sizing:Zone,
  {a179c0a2-abba-4b76-8f1c-7f1d27a4e155}, !- Handle
  {27e4dfa0-e921-41f6-a79d-72e283a75ad8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f5ff5a1-aca1-4789-98d7-d61438237686}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {27e4dfa0-e921-41f6-a79d-72e283a75ad8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a36903c-de5e-4896-aaff-6abed3af747b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {09ca7530-db6b-42c6-a4f0-bc62d1863c7e}, !- Handle
  Retail Back_Space B end_b - Story Ground, !- Name
  {b3b2d547-3735-4ce2-b105-ff9e87fc304c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {e4272e19-8cd6-4124-acd7-68c062486257}; !- Thermal Zone Name

OS:Surface,
  {bc000625-f85c-4e5f-b561-ec2e9f24ca58}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {09ca7530-db6b-42c6-a4f0-bc62d1863c7e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a85f6bf-0831-49ba-b9cb-bb48df9b7659}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca7530-db6b-42c6-a4f0-bc62d1863c7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc978e2-e199-4c9e-a5d7-bba0139a0984}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {491aa81e-16e3-4466-aa82-862edbdfa10b}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca7530-db6b-42c6-a4f0-bc62d1863c7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba7b0729-8316-4405-9010-a25e65aea783}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 49.880266196201, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {679bdc16-6247-4e44-9a64-4e93baceb7fe}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {09ca7530-db6b-42c6-a4f0-bc62d1863c7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 49.880266196201, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b45c2e3b-baef-458b-9812-2cf72d0a1aa7}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca7530-db6b-42c6-a4f0-bc62d1863c7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd98db40-0ce3-489a-a528-1b147083a71b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aea014d-1995-499a-8e61-3a7a8f1d47b1}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {09ca7530-db6b-42c6-a4f0-bc62d1863c7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 49.880266196201, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 49.880266196201, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e4272e19-8cd6-4124-acd7-68c062486257}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3feee7b7-e0a5-4497-bde6-c22de52eb37a}, !- Zone Air Inlet Port List
  {9b6c09f0-56cb-4de8-a4f6-c5cf0fd4d3b7}, !- Zone Air Exhaust Port List
  {710e219a-8929-4a1f-8a55-0cac797c160f}, !- Zone Air Node Name
  {711169b6-29cd-4e25-8c2b-1a32c36fc448}, !- Zone Return Air Port List
  {1c72473a-7e3e-478b-ba0a-777f1e9d8725}, !- Primary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53df49ec-9bd7-4385-be05-782aad9ef82b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6dc4c91-e7e5-4fa8-a810-6f0a3d5e9bc4}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone Air Node, !- Name
  {710e219a-8929-4a1f-8a55-0cac797c160f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {710e219a-8929-4a1f-8a55-0cac797c160f}, !- Handle
  {6f611123-1c88-4e01-8596-8e298489207b}, !- Name
  {e4272e19-8cd6-4124-acd7-68c062486257}, !- Source Object
  11,                                     !- Outlet Port
  {b6dc4c91-e7e5-4fa8-a810-6f0a3d5e9bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3feee7b7-e0a5-4497-bde6-c22de52eb37a}, !- Handle
  {bd018b8a-39fe-4372-aebb-3f4e723795bf}, !- Name
  {e4272e19-8cd6-4124-acd7-68c062486257}, !- HVAC Component
  {754935ce-7ff0-48cc-97b1-4900b5bb8419}; !- Port 1

OS:PortList,
  {9b6c09f0-56cb-4de8-a4f6-c5cf0fd4d3b7}, !- Handle
  {bba6cede-f45d-4d44-b91f-488edc789fb8}, !- Name
  {e4272e19-8cd6-4124-acd7-68c062486257}; !- HVAC Component

OS:PortList,
  {711169b6-29cd-4e25-8c2b-1a32c36fc448}, !- Handle
  {a1536e1b-79fc-4653-bb50-189b3f9b55ff}, !- Name
  {e4272e19-8cd6-4124-acd7-68c062486257}, !- HVAC Component
  {e73a6375-a9a9-4917-806a-31f105631360}; !- Port 1

OS:Sizing:Zone,
  {dbd18de6-8d70-41ec-ad68-0b1e49861574}, !- Handle
  {e4272e19-8cd6-4124-acd7-68c062486257}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6cf14db-4729-49b7-bedd-981d3534e85a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {e4272e19-8cd6-4124-acd7-68c062486257}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34aba763-066a-43b6-8ba8-9fd18e67055c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f7817fc7-3afc-42f3-be81-aade24c6a4b9}, !- Handle
  Retail Back_Space C end_b - Story Ground, !- Name
  {b3b2d547-3735-4ce2-b105-ff9e87fc304c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c81d1590-e95e-472d-8834-a0e21a1b5081}, !- Building Story Name
  {d8550a0d-925d-45be-a448-6885e1983946}; !- Thermal Zone Name

OS:Surface,
  {1282d85f-8ac2-4704-a753-b4d3119aeec0}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  {f7817fc7-3afc-42f3-be81-aade24c6a4b9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fde97ab-3df3-4a7d-aec2-9261a24e54b0}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7817fc7-3afc-42f3-be81-aade24c6a4b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b53d3db-bb7d-40b9-a885-c4483b73ea74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {202135ea-1c22-4f1c-aae5-290f355851df}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {f7817fc7-3afc-42f3-be81-aade24c6a4b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b04ef99a-2fc6-420c-b4c7-be4610d6fd89}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  {f7817fc7-3afc-42f3-be81-aade24c6a4b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba7b0729-8316-4405-9010-a25e65aea783}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7817fc7-3afc-42f3-be81-aade24c6a4b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {491aa81e-16e3-4466-aa82-862edbdfa10b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7097771f-113e-4053-abf9-357f7b7e6c1e}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  {f7817fc7-3afc-42f3-be81-aade24c6a4b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d8550a0d-925d-45be-a448-6885e1983946}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47159ebd-8573-481c-a71c-4dfd62555113}, !- Zone Air Inlet Port List
  {2cbdb6c5-083a-4e12-b57c-837a3d03278b}, !- Zone Air Exhaust Port List
  {a470b368-d67f-44da-9f03-a2aa49288b83}, !- Zone Air Node Name
  {92fd0969-7c46-4c3e-8a24-42ab175ceff5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bae980a3-c791-486e-9f57-6ad793f0d124}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7920a635-e3a6-44f2-8c6b-0e22ebdeefe7}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone Air Node, !- Name
  {a470b368-d67f-44da-9f03-a2aa49288b83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a470b368-d67f-44da-9f03-a2aa49288b83}, !- Handle
  {882ea3d8-c604-4ac3-b2e3-06943e8d9cc3}, !- Name
  {d8550a0d-925d-45be-a448-6885e1983946}, !- Source Object
  11,                                     !- Outlet Port
  {7920a635-e3a6-44f2-8c6b-0e22ebdeefe7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47159ebd-8573-481c-a71c-4dfd62555113}, !- Handle
  {d02674cd-a034-40a3-9668-ad8d6d2f9a09}, !- Name
  {d8550a0d-925d-45be-a448-6885e1983946}, !- HVAC Component
  {9da6e8b3-2db7-4cd6-a50f-2b7dac4ca4b6}; !- Port 1

OS:PortList,
  {2cbdb6c5-083a-4e12-b57c-837a3d03278b}, !- Handle
  {019f5163-54ac-4c57-8de8-186d398ae399}, !- Name
  {d8550a0d-925d-45be-a448-6885e1983946}; !- HVAC Component

OS:PortList,
  {92fd0969-7c46-4c3e-8a24-42ab175ceff5}, !- Handle
  {c0d0f96c-8c23-4f16-a6c3-0be100ea5862}, !- Name
  {d8550a0d-925d-45be-a448-6885e1983946}, !- HVAC Component
  {c77ed8cd-2fe4-4c77-8170-a8c924d4636f}; !- Port 1

OS:Sizing:Zone,
  {b16f42aa-ca67-4e50-ae56-2b843558c39a}, !- Handle
  {d8550a0d-925d-45be-a448-6885e1983946}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66bfa2d7-ecaf-44b3-8e95-674d79c648cb}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d8550a0d-925d-45be-a448-6885e1983946}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32c3ff7b-aff9-4e3f-84bb-6b0983f5a9c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {a8977784-13bd-4379-b9e1-be94d3001aec}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {a5549733-15e6-4a00-8b84-0223cded454c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54660000000002, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000172, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000172, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52a2a156-01da-4000-85d5-0470ad6e1502}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {ea1850c5-27ee-4f44-ac4f-b0574f5b6974}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 1.77635683940025e-14, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 1.77635683940025e-14, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a233201-cf01-4123-b14e-ed723ae51e19}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {4d4f38eb-d934-42c5-9f94-4ea4bcd617b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 49.854866196201, 1.18915503127075, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 49.854866196201, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.025400000000019, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.025400000000019, 1.18915503127075; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48f67dcb-ce83-40a1-9f4b-2c3cee213eb7}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {08050ce6-c6f9-4eea-87ef-fde919333b25}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54659999999998, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0253999999999817, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0253999999999817, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20b3fe11-3f7f-492c-93b3-c2df49ec2006}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {c01d99f9-d9af-4a3d-b30f-2b76b2193e75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999998, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.57199999999998, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab79dc9d-e6e6-4922-99ed-259a7653b571}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {0569fd03-11cd-4aeb-89ae-ee7ecc5582f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 1.77635683940025e-14, 1.18925600846143, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  40.4676272407995, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  40.4676272407995, 1.77635683940025e-14, 1.18925600846143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a385bba9-3d08-4f7b-8e94-f76280ff21ae}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {fdf23588-dde3-4111-872f-5c5ab85eb894}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999876, 1.77635683940025e-14, 1.19438418655056, !- X,Y,Z Vertex 1 {m}
  0.0253999999999876, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.85249428909039, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.85249428909039, 1.77635683940025e-14, 1.19438418655056; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2439b76e-0586-451e-a3da-d1db7ab19efb}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {ee14581d-788e-496e-b56e-9672d017eda5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.4676272407995, 4.57199999999998, 1.18925600846143, !- X,Y,Z Vertex 1 {m}
  40.4676272407995, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57199999999998, 1.18925600846143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d219dce9-fd3d-4459-bf32-336969cfa2c9}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {d7bae03c-4d0f-4f40-8080-0c2b4aa3c3c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 1.77635683940025e-14, 1.27335553254424, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.281526184220233, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.281526184220233, 1.77635683940025e-14, 1.27335553254424; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f49f9f7-60b3-4562-8e18-92d52ab36582}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {6598fb37-7aee-4c41-851a-4cf3ff9790fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.281526184220233, 4.57199999999998, 1.27335553254424, !- X,Y,Z Vertex 1 {m}
  0.281526184220233, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000032, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000032, 4.57199999999998, 1.27335553254424; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffd87420-a039-4cd0-81dd-548b42d18c95}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {93190352-986c-4ce8-8890-61d27d82d533}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.85249428909039, 4.57199999999998, 1.19438418655056, !- X,Y,Z Vertex 1 {m}
  3.85249428909039, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999879, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999879, 4.57199999999998, 1.19438418655056; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bfb70f5-07a1-4293-abef-879a52d39f5f}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {89b8f6ba-3255-4b6c-955c-828c731f39cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, 1.77635683940025e-14, 1.19292787682072, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  5.17701848209088, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  5.17701848209088, 1.77635683940025e-14, 1.19292787682072; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d981badf-28f6-48dd-9eae-c936c6278169}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {ccdea2d5-1d25-4403-b08c-b7869be62604}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.17701848209088, 4.57199999999998, 1.19292787682072, !- X,Y,Z Vertex 1 {m}
  5.17701848209088, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.57199999999998, 1.19292787682072; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {042c3931-33a8-4331-8db3-604ea486aca2}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {79eff0a8-68c4-413b-be47-1bb5e50a9832}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000178, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000178, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.54660000000002, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {056e3f77-3383-44f7-8824-4761e6df52bd}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {47fad13b-2dab-481c-82a4-6f2148057d5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, 1.77635683940025e-14, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 1.77635683940025e-14, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b132dbfc-32b9-477d-b378-42d776c4a58b}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {679bdc16-6247-4e44-9a64-4e93baceb7fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000178, 1.18915503127075, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000178, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 49.854866196201, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 49.854866196201, 1.18915503127075; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4206848-f8e2-4f19-9885-dacc7dfe1cca}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {202135ea-1c22-4f1c-aae5-290f355851df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.57199999999998, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999888, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999888, 4.57199999999998, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77171485-06b0-49cb-936b-46f0afad3825}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  {b04ef99a-2fc6-420c-b4c7-be4610d6fd89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999822, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999822, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.54659999999998, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {146b511d-5015-42b9-b9fd-11d7d52b63b1}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {88fa5e3e-d2a4-4c7b-ad1f-9c44775e8836}, !- Handle
  Retail Retail People,                   !- Name
  {146b511d-5015-42b9-b9fd-11d7d52b63b1}, !- People Definition Name
  {fd7e081a-0d1b-492f-9f96-eabbe85c85f3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {22b80e77-2254-4b1d-bcd8-4578a0fa1d2f}, !- Work Efficiency Schedule Name
  {a04d3785-d02a-40dd-a233-d19b80ee6612}, !- Clothing Insulation Schedule Name
  {37799611-14a8-4753-9559-00b7f54f6c9f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a04d3785-d02a-40dd-a233-d19b80ee6612}, !- Handle
  Clothing Schedule,                      !- Name
  {744b5c3d-fbd4-4c65-a1c4-1b228c8c4956}, !- Schedule Type Limits Name
  {9d1fa6d2-dd4c-430b-9494-07281460bad3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d1fa6d2-dd4c-430b-9494-07281460bad3}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {744b5c3d-fbd4-4c65-a1c4-1b228c8c4956}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3751b570-2fc3-473f-a514-1ec5a4e65dab}, !- Handle
  Schedule Rule 1,                        !- Name
  {a04d3785-d02a-40dd-a233-d19b80ee6612}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0263433c-4342-490b-972e-a371784f1e5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0263433c-4342-490b-972e-a371784f1e5b}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {744b5c3d-fbd4-4c65-a1c4-1b228c8c4956}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {744b5c3d-fbd4-4c65-a1c4-1b228c8c4956}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {37799611-14a8-4753-9559-00b7f54f6c9f}, !- Handle
  Air Velocity Schedule,                  !- Name
  {dff21a55-a80c-48f4-a1cc-e707bc6ced56}, !- Schedule Type Limits Name
  {226d3ac1-0105-459b-8b67-ebe033db8077}; !- Default Day Schedule Name

OS:Schedule:Day,
  {226d3ac1-0105-459b-8b67-ebe033db8077}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {dff21a55-a80c-48f4-a1cc-e707bc6ced56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dff21a55-a80c-48f4-a1cc-e707bc6ced56}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {22b80e77-2254-4b1d-bcd8-4578a0fa1d2f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  {130d25fc-f922-47fe-b925-39b1ff0d521e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {130d25fc-f922-47fe-b925-39b1ff0d521e}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {9ae5e742-9e26-4100-a681-9dea6110aec8}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {20b68b26-8aa5-4af6-a0b8-a907e299ed38}, !- Handle
  Retail Retail Lights,                   !- Name
  {9ae5e742-9e26-4100-a681-9dea6110aec8}, !- Lights Definition Name
  {fd7e081a-0d1b-492f-9f96-eabbe85c85f3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3d4662ac-c22c-4e39-b5b5-608aab204d5c}, !- Handle
  {9ae5e742-9e26-4100-a681-9dea6110aec8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {42dc0ef3-2976-4b56-b13e-b8bbbea86951}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9f8ea636-89bd-46e3-9a0c-3be8f2d990b2}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {42dc0ef3-2976-4b56-b13e-b8bbbea86951}, !- Electric Equipment Definition Name
  {fd7e081a-0d1b-492f-9f96-eabbe85c85f3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e634dc90-7556-44bb-ba71-35d83084c366}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {65cb1405-188a-4137-b7c7-5bc98e13ec3c}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0aac1beb-d80f-40ef-b558-6e897cab2e13}, !- Number of People Schedule Name
  {e38cfc70-32e7-4842-9e96-f52c81bcd520}, !- People Activity Level Schedule Name
  {028cc0f8-4ff7-41a8-9cac-dd5d54ca3fed}, !- Lighting Schedule Name
  {ff7a6a58-e71e-42fa-876b-6e8071915f50}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2fcb76c4-a832-455c-9647-796e43bdac09}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0aac1beb-d80f-40ef-b558-6e897cab2e13}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010,     !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  {7cd9c1d0-f29a-4f09-9d44-120b6f6d89ad}, !- Default Day Schedule Name
  {cb9c8619-92e9-47d9-83fa-0cca47942dcd}, !- Summer Design Day Schedule Name
  {99031dd7-1007-42c1-9607-1759e73ee74c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7cd9c1d0-f29a-4f09-9d44-120b6f6d89ad}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  15,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  45,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  0,                                      !- Minute 6
  0.125,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  30,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  4,                                      !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.275,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  15,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  30,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.525,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.55,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.575,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.625,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.675,                                  !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.75,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.775,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.75,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.725,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.7,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.6,                                    !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.489473684210526,                      !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.478947368421053,                      !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.468421052631579,                      !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.457894736842105,                      !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.447368421052632,                      !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.436842105263158,                      !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.426315789473684,                      !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.415789473684211,                      !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.405263157894737,                      !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.394736842105263,                      !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.384210526315789,                      !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.373684210526316,                      !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.363157894736842,                      !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.352631578947368,                      !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.342105263157895,                      !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.331578947368421,                      !- Value Until Time 52
  21,                                     !- Hour 53
  15,                                     !- Minute 53
  0.321052631578947,                      !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.310526315789474,                      !- Value Until Time 54
  21,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  22,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2625,                                 !- Value Until Time 56
  22,                                     !- Hour 57
  15,                                     !- Minute 57
  0.225,                                  !- Value Until Time 57
  22,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1875,                                 !- Value Until Time 58
  22,                                     !- Hour 59
  45,                                     !- Minute 59
  0.15,                                   !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1125,                                 !- Value Until Time 60
  23,                                     !- Hour 61
  15,                                     !- Minute 61
  0.075,                                  !- Value Until Time 61
  23,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0375,                                 !- Value Until Time 62
  23,                                     !- Hour 63
  45,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0;                                      !- Value Until Time 64

OS:Schedule:Rule,
  {739f825b-060f-46a0-86bc-8e9cc53752e1}, !- Handle
  Schedule Rule 2,                        !- Name
  {0aac1beb-d80f-40ef-b558-6e897cab2e13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7febbc41-a4f0-4675-83c8-cd608ac74a3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7febbc41-a4f0-4675-83c8-cd608ac74a3a}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Sat Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.65,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.75,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7,                                    !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  20,                                     !- Hour 31
  30,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  45,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.15,                                   !- Value Until Time 33
  21,                                     !- Hour 34
  15,                                     !- Minute 34
  0.125,                                  !- Value Until Time 34
  21,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  21,                                     !- Hour 36
  45,                                     !- Minute 36
  0.075,                                  !- Value Until Time 36
  22,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05,                                   !- Value Until Time 37
  22,                                     !- Hour 38
  15,                                     !- Minute 38
  0.025,                                  !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {cb9c8619-92e9-47d9-83fa-0cca47942dcd}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Summer Design Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99031dd7-1007-42c1-9607-1759e73ee74c}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Winter Design Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e38cfc70-32e7-4842-9e96-f52c81bcd520}, !- Handle
  RetailStandalone ACTIVITY_SCH,          !- Name
  {9f11137f-c4a6-4182-9378-57c4acd632d6}, !- Schedule Type Limits Name
  {0e26456d-c3ed-4c32-acc1-c9f45adf3477}, !- Default Day Schedule Name
  {865431a7-9899-462f-bf68-5b8471a1d362}, !- Summer Design Day Schedule Name
  {8afff533-5c48-4607-a296-b01f1e0de8b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e26456d-c3ed-4c32-acc1-c9f45adf3477}, !- Handle
  RetailStandalone ACTIVITY_SCH Default,  !- Name
  {9f11137f-c4a6-4182-9378-57c4acd632d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8afff533-5c48-4607-a296-b01f1e0de8b9}, !- Handle
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- Name
  {9f11137f-c4a6-4182-9378-57c4acd632d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {865431a7-9899-462f-bf68-5b8471a1d362}, !- Handle
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- Name
  {9f11137f-c4a6-4182-9378-57c4acd632d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9f11137f-c4a6-4182-9378-57c4acd632d6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {028cc0f8-4ff7-41a8-9cac-dd5d54ca3fed}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH,        !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  {2975e402-deeb-4cc1-ae38-8297d4fade96}, !- Default Day Schedule Name
  {5881846d-9129-435b-a624-e9dc6ff10307}, !- Summer Design Day Schedule Name
  {b86c748d-dcad-47b1-b4a4-e960e42e38de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2975e402-deeb-4cc1-ae38-8297d4fade96}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Default, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0875,                                 !- Value Until Time 3
  3,                                      !- Hour 4
  15,                                     !- Minute 4
  0.125,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  3,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.3,                                    !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.4,                                    !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.525,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.65,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.775,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  30,                                     !- Minute 15
  0.9,                                    !- Value Until Time 15
  15,                                     !- Hour 16
  45,                                     !- Minute 16
  0.882608695652174,                      !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.865217391304348,                      !- Value Until Time 17
  16,                                     !- Hour 18
  15,                                     !- Minute 18
  0.847826086956522,                      !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.830434782608696,                      !- Value Until Time 19
  16,                                     !- Hour 20
  45,                                     !- Minute 20
  0.81304347826087,                       !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.795652173913044,                      !- Value Until Time 21
  17,                                     !- Hour 22
  15,                                     !- Minute 22
  0.778260869565217,                      !- Value Until Time 22
  17,                                     !- Hour 23
  30,                                     !- Minute 23
  0.760869565217391,                      !- Value Until Time 23
  17,                                     !- Hour 24
  45,                                     !- Minute 24
  0.743478260869565,                      !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.726086956521739,                      !- Value Until Time 25
  18,                                     !- Hour 26
  15,                                     !- Minute 26
  0.708695652173913,                      !- Value Until Time 26
  18,                                     !- Hour 27
  30,                                     !- Minute 27
  0.691304347826087,                      !- Value Until Time 27
  18,                                     !- Hour 28
  45,                                     !- Minute 28
  0.673913043478261,                      !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.656521739130435,                      !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.639130434782609,                      !- Value Until Time 30
  19,                                     !- Hour 31
  30,                                     !- Minute 31
  0.621739130434783,                      !- Value Until Time 31
  19,                                     !- Hour 32
  45,                                     !- Minute 32
  0.604347826086956,                      !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.58695652173913,                       !- Value Until Time 33
  20,                                     !- Hour 34
  15,                                     !- Minute 34
  0.569565217391304,                      !- Value Until Time 34
  20,                                     !- Hour 35
  30,                                     !- Minute 35
  0.552173913043478,                      !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.534782608695652,                      !- Value Until Time 36
  21,                                     !- Hour 37
  0,                                      !- Minute 37
  0.517391304347826,                      !- Value Until Time 37
  21,                                     !- Hour 38
  15,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  22,                                     !- Hour 39
  15,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  22,                                     !- Hour 40
  30,                                     !- Minute 40
  0.425,                                  !- Value Until Time 40
  22,                                     !- Hour 41
  45,                                     !- Minute 41
  0.35,                                   !- Value Until Time 41
  23,                                     !- Hour 42
  0,                                      !- Minute 42
  0.275,                                  !- Value Until Time 42
  23,                                     !- Hour 43
  15,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  23,                                     !- Hour 44
  30,                                     !- Minute 44
  0.1625,                                 !- Value Until Time 44
  23,                                     !- Hour 45
  45,                                     !- Minute 45
  0.125,                                  !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0875;                                 !- Value Until Time 46

OS:Schedule:Rule,
  {0490a47d-51be-4cf2-bf0f-616ccb6b90d6}, !- Handle
  Schedule Rule 4,                        !- Name
  {028cc0f8-4ff7-41a8-9cac-dd5d54ca3fed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e1f7879b-ffca-4fb4-873a-ee9f5ed9371d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1f7879b-ffca-4fb4-873a-ee9f5ed9371d}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Sat Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.45,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.525,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.675,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.825,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.8,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.6,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0625,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05;                                   !- Value Until Time 36

OS:Schedule:Day,
  {5881846d-9129-435b-a624-e9dc6ff10307}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Summer Design Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b86c748d-dcad-47b1-b4a4-e960e42e38de}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Winter Design Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff7a6a58-e71e-42fa-876b-6e8071915f50}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH,        !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  {6991feea-0bc2-44d2-bcba-561fae227315}, !- Default Day Schedule Name
  {9a284086-0004-43e5-93a6-1e5798bd3e40}, !- Summer Design Day Schedule Name
  {e7601d7c-dcf0-4b5b-9125-493d89caa97a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6991feea-0bc2-44d2-bcba-561fae227315}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Default, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  15,                                     !- Minute 3
  0.3,                                    !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.35,                                   !- Value Until Time 4
  3,                                      !- Hour 5
  45,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.5,                                    !- Value Until Time 7
  4,                                      !- Hour 8
  30,                                     !- Minute 8
  0.55,                                   !- Value Until Time 8
  4,                                      !- Hour 9
  45,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.675,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  15,                                     !- Minute 11
  0.75,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  30,                                     !- Minute 12
  0.825,                                  !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  17,                                     !- Hour 15
  15,                                     !- Minute 15
  0.889473684210526,                      !- Value Until Time 15
  17,                                     !- Hour 16
  30,                                     !- Minute 16
  0.878947368421053,                      !- Value Until Time 16
  17,                                     !- Hour 17
  45,                                     !- Minute 17
  0.868421052631579,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.857894736842105,                      !- Value Until Time 18
  18,                                     !- Hour 19
  15,                                     !- Minute 19
  0.847368421052631,                      !- Value Until Time 19
  18,                                     !- Hour 20
  30,                                     !- Minute 20
  0.836842105263158,                      !- Value Until Time 20
  18,                                     !- Hour 21
  45,                                     !- Minute 21
  0.826315789473684,                      !- Value Until Time 21
  19,                                     !- Hour 22
  0,                                      !- Minute 22
  0.81578947368421,                       !- Value Until Time 22
  19,                                     !- Hour 23
  15,                                     !- Minute 23
  0.805263157894737,                      !- Value Until Time 23
  19,                                     !- Hour 24
  30,                                     !- Minute 24
  0.794736842105263,                      !- Value Until Time 24
  19,                                     !- Hour 25
  45,                                     !- Minute 25
  0.784210526315789,                      !- Value Until Time 25
  20,                                     !- Hour 26
  0,                                      !- Minute 26
  0.773684210526316,                      !- Value Until Time 26
  20,                                     !- Hour 27
  15,                                     !- Minute 27
  0.763157894736842,                      !- Value Until Time 27
  20,                                     !- Hour 28
  30,                                     !- Minute 28
  0.752631578947368,                      !- Value Until Time 28
  20,                                     !- Hour 29
  45,                                     !- Minute 29
  0.742105263157895,                      !- Value Until Time 29
  21,                                     !- Hour 30
  0,                                      !- Minute 30
  0.731578947368421,                      !- Value Until Time 30
  21,                                     !- Hour 31
  15,                                     !- Minute 31
  0.721052631578947,                      !- Value Until Time 31
  21,                                     !- Hour 32
  30,                                     !- Minute 32
  0.710526315789474,                      !- Value Until Time 32
  21,                                     !- Hour 33
  45,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  22,                                     !- Hour 34
  0,                                      !- Minute 34
  0.6375,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  15,                                     !- Minute 35
  0.575,                                  !- Value Until Time 35
  22,                                     !- Hour 36
  30,                                     !- Minute 36
  0.5125,                                 !- Value Until Time 36
  22,                                     !- Hour 37
  45,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  23,                                     !- Hour 38
  0,                                      !- Minute 38
  0.3875,                                 !- Value Until Time 38
  23,                                     !- Hour 39
  15,                                     !- Minute 39
  0.325,                                  !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2625,                                 !- Value Until Time 40
  23,                                     !- Hour 41
  45,                                     !- Minute 41
  0.2,                                    !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0.2;                                    !- Value Until Time 42

OS:Schedule:Rule,
  {15af228d-0418-431b-9d1d-9e6e8c1963b3}, !- Handle
  Schedule Rule 6,                        !- Name
  {ff7a6a58-e71e-42fa-876b-6e8071915f50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1787e07a-7ba1-4d60-8310-ceb865635a77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1787e07a-7ba1-4d60-8310-ceb865635a77}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Sat Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.225,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2625,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.45,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.575,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.725,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.85,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.75,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.65,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.6,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.55,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.4,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.2625,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.225,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.1875,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.15;                                   !- Value Until Time 36

OS:Schedule:Day,
  {9a284086-0004-43e5-93a6-1e5798bd3e40}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Summer Design Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7601d7c-dcf0-4b5b-9125-493d89caa97a}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Winter Design Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fcb76c4-a832-455c-9647-796e43bdac09}, !- Handle
  RetailStandalone INFIL_SCH_PNNL,        !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  {02e7c953-8d77-425a-a9ca-8c4d93f9b8db}, !- Default Day Schedule Name
  {034ccafe-cbec-48a9-a243-601bc44cf37b}, !- Summer Design Day Schedule Name
  {d25f898a-d5cc-4e5c-95c3-428c5e88efd5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02e7c953-8d77-425a-a9ca-8c4d93f9b8db}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Default, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {034ccafe-cbec-48a9-a243-601bc44cf37b}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Summer Design Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a364650-53ae-4ce2-a65b-61c1814f7772}, !- Handle
  Schedule Rule 8,                        !- Name
  {2fcb76c4-a832-455c-9647-796e43bdac09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {38314983-b3f4-431e-922e-2d80777e691a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38314983-b3f4-431e-922e-2d80777e691a}, !- Handle
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d25f898a-d5cc-4e5c-95c3-428c5e88efd5}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Winter Design Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b7a79845-8d00-40e7-b131-08af154f0a4e}, !- Handle
  Schedule Rule 9,                        !- Name
  {2fcb76c4-a832-455c-9647-796e43bdac09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8544b955-e56a-497f-9177-873208bfe9c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8544b955-e56a-497f-9177-873208bfe9c6}, !- Handle
  RetailStandalone INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {d1e685f0-ce1f-439d-bd9b-1e8e0c3e7d85}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {29f9bdde-569a-42be-92d4-e1bf30a2f45b}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {d1e685f0-ce1f-439d-bd9b-1e8e0c3e7d85}, !- People Definition Name
  {dc069f4f-c9c7-4194-beef-243e0820fa59}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {22b80e77-2254-4b1d-bcd8-4578a0fa1d2f}, !- Work Efficiency Schedule Name
  {a04d3785-d02a-40dd-a233-d19b80ee6612}, !- Clothing Insulation Schedule Name
  {37799611-14a8-4753-9559-00b7f54f6c9f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f8f90bd4-e566-40ad-95e5-dda395534ade}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {cdc3686d-cc28-47ed-83c9-d555bd6f109f}, !- Handle
  Retail Point_of_Sale Lights,            !- Name
  {f8f90bd4-e566-40ad-95e5-dda395534ade}, !- Lights Definition Name
  {dc069f4f-c9c7-4194-beef-243e0820fa59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {fbd14524-d28c-4d71-a3a3-c96369c24292}, !- Handle
  {f8f90bd4-e566-40ad-95e5-dda395534ade}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {419d3ae1-d7fb-4f06-84f5-db4888420a75}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {74c0f76e-7bb1-4a22-9dfb-7ccaeb2731c5}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {419d3ae1-d7fb-4f06-84f5-db4888420a75}, !- Electric Equipment Definition Name
  {dc069f4f-c9c7-4194-beef-243e0820fa59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {af7269f2-6e43-4e3d-882e-19b3fc5e0cc0}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4012d09e-a160-4803-ba27-06442f509e06}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0aac1beb-d80f-40ef-b558-6e897cab2e13}, !- Number of People Schedule Name
  {e38cfc70-32e7-4842-9e96-f52c81bcd520}, !- People Activity Level Schedule Name
  {028cc0f8-4ff7-41a8-9cac-dd5d54ca3fed}, !- Lighting Schedule Name
  {ff7a6a58-e71e-42fa-876b-6e8071915f50}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2fcb76c4-a832-455c-9647-796e43bdac09}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2f946ac5-ae70-4634-b52c-28ad455c7636}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d9e9edfc-b2db-4ebd-9a35-11e6c9ebd88e}, !- Handle
  Retail Entry Lights,                    !- Name
  {2f946ac5-ae70-4634-b52c-28ad455c7636}, !- Lights Definition Name
  {1ec94bf8-5f71-400e-b24a-aab3c5d82853}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {aef0d98e-60f0-47c4-b559-6a2873d9a858}, !- Handle
  {2f946ac5-ae70-4634-b52c-28ad455c7636}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a5709bf6-eae9-4dd1-8bed-f0a6d7b5b14f}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {26301314-40ae-4c55-9887-03f232ff06a1}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {a5709bf6-eae9-4dd1-8bed-f0a6d7b5b14f}, !- Electric Equipment Definition Name
  {1ec94bf8-5f71-400e-b24a-aab3c5d82853}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c39f08f1-6e3e-4369-9842-5ee10a1925e3}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {39a11b4d-a096-4400-8394-77ffc2144887}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0aac1beb-d80f-40ef-b558-6e897cab2e13}, !- Number of People Schedule Name
  {e38cfc70-32e7-4842-9e96-f52c81bcd520}, !- People Activity Level Schedule Name
  {41750303-a54d-4a5c-8262-a26ca1115cce}, !- Lighting Schedule Name
  {ff7a6a58-e71e-42fa-876b-6e8071915f50}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2fcb76c4-a832-455c-9647-796e43bdac09}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {41750303-a54d-4a5c-8262-a26ca1115cce}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH,  !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  {0a806d91-bc02-425f-bd8e-6504a37c98e9}, !- Default Day Schedule Name
  {a3ec5293-f353-480e-a3b4-8cdfc31b13f2}, !- Summer Design Day Schedule Name
  {1d0e0b6a-057b-4afb-98ef-835563237f99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a806d91-bc02-425f-bd8e-6504a37c98e9}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0875,                                 !- Value Until Time 3
  3,                                      !- Hour 4
  15,                                     !- Minute 4
  0.125,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  3,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.3,                                    !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.4,                                    !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.525,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.65,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.775,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  30,                                     !- Minute 15
  0.9,                                    !- Value Until Time 15
  15,                                     !- Hour 16
  45,                                     !- Minute 16
  0.882608695652174,                      !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.865217391304348,                      !- Value Until Time 17
  16,                                     !- Hour 18
  15,                                     !- Minute 18
  0.847826086956522,                      !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.830434782608696,                      !- Value Until Time 19
  16,                                     !- Hour 20
  45,                                     !- Minute 20
  0.81304347826087,                       !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.795652173913044,                      !- Value Until Time 21
  17,                                     !- Hour 22
  15,                                     !- Minute 22
  0.778260869565217,                      !- Value Until Time 22
  17,                                     !- Hour 23
  30,                                     !- Minute 23
  0.760869565217391,                      !- Value Until Time 23
  17,                                     !- Hour 24
  45,                                     !- Minute 24
  0.743478260869565,                      !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.726086956521739,                      !- Value Until Time 25
  18,                                     !- Hour 26
  15,                                     !- Minute 26
  0.708695652173913,                      !- Value Until Time 26
  18,                                     !- Hour 27
  30,                                     !- Minute 27
  0.691304347826087,                      !- Value Until Time 27
  18,                                     !- Hour 28
  45,                                     !- Minute 28
  0.673913043478261,                      !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.656521739130435,                      !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.639130434782609,                      !- Value Until Time 30
  19,                                     !- Hour 31
  30,                                     !- Minute 31
  0.621739130434783,                      !- Value Until Time 31
  19,                                     !- Hour 32
  45,                                     !- Minute 32
  0.604347826086956,                      !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.58695652173913,                       !- Value Until Time 33
  20,                                     !- Hour 34
  15,                                     !- Minute 34
  0.569565217391304,                      !- Value Until Time 34
  20,                                     !- Hour 35
  30,                                     !- Minute 35
  0.552173913043478,                      !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.534782608695652,                      !- Value Until Time 36
  21,                                     !- Hour 37
  0,                                      !- Minute 37
  0.517391304347826,                      !- Value Until Time 37
  21,                                     !- Hour 38
  15,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  22,                                     !- Hour 39
  15,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  22,                                     !- Hour 40
  30,                                     !- Minute 40
  0.425,                                  !- Value Until Time 40
  22,                                     !- Hour 41
  45,                                     !- Minute 41
  0.35,                                   !- Value Until Time 41
  23,                                     !- Hour 42
  0,                                      !- Minute 42
  0.275,                                  !- Value Until Time 42
  23,                                     !- Hour 43
  15,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  23,                                     !- Hour 44
  30,                                     !- Minute 44
  0.1625,                                 !- Value Until Time 44
  23,                                     !- Hour 45
  45,                                     !- Minute 45
  0.125,                                  !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0875;                                 !- Value Until Time 46

OS:Schedule:Rule,
  {d16376a8-464d-462d-bd01-bbc0b56e40ec}, !- Handle
  Schedule Rule 10,                       !- Name
  {41750303-a54d-4a5c-8262-a26ca1115cce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee13d473-8d96-404f-b936-f2ee0f679f3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee13d473-8d96-404f-b936-f2ee0f679f3e}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Sat Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.45,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.525,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.675,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.825,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.8,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.6,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0625,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05;                                   !- Value Until Time 36

OS:Schedule:Day,
  {a3ec5293-f353-480e-a3b4-8cdfc31b13f2}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Summer Design Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
