  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d0e0b6a-057b-4afb-98ef-835563237f99}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Winter Design Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {9478a4f0-0df9-4055-8a54-8aa582140257}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d9696357-c13a-4e86-a120-18fc2fbfd233}, !- Handle
  Retail Back_Space People,               !- Name
  {9478a4f0-0df9-4055-8a54-8aa582140257}, !- People Definition Name
  {b3b2d547-3735-4ce2-b105-ff9e87fc304c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {22b80e77-2254-4b1d-bcd8-4578a0fa1d2f}, !- Work Efficiency Schedule Name
  {a04d3785-d02a-40dd-a233-d19b80ee6612}, !- Clothing Insulation Schedule Name
  {37799611-14a8-4753-9559-00b7f54f6c9f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9806a4b4-7e6d-4d9f-9542-f0e36eba8a67}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {23f43d0a-ef52-4511-9b54-97b743619f52}, !- Handle
  Retail Back_Space Lights,               !- Name
  {9806a4b4-7e6d-4d9f-9542-f0e36eba8a67}, !- Lights Definition Name
  {b3b2d547-3735-4ce2-b105-ff9e87fc304c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b5645b1f-2885-40e7-9e98-315c47adc4c5}, !- Handle
  {9806a4b4-7e6d-4d9f-9542-f0e36eba8a67}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {86d6ee98-eaac-4b55-a1df-9e2b79fe3739}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e701767f-720f-4aa7-956c-7349f38f820e}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {86d6ee98-eaac-4b55-a1df-9e2b79fe3739}, !- Electric Equipment Definition Name
  {b3b2d547-3735-4ce2-b105-ff9e87fc304c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f8566161-861f-49da-ae8b-05ca6894ec44}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4bdd0847-e796-484c-b094-c20e418ef77a}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0aac1beb-d80f-40ef-b558-6e897cab2e13}, !- Number of People Schedule Name
  {e38cfc70-32e7-4842-9e96-f52c81bcd520}, !- People Activity Level Schedule Name
  {7861bf45-54ad-4367-9b14-d9ff374a506d}, !- Lighting Schedule Name
  {ff7a6a58-e71e-42fa-876b-6e8071915f50}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2fcb76c4-a832-455c-9647-796e43bdac09}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7861bf45-54ad-4367-9b14-d9ff374a506d}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH,   !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  {58e73278-2f6e-4a0f-9f24-2ca95d349106}, !- Default Day Schedule Name
  {85fc4397-1d1d-44db-86ac-e7c603b929b3}, !- Summer Design Day Schedule Name
  {b516cfc6-a862-4297-83ab-bee47e3605c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58e73278-2f6e-4a0f-9f24-2ca95d349106}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Default, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0875,                                 !- Value Until Time 3
  3,                                      !- Hour 4
  15,                                     !- Minute 4
  0.125,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  3,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.3,                                    !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.4,                                    !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.525,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.65,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.775,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  30,                                     !- Minute 15
  0.9,                                    !- Value Until Time 15
  15,                                     !- Hour 16
  45,                                     !- Minute 16
  0.882608695652174,                      !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.865217391304348,                      !- Value Until Time 17
  16,                                     !- Hour 18
  15,                                     !- Minute 18
  0.847826086956522,                      !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.830434782608696,                      !- Value Until Time 19
  16,                                     !- Hour 20
  45,                                     !- Minute 20
  0.81304347826087,                       !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.795652173913044,                      !- Value Until Time 21
  17,                                     !- Hour 22
  15,                                     !- Minute 22
  0.778260869565217,                      !- Value Until Time 22
  17,                                     !- Hour 23
  30,                                     !- Minute 23
  0.760869565217391,                      !- Value Until Time 23
  17,                                     !- Hour 24
  45,                                     !- Minute 24
  0.743478260869565,                      !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.726086956521739,                      !- Value Until Time 25
  18,                                     !- Hour 26
  15,                                     !- Minute 26
  0.708695652173913,                      !- Value Until Time 26
  18,                                     !- Hour 27
  30,                                     !- Minute 27
  0.691304347826087,                      !- Value Until Time 27
  18,                                     !- Hour 28
  45,                                     !- Minute 28
  0.673913043478261,                      !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.656521739130435,                      !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.639130434782609,                      !- Value Until Time 30
  19,                                     !- Hour 31
  30,                                     !- Minute 31
  0.621739130434783,                      !- Value Until Time 31
  19,                                     !- Hour 32
  45,                                     !- Minute 32
  0.604347826086956,                      !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.58695652173913,                       !- Value Until Time 33
  20,                                     !- Hour 34
  15,                                     !- Minute 34
  0.569565217391304,                      !- Value Until Time 34
  20,                                     !- Hour 35
  30,                                     !- Minute 35
  0.552173913043478,                      !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.534782608695652,                      !- Value Until Time 36
  21,                                     !- Hour 37
  0,                                      !- Minute 37
  0.517391304347826,                      !- Value Until Time 37
  21,                                     !- Hour 38
  15,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  22,                                     !- Hour 39
  15,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  22,                                     !- Hour 40
  30,                                     !- Minute 40
  0.425,                                  !- Value Until Time 40
  22,                                     !- Hour 41
  45,                                     !- Minute 41
  0.35,                                   !- Value Until Time 41
  23,                                     !- Hour 42
  0,                                      !- Minute 42
  0.275,                                  !- Value Until Time 42
  23,                                     !- Hour 43
  15,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  23,                                     !- Hour 44
  30,                                     !- Minute 44
  0.1625,                                 !- Value Until Time 44
  23,                                     !- Hour 45
  45,                                     !- Minute 45
  0.125,                                  !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0875;                                 !- Value Until Time 46

OS:Schedule:Rule,
  {9655b0fd-1f45-48a8-9891-7d986a3c1ec1}, !- Handle
  Schedule Rule 12,                       !- Name
  {7861bf45-54ad-4367-9b14-d9ff374a506d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75c89478-605c-42c1-9b3f-90376c70276f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75c89478-605c-42c1-9b3f-90376c70276f}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Sat Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.45,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.525,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.675,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.825,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.8,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.6,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0625,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05;                                   !- Value Until Time 36

OS:Schedule:Day,
  {85fc4397-1d1d-44db-86ac-e7c603b929b3}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Summer Design Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b516cfc6-a862-4297-83ab-bee47e3605c8}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Winter Design Day, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {8fcb0454-4b1c-4fd9-839b-675a13b57996}, !- Handle
  Res 90.1-2010 - Retail - ASHRAE 169-2013-5A, !- Name
  {4fdfe730-a572-4ae3-b77a-eddef28b59d3}, !- Default Exterior Surface Constructions Name
  {ef5e5e04-9c62-4a7f-b64a-f945c18423dc}, !- Default Interior Surface Constructions Name
  {0b36339b-6227-48fb-b87d-729ea117b234}, !- Default Ground Contact Surface Constructions Name
  {57c51cb7-c1c3-4ed7-84f4-1d5498681f01}, !- Default Exterior SubSurface Constructions Name
  {3735a006-42f2-405c-9c70-3d90762dfd67}, !- Default Interior SubSurface Constructions Name
  {8170a722-f723-4f74-99bc-da7b177f1a78}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4fdfe730-a572-4ae3-b77a-eddef28b59d3}, !- Handle
  Default Surface Constructions 1,        !- Name
  {06d9fcbd-198a-428b-85f8-1f4aa1cdaa65}, !- Floor Construction Name
  {68238d09-a772-42aa-bcea-d1854db576aa}, !- Wall Construction Name
  {ab077f88-7477-403e-a6ad-c5683427fb24}; !- Roof Ceiling Construction Name

OS:Construction,
  {06d9fcbd-198a-428b-85f8-1f4aa1cdaa65}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {b7fae65c-576b-496e-9818-79e2743a9f55}, !- Layer 1
  {f1632688-9d2d-45bf-bfd8-24af8f1dda8b}, !- Layer 2
  {438e4ecb-9aa3-45ab-9edc-a937e213272e}; !- Layer 3

OS:StandardsInformation:Construction,
  {fafe05c0-21f0-4361-b1c0-08edfe28a4dd}, !- Handle
  {06d9fcbd-198a-428b-85f8-1f4aa1cdaa65}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b7fae65c-576b-496e-9818-79e2743a9f55}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f1632688-9d2d-45bf-bfd8-24af8f1dda8b}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {438e4ecb-9aa3-45ab-9edc-a937e213272e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {68238d09-a772-42aa-bcea-d1854db576aa}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {68fc96a7-513f-4e60-9c6e-1bdfcd115214}, !- Layer 1
  {e44868df-2546-4c66-ac84-52406c7c81af}, !- Layer 2
  {3510b5cb-173d-44e2-819c-9abb2c7b5ca0}, !- Layer 3
  {95f9f61a-f5ce-472e-9e65-058123a83384}; !- Layer 4

OS:StandardsInformation:Construction,
  {9eebce3f-44f1-4a6e-bd94-5cc4ebb53019}, !- Handle
  {68238d09-a772-42aa-bcea-d1854db576aa}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {68fc96a7-513f-4e60-9c6e-1bdfcd115214}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {e44868df-2546-4c66-ac84-52406c7c81af}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3510b5cb-173d-44e2-819c-9abb2c7b5ca0}, !- Handle
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {95f9f61a-f5ce-472e-9e65-058123a83384}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {ab077f88-7477-403e-a6ad-c5683427fb24}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  ,                                       !- Surface Rendering Name
  {de22c3bf-2a86-4046-b4dd-18d3aabf5a91}, !- Layer 1
  {560d7875-4345-4adc-9454-3262cfcd8dd8}, !- Layer 2
  {51461771-32bb-4d69-ac1e-1b471ea3d04d}; !- Layer 3

OS:StandardsInformation:Construction,
  {9eba8073-97e2-4b21-adf7-dc83c2d5d8e1}, !- Handle
  {ab077f88-7477-403e-a6ad-c5683427fb24}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {de22c3bf-2a86-4046-b4dd-18d3aabf5a91}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {560d7875-4345-4adc-9454-3262cfcd8dd8}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {51461771-32bb-4d69-ac1e-1b471ea3d04d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ef5e5e04-9c62-4a7f-b64a-f945c18423dc}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6a2f7de6-d4d0-43b5-8c53-1b5ce5879a5b}, !- Floor Construction Name
  {6dc68dde-aa7c-4a05-baba-ac577a7840be}, !- Wall Construction Name
  {eb3ab19a-5273-4dcd-9b9c-aabc83d5d213}; !- Roof Ceiling Construction Name

OS:Construction,
  {6a2f7de6-d4d0-43b5-8c53-1b5ce5879a5b}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {6fb185c4-9ac6-4a51-99b7-1223688e4402}, !- Layer 1
  {4bb16640-b0f3-4e45-803f-23c352ecba90}; !- Layer 2

OS:StandardsInformation:Construction,
  {0b3fcee9-cf4f-448c-8114-b2f19d35e5d9}, !- Handle
  {6a2f7de6-d4d0-43b5-8c53-1b5ce5879a5b}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6fb185c4-9ac6-4a51-99b7-1223688e4402}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {4bb16640-b0f3-4e45-803f-23c352ecba90}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {6dc68dde-aa7c-4a05-baba-ac577a7840be}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {c955fa58-6d21-4600-8dfd-c5fa902a7547}, !- Layer 1
  {c955fa58-6d21-4600-8dfd-c5fa902a7547}; !- Layer 2

OS:StandardsInformation:Construction,
  {94eb314c-5997-40c4-b7b5-0d1cac35fb48}, !- Handle
  {6dc68dde-aa7c-4a05-baba-ac577a7840be}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c955fa58-6d21-4600-8dfd-c5fa902a7547}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {eb3ab19a-5273-4dcd-9b9c-aabc83d5d213}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {4bb16640-b0f3-4e45-803f-23c352ecba90}, !- Layer 1
  {6fb185c4-9ac6-4a51-99b7-1223688e4402}; !- Layer 2

OS:StandardsInformation:Construction,
  {6efb83d3-77ca-4553-a122-e326bf31c266}, !- Handle
  {eb3ab19a-5273-4dcd-9b9c-aabc83d5d213}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {0b36339b-6227-48fb-b87d-729ea117b234}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2eb4c524-3973-4f0a-b194-ff8729a55001}, !- Floor Construction Name
  {a8890206-9770-4c8c-b91b-9f5dbedf2964}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2eb4c524-3973-4f0a-b194-ff8729a55001}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {8d742006-3213-497d-b66c-81ac5ec1a1e4}, !- Layer 1
  {438e4ecb-9aa3-45ab-9edc-a937e213272e}; !- Layer 2

OS:StandardsInformation:Construction,
  {b20a9f89-9082-4089-987c-bb8aab724d3f}, !- Handle
  {2eb4c524-3973-4f0a-b194-ff8729a55001}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {cf13a71f-81c8-415d-868d-17c3b49bc215}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8d742006-3213-497d-b66c-81ac5ec1a1e4}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a8890206-9770-4c8c-b91b-9f5dbedf2964}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {3ee5b5cc-e3ad-4e92-be5c-5eb88e354dce}; !- Layer 1

OS:StandardsInformation:Construction,
  {639ce653-490b-450e-9b5f-24685844f124}, !- Handle
  {a8890206-9770-4c8c-b91b-9f5dbedf2964}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {3ee5b5cc-e3ad-4e92-be5c-5eb88e354dce}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {57c51cb7-c1c3-4ed7-84f4-1d5498681f01}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {9aff5b03-f9f6-497a-bf44-b8f63e0d32dd}, !- Fixed Window Construction Name
  {9aff5b03-f9f6-497a-bf44-b8f63e0d32dd}, !- Operable Window Construction Name
  {27d716b7-ebe1-4be2-8f7a-fe3f3ea66a78}, !- Door Construction Name
  {097a2bc7-f769-4d56-a419-6ae626748ae5}, !- Glass Door Construction Name
  {12339173-9b05-4bee-805f-72c8779d52f0}, !- Overhead Door Construction Name
  {1fb8354f-948c-4230-a26f-b810a9d63fe1}, !- Skylight Construction Name
  {2d83c286-dc07-4f58-a4af-a5e33cc5d94f}, !- Tubular Daylight Dome Construction Name
  {2d83c286-dc07-4f58-a4af-a5e33cc5d94f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9aff5b03-f9f6-497a-bf44-b8f63e0d32dd}, !- Handle
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {a3323e1d-545a-42ed-bc0d-4b44519a1ff0}, !- Layer 1
  {b1a6d697-ee3a-427f-9f66-1608587eddb2}, !- Layer 2
  {d07af24e-451d-4aed-8e14-b9ce33831383}; !- Layer 3

OS:StandardsInformation:Construction,
  {9f39288e-142a-471b-820c-4ba67e30429f}, !- Handle
  {9aff5b03-f9f6-497a-bf44-b8f63e0d32dd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {a3323e1d-545a-42ed-bc0d-4b44519a1ff0}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {b1a6d697-ee3a-427f-9f66-1608587eddb2}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {d07af24e-451d-4aed-8e14-b9ce33831383}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {27d716b7-ebe1-4be2-8f7a-fe3f3ea66a78}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {e9d821f5-1981-432f-909c-ba3149dc8308}, !- Layer 1
  {cf13a71f-81c8-415d-868d-17c3b49bc215}; !- Layer 2

OS:StandardsInformation:Construction,
  {db89324a-d47f-4dce-9937-2c6e20409d19}, !- Handle
  {27d716b7-ebe1-4be2-8f7a-fe3f3ea66a78}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e9d821f5-1981-432f-909c-ba3149dc8308}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {097a2bc7-f769-4d56-a419-6ae626748ae5}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  ,                                       !- Surface Rendering Name
  {9e4679a4-341a-4218-8831-873ebcf62836}; !- Layer 1

OS:StandardsInformation:Construction,
  {92f13ef6-0b5a-447b-a996-3d1f7b94de13}, !- Handle
  {097a2bc7-f769-4d56-a419-6ae626748ae5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {9e4679a4-341a-4218-8831-873ebcf62836}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {12339173-9b05-4bee-805f-72c8779d52f0}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {4d5006ac-6b8a-46c4-b277-0b43f7b4383e}; !- Layer 1

OS:StandardsInformation:Construction,
  {a4ea23a6-be1c-4897-9bed-d0054f0fa55d}, !- Handle
  {12339173-9b05-4bee-805f-72c8779d52f0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {4d5006ac-6b8a-46c4-b277-0b43f7b4383e}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1fb8354f-948c-4230-a26f-b810a9d63fe1}, !- Handle
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Name
  ,                                       !- Surface Rendering Name
  {a3323e1d-545a-42ed-bc0d-4b44519a1ff0}; !- Layer 1

OS:StandardsInformation:Construction,
  {511ac571-3400-41b7-ac2d-335b2fb0e9b8}, !- Handle
  {1fb8354f-948c-4230-a26f-b810a9d63fe1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {2d83c286-dc07-4f58-a4af-a5e33cc5d94f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {26d9a609-f837-4039-be44-777a10afc24d}; !- Layer 1

OS:StandardsInformation:Construction,
  {ce5b69e4-f8fa-4c7a-9a34-0b0d82acf2f8}, !- Handle
  {2d83c286-dc07-4f58-a4af-a5e33cc5d94f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {26d9a609-f837-4039-be44-777a10afc24d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {3735a006-42f2-405c-9c70-3d90762dfd67}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2d83c286-dc07-4f58-a4af-a5e33cc5d94f}, !- Fixed Window Construction Name
  {2d83c286-dc07-4f58-a4af-a5e33cc5d94f}, !- Operable Window Construction Name
  {04e5a0df-0e62-4b73-b4c3-56fb7ad4bbfb}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {04e5a0df-0e62-4b73-b4c3-56fb7ad4bbfb}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bb5d9c40-52ce-47ba-bb7f-e2bd4c7b3e7a}; !- Layer 1

OS:StandardsInformation:Construction,
  {46d2793c-0b88-4b36-9de7-4bc1e92c681d}, !- Handle
  {04e5a0df-0e62-4b73-b4c3-56fb7ad4bbfb}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {bb5d9c40-52ce-47ba-bb7f-e2bd4c7b3e7a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {8170a722-f723-4f74-99bc-da7b177f1a78}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {bb5d9c40-52ce-47ba-bb7f-e2bd4c7b3e7a}; !- Layer 1

OS:StandardsInformation:Construction,
  {0c14a00d-2459-464e-9445-92579bc666c2}, !- Handle
  {8170a722-f723-4f74-99bc-da7b177f1a78}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Handle
  Always On Discrete,                     !- Name
  {a7026f3c-a5dd-4eb8-8f5a-b1e466c46336}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a7026f3c-a5dd-4eb8-8f5a-b1e466c46336}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {7ab14d92-a7a9-4a4c-85fe-79bf28c63e2b}, !- Handle
  Retail Back_Space A  - Story Ground Infiltration, !- Name
  {0be52990-deed-4293-b6d2-0033207c2032}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38923f26-f18a-4865-9514-7330cebdb0ac}, !- Handle
  Retail Back_Space A end_b - Story Ground Infiltration, !- Name
  {5e2acc3a-b95d-48c3-8cc6-ff7a37011ca2}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004142351924,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76c7ba66-5707-4f0e-9599-dc0c9157bdfd}, !- Handle
  Retail Back_Space B end_b - Story Ground Infiltration, !- Name
  {09ca7530-db6b-42c6-a4f0-bc62d1863c7e}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {201965ce-75da-43b2-b522-0be1bbe0bc86}, !- Handle
  Retail Back_Space C  - Story Ground Infiltration, !- Name
  {0e05d270-d5d9-4992-8bf9-69dccbdf7524}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ce8e691-403b-45e7-a158-7ba5e9583a59}, !- Handle
  Retail Back_Space C end_b - Story Ground Infiltration, !- Name
  {f7817fc7-3afc-42f3-be81-aade24c6a4b9}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004142351924,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e6ee1fe-3dd2-4d29-a41d-91be0e0a43ed}, !- Handle
  Retail Entry A  - Story Ground Infiltration, !- Name
  {ab840705-1b77-4fe1-8c5c-0fca35431df6}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f10230ce-35e1-4da5-903d-c75eb39209f7}, !- Handle
  Retail Entry C  - Story Ground Infiltration, !- Name
  {0727c24e-9868-4f6f-a33c-bbb241d36f5f}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c0946d24-d4d3-466d-a978-24236731023a}, !- Handle
  Retail Point_of_Sale A  - Story Ground Infiltration, !- Name
  {345a7538-9dda-44aa-a2ae-14f5468d1d9f}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {864a7931-f4d2-4d52-b561-015911ba047d}, !- Handle
  Retail Point_of_Sale C  - Story Ground Infiltration, !- Name
  {65e9d232-0a85-4812-8ef2-a9d3d8f60763}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0187d468-b0b3-4801-8040-9778cffe886d}, !- Handle
  Retail Retail A  - Story Ground Infiltration, !- Name
  {e7a71153-2309-44e5-bcf1-50bf39e4a60f}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea7baac8-efd3-4a79-9082-dcbd7897df17}, !- Handle
  Retail Retail A end_a - Story Ground Infiltration, !- Name
  {2d2fceb7-4fba-4900-9b74-a2d53adc72e9}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004142351924,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b07b91a3-1e03-402d-bfbc-06571d83f5d6}, !- Handle
  Retail Retail B end_a - Story Ground Infiltration, !- Name
  {abebeabc-58d4-4b8d-b0a4-bcc2ccb2ae0d}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0518a39c-411d-4761-b434-bdcfb88f49d8}, !- Handle
  Retail Retail C  - Story Ground Infiltration, !- Name
  {c5d0ba62-8ae2-42e0-b0f0-b8a7dfe26013}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c30b213c-7ef5-4053-a11f-e67b93f700bb}, !- Handle
  Retail Retail C end_a - Story Ground Infiltration, !- Name
  {18f5fa1f-449c-4a97-b41c-3dde43c047ec}, !- Space or SpaceType Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004142351924,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {cf0ad889-7592-4acc-b839-558b35d98178}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {21dc6692-62dc-4b89-bf15-f743bad0b251}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  {9d6cae04-d47a-4a04-8d2d-9204adcdfa4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d6cae04-d47a-4a04-8d2d-9204adcdfa4d}, !- Handle
  Schedule Day 15,                        !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {9e547496-e765-4afb-923a-c59e353e1cc2}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  {2d259379-4f97-4415-a021-a24c5d7e3f93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d259379-4f97-4415-a021-a24c5d7e3f93}, !- Handle
  Schedule Day 16,                        !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {02fc7916-8fe1-41f2-8c88-2f955945d665}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {1f38f687-6e40-439c-9736-c65115a246b2}, !- Handle
  Parking Areas and Drives,               !- Name
  {02fc7916-8fe1-41f2-8c88-2f955945d665}, !- Exterior Lights Definition Name
  {9e547496-e765-4afb-923a-c59e353e1cc2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  53158.9079453972,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ab4a8f69-18bb-4f13-b62a-e24d2a07aa85}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {ee7c79bb-b843-45d5-868a-49e52e03cd10}, !- Handle
  Building Facades,                       !- Name
  {ab4a8f69-18bb-4f13-b62a-e24d2a07aa85}, !- Exterior Lights Definition Name
  {21dc6692-62dc-4b89-bf15-f743bad0b251}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15491.9333848297,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7a6e7c75-3f98-4af2-a758-a4061c9c5329}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {efc2531b-2ff1-47e6-9a71-1758a454f84c}, !- Handle
  Main Entries,                           !- Name
  {7a6e7c75-3f98-4af2-a758-a4061c9c5329}, !- Exterior Lights Definition Name
  {9e547496-e765-4afb-923a-c59e353e1cc2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {773c469d-2144-4eea-95f9-bc295c323f17}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ac8ba6ef-3301-4b5f-8b2a-32eacabd20fe}, !- Handle
  Other Doors,                            !- Name
  {773c469d-2144-4eea-95f9-bc295c323f17}, !- Exterior Lights Definition Name
  {9e547496-e765-4afb-923a-c59e353e1cc2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  43.9499999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:SimulationControl,
  {9b9917b9-4f49-43d9-be53-8a7c4ab6e31d}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Daylighting:Control,
  {1c72473a-7e3e-478b-ba0a-777f1e9d8725}, !- Handle
  Retail Back_Space B end_b - Story Ground Daylt Sensor 1, !- Name
  {09ca7530-db6b-42c6-a4f0-bc62d1863c7e}, !- Space Name
  3.7871576793613,                        !- Position X-Coordinate {m}
  24.9401330981005,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a6978beb-ffe4-4bf9-aeb9-92571036bd3a}, !- Handle
  Retail Retail A  - Story Ground Daylt Sensor 1, !- Name
  {e7a71153-2309-44e5-bcf1-50bf39e4a60f}, !- Space Name
  20.2465136203998,                       !- Position X-Coordinate {m}
  0.784908965584562,                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b50889b8-7fdd-465e-bae1-7822968e9c8a}, !- Handle
  Retail Retail B end_a - Story Ground Daylt Sensor 1, !- Name
  {abebeabc-58d4-4b8d-b0a4-bcc2ccb2ae0d}, !- Space Name
  0.784842320638713,                      !- Position X-Coordinate {m}
  24.9401330981005,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {38b9db77-1c69-4932-86cb-f431b4f25c23}, !- Handle
  Retail Retail C  - Story Ground Daylt Sensor 1, !- Name
  {c5d0ba62-8ae2-42e0-b0f0-b8a7dfe26013}, !- Space Name
  20.2465136203998,                       !- Position X-Coordinate {m}
  3.78709103441544,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:ThermostatSetpoint:DualSetpoint,
  {0a489e58-a469-4be4-ad15-c308653a8266}, !- Handle
  Retail Retail - 90.1-2010 Thermostat,   !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  {af717ed4-ee43-4e44-bb07-543d1d968073}, !- Default Day Schedule Name
  {5231db95-3ec7-403e-875b-ad6ee5fa17e5}, !- Summer Design Day Schedule Name
  {b32817aa-fb47-4e70-b558-ae90b0dbb1c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af717ed4-ee43-4e44-bb07-543d1d968073}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  15.56,                                  !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {c84edb7a-3473-4b75-a067-ba073bbf042b}, !- Handle
  Schedule Rule 14,                       !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca5df806-dec1-486a-8dcb-60de4b479a4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca5df806-dec1-486a-8dcb-60de4b479a4e}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {5231db95-3ec7-403e-875b-ad6ee5fa17e5}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {b32817aa-fb47-4e70-b558-ae90b0dbb1c6}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:ScheduleTypeLimits,
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7c87823a-527b-4f9f-b869-548f667277f5}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  {a3e712cb-417b-4af9-9cc6-e7e27e879ecc}, !- Default Day Schedule Name
  {83a57b27-7113-4438-a703-390b062dd900}, !- Summer Design Day Schedule Name
  {07dfb73e-4ba0-4bcf-ac91-99898bf2db8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3e712cb-417b-4af9-9cc6-e7e27e879ecc}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {83a57b27-7113-4438-a703-390b062dd900}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Day,
  {07dfb73e-4ba0-4bcf-ac91-99898bf2db8f}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {757ef369-e1f7-4c16-932f-d51170394008}, !- Handle
  Retail Retail - 90.1-2010 Thermostat 1, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74e830af-f2cc-4367-95f5-967aa266f194}, !- Handle
  Retail Retail - 90.1-2010 Thermostat 2, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {034b4523-6c51-4b1d-b7d1-20bc24b38aa7}, !- Handle
  Retail Retail - 90.1-2010 Thermostat 3, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8888706a-bb11-4feb-ae54-66f177c28296}, !- Handle
  Retail Retail - 90.1-2010 Thermostat 4, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e5471f1-c5e6-45a6-85c8-575192c96781}, !- Handle
  Retail Retail - 90.1-2010 Thermostat 5, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4e09cd3-813d-4085-8b8d-3a7d882bbc8d}, !- Handle
  Retail Point_of_Sale - 90.1-2010 Thermostat, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9966449b-3228-4011-a2d9-308040042f30}, !- Handle
  Retail Point_of_Sale - 90.1-2010 Thermostat 1, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09278e37-932f-446a-afc7-c31da534c984}, !- Handle
  Retail Point_of_Sale - 90.1-2010 Thermostat 2, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e603aeb-34a2-4788-925f-1e76ace50c47}, !- Handle
  Retail Entry - 90.1-2010 Thermostat,    !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {5a6a99b5-f2bc-47bf-a05a-66578b69568e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5a6a99b5-f2bc-47bf-a05a-66578b69568e}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING,   !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  {39879fa0-a10f-4da9-85f4-197fa1af6e34}, !- Default Day Schedule Name
  {dc19107f-a539-4c86-89ed-312292cb2247}, !- Summer Design Day Schedule Name
  {ae3d251c-b43d-407b-bf8a-57a0b79eca37}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39879fa0-a10f-4da9-85f4-197fa1af6e34}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ae3d251c-b43d-407b-bf8a-57a0b79eca37}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dc19107f-a539-4c86-89ed-312292cb2247}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {628195a4-f2a4-4706-8dc2-8aafe6300003}, !- Handle
  Retail Entry - 90.1-2010 Thermostat 1,  !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {5a6a99b5-f2bc-47bf-a05a-66578b69568e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac04e1b0-dfa7-4d29-8196-3ee61777661f}, !- Handle
  Retail Entry - 90.1-2010 Thermostat 2,  !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {5a6a99b5-f2bc-47bf-a05a-66578b69568e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53df49ec-9bd7-4385-be05-782aad9ef82b}, !- Handle
  Retail Back_Space - 90.1-2010 Thermostat, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9de2fef8-ff69-430f-b6d1-b9191c559d66}, !- Handle
  Retail Back_Space - 90.1-2010 Thermostat 1, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5683561c-5394-43b1-b506-8446d9dd77e3}, !- Handle
  Retail Back_Space - 90.1-2010 Thermostat 2, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bae980a3-c791-486e-9f57-6ad793f0d124}, !- Handle
  Retail Back_Space - 90.1-2010 Thermostat 3, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf299c58-dfcb-41b5-b36d-fc11657c2b25}, !- Handle
  Retail Back_Space - 90.1-2010 Thermostat 4, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f4445d2-6503-4dcb-accb-e37483d69d41}, !- Handle
  Retail Back_Space - 90.1-2010 Thermostat 5, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Heating Setpoint Temperature Schedule Name
  {7c87823a-527b-4f9f-b869-548f667277f5}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {dbfac1b7-1e33-4bbf-adb1-f23a91cfeffe}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {66bfe352-579d-4a9d-9656-0389ef5e2754}, !- Availability Schedule
  {af2644ef-d9a7-4812-8209-8314364dd15d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7c4cf1a3-3180-4b23-b33b-56d9038f52e2}, !- Supply Side Inlet Node Name
  {f2e8c91c-566d-4cb9-92a3-2c19cb2aae5f}, !- Demand Side Outlet Node Name
  {ce6f19bf-d53b-4b12-af29-d9d51d513c08}, !- Demand Side Inlet Node A
  {494ea3a0-ad1f-4b73-bc6f-f19ac7894ce1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6faa9632-8ed6-4eb2-9af0-4ea44c0d8d30}, !- Demand Mixer Name
  {68d0e571-624f-4f21-8b37-956d42217253}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8d783979-595d-4956-bd2b-16acfd3095ce}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Supply Inlet Node, !- Name
  {7c4cf1a3-3180-4b23-b33b-56d9038f52e2}, !- Inlet Port
  {3bf9f0d1-8c38-43de-b02a-746c5c153e98}; !- Outlet Port

OS:Node,
  {c8d6c167-754b-4fcd-8ea8-6e13ae08278d}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Supply Outlet Node, !- Name
  {246bf3f8-74df-40b0-9ba0-c07f87dd67e2}, !- Inlet Port
  {494ea3a0-ad1f-4b73-bc6f-f19ac7894ce1}; !- Outlet Port

OS:Connection,
  {7c4cf1a3-3180-4b23-b33b-56d9038f52e2}, !- Handle
  {02eed627-2df1-4d00-a169-4b67559e946f}, !- Name
  {dbfac1b7-1e33-4bbf-adb1-f23a91cfeffe}, !- Source Object
  8,                                      !- Outlet Port
  {8d783979-595d-4956-bd2b-16acfd3095ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {494ea3a0-ad1f-4b73-bc6f-f19ac7894ce1}, !- Handle
  {50b8ce96-fa19-470a-bad8-7ab6df0651d0}, !- Name
  {c8d6c167-754b-4fcd-8ea8-6e13ae08278d}, !- Source Object
  3,                                      !- Outlet Port
  {dbfac1b7-1e33-4bbf-adb1-f23a91cfeffe}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c5fcd5a6-a265-4b41-a25d-ab28b03b6122}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Demand Inlet Node, !- Name
  {ce6f19bf-d53b-4b12-af29-d9d51d513c08}, !- Inlet Port
  {583fd1fe-8aa3-4ff2-aecd-8526d564540e}; !- Outlet Port

OS:Node,
  {93947441-2e55-439b-855c-1af3e10a5b8a}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Demand Outlet Node, !- Name
  {13bdf42e-e96b-4ba4-9363-81e22bdb528b}, !- Inlet Port
  {f2e8c91c-566d-4cb9-92a3-2c19cb2aae5f}; !- Outlet Port

OS:Node,
  {b0e3dcf6-7125-44e6-8368-23831f28c46f}, !- Handle
  Zone Retail Back_Space A  - Story Ground Direct Air Outlet Air Node, !- Name
  {356431ad-b667-4c7a-b327-caf1131b3a2d}, !- Inlet Port
  {ef187d9d-5aeb-46d5-9322-1c7069fbfa17}; !- Outlet Port

OS:Connection,
  {ce6f19bf-d53b-4b12-af29-d9d51d513c08}, !- Handle
  {ad980da0-ffea-47de-b677-a45975b1db11}, !- Name
  {dbfac1b7-1e33-4bbf-adb1-f23a91cfeffe}, !- Source Object
  10,                                     !- Outlet Port
  {c5fcd5a6-a265-4b41-a25d-ab28b03b6122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e8c91c-566d-4cb9-92a3-2c19cb2aae5f}, !- Handle
  {1b5be63b-3ade-43c4-ae5a-e732fafec5af}, !- Name
  {93947441-2e55-439b-855c-1af3e10a5b8a}, !- Source Object
  3,                                      !- Outlet Port
  {dbfac1b7-1e33-4bbf-adb1-f23a91cfeffe}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {68d0e571-624f-4f21-8b37-956d42217253}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {583fd1fe-8aa3-4ff2-aecd-8526d564540e}, !- Inlet Node Name
  {041c024e-8297-4209-a732-8022577a9368}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6faa9632-8ed6-4eb2-9af0-4ea44c0d8d30}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {13bdf42e-e96b-4ba4-9363-81e22bdb528b}, !- Outlet Node Name
  {72335e54-45b6-4428-b8ad-21bd9a4f938e}; !- Inlet Node Name 1

OS:Connection,
  {583fd1fe-8aa3-4ff2-aecd-8526d564540e}, !- Handle
  {52b5ed9d-ea2f-4f63-945d-c9577175bcd9}, !- Name
  {c5fcd5a6-a265-4b41-a25d-ab28b03b6122}, !- Source Object
  3,                                      !- Outlet Port
  {68d0e571-624f-4f21-8b37-956d42217253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13bdf42e-e96b-4ba4-9363-81e22bdb528b}, !- Handle
  {56c9fd4d-06bd-4725-8e52-96a3d026d987}, !- Name
  {6faa9632-8ed6-4eb2-9af0-4ea44c0d8d30}, !- Source Object
  2,                                      !- Outlet Port
  {93947441-2e55-439b-855c-1af3e10a5b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64a5f5c1-3066-4f12-bbd1-910e0ee4e8e0}, !- Handle
  {dbfac1b7-1e33-4bbf-adb1-f23a91cfeffe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {af2644ef-d9a7-4812-8209-8314364dd15d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {c506f34d-255a-422a-8542-4831aabfa2d1}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {28ea396f-9194-49ce-bcb1-794f8577800e}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {db64bb28-d50e-44b3-b09f-0121c9a99249}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e90ada99-86bb-4b68-a1b9-0faf44b4e0a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1024575-71a1-407f-9a39-f9498e256ea6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {e90ada99-86bb-4b68-a1b9-0faf44b4e0a5}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1024575-71a1-407f-9a39-f9498e256ea6}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {205c6823-1816-4d2b-9536-834561e2bbad}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {7908a861-5d9b-4522-8cb6-1bf438c4b073}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {3bf9f0d1-8c38-43de-b02a-746c5c153e98}, !- Air Inlet Node Name
  {246bf3f8-74df-40b0-9ba0-c07f87dd67e2}, !- Air Outlet Node Name
  {db64bb28-d50e-44b3-b09f-0121c9a99249}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {28ea396f-9194-49ce-bcb1-794f8577800e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3bf9f0d1-8c38-43de-b02a-746c5c153e98}, !- Handle
  {06d119ed-7653-4573-bfca-7b64862fc3b6}, !- Name
  {8d783979-595d-4956-bd2b-16acfd3095ce}, !- Source Object
  3,                                      !- Outlet Port
  {205c6823-1816-4d2b-9536-834561e2bbad}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {246bf3f8-74df-40b0-9ba0-c07f87dd67e2}, !- Handle
  {24257735-949a-4021-b36e-79fc69354b1e}, !- Name
  {205c6823-1816-4d2b-9536-834561e2bbad}, !- Source Object
  7,                                      !- Outlet Port
  {c8d6c167-754b-4fcd-8ea8-6e13ae08278d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Handle
  Always Off Discrete,                    !- Name
  {9eaca99d-9e62-4ff4-97b3-46a3b07d2cf4}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {9eaca99d-9e62-4ff4-97b3-46a3b07d2cf4}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {25c70438-f694-4633-abf1-820b4fb7b954}, !- Handle
  Zone Retail Back_Space A  - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {f9817121-c523-4ce1-a495-cd38dd60b268}, !- Air Inlet Node Name
  {356431ad-b667-4c7a-b327-caf1131b3a2d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d4078fe2-d2c3-4934-8867-846252ae6513}, !- Handle
  Zone Retail Back_Space A  - Story Ground Return Air Node, !- Name
  {bb59b7b7-045f-4d07-b85d-051479d10f40}, !- Inlet Port
  {72335e54-45b6-4428-b8ad-21bd9a4f938e}; !- Outlet Port

OS:Connection,
  {ef187d9d-5aeb-46d5-9322-1c7069fbfa17}, !- Handle
  {cc49f00f-1b4d-4810-b809-85ce7478ba31}, !- Name
  {b0e3dcf6-7125-44e6-8368-23831f28c46f}, !- Source Object
  3,                                      !- Outlet Port
  {bc59f4a2-5097-432b-9a17-5e7f39d74b4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb59b7b7-045f-4d07-b85d-051479d10f40}, !- Handle
  {44f939ad-4464-4844-8f66-4d496f56bd7a}, !- Name
  {506b6132-c9a2-49ff-8731-1542be9492a8}, !- Source Object
  3,                                      !- Outlet Port
  {d4078fe2-d2c3-4934-8867-846252ae6513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72335e54-45b6-4428-b8ad-21bd9a4f938e}, !- Handle
  {957cfa75-79ff-4aff-9dec-565cf7c305e0}, !- Name
  {d4078fe2-d2c3-4934-8867-846252ae6513}, !- Source Object
  3,                                      !- Outlet Port
  {6faa9632-8ed6-4eb2-9af0-4ea44c0d8d30}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f85c6525-4e62-4998-972e-7b50284215ae}, !- Handle
  Zone Retail Back_Space A  - Story Ground Direct Air Inlet Air Node, !- Name
  {041c024e-8297-4209-a732-8022577a9368}, !- Inlet Port
  {f9817121-c523-4ce1-a495-cd38dd60b268}; !- Outlet Port

OS:Connection,
  {041c024e-8297-4209-a732-8022577a9368}, !- Handle
  {23a4791f-2897-4e96-ba67-eaa48bae9265}, !- Name
  {68d0e571-624f-4f21-8b37-956d42217253}, !- Source Object
  3,                                      !- Outlet Port
  {f85c6525-4e62-4998-972e-7b50284215ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9817121-c523-4ce1-a495-cd38dd60b268}, !- Handle
  {96299e92-6408-4bb6-a0e8-3b0c927d743e}, !- Name
  {f85c6525-4e62-4998-972e-7b50284215ae}, !- Source Object
  3,                                      !- Outlet Port
  {25c70438-f694-4633-abf1-820b4fb7b954}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {356431ad-b667-4c7a-b327-caf1131b3a2d}, !- Handle
  {81b3d2ad-7e7d-415e-bb01-c5c4b0607e4c}, !- Name
  {25c70438-f694-4633-abf1-820b4fb7b954}, !- Source Object
  4,                                      !- Outlet Port
  {b0e3dcf6-7125-44e6-8368-23831f28c46f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d049b2b2-6e26-425d-a166-59ec7696c593}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {dfa312d6-fd8c-4326-9306-b8b499cb2068}, !- Availability Schedule
  {875cbc5b-f7fb-4cfd-abd7-110ff894f2b0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {44049a2c-280b-4591-9c0c-08a78d06194b}, !- Supply Side Inlet Node Name
  {5f803f02-7ebc-4bef-bf31-ed5b64424493}, !- Demand Side Outlet Node Name
  {77db59ff-87f0-4d99-8dc5-fa3ccf2a98b8}, !- Demand Side Inlet Node A
  {7c0db1b5-61ed-449b-ae0b-f0b4d0e6c15d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {277bfe77-2edb-44e0-bb85-81563c7827d2}, !- Demand Mixer Name
  {1974ecfa-c5f2-48a2-8829-13bb44191058}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cc789f94-aa40-480d-a8cd-2cc1563e7818}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Supply Inlet Node, !- Name
  {44049a2c-280b-4591-9c0c-08a78d06194b}, !- Inlet Port
  {ede860a6-c101-4bcd-acc6-8714c5f574e8}; !- Outlet Port

OS:Node,
  {6d17de0f-5622-4bfd-b089-1637081befa1}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Supply Outlet Node, !- Name
  {9e31e764-f2b2-4593-a117-27450aaa3838}, !- Inlet Port
  {7c0db1b5-61ed-449b-ae0b-f0b4d0e6c15d}; !- Outlet Port

OS:Connection,
  {44049a2c-280b-4591-9c0c-08a78d06194b}, !- Handle
  {477dc5a8-493a-4188-80a1-3025796c73c5}, !- Name
  {d049b2b2-6e26-425d-a166-59ec7696c593}, !- Source Object
  8,                                      !- Outlet Port
  {cc789f94-aa40-480d-a8cd-2cc1563e7818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0db1b5-61ed-449b-ae0b-f0b4d0e6c15d}, !- Handle
  {5c5ccc13-b437-407b-99dc-e34637b04559}, !- Name
  {6d17de0f-5622-4bfd-b089-1637081befa1}, !- Source Object
  3,                                      !- Outlet Port
  {d049b2b2-6e26-425d-a166-59ec7696c593}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1550559d-4a30-4348-a7c3-d5ec3f7ad8c3}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Demand Inlet Node, !- Name
  {77db59ff-87f0-4d99-8dc5-fa3ccf2a98b8}, !- Inlet Port
  {916a5005-39db-4d08-b6c5-cca954b37970}; !- Outlet Port

OS:Node,
  {70da1874-74c0-4a84-96f4-bd0f89dd38e0}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Demand Outlet Node, !- Name
  {f913a152-9a45-495a-98ce-780a9dd287ff}, !- Inlet Port
  {5f803f02-7ebc-4bef-bf31-ed5b64424493}; !- Outlet Port

OS:Node,
  {dbf8e4f9-0479-4a9d-8c63-023554dbb197}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {14bfe82c-80ea-4aa1-995b-8f8989523e43}, !- Inlet Port
  {05395bc1-d39a-4084-b6b4-fb3e37e31240}; !- Outlet Port

OS:Connection,
  {77db59ff-87f0-4d99-8dc5-fa3ccf2a98b8}, !- Handle
  {7b551852-5873-4cf3-97f6-b7415ab0aa10}, !- Name
  {d049b2b2-6e26-425d-a166-59ec7696c593}, !- Source Object
  10,                                     !- Outlet Port
  {1550559d-4a30-4348-a7c3-d5ec3f7ad8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f803f02-7ebc-4bef-bf31-ed5b64424493}, !- Handle
  {d6aa95bc-67b3-417c-a3db-3c0673749028}, !- Name
  {70da1874-74c0-4a84-96f4-bd0f89dd38e0}, !- Source Object
  3,                                      !- Outlet Port
  {d049b2b2-6e26-425d-a166-59ec7696c593}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1974ecfa-c5f2-48a2-8829-13bb44191058}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {916a5005-39db-4d08-b6c5-cca954b37970}, !- Inlet Node Name
  {f2539272-aedb-4aca-98da-95f88b7958c7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {277bfe77-2edb-44e0-bb85-81563c7827d2}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f913a152-9a45-495a-98ce-780a9dd287ff}, !- Outlet Node Name
  {0425db67-954f-4223-a405-97c37abead7d}; !- Inlet Node Name 1

OS:Connection,
  {916a5005-39db-4d08-b6c5-cca954b37970}, !- Handle
  {0ffbee0f-b1f3-463a-a029-b8b45069d2b9}, !- Name
  {1550559d-4a30-4348-a7c3-d5ec3f7ad8c3}, !- Source Object
  3,                                      !- Outlet Port
  {1974ecfa-c5f2-48a2-8829-13bb44191058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f913a152-9a45-495a-98ce-780a9dd287ff}, !- Handle
  {c36bcfea-da8e-4c47-839c-caa5ec3b9797}, !- Name
  {277bfe77-2edb-44e0-bb85-81563c7827d2}, !- Source Object
  2,                                      !- Outlet Port
  {70da1874-74c0-4a84-96f4-bd0f89dd38e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c59adc7d-ab55-485f-986a-2778df0cb2ac}, !- Handle
  {d049b2b2-6e26-425d-a166-59ec7696c593}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {875cbc5b-f7fb-4cfd-abd7-110ff894f2b0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {5689bc35-2f8c-43e9-b4be-cb467cd8b2c6}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {7141a724-15fb-45b4-8df0-47cca702f1d6}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {39271581-8b9c-4c43-91fc-70bb325fa054}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {625d24c2-acf2-4a65-86c7-05e71e9c87ac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {74781089-8e12-412d-86f2-fb6e13ca1cb9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {625d24c2-acf2-4a65-86c7-05e71e9c87ac}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {74781089-8e12-412d-86f2-fb6e13ca1cb9}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6f3cfd6d-c3be-444d-ab09-72393cf9d30b}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {27e4dfa0-e921-41f6-a79d-72e283a75ad8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {ede860a6-c101-4bcd-acc6-8714c5f574e8}, !- Air Inlet Node Name
  {9e31e764-f2b2-4593-a117-27450aaa3838}, !- Air Outlet Node Name
  {39271581-8b9c-4c43-91fc-70bb325fa054}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {7141a724-15fb-45b4-8df0-47cca702f1d6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ede860a6-c101-4bcd-acc6-8714c5f574e8}, !- Handle
  {4466a89c-f79c-4bea-bde1-1f611a1f5ccc}, !- Name
  {cc789f94-aa40-480d-a8cd-2cc1563e7818}, !- Source Object
  3,                                      !- Outlet Port
  {6f3cfd6d-c3be-444d-ab09-72393cf9d30b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9e31e764-f2b2-4593-a117-27450aaa3838}, !- Handle
  {17742224-ca59-414b-aa5a-19f11979f426}, !- Name
  {6f3cfd6d-c3be-444d-ab09-72393cf9d30b}, !- Source Object
  7,                                      !- Outlet Port
  {6d17de0f-5622-4bfd-b089-1637081befa1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4a36903c-de5e-4896-aaff-6abed3af747b}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {3fa534fe-411e-4064-8d24-29fb1087b5f8}, !- Air Inlet Node Name
  {14bfe82c-80ea-4aa1-995b-8f8989523e43}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {de3a62d7-81c6-4cfc-9367-17aa80d4cb91}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Return Air Node, !- Name
  {410f1749-9492-4d30-8a20-84f721c08594}, !- Inlet Port
  {0425db67-954f-4223-a405-97c37abead7d}; !- Outlet Port

OS:Connection,
  {05395bc1-d39a-4084-b6b4-fb3e37e31240}, !- Handle
  {8ab8ea96-1867-4709-9ce0-176122444441}, !- Name
  {dbf8e4f9-0479-4a9d-8c63-023554dbb197}, !- Source Object
  3,                                      !- Outlet Port
  {d4c501cd-8719-4235-b533-957d22060cb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {410f1749-9492-4d30-8a20-84f721c08594}, !- Handle
  {0a49eec1-ec0c-4fac-b662-f31c5eb42b23}, !- Name
  {ed8bc06e-6707-409e-9272-c13b04e8f2ca}, !- Source Object
  3,                                      !- Outlet Port
  {de3a62d7-81c6-4cfc-9367-17aa80d4cb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0425db67-954f-4223-a405-97c37abead7d}, !- Handle
  {ebaac082-c58b-4f6e-aa22-72e6638662dd}, !- Name
  {de3a62d7-81c6-4cfc-9367-17aa80d4cb91}, !- Source Object
  3,                                      !- Outlet Port
  {277bfe77-2edb-44e0-bb85-81563c7827d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7750d397-4dd0-495f-be08-e7c84bd5dc02}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {f2539272-aedb-4aca-98da-95f88b7958c7}, !- Inlet Port
  {3fa534fe-411e-4064-8d24-29fb1087b5f8}; !- Outlet Port

OS:Connection,
  {f2539272-aedb-4aca-98da-95f88b7958c7}, !- Handle
  {3b9665b3-2de7-4a43-bcaa-198f7f01ffe6}, !- Name
  {1974ecfa-c5f2-48a2-8829-13bb44191058}, !- Source Object
  3,                                      !- Outlet Port
  {7750d397-4dd0-495f-be08-e7c84bd5dc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fa534fe-411e-4064-8d24-29fb1087b5f8}, !- Handle
  {ac7243d8-8c35-4cac-8fc0-356180e8dc6e}, !- Name
  {7750d397-4dd0-495f-be08-e7c84bd5dc02}, !- Source Object
  3,                                      !- Outlet Port
  {4a36903c-de5e-4896-aaff-6abed3af747b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14bfe82c-80ea-4aa1-995b-8f8989523e43}, !- Handle
  {f0db5ccf-7b66-4f40-977c-834f976c0c53}, !- Name
  {4a36903c-de5e-4896-aaff-6abed3af747b}, !- Source Object
  4,                                      !- Outlet Port
  {dbf8e4f9-0479-4a9d-8c63-023554dbb197}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6af1db08-b018-4e20-b59b-4f0a9b7502b8}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {d90013a8-5c0f-452c-aa65-db69770dd027}, !- Availability Schedule
  {881d66fd-9758-46aa-a46f-a2299c8625fc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {59fad1b9-a30b-4b24-80c0-3bc91d8f1a41}, !- Supply Side Inlet Node Name
  {bac04a38-a105-4938-9036-0d2eb812eb52}, !- Demand Side Outlet Node Name
  {c52f402a-4c9a-4eef-a300-d7417219f541}, !- Demand Side Inlet Node A
  {bac6873c-7fbd-4088-9283-451f4e5ad9b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b91889e2-c162-48b6-81e7-765b009ab8ae}, !- Demand Mixer Name
  {b36f7712-4e5a-4393-b2f6-816e6b73dc47}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b5b4042b-1290-4553-b325-f3018cbb4040}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Supply Inlet Node, !- Name
  {59fad1b9-a30b-4b24-80c0-3bc91d8f1a41}, !- Inlet Port
  {8d661873-3819-4beb-9018-ed27fa05c496}; !- Outlet Port

OS:Node,
  {dbeeeadc-0d54-4c61-8144-7fccf52565bd}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Supply Outlet Node, !- Name
  {54baa360-e6a1-4b7c-817b-77a360a585ff}, !- Inlet Port
  {bac6873c-7fbd-4088-9283-451f4e5ad9b3}; !- Outlet Port

OS:Connection,
  {59fad1b9-a30b-4b24-80c0-3bc91d8f1a41}, !- Handle
  {1686bfae-6281-4b4d-a0ad-0a5e5459fd09}, !- Name
  {6af1db08-b018-4e20-b59b-4f0a9b7502b8}, !- Source Object
  8,                                      !- Outlet Port
  {b5b4042b-1290-4553-b325-f3018cbb4040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac6873c-7fbd-4088-9283-451f4e5ad9b3}, !- Handle
  {681d0506-9aff-48b4-94b1-5ba530297695}, !- Name
  {dbeeeadc-0d54-4c61-8144-7fccf52565bd}, !- Source Object
  3,                                      !- Outlet Port
  {6af1db08-b018-4e20-b59b-4f0a9b7502b8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a8d04f1f-53d2-4cce-b3ba-bcac56b83fa6}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Demand Inlet Node, !- Name
  {c52f402a-4c9a-4eef-a300-d7417219f541}, !- Inlet Port
  {8b507ddc-fb26-4f5d-bfdd-2be283334070}; !- Outlet Port

OS:Node,
  {3d3cf754-592b-4d71-8c3a-c5fd534d09ed}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Demand Outlet Node, !- Name
  {a6e802f8-8d8d-4957-b86e-386b92030cb6}, !- Inlet Port
  {bac04a38-a105-4938-9036-0d2eb812eb52}; !- Outlet Port

OS:Node,
  {031bc99b-ebc3-4997-9243-dea3b87a35a8}, !- Handle
  Zone Retail Back_Space B  - Story Ground Direct Air Outlet Air Node, !- Name
  {7b971a25-9383-4e64-8033-a62c9e36f8a2}, !- Inlet Port
  {b7b8684e-0233-4151-ab75-3218e578c92e}; !- Outlet Port

OS:Connection,
  {c52f402a-4c9a-4eef-a300-d7417219f541}, !- Handle
  {0967e0e1-6c29-40ad-96e3-ccddaf49ea8e}, !- Name
  {6af1db08-b018-4e20-b59b-4f0a9b7502b8}, !- Source Object
  10,                                     !- Outlet Port
  {a8d04f1f-53d2-4cce-b3ba-bcac56b83fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac04a38-a105-4938-9036-0d2eb812eb52}, !- Handle
  {170c97f1-5989-4a51-a623-56518742b7c6}, !- Name
  {3d3cf754-592b-4d71-8c3a-c5fd534d09ed}, !- Source Object
  3,                                      !- Outlet Port
  {6af1db08-b018-4e20-b59b-4f0a9b7502b8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b36f7712-4e5a-4393-b2f6-816e6b73dc47}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {8b507ddc-fb26-4f5d-bfdd-2be283334070}, !- Inlet Node Name
  {56b6417e-2611-4c0e-8bcf-fa341ab77951}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b91889e2-c162-48b6-81e7-765b009ab8ae}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {a6e802f8-8d8d-4957-b86e-386b92030cb6}, !- Outlet Node Name
  {ec4a7a05-6a11-46bb-ba50-fbff6d0dc0f7}; !- Inlet Node Name 1

OS:Connection,
  {8b507ddc-fb26-4f5d-bfdd-2be283334070}, !- Handle
  {0af837e4-eeef-4094-8662-07c16fae044a}, !- Name
  {a8d04f1f-53d2-4cce-b3ba-bcac56b83fa6}, !- Source Object
  3,                                      !- Outlet Port
  {b36f7712-4e5a-4393-b2f6-816e6b73dc47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e802f8-8d8d-4957-b86e-386b92030cb6}, !- Handle
  {e12a8217-34c5-4968-af21-69e6eac53525}, !- Name
  {b91889e2-c162-48b6-81e7-765b009ab8ae}, !- Source Object
  2,                                      !- Outlet Port
  {3d3cf754-592b-4d71-8c3a-c5fd534d09ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a6477be5-39ca-45e3-a6b5-00a13cebfc4c}, !- Handle
  {6af1db08-b018-4e20-b59b-4f0a9b7502b8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {881d66fd-9758-46aa-a46f-a2299c8625fc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {8f414496-37f9-4896-9a0c-0a60f5056e8e}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {512861ce-9608-4674-a8c1-a62ebc061eba}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {cd564a9d-c394-4eb0-8456-51802d84ebe0}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3f10d0f-e933-42c3-9b08-f48d434cd0fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {62087c22-3783-4e19-b674-8d65e44cf2bd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {c3f10d0f-e933-42c3-9b08-f48d434cd0fd}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {62087c22-3783-4e19-b674-8d65e44cf2bd}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {26635070-5b44-4640-a1e7-7395f040d3de}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {444af4f2-b0b1-4de8-87b9-a8db6f3938db}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {8d661873-3819-4beb-9018-ed27fa05c496}, !- Air Inlet Node Name
  {54baa360-e6a1-4b7c-817b-77a360a585ff}, !- Air Outlet Node Name
  {cd564a9d-c394-4eb0-8456-51802d84ebe0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {512861ce-9608-4674-a8c1-a62ebc061eba}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8d661873-3819-4beb-9018-ed27fa05c496}, !- Handle
  {9ea66956-545d-460f-abec-c55f71faf2c8}, !- Name
  {b5b4042b-1290-4553-b325-f3018cbb4040}, !- Source Object
  3,                                      !- Outlet Port
  {26635070-5b44-4640-a1e7-7395f040d3de}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {54baa360-e6a1-4b7c-817b-77a360a585ff}, !- Handle
  {4d46bdb3-7182-443a-9c60-c8c4b78c50ce}, !- Name
  {26635070-5b44-4640-a1e7-7395f040d3de}, !- Source Object
  7,                                      !- Outlet Port
  {dbeeeadc-0d54-4c61-8144-7fccf52565bd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {40bbe159-2028-4478-8f44-8e1c274b624a}, !- Handle
  Zone Retail Back_Space B  - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {7cd14a39-9a34-41fa-9296-0300c8504c3b}, !- Air Inlet Node Name
  {7b971a25-9383-4e64-8033-a62c9e36f8a2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf2df2e8-4ba6-47e0-9e6c-d40461acfb8d}, !- Handle
  Zone Retail Back_Space B  - Story Ground Return Air Node, !- Name
  {23e6c473-fc79-49a0-8fc7-47fbaf6ef875}, !- Inlet Port
  {ec4a7a05-6a11-46bb-ba50-fbff6d0dc0f7}; !- Outlet Port

OS:Connection,
  {b7b8684e-0233-4151-ab75-3218e578c92e}, !- Handle
  {da1bd873-7d1c-4270-aba0-94f1287f6791}, !- Name
  {031bc99b-ebc3-4997-9243-dea3b87a35a8}, !- Source Object
  3,                                      !- Outlet Port
  {e8abde7b-fd48-4e25-82b6-81e30452a070}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23e6c473-fc79-49a0-8fc7-47fbaf6ef875}, !- Handle
  {01a7fa56-785b-4411-a772-44c08571e691}, !- Name
  {3fbf34ba-f16a-4575-a14b-486b5f321cc0}, !- Source Object
  3,                                      !- Outlet Port
  {cf2df2e8-4ba6-47e0-9e6c-d40461acfb8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec4a7a05-6a11-46bb-ba50-fbff6d0dc0f7}, !- Handle
  {a991496a-395f-4272-9b75-b3842fd67fdd}, !- Name
  {cf2df2e8-4ba6-47e0-9e6c-d40461acfb8d}, !- Source Object
  3,                                      !- Outlet Port
  {b91889e2-c162-48b6-81e7-765b009ab8ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9175179-4d29-4f15-8420-767e45bac5c3}, !- Handle
  Zone Retail Back_Space B  - Story Ground Direct Air Inlet Air Node, !- Name
  {56b6417e-2611-4c0e-8bcf-fa341ab77951}, !- Inlet Port
  {7cd14a39-9a34-41fa-9296-0300c8504c3b}; !- Outlet Port

OS:Connection,
  {56b6417e-2611-4c0e-8bcf-fa341ab77951}, !- Handle
  {ab098d2a-e931-4a76-8ae4-f1f8f3e828a7}, !- Name
  {b36f7712-4e5a-4393-b2f6-816e6b73dc47}, !- Source Object
  3,                                      !- Outlet Port
  {b9175179-4d29-4f15-8420-767e45bac5c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd14a39-9a34-41fa-9296-0300c8504c3b}, !- Handle
  {01c6415a-ee76-426b-aa7c-eb438541966c}, !- Name
  {b9175179-4d29-4f15-8420-767e45bac5c3}, !- Source Object
  3,                                      !- Outlet Port
  {40bbe159-2028-4478-8f44-8e1c274b624a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b971a25-9383-4e64-8033-a62c9e36f8a2}, !- Handle
  {9be37272-7c00-4d54-ba69-0af875584717}, !- Name
  {40bbe159-2028-4478-8f44-8e1c274b624a}, !- Source Object
  4,                                      !- Outlet Port
  {031bc99b-ebc3-4997-9243-dea3b87a35a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {46b6e23d-06a0-4f9b-83a9-1bcc3789850f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {ae7f6e47-86e0-43ae-ac8f-dcbb27456d26}, !- Availability Schedule
  {6f7efc16-c0e6-45c2-a043-9de35c3bd0f5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {042c49f5-1571-442f-8fb8-e99e6f275730}, !- Supply Side Inlet Node Name
  {608a0d48-a28a-4b0e-a606-6ef8dd4f84cf}, !- Demand Side Outlet Node Name
  {cc67b120-c310-486d-9401-9093b514a7db}, !- Demand Side Inlet Node A
  {a22abffe-846f-4212-9e44-1b0c238bb15a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5a03d3aa-e987-4193-a414-060b898a921d}, !- Demand Mixer Name
  {ed1df920-caf3-4b3b-876b-876d5d2727aa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8a7ea93e-5ad6-40ec-b9ef-e317389b4409}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Supply Inlet Node, !- Name
  {042c49f5-1571-442f-8fb8-e99e6f275730}, !- Inlet Port
  {b82516bf-e327-4dc7-8c39-24b3750bbcca}; !- Outlet Port

OS:Node,
  {f66a83f9-b7d7-4482-9006-2f8da00360e2}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Supply Outlet Node, !- Name
  {623f5da2-1bf5-48bd-88e2-5c77f615199f}, !- Inlet Port
  {a22abffe-846f-4212-9e44-1b0c238bb15a}; !- Outlet Port

OS:Connection,
  {042c49f5-1571-442f-8fb8-e99e6f275730}, !- Handle
  {487b8a4f-c66f-4c1b-91a8-2bcc50ba9ccb}, !- Name
  {46b6e23d-06a0-4f9b-83a9-1bcc3789850f}, !- Source Object
  8,                                      !- Outlet Port
  {8a7ea93e-5ad6-40ec-b9ef-e317389b4409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22abffe-846f-4212-9e44-1b0c238bb15a}, !- Handle
  {03e4c380-ab8d-4b65-82d0-d045eed894c8}, !- Name
  {f66a83f9-b7d7-4482-9006-2f8da00360e2}, !- Source Object
  3,                                      !- Outlet Port
  {46b6e23d-06a0-4f9b-83a9-1bcc3789850f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5b2ad473-2ee4-486c-a4c9-d05436ae20a8}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Demand Inlet Node, !- Name
  {cc67b120-c310-486d-9401-9093b514a7db}, !- Inlet Port
  {e88a7760-2cd7-48c7-aed7-dddf013f16a5}; !- Outlet Port

OS:Node,
  {15ba8a21-5b7b-4efc-a41c-42ebc55e329a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Demand Outlet Node, !- Name
  {2307a825-4868-43a1-86a7-58b4fcac3e04}, !- Inlet Port
  {608a0d48-a28a-4b0e-a606-6ef8dd4f84cf}; !- Outlet Port

OS:Node,
  {384a756d-5462-49ab-837c-b04c210b0f75}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {e9d45e48-f1de-4a2d-9a38-25fd66e32278}, !- Inlet Port
  {754935ce-7ff0-48cc-97b1-4900b5bb8419}; !- Outlet Port

OS:Connection,
  {cc67b120-c310-486d-9401-9093b514a7db}, !- Handle
  {66bf2886-230a-410c-b976-8484f0a213fc}, !- Name
  {46b6e23d-06a0-4f9b-83a9-1bcc3789850f}, !- Source Object
  10,                                     !- Outlet Port
  {5b2ad473-2ee4-486c-a4c9-d05436ae20a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608a0d48-a28a-4b0e-a606-6ef8dd4f84cf}, !- Handle
  {abeb3d21-1ced-4b20-a119-d542136ae2ed}, !- Name
  {15ba8a21-5b7b-4efc-a41c-42ebc55e329a}, !- Source Object
  3,                                      !- Outlet Port
  {46b6e23d-06a0-4f9b-83a9-1bcc3789850f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed1df920-caf3-4b3b-876b-876d5d2727aa}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {e88a7760-2cd7-48c7-aed7-dddf013f16a5}, !- Inlet Node Name
  {f8be998e-6770-4fe7-af59-b9f3eeb74a98}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5a03d3aa-e987-4193-a414-060b898a921d}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {2307a825-4868-43a1-86a7-58b4fcac3e04}, !- Outlet Node Name
  {59a1aad1-eda2-4047-b641-9b4106e57b4b}; !- Inlet Node Name 1

OS:Connection,
  {e88a7760-2cd7-48c7-aed7-dddf013f16a5}, !- Handle
  {aaed5b05-0337-46f1-8261-1c3d42447305}, !- Name
  {5b2ad473-2ee4-486c-a4c9-d05436ae20a8}, !- Source Object
  3,                                      !- Outlet Port
  {ed1df920-caf3-4b3b-876b-876d5d2727aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2307a825-4868-43a1-86a7-58b4fcac3e04}, !- Handle
  {0d165207-17d9-4eee-8aab-4de0e3d60145}, !- Name
  {5a03d3aa-e987-4193-a414-060b898a921d}, !- Source Object
  2,                                      !- Outlet Port
  {15ba8a21-5b7b-4efc-a41c-42ebc55e329a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {33598b80-6bf5-40e8-a281-42cf36f701b4}, !- Handle
  {46b6e23d-06a0-4f9b-83a9-1bcc3789850f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6f7efc16-c0e6-45c2-a043-9de35c3bd0f5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {7b2429b8-2452-4c46-9783-efd513b1b510}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {1cf6a61f-3076-401e-9ad7-37da25fe3752}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {2728ec84-ae2f-4f95-9a9a-9fbe095803aa}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {91469e60-1585-4a98-9517-019a745bac47}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d01ee5c8-aca2-4794-8fca-20b6ce57df29}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {91469e60-1585-4a98-9517-019a745bac47}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d01ee5c8-aca2-4794-8fca-20b6ce57df29}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {26874375-269f-470a-9227-bd37d72f6cc8}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {e4272e19-8cd6-4124-acd7-68c062486257}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {b82516bf-e327-4dc7-8c39-24b3750bbcca}, !- Air Inlet Node Name
  {623f5da2-1bf5-48bd-88e2-5c77f615199f}, !- Air Outlet Node Name
  {2728ec84-ae2f-4f95-9a9a-9fbe095803aa}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {1cf6a61f-3076-401e-9ad7-37da25fe3752}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b82516bf-e327-4dc7-8c39-24b3750bbcca}, !- Handle
  {9451c0ef-848f-4c13-a985-b16e5d2bd7b4}, !- Name
  {8a7ea93e-5ad6-40ec-b9ef-e317389b4409}, !- Source Object
  3,                                      !- Outlet Port
  {26874375-269f-470a-9227-bd37d72f6cc8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {623f5da2-1bf5-48bd-88e2-5c77f615199f}, !- Handle
  {a0389344-50dd-49f6-be6d-b5d596e28a45}, !- Name
  {26874375-269f-470a-9227-bd37d72f6cc8}, !- Source Object
  7,                                      !- Outlet Port
  {f66a83f9-b7d7-4482-9006-2f8da00360e2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {34aba763-066a-43b6-8ba8-9fd18e67055c}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {af50f7ca-31f0-44ea-b1c9-448bcd39b688}, !- Air Inlet Node Name
  {e9d45e48-f1de-4a2d-9a38-25fd66e32278}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7f5bc723-16ea-4da3-a889-b15912819eb0}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Return Air Node, !- Name
  {e73a6375-a9a9-4917-806a-31f105631360}, !- Inlet Port
  {59a1aad1-eda2-4047-b641-9b4106e57b4b}; !- Outlet Port

OS:Connection,
  {754935ce-7ff0-48cc-97b1-4900b5bb8419}, !- Handle
  {384d5842-3acc-4586-aecb-1fa9a0589fde}, !- Name
  {384a756d-5462-49ab-837c-b04c210b0f75}, !- Source Object
  3,                                      !- Outlet Port
  {3feee7b7-e0a5-4497-bde6-c22de52eb37a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e73a6375-a9a9-4917-806a-31f105631360}, !- Handle
  {3a541ab9-2bd8-4cb5-9186-34fdd1e22013}, !- Name
  {711169b6-29cd-4e25-8c2b-1a32c36fc448}, !- Source Object
  3,                                      !- Outlet Port
  {7f5bc723-16ea-4da3-a889-b15912819eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a1aad1-eda2-4047-b641-9b4106e57b4b}, !- Handle
  {e54c7999-9924-4d6a-bdcf-d0fe0cda9947}, !- Name
  {7f5bc723-16ea-4da3-a889-b15912819eb0}, !- Source Object
  3,                                      !- Outlet Port
  {5a03d3aa-e987-4193-a414-060b898a921d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {efdbb469-1f56-4b93-9033-7c7b894f57bc}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {f8be998e-6770-4fe7-af59-b9f3eeb74a98}, !- Inlet Port
  {af50f7ca-31f0-44ea-b1c9-448bcd39b688}; !- Outlet Port

OS:Connection,
  {f8be998e-6770-4fe7-af59-b9f3eeb74a98}, !- Handle
  {1a43f2be-0a08-4ff6-b208-30d7f00eeff5}, !- Name
  {ed1df920-caf3-4b3b-876b-876d5d2727aa}, !- Source Object
  3,                                      !- Outlet Port
  {efdbb469-1f56-4b93-9033-7c7b894f57bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af50f7ca-31f0-44ea-b1c9-448bcd39b688}, !- Handle
  {fc7d0507-51e6-42cd-839a-5d86e4ff0f4b}, !- Name
  {efdbb469-1f56-4b93-9033-7c7b894f57bc}, !- Source Object
  3,                                      !- Outlet Port
  {34aba763-066a-43b6-8ba8-9fd18e67055c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9d45e48-f1de-4a2d-9a38-25fd66e32278}, !- Handle
  {a3deddad-955a-449d-95a0-b4c7d8e15058}, !- Name
  {34aba763-066a-43b6-8ba8-9fd18e67055c}, !- Source Object
  4,                                      !- Outlet Port
  {384a756d-5462-49ab-837c-b04c210b0f75}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e9f381c9-e126-485e-a73c-c3c92025912d}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {9fcdf494-3f3c-4117-b7bc-36d9951d5e01}, !- Availability Schedule
  {5a6183e7-304c-4f5c-b2da-7aa7d4ab33f1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {effa1007-672c-4cc3-9dc7-9f8be77d216f}, !- Supply Side Inlet Node Name
  {d5b5a7c5-b519-4e52-bd83-e75cb21eb3ab}, !- Demand Side Outlet Node Name
  {971c2308-3cea-4aed-96ab-d5c4dd89baca}, !- Demand Side Inlet Node A
  {614a1906-5dff-4742-95bd-5000533c0ded}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4ed8a58-4f47-4683-b799-da3182e8de87}, !- Demand Mixer Name
  {175a00f6-3dcd-4983-bc79-5dccd21ff7ed}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b00bab5d-2fbb-4004-b60c-864840744163}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Supply Inlet Node, !- Name
  {effa1007-672c-4cc3-9dc7-9f8be77d216f}, !- Inlet Port
  {5d943dc1-1864-46aa-9f07-2b65034d0f21}; !- Outlet Port

OS:Node,
  {9fbf77da-64cb-443f-9dd9-c52a04105f9a}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Supply Outlet Node, !- Name
  {3def92aa-d14c-4a98-ad5d-55fa3546c82d}, !- Inlet Port
  {614a1906-5dff-4742-95bd-5000533c0ded}; !- Outlet Port

OS:Connection,
  {effa1007-672c-4cc3-9dc7-9f8be77d216f}, !- Handle
  {dfbc804a-835d-40f8-b7e3-3e5ddbb36a5f}, !- Name
  {e9f381c9-e126-485e-a73c-c3c92025912d}, !- Source Object
  8,                                      !- Outlet Port
  {b00bab5d-2fbb-4004-b60c-864840744163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614a1906-5dff-4742-95bd-5000533c0ded}, !- Handle
  {b2dd1ff3-15db-4440-aae4-739c6222e63d}, !- Name
  {9fbf77da-64cb-443f-9dd9-c52a04105f9a}, !- Source Object
  3,                                      !- Outlet Port
  {e9f381c9-e126-485e-a73c-c3c92025912d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bf9b18b6-c957-4819-9b3d-92d42b9cbe3c}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Demand Inlet Node, !- Name
  {971c2308-3cea-4aed-96ab-d5c4dd89baca}, !- Inlet Port
  {7eb861ed-3672-4a84-a2bc-d0aa9b7519fd}; !- Outlet Port

OS:Node,
  {26ba85db-dfd8-4197-8352-7be1d55157a0}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Demand Outlet Node, !- Name
  {04390408-ad8c-4244-b588-a7688e3471cd}, !- Inlet Port
  {d5b5a7c5-b519-4e52-bd83-e75cb21eb3ab}; !- Outlet Port

OS:Node,
  {cbfaec54-ef90-4bd2-9e0f-b52e5e7e16c0}, !- Handle
  Zone Retail Back_Space C  - Story Ground Direct Air Outlet Air Node, !- Name
  {1263933e-bf7f-4053-bab0-0084cd6625b2}, !- Inlet Port
  {d3d440bf-2071-4896-9f19-22b1a8c509d7}; !- Outlet Port

OS:Connection,
  {971c2308-3cea-4aed-96ab-d5c4dd89baca}, !- Handle
  {ddfa38b6-f53e-4c46-a3e1-4afb02b9a53f}, !- Name
  {e9f381c9-e126-485e-a73c-c3c92025912d}, !- Source Object
  10,                                     !- Outlet Port
  {bf9b18b6-c957-4819-9b3d-92d42b9cbe3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b5a7c5-b519-4e52-bd83-e75cb21eb3ab}, !- Handle
  {7c9dd701-3deb-430a-a4a2-b62530f6cfe9}, !- Name
  {26ba85db-dfd8-4197-8352-7be1d55157a0}, !- Source Object
  3,                                      !- Outlet Port
  {e9f381c9-e126-485e-a73c-c3c92025912d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {175a00f6-3dcd-4983-bc79-5dccd21ff7ed}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {7eb861ed-3672-4a84-a2bc-d0aa9b7519fd}, !- Inlet Node Name
  {5c1978c5-8ee5-4842-822d-5238f2cb2f8f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4ed8a58-4f47-4683-b799-da3182e8de87}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {04390408-ad8c-4244-b588-a7688e3471cd}, !- Outlet Node Name
  {6633130b-aa45-49d9-aebd-7dc0fbbfddbb}; !- Inlet Node Name 1

OS:Connection,
  {7eb861ed-3672-4a84-a2bc-d0aa9b7519fd}, !- Handle
  {715146d8-a358-40a3-b12f-0cce48b0794a}, !- Name
  {bf9b18b6-c957-4819-9b3d-92d42b9cbe3c}, !- Source Object
  3,                                      !- Outlet Port
  {175a00f6-3dcd-4983-bc79-5dccd21ff7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04390408-ad8c-4244-b588-a7688e3471cd}, !- Handle
  {09046864-4d4d-4210-b8e5-128ceb523013}, !- Name
  {d4ed8a58-4f47-4683-b799-da3182e8de87}, !- Source Object
  2,                                      !- Outlet Port
  {26ba85db-dfd8-4197-8352-7be1d55157a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {611bc069-94f5-49f1-90c6-ce54ccc3bd57}, !- Handle
  {e9f381c9-e126-485e-a73c-c3c92025912d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5a6183e7-304c-4f5c-b2da-7aa7d4ab33f1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {c8f97bf4-f5be-4a7e-98d9-c13eed568e57}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {4f42284b-0067-482f-8e13-d8f0b0144c14}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {7d786606-2ee2-4776-b7a5-e8c064a96264}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2bcdfc79-2d2d-4e28-b5f4-bf1b72c6d896}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e16db7ce-af8b-452a-b437-ed35e1a3ac01}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {2bcdfc79-2d2d-4e28-b5f4-bf1b72c6d896}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e16db7ce-af8b-452a-b437-ed35e1a3ac01}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {80bd7f36-aa72-4edf-b297-b64f5a21c564}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {0f7243df-9f9b-40ac-85ff-9829ab223db2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {5d943dc1-1864-46aa-9f07-2b65034d0f21}, !- Air Inlet Node Name
  {3def92aa-d14c-4a98-ad5d-55fa3546c82d}, !- Air Outlet Node Name
  {7d786606-2ee2-4776-b7a5-e8c064a96264}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {4f42284b-0067-482f-8e13-d8f0b0144c14}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5d943dc1-1864-46aa-9f07-2b65034d0f21}, !- Handle
  {2c6eea42-ebf0-4206-914d-62b7eb29a4a5}, !- Name
  {b00bab5d-2fbb-4004-b60c-864840744163}, !- Source Object
  3,                                      !- Outlet Port
  {80bd7f36-aa72-4edf-b297-b64f5a21c564}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3def92aa-d14c-4a98-ad5d-55fa3546c82d}, !- Handle
  {1a491a5c-d979-4d7f-ac4b-188a8ee79b7a}, !- Name
  {80bd7f36-aa72-4edf-b297-b64f5a21c564}, !- Source Object
  7,                                      !- Outlet Port
  {9fbf77da-64cb-443f-9dd9-c52a04105f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2cb23ce9-27b6-4a57-b38b-8ba96df246bd}, !- Handle
  Zone Retail Back_Space C  - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {3d833a9b-95a4-41c9-9d5d-37ce647301d6}, !- Air Inlet Node Name
  {1263933e-bf7f-4053-bab0-0084cd6625b2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {80521ee2-95fd-46c2-b4e7-ab039c25d276}, !- Handle
  Zone Retail Back_Space C  - Story Ground Return Air Node, !- Name
  {01d12aa8-9c2a-40f3-af87-83bd8b4fa62c}, !- Inlet Port
  {6633130b-aa45-49d9-aebd-7dc0fbbfddbb}; !- Outlet Port

OS:Connection,
  {d3d440bf-2071-4896-9f19-22b1a8c509d7}, !- Handle
  {471b272a-587f-4233-8970-5161f1f5746b}, !- Name
  {cbfaec54-ef90-4bd2-9e0f-b52e5e7e16c0}, !- Source Object
  3,                                      !- Outlet Port
  {1cbcc96b-f813-460a-8eca-6ccea7e068da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01d12aa8-9c2a-40f3-af87-83bd8b4fa62c}, !- Handle
  {33c0fe9d-e132-4004-928f-fed40edf075a}, !- Name
  {c9c980c8-2c39-47c6-880d-2c8b40debe43}, !- Source Object
  3,                                      !- Outlet Port
  {80521ee2-95fd-46c2-b4e7-ab039c25d276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6633130b-aa45-49d9-aebd-7dc0fbbfddbb}, !- Handle
  {73d3fd21-8f4f-4982-b7e4-812fb80c8aa4}, !- Name
  {80521ee2-95fd-46c2-b4e7-ab039c25d276}, !- Source Object
  3,                                      !- Outlet Port
  {d4ed8a58-4f47-4683-b799-da3182e8de87}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43563ca8-7879-412a-988d-fb292d7d08e0}, !- Handle
  Zone Retail Back_Space C  - Story Ground Direct Air Inlet Air Node, !- Name
  {5c1978c5-8ee5-4842-822d-5238f2cb2f8f}, !- Inlet Port
  {3d833a9b-95a4-41c9-9d5d-37ce647301d6}; !- Outlet Port

OS:Connection,
  {5c1978c5-8ee5-4842-822d-5238f2cb2f8f}, !- Handle
  {bcc9bb8b-32aa-46e6-bcb7-8617145f5dab}, !- Name
  {175a00f6-3dcd-4983-bc79-5dccd21ff7ed}, !- Source Object
  3,                                      !- Outlet Port
  {43563ca8-7879-412a-988d-fb292d7d08e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d833a9b-95a4-41c9-9d5d-37ce647301d6}, !- Handle
  {883b2620-b655-4419-bd70-48320ca3fe64}, !- Name
  {43563ca8-7879-412a-988d-fb292d7d08e0}, !- Source Object
  3,                                      !- Outlet Port
  {2cb23ce9-27b6-4a57-b38b-8ba96df246bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1263933e-bf7f-4053-bab0-0084cd6625b2}, !- Handle
  {e5c1bb5e-c1e6-4ccd-9054-82fc81548d7a}, !- Name
  {2cb23ce9-27b6-4a57-b38b-8ba96df246bd}, !- Source Object
  4,                                      !- Outlet Port
  {cbfaec54-ef90-4bd2-9e0f-b52e5e7e16c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {17f8f013-dd6a-4c57-b474-25356fb7f507}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {9a18a054-7b73-4abf-8dc5-f3f0c1e4ee80}, !- Availability Schedule
  {812ff90d-3f5f-4133-ad7d-e18e5aad9a48}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4fb19957-689b-4ffe-9dd7-b5b224a98c9b}, !- Supply Side Inlet Node Name
  {85571416-7434-4c80-b018-25577b811a3b}, !- Demand Side Outlet Node Name
  {1d8ef852-cced-4a70-a9af-7869b66d7912}, !- Demand Side Inlet Node A
  {e48d5c74-d1c2-435c-b6e7-4e0cbfab4994}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {25201cbd-3cb2-4182-875a-979f20ed8ee0}, !- Demand Mixer Name
  {6fc667c4-f34f-4058-a9f3-dbb61c0236e1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {229bf749-8811-4c9a-8a75-92b3625b893d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Supply Inlet Node, !- Name
  {4fb19957-689b-4ffe-9dd7-b5b224a98c9b}, !- Inlet Port
  {cd31857d-b893-4403-be72-21b4f20a59af}; !- Outlet Port

OS:Node,
  {13192eb3-985a-4513-9015-1d2912cd1660}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Supply Outlet Node, !- Name
  {019bb006-6b2e-4698-80e0-a601c4af92b7}, !- Inlet Port
  {e48d5c74-d1c2-435c-b6e7-4e0cbfab4994}; !- Outlet Port

OS:Connection,
  {4fb19957-689b-4ffe-9dd7-b5b224a98c9b}, !- Handle
  {3639a740-1d1b-4c51-856d-1f4ecc320750}, !- Name
  {17f8f013-dd6a-4c57-b474-25356fb7f507}, !- Source Object
  8,                                      !- Outlet Port
  {229bf749-8811-4c9a-8a75-92b3625b893d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e48d5c74-d1c2-435c-b6e7-4e0cbfab4994}, !- Handle
  {5ced74b3-3501-42e7-98ab-f10efb0f7543}, !- Name
  {13192eb3-985a-4513-9015-1d2912cd1660}, !- Source Object
  3,                                      !- Outlet Port
  {17f8f013-dd6a-4c57-b474-25356fb7f507}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0f688c3a-c77c-4d6b-9eab-5bb0b2586d22}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Demand Inlet Node, !- Name
  {1d8ef852-cced-4a70-a9af-7869b66d7912}, !- Inlet Port
  {67d3a9fa-d41b-4254-ba96-e919df9c9c59}; !- Outlet Port

OS:Node,
  {9a7dcd73-f992-48c5-82d2-e2cac664dbd3}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Demand Outlet Node, !- Name
  {10d05866-781f-4878-a328-1bab8dc47c95}, !- Inlet Port
  {85571416-7434-4c80-b018-25577b811a3b}; !- Outlet Port

OS:Node,
  {e19d52b8-88b7-4b0d-93c1-ff441987977d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {776f00fe-2c4c-4920-9102-70140a200ab6}, !- Inlet Port
  {9da6e8b3-2db7-4cd6-a50f-2b7dac4ca4b6}; !- Outlet Port

OS:Connection,
  {1d8ef852-cced-4a70-a9af-7869b66d7912}, !- Handle
  {1e01a422-c073-446d-afab-03ee4d0be203}, !- Name
  {17f8f013-dd6a-4c57-b474-25356fb7f507}, !- Source Object
  10,                                     !- Outlet Port
  {0f688c3a-c77c-4d6b-9eab-5bb0b2586d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85571416-7434-4c80-b018-25577b811a3b}, !- Handle
  {48bd8a87-e6c0-4af9-8e1f-c31bb85abcc9}, !- Name
  {9a7dcd73-f992-48c5-82d2-e2cac664dbd3}, !- Source Object
  3,                                      !- Outlet Port
  {17f8f013-dd6a-4c57-b474-25356fb7f507}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6fc667c4-f34f-4058-a9f3-dbb61c0236e1}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {67d3a9fa-d41b-4254-ba96-e919df9c9c59}, !- Inlet Node Name
  {d19224cd-04ef-4759-b47c-ce98945eb807}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {25201cbd-3cb2-4182-875a-979f20ed8ee0}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {10d05866-781f-4878-a328-1bab8dc47c95}, !- Outlet Node Name
  {6508b4f0-5f13-4ff1-8c77-fae7410979ed}; !- Inlet Node Name 1

OS:Connection,
  {67d3a9fa-d41b-4254-ba96-e919df9c9c59}, !- Handle
  {2decfb5f-81c3-4fdd-9fe8-7173ae33e113}, !- Name
  {0f688c3a-c77c-4d6b-9eab-5bb0b2586d22}, !- Source Object
  3,                                      !- Outlet Port
  {6fc667c4-f34f-4058-a9f3-dbb61c0236e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d05866-781f-4878-a328-1bab8dc47c95}, !- Handle
  {7f5aadcf-feef-457a-ab82-278c095c8507}, !- Name
  {25201cbd-3cb2-4182-875a-979f20ed8ee0}, !- Source Object
  2,                                      !- Outlet Port
  {9a7dcd73-f992-48c5-82d2-e2cac664dbd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e6dc81eb-2631-4f45-82b8-0223f08c1942}, !- Handle
  {17f8f013-dd6a-4c57-b474-25356fb7f507}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {812ff90d-3f5f-4133-ad7d-e18e5aad9a48}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {589c2373-c8f8-4cd9-a434-94aede0738fa}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {72c39ed4-1c2f-421c-a342-d08000c9ddd1}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {2ab6fb91-1377-4226-9209-a3de40c99274}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5dc44018-948d-443b-b473-2441eb5bbf2d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6de9a1c-17b6-45fc-86bb-18cc4ec034ba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {5dc44018-948d-443b-b473-2441eb5bbf2d}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d6de9a1c-17b6-45fc-86bb-18cc4ec034ba}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8c18efd4-2cc4-4834-9bd8-ab3d556d317e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {d8550a0d-925d-45be-a448-6885e1983946}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {cd31857d-b893-4403-be72-21b4f20a59af}, !- Air Inlet Node Name
  {019bb006-6b2e-4698-80e0-a601c4af92b7}, !- Air Outlet Node Name
  {2ab6fb91-1377-4226-9209-a3de40c99274}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {72c39ed4-1c2f-421c-a342-d08000c9ddd1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cd31857d-b893-4403-be72-21b4f20a59af}, !- Handle
  {b2795227-9e3a-4e20-9127-4c869b02b79c}, !- Name
  {229bf749-8811-4c9a-8a75-92b3625b893d}, !- Source Object
  3,                                      !- Outlet Port
  {8c18efd4-2cc4-4834-9bd8-ab3d556d317e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {019bb006-6b2e-4698-80e0-a601c4af92b7}, !- Handle
  {475faa1f-4aec-4b9a-bc2d-2ee89a4392e0}, !- Name
  {8c18efd4-2cc4-4834-9bd8-ab3d556d317e}, !- Source Object
  7,                                      !- Outlet Port
  {13192eb3-985a-4513-9015-1d2912cd1660}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {32c3ff7b-aff9-4e3f-84bb-6b0983f5a9c7}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {b99ea904-1a2f-4fb0-9373-98ec41d41df0}, !- Air Inlet Node Name
  {776f00fe-2c4c-4920-9102-70140a200ab6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e6bc453-5ac4-40a4-bc00-baa34de1dd5b}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Return Air Node, !- Name
  {c77ed8cd-2fe4-4c77-8170-a8c924d4636f}, !- Inlet Port
  {6508b4f0-5f13-4ff1-8c77-fae7410979ed}; !- Outlet Port

OS:Connection,
  {9da6e8b3-2db7-4cd6-a50f-2b7dac4ca4b6}, !- Handle
  {02fa5e5f-0988-45cd-9aed-7c7357d64777}, !- Name
  {e19d52b8-88b7-4b0d-93c1-ff441987977d}, !- Source Object
  3,                                      !- Outlet Port
  {47159ebd-8573-481c-a71c-4dfd62555113}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c77ed8cd-2fe4-4c77-8170-a8c924d4636f}, !- Handle
  {505ff933-9d7c-4ef2-aa92-b727929fec22}, !- Name
  {92fd0969-7c46-4c3e-8a24-42ab175ceff5}, !- Source Object
  3,                                      !- Outlet Port
  {3e6bc453-5ac4-40a4-bc00-baa34de1dd5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6508b4f0-5f13-4ff1-8c77-fae7410979ed}, !- Handle
  {3bdbe1c9-fa0d-4bf5-93dd-e86d6c0f21dd}, !- Name
  {3e6bc453-5ac4-40a4-bc00-baa34de1dd5b}, !- Source Object
  3,                                      !- Outlet Port
  {25201cbd-3cb2-4182-875a-979f20ed8ee0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18569553-a042-44f3-94cd-d96b2d1cc325}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {d19224cd-04ef-4759-b47c-ce98945eb807}, !- Inlet Port
  {b99ea904-1a2f-4fb0-9373-98ec41d41df0}; !- Outlet Port

OS:Connection,
  {d19224cd-04ef-4759-b47c-ce98945eb807}, !- Handle
  {c0469f63-b1ae-4f0e-bf83-963312a8f7e7}, !- Name
  {6fc667c4-f34f-4058-a9f3-dbb61c0236e1}, !- Source Object
  3,                                      !- Outlet Port
  {18569553-a042-44f3-94cd-d96b2d1cc325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b99ea904-1a2f-4fb0-9373-98ec41d41df0}, !- Handle
  {e0fc72bf-2a41-48c7-90da-0e56c75bf482}, !- Name
  {18569553-a042-44f3-94cd-d96b2d1cc325}, !- Source Object
  3,                                      !- Outlet Port
  {32c3ff7b-aff9-4e3f-84bb-6b0983f5a9c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {776f00fe-2c4c-4920-9102-70140a200ab6}, !- Handle
  {4924ec76-b10f-4236-a115-c89edc7bad07}, !- Name
  {32c3ff7b-aff9-4e3f-84bb-6b0983f5a9c7}, !- Source Object
  4,                                      !- Outlet Port
  {e19d52b8-88b7-4b0d-93c1-ff441987977d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ff3e3ad7-a065-4180-b3c5-1af6252b1c39}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {d81b7da3-5770-49f6-a828-144963e89281}, !- Availability Schedule
  {9b8bf245-e27d-4777-97aa-a4be5b3b4e53}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ef966c65-026e-4b97-ac7b-37abd5fc35c3}, !- Supply Side Inlet Node Name
  {189a204c-cb34-4b5e-855a-10f809417b85}, !- Demand Side Outlet Node Name
  {54fade11-1a5c-414f-b57b-3e8590988bf6}, !- Demand Side Inlet Node A
  {24213a12-4786-4250-8361-78677971e222}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b37f1df0-26bf-4644-a965-edac5a8a83ec}, !- Demand Mixer Name
  {37ec567b-e8d3-47c0-b845-2d6bb9e425c8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {112a6b85-7aab-4b30-807e-8d6b659c7a52}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace Supply Inlet Node, !- Name
  {ef966c65-026e-4b97-ac7b-37abd5fc35c3}, !- Inlet Port
  {bf43f076-6a75-4f7a-b5dc-d4d52a56dd2d}; !- Outlet Port

OS:Node,
  {1f5ad3a4-9d02-4355-b3d5-e541fd3ba575}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace Supply Outlet Node, !- Name
  {3bf40524-6d72-46d9-ade4-94690cde1f49}, !- Inlet Port
  {24213a12-4786-4250-8361-78677971e222}; !- Outlet Port

OS:Connection,
  {ef966c65-026e-4b97-ac7b-37abd5fc35c3}, !- Handle
  {568245dc-e9b3-4a0c-a3f0-fbcb59e42e9f}, !- Name
  {ff3e3ad7-a065-4180-b3c5-1af6252b1c39}, !- Source Object
  8,                                      !- Outlet Port
  {112a6b85-7aab-4b30-807e-8d6b659c7a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24213a12-4786-4250-8361-78677971e222}, !- Handle
  {70235293-7912-47d3-9233-f5b6544fad5e}, !- Name
  {1f5ad3a4-9d02-4355-b3d5-e541fd3ba575}, !- Source Object
  3,                                      !- Outlet Port
  {ff3e3ad7-a065-4180-b3c5-1af6252b1c39}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {566f1f3a-30bd-4b44-91d5-6171d3909223}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace Demand Inlet Node, !- Name
  {54fade11-1a5c-414f-b57b-3e8590988bf6}, !- Inlet Port
  {454d01ee-2b81-419f-8bcd-a8938620a352}; !- Outlet Port

OS:Node,
  {633bf1d3-429c-477a-9bf4-7c15527e519d}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace Demand Outlet Node, !- Name
  {2d9332a6-fa8c-4a50-854b-aeb03c1cdfc0}, !- Inlet Port
  {189a204c-cb34-4b5e-855a-10f809417b85}; !- Outlet Port

OS:Node,
  {ff9b3c78-d232-4a77-b431-0e88a5fd1b80}, !- Handle
  Zone Retail Entry A  - Story Ground Direct Air Outlet Air Node, !- Name
  {19824966-9396-4f3d-bc68-86f43e91fb69}, !- Inlet Port
  {00f744ae-40a9-450b-abd4-6549ad52f0ce}; !- Outlet Port

OS:Connection,
  {54fade11-1a5c-414f-b57b-3e8590988bf6}, !- Handle
  {3205592f-8e4d-4979-9ceb-7645b30d8a1b}, !- Name
  {ff3e3ad7-a065-4180-b3c5-1af6252b1c39}, !- Source Object
  10,                                     !- Outlet Port
  {566f1f3a-30bd-4b44-91d5-6171d3909223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {189a204c-cb34-4b5e-855a-10f809417b85}, !- Handle
  {e446dab7-7454-4cf8-ad16-1247fb7c13d6}, !- Name
  {633bf1d3-429c-477a-9bf4-7c15527e519d}, !- Source Object
  3,                                      !- Outlet Port
  {ff3e3ad7-a065-4180-b3c5-1af6252b1c39}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {37ec567b-e8d3-47c0-b845-2d6bb9e425c8}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {454d01ee-2b81-419f-8bcd-a8938620a352}, !- Inlet Node Name
  {2c3b5780-543f-47df-9496-c82f2e37b365}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b37f1df0-26bf-4644-a965-edac5a8a83ec}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {2d9332a6-fa8c-4a50-854b-aeb03c1cdfc0}, !- Outlet Node Name
  {b9d456c0-96ea-4f71-ba2d-ca705e2f2b94}; !- Inlet Node Name 1

OS:Connection,
  {454d01ee-2b81-419f-8bcd-a8938620a352}, !- Handle
  {a66e5936-37dd-4318-b109-996ca815f34b}, !- Name
  {566f1f3a-30bd-4b44-91d5-6171d3909223}, !- Source Object
  3,                                      !- Outlet Port
  {37ec567b-e8d3-47c0-b845-2d6bb9e425c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d9332a6-fa8c-4a50-854b-aeb03c1cdfc0}, !- Handle
  {fd6a4f37-0006-459e-b767-fb09ba7c1827}, !- Name
  {b37f1df0-26bf-4644-a965-edac5a8a83ec}, !- Source Object
  2,                                      !- Outlet Port
  {633bf1d3-429c-477a-9bf4-7c15527e519d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {01cdde01-4ced-414e-88ac-195aa63d0ce8}, !- Handle
  {ff3e3ad7-a065-4180-b3c5-1af6252b1c39}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9b8bf245-e27d-4777-97aa-a4be5b3b4e53}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {6ee322a2-8352-4e14-80ca-42111cdc0870}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {f8879e1e-8df3-4061-8fa9-f4156d417e80}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {42ae6e3b-7ff5-493a-a256-39dd94b7d0ea}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5ab37164-a8a8-4a83-b931-c7a6e26d7816}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {51ecb85e-267c-4f8e-82aa-e48372122396}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {5ab37164-a8a8-4a83-b931-c7a6e26d7816}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {51ecb85e-267c-4f8e-82aa-e48372122396}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a9ada6dd-11b9-4ff0-85b6-246346fae31f}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {c426afb3-b2c7-48f2-ab1f-fe360f99e94d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {bf43f076-6a75-4f7a-b5dc-d4d52a56dd2d}, !- Air Inlet Node Name
  {3bf40524-6d72-46d9-ade4-94690cde1f49}, !- Air Outlet Node Name
  {42ae6e3b-7ff5-493a-a256-39dd94b7d0ea}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {f8879e1e-8df3-4061-8fa9-f4156d417e80}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bf43f076-6a75-4f7a-b5dc-d4d52a56dd2d}, !- Handle
  {4e47ff6e-93f6-4621-a3e8-063eff2c3f75}, !- Name
  {112a6b85-7aab-4b30-807e-8d6b659c7a52}, !- Source Object
  3,                                      !- Outlet Port
  {a9ada6dd-11b9-4ff0-85b6-246346fae31f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3bf40524-6d72-46d9-ade4-94690cde1f49}, !- Handle
  {b51288a2-a9e8-4e9c-9bf3-a5d3e1512dd9}, !- Name
  {a9ada6dd-11b9-4ff0-85b6-246346fae31f}, !- Source Object
  7,                                      !- Outlet Port
  {1f5ad3a4-9d02-4355-b3d5-e541fd3ba575}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {efc73428-61e7-4c48-8e45-308b00b735da}, !- Handle
  Zone Retail Entry A  - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {ab71adf4-d431-4e7b-969c-5ccb236f3920}, !- Air Inlet Node Name
  {19824966-9396-4f3d-bc68-86f43e91fb69}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3ffb662-916d-41ef-b56b-baf3baa294a6}, !- Handle
  Zone Retail Entry A  - Story Ground Return Air Node, !- Name
  {bb479236-27b8-4e54-afa6-afb0fa6e289a}, !- Inlet Port
  {b9d456c0-96ea-4f71-ba2d-ca705e2f2b94}; !- Outlet Port

OS:Connection,
  {00f744ae-40a9-450b-abd4-6549ad52f0ce}, !- Handle
  {912f0f1a-77e0-4c22-859d-4cd45d323fb6}, !- Name
  {ff9b3c78-d232-4a77-b431-0e88a5fd1b80}, !- Source Object
  3,                                      !- Outlet Port
  {ae8f7983-8445-47d8-890b-08f899962b27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb479236-27b8-4e54-afa6-afb0fa6e289a}, !- Handle
  {cb1fc8d6-cdd4-4961-924a-987d15006604}, !- Name
  {8616a05b-defc-4c4b-8d76-eebf32339351}, !- Source Object
  3,                                      !- Outlet Port
  {c3ffb662-916d-41ef-b56b-baf3baa294a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d456c0-96ea-4f71-ba2d-ca705e2f2b94}, !- Handle
  {b08181a2-9cc4-41b2-a53e-b5205f3506c3}, !- Name
  {c3ffb662-916d-41ef-b56b-baf3baa294a6}, !- Source Object
  3,                                      !- Outlet Port
  {b37f1df0-26bf-4644-a965-edac5a8a83ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b204e72-599f-4a37-893d-018d07fa882e}, !- Handle
  Zone Retail Entry A  - Story Ground Direct Air Inlet Air Node, !- Name
  {2c3b5780-543f-47df-9496-c82f2e37b365}, !- Inlet Port
  {ab71adf4-d431-4e7b-969c-5ccb236f3920}; !- Outlet Port

OS:Connection,
  {2c3b5780-543f-47df-9496-c82f2e37b365}, !- Handle
  {3f7d6d0a-9494-4240-bbe1-d0100746e8eb}, !- Name
  {37ec567b-e8d3-47c0-b845-2d6bb9e425c8}, !- Source Object
  3,                                      !- Outlet Port
  {7b204e72-599f-4a37-893d-018d07fa882e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab71adf4-d431-4e7b-969c-5ccb236f3920}, !- Handle
  {465507cc-c9de-4953-968f-ea039729dd85}, !- Name
  {7b204e72-599f-4a37-893d-018d07fa882e}, !- Source Object
  3,                                      !- Outlet Port
  {efc73428-61e7-4c48-8e45-308b00b735da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19824966-9396-4f3d-bc68-86f43e91fb69}, !- Handle
  {e299aa41-d1e9-4854-a250-1b1b7d01e785}, !- Name
  {efc73428-61e7-4c48-8e45-308b00b735da}, !- Source Object
  4,                                      !- Outlet Port
  {ff9b3c78-d232-4a77-b431-0e88a5fd1b80}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6429064a-f33f-4f45-9f5c-f17d598e6af2}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {a0ec5385-e81a-4435-97d4-ae3e072791b0}, !- Availability Schedule
  {3faa91cc-4c63-4fb9-bd72-938ac56c9e9c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3e920d5c-5da6-4b0e-a8bf-7762850000c4}, !- Supply Side Inlet Node Name
  {a531ac43-bc37-42d2-8bf8-1f0d57093b5f}, !- Demand Side Outlet Node Name
  {7fba2fdc-71d6-46cd-b7cb-2277e70248a4}, !- Demand Side Inlet Node A
  {10ffd85d-9f69-4165-8e27-26ef76658750}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {12482579-2431-4f17-a2f9-9f16c62f5b9b}, !- Demand Mixer Name
  {512e5a96-daa8-4e42-97e5-420fa9ec2bc8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6787f07e-78ce-49a3-8641-5eafb33f3a1e}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace Supply Inlet Node, !- Name
  {3e920d5c-5da6-4b0e-a8bf-7762850000c4}, !- Inlet Port
  {65f7b37d-b9b2-4c8b-9ecd-d1fd3657b133}; !- Outlet Port

OS:Node,
  {7ed8ff16-338c-4228-9be5-bd34616a886a}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace Supply Outlet Node, !- Name
  {76fc399b-9ddc-4920-92fc-95abaea7f115}, !- Inlet Port
  {10ffd85d-9f69-4165-8e27-26ef76658750}; !- Outlet Port

OS:Connection,
  {3e920d5c-5da6-4b0e-a8bf-7762850000c4}, !- Handle
  {eb53d95d-b254-4f12-92d5-aac496132f39}, !- Name
  {6429064a-f33f-4f45-9f5c-f17d598e6af2}, !- Source Object
  8,                                      !- Outlet Port
  {6787f07e-78ce-49a3-8641-5eafb33f3a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ffd85d-9f69-4165-8e27-26ef76658750}, !- Handle
  {66354e6e-6aa7-4bb0-8811-30e52073fd5d}, !- Name
  {7ed8ff16-338c-4228-9be5-bd34616a886a}, !- Source Object
  3,                                      !- Outlet Port
  {6429064a-f33f-4f45-9f5c-f17d598e6af2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0df4fd91-b77d-4514-96cd-05fa3c7dbbdb}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace Demand Inlet Node, !- Name
  {7fba2fdc-71d6-46cd-b7cb-2277e70248a4}, !- Inlet Port
  {84bb61e4-f0c8-4511-b943-332ccba73de9}; !- Outlet Port

OS:Node,
  {7099e8cb-0753-4eff-a694-563901e693f7}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace Demand Outlet Node, !- Name
  {52c110d8-9306-43a4-8a89-5ba614340767}, !- Inlet Port
  {a531ac43-bc37-42d2-8bf8-1f0d57093b5f}; !- Outlet Port

OS:Node,
  {c88bc162-2dc0-455a-876e-82b76136210a}, !- Handle
  Zone Retail Entry B  - Story Ground Direct Air Outlet Air Node, !- Name
  {57f93494-0a14-40e7-9225-69cdfaa8baf2}, !- Inlet Port
  {3a0c4ecb-ad9d-4d81-b3ca-c067be4e4d26}; !- Outlet Port

OS:Connection,
  {7fba2fdc-71d6-46cd-b7cb-2277e70248a4}, !- Handle
  {9132cd6b-d886-46ca-b967-73b2fb432527}, !- Name
  {6429064a-f33f-4f45-9f5c-f17d598e6af2}, !- Source Object
  10,                                     !- Outlet Port
  {0df4fd91-b77d-4514-96cd-05fa3c7dbbdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a531ac43-bc37-42d2-8bf8-1f0d57093b5f}, !- Handle
  {7fc073f1-461f-4550-840d-2a0044741f70}, !- Name
  {7099e8cb-0753-4eff-a694-563901e693f7}, !- Source Object
  3,                                      !- Outlet Port
  {6429064a-f33f-4f45-9f5c-f17d598e6af2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {512e5a96-daa8-4e42-97e5-420fa9ec2bc8}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {84bb61e4-f0c8-4511-b943-332ccba73de9}, !- Inlet Node Name
  {adff007f-9552-4fec-8601-364f18f6d0ff}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {12482579-2431-4f17-a2f9-9f16c62f5b9b}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {52c110d8-9306-43a4-8a89-5ba614340767}, !- Outlet Node Name
  {a037380a-fafd-48e2-b3bc-4173b2700a33}; !- Inlet Node Name 1

OS:Connection,
  {84bb61e4-f0c8-4511-b943-332ccba73de9}, !- Handle
  {1a661d56-9bb7-4c7e-8084-e7ef9c410435}, !- Name
  {0df4fd91-b77d-4514-96cd-05fa3c7dbbdb}, !- Source Object
  3,                                      !- Outlet Port
  {512e5a96-daa8-4e42-97e5-420fa9ec2bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c110d8-9306-43a4-8a89-5ba614340767}, !- Handle
  {5dca3bdc-7459-48ee-8229-549194b24f7b}, !- Name
  {12482579-2431-4f17-a2f9-9f16c62f5b9b}, !- Source Object
  2,                                      !- Outlet Port
  {7099e8cb-0753-4eff-a694-563901e693f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ad845a7-0166-46e2-957b-6fde6a108d90}, !- Handle
  {6429064a-f33f-4f45-9f5c-f17d598e6af2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3faa91cc-4c63-4fb9-bd72-938ac56c9e9c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {90a4c47a-649e-44a0-94db-b6b871a40d13}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {035e8229-52f9-4d4c-a05e-e1e9f73310c7}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {b67161a3-1188-4773-9b6a-4c54c141bdab}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab465d00-b622-41ea-b833-055459bb38de}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cb9f2c3b-08eb-4a34-894a-0fe11d70e951}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {ab465d00-b622-41ea-b833-055459bb38de}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cb9f2c3b-08eb-4a34-894a-0fe11d70e951}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {42033a8b-dd0f-4247-a6d6-f774946bbf0f}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {da3e18cb-db77-4a87-8ca9-e8c4a4d436b6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {65f7b37d-b9b2-4c8b-9ecd-d1fd3657b133}, !- Air Inlet Node Name
  {76fc399b-9ddc-4920-92fc-95abaea7f115}, !- Air Outlet Node Name
  {b67161a3-1188-4773-9b6a-4c54c141bdab}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {035e8229-52f9-4d4c-a05e-e1e9f73310c7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {65f7b37d-b9b2-4c8b-9ecd-d1fd3657b133}, !- Handle
  {a9e234f3-3cb3-4940-9518-3d112a659ed6}, !- Name
  {6787f07e-78ce-49a3-8641-5eafb33f3a1e}, !- Source Object
  3,                                      !- Outlet Port
  {42033a8b-dd0f-4247-a6d6-f774946bbf0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {76fc399b-9ddc-4920-92fc-95abaea7f115}, !- Handle
  {3f7f7e04-d6a0-412d-bd20-0b1f7f10eeb0}, !- Name
  {42033a8b-dd0f-4247-a6d6-f774946bbf0f}, !- Source Object
  7,                                      !- Outlet Port
  {7ed8ff16-338c-4228-9be5-bd34616a886a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {81af3d8e-e13d-44fd-a25b-0b9f9fcf8853}, !- Handle
  Zone Retail Entry B  - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {20772727-65cb-4c24-876c-f879135539d2}, !- Air Inlet Node Name
  {57f93494-0a14-40e7-9225-69cdfaa8baf2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {16edaa79-6220-4bd3-8cdc-b96e9d617226}, !- Handle
  Zone Retail Entry B  - Story Ground Return Air Node, !- Name
  {4dcf1412-8a45-4417-9975-bb0a19c327f2}, !- Inlet Port
  {a037380a-fafd-48e2-b3bc-4173b2700a33}; !- Outlet Port

OS:Connection,
  {3a0c4ecb-ad9d-4d81-b3ca-c067be4e4d26}, !- Handle
  {05b42975-0170-4ec4-aa56-de03629a7e9c}, !- Name
  {c88bc162-2dc0-455a-876e-82b76136210a}, !- Source Object
  3,                                      !- Outlet Port
  {d1190a2d-000b-4bf4-b8bb-0ad594f190e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dcf1412-8a45-4417-9975-bb0a19c327f2}, !- Handle
  {08727b47-0f02-4401-add7-f2b5772f41b1}, !- Name
  {de314767-2e9a-40be-8690-ff3b3616f3a4}, !- Source Object
  3,                                      !- Outlet Port
  {16edaa79-6220-4bd3-8cdc-b96e9d617226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a037380a-fafd-48e2-b3bc-4173b2700a33}, !- Handle
  {502cfd16-297b-4ac9-bfcb-358ed438d21a}, !- Name
  {16edaa79-6220-4bd3-8cdc-b96e9d617226}, !- Source Object
  3,                                      !- Outlet Port
  {12482579-2431-4f17-a2f9-9f16c62f5b9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0414527d-3f4d-466d-a823-12826c01c422}, !- Handle
  Zone Retail Entry B  - Story Ground Direct Air Inlet Air Node, !- Name
  {adff007f-9552-4fec-8601-364f18f6d0ff}, !- Inlet Port
  {20772727-65cb-4c24-876c-f879135539d2}; !- Outlet Port

OS:Connection,
  {adff007f-9552-4fec-8601-364f18f6d0ff}, !- Handle
  {1b0e6617-06c4-45fa-93ae-a8cd7894bc2d}, !- Name
  {512e5a96-daa8-4e42-97e5-420fa9ec2bc8}, !- Source Object
  3,                                      !- Outlet Port
  {0414527d-3f4d-466d-a823-12826c01c422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20772727-65cb-4c24-876c-f879135539d2}, !- Handle
  {16a4cf74-d5bc-43de-9f37-a9ec278dd60d}, !- Name
  {0414527d-3f4d-466d-a823-12826c01c422}, !- Source Object
  3,                                      !- Outlet Port
  {81af3d8e-e13d-44fd-a25b-0b9f9fcf8853}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57f93494-0a14-40e7-9225-69cdfaa8baf2}, !- Handle
  {d7a39355-3942-4803-bfa9-1d5ae36f9ad7}, !- Name
  {81af3d8e-e13d-44fd-a25b-0b9f9fcf8853}, !- Source Object
  4,                                      !- Outlet Port
  {c88bc162-2dc0-455a-876e-82b76136210a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {001bb313-4b1e-45ff-89f3-46dace83886f}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {f31d92a4-4145-4a18-8c71-88b3dcf9a417}, !- Availability Schedule
  {49021d65-5aa6-4261-94c9-e491384382ab}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {82ebe0b4-7473-4c5a-af1f-92b1aa222020}, !- Supply Side Inlet Node Name
  {9402ea0e-14e9-47af-8f31-984e600c6e42}, !- Demand Side Outlet Node Name
  {d515a0ad-9f42-4d86-998f-e743912220cf}, !- Demand Side Inlet Node A
  {0e1bf372-1613-49d8-b32b-66718519de7b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f6d4a444-8842-4983-bebb-4fa746ba534c}, !- Demand Mixer Name
  {d1d0add9-4528-42ee-87d9-1caec890ca33}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c365b96d-ff21-43e0-826b-3f6b1c85768a}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace Supply Inlet Node, !- Name
  {82ebe0b4-7473-4c5a-af1f-92b1aa222020}, !- Inlet Port
  {91855118-7457-418a-a46e-62c10c04bd05}; !- Outlet Port

OS:Node,
  {0503f5a1-cfdb-4346-b87d-dc50ba77b675}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace Supply Outlet Node, !- Name
  {628ee841-8843-43b4-b306-32f884651a2c}, !- Inlet Port
  {0e1bf372-1613-49d8-b32b-66718519de7b}; !- Outlet Port

OS:Connection,
  {82ebe0b4-7473-4c5a-af1f-92b1aa222020}, !- Handle
  {c0ee4cf1-4c38-4fec-a029-5909570cb661}, !- Name
  {001bb313-4b1e-45ff-89f3-46dace83886f}, !- Source Object
  8,                                      !- Outlet Port
  {c365b96d-ff21-43e0-826b-3f6b1c85768a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e1bf372-1613-49d8-b32b-66718519de7b}, !- Handle
  {5322fa9e-d4cc-46b6-bd69-c21260e3eae8}, !- Name
  {0503f5a1-cfdb-4346-b87d-dc50ba77b675}, !- Source Object
  3,                                      !- Outlet Port
  {001bb313-4b1e-45ff-89f3-46dace83886f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5e77d3f2-5af0-4e5d-8ca3-519d89ab1fc0}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace Demand Inlet Node, !- Name
  {d515a0ad-9f42-4d86-998f-e743912220cf}, !- Inlet Port
  {90d62df3-96e6-48e1-9e7e-08f0f6436e2d}; !- Outlet Port

OS:Node,
  {fa98641c-de30-46c1-b496-ba32f54b661d}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace Demand Outlet Node, !- Name
  {fbd15f76-61c5-40f5-afdb-b7a554ffe5b6}, !- Inlet Port
  {9402ea0e-14e9-47af-8f31-984e600c6e42}; !- Outlet Port

OS:Node,
  {cec3bef3-0019-46df-9971-9abbe48a9f2c}, !- Handle
  Zone Retail Entry C  - Story Ground Direct Air Outlet Air Node, !- Name
  {c4d5cc95-5de2-4c0a-a8da-a34bb4389d75}, !- Inlet Port
  {d596cd5c-6262-4c0d-bd8b-0f6067b8c5b1}; !- Outlet Port

OS:Connection,
  {d515a0ad-9f42-4d86-998f-e743912220cf}, !- Handle
  {a4559f31-9a74-4ccf-9ae8-5f69e6d056b1}, !- Name
  {001bb313-4b1e-45ff-89f3-46dace83886f}, !- Source Object
  10,                                     !- Outlet Port
  {5e77d3f2-5af0-4e5d-8ca3-519d89ab1fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9402ea0e-14e9-47af-8f31-984e600c6e42}, !- Handle
  {efddd42a-5dbd-49b6-8815-16f3ff032265}, !- Name
  {fa98641c-de30-46c1-b496-ba32f54b661d}, !- Source Object
  3,                                      !- Outlet Port
  {001bb313-4b1e-45ff-89f3-46dace83886f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d1d0add9-4528-42ee-87d9-1caec890ca33}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {90d62df3-96e6-48e1-9e7e-08f0f6436e2d}, !- Inlet Node Name
  {e23766b4-0db6-4a72-9771-afe7b92b83a0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f6d4a444-8842-4983-bebb-4fa746ba534c}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {fbd15f76-61c5-40f5-afdb-b7a554ffe5b6}, !- Outlet Node Name
  {6782b3d4-99c1-4bd0-b770-0a2e6593b369}; !- Inlet Node Name 1

OS:Connection,
  {90d62df3-96e6-48e1-9e7e-08f0f6436e2d}, !- Handle
  {e4431fcb-a5ed-479e-aea8-b313f0145f4a}, !- Name
  {5e77d3f2-5af0-4e5d-8ca3-519d89ab1fc0}, !- Source Object
  3,                                      !- Outlet Port
  {d1d0add9-4528-42ee-87d9-1caec890ca33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd15f76-61c5-40f5-afdb-b7a554ffe5b6}, !- Handle
  {b80a2ee0-bb3c-4d1d-8d00-3736ad957f56}, !- Name
  {f6d4a444-8842-4983-bebb-4fa746ba534c}, !- Source Object
  2,                                      !- Outlet Port
  {fa98641c-de30-46c1-b496-ba32f54b661d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b4661b5-a9b8-4d7d-a8f0-b7618a09db4b}, !- Handle
  {001bb313-4b1e-45ff-89f3-46dace83886f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {49021d65-5aa6-4261-94c9-e491384382ab}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {29f2df47-62ae-454d-a72f-85a63f1dbb4b}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {751cefd0-2748-465a-ac31-63dfda036764}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {42f58d13-3da3-4057-8b35-391e8ac9375b}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {23175a75-bc89-496c-a52e-a5feee9bca64}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9a1f1eb0-05b6-4cd1-8322-74829159b9d0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {23175a75-bc89-496c-a52e-a5feee9bca64}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9a1f1eb0-05b6-4cd1-8322-74829159b9d0}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e517f059-2057-44bd-8421-5b1f8995d68e}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {aa3a2425-a975-4aba-9d60-accec943f314}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {91855118-7457-418a-a46e-62c10c04bd05}, !- Air Inlet Node Name
  {628ee841-8843-43b4-b306-32f884651a2c}, !- Air Outlet Node Name
  {42f58d13-3da3-4057-8b35-391e8ac9375b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {751cefd0-2748-465a-ac31-63dfda036764}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {91855118-7457-418a-a46e-62c10c04bd05}, !- Handle
  {534539c0-d689-42d4-8500-486d6d03a83b}, !- Name
  {c365b96d-ff21-43e0-826b-3f6b1c85768a}, !- Source Object
  3,                                      !- Outlet Port
  {e517f059-2057-44bd-8421-5b1f8995d68e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {628ee841-8843-43b4-b306-32f884651a2c}, !- Handle
  {3ac700e6-b42f-4e6f-807f-b7b5d824d7ec}, !- Name
  {e517f059-2057-44bd-8421-5b1f8995d68e}, !- Source Object
  7,                                      !- Outlet Port
  {0503f5a1-cfdb-4346-b87d-dc50ba77b675}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d397abb-c129-4770-be48-f5d5dd429c08}, !- Handle
  Zone Retail Entry C  - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {ab9a01b2-5ede-47d9-863c-7fe1427994af}, !- Air Inlet Node Name
  {c4d5cc95-5de2-4c0a-a8da-a34bb4389d75}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99076fd9-1a6b-4767-8acd-2990e804d480}, !- Handle
  Zone Retail Entry C  - Story Ground Return Air Node, !- Name
  {dbbcdac2-bdb6-40f1-b623-35d6ca2038e5}, !- Inlet Port
  {6782b3d4-99c1-4bd0-b770-0a2e6593b369}; !- Outlet Port

OS:Connection,
  {d596cd5c-6262-4c0d-bd8b-0f6067b8c5b1}, !- Handle
  {231da3ae-41f3-44ca-9b67-fb72bcc87550}, !- Name
  {cec3bef3-0019-46df-9971-9abbe48a9f2c}, !- Source Object
  3,                                      !- Outlet Port
  {ce33e9bb-7e5d-4fc7-81e4-5dbe5d1c6c19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbbcdac2-bdb6-40f1-b623-35d6ca2038e5}, !- Handle
  {76fb1e60-daa1-41a9-be06-1c4e1d66340c}, !- Name
  {94dbfa05-8e06-43b5-865f-8cd320dd36ca}, !- Source Object
  3,                                      !- Outlet Port
  {99076fd9-1a6b-4767-8acd-2990e804d480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6782b3d4-99c1-4bd0-b770-0a2e6593b369}, !- Handle
  {ee8fe417-9b23-4faf-9ad1-a0dbb7dafb96}, !- Name
  {99076fd9-1a6b-4767-8acd-2990e804d480}, !- Source Object
  3,                                      !- Outlet Port
  {f6d4a444-8842-4983-bebb-4fa746ba534c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72616547-2011-4355-acf5-b6b4473a7126}, !- Handle
  Zone Retail Entry C  - Story Ground Direct Air Inlet Air Node, !- Name
  {e23766b4-0db6-4a72-9771-afe7b92b83a0}, !- Inlet Port
  {ab9a01b2-5ede-47d9-863c-7fe1427994af}; !- Outlet Port

OS:Connection,
  {e23766b4-0db6-4a72-9771-afe7b92b83a0}, !- Handle
  {43a69084-c28a-437f-95c9-762ca80c228b}, !- Name
  {d1d0add9-4528-42ee-87d9-1caec890ca33}, !- Source Object
  3,                                      !- Outlet Port
  {72616547-2011-4355-acf5-b6b4473a7126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9a01b2-5ede-47d9-863c-7fe1427994af}, !- Handle
  {6ee6d1f9-00c5-4ab2-bc8f-914bc05475e1}, !- Name
  {72616547-2011-4355-acf5-b6b4473a7126}, !- Source Object
  3,                                      !- Outlet Port
  {1d397abb-c129-4770-be48-f5d5dd429c08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4d5cc95-5de2-4c0a-a8da-a34bb4389d75}, !- Handle
  {285a8501-9961-4bbe-ad51-f97376e6e778}, !- Name
  {1d397abb-c129-4770-be48-f5d5dd429c08}, !- Source Object
  4,                                      !- Outlet Port
  {cec3bef3-0019-46df-9971-9abbe48a9f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d9522c99-a7a9-4a9e-a124-4457250fccfb}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {d5043dda-2f4b-48ff-9c23-29547ca3d8a2}, !- Availability Schedule
  {1fa7e1b5-405a-4e12-b480-f15408167d87}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9e8738c8-19b4-44da-9135-f805732e2047}, !- Supply Side Inlet Node Name
  {27a7d721-9a53-489d-96e7-1fb8b28fef88}, !- Demand Side Outlet Node Name
  {e9c6c3ba-4db9-417c-994c-9de8ae3763a8}, !- Demand Side Inlet Node A
  {43170bf3-eb99-4d1f-a7c5-f1e01bb96911}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {98de869c-4779-45d5-a1f9-34734af0fd16}, !- Demand Mixer Name
  {805d6fbc-d4ae-4d25-b766-05d905e65c62}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3e8a65cd-dba8-471f-bc28-4e7d7b2ca8ae}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Supply Inlet Node, !- Name
  {9e8738c8-19b4-44da-9135-f805732e2047}, !- Inlet Port
  {79e0dd0a-5e3d-4812-b8f2-3115c381a43d}; !- Outlet Port

OS:Node,
  {664d56fa-3145-495f-bf41-3d3d9b6bb192}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Supply Outlet Node, !- Name
  {82a35084-a489-41ae-bb8c-cd2da647dd90}, !- Inlet Port
  {43170bf3-eb99-4d1f-a7c5-f1e01bb96911}; !- Outlet Port

OS:Connection,
  {9e8738c8-19b4-44da-9135-f805732e2047}, !- Handle
  {8f6b818f-031d-44c3-a55a-ad2b5d63a8f4}, !- Name
  {d9522c99-a7a9-4a9e-a124-4457250fccfb}, !- Source Object
  8,                                      !- Outlet Port
  {3e8a65cd-dba8-471f-bc28-4e7d7b2ca8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43170bf3-eb99-4d1f-a7c5-f1e01bb96911}, !- Handle
  {9f3eb986-7080-426b-a118-db62fbab5af0}, !- Name
  {664d56fa-3145-495f-bf41-3d3d9b6bb192}, !- Source Object
  3,                                      !- Outlet Port
  {d9522c99-a7a9-4a9e-a124-4457250fccfb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {89737695-d317-4282-801d-b4b0ab5024e4}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Demand Inlet Node, !- Name
  {e9c6c3ba-4db9-417c-994c-9de8ae3763a8}, !- Inlet Port
  {23984312-9b55-44ef-a8be-330dc3a379e9}; !- Outlet Port

OS:Node,
  {c52998e9-85e9-49ba-95d6-de21dab50f85}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Demand Outlet Node, !- Name
  {533e0abc-a3c7-486d-8722-11f82bc3f46c}, !- Inlet Port
  {27a7d721-9a53-489d-96e7-1fb8b28fef88}; !- Outlet Port

OS:Node,
  {90e96a0e-6e36-46d5-a051-f920d52b490e}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Direct Air Outlet Air Node, !- Name
  {c932062f-7f49-424f-8217-c09a35f1f67e}, !- Inlet Port
  {d175fed1-be85-4d51-b354-56d533c5d3b3}; !- Outlet Port

OS:Connection,
  {e9c6c3ba-4db9-417c-994c-9de8ae3763a8}, !- Handle
  {e6fedda4-37f5-47fe-adb4-bc006e4e7ff2}, !- Name
  {d9522c99-a7a9-4a9e-a124-4457250fccfb}, !- Source Object
  10,                                     !- Outlet Port
  {89737695-d317-4282-801d-b4b0ab5024e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a7d721-9a53-489d-96e7-1fb8b28fef88}, !- Handle
  {eeb72c3d-05bd-4bbe-9ee6-af1e726f9d0e}, !- Name
  {c52998e9-85e9-49ba-95d6-de21dab50f85}, !- Source Object
  3,                                      !- Outlet Port
  {d9522c99-a7a9-4a9e-a124-4457250fccfb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {805d6fbc-d4ae-4d25-b766-05d905e65c62}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {23984312-9b55-44ef-a8be-330dc3a379e9}, !- Inlet Node Name
  {9444d946-7295-4ccd-93b4-39687f5144e2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {98de869c-4779-45d5-a1f9-34734af0fd16}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {533e0abc-a3c7-486d-8722-11f82bc3f46c}, !- Outlet Node Name
  {daaa82c5-6de7-43c3-b630-dbd1112f6ee1}; !- Inlet Node Name 1

OS:Connection,
  {23984312-9b55-44ef-a8be-330dc3a379e9}, !- Handle
  {64a469c6-5a4a-4677-9e79-08fa52ce7790}, !- Name
  {89737695-d317-4282-801d-b4b0ab5024e4}, !- Source Object
  3,                                      !- Outlet Port
  {805d6fbc-d4ae-4d25-b766-05d905e65c62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533e0abc-a3c7-486d-8722-11f82bc3f46c}, !- Handle
  {ddcf1b63-23dd-4c25-9d82-82f9fd943c96}, !- Name
  {98de869c-4779-45d5-a1f9-34734af0fd16}, !- Source Object
  2,                                      !- Outlet Port
  {c52998e9-85e9-49ba-95d6-de21dab50f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {80d8eefd-2402-470d-b73d-5f9ea25292f7}, !- Handle
  {d9522c99-a7a9-4a9e-a124-4457250fccfb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1fa7e1b5-405a-4e12-b480-f15408167d87}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {2322b9bc-8aaa-41e1-a0c9-48b7c323dc42}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {6239516b-5900-45e2-a6d5-f46888533a00}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {3be385a6-437f-45e4-89cd-9ce1455b2990}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d330fbaa-50df-4867-804f-7495147a5121}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0eb3089a-1b3c-485f-8b71-25b71b20051b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {d330fbaa-50df-4867-804f-7495147a5121}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0eb3089a-1b3c-485f-8b71-25b71b20051b}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {79b9f213-e430-4780-bc19-7eede10af1d7}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {e3602111-05ae-4497-88ed-5cd7ee302285}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {79e0dd0a-5e3d-4812-b8f2-3115c381a43d}, !- Air Inlet Node Name
  {82a35084-a489-41ae-bb8c-cd2da647dd90}, !- Air Outlet Node Name
  {3be385a6-437f-45e4-89cd-9ce1455b2990}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {6239516b-5900-45e2-a6d5-f46888533a00}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {79e0dd0a-5e3d-4812-b8f2-3115c381a43d}, !- Handle
  {4e86acb5-e2ce-48a1-b1a5-49e8fe9e1449}, !- Name
  {3e8a65cd-dba8-471f-bc28-4e7d7b2ca8ae}, !- Source Object
  3,                                      !- Outlet Port
  {79b9f213-e430-4780-bc19-7eede10af1d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {82a35084-a489-41ae-bb8c-cd2da647dd90}, !- Handle
  {8d3ef2f3-54ed-4ade-ac11-cda1d4f56068}, !- Name
  {79b9f213-e430-4780-bc19-7eede10af1d7}, !- Source Object
  7,                                      !- Outlet Port
  {664d56fa-3145-495f-bf41-3d3d9b6bb192}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {86acf3c2-8d22-41b0-b727-a5a8ceee8ea4}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {bf66f272-5181-44ec-ad0a-53b45ee96802}, !- Air Inlet Node Name
  {c932062f-7f49-424f-8217-c09a35f1f67e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b25d7375-1a7a-4f6d-adf4-63d59a4e97b5}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Return Air Node, !- Name
  {a3aa8804-9e5a-4223-8559-5b6d5e1e40ec}, !- Inlet Port
  {daaa82c5-6de7-43c3-b630-dbd1112f6ee1}; !- Outlet Port

OS:Connection,
  {d175fed1-be85-4d51-b354-56d533c5d3b3}, !- Handle
  {abc569a4-25fa-403e-99df-ee1b80b3e9fd}, !- Name
  {90e96a0e-6e36-46d5-a051-f920d52b490e}, !- Source Object
  3,                                      !- Outlet Port
  {be4355fd-135d-479d-8137-f0243023f7de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3aa8804-9e5a-4223-8559-5b6d5e1e40ec}, !- Handle
  {acb2e64d-2595-40da-b09f-3e662e51c600}, !- Name
  {9f6a3b20-d728-4f02-a014-38b384b2de90}, !- Source Object
  3,                                      !- Outlet Port
  {b25d7375-1a7a-4f6d-adf4-63d59a4e97b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daaa82c5-6de7-43c3-b630-dbd1112f6ee1}, !- Handle
  {fa0e2d83-aad2-4ed5-8b00-4ff7427a8759}, !- Name
  {b25d7375-1a7a-4f6d-adf4-63d59a4e97b5}, !- Source Object
  3,                                      !- Outlet Port
  {98de869c-4779-45d5-a1f9-34734af0fd16}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4973455d-cf23-40cf-9c14-2b05b0f660f5}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Direct Air Inlet Air Node, !- Name
  {9444d946-7295-4ccd-93b4-39687f5144e2}, !- Inlet Port
  {bf66f272-5181-44ec-ad0a-53b45ee96802}; !- Outlet Port

OS:Connection,
  {9444d946-7295-4ccd-93b4-39687f5144e2}, !- Handle
  {78206191-fdc6-41f0-ae05-aca2c7a4faaf}, !- Name
  {805d6fbc-d4ae-4d25-b766-05d905e65c62}, !- Source Object
  3,                                      !- Outlet Port
  {4973455d-cf23-40cf-9c14-2b05b0f660f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf66f272-5181-44ec-ad0a-53b45ee96802}, !- Handle
  {e861f2af-6c8c-4d6b-bf70-1e901f7e52f8}, !- Name
  {4973455d-cf23-40cf-9c14-2b05b0f660f5}, !- Source Object
  3,                                      !- Outlet Port
  {86acf3c2-8d22-41b0-b727-a5a8ceee8ea4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c932062f-7f49-424f-8217-c09a35f1f67e}, !- Handle
  {3e77184c-166e-46f6-b54e-80735d6cffd8}, !- Name
  {86acf3c2-8d22-41b0-b727-a5a8ceee8ea4}, !- Source Object
  4,                                      !- Outlet Port
  {90e96a0e-6e36-46d5-a051-f920d52b490e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bfdcd902-7be4-44a7-b6d7-c34869921c41}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {18c665f8-4fc8-4a4f-a339-bd9ece84582c}, !- Availability Schedule
  {c80de94d-935e-4a7a-9960-eb31e2c1f42c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {32e9e7c9-ea60-48f6-9a0e-49324154d315}, !- Supply Side Inlet Node Name
  {678154df-4218-496b-87ed-930af37ead99}, !- Demand Side Outlet Node Name
  {455f47b9-8766-4cea-abaf-379a9d509ce8}, !- Demand Side Inlet Node A
  {761a49ad-3422-43ac-ace7-64cbf8ccb9c2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3fd259ce-e051-4c8a-b696-7781f8069890}, !- Demand Mixer Name
  {9a70a863-9d5b-4779-89c3-7b3e662d1986}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fea07de2-70ee-4adc-8f12-e4cf48a697d9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Supply Inlet Node, !- Name
  {32e9e7c9-ea60-48f6-9a0e-49324154d315}, !- Inlet Port
  {1344fd9e-4c08-49b9-9dd9-42217691c15e}; !- Outlet Port

OS:Node,
  {cd907d88-1d79-454c-9794-c21153c40b4e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Supply Outlet Node, !- Name
  {e8150fbd-75fe-454b-a428-e6e9d9f4fd16}, !- Inlet Port
  {761a49ad-3422-43ac-ace7-64cbf8ccb9c2}; !- Outlet Port

OS:Connection,
  {32e9e7c9-ea60-48f6-9a0e-49324154d315}, !- Handle
  {a63cbed0-08a0-4474-a85b-f971f39443cd}, !- Name
  {bfdcd902-7be4-44a7-b6d7-c34869921c41}, !- Source Object
  8,                                      !- Outlet Port
  {fea07de2-70ee-4adc-8f12-e4cf48a697d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {761a49ad-3422-43ac-ace7-64cbf8ccb9c2}, !- Handle
  {5d237660-ab60-40ad-984b-9097aee5361d}, !- Name
  {cd907d88-1d79-454c-9794-c21153c40b4e}, !- Source Object
  3,                                      !- Outlet Port
  {bfdcd902-7be4-44a7-b6d7-c34869921c41}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7d3d228b-94b5-43f1-9c62-92e0c9a304f9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Demand Inlet Node, !- Name
  {455f47b9-8766-4cea-abaf-379a9d509ce8}, !- Inlet Port
  {e493647b-5555-45a5-8ce2-69745c66565d}; !- Outlet Port

OS:Node,
  {29d5c85c-fdfc-43cf-be81-b5c48036202e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Demand Outlet Node, !- Name
  {15488518-7790-459e-8c02-574671fa5782}, !- Inlet Port
  {678154df-4218-496b-87ed-930af37ead99}; !- Outlet Port

OS:Node,
  {70dbbee7-d1b1-4e53-af82-f2d67879640e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Direct Air Outlet Air Node, !- Name
  {c6e64e8d-08a5-4804-9778-7bcf8583f58c}, !- Inlet Port
  {3359e0ec-7dc5-4d90-a93a-ba9986f61b19}; !- Outlet Port

OS:Connection,
  {455f47b9-8766-4cea-abaf-379a9d509ce8}, !- Handle
  {70a6e55e-b608-4fc2-ba77-55304309f5d0}, !- Name
  {bfdcd902-7be4-44a7-b6d7-c34869921c41}, !- Source Object
  10,                                     !- Outlet Port
  {7d3d228b-94b5-43f1-9c62-92e0c9a304f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {678154df-4218-496b-87ed-930af37ead99}, !- Handle
  {08721c32-b656-4cb3-99d3-3742989097d4}, !- Name
  {29d5c85c-fdfc-43cf-be81-b5c48036202e}, !- Source Object
  3,                                      !- Outlet Port
  {bfdcd902-7be4-44a7-b6d7-c34869921c41}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9a70a863-9d5b-4779-89c3-7b3e662d1986}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {e493647b-5555-45a5-8ce2-69745c66565d}, !- Inlet Node Name
  {fbac9602-20f3-4f1a-b2ca-941a80a5e96a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3fd259ce-e051-4c8a-b696-7781f8069890}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {15488518-7790-459e-8c02-574671fa5782}, !- Outlet Node Name
  {ca98e05b-d290-40ab-8165-c09988eebc31}; !- Inlet Node Name 1

OS:Connection,
  {e493647b-5555-45a5-8ce2-69745c66565d}, !- Handle
  {54229678-3600-407e-9bdc-a587b9c48b9f}, !- Name
  {7d3d228b-94b5-43f1-9c62-92e0c9a304f9}, !- Source Object
  3,                                      !- Outlet Port
  {9a70a863-9d5b-4779-89c3-7b3e662d1986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15488518-7790-459e-8c02-574671fa5782}, !- Handle
  {d75ae8ee-a549-4722-926b-d755e79fdfb8}, !- Name
  {3fd259ce-e051-4c8a-b696-7781f8069890}, !- Source Object
  2,                                      !- Outlet Port
  {29d5c85c-fdfc-43cf-be81-b5c48036202e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2b9b37ef-652d-4985-b87b-68004126449f}, !- Handle
  {bfdcd902-7be4-44a7-b6d7-c34869921c41}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c80de94d-935e-4a7a-9960-eb31e2c1f42c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {0d97bf9f-dd4b-4adb-9704-6fbbf56c3999}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {93ab0fdb-d163-41c6-a05e-4fa8c65692bb}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {91aef251-72bc-400c-a789-641a3c8f5797}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3aeadd6f-a1d1-4579-93e9-36fc41b1ce4f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {477ca15e-bf88-4362-9037-d48268cf4f75}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {3aeadd6f-a1d1-4579-93e9-36fc41b1ce4f}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {477ca15e-bf88-4362-9037-d48268cf4f75}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fd3c8cac-b2f1-4369-aaad-be279df87f7d}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {907f2e7f-5c8e-40a5-a2d4-ce2823c31b00}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {1344fd9e-4c08-49b9-9dd9-42217691c15e}, !- Air Inlet Node Name
  {e8150fbd-75fe-454b-a428-e6e9d9f4fd16}, !- Air Outlet Node Name
  {91aef251-72bc-400c-a789-641a3c8f5797}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {93ab0fdb-d163-41c6-a05e-4fa8c65692bb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1344fd9e-4c08-49b9-9dd9-42217691c15e}, !- Handle
  {f4590dac-fe34-4c50-8862-d36bba365f1b}, !- Name
  {fea07de2-70ee-4adc-8f12-e4cf48a697d9}, !- Source Object
  3,                                      !- Outlet Port
  {fd3c8cac-b2f1-4369-aaad-be279df87f7d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e8150fbd-75fe-454b-a428-e6e9d9f4fd16}, !- Handle
  {5068c844-a35d-4ed5-a622-fc9707a5a019}, !- Name
  {fd3c8cac-b2f1-4369-aaad-be279df87f7d}, !- Source Object
  7,                                      !- Outlet Port
  {cd907d88-1d79-454c-9794-c21153c40b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fa894286-9129-4886-9c3d-c6a617e40067}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {bedd3970-a1ba-4a68-9c04-b49ee6097edd}, !- Air Inlet Node Name
  {c6e64e8d-08a5-4804-9778-7bcf8583f58c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a16570b-7758-41ee-9e27-22d81921006e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Return Air Node, !- Name
  {42179f18-6a3f-49c7-9d3f-aea99af7df40}, !- Inlet Port
  {ca98e05b-d290-40ab-8165-c09988eebc31}; !- Outlet Port

OS:Connection,
  {3359e0ec-7dc5-4d90-a93a-ba9986f61b19}, !- Handle
  {99f43e5c-609d-4a33-befe-a77bd474adc8}, !- Name
  {70dbbee7-d1b1-4e53-af82-f2d67879640e}, !- Source Object
  3,                                      !- Outlet Port
  {42949cde-30d1-47b7-b12c-a04413860ca6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42179f18-6a3f-49c7-9d3f-aea99af7df40}, !- Handle
  {d93581ff-363d-4b79-adae-5bd721021704}, !- Name
  {e3ce355f-6fee-4264-ba6c-d0f4757927c1}, !- Source Object
  3,                                      !- Outlet Port
  {3a16570b-7758-41ee-9e27-22d81921006e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca98e05b-d290-40ab-8165-c09988eebc31}, !- Handle
  {0c1c624d-6de5-4ed1-8f98-0409557d63a4}, !- Name
  {3a16570b-7758-41ee-9e27-22d81921006e}, !- Source Object
  3,                                      !- Outlet Port
  {3fd259ce-e051-4c8a-b696-7781f8069890}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99ca253f-537b-4869-b6c7-0ded934bef96}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Direct Air Inlet Air Node, !- Name
  {fbac9602-20f3-4f1a-b2ca-941a80a5e96a}, !- Inlet Port
  {bedd3970-a1ba-4a68-9c04-b49ee6097edd}; !- Outlet Port

OS:Connection,
  {fbac9602-20f3-4f1a-b2ca-941a80a5e96a}, !- Handle
  {eba23b90-9f55-4d2a-b760-e616a3ff1f76}, !- Name
  {9a70a863-9d5b-4779-89c3-7b3e662d1986}, !- Source Object
  3,                                      !- Outlet Port
  {99ca253f-537b-4869-b6c7-0ded934bef96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bedd3970-a1ba-4a68-9c04-b49ee6097edd}, !- Handle
  {06c5783d-fc82-4805-ab5c-a4f982afe467}, !- Name
  {99ca253f-537b-4869-b6c7-0ded934bef96}, !- Source Object
  3,                                      !- Outlet Port
  {fa894286-9129-4886-9c3d-c6a617e40067}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6e64e8d-08a5-4804-9778-7bcf8583f58c}, !- Handle
  {8025bf08-e375-4f74-ab77-699e1c41f647}, !- Name
  {fa894286-9129-4886-9c3d-c6a617e40067}, !- Source Object
  4,                                      !- Outlet Port
  {70dbbee7-d1b1-4e53-af82-f2d67879640e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9557f109-1618-4417-a790-9bd3a2545975}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {c04b40e4-bc54-44af-9478-40271a109781}, !- Availability Schedule
  {750e7bf2-2314-41c7-953c-f73d8bfa25bc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6e732e89-e1a2-41b6-b996-0efaf668a392}, !- Supply Side Inlet Node Name
  {aad8577b-13f3-4cdc-9477-f28d59cb69ca}, !- Demand Side Outlet Node Name
  {263196ad-76fd-4005-a69d-42a665d6af50}, !- Demand Side Inlet Node A
  {b574fe5e-f2f2-4e2a-be0a-0368f3b18ee7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eb522035-ed5c-4665-a5e3-f1a4e6626816}, !- Demand Mixer Name
  {a31a7403-d636-4c04-893a-1b459d07c448}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5fc96b18-9859-4ce1-ad39-ad971f80d112}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Supply Inlet Node, !- Name
  {6e732e89-e1a2-41b6-b996-0efaf668a392}, !- Inlet Port
  {6c0132c5-16a7-443b-93b3-88db82ce7767}; !- Outlet Port

OS:Node,
  {6b3e2fd4-ef35-4955-902d-881e3b371772}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Supply Outlet Node, !- Name
  {b7b3a5c0-141d-4480-b080-c1ce88d46a73}, !- Inlet Port
  {b574fe5e-f2f2-4e2a-be0a-0368f3b18ee7}; !- Outlet Port

OS:Connection,
  {6e732e89-e1a2-41b6-b996-0efaf668a392}, !- Handle
  {e72a8fd3-2433-44a4-a600-c42cdf5fa490}, !- Name
  {9557f109-1618-4417-a790-9bd3a2545975}, !- Source Object
  8,                                      !- Outlet Port
  {5fc96b18-9859-4ce1-ad39-ad971f80d112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b574fe5e-f2f2-4e2a-be0a-0368f3b18ee7}, !- Handle
  {38bbe685-4658-4fe8-a6ad-3153ce1e5e25}, !- Name
  {6b3e2fd4-ef35-4955-902d-881e3b371772}, !- Source Object
  3,                                      !- Outlet Port
  {9557f109-1618-4417-a790-9bd3a2545975}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5ebd62a6-3ed5-402c-be3a-f5ac58ad2716}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Demand Inlet Node, !- Name
  {263196ad-76fd-4005-a69d-42a665d6af50}, !- Inlet Port
  {68795699-d3e3-48de-b8d8-998f9bf53bf3}; !- Outlet Port

OS:Node,
  {ecb9e81f-20da-40c2-a168-331850a3d24a}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Demand Outlet Node, !- Name
  {5d954ad7-d39c-4e53-96a2-fac17a927b9c}, !- Inlet Port
  {aad8577b-13f3-4cdc-9477-f28d59cb69ca}; !- Outlet Port

OS:Node,
  {14872d0b-ac46-448c-be95-36e866410149}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Direct Air Outlet Air Node, !- Name
  {503ca5ad-69ba-40a5-a3eb-2353e60c205a}, !- Inlet Port
  {ca2db23b-340b-4f64-8395-69e6c39f3f7a}; !- Outlet Port

OS:Connection,
  {263196ad-76fd-4005-a69d-42a665d6af50}, !- Handle
  {3737e59f-d000-4257-9361-edd552652cb1}, !- Name
  {9557f109-1618-4417-a790-9bd3a2545975}, !- Source Object
  10,                                     !- Outlet Port
  {5ebd62a6-3ed5-402c-be3a-f5ac58ad2716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad8577b-13f3-4cdc-9477-f28d59cb69ca}, !- Handle
  {d4bb28e4-4116-4b0c-b808-7a1224ea381e}, !- Name
  {ecb9e81f-20da-40c2-a168-331850a3d24a}, !- Source Object
  3,                                      !- Outlet Port
  {9557f109-1618-4417-a790-9bd3a2545975}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a31a7403-d636-4c04-893a-1b459d07c448}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {68795699-d3e3-48de-b8d8-998f9bf53bf3}, !- Inlet Node Name
  {786045f6-1fda-488d-8847-e42c79cef77c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eb522035-ed5c-4665-a5e3-f1a4e6626816}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {5d954ad7-d39c-4e53-96a2-fac17a927b9c}, !- Outlet Node Name
  {3283d8e3-b0f5-492b-bb90-5a1d2fc43b3e}; !- Inlet Node Name 1

OS:Connection,
  {68795699-d3e3-48de-b8d8-998f9bf53bf3}, !- Handle
  {ed84b40a-9e08-41a7-ab35-aa2a416d2dbb}, !- Name
  {5ebd62a6-3ed5-402c-be3a-f5ac58ad2716}, !- Source Object
  3,                                      !- Outlet Port
  {a31a7403-d636-4c04-893a-1b459d07c448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d954ad7-d39c-4e53-96a2-fac17a927b9c}, !- Handle
  {7ba023ee-fc06-46ef-944f-978dce036d21}, !- Name
  {eb522035-ed5c-4665-a5e3-f1a4e6626816}, !- Source Object
  2,                                      !- Outlet Port
  {ecb9e81f-20da-40c2-a168-331850a3d24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9ad98c27-7407-4af9-a56e-a66b8e60dc63}, !- Handle
  {9557f109-1618-4417-a790-9bd3a2545975}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {750e7bf2-2314-41c7-953c-f73d8bfa25bc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {e1f568cf-d0c5-4125-a933-457b2a6210e2}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {d086d9f9-1477-4f5d-bb2e-fbc06c34114d}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {5b072d40-6029-4e93-bb88-d4608f42db9f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dcc5aab8-c4f2-4aaa-8450-6069a723d0cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1697d963-31ee-48bd-a6f2-484931ba09d5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {dcc5aab8-c4f2-4aaa-8450-6069a723d0cb}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1697d963-31ee-48bd-a6f2-484931ba09d5}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7b8d370b-114e-45e9-9400-f4fa8e06890e}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {0fda8e64-5a52-416d-b6c7-d0728acc3bd9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {6c0132c5-16a7-443b-93b3-88db82ce7767}, !- Air Inlet Node Name
  {b7b3a5c0-141d-4480-b080-c1ce88d46a73}, !- Air Outlet Node Name
  {5b072d40-6029-4e93-bb88-d4608f42db9f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {d086d9f9-1477-4f5d-bb2e-fbc06c34114d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6c0132c5-16a7-443b-93b3-88db82ce7767}, !- Handle
  {d4fd6a51-43af-4c6d-bd91-ac2a7b2fb6fb}, !- Name
  {5fc96b18-9859-4ce1-ad39-ad971f80d112}, !- Source Object
  3,                                      !- Outlet Port
  {7b8d370b-114e-45e9-9400-f4fa8e06890e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b7b3a5c0-141d-4480-b080-c1ce88d46a73}, !- Handle
  {67c3881c-cd6b-48c8-9873-1cd0db268c6b}, !- Name
  {7b8d370b-114e-45e9-9400-f4fa8e06890e}, !- Source Object
  7,                                      !- Outlet Port
  {6b3e2fd4-ef35-4955-902d-881e3b371772}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f12d96a-9eec-4092-a070-4d2def880a45}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {2b0f4f3e-0b8e-42a1-96e6-dd8671ba74a0}, !- Air Inlet Node Name
  {503ca5ad-69ba-40a5-a3eb-2353e60c205a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f6ffdda-1806-4dfe-86b5-bd8460c063bb}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Return Air Node, !- Name
  {d837aeb3-aaa0-4011-a6b3-a5d0c30be139}, !- Inlet Port
  {3283d8e3-b0f5-492b-bb90-5a1d2fc43b3e}; !- Outlet Port

OS:Connection,
  {ca2db23b-340b-4f64-8395-69e6c39f3f7a}, !- Handle
  {e60ca5ef-de26-4cce-862e-a91f6886ebad}, !- Name
  {14872d0b-ac46-448c-be95-36e866410149}, !- Source Object
  3,                                      !- Outlet Port
  {b41c0a57-2980-4049-8f6b-2670ec50d709}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d837aeb3-aaa0-4011-a6b3-a5d0c30be139}, !- Handle
  {ffccdbe4-a309-48f4-9de8-c325681184ab}, !- Name
  {cab96c17-5e10-47a3-ad5e-075be329b392}, !- Source Object
  3,                                      !- Outlet Port
  {0f6ffdda-1806-4dfe-86b5-bd8460c063bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3283d8e3-b0f5-492b-bb90-5a1d2fc43b3e}, !- Handle
  {1e4bba39-78cc-4395-8d24-8e4ae009ee2f}, !- Name
  {0f6ffdda-1806-4dfe-86b5-bd8460c063bb}, !- Source Object
  3,                                      !- Outlet Port
  {eb522035-ed5c-4665-a5e3-f1a4e6626816}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1cb5537-9ddd-4d98-a79f-6d2526cc0c9b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Direct Air Inlet Air Node, !- Name
  {786045f6-1fda-488d-8847-e42c79cef77c}, !- Inlet Port
  {2b0f4f3e-0b8e-42a1-96e6-dd8671ba74a0}; !- Outlet Port

OS:Connection,
  {786045f6-1fda-488d-8847-e42c79cef77c}, !- Handle
  {5f70203f-0204-4a0a-a16a-25a3bd971839}, !- Name
  {a31a7403-d636-4c04-893a-1b459d07c448}, !- Source Object
  3,                                      !- Outlet Port
  {b1cb5537-9ddd-4d98-a79f-6d2526cc0c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b0f4f3e-0b8e-42a1-96e6-dd8671ba74a0}, !- Handle
  {e4aeb74b-9f33-4d95-87a0-7393fdc86529}, !- Name
  {b1cb5537-9ddd-4d98-a79f-6d2526cc0c9b}, !- Source Object
  3,                                      !- Outlet Port
  {6f12d96a-9eec-4092-a070-4d2def880a45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {503ca5ad-69ba-40a5-a3eb-2353e60c205a}, !- Handle
  {1644f869-8c05-4cff-bf1b-5c83dfc13cbd}, !- Name
  {6f12d96a-9eec-4092-a070-4d2def880a45}, !- Source Object
  4,                                      !- Outlet Port
  {14872d0b-ac46-448c-be95-36e866410149}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {79412222-e5b8-40eb-afeb-f76ca0dfbeb5}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {3547b11c-fa20-4d03-9429-e90ac92fb45a}, !- Availability Schedule
  {e66ec65b-6548-46a8-ab27-eb521d3503c1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b54b1c2c-542e-41b5-b134-f66dd09a59eb}, !- Supply Side Inlet Node Name
  {b5e86aec-9ca3-4537-a158-17e6db0a1b56}, !- Demand Side Outlet Node Name
  {21740a30-3719-4fa5-bb37-1261f5d11b85}, !- Demand Side Inlet Node A
  {9f95675a-7be5-4a4e-8500-62a3945f9169}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {21d84d92-6eec-48e0-a662-7ff03d75699a}, !- Demand Mixer Name
  {aab09913-6ff2-44c9-9d6d-93329a0cc8de}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {12433bf9-14bb-4774-b04d-e50bbf1bc812}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Supply Inlet Node, !- Name
  {b54b1c2c-542e-41b5-b134-f66dd09a59eb}, !- Inlet Port
  {2a8c75c2-e37b-4bec-9575-375515551670}; !- Outlet Port

OS:Node,
  {064c27ae-2aec-43e5-82fe-fd362e6d3dc7}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Supply Outlet Node, !- Name
  {0e4f6d85-a244-4707-b7fd-2fcadde21717}, !- Inlet Port
  {9f95675a-7be5-4a4e-8500-62a3945f9169}; !- Outlet Port

OS:Connection,
  {b54b1c2c-542e-41b5-b134-f66dd09a59eb}, !- Handle
  {c42c265f-9bf4-455c-a859-8ae871b7cc61}, !- Name
  {79412222-e5b8-40eb-afeb-f76ca0dfbeb5}, !- Source Object
  8,                                      !- Outlet Port
  {12433bf9-14bb-4774-b04d-e50bbf1bc812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f95675a-7be5-4a4e-8500-62a3945f9169}, !- Handle
  {4b7d926c-b14a-43a2-b966-955557e5595d}, !- Name
  {064c27ae-2aec-43e5-82fe-fd362e6d3dc7}, !- Source Object
  3,                                      !- Outlet Port
  {79412222-e5b8-40eb-afeb-f76ca0dfbeb5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b6cf851a-a5ce-47c5-a3de-5498487eaff2}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Demand Inlet Node, !- Name
  {21740a30-3719-4fa5-bb37-1261f5d11b85}, !- Inlet Port
  {59b3af08-3fc5-4895-b77b-1923da41b1d7}; !- Outlet Port

OS:Node,
  {241ded73-093b-477a-a042-a99d977bc342}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Demand Outlet Node, !- Name
  {8855b869-19cc-45fb-8648-50ca51d9d2d9}, !- Inlet Port
  {b5e86aec-9ca3-4537-a158-17e6db0a1b56}; !- Outlet Port

OS:Node,
  {17f1c3b3-9c13-4463-bdff-ed63e393a504}, !- Handle
  Zone Retail Retail A  - Story Ground Direct Air Outlet Air Node, !- Name
  {57a70b38-4fa5-40f1-95ed-ccac8cb7d646}, !- Inlet Port
  {815cc4e7-bda8-4aba-82b2-eca4615bcd6b}; !- Outlet Port

OS:Connection,
  {21740a30-3719-4fa5-bb37-1261f5d11b85}, !- Handle
  {89111c89-f8f7-4860-b19f-929137388c46}, !- Name
  {79412222-e5b8-40eb-afeb-f76ca0dfbeb5}, !- Source Object
  10,                                     !- Outlet Port
  {b6cf851a-a5ce-47c5-a3de-5498487eaff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e86aec-9ca3-4537-a158-17e6db0a1b56}, !- Handle
  {fdbe4e84-ac38-4bba-bfa4-b01476b7ea11}, !- Name
  {241ded73-093b-477a-a042-a99d977bc342}, !- Source Object
  3,                                      !- Outlet Port
  {79412222-e5b8-40eb-afeb-f76ca0dfbeb5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aab09913-6ff2-44c9-9d6d-93329a0cc8de}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {59b3af08-3fc5-4895-b77b-1923da41b1d7}, !- Inlet Node Name
  {4ac6a86f-a397-4c41-9f45-72e2e7f715fd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {21d84d92-6eec-48e0-a662-7ff03d75699a}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {8855b869-19cc-45fb-8648-50ca51d9d2d9}, !- Outlet Node Name
  {4550eb71-93da-44ec-874f-d98ce68bc612}; !- Inlet Node Name 1

OS:Connection,
  {59b3af08-3fc5-4895-b77b-1923da41b1d7}, !- Handle
  {f71747b3-ba78-4390-b60b-433b241914c8}, !- Name
  {b6cf851a-a5ce-47c5-a3de-5498487eaff2}, !- Source Object
  3,                                      !- Outlet Port
  {aab09913-6ff2-44c9-9d6d-93329a0cc8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8855b869-19cc-45fb-8648-50ca51d9d2d9}, !- Handle
  {d58f6da7-3b33-44b8-87ca-b50c049e8eae}, !- Name
  {21d84d92-6eec-48e0-a662-7ff03d75699a}, !- Source Object
  2,                                      !- Outlet Port
  {241ded73-093b-477a-a042-a99d977bc342}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {431d1fb8-b812-4062-bc48-76f932f647d6}, !- Handle
  {79412222-e5b8-40eb-afeb-f76ca0dfbeb5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e66ec65b-6548-46a8-ab27-eb521d3503c1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {5c6daa05-d93d-4a19-91a1-6c561a712ad3}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {4cf7f7ee-e221-48b5-b50c-262f3301f771}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {5ac02071-4242-4578-8e6a-d4166a1bf2df}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82f50688-b012-4fc5-b1f7-8f45829899c5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ed5aff5-fb34-49b1-9dd8-bce93ee047a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {82f50688-b012-4fc5-b1f7-8f45829899c5}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ed5aff5-fb34-49b1-9dd8-bce93ee047a8}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8e765557-32b1-4ac8-aeb0-98c7eb556c25}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {f328399f-c917-4fda-ac71-59f965947a83}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {2a8c75c2-e37b-4bec-9575-375515551670}, !- Air Inlet Node Name
  {0e4f6d85-a244-4707-b7fd-2fcadde21717}, !- Air Outlet Node Name
  {5ac02071-4242-4578-8e6a-d4166a1bf2df}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {4cf7f7ee-e221-48b5-b50c-262f3301f771}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2a8c75c2-e37b-4bec-9575-375515551670}, !- Handle
  {f52e0ce2-806f-4e05-b7e4-fa080e809407}, !- Name
  {12433bf9-14bb-4774-b04d-e50bbf1bc812}, !- Source Object
  3,                                      !- Outlet Port
  {8e765557-32b1-4ac8-aeb0-98c7eb556c25}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0e4f6d85-a244-4707-b7fd-2fcadde21717}, !- Handle
  {bf68a47a-6513-4e5c-8460-1306ece51452}, !- Name
  {8e765557-32b1-4ac8-aeb0-98c7eb556c25}, !- Source Object
  7,                                      !- Outlet Port
  {064c27ae-2aec-43e5-82fe-fd362e6d3dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1e1e7b12-6b63-4085-adc8-4a00053b9b88}, !- Handle
  Zone Retail Retail A  - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {6321665c-0dc0-4b91-a7bc-eddb0b46086b}, !- Air Inlet Node Name
  {57a70b38-4fa5-40f1-95ed-ccac8cb7d646}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a5e536a9-90d1-4cbf-9f87-7505981d63a2}, !- Handle
  Zone Retail Retail A  - Story Ground Return Air Node, !- Name
  {e1ee9cd8-f380-49ff-b49d-bf09b1a8ebf7}, !- Inlet Port
  {4550eb71-93da-44ec-874f-d98ce68bc612}; !- Outlet Port

OS:Connection,
  {815cc4e7-bda8-4aba-82b2-eca4615bcd6b}, !- Handle
  {5e87ca57-91cc-4f8d-ad1f-8fb9d33ff522}, !- Name
  {17f1c3b3-9c13-4463-bdff-ed63e393a504}, !- Source Object
  3,                                      !- Outlet Port
  {afe15edb-6a80-43f1-a12b-a0782b6d8df8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1ee9cd8-f380-49ff-b49d-bf09b1a8ebf7}, !- Handle
  {ddcb58a8-de53-48ed-8c97-6816502c0217}, !- Name
  {6ad19038-1eda-48f5-9891-49ab4f74fc93}, !- Source Object
  3,                                      !- Outlet Port
  {a5e536a9-90d1-4cbf-9f87-7505981d63a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4550eb71-93da-44ec-874f-d98ce68bc612}, !- Handle
  {a475f823-38d9-49a8-af13-edfdfce19608}, !- Name
  {a5e536a9-90d1-4cbf-9f87-7505981d63a2}, !- Source Object
  3,                                      !- Outlet Port
  {21d84d92-6eec-48e0-a662-7ff03d75699a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60900f97-769d-4449-81de-b4a91d26073b}, !- Handle
  Zone Retail Retail A  - Story Ground Direct Air Inlet Air Node, !- Name
  {4ac6a86f-a397-4c41-9f45-72e2e7f715fd}, !- Inlet Port
  {6321665c-0dc0-4b91-a7bc-eddb0b46086b}; !- Outlet Port

OS:Connection,
  {4ac6a86f-a397-4c41-9f45-72e2e7f715fd}, !- Handle
  {2953b057-9024-4a1f-9aef-2d610f66211b}, !- Name
  {aab09913-6ff2-44c9-9d6d-93329a0cc8de}, !- Source Object
  3,                                      !- Outlet Port
  {60900f97-769d-4449-81de-b4a91d26073b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6321665c-0dc0-4b91-a7bc-eddb0b46086b}, !- Handle
  {c34a4a27-98e8-4d63-961f-7edb37635253}, !- Name
  {60900f97-769d-4449-81de-b4a91d26073b}, !- Source Object
  3,                                      !- Outlet Port
  {1e1e7b12-6b63-4085-adc8-4a00053b9b88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57a70b38-4fa5-40f1-95ed-ccac8cb7d646}, !- Handle
  {2e814f9e-1640-4eb1-b930-c2790513259f}, !- Name
  {1e1e7b12-6b63-4085-adc8-4a00053b9b88}, !- Source Object
  4,                                      !- Outlet Port
  {17f1c3b3-9c13-4463-bdff-ed63e393a504}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4f7785ee-8776-4fed-afe9-9ccbaebe9c4a}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {3af985de-6fee-491f-a948-e606dd3ea8c4}, !- Availability Schedule
  {0636813c-a255-4fe9-95bd-db90b677fd1c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b5c03381-d600-45b3-8657-b8e067a12102}, !- Supply Side Inlet Node Name
  {3adccd0c-9a5e-4546-8382-1b2fcbff1790}, !- Demand Side Outlet Node Name
  {27d248fe-c83b-4c79-81b6-5d060e4654ab}, !- Demand Side Inlet Node A
  {c910973e-cd09-4101-a6e2-26d75ebbcfac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5d2bd164-de51-4054-8e62-202fabd15ed1}, !- Demand Mixer Name
  {8b919fd1-f329-49fa-b7df-51046c3b2304}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e0af94c6-8d2e-4032-8b57-986b09ffe344}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Supply Inlet Node, !- Name
  {b5c03381-d600-45b3-8657-b8e067a12102}, !- Inlet Port
  {4b520864-d73d-4e02-8636-7656735545b8}; !- Outlet Port

OS:Node,
  {5e22761f-7041-4e91-9296-ef1b369c0474}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Supply Outlet Node, !- Name
  {db8eeecd-399f-43d5-88db-51db945db6c5}, !- Inlet Port
  {c910973e-cd09-4101-a6e2-26d75ebbcfac}; !- Outlet Port

OS:Connection,
  {b5c03381-d600-45b3-8657-b8e067a12102}, !- Handle
  {1da5d1cb-ebec-45a2-a995-575eb5aa3ec4}, !- Name
  {4f7785ee-8776-4fed-afe9-9ccbaebe9c4a}, !- Source Object
  8,                                      !- Outlet Port
  {e0af94c6-8d2e-4032-8b57-986b09ffe344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c910973e-cd09-4101-a6e2-26d75ebbcfac}, !- Handle
  {4a1ee2ed-10ba-4fcc-bc52-a9997d5d65f4}, !- Name
  {5e22761f-7041-4e91-9296-ef1b369c0474}, !- Source Object
  3,                                      !- Outlet Port
  {4f7785ee-8776-4fed-afe9-9ccbaebe9c4a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1f5778d4-ca55-4679-8ed4-7b5efbd1cb68}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Demand Inlet Node, !- Name
  {27d248fe-c83b-4c79-81b6-5d060e4654ab}, !- Inlet Port
  {c6f37a8c-a886-468b-848a-ae298318e129}; !- Outlet Port

OS:Node,
  {a3131254-696e-4ad4-9038-8c7e9accfc3f}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Demand Outlet Node, !- Name
  {1d88d8c1-e948-4ee6-be1e-14333476bbef}, !- Inlet Port
  {3adccd0c-9a5e-4546-8382-1b2fcbff1790}; !- Outlet Port

OS:Node,
  {60c9910a-8f87-4003-82e3-f6e5ec98f902}, !- Handle
  Zone Retail Retail A end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {8e16e837-56ce-4e54-9ffb-6298f801ddcf}, !- Inlet Port
  {2fb8b6d9-aaa1-403d-9f40-6bf43582da2b}; !- Outlet Port

OS:Connection,
  {27d248fe-c83b-4c79-81b6-5d060e4654ab}, !- Handle
  {cbe3143e-f593-48fb-8ad6-05be1135d24e}, !- Name
  {4f7785ee-8776-4fed-afe9-9ccbaebe9c4a}, !- Source Object
  10,                                     !- Outlet Port
  {1f5778d4-ca55-4679-8ed4-7b5efbd1cb68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3adccd0c-9a5e-4546-8382-1b2fcbff1790}, !- Handle
  {908dffee-0be6-43a2-8b51-78c5e4ea2822}, !- Name
  {a3131254-696e-4ad4-9038-8c7e9accfc3f}, !- Source Object
  3,                                      !- Outlet Port
  {4f7785ee-8776-4fed-afe9-9ccbaebe9c4a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b919fd1-f329-49fa-b7df-51046c3b2304}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {c6f37a8c-a886-468b-848a-ae298318e129}, !- Inlet Node Name
  {bd6eb15c-c56c-457b-86f8-d29b588df928}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5d2bd164-de51-4054-8e62-202fabd15ed1}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {1d88d8c1-e948-4ee6-be1e-14333476bbef}, !- Outlet Node Name
  {19412171-3c73-4d09-a168-de9a26e6d46f}; !- Inlet Node Name 1

OS:Connection,
  {c6f37a8c-a886-468b-848a-ae298318e129}, !- Handle
  {46ee9cc5-3cb9-4c7c-bb07-7ebb8b5643f7}, !- Name
  {1f5778d4-ca55-4679-8ed4-7b5efbd1cb68}, !- Source Object
  3,                                      !- Outlet Port
  {8b919fd1-f329-49fa-b7df-51046c3b2304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d88d8c1-e948-4ee6-be1e-14333476bbef}, !- Handle
  {6a8bdbfa-6652-47af-aaa5-5448ba289fc8}, !- Name
  {5d2bd164-de51-4054-8e62-202fabd15ed1}, !- Source Object
  2,                                      !- Outlet Port
  {a3131254-696e-4ad4-9038-8c7e9accfc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f5a84480-7398-4d34-878c-dd7ccb01e5c2}, !- Handle
  {4f7785ee-8776-4fed-afe9-9ccbaebe9c4a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0636813c-a255-4fe9-95bd-db90b677fd1c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {c2207942-ad64-476f-9e14-dc1e9e677451}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {e00a0842-b1d4-42f5-8bec-08436cf2fe78}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {0ad3039c-90b7-459d-aa6f-06d633517e44}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7d2c6f9b-5f1f-4237-a88e-097cd4700ce5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2fc93f26-861e-4cf9-a5c7-7a4d32a71604}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {7d2c6f9b-5f1f-4237-a88e-097cd4700ce5}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2fc93f26-861e-4cf9-a5c7-7a4d32a71604}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {32e3e97b-c1f7-42cf-8983-f5018d78b324}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {ad00386e-088b-43a9-bffe-06f2a97a6f98}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {4b520864-d73d-4e02-8636-7656735545b8}, !- Air Inlet Node Name
  {db8eeecd-399f-43d5-88db-51db945db6c5}, !- Air Outlet Node Name
  {0ad3039c-90b7-459d-aa6f-06d633517e44}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {e00a0842-b1d4-42f5-8bec-08436cf2fe78}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4b520864-d73d-4e02-8636-7656735545b8}, !- Handle
  {016358dc-0afb-4a3e-99cb-802237fefeb8}, !- Name
  {e0af94c6-8d2e-4032-8b57-986b09ffe344}, !- Source Object
  3,                                      !- Outlet Port
  {32e3e97b-c1f7-42cf-8983-f5018d78b324}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {db8eeecd-399f-43d5-88db-51db945db6c5}, !- Handle
  {35a08835-0cb9-4169-9191-e54a6cd46e1d}, !- Name
  {32e3e97b-c1f7-42cf-8983-f5018d78b324}, !- Source Object
  7,                                      !- Outlet Port
  {5e22761f-7041-4e91-9296-ef1b369c0474}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c795a0ce-b745-4a84-8b52-8d078d7aa0d8}, !- Handle
  Zone Retail Retail A end_a - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {4231fd61-0878-4a16-a4fd-6cb6abc9a8ca}, !- Air Inlet Node Name
  {8e16e837-56ce-4e54-9ffb-6298f801ddcf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f2d2847a-ce23-4fb6-9645-5502cc9b0335}, !- Handle
  Zone Retail Retail A end_a - Story Ground Return Air Node, !- Name
  {a316e939-42fe-433f-a3a9-0b99227c4c49}, !- Inlet Port
  {19412171-3c73-4d09-a168-de9a26e6d46f}; !- Outlet Port

OS:Connection,
  {2fb8b6d9-aaa1-403d-9f40-6bf43582da2b}, !- Handle
  {c2efc5c0-3143-49d7-8201-09f7e605bc2d}, !- Name
  {60c9910a-8f87-4003-82e3-f6e5ec98f902}, !- Source Object
  3,                                      !- Outlet Port
  {6dfdf115-21b7-4a7f-94c4-631b9901c70f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a316e939-42fe-433f-a3a9-0b99227c4c49}, !- Handle
  {2bffcea4-4ab8-4795-8d9e-998156f7c765}, !- Name
  {404874a3-bdb7-4828-8ef4-58495fc3d4ed}, !- Source Object
  3,                                      !- Outlet Port
  {f2d2847a-ce23-4fb6-9645-5502cc9b0335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19412171-3c73-4d09-a168-de9a26e6d46f}, !- Handle
  {fa4724d0-3e8e-40b7-9503-aa18c3daabd2}, !- Name
  {f2d2847a-ce23-4fb6-9645-5502cc9b0335}, !- Source Object
  3,                                      !- Outlet Port
  {5d2bd164-de51-4054-8e62-202fabd15ed1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9bf5f91-b858-4184-b2b8-ab936be2de4e}, !- Handle
  Zone Retail Retail A end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {bd6eb15c-c56c-457b-86f8-d29b588df928}, !- Inlet Port
  {4231fd61-0878-4a16-a4fd-6cb6abc9a8ca}; !- Outlet Port

OS:Connection,
  {bd6eb15c-c56c-457b-86f8-d29b588df928}, !- Handle
  {b478ddd4-b902-43f4-939b-0d87baf497f8}, !- Name
  {8b919fd1-f329-49fa-b7df-51046c3b2304}, !- Source Object
  3,                                      !- Outlet Port
  {c9bf5f91-b858-4184-b2b8-ab936be2de4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4231fd61-0878-4a16-a4fd-6cb6abc9a8ca}, !- Handle
  {5e9a6153-b099-4f17-872b-a440e390806a}, !- Name
  {c9bf5f91-b858-4184-b2b8-ab936be2de4e}, !- Source Object
  3,                                      !- Outlet Port
  {c795a0ce-b745-4a84-8b52-8d078d7aa0d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e16e837-56ce-4e54-9ffb-6298f801ddcf}, !- Handle
  {81beb0b8-db8d-4cca-b49f-8470cb292072}, !- Name
  {c795a0ce-b745-4a84-8b52-8d078d7aa0d8}, !- Source Object
  4,                                      !- Outlet Port
  {60c9910a-8f87-4003-82e3-f6e5ec98f902}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0caa8d24-7732-4e12-9055-da717950aee1}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {bd62d773-41a7-4f17-99ab-50cf98c98258}, !- Availability Schedule
  {6cbb7410-2b22-4ef5-bbf6-fb0280ff3843}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ee2cd432-e0cb-4dae-b849-28fc1c2e9945}, !- Supply Side Inlet Node Name
  {ddca302f-b79f-4e7c-8c2c-d7863ffe166c}, !- Demand Side Outlet Node Name
  {ec8b7aec-4883-40f8-a8b6-69cd3381807f}, !- Demand Side Inlet Node A
  {572863fb-40a5-4ae1-9f7e-f5c8c4a2694d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {facb2f56-963d-4413-a7f2-4d62fdcf7c10}, !- Demand Mixer Name
  {31215b93-49ed-469b-b0c1-7dcdbf816c7a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5113a576-6da9-4847-a8de-3b00c2b3bbd1}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Supply Inlet Node, !- Name
  {ee2cd432-e0cb-4dae-b849-28fc1c2e9945}, !- Inlet Port
  {d1be2df8-ae23-4d5d-bdf8-d2da5705c261}; !- Outlet Port

OS:Node,
  {05946cdc-a324-4be5-8961-06c1aa7dd78e}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Supply Outlet Node, !- Name
  {f70930ab-9ae2-4ae1-8bae-17f202b0b628}, !- Inlet Port
  {572863fb-40a5-4ae1-9f7e-f5c8c4a2694d}; !- Outlet Port

OS:Connection,
  {ee2cd432-e0cb-4dae-b849-28fc1c2e9945}, !- Handle
  {2d7ae3f7-9c33-4924-a9ce-45edf34200b8}, !- Name
  {0caa8d24-7732-4e12-9055-da717950aee1}, !- Source Object
  8,                                      !- Outlet Port
  {5113a576-6da9-4847-a8de-3b00c2b3bbd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {572863fb-40a5-4ae1-9f7e-f5c8c4a2694d}, !- Handle
  {b8531e19-e59f-46c8-a99c-876fbc452c65}, !- Name
  {05946cdc-a324-4be5-8961-06c1aa7dd78e}, !- Source Object
  3,                                      !- Outlet Port
  {0caa8d24-7732-4e12-9055-da717950aee1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {185d0801-075a-4ab2-9e57-4dc1e938acbe}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Demand Inlet Node, !- Name
  {ec8b7aec-4883-40f8-a8b6-69cd3381807f}, !- Inlet Port
  {ab64113f-b670-4e51-bdc4-168e30b67bed}; !- Outlet Port

OS:Node,
  {dd9fe587-d8a8-4fe2-a443-8344356ad61d}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Demand Outlet Node, !- Name
  {cb97cc2d-be70-4dd2-a6ca-df709cb341bb}, !- Inlet Port
  {ddca302f-b79f-4e7c-8c2c-d7863ffe166c}; !- Outlet Port

OS:Node,
  {dbbc76c8-5661-4240-a464-b1d61d224b01}, !- Handle
  Zone Retail Retail B  - Story Ground Direct Air Outlet Air Node, !- Name
  {47b6c9e3-bd7d-4df1-ad16-e71753fec7aa}, !- Inlet Port
  {07ec4dfa-6e02-478f-a4e1-a05547e23fa1}; !- Outlet Port

OS:Connection,
  {ec8b7aec-4883-40f8-a8b6-69cd3381807f}, !- Handle
  {a1c1bb80-114c-44db-bf2a-9d43caf8ef05}, !- Name
  {0caa8d24-7732-4e12-9055-da717950aee1}, !- Source Object
  10,                                     !- Outlet Port
  {185d0801-075a-4ab2-9e57-4dc1e938acbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddca302f-b79f-4e7c-8c2c-d7863ffe166c}, !- Handle
  {1d3bfe60-2ef7-4296-af8b-53def1246f46}, !- Name
  {dd9fe587-d8a8-4fe2-a443-8344356ad61d}, !- Source Object
  3,                                      !- Outlet Port
  {0caa8d24-7732-4e12-9055-da717950aee1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {31215b93-49ed-469b-b0c1-7dcdbf816c7a}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {ab64113f-b670-4e51-bdc4-168e30b67bed}, !- Inlet Node Name
  {603f9838-6e28-4ea8-88f3-36ac52ee1b41}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {facb2f56-963d-4413-a7f2-4d62fdcf7c10}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {cb97cc2d-be70-4dd2-a6ca-df709cb341bb}, !- Outlet Node Name
  {12bf4ed6-2260-4b61-9618-1431b69b3dda}; !- Inlet Node Name 1

OS:Connection,
  {ab64113f-b670-4e51-bdc4-168e30b67bed}, !- Handle
  {25c2509f-b0af-45a5-b09c-2f5bd41a72de}, !- Name
  {185d0801-075a-4ab2-9e57-4dc1e938acbe}, !- Source Object
  3,                                      !- Outlet Port
  {31215b93-49ed-469b-b0c1-7dcdbf816c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb97cc2d-be70-4dd2-a6ca-df709cb341bb}, !- Handle
  {972e622e-8006-4e31-954f-cd51cf4d286a}, !- Name
  {facb2f56-963d-4413-a7f2-4d62fdcf7c10}, !- Source Object
  2,                                      !- Outlet Port
  {dd9fe587-d8a8-4fe2-a443-8344356ad61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9c5bd69c-0d8a-4256-8040-9467d5e28b88}, !- Handle
  {0caa8d24-7732-4e12-9055-da717950aee1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6cbb7410-2b22-4ef5-bbf6-fb0280ff3843}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {0c0cbbf1-d0e7-42dd-ab8f-7589a1958fe9}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {5d2ec0dd-8d66-4b55-aea8-ac325cba8064}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {3cf7c419-022c-4caf-8f8c-5d731d11f6c5}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c26479e1-6809-4bd3-8480-415154f316bc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5cba1b29-0e99-4a85-af94-b72857110ae1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {c26479e1-6809-4bd3-8480-415154f316bc}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5cba1b29-0e99-4a85-af94-b72857110ae1}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7abb9415-0bbf-4c10-a10d-0a6948dd02c7}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {42723a13-747b-4274-af3b-3a82bb695da0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {d1be2df8-ae23-4d5d-bdf8-d2da5705c261}, !- Air Inlet Node Name
  {f70930ab-9ae2-4ae1-8bae-17f202b0b628}, !- Air Outlet Node Name
  {3cf7c419-022c-4caf-8f8c-5d731d11f6c5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {5d2ec0dd-8d66-4b55-aea8-ac325cba8064}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d1be2df8-ae23-4d5d-bdf8-d2da5705c261}, !- Handle
  {00c22e4f-26f7-4e3d-a914-14163750d757}, !- Name
  {5113a576-6da9-4847-a8de-3b00c2b3bbd1}, !- Source Object
  3,                                      !- Outlet Port
  {7abb9415-0bbf-4c10-a10d-0a6948dd02c7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f70930ab-9ae2-4ae1-8bae-17f202b0b628}, !- Handle
  {8fd0aff4-7d04-4661-94e2-a256e086ba8c}, !- Name
  {7abb9415-0bbf-4c10-a10d-0a6948dd02c7}, !- Source Object
  7,                                      !- Outlet Port
  {05946cdc-a324-4be5-8961-06c1aa7dd78e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8aff7e13-4899-40a3-bafc-c69b82deb4b0}, !- Handle
  Zone Retail Retail B  - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {35a4a3f5-890c-4d8d-be0c-c8600bc94bd5}, !- Air Inlet Node Name
  {47b6c9e3-bd7d-4df1-ad16-e71753fec7aa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1f5a03a3-5fea-40dc-908e-e4411bb78a0c}, !- Handle
  Zone Retail Retail B  - Story Ground Return Air Node, !- Name
  {37d1bdb1-d9eb-4ae6-9b4c-1c95dea2b01b}, !- Inlet Port
  {12bf4ed6-2260-4b61-9618-1431b69b3dda}; !- Outlet Port

OS:Connection,
  {07ec4dfa-6e02-478f-a4e1-a05547e23fa1}, !- Handle
  {91a97941-3f2c-4d53-9bf5-f0d51923bef6}, !- Name
  {dbbc76c8-5661-4240-a464-b1d61d224b01}, !- Source Object
  3,                                      !- Outlet Port
  {5dfe93e2-2fed-4b05-9b86-95e6fc3fb676}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37d1bdb1-d9eb-4ae6-9b4c-1c95dea2b01b}, !- Handle
  {5acb4aac-80d4-4dc4-b1e7-fd4f74a6b1cd}, !- Name
  {1b47ff9f-1e0b-4956-9cca-da20dc039745}, !- Source Object
  3,                                      !- Outlet Port
  {1f5a03a3-5fea-40dc-908e-e4411bb78a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12bf4ed6-2260-4b61-9618-1431b69b3dda}, !- Handle
  {b2a7e8c4-5659-468b-a4a5-689984963054}, !- Name
  {1f5a03a3-5fea-40dc-908e-e4411bb78a0c}, !- Source Object
  3,                                      !- Outlet Port
  {facb2f56-963d-4413-a7f2-4d62fdcf7c10}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {87053c79-2dc0-40ac-bcb6-127757be8637}, !- Handle
  Zone Retail Retail B  - Story Ground Direct Air Inlet Air Node, !- Name
  {603f9838-6e28-4ea8-88f3-36ac52ee1b41}, !- Inlet Port
  {35a4a3f5-890c-4d8d-be0c-c8600bc94bd5}; !- Outlet Port

OS:Connection,
  {603f9838-6e28-4ea8-88f3-36ac52ee1b41}, !- Handle
  {bbe4cbfb-0ea0-48b7-945d-8e80490c7502}, !- Name
  {31215b93-49ed-469b-b0c1-7dcdbf816c7a}, !- Source Object
  3,                                      !- Outlet Port
  {87053c79-2dc0-40ac-bcb6-127757be8637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35a4a3f5-890c-4d8d-be0c-c8600bc94bd5}, !- Handle
  {7695c0fb-04ec-452a-a759-db4137fb67e7}, !- Name
  {87053c79-2dc0-40ac-bcb6-127757be8637}, !- Source Object
  3,                                      !- Outlet Port
  {8aff7e13-4899-40a3-bafc-c69b82deb4b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47b6c9e3-bd7d-4df1-ad16-e71753fec7aa}, !- Handle
  {bc643979-f440-4c9e-a617-9bf4d13ad76c}, !- Name
  {8aff7e13-4899-40a3-bafc-c69b82deb4b0}, !- Source Object
  4,                                      !- Outlet Port
  {dbbc76c8-5661-4240-a464-b1d61d224b01}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {452a8eff-31df-4b91-9b41-0218d74c13f7}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {12f41cb4-7de1-4f90-8177-bcd887ffb82f}, !- Availability Schedule
  {7e1eaef7-8b89-4e2e-80ae-87d8687834db}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e3c034e-9b8a-420f-800d-cae1666abff5}, !- Supply Side Inlet Node Name
  {fb3c5761-6762-47d4-92c6-abef03c27a78}, !- Demand Side Outlet Node Name
  {f66c4514-2448-4f42-88c9-a03fe22812a5}, !- Demand Side Inlet Node A
  {2023d758-5df8-4f64-8dde-7b2bcccc6c60}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f85a36d5-3bb7-444b-9c6e-01870578a359}, !- Demand Mixer Name
  {d824fef8-d1aa-43fd-8e07-06bf675fbb5b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {793eac5d-aafc-48c8-9644-fd96c13ac6a2}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Supply Inlet Node, !- Name
  {4e3c034e-9b8a-420f-800d-cae1666abff5}, !- Inlet Port
  {53e09abd-6738-4b9f-a788-7293769f0b36}; !- Outlet Port

OS:Node,
  {d197c197-c2bf-458e-bc39-201ae9a7832e}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Supply Outlet Node, !- Name
  {e406a6aa-a2a4-4876-b3cc-01bc1f15bbf0}, !- Inlet Port
  {2023d758-5df8-4f64-8dde-7b2bcccc6c60}; !- Outlet Port

OS:Connection,
  {4e3c034e-9b8a-420f-800d-cae1666abff5}, !- Handle
  {4dafc021-104a-4bd0-ba61-4e4d57e1f963}, !- Name
  {452a8eff-31df-4b91-9b41-0218d74c13f7}, !- Source Object
  8,                                      !- Outlet Port
  {793eac5d-aafc-48c8-9644-fd96c13ac6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2023d758-5df8-4f64-8dde-7b2bcccc6c60}, !- Handle
  {2bdf91d7-ca94-474f-ac60-2f5177693a48}, !- Name
  {d197c197-c2bf-458e-bc39-201ae9a7832e}, !- Source Object
  3,                                      !- Outlet Port
  {452a8eff-31df-4b91-9b41-0218d74c13f7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4ae8ea7c-0f03-4c5c-8b47-a67bb2f22cb4}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Demand Inlet Node, !- Name
  {f66c4514-2448-4f42-88c9-a03fe22812a5}, !- Inlet Port
  {f72f71d1-1ba0-4a11-a4e3-af18e48bad24}; !- Outlet Port

OS:Node,
  {d0e56c14-af4d-4a49-885c-0e50f3f4c7e6}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Demand Outlet Node, !- Name
  {6c2c44e8-4212-4046-ae76-56b2e0655947}, !- Inlet Port
  {fb3c5761-6762-47d4-92c6-abef03c27a78}; !- Outlet Port

OS:Node,
  {2d05043e-24e6-43d1-a28e-17e3e19a563b}, !- Handle
  Zone Retail Retail B end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {da4f2967-6274-4c94-8d5f-dda41cabef4a}, !- Inlet Port
  {b250a32d-288e-4218-931b-ddd81db331d3}; !- Outlet Port

OS:Connection,
  {f66c4514-2448-4f42-88c9-a03fe22812a5}, !- Handle
  {15b37ab3-819b-4960-8a99-fdf2511c0a18}, !- Name
  {452a8eff-31df-4b91-9b41-0218d74c13f7}, !- Source Object
  10,                                     !- Outlet Port
  {4ae8ea7c-0f03-4c5c-8b47-a67bb2f22cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb3c5761-6762-47d4-92c6-abef03c27a78}, !- Handle
  {ce36709f-81a4-421c-885c-fdfb680f3265}, !- Name
  {d0e56c14-af4d-4a49-885c-0e50f3f4c7e6}, !- Source Object
  3,                                      !- Outlet Port
  {452a8eff-31df-4b91-9b41-0218d74c13f7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d824fef8-d1aa-43fd-8e07-06bf675fbb5b}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {f72f71d1-1ba0-4a11-a4e3-af18e48bad24}, !- Inlet Node Name
  {9beea524-29cc-487a-8569-5cf986da656d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f85a36d5-3bb7-444b-9c6e-01870578a359}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {6c2c44e8-4212-4046-ae76-56b2e0655947}, !- Outlet Node Name
  {1f3d95d2-ba3b-41d3-bfaf-0e9931260a48}; !- Inlet Node Name 1

OS:Connection,
  {f72f71d1-1ba0-4a11-a4e3-af18e48bad24}, !- Handle
  {d112ad74-8c6b-4926-916b-87b44265d6e6}, !- Name
  {4ae8ea7c-0f03-4c5c-8b47-a67bb2f22cb4}, !- Source Object
  3,                                      !- Outlet Port
  {d824fef8-d1aa-43fd-8e07-06bf675fbb5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c2c44e8-4212-4046-ae76-56b2e0655947}, !- Handle
  {0b8659b0-6584-4a56-995c-c1b1e318b387}, !- Name
  {f85a36d5-3bb7-444b-9c6e-01870578a359}, !- Source Object
  2,                                      !- Outlet Port
  {d0e56c14-af4d-4a49-885c-0e50f3f4c7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {65928922-0dea-40fc-8f5e-ca89ece9958d}, !- Handle
  {452a8eff-31df-4b91-9b41-0218d74c13f7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7e1eaef7-8b89-4e2e-80ae-87d8687834db}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {f09be281-be49-4f4a-b687-98e0034902c5}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {51dbd111-9182-416a-a975-d65ee368a844}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {066f0d6e-a588-472c-8733-787e3cbbc127}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67b18598-71d3-443b-9b9e-7920e135e75b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5be0b655-05af-4cae-80e0-58ab68a5c02b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {67b18598-71d3-443b-9b9e-7920e135e75b}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5be0b655-05af-4cae-80e0-58ab68a5c02b}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {59b90726-1eab-404a-980e-38575fb74506}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {6736020a-dca9-4f94-9777-8d813bde4832}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {53e09abd-6738-4b9f-a788-7293769f0b36}, !- Air Inlet Node Name
  {e406a6aa-a2a4-4876-b3cc-01bc1f15bbf0}, !- Air Outlet Node Name
  {066f0d6e-a588-472c-8733-787e3cbbc127}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {51dbd111-9182-416a-a975-d65ee368a844}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
