  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {53e09abd-6738-4b9f-a788-7293769f0b36}, !- Handle
  {0d09036b-fda5-4264-bd90-37a03a15dc27}, !- Name
  {793eac5d-aafc-48c8-9644-fd96c13ac6a2}, !- Source Object
  3,                                      !- Outlet Port
  {59b90726-1eab-404a-980e-38575fb74506}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e406a6aa-a2a4-4876-b3cc-01bc1f15bbf0}, !- Handle
  {4e577e96-fbae-4428-98d1-88576c84306e}, !- Name
  {59b90726-1eab-404a-980e-38575fb74506}, !- Source Object
  7,                                      !- Outlet Port
  {d197c197-c2bf-458e-bc39-201ae9a7832e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f781a214-c5ed-487a-b8ba-c3db840c753f}, !- Handle
  Zone Retail Retail B end_a - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {91833f3e-ab8f-4ca7-b44d-9bb161631527}, !- Air Inlet Node Name
  {da4f2967-6274-4c94-8d5f-dda41cabef4a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {667c8bf3-5658-4320-b5e6-2e609aff96ee}, !- Handle
  Zone Retail Retail B end_a - Story Ground Return Air Node, !- Name
  {9b1f5699-b5cb-42a7-ad9a-2fc9c670c108}, !- Inlet Port
  {1f3d95d2-ba3b-41d3-bfaf-0e9931260a48}; !- Outlet Port

OS:Connection,
  {b250a32d-288e-4218-931b-ddd81db331d3}, !- Handle
  {6e5d6d52-a309-43ab-8b89-0331e6535023}, !- Name
  {2d05043e-24e6-43d1-a28e-17e3e19a563b}, !- Source Object
  3,                                      !- Outlet Port
  {ae18cdfd-4937-445c-bf09-7c81b25206ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b1f5699-b5cb-42a7-ad9a-2fc9c670c108}, !- Handle
  {3648acf5-9d6f-4240-9f58-4b1c4c03eeeb}, !- Name
  {32818d54-7c67-413b-9c82-107cb36b5c70}, !- Source Object
  3,                                      !- Outlet Port
  {667c8bf3-5658-4320-b5e6-2e609aff96ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f3d95d2-ba3b-41d3-bfaf-0e9931260a48}, !- Handle
  {0d842e1c-f6ef-40b6-91f3-b92aca6d7698}, !- Name
  {667c8bf3-5658-4320-b5e6-2e609aff96ee}, !- Source Object
  3,                                      !- Outlet Port
  {f85a36d5-3bb7-444b-9c6e-01870578a359}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {22fdbaeb-694d-48a7-9283-4b0779559612}, !- Handle
  Zone Retail Retail B end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {9beea524-29cc-487a-8569-5cf986da656d}, !- Inlet Port
  {91833f3e-ab8f-4ca7-b44d-9bb161631527}; !- Outlet Port

OS:Connection,
  {9beea524-29cc-487a-8569-5cf986da656d}, !- Handle
  {aee3c3db-5883-4c43-92c6-72be37e7fb89}, !- Name
  {d824fef8-d1aa-43fd-8e07-06bf675fbb5b}, !- Source Object
  3,                                      !- Outlet Port
  {22fdbaeb-694d-48a7-9283-4b0779559612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91833f3e-ab8f-4ca7-b44d-9bb161631527}, !- Handle
  {7a7cd8a1-7424-49c2-87d9-44a5044390e1}, !- Name
  {22fdbaeb-694d-48a7-9283-4b0779559612}, !- Source Object
  3,                                      !- Outlet Port
  {f781a214-c5ed-487a-b8ba-c3db840c753f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da4f2967-6274-4c94-8d5f-dda41cabef4a}, !- Handle
  {914fa5c1-23d7-49b5-8118-a529dd21b3b5}, !- Name
  {f781a214-c5ed-487a-b8ba-c3db840c753f}, !- Source Object
  4,                                      !- Outlet Port
  {2d05043e-24e6-43d1-a28e-17e3e19a563b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {698796fc-32e3-4a83-a40f-9da3e6b4da62}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {ad16d56b-fffe-4c5c-8a5d-944b7b58d84d}, !- Availability Schedule
  {7fb64695-65ce-4ea3-9a46-316111dd0b80}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {651ce905-3c0c-4ae2-ac7e-3cecfde70c42}, !- Supply Side Inlet Node Name
  {5468fc2c-f896-46b6-8058-d54ccf93709c}, !- Demand Side Outlet Node Name
  {d2e362b2-0ac8-4efb-b798-c449154dd93c}, !- Demand Side Inlet Node A
  {b9ec65df-eabf-4beb-a488-261287e2c916}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {129a0b3f-c682-4c49-85ad-c74770bdd05d}, !- Demand Mixer Name
  {660588cd-4a58-43e9-8afc-a44ecef98178}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ad3006b2-d024-4386-8001-5a6395f613af}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Supply Inlet Node, !- Name
  {651ce905-3c0c-4ae2-ac7e-3cecfde70c42}, !- Inlet Port
  {b6a5e08f-e124-4210-82d3-d432fa96ed45}; !- Outlet Port

OS:Node,
  {f9d267e8-a5a5-4e26-a0d5-1ad328ee5c6a}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Supply Outlet Node, !- Name
  {77aae5ec-0c55-4571-82d0-f92f54c4bc34}, !- Inlet Port
  {b9ec65df-eabf-4beb-a488-261287e2c916}; !- Outlet Port

OS:Connection,
  {651ce905-3c0c-4ae2-ac7e-3cecfde70c42}, !- Handle
  {bd216677-6fb9-4aae-80c3-78d97d8463ad}, !- Name
  {698796fc-32e3-4a83-a40f-9da3e6b4da62}, !- Source Object
  8,                                      !- Outlet Port
  {ad3006b2-d024-4386-8001-5a6395f613af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9ec65df-eabf-4beb-a488-261287e2c916}, !- Handle
  {95960434-65df-42d8-96e8-dd12dc58aae7}, !- Name
  {f9d267e8-a5a5-4e26-a0d5-1ad328ee5c6a}, !- Source Object
  3,                                      !- Outlet Port
  {698796fc-32e3-4a83-a40f-9da3e6b4da62}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7d0672ed-fc03-4978-b2f5-9986d9f68c3d}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Demand Inlet Node, !- Name
  {d2e362b2-0ac8-4efb-b798-c449154dd93c}, !- Inlet Port
  {79c4d840-1ac4-441d-ad59-73cdf3f8ae88}; !- Outlet Port

OS:Node,
  {e1ff1329-7140-4284-9a5a-bb59f9cfebc2}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Demand Outlet Node, !- Name
  {78fe0322-6f3f-4362-9bb1-cd0952fc918e}, !- Inlet Port
  {5468fc2c-f896-46b6-8058-d54ccf93709c}; !- Outlet Port

OS:Node,
  {59e3796b-1c99-47f6-b87e-dc23f37da6b1}, !- Handle
  Zone Retail Retail C  - Story Ground Direct Air Outlet Air Node, !- Name
  {d55a07e7-ca8d-4f84-8245-b0964207fa9d}, !- Inlet Port
  {8639c5a0-9322-47cc-a632-43f0271da5c2}; !- Outlet Port

OS:Connection,
  {d2e362b2-0ac8-4efb-b798-c449154dd93c}, !- Handle
  {421ad7c4-bacd-49b8-afda-daec8023f720}, !- Name
  {698796fc-32e3-4a83-a40f-9da3e6b4da62}, !- Source Object
  10,                                     !- Outlet Port
  {7d0672ed-fc03-4978-b2f5-9986d9f68c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5468fc2c-f896-46b6-8058-d54ccf93709c}, !- Handle
  {bf52acea-bcb8-48fb-8e05-8d74bb9ade71}, !- Name
  {e1ff1329-7140-4284-9a5a-bb59f9cfebc2}, !- Source Object
  3,                                      !- Outlet Port
  {698796fc-32e3-4a83-a40f-9da3e6b4da62}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {660588cd-4a58-43e9-8afc-a44ecef98178}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {79c4d840-1ac4-441d-ad59-73cdf3f8ae88}, !- Inlet Node Name
  {2e94c388-a1a2-4485-ab1f-b8c82a31a1f1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {129a0b3f-c682-4c49-85ad-c74770bdd05d}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {78fe0322-6f3f-4362-9bb1-cd0952fc918e}, !- Outlet Node Name
  {f31df901-772d-48a3-b8c1-6336ca78e946}; !- Inlet Node Name 1

OS:Connection,
  {79c4d840-1ac4-441d-ad59-73cdf3f8ae88}, !- Handle
  {c63ec430-31d0-4ca9-9ddb-57bff3d2a34d}, !- Name
  {7d0672ed-fc03-4978-b2f5-9986d9f68c3d}, !- Source Object
  3,                                      !- Outlet Port
  {660588cd-4a58-43e9-8afc-a44ecef98178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78fe0322-6f3f-4362-9bb1-cd0952fc918e}, !- Handle
  {c0d344b9-27cd-4f43-bfbf-4bd03c3845c2}, !- Name
  {129a0b3f-c682-4c49-85ad-c74770bdd05d}, !- Source Object
  2,                                      !- Outlet Port
  {e1ff1329-7140-4284-9a5a-bb59f9cfebc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3563c8a5-6ed8-4c33-b50f-d6c1186b3192}, !- Handle
  {698796fc-32e3-4a83-a40f-9da3e6b4da62}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7fb64695-65ce-4ea3-9a46-316111dd0b80}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {484d536d-5eb4-4bbb-b711-0ca887fb0863}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {987e8a66-9858-4b68-8e57-bbe07709214f}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {148852aa-d0d5-42fb-b5e2-c5060ebb15ca}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c498575e-adf3-4a6b-ad75-6fdb3c3d3d11}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {22148191-f62f-4b21-9bd5-07f9832c5536}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {c498575e-adf3-4a6b-ad75-6fdb3c3d3d11}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {22148191-f62f-4b21-9bd5-07f9832c5536}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {752ffc28-e848-444b-b467-78ab2ff9f5e1}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {95e4e735-d2d4-4531-a504-835bc4f125b7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {b6a5e08f-e124-4210-82d3-d432fa96ed45}, !- Air Inlet Node Name
  {77aae5ec-0c55-4571-82d0-f92f54c4bc34}, !- Air Outlet Node Name
  {148852aa-d0d5-42fb-b5e2-c5060ebb15ca}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {987e8a66-9858-4b68-8e57-bbe07709214f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b6a5e08f-e124-4210-82d3-d432fa96ed45}, !- Handle
  {52cde551-5d0d-44c4-8d14-83d51d5e08b7}, !- Name
  {ad3006b2-d024-4386-8001-5a6395f613af}, !- Source Object
  3,                                      !- Outlet Port
  {752ffc28-e848-444b-b467-78ab2ff9f5e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {77aae5ec-0c55-4571-82d0-f92f54c4bc34}, !- Handle
  {67084625-f42d-4989-82d6-5707d9b56a50}, !- Name
  {752ffc28-e848-444b-b467-78ab2ff9f5e1}, !- Source Object
  7,                                      !- Outlet Port
  {f9d267e8-a5a5-4e26-a0d5-1ad328ee5c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {46b77b1f-3cd8-4ce2-9476-190410b08753}, !- Handle
  Zone Retail Retail C  - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {6933acb4-df6f-4b3d-901c-840969c811b8}, !- Air Inlet Node Name
  {d55a07e7-ca8d-4f84-8245-b0964207fa9d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1090d6f8-cdc2-44b3-938c-f597c287a3e2}, !- Handle
  Zone Retail Retail C  - Story Ground Return Air Node, !- Name
  {d07cf123-9942-423a-a369-04abd1e97269}, !- Inlet Port
  {f31df901-772d-48a3-b8c1-6336ca78e946}; !- Outlet Port

OS:Connection,
  {8639c5a0-9322-47cc-a632-43f0271da5c2}, !- Handle
  {9e3d5cf4-42d0-43c3-a122-56d7c1f44683}, !- Name
  {59e3796b-1c99-47f6-b87e-dc23f37da6b1}, !- Source Object
  3,                                      !- Outlet Port
  {f8dfbe38-ab74-41d5-aebe-697b31329f07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d07cf123-9942-423a-a369-04abd1e97269}, !- Handle
  {ec164d40-f174-453c-9e24-23cd99a04922}, !- Name
  {612690c2-0512-4dd3-9b32-95636fbcd290}, !- Source Object
  3,                                      !- Outlet Port
  {1090d6f8-cdc2-44b3-938c-f597c287a3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31df901-772d-48a3-b8c1-6336ca78e946}, !- Handle
  {9980e966-43a8-4fa6-8aab-01bddf250b5a}, !- Name
  {1090d6f8-cdc2-44b3-938c-f597c287a3e2}, !- Source Object
  3,                                      !- Outlet Port
  {129a0b3f-c682-4c49-85ad-c74770bdd05d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ca240da-851c-4d33-8c5e-6e45eb7a2007}, !- Handle
  Zone Retail Retail C  - Story Ground Direct Air Inlet Air Node, !- Name
  {2e94c388-a1a2-4485-ab1f-b8c82a31a1f1}, !- Inlet Port
  {6933acb4-df6f-4b3d-901c-840969c811b8}; !- Outlet Port

OS:Connection,
  {2e94c388-a1a2-4485-ab1f-b8c82a31a1f1}, !- Handle
  {a576c709-4212-4ac1-aab2-1de4ee40764b}, !- Name
  {660588cd-4a58-43e9-8afc-a44ecef98178}, !- Source Object
  3,                                      !- Outlet Port
  {6ca240da-851c-4d33-8c5e-6e45eb7a2007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6933acb4-df6f-4b3d-901c-840969c811b8}, !- Handle
  {6632176d-6641-447d-a3ff-4de1e1a302fd}, !- Name
  {6ca240da-851c-4d33-8c5e-6e45eb7a2007}, !- Source Object
  3,                                      !- Outlet Port
  {46b77b1f-3cd8-4ce2-9476-190410b08753}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d55a07e7-ca8d-4f84-8245-b0964207fa9d}, !- Handle
  {0d70bd40-9762-42b1-be1f-1639f01996ee}, !- Name
  {46b77b1f-3cd8-4ce2-9476-190410b08753}, !- Source Object
  4,                                      !- Outlet Port
  {59e3796b-1c99-47f6-b87e-dc23f37da6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3b4113f2-6e9c-4800-93de-71039c10f538}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {a386d288-5d9d-4e32-a07a-b6902d16d0c8}, !- Availability Schedule
  {673ee007-e03e-4cc1-85dd-25ddece76325}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ebce468a-4a89-401b-a58d-480534015bbc}, !- Supply Side Inlet Node Name
  {e7713894-de71-4a7f-b1e7-ba582fd066ec}, !- Demand Side Outlet Node Name
  {5cbce15b-3c59-41b5-a0a7-0ae3d138b6fb}, !- Demand Side Inlet Node A
  {d3b10b16-b8a1-4186-8652-a5bbd041774e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {847ecbd9-d61d-43fb-9f3a-90b772d084c6}, !- Demand Mixer Name
  {32589b95-0305-4dd7-8ba1-3ea6b0d30e89}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b29bcd7c-ffa6-4807-8d7f-531a5ad77a74}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Supply Inlet Node, !- Name
  {ebce468a-4a89-401b-a58d-480534015bbc}, !- Inlet Port
  {3933a408-0b40-485e-9e63-1de53aadb8e8}; !- Outlet Port

OS:Node,
  {6cb25f67-c466-4371-920d-05b6d65ad06d}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Supply Outlet Node, !- Name
  {a9e28da7-0b72-4735-ac26-a01f583644a2}, !- Inlet Port
  {d3b10b16-b8a1-4186-8652-a5bbd041774e}; !- Outlet Port

OS:Connection,
  {ebce468a-4a89-401b-a58d-480534015bbc}, !- Handle
  {5ca757fc-1b45-445b-9a09-c8e381422b4f}, !- Name
  {3b4113f2-6e9c-4800-93de-71039c10f538}, !- Source Object
  8,                                      !- Outlet Port
  {b29bcd7c-ffa6-4807-8d7f-531a5ad77a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b10b16-b8a1-4186-8652-a5bbd041774e}, !- Handle
  {d3584bb1-f0c2-429a-b555-c5ab02b8e024}, !- Name
  {6cb25f67-c466-4371-920d-05b6d65ad06d}, !- Source Object
  3,                                      !- Outlet Port
  {3b4113f2-6e9c-4800-93de-71039c10f538}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {92acf835-34a3-464a-9c96-bdb649453d24}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Demand Inlet Node, !- Name
  {5cbce15b-3c59-41b5-a0a7-0ae3d138b6fb}, !- Inlet Port
  {272d8329-ff2c-4eca-9915-40f0af25503c}; !- Outlet Port

OS:Node,
  {f2c51e66-9d97-40fc-94a9-250e635172c0}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Demand Outlet Node, !- Name
  {12335942-3efc-4c6d-9a83-cbe02ae8078b}, !- Inlet Port
  {e7713894-de71-4a7f-b1e7-ba582fd066ec}; !- Outlet Port

OS:Node,
  {5f75e654-113f-498a-bd75-a731d406b2d7}, !- Handle
  Zone Retail Retail C end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {eeda512d-6637-45b9-8bb5-a1ed10e2d365}, !- Inlet Port
  {5db6a77b-4464-4983-a9a0-5fa761e03c32}; !- Outlet Port

OS:Connection,
  {5cbce15b-3c59-41b5-a0a7-0ae3d138b6fb}, !- Handle
  {a71fae19-4abe-44fe-a401-062df6c615bb}, !- Name
  {3b4113f2-6e9c-4800-93de-71039c10f538}, !- Source Object
  10,                                     !- Outlet Port
  {92acf835-34a3-464a-9c96-bdb649453d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7713894-de71-4a7f-b1e7-ba582fd066ec}, !- Handle
  {0ba87406-ad25-467f-8191-539f3b1b6cde}, !- Name
  {f2c51e66-9d97-40fc-94a9-250e635172c0}, !- Source Object
  3,                                      !- Outlet Port
  {3b4113f2-6e9c-4800-93de-71039c10f538}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32589b95-0305-4dd7-8ba1-3ea6b0d30e89}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {272d8329-ff2c-4eca-9915-40f0af25503c}, !- Inlet Node Name
  {c155a9f5-6e2a-4b8b-a598-6d7596c5ecec}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {847ecbd9-d61d-43fb-9f3a-90b772d084c6}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {12335942-3efc-4c6d-9a83-cbe02ae8078b}, !- Outlet Node Name
  {80e9bc1a-1848-4ea8-a67c-8338e20425aa}; !- Inlet Node Name 1

OS:Connection,
  {272d8329-ff2c-4eca-9915-40f0af25503c}, !- Handle
  {160f10ef-4a13-4cfe-8c38-45643566ce66}, !- Name
  {92acf835-34a3-464a-9c96-bdb649453d24}, !- Source Object
  3,                                      !- Outlet Port
  {32589b95-0305-4dd7-8ba1-3ea6b0d30e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12335942-3efc-4c6d-9a83-cbe02ae8078b}, !- Handle
  {c4573cff-1c5e-4c4c-a99e-465fcbe2c6e0}, !- Name
  {847ecbd9-d61d-43fb-9f3a-90b772d084c6}, !- Source Object
  2,                                      !- Outlet Port
  {f2c51e66-9d97-40fc-94a9-250e635172c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b44b4f0a-e4d4-4a61-b7f8-c8cd2310dbfd}, !- Handle
  {3b4113f2-6e9c-4800-93de-71039c10f538}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {673ee007-e03e-4cc1-85dd-25ddece76325}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {8760b859-1ab6-450a-8689-be9b0956e278}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {5b450253-974d-46ea-9a24-bdfed5ec6ab0}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Heating Coil, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {077f1062-1c48-464b-8e6c-570368b2bed1}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Supply Fan, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0409b431-8648-4e67-b70a-227b5d84e002}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1ab52078-511e-4a04-b86e-dbbbbc181513}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {0409b431-8648-4e67-b70a-227b5d84e002}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1ab52078-511e-4a04-b86e-dbbbbc181513}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {810ad92e-13df-4bbb-9a7a-36ab2c294389}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {ae4c738b-e848-4a69-a585-5923355a6152}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {3933a408-0b40-485e-9e63-1de53aadb8e8}, !- Air Inlet Node Name
  {a9e28da7-0b72-4735-ac26-a01f583644a2}, !- Air Outlet Node Name
  {077f1062-1c48-464b-8e6c-570368b2bed1}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1df12049-0205-42f1-b302-644cb2f17981}, !- Supply Air Fan Operating Mode Schedule Name
  {5b450253-974d-46ea-9a24-bdfed5ec6ab0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3933a408-0b40-485e-9e63-1de53aadb8e8}, !- Handle
  {a98c00ab-1855-4898-bf28-fa4790c3ef39}, !- Name
  {b29bcd7c-ffa6-4807-8d7f-531a5ad77a74}, !- Source Object
  3,                                      !- Outlet Port
  {810ad92e-13df-4bbb-9a7a-36ab2c294389}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a9e28da7-0b72-4735-ac26-a01f583644a2}, !- Handle
  {f2f15168-40df-48ad-948f-64b11ef8d666}, !- Name
  {810ad92e-13df-4bbb-9a7a-36ab2c294389}, !- Source Object
  7,                                      !- Outlet Port
  {6cb25f67-c466-4371-920d-05b6d65ad06d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1217e39d-c865-4f64-a9dc-6ef436e0296a}, !- Handle
  Zone Retail Retail C end_a - Story Ground Direct Air, !- Name
  {63f87abe-84f3-4b52-ae02-06b648440e2f}, !- Availability Schedule Name
  {83c65fa8-cf8b-4a56-a576-270d4ef27d4b}, !- Air Inlet Node Name
  {eeda512d-6637-45b9-8bb5-a1ed10e2d365}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5de0ca3b-a718-4940-9830-ce792c5ba0d5}, !- Handle
  Zone Retail Retail C end_a - Story Ground Return Air Node, !- Name
  {206da0d6-4f1b-467b-be62-6a75e957e0e6}, !- Inlet Port
  {80e9bc1a-1848-4ea8-a67c-8338e20425aa}; !- Outlet Port

OS:Connection,
  {5db6a77b-4464-4983-a9a0-5fa761e03c32}, !- Handle
  {58061cdb-61ae-4fe4-bbe8-0c9170ae4384}, !- Name
  {5f75e654-113f-498a-bd75-a731d406b2d7}, !- Source Object
  3,                                      !- Outlet Port
  {a74ea129-5251-4bee-8d72-8211375a9e81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {206da0d6-4f1b-467b-be62-6a75e957e0e6}, !- Handle
  {55d70e9f-79d2-4d04-a21f-d1ba0324f133}, !- Name
  {43ba50af-4930-4eb3-8a50-1955a03313a9}, !- Source Object
  3,                                      !- Outlet Port
  {5de0ca3b-a718-4940-9830-ce792c5ba0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e9bc1a-1848-4ea8-a67c-8338e20425aa}, !- Handle
  {d430b513-6041-4090-9861-9fac64a5218b}, !- Name
  {5de0ca3b-a718-4940-9830-ce792c5ba0d5}, !- Source Object
  3,                                      !- Outlet Port
  {847ecbd9-d61d-43fb-9f3a-90b772d084c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ed0379a-95f4-4648-b714-c10621c8804a}, !- Handle
  Zone Retail Retail C end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {c155a9f5-6e2a-4b8b-a598-6d7596c5ecec}, !- Inlet Port
  {83c65fa8-cf8b-4a56-a576-270d4ef27d4b}; !- Outlet Port

OS:Connection,
  {c155a9f5-6e2a-4b8b-a598-6d7596c5ecec}, !- Handle
  {122a2e3b-a57c-48dd-ac96-9f20dac14b76}, !- Name
  {32589b95-0305-4dd7-8ba1-3ea6b0d30e89}, !- Source Object
  3,                                      !- Outlet Port
  {9ed0379a-95f4-4648-b714-c10621c8804a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c65fa8-cf8b-4a56-a576-270d4ef27d4b}, !- Handle
  {750635e3-eeb5-4820-a054-6c17b7f4b857}, !- Name
  {9ed0379a-95f4-4648-b714-c10621c8804a}, !- Source Object
  3,                                      !- Outlet Port
  {1217e39d-c865-4f64-a9dc-6ef436e0296a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eeda512d-6637-45b9-8bb5-a1ed10e2d365}, !- Handle
  {8d3454bd-5f6a-4737-8fdf-86fa5ebeeece}, !- Name
  {1217e39d-c865-4f64-a9dc-6ef436e0296a}, !- Source Object
  4,                                      !- Outlet Port
  {5f75e654-113f-498a-bd75-a731d406b2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {13bc5561-63ac-4bb4-980d-dc7724d28fd3}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {9eaca99d-9e62-4ff4-97b3-46a3b07d2cf4}, !- Schedule Type Limits Name
  {78da0abf-b225-41b9-8264-22bf0d68b883}, !- Default Day Schedule Name
  {627b1734-8b30-4f2d-b5a9-e95b29bd3a10}, !- Summer Design Day Schedule Name
  {07b0e06b-0870-443e-90a1-3b5262ddfe1a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78da0abf-b225-41b9-8264-22bf0d68b883}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {9eaca99d-9e62-4ff4-97b3-46a3b07d2cf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d30495db-de6d-4043-a994-142ee911e9cf}, !- Handle
  {13bc5561-63ac-4bb4-980d-dc7724d28fd3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  559.57500000000016,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:31:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:31:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {07b0e06b-0870-443e-90a1-3b5262ddfe1a}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {9eaca99d-9e62-4ff4-97b3-46a3b07d2cf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {627b1734-8b30-4f2d-b5a9-e95b29bd3a10}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {9eaca99d-9e62-4ff4-97b3-46a3b07d2cf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ebc2dd0-b846-4c3f-8302-7f6e442567ec}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {13bc5561-63ac-4bb4-980d-dc7724d28fd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2c122ce-5053-4b1a-80ce-72112e7d85bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {a2c122ce-5053-4b1a-80ce-72112e7d85bb}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {9eaca99d-9e62-4ff4-97b3-46a3b07d2cf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7d79c6b0-2b03-41d8-b04b-66022aa13073}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {13bc5561-63ac-4bb4-980d-dc7724d28fd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a3c4c70-e4c4-4718-897b-48343299427a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a3c4c70-e4c4-4718-897b-48343299427a}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {9eaca99d-9e62-4ff4-97b3-46a3b07d2cf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {bc6c7fe8-9956-4c61-b2df-bc7aadd837b7}, !- Handle
  Building Default Schedule Set,          !- Name
  {13bc5561-63ac-4bb4-980d-dc7724d28fd3}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {6c4f76bb-1260-4f2e-aea5-031b8a952d0c}, !- Handle
  {028cc0f8-4ff7-41a8-9cac-dd5d54ca3fed}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {18a098bf-3dbb-42b7-9554-531e8364f825}, !- Handle
  Schedule Rule 17,                       !- Name
  {028cc0f8-4ff7-41a8-9cac-dd5d54ca3fed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a1cfb47-9462-4e22-b19c-4ab0a799a29a}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {1a1cfb47-9462-4e22-b19c-4ab0a799a29a}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Default 1, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0875,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.175,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.325,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.4,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.408163265306122,                      !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.416326530612245,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.424489795918367,                      !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.43265306122449,                       !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.440816326530612,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.448979591836735,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.457142857142857,                      !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.46530612244898,                       !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.473469387755102,                      !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.481632653061224,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.489795918367347,                      !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.497959183673469,                      !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.506122448979592,                      !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.514285714285714,                      !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.522448979591837,                      !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.530612244897959,                      !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.538775510204082,                      !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.546938775510204,                      !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.555102040816326,                      !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.563265306122449,                      !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.571428571428571,                      !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.579591836734694,                      !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.587755102040816,                      !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.595918367346939,                      !- Value Until Time 34
  12,                                     !- Hour 35
  52,                                     !- Minute 35
  0.6,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.55,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.5,                                    !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.35,                                   !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.3,                                    !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  22,                                     !- Hour 45
  45,                                     !- Minute 45
  0.1625,                                 !- Value Until Time 45
  23,                                     !- Hour 46
  0,                                      !- Minute 46
  0.125,                                  !- Value Until Time 46
  23,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0875,                                 !- Value Until Time 47
  23,                                     !- Hour 48
  30,                                     !- Minute 48
  0.05,                                   !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.05;                                   !- Value Until Time 49

OS:AdditionalProperties,
  {e81a1691-589a-4afd-98be-fd284f39a339}, !- Handle
  {1a1cfb47-9462-4e22-b19c-4ab0a799a29a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.0 ~ 0.4 | mid - 1.0 ~ 0.6 | hoo_end - 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00d44901-7c3c-4ab9-b5d1-c7722e989566}, !- Handle
  {e1f7879b-ffca-4fb4-873a-ee9f5ed9371d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.1 | 8.5 ~ 0.3 | 9.5 ~ 0.6 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.5 | 19.5 ~ 0.3 | 20.5 ~ 0.3 | 21.5 ~ 0.1 | 22.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d7cf76f7-6e15-41c8-933a-8fca4e40a308}, !- Handle
  {2975e402-deeb-4cc1-ae38-8297d4fade96}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6df608b5-41b0-4f5b-b658-781ec67cc9cd}, !- Handle
  {ff7a6a58-e71e-42fa-876b-6e8071915f50}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {6ebbcad6-226c-42cd-ad90-4e4d8c1144a6}, !- Handle
  Schedule Rule 5,                        !- Name
  {ff7a6a58-e71e-42fa-876b-6e8071915f50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b962da4-1793-4084-bcf0-76d13111bac7}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {2b962da4-1793-4084-bcf0-76d13111bac7}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Default 1, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.225,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2625,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.375,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.525,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.6,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.608163265306122,                      !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.616326530612245,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.624489795918367,                      !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.63265306122449,                       !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.640816326530612,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.648979591836735,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.657142857142857,                      !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.66530612244898,                       !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.673469387755102,                      !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.681632653061225,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.689795918367347,                      !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.69795918367347,                       !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.706122448979592,                      !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.714285714285714,                      !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.722448979591837,                      !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.730612244897959,                      !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.738775510204082,                      !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.746938775510204,                      !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.755102040816327,                      !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.763265306122449,                      !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.771428571428572,                      !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.779591836734694,                      !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.787755102040816,                      !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.795918367346939,                      !- Value Until Time 34
  12,                                     !- Hour 35
  52,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.8,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.75,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.7,                                    !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.65,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.6,                                    !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.5,                                    !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.45,                                   !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.4,                                    !- Value Until Time 44
  22,                                     !- Hour 45
  45,                                     !- Minute 45
  0.3375,                                 !- Value Until Time 45
  23,                                     !- Hour 46
  0,                                      !- Minute 46
  0.275,                                  !- Value Until Time 46
  23,                                     !- Hour 47
  15,                                     !- Minute 47
  0.2125,                                 !- Value Until Time 47
  23,                                     !- Hour 48
  30,                                     !- Minute 48
  0.15,                                   !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.15;                                   !- Value Until Time 49

OS:AdditionalProperties,
  {59ce04d3-86cb-43dc-a41c-7a0ff18b8034}, !- Handle
  {2b962da4-1793-4084-bcf0-76d13111bac7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.15 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.0 ~ 0.6 | mid - 1.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f6aceae0-ce6a-49c8-900d-51cec11ca12f}, !- Handle
  {1787e07a-7ba1-4d60-8310-ceb865635a77}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.15 | 7.5 ~ 0.3 | 8.5 ~ 0.5 | 9.5 ~ 0.8 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.7 | 19.5 ~ 0.5 | 20.5 ~ 0.5 | 21.5 ~ 0.3 | 22.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {86c6f004-116e-40f5-9a0e-b320a65298cb}, !- Handle
  {6991feea-0bc2-44d2-bcba-561fae227315}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.2 | hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 1.0 ~ 0.7 | hoo_end + 1.0 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8fcaad6b-5df0-4be5-bccd-e57b7deabd9d}, !- Handle
  {0aac1beb-d80f-40ef-b558-6e897cab2e13}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Rule,
  {fa1afcac-b26d-4d79-bf67-44d74905e33b}, !- Handle
  Schedule Rule 7,                        !- Name
  {0aac1beb-d80f-40ef-b558-6e897cab2e13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fff20d72-2461-4f8c-bc99-3d97abc972eb}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {fff20d72-2461-4f8c-bc99-3d97abc972eb}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Default 1, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.208163265306122,                      !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.216326530612245,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.224489795918367,                      !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.23265306122449,                       !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.240816326530612,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.248979591836735,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.257142857142857,                      !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.26530612244898,                       !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.273469387755102,                      !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.281632653061224,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.289795918367347,                      !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.297959183673469,                      !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.306122448979592,                      !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.314285714285714,                      !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.322448979591837,                      !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.330612244897959,                      !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.338775510204082,                      !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.346938775510204,                      !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.355102040816327,                      !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.363265306122449,                      !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.371428571428572,                      !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.379591836734694,                      !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.387755102040816,                      !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.395918367346939,                      !- Value Until Time 34
  12,                                     !- Hour 35
  52,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.4,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.3,                                    !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.175,                                  !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.15,                                   !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.125,                                  !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.1,                                    !- Value Until Time 44
  22,                                     !- Hour 45
  45,                                     !- Minute 45
  0.075,                                  !- Value Until Time 45
  23,                                     !- Hour 46
  0,                                      !- Minute 46
  0.05,                                   !- Value Until Time 46
  23,                                     !- Hour 47
  15,                                     !- Minute 47
  0.025,                                  !- Value Until Time 47
  23,                                     !- Hour 48
  30,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0;                                      !- Value Until Time 49

OS:AdditionalProperties,
  {43ea95e8-948f-4c27-a011-cd4a0bdd177c}, !- Handle
  {fff20d72-2461-4f8c-bc99-3d97abc972eb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {674ac7f1-0f8b-4395-8c98-fbc42a4b819e}, !- Handle
  {7febbc41-a4f0-4675-83c8-cd608ac74a3a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.0 | 7.5 ~ 0.1 | 8.5 ~ 0.2 | 9.5 ~ 0.5 | 10.5 ~ 0.6 | 11.5 ~ 0.8 | 16.5 ~ 0.8 | 17.5 ~ 0.6 | 18.5 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.1 | 22.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c4a81877-cbae-47c2-b594-0657b36bf8ed}, !- Handle
  {7cd9c1d0-f29a-4f09-9d44-120b6f6d89ad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b313a9e9-cb66-465c-9b61-ec56f30244e0}, !- Handle
  {e38cfc70-32e7-4842-9e96-f52c81bcd520}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {66f30750-4fd5-4468-869e-9d37fd3f9b72}, !- Handle
  {0e26456d-c3ed-4c32-acc1-c9f45adf3477}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d0454493-b548-4cc8-a5d6-9e3697e8c70b}, !- Handle
  {41750303-a54d-4a5c-8262-a26ca1115cce}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {18535fcd-ecbe-4d89-b70f-099f77acb8d2}, !- Handle
  Schedule Rule 3,                        !- Name
  {41750303-a54d-4a5c-8262-a26ca1115cce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d238a04-be49-4089-9d9d-e3ac90c38438}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {9d238a04-be49-4089-9d9d-e3ac90c38438}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default 1, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0875,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.175,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.325,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.4,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.408163265306122,                      !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.416326530612245,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.424489795918367,                      !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.43265306122449,                       !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.440816326530612,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.448979591836735,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.457142857142857,                      !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.46530612244898,                       !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.473469387755102,                      !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.481632653061224,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.489795918367347,                      !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.497959183673469,                      !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.506122448979592,                      !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.514285714285714,                      !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.522448979591837,                      !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.530612244897959,                      !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.538775510204082,                      !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.546938775510204,                      !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.555102040816326,                      !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.563265306122449,                      !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.571428571428571,                      !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.579591836734694,                      !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.587755102040816,                      !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.595918367346939,                      !- Value Until Time 34
  12,                                     !- Hour 35
  52,                                     !- Minute 35
  0.6,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.55,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.5,                                    !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.35,                                   !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.3,                                    !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  22,                                     !- Hour 45
  45,                                     !- Minute 45
  0.1625,                                 !- Value Until Time 45
  23,                                     !- Hour 46
  0,                                      !- Minute 46
  0.125,                                  !- Value Until Time 46
  23,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0875,                                 !- Value Until Time 47
  23,                                     !- Hour 48
  30,                                     !- Minute 48
  0.05,                                   !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.05;                                   !- Value Until Time 49

OS:AdditionalProperties,
  {f075ae49-b31d-4ffd-8716-3ad229698523}, !- Handle
  {9d238a04-be49-4089-9d9d-e3ac90c38438}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.0 ~ 0.4 | mid - 1.0 ~ 0.6 | hoo_end - 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d75dab09-2aef-4135-8262-c67400c15f94}, !- Handle
  {ee13d473-8d96-404f-b936-f2ee0f679f3e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.1 | 8.5 ~ 0.3 | 9.5 ~ 0.6 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.5 | 19.5 ~ 0.3 | 20.5 ~ 0.3 | 21.5 ~ 0.1 | 22.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0c153882-d3bc-4a42-a959-de53808c9cb6}, !- Handle
  {0a806d91-bc02-425f-bd8e-6504a37c98e9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eb7b1270-cd36-4cc2-b6c7-1ca181b77bf5}, !- Handle
  {7861bf45-54ad-4367-9b14-d9ff374a506d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {9a89c4e4-34d9-4d9a-b998-ff328d4fafb0}, !- Handle
  Schedule Rule 11,                       !- Name
  {7861bf45-54ad-4367-9b14-d9ff374a506d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6fc932ae-1aea-478e-8318-7f17b25433e7}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {6fc932ae-1aea-478e-8318-7f17b25433e7}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Default 1, !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0875,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.175,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.325,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.4,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.408163265306122,                      !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.416326530612245,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.424489795918367,                      !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.43265306122449,                       !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.440816326530612,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.448979591836735,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.457142857142857,                      !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.46530612244898,                       !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.473469387755102,                      !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.481632653061224,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.489795918367347,                      !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.497959183673469,                      !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.506122448979592,                      !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.514285714285714,                      !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.522448979591837,                      !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.530612244897959,                      !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.538775510204082,                      !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.546938775510204,                      !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.555102040816326,                      !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.563265306122449,                      !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.571428571428571,                      !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.579591836734694,                      !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.587755102040816,                      !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.595918367346939,                      !- Value Until Time 34
  12,                                     !- Hour 35
  52,                                     !- Minute 35
  0.6,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.55,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.5,                                    !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.35,                                   !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.3,                                    !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  22,                                     !- Hour 45
  45,                                     !- Minute 45
  0.1625,                                 !- Value Until Time 45
  23,                                     !- Hour 46
  0,                                      !- Minute 46
  0.125,                                  !- Value Until Time 46
  23,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0875,                                 !- Value Until Time 47
  23,                                     !- Hour 48
  30,                                     !- Minute 48
  0.05,                                   !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.05;                                   !- Value Until Time 49

OS:AdditionalProperties,
  {767ddca1-d067-481a-8de2-67442f5c0c79}, !- Handle
  {6fc932ae-1aea-478e-8318-7f17b25433e7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.0 ~ 0.4 | mid - 1.0 ~ 0.6 | hoo_end - 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {24b58dcf-e111-4b95-b71a-33420aa365be}, !- Handle
  {75c89478-605c-42c1-9b3f-90376c70276f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.1 | 8.5 ~ 0.3 | 9.5 ~ 0.6 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.5 | 19.5 ~ 0.3 | 20.5 ~ 0.3 | 21.5 ~ 0.1 | 22.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {79f64a63-37fb-436b-9fe0-e116a648cdf0}, !- Handle
  {58e73278-2f6e-4a0f-9f24-2ca95d349106}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fe2235dd-674a-4257-8f07-54cbecd8738c}, !- Handle
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.109999999999999;                     !- Feature Value 3

OS:Schedule:Rule,
  {3c8bac3e-46ef-491d-87cb-fa4a5b12d404}, !- Handle
  Schedule Rule 13,                       !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79855894-d1ad-48e8-a487-f872505f6b27}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {79855894-d1ad-48e8-a487-f872505f6b27}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default 1, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  15.56,                                  !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:AdditionalProperties,
  {874ae2fe-0349-4f28-b232-35bc0f6d6712}, !- Handle
  {79855894-d1ad-48e8-a487-f872505f6b27}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c1e452fb-f400-469f-af92-4c925e72ac81}, !- Handle
  {ca5df806-dec1-486a-8dcb-60de4b479a4e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 22.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ffeff195-1f62-4b46-9c4f-cf8ea70eb00b}, !- Handle
  {af717ed4-ee43-4e44-bb07-543d1d968073}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {517f16c4-623f-4322-82c1-52786a8c448b}, !- Handle
  {7c87823a-527b-4f9f-b869-548f667277f5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.890000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  23.890000000000001;                     !- Feature Value 3

OS:Schedule:Rule,
  {809bda9b-f0fc-4726-a69c-a7d3ea5b43fa}, !- Handle
  Schedule Rule 15,                       !- Name
  {7c87823a-527b-4f9f-b869-548f667277f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33c0bede-db13-45bc-85cc-891b596e2bb5}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {33c0bede-db13-45bc-85cc-891b596e2bb5}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default 1, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  23.89,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89;                                  !- Value Until Time 2

OS:AdditionalProperties,
  {3fcf35e4-0735-41c8-8d09-7eebbb0e2f4f}, !- Handle
  {33c0bede-db13-45bc-85cc-891b596e2bb5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {db36b845-b027-4d20-9a17-69b67e4cd5b9}, !- Handle
  {a3e712cb-417b-4af9-9cc6-e7e27e879ecc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {604793c0-6fc3-4668-b270-c403605cbf40}, !- Handle
  {5a6a99b5-f2bc-47bf-a05a-66578b69568e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  100,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  100;                                    !- Feature Value 3

OS:AdditionalProperties,
  {5ee00d5f-4e61-461c-9d1f-9bc20485924e}, !- Handle
  {39879fa0-a10f-4da9-85f4-197fa1af6e34}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c665ed73-f420-41a9-8626-19d032078ab8}, !- Handle
  autogen RetailStandalone ACTIVITY_SCH 0, !- Name
  {e38cfc70-32e7-4842-9e96-f52c81bcd520}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47614666-1c45-4b6a-8da8-c92a9f93e5e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {47614666-1c45-4b6a-8da8-c92a9f93e5e2}, !- Handle
  autogen RetailStandalone ACTIVITY_SCH 0_day_sch, !- Name
  {9f11137f-c4a6-4182-9378-57c4acd632d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {b5295d4a-c736-40ea-9a6a-8d7ecd996a23}, !- Handle
  {47614666-1c45-4b6a-8da8-c92a9f93e5e2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a9eb5930-6ad6-4ea2-9f91-2468c4cf0a24}, !- Handle
  autogen RetailStandalone ACTIVITY_SCH 1, !- Name
  {e38cfc70-32e7-4842-9e96-f52c81bcd520}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c692bd8-915b-4b61-b99b-2cc4cdbc1f9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {7c692bd8-915b-4b61-b99b-2cc4cdbc1f9e}, !- Handle
  autogen RetailStandalone ACTIVITY_SCH 1_day_sch, !- Name
  {9f11137f-c4a6-4182-9378-57c4acd632d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {01f2da12-e5af-41ed-93ec-1e0a97c59730}, !- Handle
  {7c692bd8-915b-4b61-b99b-2cc4cdbc1f9e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e37e564c-9659-41e6-92cb-9bc7e7e8dd59}, !- Handle
  autogen Schedule Rule 6 2,              !- Name
  {ff7a6a58-e71e-42fa-876b-6e8071915f50}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3af2d85d-6cd1-4ac1-bcf1-3a7deca0a537}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {3af2d85d-6cd1-4ac1-bcf1-3a7deca0a537}, !- Handle
  autogen Schedule Rule 6 2_day_sch,      !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.225,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2625,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.45,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.575,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.725,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.85,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.75,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.65,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.6,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.55,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.4,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.2625,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.225,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.1875,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.15;                                   !- Value Until Time 36

OS:AdditionalProperties,
  {26f0d93b-2ebc-4ef3-a56a-93ad196fa165}, !- Handle
  {3af2d85d-6cd1-4ac1-bcf1-3a7deca0a537}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.15 | 7.5 ~ 0.3 | 8.5 ~ 0.5 | 9.5 ~ 0.8 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.7 | 19.5 ~ 0.5 | 20.5 ~ 0.5 | 21.5 ~ 0.3 | 22.5 ~ 0.15, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2b85ddbf-e6aa-43ca-a8da-a5453102fa25}, !- Handle
  autogen Schedule Rule 12 2,             !- Name
  {7861bf45-54ad-4367-9b14-d9ff374a506d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8f371309-7946-44eb-9cb5-0f61a1d6e817}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {8f371309-7946-44eb-9cb5-0f61a1d6e817}, !- Handle
  autogen Schedule Rule 12 2_day_sch,     !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.45,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.525,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.675,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.825,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.8,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.6,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0625,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05;                                   !- Value Until Time 36

OS:AdditionalProperties,
  {b0922794-d968-4c88-957f-540b76f993f7}, !- Handle
  {8f371309-7946-44eb-9cb5-0f61a1d6e817}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.1 | 8.5 ~ 0.3 | 9.5 ~ 0.6 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.5 | 19.5 ~ 0.3 | 20.5 ~ 0.3 | 21.5 ~ 0.1 | 22.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6d613de8-1927-485e-a7b3-9fa4306465cc}, !- Handle
  autogen Schedule Rule 10 2,             !- Name
  {41750303-a54d-4a5c-8262-a26ca1115cce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1067edbd-1135-46af-828c-de804c36d860}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {1067edbd-1135-46af-828c-de804c36d860}, !- Handle
  autogen Schedule Rule 10 2_day_sch,     !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.45,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.525,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.675,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.825,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.8,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.6,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0625,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05;                                   !- Value Until Time 36

OS:AdditionalProperties,
  {d75f2d23-7dfd-47ec-9bc2-ec119dd8983d}, !- Handle
  {1067edbd-1135-46af-828c-de804c36d860}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.1 | 8.5 ~ 0.3 | 9.5 ~ 0.6 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.5 | 19.5 ~ 0.3 | 20.5 ~ 0.3 | 21.5 ~ 0.1 | 22.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3461fb93-bb3a-499e-8c3b-e0a494362634}, !- Handle
  autogen Schedule Rule 4 2,              !- Name
  {028cc0f8-4ff7-41a8-9cac-dd5d54ca3fed}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6f8b34fb-82cc-465f-83cd-8a9f5cd6e210}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {6f8b34fb-82cc-465f-83cd-8a9f5cd6e210}, !- Handle
  autogen Schedule Rule 4 2_day_sch,      !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.45,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.525,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.675,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.825,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.8,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.6,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0625,                                 !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05;                                   !- Value Until Time 36

OS:AdditionalProperties,
  {c83454dc-5f49-4fa4-b08f-fdad020b7e8f}, !- Handle
  {6f8b34fb-82cc-465f-83cd-8a9f5cd6e210}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.1 | 8.5 ~ 0.3 | 9.5 ~ 0.6 | 10.5 ~ 0.9 | 17.5 ~ 0.9 | 18.5 ~ 0.5 | 19.5 ~ 0.3 | 20.5 ~ 0.3 | 21.5 ~ 0.1 | 22.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8608c40b-e118-4ab8-8100-85965657ee1c}, !- Handle
  autogen Schedule Rule 2 2,              !- Name
  {0aac1beb-d80f-40ef-b558-6e897cab2e13}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95214f3b-b433-4b24-a7c0-814206e5574f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {95214f3b-b433-4b24-a7c0-814206e5574f}, !- Handle
  autogen Schedule Rule 2 2_day_sch,      !- Name
  {0bdc35b3-bf39-4fd1-b1ac-200d995a6aba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.65,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.75,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7,                                    !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  20,                                     !- Hour 31
  30,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  45,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.15,                                   !- Value Until Time 33
  21,                                     !- Hour 34
  15,                                     !- Minute 34
  0.125,                                  !- Value Until Time 34
  21,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  21,                                     !- Hour 36
  45,                                     !- Minute 36
  0.075,                                  !- Value Until Time 36
  22,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05,                                   !- Value Until Time 37
  22,                                     !- Hour 38
  15,                                     !- Minute 38
  0.025,                                  !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:AdditionalProperties,
  {2e75889a-ae79-423a-947f-435e398f5664}, !- Handle
  {95214f3b-b433-4b24-a7c0-814206e5574f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.0 | 7.5 ~ 0.1 | 8.5 ~ 0.2 | 9.5 ~ 0.5 | 10.5 ~ 0.6 | 11.5 ~ 0.8 | 16.5 ~ 0.8 | 17.5 ~ 0.6 | 18.5 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.1 | 22.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {258edb2b-0411-4ebf-8253-a2e67817c4e5}, !- Handle
  autogen RetailStandalone CLGSETP_SCH_NO_SETBACK 1, !- Name
  {7c87823a-527b-4f9f-b869-548f667277f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c2627b30-4855-4dbb-94d2-df1947e41e02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {c2627b30-4855-4dbb-94d2-df1947e41e02}, !- Handle
  autogen RetailStandalone CLGSETP_SCH_NO_SETBACK 1_day_sch, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:AdditionalProperties,
  {72197f7a-bc21-4e1e-afea-ee117e4fc6c7}, !- Handle
  {c2627b30-4855-4dbb-94d2-df1947e41e02}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8a51dd7d-d3aa-4359-ade9-4f45962fb248}, !- Handle
  autogen RetailStandalone FRONT_ENTRY_COOLING 0, !- Name
  {5a6a99b5-f2bc-47bf-a05a-66578b69568e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84f07ad1-8ab2-4f98-9fdf-8249eb4bf6ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {84f07ad1-8ab2-4f98-9fdf-8249eb4bf6ed}, !- Handle
  autogen RetailStandalone FRONT_ENTRY_COOLING 0_day_sch, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {78a06193-c037-400f-af31-4de2d6861ffb}, !- Handle
  {84f07ad1-8ab2-4f98-9fdf-8249eb4bf6ed}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c333b173-68df-4fbb-b9bd-63b9e15bcc2a}, !- Handle
  autogen RetailStandalone FRONT_ENTRY_COOLING 1, !- Name
  {5a6a99b5-f2bc-47bf-a05a-66578b69568e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ee5d0b7-4a62-4ef7-875f-4f0f93f405c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {8ee5d0b7-4a62-4ef7-875f-4f0f93f405c7}, !- Handle
  autogen RetailStandalone FRONT_ENTRY_COOLING 1_day_sch, !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ddc64671-c643-42a0-b9af-6831af9eca7d}, !- Handle
  {8ee5d0b7-4a62-4ef7-875f-4f0f93f405c7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9f9e5122-3961-4b93-8150-fe3db3af617f}, !- Handle
  autogen Schedule Rule 14 2,             !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f92cb0f-2c97-41ed-9721-34cdd64c5216}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {7f92cb0f-2c97-41ed-9721-34cdd64c5216}, !- Handle
  autogen Schedule Rule 14 2_day_sch,     !- Name
  {ff147d82-f402-411b-b433-de2f803c3e2e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:AdditionalProperties,
  {c6205226-3d55-4001-910f-eb3184d15dd8}, !- Handle
  {7f92cb0f-2c97-41ed-9721-34cdd64c5216}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ val_flr ~ val_clg | 22.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {88979e5a-96af-46f0-88af-19ac986b4445}, !- Handle
  {e3abd2eb-ce8b-4fdc-b943-1077d5b9a309}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residential forced air,                 !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  90.1-2010,                              !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  DOE Ref Pre-1980,                       !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  90.1-2010,                              !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  90.1-2007,                              !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  90.1-2010,                              !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  90.1-2013,                              !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  90.1-2010,                              !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  90.1-2013,                              !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  90.1-2010,                              !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  90.1-2013,                              !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  90.1-2010,                              !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  90.1-2013;                              !- Feature Value 13

OS:Sizing:Parameters,
  {094a0feb-b15b-4ced-9902-e9b34ad0cf5e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:AvailabilityManager:NightCycle,
  {c506f34d-255a-422a-8542-4831aabfa2d1}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {922cc9ef-48c4-4189-94b7-459bf9354d00}, !- Control Zone or Zone List Name
  {06bec900-9c8e-4d33-8233-466e5446825e}, !- Cooling Control Zone or Zone List Name
  {5be52e47-1d0b-45dd-9e8f-a24cd0416845}, !- Heating Control Zone or Zone List Name
  {9d3d6a9a-1c3e-4a62-98a8-e13e99ed79c7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {922cc9ef-48c4-4189-94b7-459bf9354d00}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {06bec900-9c8e-4d33-8233-466e5446825e}, !- Handle
  {a6c45972-508a-454c-a509-f9fe3a7a05b2}; !- Name

OS:ModelObjectList,
  {5be52e47-1d0b-45dd-9e8f-a24cd0416845}, !- Handle
  {a6c2a5d2-834b-403a-b123-74be2a5dd84a}; !- Name

OS:ModelObjectList,
  {9d3d6a9a-1c3e-4a62-98a8-e13e99ed79c7}, !- Handle
  {b1c35d1a-49e1-409d-aae0-70ea2c7f3f8b}; !- Name

OS:Schedule:Ruleset,
  {66bfe352-579d-4a9d-9656-0389ef5e2754}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {9c25b5bf-1fa6-4826-9f40-1f4b0caed39c}, !- Default Day Schedule Name
  {417d0a03-d77d-4189-9fa9-4e5a0994cf7e}, !- Summer Design Day Schedule Name
  {030d1155-12e9-4e7c-885b-62c529a86630}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c25b5bf-1fa6-4826-9f40-1f4b0caed39c}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {12217b65-da9f-4791-b892-ee51a9812b57}, !- Handle
  {66bfe352-579d-4a9d-9656-0389ef5e2754}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.8403679739844279,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {030d1155-12e9-4e7c-885b-62c529a86630}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {417d0a03-d77d-4189-9fa9-4e5a0994cf7e}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {717b1c26-8e70-4a92-993a-3b2cf0e0ec3c}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {66bfe352-579d-4a9d-9656-0389ef5e2754}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a112cd2f-1a1f-4cda-ac51-2016e65975b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {a112cd2f-1a1f-4cda-ac51-2016e65975b8}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {942bea41-b943-4847-aa6a-c0fb8a9c700c}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {66bfe352-579d-4a9d-9656-0389ef5e2754}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b8e5f65-bd30-488f-a539-666882f28d64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b8e5f65-bd30-488f-a539-666882f28d64}, !- Handle
  Zone Retail Back_Space A  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {5689bc35-2f8c-43e9-b4be-cb467cd8b2c6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2e315c08-9631-4837-b02c-cf7f156ad1d9}, !- Control Zone or Zone List Name
  {e8ed4f3f-357d-472d-88f7-f5eee6ceadd1}, !- Cooling Control Zone or Zone List Name
  {bf380136-7d5f-4340-97ba-5c8198ea06d6}, !- Heating Control Zone or Zone List Name
  {4873f605-fa8f-4dee-b702-d728e067626a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2e315c08-9631-4837-b02c-cf7f156ad1d9}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e8ed4f3f-357d-472d-88f7-f5eee6ceadd1}, !- Handle
  {9eaa6da9-19a2-4597-97e2-4ec068a2a258}; !- Name

OS:ModelObjectList,
  {bf380136-7d5f-4340-97ba-5c8198ea06d6}, !- Handle
  {07710181-0ae5-4424-a2b3-ac3233c414da}; !- Name

OS:ModelObjectList,
  {4873f605-fa8f-4dee-b702-d728e067626a}, !- Handle
  {c09976a6-798f-4765-b1c8-3f3c07abc2db}; !- Name

OS:Schedule:Ruleset,
  {dfa312d6-fd8c-4326-9306-b8b499cb2068}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {9c349f13-80ab-459c-b94d-e5a2c3bc5f93}, !- Default Day Schedule Name
  {4a2b0946-3657-4127-ab13-d691244502d5}, !- Summer Design Day Schedule Name
  {e38954be-da7a-4342-af87-6d5341dbdbb8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c349f13-80ab-459c-b94d-e5a2c3bc5f93}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b8bbaa3e-3941-484a-9b5b-05bb493861ee}, !- Handle
  {dfa312d6-fd8c-4326-9306-b8b499cb2068}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000058,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e38954be-da7a-4342-af87-6d5341dbdbb8}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a2b0946-3657-4127-ab13-d691244502d5}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ab479d1-a416-40ca-a262-0cc177a9e218}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {dfa312d6-fd8c-4326-9306-b8b499cb2068}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bb994037-edd2-4e59-8f53-611ebd93d3ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {bb994037-edd2-4e59-8f53-611ebd93d3ee}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {439f8da6-0b53-4837-8b3b-84f922bf61b4}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {dfa312d6-fd8c-4326-9306-b8b499cb2068}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a3ec8ae-b5c7-4de2-b2a5-814aef87d670}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a3ec8ae-b5c7-4de2-b2a5-814aef87d670}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {8f414496-37f9-4896-9a0c-0a60f5056e8e}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fe66337c-bded-46c5-a9e2-370c10d0cde3}, !- Control Zone or Zone List Name
  {a02e8e11-0c47-44ef-835a-08c5250cbe87}, !- Cooling Control Zone or Zone List Name
  {b0835c4b-a889-4d60-bced-0c1c748f9350}, !- Heating Control Zone or Zone List Name
  {720034ba-f1d9-4629-bf19-1ce49c13fcc9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fe66337c-bded-46c5-a9e2-370c10d0cde3}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a02e8e11-0c47-44ef-835a-08c5250cbe87}, !- Handle
  {42e14912-f77d-4e6a-85ab-ab49558f2d14}; !- Name

OS:ModelObjectList,
  {b0835c4b-a889-4d60-bced-0c1c748f9350}, !- Handle
  {23141959-99db-4a9c-ac2b-ba591c576608}; !- Name

OS:ModelObjectList,
  {720034ba-f1d9-4629-bf19-1ce49c13fcc9}, !- Handle
  {916c0fc6-ea1c-4692-a3ae-8fca1e301a68}; !- Name

OS:Schedule:Ruleset,
  {d90013a8-5c0f-452c-aa65-db69770dd027}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {4533a1cd-2892-482e-8f1f-be1f1040187c}, !- Default Day Schedule Name
  {993cfd61-cc92-4766-a145-f63932d1b71b}, !- Summer Design Day Schedule Name
  {556350ab-aa1f-4efc-b306-1f2e0dad6cdf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4533a1cd-2892-482e-8f1f-be1f1040187c}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6855617f-5f7e-4197-9a1a-e510610da3dc}, !- Handle
  {d90013a8-5c0f-452c-aa65-db69770dd027}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  41.898201407197782,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {556350ab-aa1f-4efc-b306-1f2e0dad6cdf}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {993cfd61-cc92-4766-a145-f63932d1b71b}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ee85b5a-1cf9-4882-becc-e10ef177065e}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {d90013a8-5c0f-452c-aa65-db69770dd027}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5fead903-d7bf-4a96-95a8-fc406eb67420}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {5fead903-d7bf-4a96-95a8-fc406eb67420}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a8c3412b-21cc-4deb-a3a9-f533341dd162}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {d90013a8-5c0f-452c-aa65-db69770dd027}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2c68199-815b-45a2-9dde-50b455ca0441}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2c68199-815b-45a2-9dde-50b455ca0441}, !- Handle
  Zone Retail Back_Space B  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {7b2429b8-2452-4c46-9783-efd513b1b510}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7b810436-163f-45f4-8548-d6c7f0590110}, !- Control Zone or Zone List Name
  {257d5820-a763-4965-bfbb-2c1b2eb6001f}, !- Cooling Control Zone or Zone List Name
  {a787550f-8f68-4c95-9215-59da3e5e0947}, !- Heating Control Zone or Zone List Name
  {292c3e3f-f9ae-4b77-be5b-ebdfc1c6e319}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7b810436-163f-45f4-8548-d6c7f0590110}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {257d5820-a763-4965-bfbb-2c1b2eb6001f}, !- Handle
  {8d6fed4b-6d44-45b5-8feb-4ed2333edd06}; !- Name

OS:ModelObjectList,
  {a787550f-8f68-4c95-9215-59da3e5e0947}, !- Handle
  {e967951d-d013-4171-b627-2b0fc622e050}; !- Name

OS:ModelObjectList,
  {292c3e3f-f9ae-4b77-be5b-ebdfc1c6e319}, !- Handle
  {375e9736-ca87-41fd-a669-9b9dbdba7d2e}; !- Name

OS:Schedule:Ruleset,
  {ae7f6e47-86e0-43ae-ac8f-dcbb27456d26}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {9f86d5a0-b0a1-4524-856e-598f220be998}, !- Default Day Schedule Name
  {8eecf6d3-f49a-46d3-87b2-d7eef099f87b}, !- Summer Design Day Schedule Name
  {a5e9f92c-bfe1-496a-aff3-8c3a77b5cb10}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f86d5a0-b0a1-4524-856e-598f220be998}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d6f7bc26-3015-4993-8210-fce5bddee83b}, !- Handle
  {ae7f6e47-86e0-43ae-ac8f-dcbb27456d26}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  36.821062644833454,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a5e9f92c-bfe1-496a-aff3-8c3a77b5cb10}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8eecf6d3-f49a-46d3-87b2-d7eef099f87b}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46073c59-daaf-4f0a-99aa-1c126b9ea1b1}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {ae7f6e47-86e0-43ae-ac8f-dcbb27456d26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa3c8749-bb54-4351-ad3a-9193f278ce48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {aa3c8749-bb54-4351-ad3a-9193f278ce48}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62e75118-0df9-4ada-8a72-44247e11aac2}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {ae7f6e47-86e0-43ae-ac8f-dcbb27456d26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4bd8988a-7246-4a3d-90a9-2328d988df98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bd8988a-7246-4a3d-90a9-2328d988df98}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {c8f97bf4-f5be-4a7e-98d9-c13eed568e57}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8d445cbc-d869-4932-a31b-549e057c8090}, !- Control Zone or Zone List Name
  {2ddfa0d9-48aa-4258-aaae-a4de4c00164d}, !- Cooling Control Zone or Zone List Name
  {9543f242-f590-4bc1-a182-b1ee069306dd}, !- Heating Control Zone or Zone List Name
  {8a50d954-a512-4dd5-b389-395e3cba5c89}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8d445cbc-d869-4932-a31b-549e057c8090}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2ddfa0d9-48aa-4258-aaae-a4de4c00164d}, !- Handle
  {6a28df7e-e124-497b-b22a-b3011b30cbf0}; !- Name

OS:ModelObjectList,
  {9543f242-f590-4bc1-a182-b1ee069306dd}, !- Handle
  {91d68fb3-f2b6-42e6-b545-d5f78cd0df4c}; !- Name

OS:ModelObjectList,
  {8a50d954-a512-4dd5-b389-395e3cba5c89}, !- Handle
  {33ded004-e775-4ff9-b402-3e7da69d4578}; !- Name

OS:Schedule:Ruleset,
  {9fcdf494-3f3c-4117-b7bc-36d9951d5e01}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {448220ab-a938-4a24-80dc-d859bb0b19b4}, !- Default Day Schedule Name
  {ba0b0415-bdf5-4892-97fb-a3f3e8db69ef}, !- Summer Design Day Schedule Name
  {35bfe4d1-ea4f-42ce-989a-8370fc240b26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {448220ab-a938-4a24-80dc-d859bb0b19b4}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {76620bff-9885-4181-92ef-b990920bffbb}, !- Handle
  {9fcdf494-3f3c-4117-b7bc-36d9951d5e01}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.8403679739844248,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {35bfe4d1-ea4f-42ce-989a-8370fc240b26}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba0b0415-bdf5-4892-97fb-a3f3e8db69ef}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {689311b8-6259-489a-9a4e-1fea32632c67}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {9fcdf494-3f3c-4117-b7bc-36d9951d5e01}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6564a3b8-e271-473e-9d99-108cde1fd972}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {6564a3b8-e271-473e-9d99-108cde1fd972}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6a1fa761-b26d-438b-ba62-4437b450a528}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {9fcdf494-3f3c-4117-b7bc-36d9951d5e01}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b343a16a-8748-4e75-8f3c-2c97f07bbc9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b343a16a-8748-4e75-8f3c-2c97f07bbc9d}, !- Handle
  Zone Retail Back_Space C  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {589c2373-c8f8-4cd9-a434-94aede0738fa}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c53f23ef-779e-4cd5-a3f0-d91c83523aa5}, !- Control Zone or Zone List Name
  {6d73f640-d6bd-4488-9a9a-b3d958f9da65}, !- Cooling Control Zone or Zone List Name
  {69e61718-687a-44ab-abfc-ae7277ab7378}, !- Heating Control Zone or Zone List Name
  {58534ccb-ffe0-4baa-ba60-8f8c74c18d4f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c53f23ef-779e-4cd5-a3f0-d91c83523aa5}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6d73f640-d6bd-4488-9a9a-b3d958f9da65}, !- Handle
  {c63c984e-6659-4c48-840f-e2cebe5a210f}; !- Name

OS:ModelObjectList,
  {69e61718-687a-44ab-abfc-ae7277ab7378}, !- Handle
  {73b18aa2-5dc6-44d0-8f7c-875cad35259e}; !- Name

OS:ModelObjectList,
  {58534ccb-ffe0-4baa-ba60-8f8c74c18d4f}, !- Handle
  {708066c3-7681-49c0-80a7-24279dd9c47e}; !- Name

OS:Schedule:Ruleset,
  {9a18a054-7b73-4abf-8dc5-f3f0c1e4ee80}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {15428dbf-69e9-47e7-992c-2c26312ff21d}, !- Default Day Schedule Name
  {e8b49dee-9a79-4f6e-a095-66cf5f6003be}, !- Summer Design Day Schedule Name
  {f75319a4-67b3-453b-ad65-a7f38b1fdb8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15428dbf-69e9-47e7-992c-2c26312ff21d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a92af809-330a-46f3-8816-20b34faacb67}, !- Handle
  {9a18a054-7b73-4abf-8dc5-f3f0c1e4ee80}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000027,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f75319a4-67b3-453b-ad65-a7f38b1fdb8e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8b49dee-9a79-4f6e-a095-66cf5f6003be}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5af78e9f-58b4-4884-8455-05092d1bd7a1}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {9a18a054-7b73-4abf-8dc5-f3f0c1e4ee80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6fd802c-567c-4f6b-a952-fcb942035078}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {c6fd802c-567c-4f6b-a952-fcb942035078}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9aab69c3-8a3a-4f9a-a451-84b27b08b3b6}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {9a18a054-7b73-4abf-8dc5-f3f0c1e4ee80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b500fad6-489a-442b-818d-500f3bdc9abb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b500fad6-489a-442b-818d-500f3bdc9abb}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {6ee322a2-8352-4e14-80ca-42111cdc0870}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a53404f0-4afd-42c4-8d88-88faaa5ba0e4}, !- Control Zone or Zone List Name
  {94ffaadd-be02-46fd-9880-7e4348c4cb7a}, !- Cooling Control Zone or Zone List Name
  {56d19f9a-7952-4e02-ac19-462dc22f8ebf}, !- Heating Control Zone or Zone List Name
  {ed1d2b5e-0a28-4b65-945e-83d41b573e5f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a53404f0-4afd-42c4-8d88-88faaa5ba0e4}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {94ffaadd-be02-46fd-9880-7e4348c4cb7a}, !- Handle
  {b5f8496a-e0e4-4543-8417-957b78c5f073}; !- Name

OS:ModelObjectList,
  {56d19f9a-7952-4e02-ac19-462dc22f8ebf}, !- Handle
  {4a3713e8-c3cd-4aa6-82c3-4bac54be7e1f}; !- Name

OS:ModelObjectList,
  {ed1d2b5e-0a28-4b65-945e-83d41b573e5f}, !- Handle
  {717518d2-cc21-49d4-8d1b-b22cc2cbd204}; !- Name

OS:Schedule:Ruleset,
  {d81b7da3-5770-49f6-a828-144963e89281}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {447b0d23-f64d-4961-b71e-2fa93e31a1fe}, !- Default Day Schedule Name
  {a56a47eb-9740-4744-8996-651a4535f615}, !- Summer Design Day Schedule Name
  {c7b32516-74cb-417e-917f-d39a7508e3ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {447b0d23-f64d-4961-b71e-2fa93e31a1fe}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {01544014-b3d5-4a1a-80d4-defec023bc2a}, !- Handle
  {d81b7da3-5770-49f6-a828-144963e89281}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c7b32516-74cb-417e-917f-d39a7508e3ba}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a56a47eb-9740-4744-8996-651a4535f615}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2254ce2d-a587-4918-9819-5c68152c1f19}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {d81b7da3-5770-49f6-a828-144963e89281}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcf7feab-a5b5-4cfc-8bfd-b00c34afc284}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcf7feab-a5b5-4cfc-8bfd-b00c34afc284}, !- Handle
  Zone Retail Entry A  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {90a4c47a-649e-44a0-94db-b6b871a40d13}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {00f4bfce-f89c-4070-83b9-0da68deae124}, !- Control Zone or Zone List Name
  {a63f14a4-74bc-4f6a-a462-82103b1cb334}, !- Cooling Control Zone or Zone List Name
  {1233fc49-6e01-4ccc-b901-c7d3156c147a}, !- Heating Control Zone or Zone List Name
  {417d672e-9b02-4399-971f-c0082581c2a8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {00f4bfce-f89c-4070-83b9-0da68deae124}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a63f14a4-74bc-4f6a-a462-82103b1cb334}, !- Handle
  {2df0e4ed-c790-411e-a124-995223a839f4}; !- Name

OS:ModelObjectList,
  {1233fc49-6e01-4ccc-b901-c7d3156c147a}, !- Handle
  {fb90afd8-4e82-4b6c-885f-e7f663be5363}; !- Name

OS:ModelObjectList,
  {417d672e-9b02-4399-971f-c0082581c2a8}, !- Handle
  {494ad4f0-65f4-48cb-b30b-aefd62b9da95}; !- Name

OS:Schedule:Ruleset,
  {a0ec5385-e81a-4435-97d4-ae3e072791b0}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {000c4582-d342-4bbd-a8c9-bf1b30977e45}, !- Default Day Schedule Name
  {8805d7a2-829a-4b31-8b53-d9b9b1349e92}, !- Summer Design Day Schedule Name
  {1f8b2193-7ee7-49ce-988d-f36b122437f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {000c4582-d342-4bbd-a8c9-bf1b30977e45}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1280444b-49d3-4103-a76f-e9d851c55672}, !- Handle
  {a0ec5385-e81a-4435-97d4-ae3e072791b0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1f8b2193-7ee7-49ce-988d-f36b122437f4}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8805d7a2-829a-4b31-8b53-d9b9b1349e92}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8cb1f0c9-abe3-43e1-8f1f-3b8ed2dc8543}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {a0ec5385-e81a-4435-97d4-ae3e072791b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a4017cc-7a71-405b-af37-44a438dc66c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a4017cc-7a71-405b-af37-44a438dc66c8}, !- Handle
  Zone Retail Entry B  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {29f2df47-62ae-454d-a72f-85a63f1dbb4b}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {11a2362c-d106-4c76-b021-f1f2e70d1703}, !- Control Zone or Zone List Name
  {6061e847-8cb5-4554-8133-4488dbfc9a28}, !- Cooling Control Zone or Zone List Name
  {7be7aae0-ea54-48ef-aee7-c8a43f873643}, !- Heating Control Zone or Zone List Name
  {0eb41e85-c383-4193-b0b6-399d0901e960}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11a2362c-d106-4c76-b021-f1f2e70d1703}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6061e847-8cb5-4554-8133-4488dbfc9a28}, !- Handle
  {205bdeec-f57d-4a01-aff8-9b9e9de86892}; !- Name

OS:ModelObjectList,
  {7be7aae0-ea54-48ef-aee7-c8a43f873643}, !- Handle
  {c1b3e204-1e61-47b3-858d-fd65fb2023cc}; !- Name

OS:ModelObjectList,
  {0eb41e85-c383-4193-b0b6-399d0901e960}, !- Handle
  {4c3d4afe-dbd7-4dcf-a112-ef1b704b51b4}; !- Name

OS:Schedule:Ruleset,
  {f31d92a4-4145-4a18-8c71-88b3dcf9a417}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {2454fccb-ca1c-4ba5-baf7-6ef004665f33}, !- Default Day Schedule Name
  {10d3c555-e803-4d45-a559-0cef1b6ee6d2}, !- Summer Design Day Schedule Name
  {84940f33-177d-4af1-85c3-2a115b4201eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2454fccb-ca1c-4ba5-baf7-6ef004665f33}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {37d1d92d-bd4d-4d7a-a386-f903f5672d20}, !- Handle
  {f31d92a4-4145-4a18-8c71-88b3dcf9a417}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {84940f33-177d-4af1-85c3-2a115b4201eb}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10d3c555-e803-4d45-a559-0cef1b6ee6d2}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa4578ec-72b4-4b11-a718-999c40c91aa1}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {f31d92a4-4145-4a18-8c71-88b3dcf9a417}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1e82ee9-737a-441d-8de5-f4d0002e7e95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1e82ee9-737a-441d-8de5-f4d0002e7e95}, !- Handle
  Zone Retail Entry C  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2322b9bc-8aaa-41e1-a0c9-48b7c323dc42}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {28e3b760-88a5-407b-9a0b-df34b3ee7ee8}, !- Control Zone or Zone List Name
  {087727bc-d86e-4d12-a528-7ace1e156866}, !- Cooling Control Zone or Zone List Name
  {e05a45b8-165f-4909-8b19-6476c6976959}, !- Heating Control Zone or Zone List Name
  {5d6037d6-2bf9-4bc8-ae7b-d1574d9664d5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {28e3b760-88a5-407b-9a0b-df34b3ee7ee8}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {087727bc-d86e-4d12-a528-7ace1e156866}, !- Handle
  {8936164c-cfd5-4418-8f02-7e5366835384}; !- Name

OS:ModelObjectList,
  {e05a45b8-165f-4909-8b19-6476c6976959}, !- Handle
  {b53d4429-2d88-4257-8518-b1ac202c7e16}; !- Name

OS:ModelObjectList,
  {5d6037d6-2bf9-4bc8-ae7b-d1574d9664d5}, !- Handle
  {0d690a77-0352-4024-a3f7-98c9301dfe6f}; !- Name

OS:Schedule:Ruleset,
  {d5043dda-2f4b-48ff-9c23-29547ca3d8a2}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {7471f225-0022-42ff-805b-20a69b665647}, !- Default Day Schedule Name
  {5215f58e-ee9b-47ec-99e2-92e9d61af77e}, !- Summer Design Day Schedule Name
  {a448bc0e-4066-4bd0-8da2-de40337a39d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7471f225-0022-42ff-805b-20a69b665647}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c6a2049e-9fd0-437b-9e51-175d62e9e44c}, !- Handle
  {d5043dda-2f4b-48ff-9c23-29547ca3d8a2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.8626188157655572,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a448bc0e-4066-4bd0-8da2-de40337a39d9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5215f58e-ee9b-47ec-99e2-92e9d61af77e}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3078a6e-5062-4262-be09-5e242fcaa3ba}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {d5043dda-2f4b-48ff-9c23-29547ca3d8a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13959f88-5843-4ecf-ba62-5596dc7db701}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {13959f88-5843-4ecf-ba62-5596dc7db701}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3df8b07a-c79f-4751-8678-9d95097dd5b3}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {d5043dda-2f4b-48ff-9c23-29547ca3d8a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b311f95e-6fd5-4e99-9c38-67cd4b3ccca1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b311f95e-6fd5-4e99-9c38-67cd4b3ccca1}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {0d97bf9f-dd4b-4adb-9704-6fbbf56c3999}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a5a54ffb-26ae-4cde-8de4-3a157b0ac58e}, !- Control Zone or Zone List Name
  {3f41eb50-138d-47ba-8921-64f20a66a6ef}, !- Cooling Control Zone or Zone List Name
  {9047abf7-53ab-4d59-a757-856e3249df43}, !- Heating Control Zone or Zone List Name
  {5e69ff11-8b03-41cc-b1af-ca8955a917d0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a5a54ffb-26ae-4cde-8de4-3a157b0ac58e}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3f41eb50-138d-47ba-8921-64f20a66a6ef}, !- Handle
  {7237148f-61ed-49d8-a5a5-1637561e90d3}; !- Name

OS:ModelObjectList,
  {9047abf7-53ab-4d59-a757-856e3249df43}, !- Handle
  {2e82acec-278d-4b7f-911e-62520e7ad19a}; !- Name

OS:ModelObjectList,
  {5e69ff11-8b03-41cc-b1af-ca8955a917d0}, !- Handle
  {bcedec1f-f306-4a55-b89e-d562d2d5e6dd}; !- Name

OS:Schedule:Ruleset,
  {18c665f8-4fc8-4a4f-a339-bd9ece84582c}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {502c7977-5239-4567-9bb6-56999ffbec12}, !- Default Day Schedule Name
  {a4d57d76-fd71-4651-b54c-31f3ed679d8d}, !- Summer Design Day Schedule Name
  {228646d5-7fb0-4c24-b8ee-807f9c2db561}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {502c7977-5239-4567-9bb6-56999ffbec12}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {749512cf-6bef-4fbd-8402-2d7b27105e3f}, !- Handle
  {18c665f8-4fc8-4a4f-a339-bd9ece84582c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  31.231012368468846,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {228646d5-7fb0-4c24-b8ee-807f9c2db561}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4d57d76-fd71-4651-b54c-31f3ed679d8d}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c61e02fd-2be8-4c6e-b3d3-7a67880a30bb}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {18c665f8-4fc8-4a4f-a339-bd9ece84582c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f1668f9-34c9-46c8-a57b-38e21027a4bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {7f1668f9-34c9-46c8-a57b-38e21027a4bd}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84960fd9-a42d-4dd5-a61f-7f3c446bfb33}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {18c665f8-4fc8-4a4f-a339-bd9ece84582c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcd4ec7b-0247-437d-abcf-20ce8abd1f5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcd4ec7b-0247-437d-abcf-20ce8abd1f5d}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {e1f568cf-d0c5-4125-a933-457b2a6210e2}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e6e5a0b5-af8a-4bf1-9c7a-e8991b7c1c64}, !- Control Zone or Zone List Name
  {2fee8d6a-4f7a-47a1-b235-4365dd3c3b6c}, !- Cooling Control Zone or Zone List Name
  {ffb313fc-20c0-46b1-bf8d-b401c8736744}, !- Heating Control Zone or Zone List Name
  {35711255-ea59-4ad6-9e32-781119ddb987}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e6e5a0b5-af8a-4bf1-9c7a-e8991b7c1c64}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2fee8d6a-4f7a-47a1-b235-4365dd3c3b6c}, !- Handle
  {c19adf4e-e08d-42d0-90eb-2aef4b00119a}; !- Name

OS:ModelObjectList,
  {ffb313fc-20c0-46b1-bf8d-b401c8736744}, !- Handle
  {89e2906a-e612-4acc-a7aa-d9cfc979ed1d}; !- Name

OS:ModelObjectList,
  {35711255-ea59-4ad6-9e32-781119ddb987}, !- Handle
  {e8f9ab73-56df-4076-9650-d56b2c5c544a}; !- Name

OS:Schedule:Ruleset,
  {c04b40e4-bc54-44af-9478-40271a109781}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {e7bf8c2c-4766-415c-94c9-5e9381ce8494}, !- Default Day Schedule Name
  {d9948bbd-cac6-4b50-82af-1ec1b65b8672}, !- Summer Design Day Schedule Name
  {3fbc7e9a-9a38-48d8-a1a4-230d9a5d2573}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7bf8c2c-4766-415c-94c9-5e9381ce8494}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9c721ee4-e20d-4a80-bf96-95139ff7b1d9}, !- Handle
  {c04b40e4-bc54-44af-9478-40271a109781}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.8626188157655545,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3fbc7e9a-9a38-48d8-a1a4-230d9a5d2573}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9948bbd-cac6-4b50-82af-1ec1b65b8672}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c154deec-a7bf-40b9-b88b-9c7577561677}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {c04b40e4-bc54-44af-9478-40271a109781}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73aa09bc-9f0b-4946-a402-eb0e812148c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {73aa09bc-9f0b-4946-a402-eb0e812148c4}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0325d201-6c78-4a47-8008-7aec713ae637}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {c04b40e4-bc54-44af-9478-40271a109781}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9e5b8c4-fb49-4c03-80be-123e0fb15387}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9e5b8c4-fb49-4c03-80be-123e0fb15387}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {5c6daa05-d93d-4a19-91a1-6c561a712ad3}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f00e2b8a-cf40-475d-90c0-3ec1822f1444}, !- Control Zone or Zone List Name
  {3dc67161-c440-4d6a-9b03-466c0ecae296}, !- Cooling Control Zone or Zone List Name
  {16692dbc-7bf5-43ed-ae7f-2171384b05c3}, !- Heating Control Zone or Zone List Name
  {5df0eb6b-b54e-4eed-a5b7-15b0ff5042e8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f00e2b8a-cf40-475d-90c0-3ec1822f1444}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3dc67161-c440-4d6a-9b03-466c0ecae296}, !- Handle
  {ca4099a6-644a-458b-b9f9-c66583fc26ce}; !- Name

OS:ModelObjectList,
  {16692dbc-7bf5-43ed-ae7f-2171384b05c3}, !- Handle
  {ebf2b689-b09c-46b1-be4f-5cd638ff90b6}; !- Name

OS:ModelObjectList,
  {5df0eb6b-b54e-4eed-a5b7-15b0ff5042e8}, !- Handle
  {762adc01-9c24-42b3-aa2a-24b4b49da897}; !- Name

OS:Schedule:Ruleset,
  {3547b11c-fa20-4d03-9429-e90ac92fb45a}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {65da13e0-d503-48a6-984a-ae435efa5aeb}, !- Default Day Schedule Name
  {ae1870ab-e8b4-4e5e-93ae-467d2ddfcfe3}, !- Summer Design Day Schedule Name
  {164d4af5-1028-4b76-a059-d19be8f75999}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65da13e0-d503-48a6-984a-ae435efa5aeb}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f6d5ae7b-ee92-47d6-a85f-e906c9fd6de2}, !- Handle
  {3547b11c-fa20-4d03-9429-e90ac92fb45a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.891506329330372,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {164d4af5-1028-4b76-a059-d19be8f75999}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae1870ab-e8b4-4e5e-93ae-467d2ddfcfe3}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34b5a7bc-6d97-406e-860a-8ddd7c26b42f}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {3547b11c-fa20-4d03-9429-e90ac92fb45a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {174da1d5-977b-4d1f-8ec0-e2dd0156d43a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {174da1d5-977b-4d1f-8ec0-e2dd0156d43a}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1aa7d9e8-115c-46d9-9a64-99c7b53fe0c9}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {3547b11c-fa20-4d03-9429-e90ac92fb45a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd49d5d9-63fa-44a9-b36a-9600148a549b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd49d5d9-63fa-44a9-b36a-9600148a549b}, !- Handle
  Zone Retail Retail A  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {c2207942-ad64-476f-9e14-dc1e9e677451}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f6b9a113-32a4-49a3-8398-7ea806b83c1d}, !- Control Zone or Zone List Name
  {1abcc5f7-b81b-4bf6-95fe-f069bda65087}, !- Cooling Control Zone or Zone List Name
  {e2b5a851-955b-4b42-97ea-4893bddc61c6}, !- Heating Control Zone or Zone List Name
  {5df17f56-fc2d-4a14-8f05-072fb0d5c74b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f6b9a113-32a4-49a3-8398-7ea806b83c1d}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1abcc5f7-b81b-4bf6-95fe-f069bda65087}, !- Handle
  {8d26dbdc-5992-497c-bd11-abd2ae74b215}; !- Name

OS:ModelObjectList,
  {e2b5a851-955b-4b42-97ea-4893bddc61c6}, !- Handle
  {5ecd9328-4fef-490c-b8b9-59ddf310007e}; !- Name

OS:ModelObjectList,
  {5df17f56-fc2d-4a14-8f05-072fb0d5c74b}, !- Handle
  {e95aa943-b12b-4dcd-af42-a2b5e260ba13}; !- Name

OS:Schedule:Ruleset,
  {3af985de-6fee-491f-a948-e606dd3ea8c4}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {29d68688-e09e-4fbd-85cf-2a4f3518cc4c}, !- Default Day Schedule Name
  {528fc3f5-d11e-4c14-853b-dd82e1cb424d}, !- Summer Design Day Schedule Name
  {ffaddf01-5164-4e5e-8c60-e8210c131d78}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29d68688-e09e-4fbd-85cf-2a4f3518cc4c}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {11a25f6f-8978-413c-9786-4a0c0163d5d8}, !- Handle
  {3af985de-6fee-491f-a948-e606dd3ea8c4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000067,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ffaddf01-5164-4e5e-8c60-e8210c131d78}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {528fc3f5-d11e-4c14-853b-dd82e1cb424d}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c5fc268-6cdd-4d84-84e6-51427b49262b}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {3af985de-6fee-491f-a948-e606dd3ea8c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3cc9d1f5-b213-4c9a-9b8a-658bf7e80ea7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {3cc9d1f5-b213-4c9a-9b8a-658bf7e80ea7}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {68b8191f-1027-4f6b-8f26-05d11195276d}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {3af985de-6fee-491f-a948-e606dd3ea8c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83fc2409-df01-478c-a7f8-9b724cf4342e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83fc2409-df01-478c-a7f8-9b724cf4342e}, !- Handle
  Zone Retail Retail A end_a - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {0c0cbbf1-d0e7-42dd-ab8f-7589a1958fe9}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {15b15627-28e3-482e-b699-231ec5de0ebf}, !- Control Zone or Zone List Name
  {2ee41ddc-f266-4c46-8791-e1f340389d29}, !- Cooling Control Zone or Zone List Name
  {9df7cb09-d062-4d58-be28-1c52172abe54}, !- Heating Control Zone or Zone List Name
  {ceb16e3f-701b-4e16-97c1-85694bda32f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {15b15627-28e3-482e-b699-231ec5de0ebf}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2ee41ddc-f266-4c46-8791-e1f340389d29}, !- Handle
  {478d1a36-4d33-461d-907b-e2507e88b420}; !- Name

OS:ModelObjectList,
  {9df7cb09-d062-4d58-be28-1c52172abe54}, !- Handle
  {a9f669b8-eb4c-47d0-bcaf-b612347034ef}; !- Name

OS:ModelObjectList,
  {ceb16e3f-701b-4e16-97c1-85694bda32f1}, !- Handle
  {ac143c74-65c3-4ea2-9358-4d0398333d04}; !- Name

OS:Schedule:Ruleset,
  {bd62d773-41a7-4f17-99ab-50cf98c98258}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {0a3d5737-4a96-4a91-99f9-7ef881d1236e}, !- Default Day Schedule Name
  {1ad57a14-b0a1-47c3-a6be-94680be83b2b}, !- Summer Design Day Schedule Name
  {476732d4-f3b0-4f0f-9466-713a790ecc5a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a3d5737-4a96-4a91-99f9-7ef881d1236e}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4eb1db49-5ec3-4fc2-b47d-173b20d16f20}, !- Handle
  {bd62d773-41a7-4f17-99ab-50cf98c98258}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  326.11467469650592,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {476732d4-f3b0-4f0f-9466-713a790ecc5a}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ad57a14-b0a1-47c3-a6be-94680be83b2b}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b04c9dbd-33b0-49b0-9e6c-6568ef1e9ad8}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {bd62d773-41a7-4f17-99ab-50cf98c98258}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ef44e03a-c485-4966-9b71-6e9521ff95b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {ef44e03a-c485-4966-9b71-6e9521ff95b6}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d63c890-9d2d-4a2f-9d5f-f4c17e8bef5e}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {bd62d773-41a7-4f17-99ab-50cf98c98258}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92c1ad36-1c2a-4818-9d7e-161d88a8d24a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92c1ad36-1c2a-4818-9d7e-161d88a8d24a}, !- Handle
  Zone Retail Retail B  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {7253f621-8b77-4dac-81ff-cae7c0f9fb52}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {28b8d7a5-5e73-4512-a8a7-4dc2d0658372}, !- Handle
  ZoneRetailRetailBStoryGroundFurnaceHtgSch0, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {b09d942d-87d9-4ba9-aebe-eb12717a5488}, !- Handle
  ZoneRetailRetailBStoryGroundFurnaceClgSch0, !- Name
  {7c87823a-527b-4f9f-b869-548f667277f5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c3ccb9ee-dab2-4892-bd26-02d7c8150c18}, !- Handle
  ZoneRetailRetailBStoryGroundFurnaceOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7253f621-8b77-4dac-81ff-cae7c0f9fb52}<23.9 && {7253f621-8b77-4dac-81ff-cae7c0f9fb52}>1.7, !- Program Line 1
  SET {b09d942d-87d9-4ba9-aebe-eb12717a5488} = 29.4, !- Program Line 2
  SET {28b8d7a5-5e73-4512-a8a7-4dc2d0658372} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7253f621-8b77-4dac-81ff-cae7c0f9fb52}<23.9 && {7253f621-8b77-4dac-81ff-cae7c0f9fb52}>1.7, !- Program Line 4
  SET {b09d942d-87d9-4ba9-aebe-eb12717a5488} = 29.4, !- Program Line 5
  SET {28b8d7a5-5e73-4512-a8a7-4dc2d0658372} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7253f621-8b77-4dac-81ff-cae7c0f9fb52}<23.9 && {7253f621-8b77-4dac-81ff-cae7c0f9fb52}>1.7, !- Program Line 7
  SET {b09d942d-87d9-4ba9-aebe-eb12717a5488} = 29.4, !- Program Line 8
  SET {28b8d7a5-5e73-4512-a8a7-4dc2d0658372} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7253f621-8b77-4dac-81ff-cae7c0f9fb52}<23.9 && {7253f621-8b77-4dac-81ff-cae7c0f9fb52}>1.7, !- Program Line 10
  SET {b09d942d-87d9-4ba9-aebe-eb12717a5488} = 29.4, !- Program Line 11
  SET {28b8d7a5-5e73-4512-a8a7-4dc2d0658372} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b09d942d-87d9-4ba9-aebe-eb12717a5488} = NULL, !- Program Line 14
  SET {28b8d7a5-5e73-4512-a8a7-4dc2d0658372} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {df7ab4e9-99b9-4214-8b39-ae355383342a}, !- Handle
  ZoneRetailRetailBStoryGroundFurnaceOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c3ccb9ee-dab2-4892-bd26-02d7c8150c18}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {f09be281-be49-4f4a-b687-98e0034902c5}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0b5fde5c-2ea7-427b-a66b-4e53b9ae5e48}, !- Control Zone or Zone List Name
  {b0decfe0-5232-4e4e-b4cb-51899515997e}, !- Cooling Control Zone or Zone List Name
  {5822b6e0-7bd9-4f31-8511-ce3459978529}, !- Heating Control Zone or Zone List Name
  {c73509d1-6181-4d16-a9ca-df454460b132}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0b5fde5c-2ea7-427b-a66b-4e53b9ae5e48}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b0decfe0-5232-4e4e-b4cb-51899515997e}, !- Handle
  {02612567-2ee7-405c-b615-10232f18a68d}; !- Name

OS:ModelObjectList,
  {5822b6e0-7bd9-4f31-8511-ce3459978529}, !- Handle
  {885e2c1c-4cb4-44e7-aeef-071e389f8ea1}; !- Name

OS:ModelObjectList,
  {c73509d1-6181-4d16-a9ca-df454460b132}, !- Handle
  {8a978df2-8510-4434-8cc6-d69fbbf48a30}; !- Name

OS:Schedule:Ruleset,
  {12f41cb4-7de1-4f90-8177-bcd887ffb82f}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {a58d246a-af74-436e-b712-85897935078e}, !- Default Day Schedule Name
  {91b3db43-fd8e-43a8-ab87-d7dc0263be4a}, !- Summer Design Day Schedule Name
  {a3de6064-c8a6-4931-a4f0-4d2e19891abf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a58d246a-af74-436e-b712-85897935078e}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2ab0c6fd-c581-4689-b90c-819eda9c4c46}, !- Handle
  {12f41cb4-7de1-4f90-8177-bcd887ffb82f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  36.821062644833461,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a3de6064-c8a6-4931-a4f0-4d2e19891abf}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91b3db43-fd8e-43a8-ab87-d7dc0263be4a}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44beee3a-74d7-4091-86f4-9be8c2b60ca5}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {12f41cb4-7de1-4f90-8177-bcd887ffb82f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {096b4a08-fa93-4d17-8baf-b3cf4363ec61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {096b4a08-fa93-4d17-8baf-b3cf4363ec61}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8097b615-42ec-4152-8f97-87074acd82b7}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {12f41cb4-7de1-4f90-8177-bcd887ffb82f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9bbcc480-45ca-432f-99b9-f60b62156ec7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bbcc480-45ca-432f-99b9-f60b62156ec7}, !- Handle
  Zone Retail Retail B end_a - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {484d536d-5eb4-4bbb-b711-0ca887fb0863}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {45b9e3f8-7950-45e4-b6b8-8cefbd889214}, !- Control Zone or Zone List Name
  {d88a50c4-5d20-4836-b683-4221358c5e9e}, !- Cooling Control Zone or Zone List Name
  {d94ca2d0-24df-480a-997d-b7a6a88e2285}, !- Heating Control Zone or Zone List Name
  {f3f8ef90-0e14-4874-92e0-3ecfb55ec486}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {45b9e3f8-7950-45e4-b6b8-8cefbd889214}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d88a50c4-5d20-4836-b683-4221358c5e9e}, !- Handle
  {9a4bce96-6c7c-4e9b-b35b-41fbc729447f}; !- Name

OS:ModelObjectList,
  {d94ca2d0-24df-480a-997d-b7a6a88e2285}, !- Handle
  {03a71a7b-ca97-4f44-8130-e50635a27d57}; !- Name

OS:ModelObjectList,
  {f3f8ef90-0e14-4874-92e0-3ecfb55ec486}, !- Handle
  {d8467f26-7a1b-4219-9b33-5d9bbed6b4e2}; !- Name

OS:Schedule:Ruleset,
  {ad16d56b-fffe-4c5c-8a5d-944b7b58d84d}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {41c51ad5-8053-4045-a866-a277188e107e}, !- Default Day Schedule Name
  {435ce78d-d6a0-4031-9537-1acf0aafadd8}, !- Summer Design Day Schedule Name
  {1bddddd0-7467-41a1-a9da-c7a34d7ab9e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41c51ad5-8053-4045-a866-a277188e107e}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f1f6bd1d-9b51-4e50-9f03-f3a0b93776c5}, !- Handle
  {ad16d56b-fffe-4c5c-8a5d-944b7b58d84d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.891506329330344,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1bddddd0-7467-41a1-a9da-c7a34d7ab9e7}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {435ce78d-d6a0-4031-9537-1acf0aafadd8}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b15ad87-406b-477c-8cc9-03522edf9d30}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {ad16d56b-fffe-4c5c-8a5d-944b7b58d84d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb5531f3-d43a-40c6-94ff-3ac5840b2cb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {eb5531f3-d43a-40c6-94ff-3ac5840b2cb6}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {741ae244-9e7f-42e2-86c5-f1f7f5c128b5}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {ad16d56b-fffe-4c5c-8a5d-944b7b58d84d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {163b6626-7200-4a19-8986-62719d492e3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {163b6626-7200-4a19-8986-62719d492e3f}, !- Handle
  Zone Retail Retail C  - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {8760b859-1ab6-450a-8689-be9b0956e278}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7a7eed5e-c374-4bb5-bf80-1590c588ce57}, !- Control Zone or Zone List Name
  {cae1675e-3234-40d6-ba46-0992f229a49e}, !- Cooling Control Zone or Zone List Name
  {6e74f998-dda1-4d55-92cb-8c294abe8ff0}, !- Heating Control Zone or Zone List Name
  {a98f2dc5-9439-4338-8917-bc6e80d320ed}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7a7eed5e-c374-4bb5-bf80-1590c588ce57}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {cae1675e-3234-40d6-ba46-0992f229a49e}, !- Handle
  {7822c2a2-b43c-4640-b1f6-a70ec5ee5c36}; !- Name

OS:ModelObjectList,
  {6e74f998-dda1-4d55-92cb-8c294abe8ff0}, !- Handle
  {1cd4a447-28e6-4310-8c8b-a3eb9f6355b2}; !- Name

OS:ModelObjectList,
  {a98f2dc5-9439-4338-8917-bc6e80d320ed}, !- Handle
  {55f7cfc6-044b-49e0-8532-737afb949b12}; !- Name

OS:Schedule:Ruleset,
  {a386d288-5d9d-4e32-a07a-b6902d16d0c8}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {1373a0d2-c641-4155-b27f-91a07b641819}, !- Default Day Schedule Name
  {31835a6f-3beb-4cea-af10-e0fe948754f9}, !- Summer Design Day Schedule Name
  {50a3a59a-db36-4519-af85-df24161672a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1373a0d2-c641-4155-b27f-91a07b641819}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b49e4c2f-25cd-48c1-a0cd-c898bbb80685}, !- Handle
  {a386d288-5d9d-4e32-a07a-b6902d16d0c8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000031,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-17 20:32:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-17 20:32:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {50a3a59a-db36-4519-af85-df24161672a2}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31835a6f-3beb-4cea-af10-e0fe948754f9}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76641605-dc8f-4d07-8a44-d50f2a112712}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Occ Sch Saturday Rule, !- Name
  {a386d288-5d9d-4e32-a07a-b6902d16d0c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05d1d05b-a819-4d2c-a189-bc6f9857db1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {05d1d05b-a819-4d2c-a189-bc6f9857db1b}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {27be8ba3-c39b-4e0b-a10b-75af55dd1180}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Occ Sch Sunday Rule, !- Name
  {a386d288-5d9d-4e32-a07a-b6902d16d0c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74cfd60c-942d-4b76-be60-0ba77b84197a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74cfd60c-942d-4b76-be60-0ba77b84197a}, !- Handle
  Zone Retail Retail C end_a - Story Ground Furnace Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Material,
  {8ed1b49c-71d8-42e6-8181-5c81a2dc7da6}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {528a7141-535a-4f4b-8e56-c12305697964}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {8ed1b49c-71d8-42e6-8181-5c81a2dc7da6}; !- Layer 1

OS:InternalMass:Definition,
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Handle
  Internal Mass Definition 1,             !- Name
  {528a7141-535a-4f4b-8e56-c12305697964}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2559df41-6228-4b5c-862f-20277ed88879}, !- Handle
  Retail Back_Space B end_b - Story Ground Mass, !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {09ca7530-db6b-42c6-a4f0-bc62d1863c7e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ded7aa21-413b-4f79-af3a-cc7fb95cae0a}, !- Handle
  Retail Back_Space B  - Story Ground Mass, !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {28c23b18-0ada-4937-83a9-cd397cbf10d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58c5cf88-fbe4-4f3d-bc84-f19ff888788e}, !- Handle
  Retail Back_Space A  - Story Ground Mass, !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {0be52990-deed-4293-b6d2-0033207c2032}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62c72cb0-c6d4-45e1-a663-68db9c45d957}, !- Handle
  Retail Retail A  - Story Ground Mass,   !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {e7a71153-2309-44e5-bcf1-50bf39e4a60f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7e481ab-21d3-4e7d-876d-98cf7ef765c7}, !- Handle
  Retail Point_of_Sale B  - Story Ground Mass, !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {4d69c199-ee8c-4eb2-92be-98ecf4277592}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {18e73359-bb4b-49f9-82c5-dfe0ee375838}, !- Handle
  Retail Retail C end_a - Story Ground Mass, !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {18f5fa1f-449c-4a97-b41c-3dde43c047ec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e8d9aed-74bb-4011-bf0d-05e0c9f2221e}, !- Handle
  Retail Back_Space C end_b - Story Ground Mass, !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {f7817fc7-3afc-42f3-be81-aade24c6a4b9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {86bd5a73-477f-4a5e-9434-6f5fe2d163b1}, !- Handle
  Retail Retail B end_a - Story Ground Mass, !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {abebeabc-58d4-4b8d-b0a4-bcc2ccb2ae0d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab1c700b-c77b-4b47-96bb-a60a20f96c91}, !- Handle
  Retail Retail A end_a - Story Ground Mass, !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {2d2fceb7-4fba-4900-9b74-a2d53adc72e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b3760a22-cba4-4cac-b16c-5f898c650f86}, !- Handle
  Retail Back_Space C  - Story Ground Mass, !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {0e05d270-d5d9-4992-8bf9-69dccbdf7524}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5a547c5f-64e2-4357-a795-d2342b2c36a2}, !- Handle
  Retail Point_of_Sale C  - Story Ground Mass, !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {65e9d232-0a85-4812-8ef2-a9d3d8f60763}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5e218f55-0438-4b31-bdef-cab0166dc0a8}, !- Handle
  Retail Retail B  - Story Ground Mass,   !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {260aabcf-0e37-4b4b-83f8-e87586b4cf71}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d73241f6-da13-45c6-84dc-f794f5df1b43}, !- Handle
  Retail Retail C  - Story Ground Mass,   !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {c5d0ba62-8ae2-42e0-b0f0-b8a7dfe26013}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {03a291d4-773e-4d54-a0f8-90bb452a547f}, !- Handle
  Retail Back_Space A end_b - Story Ground Mass, !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {5e2acc3a-b95d-48c3-8cc6-ff7a37011ca2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ea716d6-eb07-4ea6-ab3d-318a9b962da5}, !- Handle
  Retail Point_of_Sale A  - Story Ground Mass, !- Name
  {6f8c5da2-0a98-4c58-8612-d5a52570e664}, !- Internal Mass Definition Name
  {345a7538-9dda-44aa-a2ae-14f5468d1d9f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {09d17b3b-2b68-483b-acc9-d0a0af52d563}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {105ec321-6a63-46e6-8e0f-b81d3c27f9bd}, !- Handle
  {528a7141-535a-4f4b-8e56-c12305697964}; !- Construction Name

OS:Construction,
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {8d742006-3213-497d-b66c-81ac5ec1a1e4}; !- Layer 1

OS:StandardsInformation:Construction,
  {c986d93f-473b-4f7f-9640-0087e05a2ee6}, !- Handle
  {ec9027bf-300d-4488-b1e3-de08a714b1d1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.41, !- Name
  ,                                       !- Surface Rendering Name
  {68fc96a7-513f-4e60-9c6e-1bdfcd115214}, !- Layer 1
  {e44868df-2546-4c66-ac84-52406c7c81af}, !- Layer 2
  {d4bb70ff-b87c-4626-8ca8-fd14d62e7651}, !- Layer 3
  {95f9f61a-f5ce-472e-9e65-058123a83384}; !- Layer 4

OS:StandardsInformation:Construction,
  {4b092f56-6e86-4e63-85b4-16d8aae938c0}, !- Handle
  {12f1c407-f5a8-494f-be33-c67a26c5f574}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d4bb70ff-b87c-4626-8ca8-fd14d62e7651}, !- Handle
  Typical Insulation R-4.02,              !- Name
  Smooth,                                 !- Roughness
  0.708275328242591,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {de22c3bf-2a86-4046-b4dd-18d3aabf5a91}, !- Layer 1
  {5eb6bb25-e1e6-44a1-a4e8-8dc0b6dd40b7}, !- Layer 2
  {51461771-32bb-4d69-ac1e-1b471ea3d04d}; !- Layer 3

OS:StandardsInformation:Construction,
  {fb62df01-59a7-459a-95b2-1f9c9e1223ea}, !- Handle
  {fffdcd70-108b-49ba-9397-6e0077da59bf}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5eb6bb25-e1e6-44a1-a4e8-8dc0b6dd40b7}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {0931e2a6-a16b-4b80-a157-13920c2ac186}; !- Layer 1

OS:StandardsInformation:Construction,
  {ed78bf38-881b-47de-847e-7ae4ba800b16}, !- Handle
  {ef18aff6-8c0b-4dad-959e-8decda9d064b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {0931e2a6-a16b-4b80-a157-13920c2ac186}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:EnergyManagementSystem:Sensor,
  {e32dbbbd-e9a4-4a58-a7b7-76d44d19a24d}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2776952b-9237-43e6-800f-184f281a6d58}, !- Handle
  ZoneRetailRetailBStoryGroundFurnaceHtgSch0_1, !- Name
  {7ad19953-956c-462b-a1d5-0148fb896a22}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {75786c35-f65a-4deb-95c2-5782e4930377}, !- Handle
  ZoneRetailRetailBStoryGroundFurnaceClgSch0_1, !- Name
  {7c87823a-527b-4f9f-b869-548f667277f5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {826aeba8-6eba-4ccf-b9f2-bf7ff7596a65}, !- Handle
  ZoneRetailRetailBStoryGroundFurnaceOptimumStartProg0_1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e32dbbbd-e9a4-4a58-a7b7-76d44d19a24d}<23.9 && {e32dbbbd-e9a4-4a58-a7b7-76d44d19a24d}>1.7, !- Program Line 1
  SET {75786c35-f65a-4deb-95c2-5782e4930377} = 29.4, !- Program Line 2
  SET {2776952b-9237-43e6-800f-184f281a6d58} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e32dbbbd-e9a4-4a58-a7b7-76d44d19a24d}<23.9 && {e32dbbbd-e9a4-4a58-a7b7-76d44d19a24d}>1.7, !- Program Line 4
  SET {75786c35-f65a-4deb-95c2-5782e4930377} = 29.4, !- Program Line 5
  SET {2776952b-9237-43e6-800f-184f281a6d58} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e32dbbbd-e9a4-4a58-a7b7-76d44d19a24d}<23.9 && {e32dbbbd-e9a4-4a58-a7b7-76d44d19a24d}>1.7, !- Program Line 7
  SET {75786c35-f65a-4deb-95c2-5782e4930377} = 29.4, !- Program Line 8
  SET {2776952b-9237-43e6-800f-184f281a6d58} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e32dbbbd-e9a4-4a58-a7b7-76d44d19a24d}<23.9 && {e32dbbbd-e9a4-4a58-a7b7-76d44d19a24d}>1.7, !- Program Line 10
  SET {75786c35-f65a-4deb-95c2-5782e4930377} = 29.4, !- Program Line 11
  SET {2776952b-9237-43e6-800f-184f281a6d58} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {75786c35-f65a-4deb-95c2-5782e4930377} = NULL, !- Program Line 14
  SET {2776952b-9237-43e6-800f-184f281a6d58} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {176f9ad2-69cd-4af4-8303-8c8c31725346}, !- Handle
  ZoneRetailRetailBStoryGroundFurnaceOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {826aeba8-6eba-4ccf-b9f2-bf7ff7596a65}; !- Program Name 1

