  {cb7decac-4ee4-4473-be75-cbcc2077b20e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5526d1-6d08-48b9-b44f-a567810e2dff}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb7decac-4ee4-4473-be75-cbcc2077b20e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9356fa24-b1d1-4402-92d9-6d4289eb4aaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e596afd8-c0a3-4f1f-b44e-e0c5dfae5e8a}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb7decac-4ee4-4473-be75-cbcc2077b20e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085e1ff6-e7cf-4524-a4ea-135fa23f087a}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb7decac-4ee4-4473-be75-cbcc2077b20e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40db8182-91b0-4df5-bb4c-f284451e2b4e}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb7decac-4ee4-4473-be75-cbcc2077b20e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {204aa33c-794e-4ea6-a522-5a1b76f663f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f30b29f7-eb7f-4500-b87b-0bd1b77cedf5}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb7decac-4ee4-4473-be75-cbcc2077b20e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {50d2f7d7-7016-4388-9e36-4ab4aa421cea}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a529dc90-5911-4fec-bad7-ebca1f62de8e}, !- Zone Air Inlet Port List
  {59db31ff-5664-41d2-b88d-eb88253ee079}, !- Zone Air Exhaust Port List
  {486d7cda-7526-48d7-ab32-48b68cf9b63d}, !- Zone Air Node Name
  {2a72d921-b087-4a58-a66f-a59f824f7ad3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {693fd9c8-b3b1-4a5c-9e74-8a6d390356ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20c2aa3d-1a48-4e60-a068-f77aab051990}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Zone Air Node, !- Name
  {486d7cda-7526-48d7-ab32-48b68cf9b63d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {486d7cda-7526-48d7-ab32-48b68cf9b63d}, !- Handle
  {50d2f7d7-7016-4388-9e36-4ab4aa421cea}, !- Source Object
  11,                                     !- Outlet Port
  {20c2aa3d-1a48-4e60-a068-f77aab051990}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a529dc90-5911-4fec-bad7-ebca1f62de8e}, !- Handle
  {50d2f7d7-7016-4388-9e36-4ab4aa421cea}, !- HVAC Component
  {75036de6-fe79-4cc3-9f27-ab21293c1d76}, !- Port 1
  {75253799-0ddc-4acc-a919-1c10aefe6f54}; !- Port 2

OS:PortList,
  {59db31ff-5664-41d2-b88d-eb88253ee079}, !- Handle
  {50d2f7d7-7016-4388-9e36-4ab4aa421cea}, !- HVAC Component
  {3abcb313-496e-4668-9912-bb077cda5551}; !- Port 1

OS:PortList,
  {2a72d921-b087-4a58-a66f-a59f824f7ad3}, !- Handle
  {50d2f7d7-7016-4388-9e36-4ab4aa421cea}, !- HVAC Component
  {1d95586a-4c90-4924-a51c-88befde06872}; !- Port 1

OS:Sizing:Zone,
  {b5bcd6e3-f7f6-41aa-af2b-a86b810490a4}, !- Handle
  {50d2f7d7-7016-4388-9e36-4ab4aa421cea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111;                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4cdc6fe-050c-4faf-8aa7-faa9686be4d6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Zone HVAC Equipment List, !- Name
  {50d2f7d7-7016-4388-9e36-4ab4aa421cea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a6822a2-f70d-4563-a02e-a079a7fc1e0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {80defb3d-2a20-4d10-bb80-3aa1cc007cab}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ee61a5d3-66b2-477b-b922-1cf73a8a47c0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {473d104e-ffcc-4c80-ac9c-780cedb56899}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {32b04506-e1a9-460e-9202-bb99a2a20c3f}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {57f14947-a8d1-4960-a2f4-6d5c49810c2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2168230819322, 4.57200000000005, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  87.2168230819322, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000005, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04b2f1ac-6adb-454b-b3d3-7dcbbfdda12a}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {45641a7c-7931-45a7-b351-15c2fb243738}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  87.2168230819322, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  87.2168230819322, -4.9737991503207e-14, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78337a1b-b5b1-4576-a935-da172d4a4aa7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {096a4f9b-63d7-4777-a51f-967f744a8647}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ab8a052-6a6c-49cf-af94-da9a62882747}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {55e35f5a-0339-475f-b38d-9b5c7b33a198}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999995, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999995, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38839ac0-026e-41f3-9662-f4d50a69f6f3}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {7ae20d84-d893-4673-a71b-2fb3a5069eaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000005, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000005, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000492, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000492, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3651fb22-a2e5-4730-99fe-2bfeab5f3008}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {9ed83e10-2002-4c8a-b07c-b167b637ffd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5e3e610-6eee-4638-9ff8-a2e9c4ed0012}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {007bc5cc-17cd-44c6-b4a9-62078b452ea1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df581f40-565a-4e15-84b1-86add97bb166}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {855f6f99-35e6-40a1-ab7f-dea5adea2dd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999995, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999995, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999497, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999497, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {586afc08-02b5-4261-bb14-d06ec6859bdf}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {38b6d0a2-77f4-42a6-833e-07786b8fdd72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.0237115409662, 2.26967337131526,  !- X,Y,Z Vertex 1 {m}
  0, 39.0237115409662, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999955, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999955, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8c5b364-f748-446b-8069-79dfb52e48c9}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {db0255df-ace8-4654-b8e8-5f35e47c2230}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.26967337131526, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 39.0237115409662, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 39.0237115409662, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {653ff0b9-a933-46a2-b778-10133dfaf0c2}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {95db20cc-0fa4-46cc-952a-0c443b0d2efb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59230ca4-fc23-4cc8-acf1-c05563d2cf33}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {5b1287f7-a20c-439e-ac81-921af9865d10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000497, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000497, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000005, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18613845-7dd7-40a2-8bfa-36379156a329}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {0f423e86-12f9-49cb-9afe-d350c5265d5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999995, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999995, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999497, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999497, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb336d42-16cf-4af9-b8b5-29103ee77c14}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {dc95df08-86b3-4b64-b90f-200e6bd68a59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e2e7a35-c9de-4501-b766-317a74886119}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {4a2b0343-972f-4193-8f5e-11e907dbd984}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.0237115409662, 2.26967337131526,  !- X,Y,Z Vertex 1 {m}
  0, 39.0237115409662, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999955, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999955, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d1072d0-faee-4dbf-add1-cfca019496cb}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {0a080c34-9031-428f-b069-2e5c56d305cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000005, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000005, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000492, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000492, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfb27910-5f1b-4c6b-9922-1486cc95f3b1}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {4ab7f2bd-4c5c-45bc-9fee-65577739a6c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9624e0ca-e1c4-4577-bb0f-15b282010656}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {37537fef-f7b2-421c-a0c5-88ceb6923896}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  87.2168230819322, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  87.2168230819322, -4.9737991503207e-14, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1948bcb7-9c71-485f-aa8a-09d10257cd98}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {76537289-c6b7-46e5-940b-a28f59b2f421}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2168230819322, 4.57200000000005, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  87.2168230819322, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000005, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fe59e57-851b-4d92-bec5-a76499debc8f}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {d504d3bb-b378-408c-b0a4-c5be761f2d42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4926a7fe-898a-406e-98d2-775fe5f218c5}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {1711b566-d0ec-4e42-9967-6b9b095ae6f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999995, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999995, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62fa74b2-9919-46e3-8874-f48059fed75c}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {f317b3e9-dd06-48c0-9f56-0dbcaa0eee4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.26967337131526, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 39.0237115409662, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 39.0237115409662, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1855cae8-193e-482a-b093-cc1c99cded89}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {9a20b6d1-01e5-4467-ad1e-aa5180e75b06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {976f7996-4e85-4bf7-af50-0e69a2fd1d38}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {1eda6377-54fd-4d56-abe9-1227a594b47a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000497, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000497, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000005, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14dc54b9-0682-4c2f-84f8-62b18a531aef}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {d9abed90-b739-4126-8c0f-141c7fbab96d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000005, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000005, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000492, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000492, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26cc5187-2a28-4f4b-a854-edab9a13253d}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {4ee38bed-bc90-4fff-8f85-d928860822af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e123a067-278d-489a-83bc-5558ce9bcde8}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {a45089cb-04a6-4e14-808e-ceb0cfae93ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999995, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999995, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999497, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999497, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bb98c45-65e0-4889-ba1c-d4373a5e85cd}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {6e59ae62-8a39-4c73-a412-bb1248dc7b76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {561ff40e-f90c-4bcd-bf39-022dbea26dba}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {925c8853-0c26-44a2-8166-6b60a909f184}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.0237115409662, 2.26967337131526,  !- X,Y,Z Vertex 1 {m}
  0, 39.0237115409662, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999955, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999955, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {788a1ff7-b264-4088-9045-3e30d432e9ab}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {a8388699-81c0-4b32-a879-73c95262b61c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  87.2168230819322, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  87.2168230819322, -4.9737991503207e-14, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e5d841a-e40b-467f-94bc-35f8ab1136a5}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {5b63c5a8-eb3f-4df3-8a9c-3287ecf2b317}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2168230819322, 4.57200000000005, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  87.2168230819322, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000005, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3cf9f0f-acec-44c6-9b46-8fd5c1c3b8d7}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {b3f72da1-f1d9-466c-b5f8-468c0f8d7730}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d73c9653-d4c3-483f-a145-5f7ee7de75a0}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {cc3ab3ea-13c1-4c66-80da-e1ae24d6d688}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999995, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999995, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12922dc7-e341-4e1e-8f90-6d2226e50f1c}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {e2eaedb8-0633-4980-9d04-cfbdba683ebd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.26967337131526, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 39.0237115409662, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 39.0237115409662, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68e89bc7-71f5-4a3d-be67-452069fe9b5e}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {e596afd8-c0a3-4f1f-b44e-e0c5dfae5e8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ee0a043-985f-4a40-b433-20c693036c10}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Construction Name
  {085e1ff6-e7cf-4524-a4ea-135fa23f087a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000497, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000497, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000005, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {a0dbcfbf-346e-4e3b-a325-505dd968f3ea}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9cf04e73-9865-4a30-9cbb-83efba1168b1}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {a0dbcfbf-346e-4e3b-a325-505dd968f3ea}, !- People Definition Name
  {79d034d0-3274-4453-8360-f60b567b13d2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d51bc7c8-c90e-4674-91ae-27b8cd68c703}, !- Work Efficiency Schedule Name
  {46929e70-8628-4462-94ca-3f7cd2580f1c}, !- Clothing Insulation Schedule Name
  {47d52cf1-0d10-4332-8225-6b11fca0f0ff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {46929e70-8628-4462-94ca-3f7cd2580f1c}, !- Handle
  Clothing Schedule,                      !- Name
  {9b428edf-12f3-4d71-9c9b-568ea8877d6c}, !- Schedule Type Limits Name
  {9c9be982-68e8-4391-ac4d-d197976a5a4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c9be982-68e8-4391-ac4d-d197976a5a4f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {9b428edf-12f3-4d71-9c9b-568ea8877d6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b0b32bc-e5a7-457e-819b-4edf004da816}, !- Handle
  Schedule Rule 1,                        !- Name
  {46929e70-8628-4462-94ca-3f7cd2580f1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0a984c2-fb00-42f9-86b4-fd72772124f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d0a984c2-fb00-42f9-86b4-fd72772124f0}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {9b428edf-12f3-4d71-9c9b-568ea8877d6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9b428edf-12f3-4d71-9c9b-568ea8877d6c}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {47d52cf1-0d10-4332-8225-6b11fca0f0ff}, !- Handle
  Air Velocity Schedule,                  !- Name
  {407c4865-3691-4a36-a7cf-77c1b98cdb17}, !- Schedule Type Limits Name
  {5cf08be9-2a7d-416c-9eae-267b1504849e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cf08be9-2a7d-416c-9eae-267b1504849e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {407c4865-3691-4a36-a7cf-77c1b98cdb17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {407c4865-3691-4a36-a7cf-77c1b98cdb17}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {d51bc7c8-c90e-4674-91ae-27b8cd68c703}, !- Handle
  Work Efficiency Schedule,               !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  {9d046076-6627-47c5-977b-615e19bbd315}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d046076-6627-47c5-977b-615e19bbd315}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {88c1f34e-7157-4cb5-bfb8-5d302305a930}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.744306321946,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {210c78a7-f2d5-4e53-badf-eaa7a04906ed}, !- Handle
  {88c1f34e-7157-4cb5-bfb8-5d302305a930}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {59a70aa8-c9e4-4a3d-8eed-2291f3d9bd6d}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {81696e18-a15d-4719-ba09-c672ea5d07eb}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {59a70aa8-c9e4-4a3d-8eed-2291f3d9bd6d}, !- Electric Equipment Definition Name
  {79d034d0-3274-4453-8360-f60b567b13d2}, !- Space or SpaceType Name
  {5799be23-bdb7-4b5d-bd65-c4efba4d22f5}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3c4474e1-6815-484d-bf18-02fcf0c05e55}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5c8fba5d-e9cd-40e3-a5a9-657615f51198}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2635e9de-35f1-4e8c-b351-18989633dc32}, !- Number of People Schedule Name
  {c45a8f36-2c17-4e36-a236-829ad9efc0c3}, !- People Activity Level Schedule Name
  {8552b7d8-f69c-45c9-8fad-a691498c82d5}, !- Lighting Schedule Name
  {1809e09a-3229-47db-b5ba-ddb06dcee3f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2928c25-6c95-465b-8ef2-64158e36b3a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2635e9de-35f1-4e8c-b351-18989633dc32}, !- Handle
  Medium Office Bldg Occ,                 !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  {8b8a8d4d-d5d0-4e03-af30-1015af66464d}, !- Default Day Schedule Name
  {ca4048a5-bea7-4d34-9022-29047a759251}, !- Summer Design Day Schedule Name
  {cde8f0c2-c420-491a-aa52-94dcf97d51e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b8a8d4d-d5d0-4e03-af30-1015af66464d}, !- Handle
  Medium Office Bldg Occ Default,         !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  3,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0333333333333333,                     !- Value Until Time 3
  3,                                      !- Hour 4
  29,                                     !- Minute 4
  0.05,                                   !- Value Until Time 4
  3,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0666666666666666,                     !- Value Until Time 5
  3,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0833333333333333,                     !- Value Until Time 6
  3,                                      !- Hour 7
  59,                                     !- Minute 7
  0.0999999999999999,                     !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  4,                                      !- Hour 9
  10,                                     !- Minute 9
  0.116666666666667,                      !- Value Until Time 9
  4,                                      !- Hour 10
  20,                                     !- Minute 10
  0.133333333333333,                      !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  4,                                      !- Hour 12
  40,                                     !- Minute 12
  0.166666666666667,                      !- Value Until Time 12
  4,                                      !- Hour 13
  50,                                     !- Minute 13
  0.183333333333334,                      !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  5,                                      !- Hour 15
  10,                                     !- Minute 15
  0.325,                                  !- Value Until Time 15
  5,                                      !- Hour 16
  20,                                     !- Minute 16
  0.45,                                   !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.575000000000001,                      !- Value Until Time 17
  5,                                      !- Hour 18
  40,                                     !- Minute 18
  0.700000000000001,                      !- Value Until Time 18
  5,                                      !- Hour 19
  50,                                     !- Minute 19
  0.825000000000001,                      !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0.95,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  52,                                     !- Minute 21
  0.95,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  2,                                      !- Minute 22
  0.875,                                  !- Value Until Time 22
  8,                                      !- Hour 23
  12,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  8,                                      !- Hour 24
  22,                                     !- Minute 24
  0.725000000000001,                      !- Value Until Time 24
  8,                                      !- Hour 25
  32,                                     !- Minute 25
  0.650000000000001,                      !- Value Until Time 25
  8,                                      !- Hour 26
  42,                                     !- Minute 26
  0.575000000000001,                      !- Value Until Time 26
  8,                                      !- Hour 27
  52,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  2,                                      !- Minute 28
  0.575,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  12,                                     !- Minute 29
  0.649999999999999,                      !- Value Until Time 29
  9,                                      !- Hour 30
  22,                                     !- Minute 30
  0.724999999999999,                      !- Value Until Time 30
  9,                                      !- Hour 31
  32,                                     !- Minute 31
  0.799999999999999,                      !- Value Until Time 31
  9,                                      !- Hour 32
  42,                                     !- Minute 32
  0.874999999999999,                      !- Value Until Time 32
  9,                                      !- Hour 33
  52,                                     !- Minute 33
  0.95,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  48,                                     !- Minute 34
  0.95,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  58,                                     !- Minute 35
  0.646666666666667,                      !- Value Until Time 35
  13,                                     !- Hour 36
  8,                                      !- Minute 36
  0.593333333333334,                      !- Value Until Time 36
  13,                                     !- Hour 37
  18,                                     !- Minute 37
  0.540000000000001,                      !- Value Until Time 37
  13,                                     !- Hour 38
  28,                                     !- Minute 38
  0.486666666666668,                      !- Value Until Time 38
  13,                                     !- Hour 39
  38,                                     !- Minute 39
  0.433333333333334,                      !- Value Until Time 39
  13,                                     !- Hour 40
  45,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  14,                                     !- Hour 42
  24,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  14,                                     !- Hour 43
  34,                                     !- Minute 43
  0.35,                                   !- Value Until Time 43
  14,                                     !- Hour 44
  44,                                     !- Minute 44
  0.325,                                  !- Value Until Time 44
  14,                                     !- Hour 45
  54,                                     !- Minute 45
  0.3,                                    !- Value Until Time 45
  15,                                     !- Hour 46
  4,                                      !- Minute 46
  0.275000000000001,                      !- Value Until Time 46
  15,                                     !- Hour 47
  14,                                     !- Minute 47
  0.250000000000001,                      !- Value Until Time 47
  15,                                     !- Hour 48
  24,                                     !- Minute 48
  0.225000000000001,                      !- Value Until Time 48
  15,                                     !- Hour 49
  34,                                     !- Minute 49
  0.200000000000001,                      !- Value Until Time 49
  15,                                     !- Hour 50
  44,                                     !- Minute 50
  0.175000000000001,                      !- Value Until Time 50
  15,                                     !- Hour 51
  54,                                     !- Minute 51
  0.150000000000001,                      !- Value Until Time 51
  16,                                     !- Hour 52
  4,                                      !- Minute 52
  0.125000000000001,                      !- Value Until Time 52
  16,                                     !- Hour 53
  14,                                     !- Minute 53
  0.100000000000001,                      !- Value Until Time 53
  16,                                     !- Hour 54
  15,                                     !- Minute 54
  0.1,                                    !- Value Until Time 54
  16,                                     !- Hour 55
  25,                                     !- Minute 55
  0.0958333333333333,                     !- Value Until Time 55
  16,                                     !- Hour 56
  35,                                     !- Minute 56
  0.0916666666666666,                     !- Value Until Time 56
  16,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0874999999999999,                     !- Value Until Time 57
  16,                                     !- Hour 58
  55,                                     !- Minute 58
  0.0833333333333332,                     !- Value Until Time 58
  17,                                     !- Hour 59
  5,                                      !- Minute 59
  0.0791666666666665,                     !- Value Until Time 59
  17,                                     !- Hour 60
  15,                                     !- Minute 60
  0.0749999999999998,                     !- Value Until Time 60
  17,                                     !- Hour 61
  25,                                     !- Minute 61
  0.0708333333333331,                     !- Value Until Time 61
  17,                                     !- Hour 62
  35,                                     !- Minute 62
  0.0666666666666664,                     !- Value Until Time 62
  17,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0624999999999997,                     !- Value Until Time 63
  17,                                     !- Hour 64
  55,                                     !- Minute 64
  0.058333333333333,                      !- Value Until Time 64
  18,                                     !- Hour 65
  5,                                      !- Minute 65
  0.0541666666666663,                     !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  18,                                     !- Hour 67
  25,                                     !- Minute 67
  0.0458333333333333,                     !- Value Until Time 67
  18,                                     !- Hour 68
  35,                                     !- Minute 68
  0.0416666666666666,                     !- Value Until Time 68
  18,                                     !- Hour 69
  45,                                     !- Minute 69
  0.0374999999999999,                     !- Value Until Time 69
  18,                                     !- Hour 70
  55,                                     !- Minute 70
  0.0333333333333332,                     !- Value Until Time 70
  19,                                     !- Hour 71
  5,                                      !- Minute 71
  0.0291666666666665,                     !- Value Until Time 71
  19,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0249999999999998,                     !- Value Until Time 72
  19,                                     !- Hour 73
  25,                                     !- Minute 73
  0.0208333333333331,                     !- Value Until Time 73
  19,                                     !- Hour 74
  35,                                     !- Minute 74
  0.0166666666666664,                     !- Value Until Time 74
  19,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0124999999999997,                     !- Value Until Time 75
  19,                                     !- Hour 76
  55,                                     !- Minute 76
  0.00833333333333304,                    !- Value Until Time 76
  20,                                     !- Hour 77
  5,                                      !- Minute 77
  0.00416666666666634,                    !- Value Until Time 77
  20,                                     !- Hour 78
  15,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0;                                      !- Value Until Time 79

OS:Schedule:Rule,
  {75212e19-af88-4e9b-a19f-7a74ad8ef917}, !- Handle
  Schedule Rule 3,                        !- Name
  {2635e9de-35f1-4e8c-b351-18989633dc32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {278e4cf7-9abf-4816-b9c7-c3bd56c83163}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {278e4cf7-9abf-4816-b9c7-c3bd56c83163}, !- Handle
  Medium Office Bldg Occ Sat Day,         !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  25,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  7,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  8,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  24,                                     !- Minute 8
  0.0583333333333333,                     !- Value Until Time 8
  8,                                      !- Hour 9
  34,                                     !- Minute 9
  0.0666666666666666,                     !- Value Until Time 9
  8,                                      !- Hour 10
  44,                                     !- Minute 10
  0.0749999999999999,                     !- Value Until Time 10
  8,                                      !- Hour 11
  54,                                     !- Minute 11
  0.0833333333333332,                     !- Value Until Time 11
  9,                                      !- Hour 12
  4,                                      !- Minute 12
  0.0916666666666665,                     !- Value Until Time 12
  9,                                      !- Hour 13
  14,                                     !- Minute 13
  0.0999999999999998,                     !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  24,                                     !- Minute 15
  0.133333333333333,                      !- Value Until Time 15
  9,                                      !- Hour 16
  34,                                     !- Minute 16
  0.166666666666666,                      !- Value Until Time 16
  9,                                      !- Hour 17
  44,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  54,                                     !- Minute 18
  0.233333333333333,                      !- Value Until Time 18
  10,                                     !- Hour 19
  4,                                      !- Minute 19
  0.266666666666666,                      !- Value Until Time 19
  10,                                     !- Hour 20
  14,                                     !- Minute 20
  0.299999999999999,                      !- Value Until Time 20
  10,                                     !- Hour 21
  24,                                     !- Minute 21
  0.333333333333332,                      !- Value Until Time 21
  10,                                     !- Hour 22
  34,                                     !- Minute 22
  0.366666666666666,                      !- Value Until Time 22
  10,                                     !- Hour 23
  44,                                     !- Minute 23
  0.399999999999999,                      !- Value Until Time 23
  10,                                     !- Hour 24
  54,                                     !- Minute 24
  0.433333333333332,                      !- Value Until Time 24
  11,                                     !- Hour 25
  4,                                      !- Minute 25
  0.466666666666665,                      !- Value Until Time 25
  11,                                     !- Hour 26
  14,                                     !- Minute 26
  0.499999999999999,                      !- Value Until Time 26
  11,                                     !- Hour 27
  15,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  54,                                     !- Minute 29
  0.477777777777778,                      !- Value Until Time 29
  15,                                     !- Hour 30
  4,                                      !- Minute 30
  0.455555555555556,                      !- Value Until Time 30
  15,                                     !- Hour 31
  14,                                     !- Minute 31
  0.433333333333334,                      !- Value Until Time 31
  15,                                     !- Hour 32
  24,                                     !- Minute 32
  0.411111111111111,                      !- Value Until Time 32
  15,                                     !- Hour 33
  34,                                     !- Minute 33
  0.388888888888889,                      !- Value Until Time 33
  15,                                     !- Hour 34
  44,                                     !- Minute 34
  0.366666666666667,                      !- Value Until Time 34
  15,                                     !- Hour 35
  54,                                     !- Minute 35
  0.344444444444445,                      !- Value Until Time 35
  16,                                     !- Hour 36
  4,                                      !- Minute 36
  0.322222222222223,                      !- Value Until Time 36
  16,                                     !- Hour 37
  14,                                     !- Minute 37
  0.300000000000001,                      !- Value Until Time 37
  16,                                     !- Hour 38
  24,                                     !- Minute 38
  0.277777777777778,                      !- Value Until Time 38
  16,                                     !- Hour 39
  34,                                     !- Minute 39
  0.255555555555556,                      !- Value Until Time 39
  16,                                     !- Hour 40
  45,                                     !- Minute 40
  0.233333333333333,                      !- Value Until Time 40
  16,                                     !- Hour 41
  55,                                     !- Minute 41
  0.211111111111111,                      !- Value Until Time 41
  17,                                     !- Hour 42
  5,                                      !- Minute 42
  0.188888888888889,                      !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.166666666666666,                      !- Value Until Time 43
  17,                                     !- Hour 44
  25,                                     !- Minute 44
  0.144444444444444,                      !- Value Until Time 44
  17,                                     !- Hour 45
  35,                                     !- Minute 45
  0.122222222222221,                      !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1,                                    !- Value Until Time 46
  17,                                     !- Hour 47
  55,                                     !- Minute 47
  0.0944444444444444,                     !- Value Until Time 47
  18,                                     !- Hour 48
  5,                                      !- Minute 48
  0.0888888888888888,                     !- Value Until Time 48
  18,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0833333333333332,                     !- Value Until Time 49
  18,                                     !- Hour 50
  25,                                     !- Minute 50
  0.0777777777777776,                     !- Value Until Time 50
  18,                                     !- Hour 51
  35,                                     !- Minute 51
  0.072222222222222,                      !- Value Until Time 51
  18,                                     !- Hour 52
  45,                                     !- Minute 52
  0.0666666666666664,                     !- Value Until Time 52
  18,                                     !- Hour 53
  55,                                     !- Minute 53
  0.0611111111111108,                     !- Value Until Time 53
  19,                                     !- Hour 54
  5,                                      !- Minute 54
  0.0555555555555552,                     !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0499999999999996,                     !- Value Until Time 55
  19,                                     !- Hour 56
  25,                                     !- Minute 56
  0.0444444444444441,                     !- Value Until Time 56
  19,                                     !- Hour 57
  35,                                     !- Minute 57
  0.0388888888888885,                     !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.0333333333333329,                     !- Value Until Time 58
  19,                                     !- Hour 59
  55,                                     !- Minute 59
  0.0277777777777773,                     !- Value Until Time 59
  20,                                     !- Hour 60
  5,                                      !- Minute 60
  0.0222222222222217,                     !- Value Until Time 60
  20,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0166666666666661,                     !- Value Until Time 61
  20,                                     !- Hour 62
  25,                                     !- Minute 62
  0.0111111111111105,                     !- Value Until Time 62
  20,                                     !- Hour 63
  35,                                     !- Minute 63
  0.00555555555555488,                    !- Value Until Time 63
  20,                                     !- Hour 64
  45,                                     !- Minute 64
  0,                                      !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0;                                      !- Value Until Time 65

OS:Schedule:Day,
  {ca4048a5-bea7-4d34-9022-29047a759251}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {cde8f0c2-c420-491a-aa52-94dcf97d51e5}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18e631ec-dc6a-42fe-b9db-ecb53d6afb88}, !- Handle
  Schedule Rule 4,                        !- Name
  {2635e9de-35f1-4e8c-b351-18989633dc32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75a0ae37-540b-4973-b13b-0c5a31b18109}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75a0ae37-540b-4973-b13b-0c5a31b18109}, !- Handle
  Medium Office Bldg Occ WntrDsn|Sun Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {c45a8f36-2c17-4e36-a236-829ad9efc0c3}, !- Handle
  Medium Office Activity,                 !- Name
  {838a5e4d-233a-48b3-b4f5-d8a08e0b8c35}, !- Schedule Type Limits Name
  {a0d20087-a922-4eaa-ac9c-54b92e927af0}, !- Default Day Schedule Name
  {3f6b7e25-7354-465f-8411-c00534c65935}, !- Summer Design Day Schedule Name
  {86376d1f-3668-4b08-b7d8-f382406e4826}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a0d20087-a922-4eaa-ac9c-54b92e927af0}, !- Handle
  Medium Office Activity Default,         !- Name
  {838a5e4d-233a-48b3-b4f5-d8a08e0b8c35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {86376d1f-3668-4b08-b7d8-f382406e4826}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {838a5e4d-233a-48b3-b4f5-d8a08e0b8c35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3f6b7e25-7354-465f-8411-c00534c65935}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {838a5e4d-233a-48b3-b4f5-d8a08e0b8c35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {838a5e4d-233a-48b3-b4f5-d8a08e0b8c35}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {8552b7d8-f69c-45c9-8fad-a691498c82d5}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  {9c93662e-5c76-45f5-9696-1d5e3a80d040}, !- Default Day Schedule Name
  {84964ee9-de65-4c34-9d46-4f3001a0999b}, !- Summer Design Day Schedule Name
  {bd7e9ef9-75d1-445a-a8b5-fe0f862e4186}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c93662e-5c76-45f5-9696-1d5e3a80d040}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0389998333333333,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0412906666666667,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0435815,                              !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0458723333333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0481631666666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.050454,                               !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.050454,                               !- Value Until Time 7
  1,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0485905,                              !- Value Until Time 8
  1,                                      !- Hour 9
  20,                                     !- Minute 9
  0.046727,                               !- Value Until Time 9
  1,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0448635,                              !- Value Until Time 10
  1,                                      !- Hour 11
  40,                                     !- Minute 11
  0.043,                                  !- Value Until Time 11
  1,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0411365,                              !- Value Until Time 12
  2,                                      !- Hour 13
  0,                                      !- Minute 13
  0.039273,                               !- Value Until Time 13
  2,                                      !- Hour 14
  9,                                      !- Minute 14
  0.0395075,                              !- Value Until Time 14
  2,                                      !- Hour 15
  19,                                     !- Minute 15
  0.039742,                               !- Value Until Time 15
  2,                                      !- Hour 16
  29,                                     !- Minute 16
  0.0399765,                              !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.040211,                               !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0404455,                              !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.04068,                                !- Value Until Time 19
  3,                                      !- Hour 20
  0,                                      !- Minute 20
  0.04068,                                !- Value Until Time 20
  3,                                      !- Hour 21
  9,                                      !- Minute 21
  0.0481951666666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  19,                                     !- Minute 22
  0.0557103333333333,                     !- Value Until Time 22
  3,                                      !- Hour 23
  29,                                     !- Minute 23
  0.0632255,                              !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0707406666666666,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0782558333333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.085771,                               !- Value Until Time 26
  4,                                      !- Hour 27
  0,                                      !- Minute 27
  0.085771,                               !- Value Until Time 27
  4,                                      !- Hour 28
  10,                                     !- Minute 28
  0.102601166666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  20,                                     !- Minute 29
  0.119431333333333,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1362615,                              !- Value Until Time 30
  4,                                      !- Hour 31
  40,                                     !- Minute 31
  0.153091666666667,                      !- Value Until Time 31
  4,                                      !- Hour 32
  50,                                     !- Minute 32
  0.169921833333333,                      !- Value Until Time 32
  5,                                      !- Hour 33
  0,                                      !- Minute 33
  0.186752,                               !- Value Until Time 33
  5,                                      !- Hour 34
  10,                                     !- Minute 34
  0.245974333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  20,                                     !- Minute 35
  0.305196666666667,                      !- Value Until Time 35
  5,                                      !- Hour 36
  30,                                     !- Minute 36
  0.364419,                               !- Value Until Time 36
  5,                                      !- Hour 37
  40,                                     !- Minute 37
  0.423641333333334,                      !- Value Until Time 37
  5,                                      !- Hour 38
  50,                                     !- Minute 38
  0.482863666666667,                      !- Value Until Time 38
  6,                                      !- Hour 39
  0,                                      !- Minute 39
  0.542086,                               !- Value Until Time 39
  6,                                      !- Hour 40
  10,                                     !- Minute 40
  0.580583833333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  20,                                     !- Minute 41
  0.619081666666667,                      !- Value Until Time 41
  6,                                      !- Hour 42
  30,                                     !- Minute 42
  0.6575795,                              !- Value Until Time 42
  6,                                      !- Hour 43
  40,                                     !- Minute 43
  0.696077333333333,                      !- Value Until Time 43
  6,                                      !- Hour 44
  50,                                     !- Minute 44
  0.734575166666667,                      !- Value Until Time 44
  7,                                      !- Hour 45
  0,                                      !- Minute 45
  0.773073,                               !- Value Until Time 45
  7,                                      !- Hour 46
  10,                                     !- Minute 46
  0.785542688888889,                      !- Value Until Time 46
  7,                                      !- Hour 47
  20,                                     !- Minute 47
  0.798012377777778,                      !- Value Until Time 47
  7,                                      !- Hour 48
  30,                                     !- Minute 48
  0.810482066666667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  40,                                     !- Minute 49
  0.822951755555556,                      !- Value Until Time 49
  7,                                      !- Hour 50
  50,                                     !- Minute 50
  0.835421444444445,                      !- Value Until Time 50
  7,                                      !- Hour 51
  56,                                     !- Minute 51
  0.843215,                               !- Value Until Time 51
  8,                                      !- Hour 52
  6,                                      !- Minute 52
  0.844300266666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  16,                                     !- Minute 53
  0.838600533333334,                      !- Value Until Time 53
  8,                                      !- Hour 54
  26,                                     !- Minute 54
  0.8329008,                              !- Value Until Time 54
  8,                                      !- Hour 55
  36,                                     !- Minute 55
  0.827201066666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  46,                                     !- Minute 56
  0.821501333333334,                      !- Value Until Time 56
  8,                                      !- Hour 57
  52,                                     !- Minute 57
  0.817939,                               !- Value Until Time 57
  9,                                      !- Hour 58
  2,                                      !- Minute 58
  0.809622333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  12,                                     !- Minute 59
  0.801305666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  22,                                     !- Minute 60
  0.792989,                               !- Value Until Time 60
  9,                                      !- Hour 61
  32,                                     !- Minute 61
  0.784672333333333,                      !- Value Until Time 61
  9,                                      !- Hour 62
  42,                                     !- Minute 62
  0.776355666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  52,                                     !- Minute 63
  0.768039,                               !- Value Until Time 63
  10,                                     !- Hour 64
  2,                                      !- Minute 64
  0.772063833333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  12,                                     !- Minute 65
  0.776088666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  22,                                     !- Minute 66
  0.7801135,                              !- Value Until Time 66
  10,                                     !- Hour 67
  32,                                     !- Minute 67
  0.784138333333333,                      !- Value Until Time 67
  10,                                     !- Hour 68
  42,                                     !- Minute 68
  0.788163166666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  52,                                     !- Minute 69
  0.792188,                               !- Value Until Time 69
  11,                                     !- Hour 70
  2,                                      !- Minute 70
  0.787690333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  12,                                     !- Minute 71
  0.783192666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  22,                                     !- Minute 72
  0.778695,                               !- Value Until Time 72
  11,                                     !- Hour 73
  32,                                     !- Minute 73
  0.774197333333333,                      !- Value Until Time 73
  11,                                     !- Hour 74
  42,                                     !- Minute 74
  0.769699666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  52,                                     !- Minute 75
  0.765202,                               !- Value Until Time 75
  12,                                     !- Hour 76
  2,                                      !- Minute 76
  0.744143155555556,                      !- Value Until Time 76
  12,                                     !- Hour 77
  12,                                     !- Minute 77
  0.723084311111111,                      !- Value Until Time 77
  12,                                     !- Hour 78
  22,                                     !- Minute 78
  0.702025466666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  32,                                     !- Minute 79
  0.680966622222222,                      !- Value Until Time 79
  12,                                     !- Hour 80
  42,                                     !- Minute 80
  0.659907777777778,                      !- Value Until Time 80
  12,                                     !- Hour 81
  48,                                     !- Minute 81
  0.646746,                               !- Value Until Time 81
  12,                                     !- Hour 82
  58,                                     !- Minute 82
  0.270638666666667,                      !- Value Until Time 82
  13,                                     !- Hour 83
  8,                                      !- Minute 83
  0.241393333333334,                      !- Value Until Time 83
  13,                                     !- Hour 84
  18,                                     !- Minute 84
  0.212148,                               !- Value Until Time 84
  13,                                     !- Hour 85
  28,                                     !- Minute 85
  0.182902666666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  38,                                     !- Minute 86
  0.153657333333334,                      !- Value Until Time 86
  13,                                     !- Hour 87
  45,                                     !- Minute 87
  0.135379,                               !- Value Until Time 87
  13,                                     !- Hour 88
  54,                                     !- Minute 88
  0.128054166666667,                      !- Value Until Time 88
  14,                                     !- Hour 89
  4,                                      !- Minute 89
  0.120729333333333,                      !- Value Until Time 89
  14,                                     !- Hour 90
  14,                                     !- Minute 90
  0.1134045,                              !- Value Until Time 90
  14,                                     !- Hour 91
  24,                                     !- Minute 91
  0.106079666666667,                      !- Value Until Time 91
  14,                                     !- Hour 92
  34,                                     !- Minute 92
  0.0987548333333335,                     !- Value Until Time 92
  14,                                     !- Hour 93
  44,                                     !- Minute 93
  0.0914300000000002,                     !- Value Until Time 93
  14,                                     !- Hour 94
  45,                                     !- Minute 94
  0.09143,                                !- Value Until Time 94
  14,                                     !- Hour 95
  54,                                     !- Minute 95
  0.0905746666666667,                     !- Value Until Time 95
  15,                                     !- Hour 96
  4,                                      !- Minute 96
  0.0897193333333333,                     !- Value Until Time 96
  15,                                     !- Hour 97
  14,                                     !- Minute 97
  0.088864,                               !- Value Until Time 97
  15,                                     !- Hour 98
  24,                                     !- Minute 98
  0.0880086666666667,                     !- Value Until Time 98
  15,                                     !- Hour 99
  34,                                     !- Minute 99
  0.0871533333333334,                     !- Value Until Time 99
  15,                                     !- Hour 100
  44,                                     !- Minute 100
  0.086298,                               !- Value Until Time 100
  15,                                     !- Hour 101
  45,                                     !- Minute 101
  0.086298,                               !- Value Until Time 101
  15,                                     !- Hour 102
  54,                                     !- Minute 102
  0.0864745,                              !- Value Until Time 102
  16,                                     !- Hour 103
  4,                                      !- Minute 103
  0.086651,                               !- Value Until Time 103
  16,                                     !- Hour 104
  15,                                     !- Minute 104
  0.0868275,                              !- Value Until Time 104
  16,                                     !- Hour 105
  25,                                     !- Minute 105
  0.087004,                               !- Value Until Time 105
  16,                                     !- Hour 106
  35,                                     !- Minute 106
  0.0871805,                              !- Value Until Time 106
  16,                                     !- Hour 107
  45,                                     !- Minute 107
  0.087357,                               !- Value Until Time 107
  16,                                     !- Hour 108
  55,                                     !- Minute 108
  0.0872638333333333,                     !- Value Until Time 108
  17,                                     !- Hour 109
  5,                                      !- Minute 109
  0.0871706666666667,                     !- Value Until Time 109
  17,                                     !- Hour 110
  15,                                     !- Minute 110
  0.0870775,                              !- Value Until Time 110
  17,                                     !- Hour 111
  25,                                     !- Minute 111
  0.0869843333333333,                     !- Value Until Time 111
  17,                                     !- Hour 112
  35,                                     !- Minute 112
  0.0868911666666667,                     !- Value Until Time 112
  17,                                     !- Hour 113
  45,                                     !- Minute 113
  0.086798,                               !- Value Until Time 113
  17,                                     !- Hour 114
  55,                                     !- Minute 114
  0.0813231666666666,                     !- Value Until Time 114
  18,                                     !- Hour 115
  5,                                      !- Minute 115
  0.0758483333333333,                     !- Value Until Time 115
  18,                                     !- Hour 116
  15,                                     !- Minute 116
  0.0703734999999999,                     !- Value Until Time 116
  18,                                     !- Hour 117
  25,                                     !- Minute 117
  0.0648986666666665,                     !- Value Until Time 117
  18,                                     !- Hour 118
  35,                                     !- Minute 118
  0.0594238333333331,                     !- Value Until Time 118
  18,                                     !- Hour 119
  45,                                     !- Minute 119
  0.053949,                               !- Value Until Time 119
  18,                                     !- Hour 120
  55,                                     !- Minute 120
  0.0531798333333333,                     !- Value Until Time 120
  19,                                     !- Hour 121
  5,                                      !- Minute 121
  0.0524106666666667,                     !- Value Until Time 121
  19,                                     !- Hour 122
  15,                                     !- Minute 122
  0.0516415,                              !- Value Until Time 122
  19,                                     !- Hour 123
  25,                                     !- Minute 123
  0.0508723333333333,                     !- Value Until Time 123
  19,                                     !- Hour 124
  35,                                     !- Minute 124
  0.0501031666666666,                     !- Value Until Time 124
  19,                                     !- Hour 125
  45,                                     !- Minute 125
  0.049334,                               !- Value Until Time 125
  19,                                     !- Hour 126
  55,                                     !- Minute 126
  0.0467778333333333,                     !- Value Until Time 126
  20,                                     !- Hour 127
  5,                                      !- Minute 127
  0.0442216666666666,                     !- Value Until Time 127
  20,                                     !- Hour 128
  15,                                     !- Minute 128
  0.0416654999999999,                     !- Value Until Time 128
  20,                                     !- Hour 129
  25,                                     !- Minute 129
  0.0391093333333333,                     !- Value Until Time 129
  20,                                     !- Hour 130
  35,                                     !- Minute 130
  0.0365531666666666,                     !- Value Until Time 130
  20,                                     !- Hour 131
  45,                                     !- Minute 131
  0.033997,                               !- Value Until Time 131
  20,                                     !- Hour 132
  55,                                     !- Minute 132
  0.0341360769230769,                     !- Value Until Time 132
  21,                                     !- Hour 133
  5,                                      !- Minute 133
  0.0342751538461538,                     !- Value Until Time 133
  21,                                     !- Hour 134
  15,                                     !- Minute 134
  0.0344142307692308,                     !- Value Until Time 134
  21,                                     !- Hour 135
  25,                                     !- Minute 135
  0.0345533076923077,                     !- Value Until Time 135
  21,                                     !- Hour 136
  35,                                     !- Minute 136
  0.0346923846153846,                     !- Value Until Time 136
  21,                                     !- Hour 137
  45,                                     !- Minute 137
  0.0348314615384615,                     !- Value Until Time 137
  21,                                     !- Hour 138
  55,                                     !- Minute 138
  0.0349705384615385,                     !- Value Until Time 138
  22,                                     !- Hour 139
  5,                                      !- Minute 139
  0.0351096153846154,                     !- Value Until Time 139
  22,                                     !- Hour 140
  15,                                     !- Minute 140
  0.0352486923076923,                     !- Value Until Time 140
  22,                                     !- Hour 141
  25,                                     !- Minute 141
  0.0353877692307692,                     !- Value Until Time 141
  22,                                     !- Hour 142
  35,                                     !- Minute 142
  0.0355268461538462,                     !- Value Until Time 142
  22,                                     !- Hour 143
  45,                                     !- Minute 143
  0.0356659230769231,                     !- Value Until Time 143
  22,                                     !- Hour 144
  55,                                     !- Minute 144
  0.035805,                               !- Value Until Time 144
  23,                                     !- Hour 145
  5,                                      !- Minute 145
  0.0359440769230769,                     !- Value Until Time 145
  23,                                     !- Hour 146
  15,                                     !- Minute 146
  0.0360831538461539,                     !- Value Until Time 146
  23,                                     !- Hour 147
  25,                                     !- Minute 147
  0.0362222307692308,                     !- Value Until Time 147
  23,                                     !- Hour 148
  35,                                     !- Minute 148
  0.0363613076923077,                     !- Value Until Time 148
  23,                                     !- Hour 149
  45,                                     !- Minute 149
  0.0365003846153846,                     !- Value Until Time 149
  23,                                     !- Hour 150
  55,                                     !- Minute 150
  0.0366394615384616,                     !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.036709;                               !- Value Until Time 151

OS:Schedule:Rule,
  {2e64d268-81f4-420a-b38d-5fafc7b2226e}, !- Handle
  Schedule Rule 6,                        !- Name
  {8552b7d8-f69c-45c9-8fad-a691498c82d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {386f0382-a601-446c-ab5f-8bf4ab6dcf1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {386f0382-a601-446c-ab5f-8bf4ab6dcf1e}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0849866285374262,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.085016135156765,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0850456417761038,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0850751483954426,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0851046550147814,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0847651430102218,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0844256310056623,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0840861190011027,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0837466069965432,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0834070949919836,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0830675829874241,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0827718365679542,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0824760901484844,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0821803437290145,                     !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.0818845973095447,                     !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.0815888508900748,                     !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.0812931044706049,                     !- Value Until Time 17
  2,                                      !- Hour 18
  45,                                     !- Minute 18
  0.0812931044706049,                     !- Value Until Time 18
  2,                                      !- Hour 19
  54,                                     !- Minute 19
  0.0813045801513384,                     !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.0813160558320719,                     !- Value Until Time 20
  3,                                      !- Hour 21
  14,                                     !- Minute 21
  0.0813275315128054,                     !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.0813390071935389,                     !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.0813504828742724,                     !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.0813619585550058,                     !- Value Until Time 24
  3,                                      !- Hour 25
  45,                                     !- Minute 25
  0.0813619585550058,                     !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.0812578993291715,                     !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.0811538401033372,                     !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.0810497808775029,                     !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.0809457216516686,                     !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.0808416624258343,                     !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0807376032,                           !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.0808187110950967,                     !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.0808998189901935,                     !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.0809809268852902,                     !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.081062034780387,                      !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.0811431426754837,                     !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.0812242505705805,                     !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.0811642496274068,                     !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.0811042486842331,                     !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0.0810442477410594,                     !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.0809842467978857,                     !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.080924245854712,                      !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.0808642449115384,                     !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.0808832612806639,                     !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.0809022776497894,                     !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.0809212940189149,                     !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.0809403103880405,                     !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.080959326757166,                      !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.0809783431262915,                     !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.0812332305935159,                     !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.0814881180607402,                     !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.0817430055279645,                     !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.0819978929951889,                     !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.0822527804624132,                     !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.0825076679296375,                     !- Value Until Time 55
  8,                                      !- Hour 56
  45,                                     !- Minute 56
  0.0825076679296375,                     !- Value Until Time 56
  8,                                      !- Hour 57
  54,                                     !- Minute 57
  0.0823462252605136,                     !- Value Until Time 57
  9,                                      !- Hour 58
  4,                                      !- Minute 58
  0.0821847825913896,                     !- Value Until Time 58
  9,                                      !- Hour 59
  14,                                     !- Minute 59
  0.0820233399222657,                     !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.0818618972531417,                     !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.0817004545840178,                     !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.0815390119148939,                     !- Value Until Time 62
  9,                                      !- Hour 63
  45,                                     !- Minute 63
  0.0815390119148939,                     !- Value Until Time 63
  9,                                      !- Hour 64
  54,                                     !- Minute 64
  0.0817622059354892,                     !- Value Until Time 64
  10,                                     !- Hour 65
  4,                                      !- Minute 65
  0.0819853999560846,                     !- Value Until Time 65
  10,                                     !- Hour 66
  14,                                     !- Minute 66
  0.08220859397668,                       !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.0824317879972754,                     !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.0826549820178708,                     !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.0828781760384662,                     !- Value Until Time 69
  10,                                     !- Hour 70
  45,                                     !- Minute 70
  0.0828781760384662,                     !- Value Until Time 70
  10,                                     !- Hour 71
  54,                                     !- Minute 71
  0.0833557533489582,                     !- Value Until Time 71
  11,                                     !- Hour 72
  4,                                      !- Minute 72
  0.0838333306594502,                     !- Value Until Time 72
  11,                                     !- Hour 73
  14,                                     !- Minute 73
  0.0843109079699422,                     !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.0847884852804342,                     !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.0852660625909262,                     !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.0857436399014182,                     !- Value Until Time 76
  11,                                     !- Hour 77
  45,                                     !- Minute 77
  0.0857436399014182,                     !- Value Until Time 77
  11,                                     !- Hour 78
  54,                                     !- Minute 78
  0.0864044412511818,                     !- Value Until Time 78
  12,                                     !- Hour 79
  4,                                      !- Minute 79
  0.0870652426009455,                     !- Value Until Time 79
  12,                                     !- Hour 80
  14,                                     !- Minute 80
  0.0877260439507091,                     !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.0883868453004727,                     !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.0890476466502364,                     !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.089708448,                            !- Value Until Time 83
  12,                                     !- Hour 84
  45,                                     !- Minute 84
  0.089708448,                            !- Value Until Time 84
  14,                                     !- Hour 85
  45,                                     !- Minute 85
  0.089708448,                            !- Value Until Time 85
  14,                                     !- Hour 86
  54,                                     !- Minute 86
  0.0895477975349053,                     !- Value Until Time 86
  15,                                     !- Hour 87
  4,                                      !- Minute 87
  0.0893871470698107,                     !- Value Until Time 87
  15,                                     !- Hour 88
  14,                                     !- Minute 88
  0.089226496604716,                      !- Value Until Time 88
  15,                                     !- Hour 89
  24,                                     !- Minute 89
  0.0890658461396214,                     !- Value Until Time 89
  15,                                     !- Hour 90
  34,                                     !- Minute 90
  0.0889051956745267,                     !- Value Until Time 90
  15,                                     !- Hour 91
  44,                                     !- Minute 91
  0.0887445452094321,                     !- Value Until Time 91
  15,                                     !- Hour 92
  45,                                     !- Minute 92
  0.0887445452094321,                     !- Value Until Time 92
  15,                                     !- Hour 93
  54,                                     !- Minute 93
  0.0883139451062063,                     !- Value Until Time 93
  16,                                     !- Hour 94
  4,                                      !- Minute 94
  0.0878833450029806,                     !- Value Until Time 94
  16,                                     !- Hour 95
  15,                                     !- Minute 95
  0.0874527448997549,                     !- Value Until Time 95
  16,                                     !- Hour 96
  25,                                     !- Minute 96
  0.0870221447965292,                     !- Value Until Time 96
  16,                                     !- Hour 97
  35,                                     !- Minute 97
  0.0865915446933035,                     !- Value Until Time 97
  16,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0861609445900778,                     !- Value Until Time 98
  16,                                     !- Hour 99
  55,                                     !- Minute 99
  0.0860860437579787,                     !- Value Until Time 99
  17,                                     !- Hour 100
  5,                                      !- Minute 100
  0.0860111429258796,                     !- Value Until Time 100
  17,                                     !- Hour 101
  15,                                     !- Minute 101
  0.0859362420937805,                     !- Value Until Time 101
  17,                                     !- Hour 102
  25,                                     !- Minute 102
  0.0858613412616814,                     !- Value Until Time 102
  17,                                     !- Hour 103
  35,                                     !- Minute 103
  0.0857864404295824,                     !- Value Until Time 103
  17,                                     !- Hour 104
  45,                                     !- Minute 104
  0.0857115395974833,                     !- Value Until Time 104
  17,                                     !- Hour 105
  55,                                     !- Minute 105
  0.0857075270441267,                     !- Value Until Time 105
  18,                                     !- Hour 106
  5,                                      !- Minute 106
  0.0857035144907702,                     !- Value Until Time 106
  18,                                     !- Hour 107
  15,                                     !- Minute 107
  0.0856995019374136,                     !- Value Until Time 107
  18,                                     !- Hour 108
  25,                                     !- Minute 108
  0.085695489384057,                      !- Value Until Time 108
  18,                                     !- Hour 109
  35,                                     !- Minute 109
  0.0856914768307005,                     !- Value Until Time 109
  18,                                     !- Hour 110
  45,                                     !- Minute 110
  0.0856874642773439,                     !- Value Until Time 110
  18,                                     !- Hour 111
  55,                                     !- Minute 111
  0.0855605874244078,                     !- Value Until Time 111
  19,                                     !- Hour 112
  5,                                      !- Minute 112
  0.0854337105714718,                     !- Value Until Time 112
  19,                                     !- Hour 113
  15,                                     !- Minute 113
  0.0853068337185357,                     !- Value Until Time 113
  19,                                     !- Hour 114
  25,                                     !- Minute 114
  0.0851799568655997,                     !- Value Until Time 114
  19,                                     !- Hour 115
  35,                                     !- Minute 115
  0.0850530800126636,                     !- Value Until Time 115
  19,                                     !- Hour 116
  45,                                     !- Minute 116
  0.0849262031597276,                     !- Value Until Time 116
  19,                                     !- Hour 117
  55,                                     !- Minute 117
  0.084954103921884,                      !- Value Until Time 117
  20,                                     !- Hour 118
  5,                                      !- Minute 118
  0.0849820046840404,                     !- Value Until Time 118
  20,                                     !- Hour 119
  15,                                     !- Minute 119
  0.0850099054461967,                     !- Value Until Time 119
  20,                                     !- Hour 120
  25,                                     !- Minute 120
  0.0850378062083531,                     !- Value Until Time 120
  20,                                     !- Hour 121
  35,                                     !- Minute 121
  0.0850657069705095,                     !- Value Until Time 121
  20,                                     !- Hour 122
  45,                                     !- Minute 122
  0.0850936077326659,                     !- Value Until Time 122
  20,                                     !- Hour 123
  55,                                     !- Minute 123
  0.0850683114411264,                     !- Value Until Time 123
  21,                                     !- Hour 124
  5,                                      !- Minute 124
  0.0850430151495868,                     !- Value Until Time 124
  21,                                     !- Hour 125
  15,                                     !- Minute 125
  0.0850177188580473,                     !- Value Until Time 125
  21,                                     !- Hour 126
  25,                                     !- Minute 126
  0.0849924225665077,                     !- Value Until Time 126
  21,                                     !- Hour 127
  35,                                     !- Minute 127
  0.0849671262749682,                     !- Value Until Time 127
  21,                                     !- Hour 128
  45,                                     !- Minute 128
  0.0849418299834287,                     !- Value Until Time 128
  21,                                     !- Hour 129
  55,                                     !- Minute 129
  0.0849390466369525,                     !- Value Until Time 129
  22,                                     !- Hour 130
  5,                                      !- Minute 130
  0.0849362632904762,                     !- Value Until Time 130
  22,                                     !- Hour 131
  15,                                     !- Minute 131
  0.084933479944,                         !- Value Until Time 131
  22,                                     !- Hour 132
  25,                                     !- Minute 132
  0.0849306965975238,                     !- Value Until Time 132
  22,                                     !- Hour 133
  35,                                     !- Minute 133
  0.0849279132510476,                     !- Value Until Time 133
  22,                                     !- Hour 134
  45,                                     !- Minute 134
  0.0849251299045714,                     !- Value Until Time 134
  22,                                     !- Hour 135
  55,                                     !- Minute 135
  0.0849255441369343,                     !- Value Until Time 135
  23,                                     !- Hour 136
  5,                                      !- Minute 136
  0.0849259583692971,                     !- Value Until Time 136
  23,                                     !- Hour 137
  15,                                     !- Minute 137
  0.08492637260166,                       !- Value Until Time 137
  23,                                     !- Hour 138
  25,                                     !- Minute 138
  0.0849267868340229,                     !- Value Until Time 138
  23,                                     !- Hour 139
  35,                                     !- Minute 139
  0.0849272010663857,                     !- Value Until Time 139
  23,                                     !- Hour 140
  45,                                     !- Minute 140
  0.0849276152987486,                     !- Value Until Time 140
  23,                                     !- Hour 141
  55,                                     !- Minute 141
  0.0849571219180874,                     !- Value Until Time 141
  24,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0849866285374262;                     !- Value Until Time 142

OS:Schedule:Day,
  {84964ee9-de65-4c34-9d46-4f3001a0999b}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1ee4a0c-9760-448b-bb20-a2173628d93e}, !- Handle
  Schedule Rule 7,                        !- Name
  {8552b7d8-f69c-45c9-8fad-a691498c82d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {caf12c26-c287-4f69-b551-90818ba9e8ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {caf12c26-c287-4f69-b551-90818ba9e8ee}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0638768869467717,                     !- Value Until Time 1
  0,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0582412559382443,                     !- Value Until Time 2
  0,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0639079552876919,                     !- Value Until Time 3
  0,                                      !- Hour 4
  20,                                     !- Minute 4
  0.0582341959103786,                     !- Value Until Time 4
  0,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0639390236286121,                     !- Value Until Time 5
  0,                                      !- Hour 6
  30,                                     !- Minute 6
  0.058227135882513,                      !- Value Until Time 6
  0,                                      !- Hour 7
  35,                                     !- Minute 7
  0.0639700919695323,                     !- Value Until Time 7
  0,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0582200758546473,                     !- Value Until Time 8
  0,                                      !- Hour 9
  45,                                     !- Minute 9
  0.0640011603104525,                     !- Value Until Time 9
  0,                                      !- Hour 10
  49,                                     !- Minute 10
  0.0582130158267817,                     !- Value Until Time 10
  0,                                      !- Hour 11
  55,                                     !- Minute 11
  0.0638779758102955,                     !- Value Until Time 11
  0,                                      !- Hour 12
  59,                                     !- Minute 12
  0.058205955798916,                      !- Value Until Time 12
  1,                                      !- Hour 13
  4,                                      !- Minute 13
  0.0637547913101384,                     !- Value Until Time 13
  1,                                      !- Hour 14
  9,                                      !- Minute 14
  0.0581988957710504,                     !- Value Until Time 14
  1,                                      !- Hour 15
  15,                                     !- Minute 15
  0.0636316068099813,                     !- Value Until Time 15
  1,                                      !- Hour 16
  19,                                     !- Minute 16
  0.0581918357431847,                     !- Value Until Time 16
  1,                                      !- Hour 17
  25,                                     !- Minute 17
  0.0635084223098242,                     !- Value Until Time 17
  1,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0581847757153191,                     !- Value Until Time 18
  1,                                      !- Hour 19
  35,                                     !- Minute 19
  0.0633852378096671,                     !- Value Until Time 19
  1,                                      !- Hour 20
  40,                                     !- Minute 20
  0.0581777156874534,                     !- Value Until Time 20
  1,                                      !- Hour 21
  45,                                     !- Minute 21
  0.0632620533095101,                     !- Value Until Time 21
  1,                                      !- Hour 22
  50,                                     !- Minute 22
  0.0581706556595878,                     !- Value Until Time 22
  1,                                      !- Hour 23
  55,                                     !- Minute 23
  0.0633748914875942,                     !- Value Until Time 23
  2,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0581635956317222,                     !- Value Until Time 24
  2,                                      !- Hour 25
  5,                                      !- Minute 25
  0.0634877296656783,                     !- Value Until Time 25
  2,                                      !- Hour 26
  9,                                      !- Minute 26
  0.0581565356038565,                     !- Value Until Time 26
  2,                                      !- Hour 27
  15,                                     !- Minute 27
  0.0636005678437624,                     !- Value Until Time 27
  2,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0581494755759908,                     !- Value Until Time 28
  2,                                      !- Hour 29
  24,                                     !- Minute 29
  0.0637134060218465,                     !- Value Until Time 29
  2,                                      !- Hour 30
  29,                                     !- Minute 30
  0.0581424155481252,                     !- Value Until Time 30
  2,                                      !- Hour 31
  34,                                     !- Minute 31
  0.0638262441999306,                     !- Value Until Time 31
  2,                                      !- Hour 32
  39,                                     !- Minute 32
  0.0581353555202595,                     !- Value Until Time 32
  2,                                      !- Hour 33
  44,                                     !- Minute 33
  0.0639390823780148,                     !- Value Until Time 33
  2,                                      !- Hour 34
  45,                                     !- Minute 34
  0.0639390823780148,                     !- Value Until Time 34
  2,                                      !- Hour 35
  49,                                     !- Minute 35
  0.0581282954923939,                     !- Value Until Time 35
  2,                                      !- Hour 36
  54,                                     !- Minute 36
  0.06341375983531,                       !- Value Until Time 36
  2,                                      !- Hour 37
  59,                                     !- Minute 37
  0.0581212354645282,                     !- Value Until Time 37
  3,                                      !- Hour 38
  4,                                      !- Minute 38
  0.0628884372926054,                     !- Value Until Time 38
  3,                                      !- Hour 39
  9,                                      !- Minute 39
  0.0581141754366626,                     !- Value Until Time 39
  3,                                      !- Hour 40
  14,                                     !- Minute 40
  0.0623631147499006,                     !- Value Until Time 40
  3,                                      !- Hour 41
  19,                                     !- Minute 41
  0.0581071154087969,                     !- Value Until Time 41
  3,                                      !- Hour 42
  24,                                     !- Minute 42
  0.061837792207196,                      !- Value Until Time 42
  3,                                      !- Hour 43
  29,                                     !- Minute 43
  0.0581000553809313,                     !- Value Until Time 43
  3,                                      !- Hour 44
  34,                                     !- Minute 44
  0.0613124696644912,                     !- Value Until Time 44
  3,                                      !- Hour 45
  39,                                     !- Minute 45
  0.0580929953530656,                     !- Value Until Time 45
  3,                                      !- Hour 46
  44,                                     !- Minute 46
  0.0607871471217865,                     !- Value Until Time 46
  3,                                      !- Hour 47
  45,                                     !- Minute 47
  0.0607871471217865,                     !- Value Until Time 47
  3,                                      !- Hour 48
  49,                                     !- Minute 48
  0.0580859353252,                        !- Value Until Time 48
  3,                                      !- Hour 49
  54,                                     !- Minute 49
  0.0610053301201887,                     !- Value Until Time 49
  3,                                      !- Hour 50
  59,                                     !- Minute 50
  0.0580788752973343,                     !- Value Until Time 50
  4,                                      !- Hour 51
  4,                                      !- Minute 51
  0.061223513118591,                      !- Value Until Time 51
  4,                                      !- Hour 52
  9,                                      !- Minute 52
  0.0580718152694687,                     !- Value Until Time 52
  4,                                      !- Hour 53
  15,                                     !- Minute 53
  0.0614416961169932,                     !- Value Until Time 53
  4,                                      !- Hour 54
  19,                                     !- Minute 54
  0.0580647552416031,                     !- Value Until Time 54
  4,                                      !- Hour 55
  25,                                     !- Minute 55
  0.0616598791153954,                     !- Value Until Time 55
  4,                                      !- Hour 56
  29,                                     !- Minute 56
  0.0580576952137374,                     !- Value Until Time 56
  4,                                      !- Hour 57
  35,                                     !- Minute 57
  0.0618780621137976,                     !- Value Until Time 57
  4,                                      !- Hour 58
  39,                                     !- Minute 58
  0.0580506351858718,                     !- Value Until Time 58
  4,                                      !- Hour 59
  45,                                     !- Minute 59
  0.0620962451121998,                     !- Value Until Time 59
  4,                                      !- Hour 60
  49,                                     !- Minute 60
  0.0580435751580061,                     !- Value Until Time 60
  4,                                      !- Hour 61
  55,                                     !- Minute 61
  0.0623856410514564,                     !- Value Until Time 61
  5,                                      !- Hour 62
  0,                                      !- Minute 62
  0.0580365151301405,                     !- Value Until Time 62
  5,                                      !- Hour 63
  5,                                      !- Minute 63
  0.0626750369907129,                     !- Value Until Time 63
  5,                                      !- Hour 64
  10,                                     !- Minute 64
  0.0580294551022748,                     !- Value Until Time 64
  5,                                      !- Hour 65
  15,                                     !- Minute 65
  0.0629644329299694,                     !- Value Until Time 65
  5,                                      !- Hour 66
  20,                                     !- Minute 66
  0.0580223950744092,                     !- Value Until Time 66
  5,                                      !- Hour 67
  25,                                     !- Minute 67
  0.0632538288692259,                     !- Value Until Time 67
  5,                                      !- Hour 68
  30,                                     !- Minute 68
  0.0580153350465435,                     !- Value Until Time 68
  5,                                      !- Hour 69
  35,                                     !- Minute 69
  0.0635432248084825,                     !- Value Until Time 69
  5,                                      !- Hour 70
  40,                                     !- Minute 70
  0.0580082750186779,                     !- Value Until Time 70
  5,                                      !- Hour 71
  45,                                     !- Minute 71
  0.063832620747739,                      !- Value Until Time 71
  5,                                      !- Hour 72
  50,                                     !- Minute 72
  0.0580012149908122,                     !- Value Until Time 72
  5,                                      !- Hour 73
  55,                                     !- Minute 73
  0.0638492812023311,                     !- Value Until Time 73
  6,                                      !- Hour 74
  0,                                      !- Minute 74
  0.0579941549629466,                     !- Value Until Time 74
  6,                                      !- Hour 75
  5,                                      !- Minute 75
  0.0638659416569232,                     !- Value Until Time 75
  6,                                      !- Hour 76
  10,                                     !- Minute 76
  0.0579870949350809,                     !- Value Until Time 76
  6,                                      !- Hour 77
  15,                                     !- Minute 77
  0.0638826021115153,                     !- Value Until Time 77
  6,                                      !- Hour 78
  20,                                     !- Minute 78
  0.0579800349072153,                     !- Value Until Time 78
  6,                                      !- Hour 79
  25,                                     !- Minute 79
  0.0638992625661074,                     !- Value Until Time 79
  6,                                      !- Hour 80
  30,                                     !- Minute 80
  0.0579729748793496,                     !- Value Until Time 80
  6,                                      !- Hour 81
  35,                                     !- Minute 81
  0.0639159230206995,                     !- Value Until Time 81
  6,                                      !- Hour 82
  40,                                     !- Minute 82
  0.057965914851484,                      !- Value Until Time 82
  6,                                      !- Hour 83
  45,                                     !- Minute 83
  0.0639325834752916,                     !- Value Until Time 83
  6,                                      !- Hour 84
  50,                                     !- Minute 84
  0.0579588548236183,                     !- Value Until Time 84
  6,                                      !- Hour 85
  55,                                     !- Minute 85
  0.0639393450364058,                     !- Value Until Time 85
  7,                                      !- Hour 86
  0,                                      !- Minute 86
  0.0579517947957527,                     !- Value Until Time 86
  7,                                      !- Hour 87
  5,                                      !- Minute 87
  0.0639461065975199,                     !- Value Until Time 87
  7,                                      !- Hour 88
  10,                                     !- Minute 88
  0.057944734767887,                      !- Value Until Time 88
  7,                                      !- Hour 89
  15,                                     !- Minute 89
  0.0639528681586341,                     !- Value Until Time 89
  7,                                      !- Hour 90
  20,                                     !- Minute 90
  0.0579376747400214,                     !- Value Until Time 90
  7,                                      !- Hour 91
  25,                                     !- Minute 91
  0.0639596297197483,                     !- Value Until Time 91
  7,                                      !- Hour 92
  30,                                     !- Minute 92
  0.0579306147121557,                     !- Value Until Time 92
  7,                                      !- Hour 93
  35,                                     !- Minute 93
  0.0639663912808624,                     !- Value Until Time 93
  7,                                      !- Hour 94
  40,                                     !- Minute 94
  0.0579235546842901,                     !- Value Until Time 94
  7,                                      !- Hour 95
  45,                                     !- Minute 95
  0.0639731528419766,                     !- Value Until Time 95
  7,                                      !- Hour 96
  50,                                     !- Minute 96
  0.0579164946564244,                     !- Value Until Time 96
  7,                                      !- Hour 97
  55,                                     !- Minute 97
  0.0639735121940765,                     !- Value Until Time 97
  8,                                      !- Hour 98
  0,                                      !- Minute 98
  0.0579094346285588,                     !- Value Until Time 98
  8,                                      !- Hour 99
  5,                                      !- Minute 99
  0.0639738715461765,                     !- Value Until Time 99
  8,                                      !- Hour 100
  10,                                     !- Minute 100
  0.0579023746006931,                     !- Value Until Time 100
  8,                                      !- Hour 101
  15,                                     !- Minute 101
  0.0639742308982764,                     !- Value Until Time 101
  8,                                      !- Hour 102
  20,                                     !- Minute 102
  0.0578953145728275,                     !- Value Until Time 102
  8,                                      !- Hour 103
  24,                                     !- Minute 103
  0.0639745902503763,                     !- Value Until Time 103
  8,                                      !- Hour 104
  30,                                     !- Minute 104
  0.0578882545449618,                     !- Value Until Time 104
  8,                                      !- Hour 105
  34,                                     !- Minute 105
  0.0639749496024763,                     !- Value Until Time 105
  8,                                      !- Hour 106
  40,                                     !- Minute 106
  0.0578811945170962,                     !- Value Until Time 106
  8,                                      !- Hour 107
  44,                                     !- Minute 107
  0.0639753089545762,                     !- Value Until Time 107
  8,                                      !- Hour 108
  45,                                     !- Minute 108
  0.0639753089545762,                     !- Value Until Time 108
  8,                                      !- Hour 109
  50,                                     !- Minute 109
  0.0578741344892305,                     !- Value Until Time 109
  8,                                      !- Hour 110
  54,                                     !- Minute 110
  0.0630614482847341,                     !- Value Until Time 110
  9,                                      !- Hour 111
  0,                                      !- Minute 111
  0.0578670744613649,                     !- Value Until Time 111
  9,                                      !- Hour 112
  4,                                      !- Minute 112
  0.0621475876148921,                     !- Value Until Time 112
  9,                                      !- Hour 113
  10,                                     !- Minute 113
  0.0578600144334992,                     !- Value Until Time 113
  9,                                      !- Hour 114
  14,                                     !- Minute 114
  0.06123372694505,                       !- Value Until Time 114
  9,                                      !- Hour 115
  20,                                     !- Minute 115
  0.0578529544056336,                     !- Value Until Time 115
  9,                                      !- Hour 116
  24,                                     !- Minute 116
  0.0603198662752079,                     !- Value Until Time 116
  9,                                      !- Hour 117
  30,                                     !- Minute 117
  0.0578458943777679,                     !- Value Until Time 117
  9,                                      !- Hour 118
  34,                                     !- Minute 118
  0.0594060056053658,                     !- Value Until Time 118
  9,                                      !- Hour 119
  39,                                     !- Minute 119
  0.0578388343499023,                     !- Value Until Time 119
  9,                                      !- Hour 120
  44,                                     !- Minute 120
  0.0584921449355237,                     !- Value Until Time 120
  9,                                      !- Hour 121
  45,                                     !- Minute 121
  0.0584921449355237,                     !- Value Until Time 121
  9,                                      !- Hour 122
  49,                                     !- Minute 122
  0.0578317743220366,                     !- Value Until Time 122
  9,                                      !- Hour 123
  54,                                     !- Minute 123
  0.0584997645997446,                     !- Value Until Time 123
  9,                                      !- Hour 124
  59,                                     !- Minute 124
  0.057824714294171,                      !- Value Until Time 124
  10,                                     !- Hour 125
  4,                                      !- Minute 125
  0.0585073842639654,                     !- Value Until Time 125
  10,                                     !- Hour 126
  9,                                      !- Minute 126
  0.0578176542663053,                     !- Value Until Time 126
  10,                                     !- Hour 127
  14,                                     !- Minute 127
  0.0585150039281863,                     !- Value Until Time 127
  10,                                     !- Hour 128
  19,                                     !- Minute 128
  0.0578105942384397,                     !- Value Until Time 128
  10,                                     !- Hour 129
  24,                                     !- Minute 129
  0.0585226235924071,                     !- Value Until Time 129
  10,                                     !- Hour 130
  29,                                     !- Minute 130
  0.057803534210574,                      !- Value Until Time 130
  10,                                     !- Hour 131
  34,                                     !- Minute 131
  0.058530243256628,                      !- Value Until Time 131
  10,                                     !- Hour 132
  39,                                     !- Minute 132
  0.0577964741827084,                     !- Value Until Time 132
  10,                                     !- Hour 133
  44,                                     !- Minute 133
  0.0585378629208488,                     !- Value Until Time 133
  10,                                     !- Hour 134
  45,                                     !- Minute 134
  0.0585378629208488,                     !- Value Until Time 134
  10,                                     !- Hour 135
  49,                                     !- Minute 135
  0.0577894141548428,                     !- Value Until Time 135
  10,                                     !- Hour 136
  59,                                     !- Minute 136
  0.0577823541269771,                     !- Value Until Time 136
  11,                                     !- Hour 137
  9,                                      !- Minute 137
  0.0577752940991115,                     !- Value Until Time 137
  11,                                     !- Hour 138
  19,                                     !- Minute 138
  0.0577682340712458,                     !- Value Until Time 138
  11,                                     !- Hour 139
  29,                                     !- Minute 139
  0.0577611740433802,                     !- Value Until Time 139
  11,                                     !- Hour 140
  39,                                     !- Minute 140
  0.0577541140155145,                     !- Value Until Time 140
  11,                                     !- Hour 141
  49,                                     !- Minute 141
  0.0577470539876488,                     !- Value Until Time 141
  11,                                     !- Hour 142
  59,                                     !- Minute 142
  0.0577399939597832,                     !- Value Until Time 142
  12,                                     !- Hour 143
  9,                                      !- Minute 143
  0.0577329339319175,                     !- Value Until Time 143
  12,                                     !- Hour 144
  19,                                     !- Minute 144
  0.0577258739040519,                     !- Value Until Time 144
  12,                                     !- Hour 145
  29,                                     !- Minute 145
  0.0577188138761862,                     !- Value Until Time 145
  12,                                     !- Hour 146
  39,                                     !- Minute 146
  0.0577117538483206,                     !- Value Until Time 146
  12,                                     !- Hour 147
  49,                                     !- Minute 147
  0.0577046938204549,                     !- Value Until Time 147
  12,                                     !- Hour 148
  59,                                     !- Minute 148
  0.0576976337925893,                     !- Value Until Time 148
  13,                                     !- Hour 149
  9,                                      !- Minute 149
  0.0576905737647237,                     !- Value Until Time 149
  13,                                     !- Hour 150
  19,                                     !- Minute 150
  0.057683513736858,                      !- Value Until Time 150
  13,                                     !- Hour 151
  29,                                     !- Minute 151
  0.0576764537089924,                     !- Value Until Time 151
  13,                                     !- Hour 152
  39,                                     !- Minute 152
  0.0576693936811267,                     !- Value Until Time 152
  13,                                     !- Hour 153
  49,                                     !- Minute 153
  0.0576623336532611,                     !- Value Until Time 153
  13,                                     !- Hour 154
  59,                                     !- Minute 154
  0.0576552736253954,                     !- Value Until Time 154
  14,                                     !- Hour 155
  9,                                      !- Minute 155
  0.0576482135975298,                     !- Value Until Time 155
  14,                                     !- Hour 156
  19,                                     !- Minute 156
  0.0576411535696641,                     !- Value Until Time 156
  14,                                     !- Hour 157
  29,                                     !- Minute 157
  0.0576340935417985,                     !- Value Until Time 157
  14,                                     !- Hour 158
  39,                                     !- Minute 158
  0.0576270335139328,                     !- Value Until Time 158
  14,                                     !- Hour 159
  45,                                     !- Minute 159
  0.0576235035,                           !- Value Until Time 159
  14,                                     !- Hour 160
  54,                                     !- Minute 160
  0.0576463624926626,                     !- Value Until Time 160
  15,                                     !- Hour 161
  4,                                      !- Minute 161
  0.0576692214853251,                     !- Value Until Time 161
  15,                                     !- Hour 162
  14,                                     !- Minute 162
  0.0576920804779877,                     !- Value Until Time 162
  15,                                     !- Hour 163
  24,                                     !- Minute 163
  0.0577149394706502,                     !- Value Until Time 163
  15,                                     !- Hour 164
  34,                                     !- Minute 164
  0.0577377984633128,                     !- Value Until Time 164
  15,                                     !- Hour 165
  44,                                     !- Minute 165
  0.0577606574559753,                     !- Value Until Time 165
  15,                                     !- Hour 166
  45,                                     !- Minute 166
  0.0577606574559753,                     !- Value Until Time 166
  15,                                     !- Hour 167
  54,                                     !- Minute 167
  0.0578444737624047,                     !- Value Until Time 167
  16,                                     !- Hour 168
  4,                                      !- Minute 168
  0.0579282900688341,                     !- Value Until Time 168
  16,                                     !- Hour 169
  15,                                     !- Minute 169
  0.0580121063752635,                     !- Value Until Time 169
  16,                                     !- Hour 170
  25,                                     !- Minute 170
  0.0580959226816929,                     !- Value Until Time 170
  16,                                     !- Hour 171
  35,                                     !- Minute 171
  0.0581797389881223,                     !- Value Until Time 171
  16,                                     !- Hour 172
  45,                                     !- Minute 172
  0.0582635552945516,                     !- Value Until Time 172
  16,                                     !- Hour 173
  55,                                     !- Minute 173
  0.0583156229762563,                     !- Value Until Time 173
  17,                                     !- Hour 174
  5,                                      !- Minute 174
  0.058367690657961,                      !- Value Until Time 174
  17,                                     !- Hour 175
  15,                                     !- Minute 175
  0.0584197583396657,                     !- Value Until Time 175
  17,                                     !- Hour 176
  25,                                     !- Minute 176
  0.0584718260213705,                     !- Value Until Time 176
  17,                                     !- Hour 177
  35,                                     !- Minute 177
  0.0585238937030751,                     !- Value Until Time 177
  17,                                     !- Hour 178
  45,                                     !- Minute 178
  0.0585759613847798,                     !- Value Until Time 178
  17,                                     !- Hour 179
  55,                                     !- Minute 179
  0.0584489670287079,                     !- Value Until Time 179
  18,                                     !- Hour 180
  5,                                      !- Minute 180
  0.0583219726726359,                     !- Value Until Time 180
  18,                                     !- Hour 181
  15,                                     !- Minute 181
  0.058194978316564,                      !- Value Until Time 181
  18,                                     !- Hour 182
  25,                                     !- Minute 182
  0.058067983960492,                      !- Value Until Time 182
  18,                                     !- Hour 183
  35,                                     !- Minute 183
  0.05794098960442,                       !- Value Until Time 183
  18,                                     !- Hour 184
  45,                                     !- Minute 184
  0.0578139952483481,                     !- Value Until Time 184
  18,                                     !- Hour 185
  55,                                     !- Minute 185
  0.0578482837135375,                     !- Value Until Time 185
  19,                                     !- Hour 186
  5,                                      !- Minute 186
  0.0578825721787268,                     !- Value Until Time 186
  19,                                     !- Hour 187
  15,                                     !- Minute 187
  0.0579168606439162,                     !- Value Until Time 187
  19,                                     !- Hour 188
  25,                                     !- Minute 188
  0.0579511491091056,                     !- Value Until Time 188
  19,                                     !- Hour 189
  35,                                     !- Minute 189
  0.057985437574295,                      !- Value Until Time 189
  19,                                     !- Hour 190
  45,                                     !- Minute 190
  0.0580197260394843,                     !- Value Until Time 190
  19,                                     !- Hour 191
  55,                                     !- Minute 191
  0.0581505302038623,                     !- Value Until Time 191
  20,                                     !- Hour 192
  5,                                      !- Minute 192
  0.0582813343682402,                     !- Value Until Time 192
  20,                                     !- Hour 193
  15,                                     !- Minute 193
  0.0584121385326181,                     !- Value Until Time 193
  20,                                     !- Hour 194
  25,                                     !- Minute 194
  0.0585429426969961,                     !- Value Until Time 194
  20,                                     !- Hour 195
  35,                                     !- Minute 195
  0.058673746861374,                      !- Value Until Time 195
  20,                                     !- Hour 196
  45,                                     !- Minute 196
  0.0588045510257519,                     !- Value Until Time 196
  20,                                     !- Hour 197
  55,                                     !- Minute 197
  0.0596748116881266,                     !- Value Until Time 197
  21,                                     !- Hour 198
  5,                                      !- Minute 198
  0.0605450723505013,                     !- Value Until Time 198
  21,                                     !- Hour 199
  15,                                     !- Minute 199
  0.061415333012876,                      !- Value Until Time 199
  21,                                     !- Hour 200
  25,                                     !- Minute 200
  0.0622855936752507,                     !- Value Until Time 200
  21,                                     !- Hour 201
  35,                                     !- Minute 201
  0.0631558543376253,                     !- Value Until Time 201
  21,                                     !- Hour 202
  45,                                     !- Minute 202
  0.064026115,                            !- Value Until Time 202
  21,                                     !- Hour 203
  55,                                     !- Minute 203
  0.0639902073079597,                     !- Value Until Time 203
  22,                                     !- Hour 204
  5,                                      !- Minute 204
  0.0639542996159193,                     !- Value Until Time 204
  22,                                     !- Hour 205
  15,                                     !- Minute 205
  0.063918391923879,                      !- Value Until Time 205
  22,                                     !- Hour 206
  25,                                     !- Minute 206
  0.0638824842318386,                     !- Value Until Time 206
  22,                                     !- Hour 207
  35,                                     !- Minute 207
  0.0638465765397983,                     !- Value Until Time 207
  22,                                     !- Hour 208
  45,                                     !- Minute 208
  0.063810668847758,                      !- Value Until Time 208
  22,                                     !- Hour 209
  55,                                     !- Minute 209
  0.0638113490839535,                     !- Value Until Time 209
  23,                                     !- Hour 210
  5,                                      !- Minute 210
  0.0638120293201491,                     !- Value Until Time 210
  23,                                     !- Hour 211
  15,                                     !- Minute 211
  0.0638127095563446,                     !- Value Until Time 211
  23,                                     !- Hour 212
  25,                                     !- Minute 212
  0.0638133897925401,                     !- Value Until Time 212
  23,                                     !- Hour 213
  35,                                     !- Minute 213
  0.0638140700287357,                     !- Value Until Time 213
  23,                                     !- Hour 214
  45,                                     !- Minute 214
  0.0638147502649312,                     !- Value Until Time 214
  23,                                     !- Hour 215
  55,                                     !- Minute 215
  0.0638458186058514,                     !- Value Until Time 215
  24,                                     !- Hour 216
  0,                                      !- Minute 216
  0.0638768869467717;                     !- Value Until Time 216

OS:Schedule:Day,
  {bd7e9ef9-75d1-445a-a8b5-fe0f862e4186}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1809e09a-3229-47db-b5ba-ddb06dcee3f8}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  {2c5c5e9e-0446-44b9-be99-aa030ac33c11}, !- Default Day Schedule Name
  {7d1435d6-877d-4be8-b1ca-f74392872502}, !- Summer Design Day Schedule Name
  {dea49514-8ebf-4bf5-a428-dc806456253d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c5c5e9e-0446-44b9-be99-aa030ac33c11}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.57735,                                !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.5745,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.57165,                                !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.5688,                                 !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.56595,                                !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.5631,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5631,                                 !- Value Until Time 7
  1,                                      !- Hour 8
  10,                                     !- Minute 8
  0.560416666666667,                      !- Value Until Time 8
  1,                                      !- Hour 9
  20,                                     !- Minute 9
  0.557733333333333,                      !- Value Until Time 9
  1,                                      !- Hour 10
  30,                                     !- Minute 10
  0.55505,                                !- Value Until Time 10
  1,                                      !- Hour 11
  40,                                     !- Minute 11
  0.552366666666667,                      !- Value Until Time 11
  1,                                      !- Hour 12
  50,                                     !- Minute 12
  0.549683333333333,                      !- Value Until Time 12
  2,                                      !- Hour 13
  0,                                      !- Minute 13
  0.547,                                  !- Value Until Time 13
  2,                                      !- Hour 14
  9,                                      !- Minute 14
  0.545383333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  19,                                     !- Minute 15
  0.543766666666667,                      !- Value Until Time 15
  2,                                      !- Hour 16
  29,                                     !- Minute 16
  0.54215,                                !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.540533333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.538916666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.5373,                                 !- Value Until Time 19
  3,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5373,                                 !- Value Until Time 20
  3,                                      !- Hour 21
  9,                                      !- Minute 21
  0.537516666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  19,                                     !- Minute 22
  0.537733333333333,                      !- Value Until Time 22
  3,                                      !- Hour 23
  29,                                     !- Minute 23
  0.53795,                                !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.538166666666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.538383333333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.5386,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  0,                                      !- Minute 27
  0.5386,                                 !- Value Until Time 27
  4,                                      !- Hour 28
  10,                                     !- Minute 28
  0.5485,                                 !- Value Until Time 28
  4,                                      !- Hour 29
  20,                                     !- Minute 29
  0.5584,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5683,                                 !- Value Until Time 30
  4,                                      !- Hour 31
  40,                                     !- Minute 31
  0.5782,                                 !- Value Until Time 31
  4,                                      !- Hour 32
  50,                                     !- Minute 32
  0.5881,                                 !- Value Until Time 32
  5,                                      !- Hour 33
  0,                                      !- Minute 33
  0.598,                                  !- Value Until Time 33
  5,                                      !- Hour 34
  10,                                     !- Minute 34
  0.612533333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  20,                                     !- Minute 35
  0.627066666666667,                      !- Value Until Time 35
  5,                                      !- Hour 36
  30,                                     !- Minute 36
  0.6416,                                 !- Value Until Time 36
  5,                                      !- Hour 37
  40,                                     !- Minute 37
  0.656133333333333,                      !- Value Until Time 37
  5,                                      !- Hour 38
  50,                                     !- Minute 38
  0.670666666666667,                      !- Value Until Time 38
  6,                                      !- Hour 39
  0,                                      !- Minute 39
  0.6852,                                 !- Value Until Time 39
  6,                                      !- Hour 40
  10,                                     !- Minute 40
  0.701133333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  20,                                     !- Minute 41
  0.717066666666667,                      !- Value Until Time 41
  6,                                      !- Hour 42
  30,                                     !- Minute 42
  0.733,                                  !- Value Until Time 42
  6,                                      !- Hour 43
  40,                                     !- Minute 43
  0.748933333333333,                      !- Value Until Time 43
  6,                                      !- Hour 44
  50,                                     !- Minute 44
  0.764866666666667,                      !- Value Until Time 44
  7,                                      !- Hour 45
  0,                                      !- Minute 45
  0.7808,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  10,                                     !- Minute 46
  0.79584,                                !- Value Until Time 46
  7,                                      !- Hour 47
  20,                                     !- Minute 47
  0.81088,                                !- Value Until Time 47
  7,                                      !- Hour 48
  30,                                     !- Minute 48
  0.82592,                                !- Value Until Time 48
  7,                                      !- Hour 49
  40,                                     !- Minute 49
  0.84096,                                !- Value Until Time 49
  7,                                      !- Hour 50
  50,                                     !- Minute 50
  0.856,                                  !- Value Until Time 50
  7,                                      !- Hour 51
  56,                                     !- Minute 51
  0.8654,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  6,                                      !- Minute 52
  0.885846666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  16,                                     !- Minute 53
  0.884993333333334,                      !- Value Until Time 53
  8,                                      !- Hour 54
  26,                                     !- Minute 54
  0.88414,                                !- Value Until Time 54
  8,                                      !- Hour 55
  36,                                     !- Minute 55
  0.883286666666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  46,                                     !- Minute 56
  0.882433333333333,                      !- Value Until Time 56
  8,                                      !- Hour 57
  52,                                     !- Minute 57
  0.8819,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  2,                                      !- Minute 58
  0.8717,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  12,                                     !- Minute 59
  0.8615,                                 !- Value Until Time 59
  9,                                      !- Hour 60
  22,                                     !- Minute 60
  0.8513,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  32,                                     !- Minute 61
  0.8411,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  42,                                     !- Minute 62
  0.8309,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  52,                                     !- Minute 63
  0.8207,                                 !- Value Until Time 63
  10,                                     !- Hour 64
  2,                                      !- Minute 64
  0.814033333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  12,                                     !- Minute 65
  0.807366666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  22,                                     !- Minute 66
  0.8007,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  32,                                     !- Minute 67
  0.794033333333333,                      !- Value Until Time 67
  10,                                     !- Hour 68
  42,                                     !- Minute 68
  0.787366666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  52,                                     !- Minute 69
  0.7807,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  2,                                      !- Minute 70
  0.773133333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  12,                                     !- Minute 71
  0.765566666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  22,                                     !- Minute 72
  0.758,                                  !- Value Until Time 72
  11,                                     !- Hour 73
  32,                                     !- Minute 73
  0.750433333333334,                      !- Value Until Time 73
  11,                                     !- Hour 74
  42,                                     !- Minute 74
  0.742866666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  52,                                     !- Minute 75
  0.7353,                                 !- Value Until Time 75
  12,                                     !- Hour 76
  2,                                      !- Minute 76
  0.723726666666667,                      !- Value Until Time 76
  12,                                     !- Hour 77
  12,                                     !- Minute 77
  0.712153333333334,                      !- Value Until Time 77
  12,                                     !- Hour 78
  22,                                     !- Minute 78
  0.70058,                                !- Value Until Time 78
  12,                                     !- Hour 79
  32,                                     !- Minute 79
  0.689006666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  42,                                     !- Minute 80
  0.677433333333334,                      !- Value Until Time 80
  12,                                     !- Hour 81
  48,                                     !- Minute 81
  0.6702,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  58,                                     !- Minute 82
  0.597902222222222,                      !- Value Until Time 82
  13,                                     !- Hour 83
  8,                                      !- Minute 83
  0.591004444444444,                      !- Value Until Time 83
  13,                                     !- Hour 84
  18,                                     !- Minute 84
  0.584106666666667,                      !- Value Until Time 84
  13,                                     !- Hour 85
  28,                                     !- Minute 85
  0.577208888888889,                      !- Value Until Time 85
  13,                                     !- Hour 86
  38,                                     !- Minute 86
  0.570311111111111,                      !- Value Until Time 86
  13,                                     !- Hour 87
  45,                                     !- Minute 87
  0.566,                                  !- Value Until Time 87
  13,                                     !- Hour 88
  54,                                     !- Minute 88
  0.56735,                                !- Value Until Time 88
  14,                                     !- Hour 89
  4,                                      !- Minute 89
  0.5687,                                 !- Value Until Time 89
  14,                                     !- Hour 90
  14,                                     !- Minute 90
  0.57005,                                !- Value Until Time 90
  14,                                     !- Hour 91
  24,                                     !- Minute 91
  0.5714,                                 !- Value Until Time 91
  14,                                     !- Hour 92
  34,                                     !- Minute 92
  0.57275,                                !- Value Until Time 92
  14,                                     !- Hour 93
  44,                                     !- Minute 93
  0.5741,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  45,                                     !- Minute 94
  0.5741,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  54,                                     !- Minute 95
  0.580533333333333,                      !- Value Until Time 95
  15,                                     !- Hour 96
  4,                                      !- Minute 96
  0.586966666666667,                      !- Value Until Time 96
  15,                                     !- Hour 97
  14,                                     !- Minute 97
  0.5934,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  24,                                     !- Minute 98
  0.599833333333333,                      !- Value Until Time 98
  15,                                     !- Hour 99
  34,                                     !- Minute 99
  0.606266666666667,                      !- Value Until Time 99
  15,                                     !- Hour 100
  44,                                     !- Minute 100
  0.6127,                                 !- Value Until Time 100
  15,                                     !- Hour 101
  45,                                     !- Minute 101
  0.6127,                                 !- Value Until Time 101
  15,                                     !- Hour 102
  54,                                     !- Minute 102
  0.6203,                                 !- Value Until Time 102
  16,                                     !- Hour 103
  4,                                      !- Minute 103
  0.6279,                                 !- Value Until Time 103
  16,                                     !- Hour 104
  15,                                     !- Minute 104
  0.6355,                                 !- Value Until Time 104
  16,                                     !- Hour 105
  25,                                     !- Minute 105
  0.6431,                                 !- Value Until Time 105
  16,                                     !- Hour 106
  35,                                     !- Minute 106
  0.6507,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  45,                                     !- Minute 107
  0.6583,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  55,                                     !- Minute 108
  0.660816666666667,                      !- Value Until Time 108
  17,                                     !- Hour 109
  5,                                      !- Minute 109
  0.663333333333333,                      !- Value Until Time 109
  17,                                     !- Hour 110
  15,                                     !- Minute 110
  0.66585,                                !- Value Until Time 110
  17,                                     !- Hour 111
  25,                                     !- Minute 111
  0.668366666666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  35,                                     !- Minute 112
  0.670883333333333,                      !- Value Until Time 112
  17,                                     !- Hour 113
  45,                                     !- Minute 113
  0.6734,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  55,                                     !- Minute 114
  0.664331666666667,                      !- Value Until Time 114
  18,                                     !- Hour 115
  5,                                      !- Minute 115
  0.655263333333333,                      !- Value Until Time 115
  18,                                     !- Hour 116
  15,                                     !- Minute 116
  0.646195,                               !- Value Until Time 116
  18,                                     !- Hour 117
  25,                                     !- Minute 117
  0.637126666666666,                      !- Value Until Time 117
  18,                                     !- Hour 118
  35,                                     !- Minute 118
  0.628058333333333,                      !- Value Until Time 118
  18,                                     !- Hour 119
  45,                                     !- Minute 119
  0.61899,                                !- Value Until Time 119
  18,                                     !- Hour 120
  55,                                     !- Minute 120
  0.605775,                               !- Value Until Time 120
  19,                                     !- Hour 121
  5,                                      !- Minute 121
  0.59256,                                !- Value Until Time 121
  19,                                     !- Hour 122
  15,                                     !- Minute 122
  0.579345,                               !- Value Until Time 122
  19,                                     !- Hour 123
  25,                                     !- Minute 123
  0.56613,                                !- Value Until Time 123
  19,                                     !- Hour 124
  35,                                     !- Minute 124
  0.552914999999999,                      !- Value Until Time 124
  19,                                     !- Hour 125
  45,                                     !- Minute 125
  0.5397,                                 !- Value Until Time 125
  19,                                     !- Hour 126
  55,                                     !- Minute 126
  0.546516666666667,                      !- Value Until Time 126
  20,                                     !- Hour 127
  5,                                      !- Minute 127
  0.553333333333333,                      !- Value Until Time 127
  20,                                     !- Hour 128
  15,                                     !- Minute 128
  0.56015,                                !- Value Until Time 128
  20,                                     !- Hour 129
  25,                                     !- Minute 129
  0.566966666666667,                      !- Value Until Time 129
  20,                                     !- Hour 130
  35,                                     !- Minute 130
  0.573783333333334,                      !- Value Until Time 130
  20,                                     !- Hour 131
  45,                                     !- Minute 131
  0.5806,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  55,                                     !- Minute 132
  0.580579487179487,                      !- Value Until Time 132
  21,                                     !- Hour 133
  5,                                      !- Minute 133
  0.580558974358974,                      !- Value Until Time 133
  21,                                     !- Hour 134
  15,                                     !- Minute 134
  0.580538461538462,                      !- Value Until Time 134
  21,                                     !- Hour 135
  25,                                     !- Minute 135
  0.580517948717949,                      !- Value Until Time 135
  21,                                     !- Hour 136
  35,                                     !- Minute 136
  0.580497435897436,                      !- Value Until Time 136
  21,                                     !- Hour 137
  45,                                     !- Minute 137
  0.580476923076923,                      !- Value Until Time 137
  21,                                     !- Hour 138
  55,                                     !- Minute 138
  0.58045641025641,                       !- Value Until Time 138
  22,                                     !- Hour 139
  5,                                      !- Minute 139
  0.580435897435898,                      !- Value Until Time 139
  22,                                     !- Hour 140
  15,                                     !- Minute 140
  0.580415384615385,                      !- Value Until Time 140
  22,                                     !- Hour 141
  25,                                     !- Minute 141
  0.580394871794872,                      !- Value Until Time 141
  22,                                     !- Hour 142
  35,                                     !- Minute 142
  0.580374358974359,                      !- Value Until Time 142
  22,                                     !- Hour 143
  45,                                     !- Minute 143
  0.580353846153846,                      !- Value Until Time 143
  22,                                     !- Hour 144
  55,                                     !- Minute 144
  0.580333333333333,                      !- Value Until Time 144
  23,                                     !- Hour 145
  5,                                      !- Minute 145
  0.580312820512821,                      !- Value Until Time 145
  23,                                     !- Hour 146
  15,                                     !- Minute 146
  0.580292307692308,                      !- Value Until Time 146
  23,                                     !- Hour 147
  25,                                     !- Minute 147
  0.580271794871795,                      !- Value Until Time 147
  23,                                     !- Hour 148
  35,                                     !- Minute 148
  0.580251282051282,                      !- Value Until Time 148
  23,                                     !- Hour 149
  45,                                     !- Minute 149
  0.580230769230769,                      !- Value Until Time 149
  23,                                     !- Hour 150
  55,                                     !- Minute 150
  0.580210256410256,                      !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.5802;                                 !- Value Until Time 151

OS:Schedule:Rule,
  {4bc38997-e1c3-4b3b-a426-e26304ee3a88}, !- Handle
  Schedule Rule 9,                        !- Name
  {1809e09a-3229-47db-b5ba-ddb06dcee3f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c744678a-7661-4870-8922-f734ed036133}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c744678a-7661-4870-8922-f734ed036133}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.62800716036228,                       !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.62820537027171,                       !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.62840358018114,                       !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.62860179009057,                       !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6288,                                 !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.627984826851358,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.627169653702717,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.626354480554076,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.625539307405434,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.624724134256793,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.623908961108151,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.624076462440064,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.624243963771977,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.624411465103889,                      !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.624578966435802,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.624746467767714,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.624913969099627,                      !- Value Until Time 17
  2,                                      !- Hour 18
  45,                                     !- Minute 18
  0.624913969099627,                      !- Value Until Time 18
  2,                                      !- Hour 19
  54,                                     !- Minute 19
  0.623908961108151,                      !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.622903953116676,                      !- Value Until Time 20
  3,                                      !- Hour 21
  14,                                     !- Minute 21
  0.6218989451252,                        !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.620893937133724,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.619888929142248,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.618883921150773,                      !- Value Until Time 24
  3,                                      !- Hour 25
  45,                                     !- Minute 25
  0.618883921150773,                      !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.618412125732552,                      !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.617940330314331,                      !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.617468534896111,                      !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.61699673947789,                       !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.61652494405967,                       !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.616053148641449,                      !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.615899605753862,                      !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.615746062866276,                      !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.615592519978689,                      !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.615438977091103,                      !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.615285434203516,                      !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.61513189131593,                       !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.615115141182738,                      !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.615098391049547,                      !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0.615081640916356,                      !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.615064890783165,                      !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.615048140649973,                      !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.615031390516782,                      !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.615000681939265,                      !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.614969973361747,                      !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.61493926478423,                       !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.614908556206713,                      !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.614877847629196,                      !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.614847139051678,                      !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.614743846563665,                      !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.614640554075653,                      !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.61453726158764,                       !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.614433969099627,                      !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.614330676611614,                      !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.614227384123601,                      !- Value Until Time 55
  8,                                      !- Hour 56
  45,                                     !- Minute 56
  0.614227384123601,                      !- Value Until Time 56
  8,                                      !- Hour 57
  54,                                     !- Minute 57
  0.613953798614811,                      !- Value Until Time 57
  9,                                      !- Hour 58
  4,                                      !- Minute 58
  0.61368021310602,                       !- Value Until Time 58
  9,                                      !- Hour 59
  14,                                     !- Minute 59
  0.61340662759723,                       !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.613133042088439,                      !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.612859456579648,                      !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.612585871070858,                      !- Value Until Time 62
  9,                                      !- Hour 63
  45,                                     !- Minute 63
  0.612585871070858,                      !- Value Until Time 63
  9,                                      !- Hour 64
  54,                                     !- Minute 64
  0.611530612679808,                      !- Value Until Time 64
  10,                                     !- Hour 65
  4,                                      !- Minute 65
  0.610475354288759,                      !- Value Until Time 65
  10,                                     !- Hour 66
  14,                                     !- Minute 66
  0.609420095897709,                      !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.60836483750666,                       !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.60730957911561,                       !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.606254320724561,                      !- Value Until Time 69
  10,                                     !- Hour 70
  45,                                     !- Minute 70
  0.606254320724561,                      !- Value Until Time 70
  10,                                     !- Hour 71
  54,                                     !- Minute 71
  0.605067852956846,                      !- Value Until Time 71
  11,                                     !- Hour 72
  4,                                      !- Minute 72
  0.603881385189132,                      !- Value Until Time 72
  11,                                     !- Hour 73
  14,                                     !- Minute 73
  0.602694917421417,                      !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.601508449653703,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.600321981885988,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.599135514118274,                      !- Value Until Time 76
  11,                                     !- Hour 77
  45,                                     !- Minute 77
  0.599135514118274,                      !- Value Until Time 77
  11,                                     !- Hour 78
  54,                                     !- Minute 78
  0.598839595098561,                      !- Value Until Time 78
  12,                                     !- Hour 79
  4,                                      !- Minute 79
  0.598543676078849,                      !- Value Until Time 79
  12,                                     !- Hour 80
  14,                                     !- Minute 80
  0.598247757059137,                      !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.597951838039425,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.597655919019712,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.59736,                                !- Value Until Time 83
  12,                                     !- Hour 84
  45,                                     !- Minute 84
  0.59736,                                !- Value Until Time 84
  12,                                     !- Hour 85
  54,                                     !- Minute 85
  0.597600085242408,                      !- Value Until Time 85
  13,                                     !- Hour 86
  4,                                      !- Minute 86
  0.597840170484816,                      !- Value Until Time 86
  13,                                     !- Hour 87
  14,                                     !- Minute 87
  0.598080255727224,                      !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.598320340969632,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.598560426212041,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.598800511454449,                      !- Value Until Time 90
  13,                                     !- Hour 91
  45,                                     !- Minute 91
  0.598800511454449,                      !- Value Until Time 91
  13,                                     !- Hour 92
  54,                                     !- Minute 92
  0.599169014384656,                      !- Value Until Time 92
  14,                                     !- Hour 93
  4,                                      !- Minute 93
  0.599537517314864,                      !- Value Until Time 93
  14,                                     !- Hour 94
  14,                                     !- Minute 94
  0.599906020245072,                      !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.60027452317528,                       !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.600643026105487,                      !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.601011529035695,                      !- Value Until Time 97
  14,                                     !- Hour 98
  45,                                     !- Minute 98
  0.601011529035695,                      !- Value Until Time 98
  14,                                     !- Hour 99
  54,                                     !- Minute 99
  0.601307448055408,                      !- Value Until Time 99
  15,                                     !- Hour 100
  4,                                      !- Minute 100
  0.60160336707512,                       !- Value Until Time 100
  15,                                     !- Hour 101
  14,                                     !- Minute 101
  0.601899286094832,                      !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.602195205114544,                      !- Value Until Time 102
  15,                                     !- Hour 103
  34,                                     !- Minute 103
  0.602491124134257,                      !- Value Until Time 103
  15,                                     !- Hour 104
  44,                                     !- Minute 104
  0.602787043153969,                      !- Value Until Time 104
  15,                                     !- Hour 105
  45,                                     !- Minute 105
  0.602787043153969,                      !- Value Until Time 105
  15,                                     !- Hour 106
  54,                                     !- Minute 106
  0.603370506126798,                      !- Value Until Time 106
  16,                                     !- Hour 107
  4,                                      !- Minute 107
  0.603953969099627,                      !- Value Until Time 107
  16,                                     !- Hour 108
  15,                                     !- Minute 108
  0.604537432072456,                      !- Value Until Time 108
  16,                                     !- Hour 109
  25,                                     !- Minute 109
  0.605120895045285,                      !- Value Until Time 109
  16,                                     !- Hour 110
  35,                                     !- Minute 110
  0.605704358018114,                      !- Value Until Time 110
  16,                                     !- Hour 111
  45,                                     !- Minute 111
  0.606287820990943,                      !- Value Until Time 111
  16,                                     !- Hour 112
  55,                                     !- Minute 112
  0.606298987746404,                      !- Value Until Time 112
  17,                                     !- Hour 113
  5,                                      !- Minute 113
  0.606310154501865,                      !- Value Until Time 113
  17,                                     !- Hour 114
  15,                                     !- Minute 114
  0.606321321257326,                      !- Value Until Time 114
  17,                                     !- Hour 115
  25,                                     !- Minute 115
  0.606332488012786,                      !- Value Until Time 115
  17,                                     !- Hour 116
  35,                                     !- Minute 116
  0.606343654768247,                      !- Value Until Time 116
  17,                                     !- Hour 117
  45,                                     !- Minute 117
  0.606354821523708,                      !- Value Until Time 117
  17,                                     !- Hour 118
  55,                                     !- Minute 118
  0.606271070857752,                      !- Value Until Time 118
  18,                                     !- Hour 119
  5,                                      !- Minute 119
  0.606187320191795,                      !- Value Until Time 119
  18,                                     !- Hour 120
  15,                                     !- Minute 120
  0.606103569525839,                      !- Value Until Time 120
  18,                                     !- Hour 121
  25,                                     !- Minute 121
  0.606019818859883,                      !- Value Until Time 121
  18,                                     !- Hour 122
  35,                                     !- Minute 122
  0.605936068193927,                      !- Value Until Time 122
  18,                                     !- Hour 123
  45,                                     !- Minute 123
  0.60585231752797,                       !- Value Until Time 123
  18,                                     !- Hour 124
  55,                                     !- Minute 124
  0.606162194992009,                      !- Value Until Time 124
  19,                                     !- Hour 125
  5,                                      !- Minute 125
  0.606472072456047,                      !- Value Until Time 125
  19,                                     !- Hour 126
  15,                                     !- Minute 126
  0.606781949920085,                      !- Value Until Time 126
  19,                                     !- Hour 127
  25,                                     !- Minute 127
  0.607091827384124,                      !- Value Until Time 127
  19,                                     !- Hour 128
  35,                                     !- Minute 128
  0.607401704848162,                      !- Value Until Time 128
  19,                                     !- Hour 129
  45,                                     !- Minute 129
  0.6077115823122,                        !- Value Until Time 129
  19,                                     !- Hour 130
  55,                                     !- Minute 130
  0.608378795950986,                      !- Value Until Time 130
  20,                                     !- Hour 131
  5,                                      !- Minute 131
  0.609046009589771,                      !- Value Until Time 131
  20,                                     !- Hour 132
  15,                                     !- Minute 132
  0.609713223228556,                      !- Value Until Time 132
  20,                                     !- Hour 133
  25,                                     !- Minute 133
  0.610380436867341,                      !- Value Until Time 133
  20,                                     !- Hour 134
  35,                                     !- Minute 134
  0.611047650506127,                      !- Value Until Time 134
  20,                                     !- Hour 135
  45,                                     !- Minute 135
  0.611714864144912,                      !- Value Until Time 135
  20,                                     !- Hour 136
  55,                                     !- Minute 136
  0.612633329781566,                      !- Value Until Time 136
  21,                                     !- Hour 137
  5,                                      !- Minute 137
  0.613551795418221,                      !- Value Until Time 137
  21,                                     !- Hour 138
  15,                                     !- Minute 138
  0.614470261054875,                      !- Value Until Time 138
  21,                                     !- Hour 139
  25,                                     !- Minute 139
  0.615388726691529,                      !- Value Until Time 139
  21,                                     !- Hour 140
  35,                                     !- Minute 140
  0.616307192328183,                      !- Value Until Time 140
  21,                                     !- Hour 141
  45,                                     !- Minute 141
  0.617225657964838,                      !- Value Until Time 141
  21,                                     !- Hour 142
  55,                                     !- Minute 142
  0.618197165689931,                      !- Value Until Time 142
  22,                                     !- Hour 143
  5,                                      !- Minute 143
  0.619168673415024,                      !- Value Until Time 143
  22,                                     !- Hour 144
  15,                                     !- Minute 144
  0.620140181140117,                      !- Value Until Time 144
  22,                                     !- Hour 145
  25,                                     !- Minute 145
  0.62111168886521,                       !- Value Until Time 145
  22,                                     !- Hour 146
  35,                                     !- Minute 146
  0.622083196590304,                      !- Value Until Time 146
  22,                                     !- Hour 147
  45,                                     !- Minute 147
  0.623054704315397,                      !- Value Until Time 147
  22,                                     !- Hour 148
  55,                                     !- Minute 148
  0.623814043686734,                      !- Value Until Time 148
  23,                                     !- Hour 149
  5,                                      !- Minute 149
  0.624573383058071,                      !- Value Until Time 149
  23,                                     !- Hour 150
  15,                                     !- Minute 150
  0.625332722429409,                      !- Value Until Time 150
  23,                                     !- Hour 151
  25,                                     !- Minute 151
  0.626092061800746,                      !- Value Until Time 151
  23,                                     !- Hour 152
  35,                                     !- Minute 152
  0.626851401172083,                      !- Value Until Time 152
  23,                                     !- Hour 153
  45,                                     !- Minute 153
  0.62761074054342,                       !- Value Until Time 153
  23,                                     !- Hour 154
  55,                                     !- Minute 154
  0.62780895045285,                       !- Value Until Time 154
  24,                                     !- Hour 155
  0,                                      !- Minute 155
  0.62800716036228;                       !- Value Until Time 155

OS:Schedule:Day,
  {7d1435d6-877d-4be8-b1ca-f74392872502}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9bc8d97b-bf79-49c0-93b2-0204c2319f02}, !- Handle
  Schedule Rule 10,                       !- Name
  {1809e09a-3229-47db-b5ba-ddb06dcee3f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e8c2643-2995-49eb-938e-8139698cfd2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e8c2643-2995-49eb-938e-8139698cfd2b}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.610108978352693,                      !- Value Until Time 1
  0,                                      !- Hour 2
  10,                                     !- Minute 2
  0.627463458140187,                      !- Value Until Time 2
  0,                                      !- Hour 3
  15,                                     !- Minute 3
  0.610176380675818,                      !- Value Until Time 3
  0,                                      !- Hour 4
  20,                                     !- Minute 4
  0.627478690303605,                      !- Value Until Time 4
  0,                                      !- Hour 5
  25,                                     !- Minute 5
  0.610243782998944,                      !- Value Until Time 5
  0,                                      !- Hour 6
  30,                                     !- Minute 6
  0.627493922467023,                      !- Value Until Time 6
  0,                                      !- Hour 7
  35,                                     !- Minute 7
  0.61031118532207,                       !- Value Until Time 7
  0,                                      !- Hour 8
  40,                                     !- Minute 8
  0.627509154630442,                      !- Value Until Time 8
  0,                                      !- Hour 9
  45,                                     !- Minute 9
  0.610378587645195,                      !- Value Until Time 9
  0,                                      !- Hour 10
  49,                                     !- Minute 10
  0.62752438679386,                       !- Value Until Time 10
  0,                                      !- Hour 11
  55,                                     !- Minute 11
  0.610016300158395,                      !- Value Until Time 11
  0,                                      !- Hour 12
  59,                                     !- Minute 12
  0.627539618957278,                      !- Value Until Time 12
  1,                                      !- Hour 13
  4,                                      !- Minute 13
  0.609654012671594,                      !- Value Until Time 13
  1,                                      !- Hour 14
  9,                                      !- Minute 14
  0.627554851120696,                      !- Value Until Time 14
  1,                                      !- Hour 15
  15,                                     !- Minute 15
  0.609291725184794,                      !- Value Until Time 15
  1,                                      !- Hour 16
  19,                                     !- Minute 16
  0.627570083284115,                      !- Value Until Time 16
  1,                                      !- Hour 17
  25,                                     !- Minute 17
  0.608929437697994,                      !- Value Until Time 17
  1,                                      !- Hour 18
  30,                                     !- Minute 18
  0.627585315447533,                      !- Value Until Time 18
  1,                                      !- Hour 19
  35,                                     !- Minute 19
  0.608567150211193,                      !- Value Until Time 19
  1,                                      !- Hour 20
  40,                                     !- Minute 20
  0.627600547610951,                      !- Value Until Time 20
  1,                                      !- Hour 21
  45,                                     !- Minute 21
  0.608204862724393,                      !- Value Until Time 21
  1,                                      !- Hour 22
  50,                                     !- Minute 22
  0.627615779774369,                      !- Value Until Time 22
  1,                                      !- Hour 23
  55,                                     !- Minute 23
  0.60817116156283,                       !- Value Until Time 23
  2,                                      !- Hour 24
  0,                                      !- Minute 24
  0.627631011937787,                      !- Value Until Time 24
  2,                                      !- Hour 25
  5,                                      !- Minute 25
  0.608137460401267,                      !- Value Until Time 25
  2,                                      !- Hour 26
  9,                                      !- Minute 26
  0.627646244101206,                      !- Value Until Time 26
  2,                                      !- Hour 27
  15,                                     !- Minute 27
  0.608103759239704,                      !- Value Until Time 27
  2,                                      !- Hour 28
  19,                                     !- Minute 28
  0.627661476264624,                      !- Value Until Time 28
  2,                                      !- Hour 29
  24,                                     !- Minute 29
  0.608070058078141,                      !- Value Until Time 29
  2,                                      !- Hour 30
  29,                                     !- Minute 30
  0.627676708428042,                      !- Value Until Time 30
  2,                                      !- Hour 31
  34,                                     !- Minute 31
  0.608036356916579,                      !- Value Until Time 31
  2,                                      !- Hour 32
  39,                                     !- Minute 32
  0.62769194059146,                       !- Value Until Time 32
  2,                                      !- Hour 33
  44,                                     !- Minute 33
  0.608002655755016,                      !- Value Until Time 33
  2,                                      !- Hour 34
  45,                                     !- Minute 34
  0.608002655755016,                      !- Value Until Time 34
  2,                                      !- Hour 35
  49,                                     !- Minute 35
  0.627707172754879,                      !- Value Until Time 35
  2,                                      !- Hour 36
  54,                                     !- Minute 36
  0.608362134811686,                      !- Value Until Time 36
  2,                                      !- Hour 37
  59,                                     !- Minute 37
  0.627722404918297,                      !- Value Until Time 37
  3,                                      !- Hour 38
  4,                                      !- Minute 38
  0.608721613868356,                      !- Value Until Time 38
  3,                                      !- Hour 39
  9,                                      !- Minute 39
  0.627737637081715,                      !- Value Until Time 39
  3,                                      !- Hour 40
  14,                                     !- Minute 40
  0.609081092925026,                      !- Value Until Time 40
  3,                                      !- Hour 41
  19,                                     !- Minute 41
  0.627752869245133,                      !- Value Until Time 41
  3,                                      !- Hour 42
  24,                                     !- Minute 42
  0.609440571981696,                      !- Value Until Time 42
  3,                                      !- Hour 43
  29,                                     !- Minute 43
  0.627768101408552,                      !- Value Until Time 43
  3,                                      !- Hour 44
  34,                                     !- Minute 44
  0.609800051038367,                      !- Value Until Time 44
  3,                                      !- Hour 45
  39,                                     !- Minute 45
  0.62778333357197,                       !- Value Until Time 45
  3,                                      !- Hour 46
  44,                                     !- Minute 46
  0.610159530095037,                      !- Value Until Time 46
  3,                                      !- Hour 47
  45,                                     !- Minute 47
  0.610159530095037,                      !- Value Until Time 47
  3,                                      !- Hour 48
  49,                                     !- Minute 48
  0.627798565735388,                      !- Value Until Time 48
  3,                                      !- Hour 49
  54,                                     !- Minute 49
  0.610937465241112,                      !- Value Until Time 49
  3,                                      !- Hour 50
  59,                                     !- Minute 50
  0.627813797898806,                      !- Value Until Time 50
  4,                                      !- Hour 51
  4,                                      !- Minute 51
  0.611715400387188,                      !- Value Until Time 51
  4,                                      !- Hour 52
  9,                                      !- Minute 52
  0.627829030062224,                      !- Value Until Time 52
  4,                                      !- Hour 53
  15,                                     !- Minute 53
  0.612493335533263,                      !- Value Until Time 53
  4,                                      !- Hour 54
  19,                                     !- Minute 54
  0.627844262225643,                      !- Value Until Time 54
  4,                                      !- Hour 55
  25,                                     !- Minute 55
  0.613271270679338,                      !- Value Until Time 55
  4,                                      !- Hour 56
  29,                                     !- Minute 56
  0.627859494389061,                      !- Value Until Time 56
  4,                                      !- Hour 57
  35,                                     !- Minute 57
  0.614049205825413,                      !- Value Until Time 57
  4,                                      !- Hour 58
  39,                                     !- Minute 58
  0.627874726552479,                      !- Value Until Time 58
  4,                                      !- Hour 59
  45,                                     !- Minute 59
  0.614827140971489,                      !- Value Until Time 59
  4,                                      !- Hour 60
  49,                                     !- Minute 60
  0.627889958715897,                      !- Value Until Time 60
  4,                                      !- Hour 61
  55,                                     !- Minute 61
  0.616163953713481,                      !- Value Until Time 61
  5,                                      !- Hour 62
  0,                                      !- Minute 62
  0.627905190879316,                      !- Value Until Time 62
  5,                                      !- Hour 63
  5,                                      !- Minute 63
  0.617500766455473,                      !- Value Until Time 63
  5,                                      !- Hour 64
  10,                                     !- Minute 64
  0.627920423042734,                      !- Value Until Time 64
  5,                                      !- Hour 65
  15,                                     !- Minute 65
  0.618837579197466,                      !- Value Until Time 65
  5,                                      !- Hour 66
  20,                                     !- Minute 66
  0.627935655206152,                      !- Value Until Time 66
  5,                                      !- Hour 67
  25,                                     !- Minute 67
  0.620174391939458,                      !- Value Until Time 67
  5,                                      !- Hour 68
  30,                                     !- Minute 68
  0.62795088736957,                       !- Value Until Time 68
  5,                                      !- Hour 69
  35,                                     !- Minute 69
  0.62151120468145,                       !- Value Until Time 69
  5,                                      !- Hour 70
  40,                                     !- Minute 70
  0.627966119532989,                      !- Value Until Time 70
  5,                                      !- Hour 71
  45,                                     !- Minute 71
  0.622848017423442,                      !- Value Until Time 71
  5,                                      !- Hour 72
  50,                                     !- Minute 72
  0.627981351696407,                      !- Value Until Time 72
  5,                                      !- Hour 73
  55,                                     !- Minute 73
  0.624325251671947,                      !- Value Until Time 73
  6,                                      !- Hour 74
  0,                                      !- Minute 74
  0.627996583859825,                      !- Value Until Time 74
  6,                                      !- Hour 75
  5,                                      !- Minute 75
  0.625802485920451,                      !- Value Until Time 75
  6,                                      !- Hour 76
  10,                                     !- Minute 76
  0.628011816023243,                      !- Value Until Time 76
  6,                                      !- Hour 77
  15,                                     !- Minute 77
  0.627279720168955,                      !- Value Until Time 77
  6,                                      !- Hour 78
  20,                                     !- Minute 78
  0.628027048186661,                      !- Value Until Time 78
  6,                                      !- Hour 79
  25,                                     !- Minute 79
  0.628756954417459,                      !- Value Until Time 79
  6,                                      !- Hour 80
  30,                                     !- Minute 80
  0.62804228035008,                       !- Value Until Time 80
  6,                                      !- Hour 81
  35,                                     !- Minute 81
  0.630234188665963,                      !- Value Until Time 81
  6,                                      !- Hour 82
  40,                                     !- Minute 82
  0.628057512513498,                      !- Value Until Time 82
  6,                                      !- Hour 83
  45,                                     !- Minute 83
  0.631711422914467,                      !- Value Until Time 83
  6,                                      !- Hour 84
  50,                                     !- Minute 84
  0.628072744676916,                      !- Value Until Time 84
  6,                                      !- Hour 85
  55,                                     !- Minute 85
  0.632809519095389,                      !- Value Until Time 85
  7,                                      !- Hour 86
  0,                                      !- Minute 86
  0.628087976840334,                      !- Value Until Time 86
  7,                                      !- Hour 87
  5,                                      !- Minute 87
  0.633907615276311,                      !- Value Until Time 87
  7,                                      !- Hour 88
  10,                                     !- Minute 88
  0.628103209003753,                      !- Value Until Time 88
  7,                                      !- Hour 89
  15,                                     !- Minute 89
  0.635005711457233,                      !- Value Until Time 89
  7,                                      !- Hour 90
  20,                                     !- Minute 90
  0.628118441167171,                      !- Value Until Time 90
  7,                                      !- Hour 91
  25,                                     !- Minute 91
  0.636103807638156,                      !- Value Until Time 91
  7,                                      !- Hour 92
  30,                                     !- Minute 92
  0.628133673330589,                      !- Value Until Time 92
  7,                                      !- Hour 93
  35,                                     !- Minute 93
  0.637201903819078,                      !- Value Until Time 93
  7,                                      !- Hour 94
  40,                                     !- Minute 94
  0.628148905494007,                      !- Value Until Time 94
  7,                                      !- Hour 95
  45,                                     !- Minute 95
  0.6383,                                 !- Value Until Time 95
  7,                                      !- Hour 96
  50,                                     !- Minute 96
  0.628164137657425,                      !- Value Until Time 96
  7,                                      !- Hour 97
  55,                                     !- Minute 97
  0.638277532558958,                      !- Value Until Time 97
  8,                                      !- Hour 98
  0,                                      !- Minute 98
  0.628179369820844,                      !- Value Until Time 98
  8,                                      !- Hour 99
  5,                                      !- Minute 99
  0.638255065117916,                      !- Value Until Time 99
  8,                                      !- Hour 100
  10,                                     !- Minute 100
  0.628194601984262,                      !- Value Until Time 100
  8,                                      !- Hour 101
  15,                                     !- Minute 101
  0.638232597676874,                      !- Value Until Time 101
  8,                                      !- Hour 102
  20,                                     !- Minute 102
  0.62820983414768,                       !- Value Until Time 102
  8,                                      !- Hour 103
  24,                                     !- Minute 103
  0.638210130235833,                      !- Value Until Time 103
  8,                                      !- Hour 104
  30,                                     !- Minute 104
  0.628225066311098,                      !- Value Until Time 104
  8,                                      !- Hour 105
  34,                                     !- Minute 105
  0.638187662794791,                      !- Value Until Time 105
  8,                                      !- Hour 106
  40,                                     !- Minute 106
  0.628240298474517,                      !- Value Until Time 106
  8,                                      !- Hour 107
  44,                                     !- Minute 107
  0.638165195353749,                      !- Value Until Time 107
  8,                                      !- Hour 108
  45,                                     !- Minute 108
  0.638165195353749,                      !- Value Until Time 108
  8,                                      !- Hour 109
  50,                                     !- Minute 109
  0.628255530637935,                      !- Value Until Time 109
  8,                                      !- Hour 110
  54,                                     !- Minute 110
  0.636084991156283,                      !- Value Until Time 110
  9,                                      !- Hour 111
  0,                                      !- Minute 111
  0.628270762801353,                      !- Value Until Time 111
  9,                                      !- Hour 112
  4,                                      !- Minute 112
  0.634004786958817,                      !- Value Until Time 112
  9,                                      !- Hour 113
  10,                                     !- Minute 113
  0.628285994964771,                      !- Value Until Time 113
  9,                                      !- Hour 114
  14,                                     !- Minute 114
  0.631924582761352,                      !- Value Until Time 114
  9,                                      !- Hour 115
  20,                                     !- Minute 115
  0.628301227128189,                      !- Value Until Time 115
  9,                                      !- Hour 116
  24,                                     !- Minute 116
  0.629844378563886,                      !- Value Until Time 116
  9,                                      !- Hour 117
  30,                                     !- Minute 117
  0.628316459291608,                      !- Value Until Time 117
  9,                                      !- Hour 118
  34,                                     !- Minute 118
  0.62776417436642,                       !- Value Until Time 118
  9,                                      !- Hour 119
  39,                                     !- Minute 119
  0.628331691455026,                      !- Value Until Time 119
  9,                                      !- Hour 120
  44,                                     !- Minute 120
  0.625683970168955,                      !- Value Until Time 120
  9,                                      !- Hour 121
  45,                                     !- Minute 121
  0.625683970168955,                      !- Value Until Time 121
  9,                                      !- Hour 122
  49,                                     !- Minute 122
  0.628346923618444,                      !- Value Until Time 122
  9,                                      !- Hour 123
  54,                                     !- Minute 123
  0.626028564545934,                      !- Value Until Time 123
  9,                                      !- Hour 124
  59,                                     !- Minute 124
  0.628362155781862,                      !- Value Until Time 124
  10,                                     !- Hour 125
  4,                                      !- Minute 125
  0.626373158922914,                      !- Value Until Time 125
  10,                                     !- Hour 126
  9,                                      !- Minute 126
  0.628377387945281,                      !- Value Until Time 126
  10,                                     !- Hour 127
  14,                                     !- Minute 127
  0.626717753299894,                      !- Value Until Time 127
  10,                                     !- Hour 128
  19,                                     !- Minute 128
  0.628392620108699,                      !- Value Until Time 128
  10,                                     !- Hour 129
  24,                                     !- Minute 129
  0.627062347676874,                      !- Value Until Time 129
  10,                                     !- Hour 130
  29,                                     !- Minute 130
  0.628407852272117,                      !- Value Until Time 130
  10,                                     !- Hour 131
  34,                                     !- Minute 131
  0.627406942053854,                      !- Value Until Time 131
  10,                                     !- Hour 132
  39,                                     !- Minute 132
  0.628423084435535,                      !- Value Until Time 132
  10,                                     !- Hour 133
  44,                                     !- Minute 133
  0.627751536430834,                      !- Value Until Time 133
  10,                                     !- Hour 134
  45,                                     !- Minute 134
  0.627751536430834,                      !- Value Until Time 134
  10,                                     !- Hour 135
  49,                                     !- Minute 135
  0.628438316598954,                      !- Value Until Time 135
  10,                                     !- Hour 136
  59,                                     !- Minute 136
  0.628453548762372,                      !- Value Until Time 136
  11,                                     !- Hour 137
  9,                                      !- Minute 137
  0.62846878092579,                       !- Value Until Time 137
  11,                                     !- Hour 138
  19,                                     !- Minute 138
  0.628484013089208,                      !- Value Until Time 138
  11,                                     !- Hour 139
  29,                                     !- Minute 139
  0.628499245252626,                      !- Value Until Time 139
  11,                                     !- Hour 140
  39,                                     !- Minute 140
  0.628514477416045,                      !- Value Until Time 140
  11,                                     !- Hour 141
  49,                                     !- Minute 141
  0.628529709579463,                      !- Value Until Time 141
  11,                                     !- Hour 142
  59,                                     !- Minute 142
  0.628544941742881,                      !- Value Until Time 142
  12,                                     !- Hour 143
  9,                                      !- Minute 143
  0.628560173906299,                      !- Value Until Time 143
  12,                                     !- Hour 144
  19,                                     !- Minute 144
  0.628575406069718,                      !- Value Until Time 144
  12,                                     !- Hour 145
  29,                                     !- Minute 145
  0.628590638233136,                      !- Value Until Time 145
  12,                                     !- Hour 146
  39,                                     !- Minute 146
  0.628605870396554,                      !- Value Until Time 146
  12,                                     !- Hour 147
  49,                                     !- Minute 147
  0.628621102559972,                      !- Value Until Time 147
  12,                                     !- Hour 148
  59,                                     !- Minute 148
  0.628636334723391,                      !- Value Until Time 148
  13,                                     !- Hour 149
  9,                                      !- Minute 149
  0.628651566886809,                      !- Value Until Time 149
  13,                                     !- Hour 150
  19,                                     !- Minute 150
  0.628666799050227,                      !- Value Until Time 150
  13,                                     !- Hour 151
  29,                                     !- Minute 151
  0.628682031213645,                      !- Value Until Time 151
  13,                                     !- Hour 152
  39,                                     !- Minute 152
  0.628697263377063,                      !- Value Until Time 152
  13,                                     !- Hour 153
  49,                                     !- Minute 153
  0.628712495540482,                      !- Value Until Time 153
  13,                                     !- Hour 154
  59,                                     !- Minute 154
  0.6287277277039,                        !- Value Until Time 154
  14,                                     !- Hour 155
  9,                                      !- Minute 155
  0.628742959867318,                      !- Value Until Time 155
  14,                                     !- Hour 156
  19,                                     !- Minute 156
  0.628758192030736,                      !- Value Until Time 156
  14,                                     !- Hour 157
  29,                                     !- Minute 157
  0.628773424194155,                      !- Value Until Time 157
  14,                                     !- Hour 158
  39,                                     !- Minute 158
  0.628788656357573,                      !- Value Until Time 158
  14,                                     !- Hour 159
  45,                                     !- Minute 159
  0.628796272439282,                      !- Value Until Time 159
  14,                                     !- Hour 160
  54,                                     !- Minute 160
  0.628602490760296,                      !- Value Until Time 160
  15,                                     !- Hour 161
  4,                                      !- Minute 161
  0.628408709081309,                      !- Value Until Time 161
  15,                                     !- Hour 162
  14,                                     !- Minute 162
  0.628214927402323,                      !- Value Until Time 162
  15,                                     !- Hour 163
  24,                                     !- Minute 163
  0.628021145723337,                      !- Value Until Time 163
  15,                                     !- Hour 164
  34,                                     !- Minute 164
  0.627827364044351,                      !- Value Until Time 164
  15,                                     !- Hour 165
  44,                                     !- Minute 165
  0.627633582365364,                      !- Value Until Time 165
  15,                                     !- Hour 166
  45,                                     !- Minute 166
  0.627633582365364,                      !- Value Until Time 166
  15,                                     !- Hour 167
  54,                                     !- Minute 167
  0.626894965241112,                      !- Value Until Time 167
  16,                                     !- Hour 168
  4,                                      !- Minute 168
  0.62615634811686,                       !- Value Until Time 168
  16,                                     !- Hour 169
  15,                                     !- Minute 169
  0.625417730992608,                      !- Value Until Time 169
  16,                                     !- Hour 170
  25,                                     !- Minute 170
  0.624679113868356,                      !- Value Until Time 170
  16,                                     !- Hour 171
  35,                                     !- Minute 171
  0.623940496744104,                      !- Value Until Time 171
  16,                                     !- Hour 172
  45,                                     !- Minute 172
  0.623201879619852,                      !- Value Until Time 172
  16,                                     !- Hour 173
  55,                                     !- Minute 173
  0.622120634019711,                      !- Value Until Time 173
  17,                                     !- Hour 174
  5,                                      !- Minute 174
  0.62103938841957,                       !- Value Until Time 174
  17,                                     !- Hour 175
  15,                                     !- Minute 175
  0.61995814281943,                       !- Value Until Time 175
  17,                                     !- Hour 176
  25,                                     !- Minute 176
  0.618876897219289,                      !- Value Until Time 176
  17,                                     !- Hour 177
  35,                                     !- Minute 177
  0.617795651619148,                      !- Value Until Time 177
  17,                                     !- Hour 178
  45,                                     !- Minute 178
  0.616714406019007,                      !- Value Until Time 178
  17,                                     !- Hour 179
  55,                                     !- Minute 179
  0.616082509239704,                      !- Value Until Time 179
  18,                                     !- Hour 180
  5,                                      !- Minute 180
  0.615450612460401,                      !- Value Until Time 180
  18,                                     !- Hour 181
  15,                                     !- Minute 181
  0.614818715681098,                      !- Value Until Time 181
  18,                                     !- Hour 182
  25,                                     !- Minute 182
  0.614186818901795,                      !- Value Until Time 182
  18,                                     !- Hour 183
  35,                                     !- Minute 183
  0.613554922122492,                      !- Value Until Time 183
  18,                                     !- Hour 184
  45,                                     !- Minute 184
  0.612923025343189,                      !- Value Until Time 184
  18,                                     !- Hour 185
  55,                                     !- Minute 185
  0.612049603572686,                      !- Value Until Time 185
  19,                                     !- Hour 186
  5,                                      !- Minute 186
  0.611176181802182,                      !- Value Until Time 186
  19,                                     !- Hour 187
  15,                                     !- Minute 187
  0.610302760031679,                      !- Value Until Time 187
  19,                                     !- Hour 188
  25,                                     !- Minute 188
  0.609429338261176,                      !- Value Until Time 188
  19,                                     !- Hour 189
  35,                                     !- Minute 189
  0.608555916490672,                      !- Value Until Time 189
  19,                                     !- Hour 190
  45,                                     !- Minute 190
  0.607682494720169,                      !- Value Until Time 190
  19,                                     !- Hour 191
  55,                                     !- Minute 191
  0.607466245600141,                      !- Value Until Time 191
  20,                                     !- Hour 192
  5,                                      !- Minute 192
  0.607249996480113,                      !- Value Until Time 192
  20,                                     !- Hour 193
  15,                                     !- Minute 193
  0.607033747360084,                      !- Value Until Time 193
  20,                                     !- Hour 194
  25,                                     !- Minute 194
  0.606817498240056,                      !- Value Until Time 194
  20,                                     !- Hour 195
  35,                                     !- Minute 195
  0.606601249120028,                      !- Value Until Time 195
  20,                                     !- Hour 196
  45,                                     !- Minute 196
  0.606385,                               !- Value Until Time 196
  20,                                     !- Hour 197
  55,                                     !- Minute 197
  0.606477678194298,                      !- Value Until Time 197
  21,                                     !- Hour 198
  5,                                      !- Minute 198
  0.606570356388596,                      !- Value Until Time 198
  21,                                     !- Hour 199
  15,                                     !- Minute 199
  0.606663034582893,                      !- Value Until Time 199
  21,                                     !- Hour 200
  25,                                     !- Minute 200
  0.606755712777191,                      !- Value Until Time 200
  21,                                     !- Hour 201
  35,                                     !- Minute 201
  0.606848390971489,                      !- Value Until Time 201
  21,                                     !- Hour 202
  45,                                     !- Minute 202
  0.606941069165787,                      !- Value Until Time 202
  21,                                     !- Hour 203
  55,                                     !- Minute 203
  0.607561732224569,                      !- Value Until Time 203
  22,                                     !- Hour 204
  5,                                      !- Minute 204
  0.608182395283351,                      !- Value Until Time 204
  22,                                     !- Hour 205
  15,                                     !- Minute 205
  0.608803058342133,                      !- Value Until Time 205
  22,                                     !- Hour 206
  25,                                     !- Minute 206
  0.609423721400915,                      !- Value Until Time 206
  22,                                     !- Hour 207
  35,                                     !- Minute 207
  0.610044384459697,                      !- Value Until Time 207
  22,                                     !- Hour 208
  45,                                     !- Minute 208
  0.610665047518479,                      !- Value Until Time 208
  22,                                     !- Hour 209
  55,                                     !- Minute 209
  0.61054990188314,                       !- Value Until Time 209
  23,                                     !- Hour 210
  5,                                      !- Minute 210
  0.6104347562478,                        !- Value Until Time 210
  23,                                     !- Hour 211
  15,                                     !- Minute 211
  0.61031961061246,                       !- Value Until Time 211
  23,                                     !- Hour 212
  25,                                     !- Minute 212
  0.610204464977121,                      !- Value Until Time 212
  23,                                     !- Hour 213
  35,                                     !- Minute 213
  0.610089319341781,                      !- Value Until Time 213
  23,                                     !- Hour 214
  45,                                     !- Minute 214
  0.609974173706441,                      !- Value Until Time 214
  23,                                     !- Hour 215
  55,                                     !- Minute 215
  0.610041576029567,                      !- Value Until Time 215
  24,                                     !- Hour 216
  0,                                      !- Minute 216
  0.610108978352693;                      !- Value Until Time 216

OS:Schedule:Day,
  {dea49514-8ebf-4bf5-a428-dc806456253d}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2928c25-6c95-465b-8ef2-64158e36b3a1}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  {270226d4-fc3d-4bd3-b9c2-68ff890709d1}, !- Default Day Schedule Name
  {5b140ad4-7825-4b80-be1b-33ec5e6fee65}, !- Summer Design Day Schedule Name
  {4fbafc8e-4502-4ae1-b905-610b4f2a6815}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {270226d4-fc3d-4bd3-b9c2-68ff890709d1}, !- Handle
  Medium Office Infil Quarter On Default, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5b140ad4-7825-4b80-be1b-33ec5e6fee65}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {401d5f6b-835b-4903-a75b-4077b7597f93}, !- Handle
  Schedule Rule 11,                       !- Name
  {e2928c25-6c95-465b-8ef2-64158e36b3a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b5a009b-b626-4d8e-a58f-407c45eb8907}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b5a009b-b626-4d8e-a58f-407c45eb8907}, !- Handle
  Medium Office Infil Quarter On Sun Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fbafc8e-4502-4ae1-b905-610b4f2a6815}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {96c69d6c-412e-452b-8647-5cba69dff4fe}, !- Handle
  Schedule Rule 12,                       !- Name
  {e2928c25-6c95-465b-8ef2-64158e36b3a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c521d79-376a-42ec-be4f-67027a0345f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c521d79-376a-42ec-be4f-67027a0345f6}, !- Handle
  Medium Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {48e84313-4527-412f-bf90-accf0e1e717a}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4046da3a-af05-49fc-8234-77c3f8c69eb6}, !- Handle
  Foundation F 126 Perim 3905 Area 17853, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  178.532537965298,                       !- Area {m2}
  39.0491115409663;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8bdd64ca-8467-4081-89e4-1e07398c5279}, !- Handle
  Foundation F 126 Perim 8724 Area 39887, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  398.871443930594,                       !- Area {m2}
  87.2422230819322;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b965ea61-5ac1-44e7-b082-df31cf8432ee}, !- Handle
  Foundation F 126 Perim 0 Area 340673,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3406.73130020823,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {cf064895-830e-4e5e-9847-6baaea7aecd6}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-4A, !- Name
  {1ea79661-484b-4cbc-963d-a7cd009b5b15}, !- Default Exterior Surface Constructions Name
  {6378d591-5484-462a-9170-dfebf7b33cf1}, !- Default Interior Surface Constructions Name
  {c74ebc11-acb1-4972-a7e9-4cfa461ab849}, !- Default Ground Contact Surface Constructions Name
  {e0707cef-59e7-4c66-a2f2-8f63545f455c}, !- Default Exterior SubSurface Constructions Name
  {6442cedc-2f73-4365-9d2e-9a1fc3036611}, !- Default Interior SubSurface Constructions Name
  {0e9d72a6-8cc2-44e0-bfcd-bf28341cac83}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1ea79661-484b-4cbc-963d-a7cd009b5b15}, !- Handle
  Default Surface Constructions 1,        !- Name
  {bc4d942a-485a-4472-bfc7-7259eab83502}, !- Floor Construction Name
  {e4f3169e-45ca-4b50-aac9-110c631733f2}, !- Wall Construction Name
  {9d5b471b-e82e-41b9-95d0-1bfaf610d975}; !- Roof Ceiling Construction Name

OS:Construction,
  {bc4d942a-485a-4472-bfc7-7259eab83502}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {7ced49e0-837a-4c59-8a62-403634209bcc}, !- Layer 1
  {e58f1799-27eb-4e88-857e-786d5c42b878}; !- Layer 2

OS:Material:NoMass,
  {468c38ff-8b3f-4899-b9e1-ea7fccac7cac}, !- Handle
  Typical Insulation R-3.23,              !- Name
  Smooth,                                 !- Roughness
  0.568746948776633,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7ced49e0-837a-4c59-8a62-403634209bcc}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e58f1799-27eb-4e88-857e-786d5c42b878}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f5270348-91ae-44e4-b7d1-5e0846e842f4}, !- Handle
  {bc4d942a-485a-4472-bfc7-7259eab83502}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e4f3169e-45ca-4b50-aac9-110c631733f2}, !- Handle
  Typical Insulated Exterior Mass Wall R-5.62, !- Name
  ,                                       !- Surface Rendering Name
  {dc6cce6f-673e-4427-98ad-31ecca9a41bb}, !- Layer 1
  {0687e565-1515-4831-aa98-c463d1b850c0}, !- Layer 2
  {468c38ff-8b3f-4899-b9e1-ea7fccac7cac}, !- Layer 3
  {bc77005f-0baf-4646-bf3d-3f00c75eeb80}; !- Layer 4

OS:Material,
  {dc6cce6f-673e-4427-98ad-31ecca9a41bb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {0687e565-1515-4831-aa98-c463d1b850c0}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bc77005f-0baf-4646-bf3d-3f00c75eeb80}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a8f33700-af43-4c04-b6d1-a1da06096769}, !- Handle
  {e4f3169e-45ca-4b50-aac9-110c631733f2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9d5b471b-e82e-41b9-95d0-1bfaf610d975}, !- Handle
  Typical IEAD Roof R-11.63,              !- Name
  ,                                       !- Surface Rendering Name
  {faa8683b-1d0c-43f0-b979-c306b3c60c58}, !- Layer 1
  {3c50e8e5-66da-4dc8-badb-a6d813a3d1ca}, !- Layer 2
  {d7b1577d-0b61-4163-ae1c-9fcfe15b722a}; !- Layer 3

OS:Material,
  {faa8683b-1d0c-43f0-b979-c306b3c60c58}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3c50e8e5-66da-4dc8-badb-a6d813a3d1ca}, !- Handle
  Typical Insulation R-10.51,             !- Name
  Smooth,                                 !- Roughness
  1.85103422239846,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d7b1577d-0b61-4163-ae1c-9fcfe15b722a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {842ba3e8-4b29-4fd5-a524-b427fd05325b}, !- Handle
  {9d5b471b-e82e-41b9-95d0-1bfaf610d975}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {6378d591-5484-462a-9170-dfebf7b33cf1}, !- Handle
  Default Surface Constructions 2,        !- Name
  {33c91eed-9dae-4227-a232-ab80a6c83fc8}, !- Floor Construction Name
  {954fd1c3-beab-440f-b299-bd708a33e5b9}, !- Wall Construction Name
  {a05726a5-cae0-4da6-ba1c-5d8b97f2edfe}; !- Roof Ceiling Construction Name

OS:Construction,
  {33c91eed-9dae-4227-a232-ab80a6c83fc8}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {4de554e5-c036-4e1a-ac69-bbfb2290ee71}, !- Layer 1
  {fd343b6b-09b5-467b-bbf6-5edbee6f9df0}; !- Layer 2

OS:Material,
  {4de554e5-c036-4e1a-ac69-bbfb2290ee71}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fd343b6b-09b5-467b-bbf6-5edbee6f9df0}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {37cc326f-2182-43ee-a81f-a295f753a210}, !- Handle
  {33c91eed-9dae-4227-a232-ab80a6c83fc8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {954fd1c3-beab-440f-b299-bd708a33e5b9}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {600665f3-ebc9-42b2-b2b8-665ab2de6c11}, !- Layer 1
  {600665f3-ebc9-42b2-b2b8-665ab2de6c11}; !- Layer 2

OS:Material,
  {600665f3-ebc9-42b2-b2b8-665ab2de6c11}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8e8fc106-2b65-4797-b228-6c0eb514cc64}, !- Handle
  {954fd1c3-beab-440f-b299-bd708a33e5b9}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a05726a5-cae0-4da6-ba1c-5d8b97f2edfe}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {fd343b6b-09b5-467b-bbf6-5edbee6f9df0}, !- Layer 1
  {4de554e5-c036-4e1a-ac69-bbfb2290ee71}; !- Layer 2

OS:StandardsInformation:Construction,
  {b4903982-0c81-4f73-a695-4b4dcc43ace3}, !- Handle
  {a05726a5-cae0-4da6-ba1c-5d8b97f2edfe}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c74ebc11-acb1-4972-a7e9-4cfa461ab849}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ce429fab-a6a5-43f1-82b1-458c151d475f}, !- Floor Construction Name
  {733b5f51-bc0e-40c9-be30-53b41c544be6}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ce429fab-a6a5-43f1-82b1-458c151d475f}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {03f6a77e-6ec3-45e4-a31e-4560c6b5e7b9}, !- Layer 1
  {e58f1799-27eb-4e88-857e-786d5c42b878}; !- Layer 2

OS:Material:NoMass,
  {5f31269f-e2a8-4242-8e47-3d32fbeed841}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {03f6a77e-6ec3-45e4-a31e-4560c6b5e7b9}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b4bdc298-36bb-4a10-a50b-fbeefaeb9194}, !- Handle
  {ce429fab-a6a5-43f1-82b1-458c151d475f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {733b5f51-bc0e-40c9-be30-53b41c544be6}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {e02ed165-5e6c-4344-a63f-e099abb5cd2d}; !- Layer 1

OS:Material,
  {e02ed165-5e6c-4344-a63f-e099abb5cd2d}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d95764e6-4288-4d82-b6cc-c9183ba4170d}, !- Handle
  {733b5f51-bc0e-40c9-be30-53b41c544be6}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e0707cef-59e7-4c66-a2f2-8f63545f455c}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {38970fab-43aa-4311-a51f-939a7907c002}, !- Fixed Window Construction Name
  {ecbd08b5-b336-4604-af47-a733e8e71311}, !- Operable Window Construction Name
  {19c13d3f-df72-44a7-9673-f481758c2ffa}, !- Door Construction Name
  {9196fdf8-079e-4934-b17f-fdf99f7c1756}, !- Glass Door Construction Name
  {412a608c-2181-48f7-abba-66e0de148bef}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1fdea143-98c5-4e17-93a6-52d7054e287b}, !- Tubular Daylight Dome Construction Name
  {1fdea143-98c5-4e17-93a6-52d7054e287b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {38970fab-43aa-4311-a51f-939a7907c002}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {c51e5257-a0a4-4701-9213-e0c36c179cb8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c51e5257-a0a4-4701-9213-e0c36c179cb8}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {c71776dd-be14-4139-9f09-b269062fa425}, !- Handle
  {38970fab-43aa-4311-a51f-939a7907c002}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {ecbd08b5-b336-4604-af47-a733e8e71311}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {f9018679-9653-4f2d-958b-249da05397b0}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f9018679-9653-4f2d-958b-249da05397b0}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {2adcc23b-f20d-4281-9d61-d8837038384e}, !- Handle
  {ecbd08b5-b336-4604-af47-a733e8e71311}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {19c13d3f-df72-44a7-9673-f481758c2ffa}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {49504891-ee54-496d-a2eb-c1d173e4e2f2}, !- Layer 1
  {5f31269f-e2a8-4242-8e47-3d32fbeed841}; !- Layer 2

OS:Material,
  {49504891-ee54-496d-a2eb-c1d173e4e2f2}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {528ae98d-9754-47c6-a757-2c7f6c0f1716}, !- Handle
  {19c13d3f-df72-44a7-9673-f481758c2ffa}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9196fdf8-079e-4934-b17f-fdf99f7c1756}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {e8a2643e-27e7-44ca-9853-f73eba3ab00f}; !- Layer 1

OS:WindowMaterial:Glazing,
  {e8a2643e-27e7-44ca-9853-f73eba3ab00f}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {666cd00a-b0af-4101-9b97-c3d9c53832fb}, !- Handle
  {9196fdf8-079e-4934-b17f-fdf99f7c1756}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {412a608c-2181-48f7-abba-66e0de148bef}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5f31269f-e2a8-4242-8e47-3d32fbeed841}; !- Layer 1

OS:StandardsInformation:Construction,
  {51d426f4-fe1f-430f-b4f0-8d132231bf12}, !- Handle
  {412a608c-2181-48f7-abba-66e0de148bef}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {1fdea143-98c5-4e17-93a6-52d7054e287b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c99d6a4e-4103-43de-a5d2-c606caaeb1b0}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c99d6a4e-4103-43de-a5d2-c606caaeb1b0}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {62e3877a-6355-48dc-a1cb-89b28a95ceca}, !- Handle
  {1fdea143-98c5-4e17-93a6-52d7054e287b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {6442cedc-2f73-4365-9d2e-9a1fc3036611}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {1fdea143-98c5-4e17-93a6-52d7054e287b}, !- Fixed Window Construction Name
  {1fdea143-98c5-4e17-93a6-52d7054e287b}, !- Operable Window Construction Name
  {c45d0492-8d04-4fdf-b01a-5e3760e8ee88}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c45d0492-8d04-4fdf-b01a-5e3760e8ee88}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f7d8d547-b5fa-4a98-b0b7-45e61014817e}; !- Layer 1

OS:Material,
  {f7d8d547-b5fa-4a98-b0b7-45e61014817e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {489832a2-f2b1-4bef-9b64-56db816b6b7f}, !- Handle
  {c45d0492-8d04-4fdf-b01a-5e3760e8ee88}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0e9d72a6-8cc2-44e0-bfcd-bf28341cac83}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {f7d8d547-b5fa-4a98-b0b7-45e61014817e}; !- Layer 1

OS:StandardsInformation:Construction,
  {6afe0687-f5da-4978-8259-95efdfbc8934}, !- Handle
  {0e9d72a6-8cc2-44e0-bfcd-bf28341cac83}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Handle
  Always On Discrete,                     !- Name
  {00a0bee0-b015-4f59-b5af-52506d62ef62}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {00a0bee0-b015-4f59-b5af-52506d62ef62}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {2993aace-74f4-4762-bba3-fe4d38c8fbc8}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Infiltration, !- Name
  {59101a8e-98a8-4bb7-bb3a-415bf7f00071}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f90b99e2-2184-4a91-bcd3-d981be655fa7}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid Infiltration, !- Name
  {0c443988-1a0f-4a8c-a432-d14116d47ffc}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4cabeff-3c39-466e-be78-f762e14c93b8}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top Infiltration, !- Name
  {d27198fd-b911-431f-a61a-c03057a74f76}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67fe45ea-1d9f-412e-ada7-0ecd691c6c9b}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Infiltration, !- Name
  {0c294ce8-23eb-42e5-956b-19d8f9da97f7}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bbe7a352-bcb7-470d-9100-8b1b772fe35d}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid Infiltration, !- Name
  {ec4aff0e-564a-4ac2-becd-4512b6bcf7c9}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15d5fa93-9121-4d70-a4ef-6229deb1f24d}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top Infiltration, !- Name
  {353f69d5-a3e2-4334-a3d4-190ebdf05b54}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d95ab31-94c6-44f2-825b-925dcfb70a99}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Infiltration, !- Name
  {3c6b1575-ae56-457e-b000-775a0de28330}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ad6598a-51a6-4f69-b616-499cb0f14ba5}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid Infiltration, !- Name
  {bccba3b5-a677-4130-933e-eecc95f3e39a}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d143daf7-9fd7-42ec-ae20-76f81e187501}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top Infiltration, !- Name
  {1684a237-aa32-4d66-b222-8b7b0795e8eb}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c34c8e5d-e4b0-4eb7-9437-dad5d6e5410e}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Infiltration, !- Name
  {a2f633fc-8535-4988-884e-df277429677c}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86e604f1-7e42-4867-b575-568b3a4a7fba}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid Infiltration, !- Name
  {1f7c7644-62dd-419d-8a1a-aad35301744d}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b573db6f-c343-4f68-85fa-798507061eef}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top Infiltration, !- Name
  {5964819f-d46c-4dfe-a158-6f2865b3f845}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62bfab48-9344-475e-8b09-48f1ca0dd897}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Infiltration, !- Name
  {e1e73e86-5640-490b-b955-8d7241c0c9d3}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b372acb5-6b64-4067-8bb6-2aae29b3bcad}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid Infiltration, !- Name
  {bc209ec3-fe71-471d-86ca-05f7f0c6b9a7}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {082a5076-2e82-4d4d-bac3-c4e38eac12e3}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top Infiltration, !- Name
  {2def5f66-9a5f-4586-b946-dfcb85bc2aca}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b11604b-9983-4af8-ab86-68f35e8fb3ac}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Infiltration, !- Name
  {599b1ff4-4002-4fc1-8142-e6091662e22a}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf7d96c7-17d5-47f9-83c0-2c0e7249bbdb}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid Infiltration, !- Name
  {cd02d479-c021-4733-b9cf-937359b624a8}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0ca6422-ef28-4387-8b15-812394d2198b}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top Infiltration, !- Name
  {a564a2d9-3163-4d2c-9c13-30fd4f92b6eb}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60d4aacc-a416-4409-8765-d0c0eabc3dfb}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Infiltration, !- Name
  {4dc58281-a7f4-4c71-af55-9053fc022034}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df3b5ca7-4633-49f4-9b37-1f23d82ce049}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid Infiltration, !- Name
  {c2856f29-ae1b-4c44-a338-3e1373975b92}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb229e9e-14b2-4ed7-980f-a4846642186c}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top Infiltration, !- Name
  {f24e9790-a1b5-4b75-a629-25569f8ed4e7}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba36a283-92a1-4fd9-96d3-48647d95ff04}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Infiltration, !- Name
  {e3d573dd-d343-4ff5-a1f4-b27c375c666c}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd5d3f32-9227-4e88-b123-eec644ddc752}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid Infiltration, !- Name
  {bc556453-b79e-4b16-8d52-87326d737689}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {923b57e9-e7e0-478b-9ced-2bb12b589d2b}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top Infiltration, !- Name
  {cb7decac-4ee4-4473-be75-cbcc2077b20e}, !- Space or SpaceType Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {1df0067b-2f6f-4f74-9658-4b0cab18daf9}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {6f86969a-d5e2-4458-af50-56f22a653b43}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {de852037-c7b7-4ad5-b18f-f90a4be91767}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {b456201b-504c-418f-b17d-60c0660fc8f1}, !- Default Day Schedule Name
  {8976e64f-d0fc-4987-9c3a-b34200f13641}, !- Summer Design Day Schedule Name
  {c0bf0059-e366-45bd-99bb-73cf352879ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b456201b-504c-418f-b17d-60c0660fc8f1}, !- Handle
  27 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0255000000000001,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.191250000000001,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.11475,                                !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0637500000000002,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0765000000000002,                     !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0765000000000002,                     !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.01275,                                !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {2108267e-6c5a-4f28-b296-fbcb1b425bfa}, !- Handle
  {de852037-c7b7-4ad5-b18f-f90a4be91767}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  750.00000000000227,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 23:20:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 23:20:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0bf0059-e366-45bd-99bb-73cf352879ab}, !- Handle
  27 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8976e64f-d0fc-4987-9c3a-b34200f13641}, !- Handle
  27 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {13f77c8a-bc17-4adc-997b-800b449b6b32}, !- Handle
  27 space(s) Occ Sch Saturday Rule,      !- Name
  {de852037-c7b7-4ad5-b18f-f90a4be91767}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {717c9ddf-7ce8-4089-92a5-38877f94e789}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {717c9ddf-7ce8-4089-92a5-38877f94e789}, !- Handle
  27 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0255000000000001,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.102,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.102,                                  !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0255000000000001,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {5379710b-80e4-4a95-996a-01aa157d1857}, !- Handle
  27 space(s) Occ Sch Sunday Rule,        !- Name
  {de852037-c7b7-4ad5-b18f-f90a4be91767}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f8f9a7c-96f0-4f9e-89cc-3880e9fe2ddd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f8f9a7c-96f0-4f9e-89cc-3880e9fe2ddd}, !- Handle
  27 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {de239251-ff30-415b-85c0-301438c8b08b}, !- Handle
  Elevator Schedule 1,                    !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  {529a1435-ff1b-4e3a-9423-40aef878d074}, !- Default Day Schedule Name
  {15e931d5-7be0-439e-8ebc-7f0468343e52}, !- Summer Design Day Schedule Name
  {fb6b4be1-70af-45b6-9b8c-2e7abdd9bbe9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c5d9d13f-cb7a-4770-8114-7decf7b4a1bb}, !- Handle
  {de239251-ff30-415b-85c0-301438c8b08b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  750.00000000000227,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 23:20:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 23:20:57 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.191250000000001;                      !- Feature Value 7

OS:Schedule:Day,
  {529a1435-ff1b-4e3a-9423-40aef878d074}, !- Handle
  27 space(s) Occ Sch Default 1,          !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  40,                                     !- Minute 2
  0.00212500000000001,                    !- Value Until Time 2
  1,                                      !- Hour 3
  50,                                     !- Minute 3
  0.00425000000000002,                    !- Value Until Time 3
  2,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00637500000000002,                    !- Value Until Time 4
  2,                                      !- Hour 5
  9,                                      !- Minute 5
  0.00850000000000003,                    !- Value Until Time 5
  2,                                      !- Hour 6
  19,                                     !- Minute 6
  0.010625,                               !- Value Until Time 6
  2,                                      !- Hour 7
  29,                                     !- Minute 7
  0.01275,                                !- Value Until Time 7
  2,                                      !- Hour 8
  39,                                     !- Minute 8
  0.014875,                               !- Value Until Time 8
  2,                                      !- Hour 9
  49,                                     !- Minute 9
  0.0170000000000001,                     !- Value Until Time 9
  2,                                      !- Hour 10
  59,                                     !- Minute 10
  0.0191250000000001,                     !- Value Until Time 10
  3,                                      !- Hour 11
  9,                                      !- Minute 11
  0.0212500000000001,                     !- Value Until Time 11
  3,                                      !- Hour 12
  19,                                     !- Minute 12
  0.0233750000000001,                     !- Value Until Time 12
  3,                                      !- Hour 13
  29,                                     !- Minute 13
  0.0255000000000001,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0255000000000001,                     !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0255000000000001,                     !- Value Until Time 15
  4,                                      !- Hour 16
  10,                                     !- Minute 16
  0.0531250000000003,                     !- Value Until Time 16
  4,                                      !- Hour 17
  20,                                     !- Minute 17
  0.0807500000000005,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.108375000000001,                      !- Value Until Time 18
  4,                                      !- Hour 19
  40,                                     !- Minute 19
  0.136000000000001,                      !- Value Until Time 19
  4,                                      !- Hour 20
  50,                                     !- Minute 20
  0.163625000000001,                      !- Value Until Time 20
  5,                                      !- Hour 21
  0,                                      !- Minute 21
  0.191250000000001,                      !- Value Until Time 21
  5,                                      !- Hour 22
  10,                                     !- Minute 22
  0.159375000000001,                      !- Value Until Time 22
  5,                                      !- Hour 23
  20,                                     !- Minute 23
  0.127500000000001,                      !- Value Until Time 23
  5,                                      !- Hour 24
  30,                                     !- Minute 24
  0.0956250000000003,                     !- Value Until Time 24
  5,                                      !- Hour 25
  40,                                     !- Minute 25
  0.0637500000000001,                     !- Value Until Time 25
  5,                                      !- Hour 26
  50,                                     !- Minute 26
  0.0318749999999999,                     !- Value Until Time 26
  6,                                      !- Hour 27
  0,                                      !- Minute 27
  0,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  30,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  40,                                     !- Minute 29
  0.0218571428571429,                     !- Value Until Time 29
  7,                                      !- Hour 30
  50,                                     !- Minute 30
  0.0437142857142858,                     !- Value Until Time 30
  8,                                      !- Hour 31
  0,                                      !- Minute 31
  0.0655714285714286,                     !- Value Until Time 31
  8,                                      !- Hour 32
  9,                                      !- Minute 32
  0.0874285714285714,                     !- Value Until Time 32
  8,                                      !- Hour 33
  19,                                     !- Minute 33
  0.109285714285714,                      !- Value Until Time 33
  8,                                      !- Hour 34
  22,                                     !- Minute 34
  0.11475,                                !- Value Until Time 34
  8,                                      !- Hour 35
  32,                                     !- Minute 35
  0.1051875,                              !- Value Until Time 35
  8,                                      !- Hour 36
  42,                                     !- Minute 36
  0.0956250000000001,                     !- Value Until Time 36
  8,                                      !- Hour 37
  52,                                     !- Minute 37
  0.0860625000000001,                     !- Value Until Time 37
  9,                                      !- Hour 38
  2,                                      !- Minute 38
  0.0765000000000002,                     !- Value Until Time 38
  9,                                      !- Hour 39
  12,                                     !- Minute 39
  0.0669375000000002,                     !- Value Until Time 39
  9,                                      !- Hour 40
  22,                                     !- Minute 40
  0.0573750000000002,                     !- Value Until Time 40
  9,                                      !- Hour 41
  32,                                     !- Minute 41
  0.0478125000000002,                     !- Value Until Time 41
  9,                                      !- Hour 42
  42,                                     !- Minute 42
  0.0382500000000003,                     !- Value Until Time 42
  9,                                      !- Hour 43
  52,                                     !- Minute 43
  0.0286875000000003,                     !- Value Until Time 43
  10,                                     !- Hour 44
  2,                                      !- Minute 44
  0.0191250000000003,                     !- Value Until Time 44
  10,                                     !- Hour 45
  12,                                     !- Minute 45
  0.00956250000000038,                    !- Value Until Time 45
  10,                                     !- Hour 46
  22,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  52,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  2,                                      !- Minute 48
  0.0113333333333333,                     !- Value Until Time 48
  12,                                     !- Hour 49
  12,                                     !- Minute 49
  0.0226666666666667,                     !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.034,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  32,                                     !- Minute 51
  0.0453333333333333,                     !- Value Until Time 51
  12,                                     !- Hour 52
  42,                                     !- Minute 52
  0.0566666666666666,                     !- Value Until Time 52
  12,                                     !- Hour 53
  48,                                     !- Minute 53
  0.0637500000000002,                     !- Value Until Time 53
  12,                                     !- Hour 54
  58,                                     !- Minute 54
  0.0629000000000002,                     !- Value Until Time 54
  13,                                     !- Hour 55
  8,                                      !- Minute 55
  0.0493000000000002,                     !- Value Until Time 55
  13,                                     !- Hour 56
  18,                                     !- Minute 56
  0.0357000000000002,                     !- Value Until Time 56
  13,                                     !- Hour 57
  28,                                     !- Minute 57
  0.0221000000000003,                     !- Value Until Time 57
  13,                                     !- Hour 58
  38,                                     !- Minute 58
  0.00850000000000027,                    !- Value Until Time 58
  13,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  13,                                     !- Hour 60
  54,                                     !- Minute 60
  0.01275,                                !- Value Until Time 60
  14,                                     !- Hour 61
  4,                                      !- Minute 61
  0.0255,                                 !- Value Until Time 61
  14,                                     !- Hour 62
  14,                                     !- Minute 62
  0.03825,                                !- Value Until Time 62
  14,                                     !- Hour 63
  24,                                     !- Minute 63
  0.051,                                  !- Value Until Time 63
  14,                                     !- Hour 64
  34,                                     !- Minute 64
  0.0637499999999999,                     !- Value Until Time 64
  14,                                     !- Hour 65
  44,                                     !- Minute 65
  0.0764999999999999,                     !- Value Until Time 65
  14,                                     !- Hour 66
  45,                                     !- Minute 66
  0.0765000000000002,                     !- Value Until Time 66
  14,                                     !- Hour 67
  54,                                     !- Minute 67
  0.0637500000000002,                     !- Value Until Time 67
  15,                                     !- Hour 68
  4,                                      !- Minute 68
  0.0510000000000002,                     !- Value Until Time 68
  15,                                     !- Hour 69
  14,                                     !- Minute 69
  0.0382500000000002,                     !- Value Until Time 69
  15,                                     !- Hour 70
  24,                                     !- Minute 70
  0.0255000000000003,                     !- Value Until Time 70
  15,                                     !- Hour 71
  34,                                     !- Minute 71
  0.0127500000000003,                     !- Value Until Time 71
  15,                                     !- Hour 72
  44,                                     !- Minute 72
  2.71782596428239e-16,                   !- Value Until Time 72
  15,                                     !- Hour 73
  45,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  15,                                     !- Hour 74
  54,                                     !- Minute 74
  0.00212499999999999,                    !- Value Until Time 74
  16,                                     !- Hour 75
  4,                                      !- Minute 75
  0.00424999999999998,                    !- Value Until Time 75
  16,                                     !- Hour 76
  15,                                     !- Minute 76
  0.006375,                               !- Value Until Time 76
  16,                                     !- Hour 77
  25,                                     !- Minute 77
  0.00850000000000001,                    !- Value Until Time 77
  16,                                     !- Hour 78
  35,                                     !- Minute 78
  0.010625,                               !- Value Until Time 78
  16,                                     !- Hour 79
  45,                                     !- Minute 79
  0.01275,                                !- Value Until Time 79
  16,                                     !- Hour 80
  55,                                     !- Minute 80
  0.010625,                               !- Value Until Time 80
  17,                                     !- Hour 81
  5,                                      !- Minute 81
  0.00849999999999997,                    !- Value Until Time 81
  17,                                     !- Hour 82
  15,                                     !- Minute 82
  0.00637499999999995,                    !- Value Until Time 82
  17,                                     !- Hour 83
  25,                                     !- Minute 83
  0.00424999999999994,                    !- Value Until Time 83
  17,                                     !- Hour 84
  35,                                     !- Minute 84
  0.00212499999999992,                    !- Value Until Time 84
  17,                                     !- Hour 85
  45,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  24,                                     !- Hour 86
  0,                                      !- Minute 86
  0;                                      !- Value Until Time 86

OS:Schedule:Day,
  {15e931d5-7be0-439e-8ebc-7f0468343e52}, !- Handle
  27 space(s) Occ Sch Summer Design Day 1, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb6b4be1-70af-45b6-9b8c-2e7abdd9bbe9}, !- Handle
  27 space(s) Occ Sch Winter Design Day 1, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5fa7625-25e2-4fc5-be0c-fe45e3c54ef4}, !- Handle
  27 space(s) Occ Sch Sunday Rule 1,      !- Name
  {de239251-ff30-415b-85c0-301438c8b08b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {807332ab-fec0-4260-8d31-2e987a7f9307}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {807332ab-fec0-4260-8d31-2e987a7f9307}, !- Handle
  27 space(s) Occ Sch Sunday 1,           !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {aee97b07-c153-47d2-ae0b-94296ff63960}, !- Handle
  27 space(s) Occ Sch Saturday Rule 1,    !- Name
  {de239251-ff30-415b-85c0-301438c8b08b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48c09c35-d4e6-4050-9888-452460850014}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48c09c35-d4e6-4050-9888-452460850014}, !- Handle
  27 space(s) Occ Sch Saturday 1,         !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  55,                                     !- Minute 2
  0.00425000000000002,                    !- Value Until Time 2
  7,                                      !- Hour 3
  5,                                      !- Minute 3
  0.00850000000000005,                    !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0127500000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0170000000000001,                     !- Value Until Time 5
  7,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0212500000000001,                     !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0255000000000001,                     !- Value Until Time 7
  7,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0212500000000001,                     !- Value Until Time 8
  8,                                      !- Hour 9
  5,                                      !- Minute 9
  0.017,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.01275,                                !- Value Until Time 10
  8,                                      !- Hour 11
  24,                                     !- Minute 11
  0.00850000000000005,                    !- Value Until Time 11
  8,                                      !- Hour 12
  34,                                     !- Minute 12
  0.00425000000000005,                    !- Value Until Time 12
  8,                                      !- Hour 13
  44,                                     !- Minute 13
  4.52970994047066e-17,                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  8,                                      !- Hour 15
  54,                                     !- Minute 15
  0.0169999999999999,                     !- Value Until Time 15
  9,                                      !- Hour 16
  4,                                      !- Minute 16
  0.0339999999999999,                     !- Value Until Time 16
  9,                                      !- Hour 17
  14,                                     !- Minute 17
  0.0509999999999998,                     !- Value Until Time 17
  9,                                      !- Hour 18
  24,                                     !- Minute 18
  0.0679999999999998,                     !- Value Until Time 18
  9,                                      !- Hour 19
  34,                                     !- Minute 19
  0.0849999999999997,                     !- Value Until Time 19
  9,                                      !- Hour 20
  44,                                     !- Minute 20
  0.102,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.102,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  54,                                     !- Minute 22
  0.0850000000000001,                     !- Value Until Time 22
  10,                                     !- Hour 23
  4,                                      !- Minute 23
  0.0680000000000001,                     !- Value Until Time 23
  10,                                     !- Hour 24
  14,                                     !- Minute 24
  0.0510000000000002,                     !- Value Until Time 24
  10,                                     !- Hour 25
  24,                                     !- Minute 25
  0.0340000000000002,                     !- Value Until Time 25
  10,                                     !- Hour 26
  34,                                     !- Minute 26
  0.0170000000000003,                     !- Value Until Time 26
  10,                                     !- Hour 27
  44,                                     !- Minute 27
  3.62376795237651e-16,                   !- Value Until Time 27
  10,                                     !- Hour 28
  45,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  14,                                     !- Hour 30
  54,                                     !- Minute 30
  0.0169999999999999,                     !- Value Until Time 30
  15,                                     !- Hour 31
  4,                                      !- Minute 31
  0.0339999999999999,                     !- Value Until Time 31
  15,                                     !- Hour 32
  14,                                     !- Minute 32
  0.0509999999999998,                     !- Value Until Time 32
  15,                                     !- Hour 33
  24,                                     !- Minute 33
  0.0679999999999998,                     !- Value Until Time 33
  15,                                     !- Hour 34
  34,                                     !- Minute 34
  0.0849999999999997,                     !- Value Until Time 34
  15,                                     !- Hour 35
  44,                                     !- Minute 35
  0.102,                                  !- Value Until Time 35
  15,                                     !- Hour 36
  45,                                     !- Minute 36
  0.102,                                  !- Value Until Time 36
  15,                                     !- Hour 37
  54,                                     !- Minute 37
  0.0850000000000001,                     !- Value Until Time 37
  16,                                     !- Hour 38
  4,                                      !- Minute 38
  0.0680000000000001,                     !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.051,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  25,                                     !- Minute 40
  0.0339999999999999,                     !- Value Until Time 40
  16,                                     !- Hour 41
  35,                                     !- Minute 41
  0.0169999999999998,                     !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  17,                                     !- Hour 44
  55,                                     !- Minute 44
  0.00425000000000005,                    !- Value Until Time 44
  18,                                     !- Hour 45
  5,                                      !- Minute 45
  0.00850000000000009,                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.0127500000000001,                     !- Value Until Time 46
  18,                                     !- Hour 47
  25,                                     !- Minute 47
  0.0170000000000002,                     !- Value Until Time 47
  18,                                     !- Hour 48
  35,                                     !- Minute 48
  0.0212500000000002,                     !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.0255000000000001,                     !- Value Until Time 49
  18,                                     !- Hour 50
  55,                                     !- Minute 50
  0.0212500000000001,                     !- Value Until Time 50
  19,                                     !- Hour 51
  5,                                      !- Minute 51
  0.017,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  15,                                     !- Minute 52
  0.01275,                                !- Value Until Time 52
  19,                                     !- Hour 53
  25,                                     !- Minute 53
  0.00849999999999991,                    !- Value Until Time 53
  19,                                     !- Hour 54
  35,                                     !- Minute 54
  0.00424999999999987,                    !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Ruleset,
  {80309550-346e-4816-aad9-3b4498c2947c}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {740264c1-736d-4782-ab29-0b2e55f90ee2}, !- Default Day Schedule Name
  {a31394d7-a561-4046-927d-6af5a5ec7034}, !- Summer Design Day Schedule Name
  {89744462-a898-4636-bbfd-f78cffcad2c6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {265a2708-3ee1-4861-be99-7d9f99af8920}, !- Handle
  {80309550-346e-4816-aad9-3b4498c2947c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  750.00000000000227,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 23:20:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 23:20:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {740264c1-736d-4782-ab29-0b2e55f90ee2}, !- Handle
  27 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {a31394d7-a561-4046-927d-6af5a5ec7034}, !- Handle
  27 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89744462-a898-4636-bbfd-f78cffcad2c6}, !- Handle
  27 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2698843e-48d7-4bea-b74a-7230edfdf9ec}, !- Handle
  27 space(s) Occ Sch Sunday Rule 2,      !- Name
  {80309550-346e-4816-aad9-3b4498c2947c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e458d372-52b2-42e6-97ad-7dcb32fdb3b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e458d372-52b2-42e6-97ad-7dcb32fdb3b5}, !- Handle
  27 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32d478a1-ee2c-4a15-b6fd-62a9b8e1607d}, !- Handle
  27 space(s) Occ Sch Saturday Rule 2,    !- Name
  {80309550-346e-4816-aad9-3b4498c2947c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3a2a8c3-01b1-4d2a-a2fd-8bc68eb736fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3a2a8c3-01b1-4d2a-a2fd-8bc68eb736fb}, !- Handle
  27 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {78bdf80f-0088-4af2-9ee3-1626246db4de}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c6d1b51-575a-4069-bdca-0b3164998227}, !- Default Day Schedule Name
  {55dbe581-94c8-4078-9952-bf449e9de436}, !- Summer Design Day Schedule Name
  {b7ac2386-78c3-435f-adca-ad676c33e67b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {28f864fa-5177-40bc-a97f-90f108e07169}, !- Handle
  {78bdf80f-0088-4af2-9ee3-1626246db4de}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  750.00000000000227,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 23:20:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 23:20:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1c6d1b51-575a-4069-bdca-0b3164998227}, !- Handle
  27 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {55dbe581-94c8-4078-9952-bf449e9de436}, !- Handle
  27 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7ac2386-78c3-435f-adca-ad676c33e67b}, !- Handle
  27 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0acce40-8dec-4e69-a3bb-b6c0e36a217c}, !- Handle
  27 space(s) Occ Sch Sunday Rule 3,      !- Name
  {78bdf80f-0088-4af2-9ee3-1626246db4de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4df3d9d-0c89-40a8-b4f9-8d5962763220}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4df3d9d-0c89-40a8-b4f9-8d5962763220}, !- Handle
  27 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a014b564-ebbb-47b7-ae6b-63f9733c894f}, !- Handle
  27 space(s) Occ Sch Saturday Rule 3,    !- Name
  {78bdf80f-0088-4af2-9ee3-1626246db4de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78f2060e-68cc-4c9b-afc4-098a39c5abec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78f2060e-68cc-4c9b-afc4-098a39c5abec}, !- Handle
  27 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {0eb03821-f0bb-4159-8f97-1464eaf7a2a7}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6104644b-ac8c-4802-b4b8-630d87d8b427}, !- Handle
  5 Elevator Lift Motors,                 !- Name
  {0eb03821-f0bb-4159-8f97-1464eaf7a2a7}, !- Electric Equipment Definition Name
  {37d0cae6-f2c4-4aa5-891c-dcae3c4cd0b9}, !- Space or SpaceType Name
  {de239251-ff30-415b-85c0-301438c8b08b}, !- Schedule Name
  5,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {86ba3e90-7c94-406d-b0a7-0448f484342c}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {4f178e87-62a7-4cc9-9174-c3fba0f87e9e}, !- Handle
  Parking Areas and Drives,               !- Name
  {86ba3e90-7c94-406d-b0a7-0448f484342c}, !- Exterior Lights Definition Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  243000.000000001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a35aaa0b-9022-48b1-93a6-9c4abc337b44}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {70e8465e-26b8-431d-8711-840575bdb338}, !- Handle
  Building Facades,                       !- Name
  {a35aaa0b-9022-48b1-93a6-9c4abc337b44}, !- Exterior Lights Definition Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12332.8828746567,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7b6ebb7b-34fe-4e7b-a290-3007f38883a6}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {38cfa59c-f5a3-4169-8eb4-7c55cc145ab2}, !- Handle
  Main Entries,                           !- Name
  {7b6ebb7b-34fe-4e7b-a290-3007f38883a6}, !- Exterior Lights Definition Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  40.0000000000001,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d1fed3e0-9dcc-4ff4-bae1-2bb3bfa5a942}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {468a0033-1b62-4b03-8024-80faa41da8c2}, !- Handle
  Other Doors,                            !- Name
  {d1fed3e0-9dcc-4ff4-bae1-2bb3bfa5a942}, !- Exterior Lights Definition Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  60.0000000000002,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a3f78cd0-d394-4d5e-84f2-ddf29f66953a}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  {d959ffbe-7752-4bf2-8479-81591d038059}, !- Default Day Schedule Name
  {f8d31bb2-9723-4aa3-a919-1c6fb7de9597}, !- Summer Design Day Schedule Name
  {b0b92a95-0fa1-42b4-a96f-1200854ec720}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d959ffbe-7752-4bf2-8479-81591d038059}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0799999999999999,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0749999999999999,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0699999999999999,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0649999999999998,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.06,                                   !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0566666666666667,                     !- Value Until Time 6
  1,                                      !- Hour 7
  4,                                      !- Minute 7
  0.0533333333333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.05,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0466666666666667,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0433333333333333,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.04,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  15,                                     !- Minute 12
  0.04,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  25,                                     !- Minute 13
  0.0416666666666667,                     !- Value Until Time 13
  20,                                     !- Hour 14
  35,                                     !- Minute 14
  0.0433333333333334,                     !- Value Until Time 14
  20,                                     !- Hour 15
  45,                                     !- Minute 15
  0.045,                                  !- Value Until Time 15
  20,                                     !- Hour 16
  55,                                     !- Minute 16
  0.0466666666666667,                     !- Value Until Time 16
  21,                                     !- Hour 17
  5,                                      !- Minute 17
  0.0483333333333334,                     !- Value Until Time 17
  21,                                     !- Hour 18
  15,                                     !- Minute 18
  0.0500000000000001,                     !- Value Until Time 18
  21,                                     !- Hour 19
  25,                                     !- Minute 19
  0.0516666666666668,                     !- Value Until Time 19
  21,                                     !- Hour 20
  35,                                     !- Minute 20
  0.0533333333333334,                     !- Value Until Time 20
  21,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0550000000000001,                     !- Value Until Time 21
  21,                                     !- Hour 22
  55,                                     !- Minute 22
  0.0566666666666668,                     !- Value Until Time 22
  22,                                     !- Hour 23
  5,                                      !- Minute 23
  0.0583333333333335,                     !- Value Until Time 23
  22,                                     !- Hour 24
  15,                                     !- Minute 24
  0.06,                                   !- Value Until Time 24
  22,                                     !- Hour 25
  45,                                     !- Minute 25
  0.06,                                   !- Value Until Time 25
  22,                                     !- Hour 26
  55,                                     !- Minute 26
  0.065,                                  !- Value Until Time 26
  23,                                     !- Hour 27
