  5,                                      !- Minute 27
  0.0700000000000001,                     !- Value Until Time 27
  23,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0750000000000001,                     !- Value Until Time 28
  23,                                     !- Hour 29
  25,                                     !- Minute 29
  0.0800000000000001,                     !- Value Until Time 29
  23,                                     !- Hour 30
  35,                                     !- Minute 30
  0.0850000000000002,                     !- Value Until Time 30
  23,                                     !- Hour 31
  45,                                     !- Minute 31
  0.09,                                   !- Value Until Time 31
  23,                                     !- Hour 32
  55,                                     !- Minute 32
  0.085,                                  !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0799999999999999;                     !- Value Until Time 33

OS:Schedule:Day,
  {f8d31bb2-9723-4aa3-a919-1c6fb7de9597}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {1bfdfa9c-6ce8-414c-8ffb-7387ccbe9334}, !- Handle
  Schedule Rule 13,                       !- Name
  {a3f78cd0-d394-4d5e-84f2-ddf29f66953a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8a1f5ae-3460-495c-b462-0a6f68d0fead}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8a1f5ae-3460-495c-b462-0a6f68d0fead}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0116666666666667,                     !- Value Until Time 2
  3,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0233333333333333,                     !- Value Until Time 3
  3,                                      !- Hour 4
  29,                                     !- Minute 4
  0.035,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0466666666666666,                     !- Value Until Time 5
  3,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0583333333333333,                     !- Value Until Time 6
  3,                                      !- Hour 7
  59,                                     !- Minute 7
  0.0699999999999999,                     !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  4,                                      !- Hour 9
  10,                                     !- Minute 9
  0.0900000000000001,                     !- Value Until Time 9
  4,                                      !- Hour 10
  20,                                     !- Minute 10
  0.11,                                   !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.13,                                   !- Value Until Time 11
  4,                                      !- Hour 12
  40,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  4,                                      !- Hour 13
  50,                                     !- Minute 13
  0.17,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  10,                                     !- Minute 15
  0.216666666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  20,                                     !- Minute 16
  0.243333333333333,                      !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.27,                                   !- Value Until Time 17
  5,                                      !- Hour 18
  40,                                     !- Minute 18
  0.296666666666667,                      !- Value Until Time 18
  5,                                      !- Hour 19
  50,                                     !- Minute 19
  0.323333333333334,                      !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0.35,                                   !- Value Until Time 20
  6,                                      !- Hour 21
  10,                                     !- Minute 21
  0.355,                                  !- Value Until Time 21
  6,                                      !- Hour 22
  20,                                     !- Minute 22
  0.36,                                   !- Value Until Time 22
  6,                                      !- Hour 23
  30,                                     !- Minute 23
  0.365,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  40,                                     !- Minute 24
  0.37,                                   !- Value Until Time 24
  6,                                      !- Hour 25
  50,                                     !- Minute 25
  0.375,                                  !- Value Until Time 25
  7,                                      !- Hour 26
  0,                                      !- Minute 26
  0.38,                                   !- Value Until Time 26
  7,                                      !- Hour 27
  10,                                     !- Minute 27
  0.381777777777778,                      !- Value Until Time 27
  7,                                      !- Hour 28
  20,                                     !- Minute 28
  0.383555555555556,                      !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.385333333333333,                      !- Value Until Time 29
  7,                                      !- Hour 30
  40,                                     !- Minute 30
  0.387111111111111,                      !- Value Until Time 30
  7,                                      !- Hour 31
  50,                                     !- Minute 31
  0.388888888888889,                      !- Value Until Time 31
  7,                                      !- Hour 32
  56,                                     !- Minute 32
  0.39,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  6,                                      !- Minute 33
  0.487777777777778,                      !- Value Until Time 33
  8,                                      !- Hour 34
  16,                                     !- Minute 34
  0.505555555555555,                      !- Value Until Time 34
  8,                                      !- Hour 35
  26,                                     !- Minute 35
  0.523333333333333,                      !- Value Until Time 35
  8,                                      !- Hour 36
  36,                                     !- Minute 36
  0.541111111111111,                      !- Value Until Time 36
  8,                                      !- Hour 37
  46,                                     !- Minute 37
  0.558888888888889,                      !- Value Until Time 37
  8,                                      !- Hour 38
  52,                                     !- Minute 38
  0.57,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  2,                                      !- Minute 39
  0.565,                                  !- Value Until Time 39
  9,                                      !- Hour 40
  12,                                     !- Minute 40
  0.56,                                   !- Value Until Time 40
  9,                                      !- Hour 41
  22,                                     !- Minute 41
  0.555,                                  !- Value Until Time 41
  9,                                      !- Hour 42
  32,                                     !- Minute 42
  0.55,                                   !- Value Until Time 42
  9,                                      !- Hour 43
  42,                                     !- Minute 43
  0.545,                                  !- Value Until Time 43
  9,                                      !- Hour 44
  52,                                     !- Minute 44
  0.54,                                   !- Value Until Time 44
  10,                                     !- Hour 45
  2,                                      !- Minute 45
  0.506666666666667,                      !- Value Until Time 45
  10,                                     !- Hour 46
  12,                                     !- Minute 46
  0.473333333333334,                      !- Value Until Time 46
  10,                                     !- Hour 47
  22,                                     !- Minute 47
  0.44,                                   !- Value Until Time 47
  10,                                     !- Hour 48
  32,                                     !- Minute 48
  0.406666666666667,                      !- Value Until Time 48
  10,                                     !- Hour 49
  42,                                     !- Minute 49
  0.373333333333334,                      !- Value Until Time 49
  10,                                     !- Hour 50
  52,                                     !- Minute 50
  0.34,                                   !- Value Until Time 50
  11,                                     !- Hour 51
  2,                                      !- Minute 51
  0.338333333333333,                      !- Value Until Time 51
  11,                                     !- Hour 52
  12,                                     !- Minute 52
  0.336666666666667,                      !- Value Until Time 52
  11,                                     !- Hour 53
  22,                                     !- Minute 53
  0.335,                                  !- Value Until Time 53
  11,                                     !- Hour 54
  32,                                     !- Minute 54
  0.333333333333333,                      !- Value Until Time 54
  11,                                     !- Hour 55
  42,                                     !- Minute 55
  0.331666666666667,                      !- Value Until Time 55
  11,                                     !- Hour 56
  52,                                     !- Minute 56
  0.33,                                   !- Value Until Time 56
  12,                                     !- Hour 57
  2,                                      !- Minute 57
  0.349555555555556,                      !- Value Until Time 57
  12,                                     !- Hour 58
  12,                                     !- Minute 58
  0.369111111111111,                      !- Value Until Time 58
  12,                                     !- Hour 59
  22,                                     !- Minute 59
  0.388666666666666,                      !- Value Until Time 59
  12,                                     !- Hour 60
  32,                                     !- Minute 60
  0.408222222222222,                      !- Value Until Time 60
  12,                                     !- Hour 61
  42,                                     !- Minute 61
  0.427777777777777,                      !- Value Until Time 61
  12,                                     !- Hour 62
  48,                                     !- Minute 62
  0.44,                                   !- Value Until Time 62
  12,                                     !- Hour 63
  58,                                     !- Minute 63
  0.251111111111111,                      !- Value Until Time 63
  13,                                     !- Hour 64
  8,                                      !- Minute 64
  0.242222222222222,                      !- Value Until Time 64
  13,                                     !- Hour 65
  18,                                     !- Minute 65
  0.233333333333333,                      !- Value Until Time 65
  13,                                     !- Hour 66
  28,                                     !- Minute 66
  0.224444444444445,                      !- Value Until Time 66
  13,                                     !- Hour 67
  38,                                     !- Minute 67
  0.215555555555556,                      !- Value Until Time 67
  13,                                     !- Hour 68
  45,                                     !- Minute 68
  0.21,                                   !- Value Until Time 68
  13,                                     !- Hour 69
  54,                                     !- Minute 69
  0.2,                                    !- Value Until Time 69
  14,                                     !- Hour 70
  4,                                      !- Minute 70
  0.19,                                   !- Value Until Time 70
  14,                                     !- Hour 71
  14,                                     !- Minute 71
  0.18,                                   !- Value Until Time 71
  14,                                     !- Hour 72
  24,                                     !- Minute 72
  0.17,                                   !- Value Until Time 72
  14,                                     !- Hour 73
  34,                                     !- Minute 73
  0.16,                                   !- Value Until Time 73
  14,                                     !- Hour 74
  44,                                     !- Minute 74
  0.15,                                   !- Value Until Time 74
  14,                                     !- Hour 75
  45,                                     !- Minute 75
  0.15,                                   !- Value Until Time 75
  14,                                     !- Hour 76
  54,                                     !- Minute 76
  0.153333333333333,                      !- Value Until Time 76
  15,                                     !- Hour 77
  4,                                      !- Minute 77
  0.156666666666667,                      !- Value Until Time 77
  15,                                     !- Hour 78
  14,                                     !- Minute 78
  0.16,                                   !- Value Until Time 78
  15,                                     !- Hour 79
  24,                                     !- Minute 79
  0.163333333333333,                      !- Value Until Time 79
  15,                                     !- Hour 80
  34,                                     !- Minute 80
  0.166666666666667,                      !- Value Until Time 80
  15,                                     !- Hour 81
  44,                                     !- Minute 81
  0.17,                                   !- Value Until Time 81
  15,                                     !- Hour 82
  45,                                     !- Minute 82
  0.17,                                   !- Value Until Time 82
  15,                                     !- Hour 83
  54,                                     !- Minute 83
  0.155,                                  !- Value Until Time 83
  16,                                     !- Hour 84
  4,                                      !- Minute 84
  0.14,                                   !- Value Until Time 84
  16,                                     !- Hour 85
  15,                                     !- Minute 85
  0.125,                                  !- Value Until Time 85
  16,                                     !- Hour 86
  25,                                     !- Minute 86
  0.11,                                   !- Value Until Time 86
  16,                                     !- Hour 87
  35,                                     !- Minute 87
  0.0949999999999998,                     !- Value Until Time 87
  16,                                     !- Hour 88
  45,                                     !- Minute 88
  0.08,                                   !- Value Until Time 88
  16,                                     !- Hour 89
  55,                                     !- Minute 89
  0.075,                                  !- Value Until Time 89
  17,                                     !- Hour 90
  5,                                      !- Minute 90
  0.0699999999999999,                     !- Value Until Time 90
  17,                                     !- Hour 91
  15,                                     !- Minute 91
  0.0649999999999999,                     !- Value Until Time 91
  17,                                     !- Hour 92
  25,                                     !- Minute 92
  0.0599999999999999,                     !- Value Until Time 92
  17,                                     !- Hour 93
  35,                                     !- Minute 93
  0.0549999999999998,                     !- Value Until Time 93
  17,                                     !- Hour 94
  45,                                     !- Minute 94
  0.05,                                   !- Value Until Time 94
  18,                                     !- Hour 95
  15,                                     !- Minute 95
  0.05,                                   !- Value Until Time 95
  18,                                     !- Hour 96
  25,                                     !- Minute 96
  0.0458333333333333,                     !- Value Until Time 96
  18,                                     !- Hour 97
  35,                                     !- Minute 97
  0.0416666666666666,                     !- Value Until Time 97
  18,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0374999999999999,                     !- Value Until Time 98
  18,                                     !- Hour 99
  55,                                     !- Minute 99
  0.0333333333333332,                     !- Value Until Time 99
  19,                                     !- Hour 100
  5,                                      !- Minute 100
  0.0291666666666665,                     !- Value Until Time 100
  19,                                     !- Hour 101
  15,                                     !- Minute 101
  0.0249999999999998,                     !- Value Until Time 101
  19,                                     !- Hour 102
  25,                                     !- Minute 102
  0.0208333333333331,                     !- Value Until Time 102
  19,                                     !- Hour 103
  35,                                     !- Minute 103
  0.0166666666666664,                     !- Value Until Time 103
  19,                                     !- Hour 104
  45,                                     !- Minute 104
  0.0124999999999997,                     !- Value Until Time 104
  19,                                     !- Hour 105
  55,                                     !- Minute 105
  0.00833333333333304,                    !- Value Until Time 105
  20,                                     !- Hour 106
  5,                                      !- Minute 106
  0.00416666666666634,                    !- Value Until Time 106
  20,                                     !- Hour 107
  15,                                     !- Minute 107
  0,                                      !- Value Until Time 107
  24,                                     !- Hour 108
  0,                                      !- Minute 108
  0;                                      !- Value Until Time 108

OS:Schedule:Day,
  {b0b92a95-0fa1-42b4-a96f-1200854ec720}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {6eea3029-e9f3-4721-9548-4072413857f9}, !- Handle
  Schedule Rule 14,                       !- Name
  {a3f78cd0-d394-4d5e-84f2-ddf29f66953a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91bad5e1-aa57-464c-9177-1175dfbeca20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91bad5e1-aa57-464c-9177-1175dfbeca20}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0116666666666667,                     !- Value Until Time 2
  8,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0233333333333334,                     !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.035,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  24,                                     !- Minute 5
  0.0466666666666666,                     !- Value Until Time 5
  8,                                      !- Hour 6
  34,                                     !- Minute 6
  0.0583333333333333,                     !- Value Until Time 6
  8,                                      !- Hour 7
  44,                                     !- Minute 7
  0.0699999999999999,                     !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.07,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  54,                                     !- Minute 9
  0.0766666666666666,                     !- Value Until Time 9
  9,                                      !- Hour 10
  4,                                      !- Minute 10
  0.0833333333333333,                     !- Value Until Time 10
  9,                                      !- Hour 11
  14,                                     !- Minute 11
  0.0899999999999999,                     !- Value Until Time 11
  9,                                      !- Hour 12
  24,                                     !- Minute 12
  0.0966666666666666,                     !- Value Until Time 12
  9,                                      !- Hour 13
  34,                                     !- Minute 13
  0.103333333333333,                      !- Value Until Time 13
  9,                                      !- Hour 14
  44,                                     !- Minute 14
  0.11,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.11,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  54,                                     !- Minute 16
  0.116666666666667,                      !- Value Until Time 16
  10,                                     !- Hour 17
  4,                                      !- Minute 17
  0.123333333333333,                      !- Value Until Time 17
  10,                                     !- Hour 18
  14,                                     !- Minute 18
  0.13,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  24,                                     !- Minute 19
  0.136666666666667,                      !- Value Until Time 19
  10,                                     !- Hour 20
  34,                                     !- Minute 20
  0.143333333333333,                      !- Value Until Time 20
  10,                                     !- Hour 21
  44,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  54,                                     !- Minute 23
  0.16,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  4,                                      !- Minute 24
  0.17,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  14,                                     !- Minute 25
  0.18,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  24,                                     !- Minute 26
  0.19,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  34,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  44,                                     !- Minute 28
  0.21,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  45,                                     !- Minute 29
  0.21,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  54,                                     !- Minute 30
  0.206666666666667,                      !- Value Until Time 30
  12,                                     !- Hour 31
  4,                                      !- Minute 31
  0.203333333333333,                      !- Value Until Time 31
  12,                                     !- Hour 32
  14,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  24,                                     !- Minute 33
  0.196666666666667,                      !- Value Until Time 33
  12,                                     !- Hour 34
  34,                                     !- Minute 34
  0.193333333333333,                      !- Value Until Time 34
  12,                                     !- Hour 35
  44,                                     !- Minute 35
  0.19,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  45,                                     !- Minute 36
  0.19,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  54,                                     !- Minute 37
  0.196666666666667,                      !- Value Until Time 37
  13,                                     !- Hour 38
  4,                                      !- Minute 38
  0.203333333333333,                      !- Value Until Time 38
  13,                                     !- Hour 39
  14,                                     !- Minute 39
  0.21,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  24,                                     !- Minute 40
  0.216666666666667,                      !- Value Until Time 40
  13,                                     !- Hour 41
  34,                                     !- Minute 41
  0.223333333333333,                      !- Value Until Time 41
  13,                                     !- Hour 42
  44,                                     !- Minute 42
  0.23,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  45,                                     !- Minute 43
  0.23,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  54,                                     !- Minute 44
  0.225,                                  !- Value Until Time 44
  14,                                     !- Hour 45
  4,                                      !- Minute 45
  0.22,                                   !- Value Until Time 45
  14,                                     !- Hour 46
  14,                                     !- Minute 46
  0.215,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  24,                                     !- Minute 47
  0.21,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  34,                                     !- Minute 48
  0.205,                                  !- Value Until Time 48
  14,                                     !- Hour 49
  44,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  45,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  14,                                     !- Hour 51
  54,                                     !- Minute 51
  0.198333333333333,                      !- Value Until Time 51
  15,                                     !- Hour 52
  4,                                      !- Minute 52
  0.196666666666667,                      !- Value Until Time 52
  15,                                     !- Hour 53
  14,                                     !- Minute 53
  0.195,                                  !- Value Until Time 53
  15,                                     !- Hour 54
  24,                                     !- Minute 54
  0.193333333333333,                      !- Value Until Time 54
  15,                                     !- Hour 55
  34,                                     !- Minute 55
  0.191666666666667,                      !- Value Until Time 55
  15,                                     !- Hour 56
  44,                                     !- Minute 56
  0.19,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  45,                                     !- Minute 57
  0.19,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  54,                                     !- Minute 58
  0.183333333333333,                      !- Value Until Time 58
  16,                                     !- Hour 59
  4,                                      !- Minute 59
  0.176666666666667,                      !- Value Until Time 59
  16,                                     !- Hour 60
  15,                                     !- Minute 60
  0.17,                                   !- Value Until Time 60
  16,                                     !- Hour 61
  25,                                     !- Minute 61
  0.163333333333333,                      !- Value Until Time 61
  16,                                     !- Hour 62
  35,                                     !- Minute 62
  0.156666666666667,                      !- Value Until Time 62
  16,                                     !- Hour 63
  45,                                     !- Minute 63
  0.15,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  55,                                     !- Minute 64
  0.146666666666667,                      !- Value Until Time 64
  17,                                     !- Hour 65
  5,                                      !- Minute 65
  0.143333333333333,                      !- Value Until Time 65
  17,                                     !- Hour 66
  15,                                     !- Minute 66
  0.14,                                   !- Value Until Time 66
  17,                                     !- Hour 67
  25,                                     !- Minute 67
  0.136666666666667,                      !- Value Until Time 67
  17,                                     !- Hour 68
  35,                                     !- Minute 68
  0.133333333333333,                      !- Value Until Time 68
  17,                                     !- Hour 69
  45,                                     !- Minute 69
  0.13,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  55,                                     !- Minute 70
  0.131666666666667,                      !- Value Until Time 70
  18,                                     !- Hour 71
  5,                                      !- Minute 71
  0.133333333333333,                      !- Value Until Time 71
  18,                                     !- Hour 72
  15,                                     !- Minute 72
  0.135,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  25,                                     !- Minute 73
  0.136666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  35,                                     !- Minute 74
  0.138333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.14,                                   !- Value Until Time 75
  18,                                     !- Hour 76
  55,                                     !- Minute 76
  0.128333333333333,                      !- Value Until Time 76
  19,                                     !- Hour 77
  5,                                      !- Minute 77
  0.116666666666667,                      !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.105,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  25,                                     !- Minute 79
  0.093333333333333,                      !- Value Until Time 79
  19,                                     !- Hour 80
  35,                                     !- Minute 80
  0.0816666666666662,                     !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.07,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.07,                                   !- Value Until Time 82
  20,                                     !- Hour 83
  25,                                     !- Minute 83
  0.0641666666666666,                     !- Value Until Time 83
  20,                                     !- Hour 84
  35,                                     !- Minute 84
  0.0583333333333333,                     !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.0524999999999999,                     !- Value Until Time 85
  20,                                     !- Hour 86
  55,                                     !- Minute 86
  0.0466666666666665,                     !- Value Until Time 86
  21,                                     !- Hour 87
  5,                                      !- Minute 87
  0.0408333333333331,                     !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.0349999999999998,                     !- Value Until Time 88
  21,                                     !- Hour 89
  25,                                     !- Minute 89
  0.0291666666666664,                     !- Value Until Time 89
  21,                                     !- Hour 90
  35,                                     !- Minute 90
  0.023333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0174999999999996,                     !- Value Until Time 91
  21,                                     !- Hour 92
  55,                                     !- Minute 92
  0.0116666666666663,                     !- Value Until Time 92
  22,                                     !- Hour 93
  5,                                      !- Minute 93
  0.00583333333333288,                    !- Value Until Time 93
  22,                                     !- Hour 94
  15,                                     !- Minute 94
  0,                                      !- Value Until Time 94
  24,                                     !- Hour 95
  0,                                      !- Minute 95
  0;                                      !- Value Until Time 95

OS:WaterUse:Connections,
  {6a36c3c7-b554-4db0-b1b6-0f28408a3755}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 1.38gpm at 140F, !- Name
  {698df07e-b6cd-4b8c-9e41-9daad8a40753}, !- Inlet Node Name
  {dbe93918-6b1d-4fa6-b791-da00adc2724f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d3a35a76-2a1f-46f3-af05-7a85e180f821}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ac46f6a7-b7eb-4474-a97c-da3171d51b8e}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Service Water Use Def 1.38gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.72625366935619e-05,                   !- Peak Flow Rate {m3/s}
  {596bc42d-4fc6-4b39-b75c-b84b1c65168d}, !- Target Temperature Schedule Name
  {61132300-e722-42bb-925b-4054d3ef5765}, !- Sensible Fraction Schedule Name
  {e10c32d1-ff51-41dd-bf3f-8e64e8dc6a8f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {61132300-e722-42bb-925b-4054d3ef5765}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  {ad6c05fc-7a45-41aa-a12e-ff232ff90167}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad6c05fc-7a45-41aa-a12e-ff232ff90167}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e10c32d1-ff51-41dd-bf3f-8e64e8dc6a8f}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  {381cacb1-7d23-4820-a3a1-4374fe7a8bfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {381cacb1-7d23-4820-a3a1-4374fe7a8bfd}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {596bc42d-4fc6-4b39-b75c-b84b1c65168d}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  {9a003d15-62ed-4693-a10c-199ccffa5ccc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a003d15-62ed-4693-a10c-199ccffa5ccc}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {d3a35a76-2a1f-46f3-af05-7a85e180f821}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Service Water Use 1.38gpm at 140F, !- Name
  {ac46f6a7-b7eb-4474-a97c-da3171d51b8e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a3f78cd0-d394-4d5e-84f2-ddf29f66953a}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {ca427fa4-8efe-4e70-8547-1f13ab24ff33}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cb3262e4-7098-40c7-b704-2f22a9a1e85a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  8.72625e-05,                            !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0104715,                              !- Plant Loop Volume {m3}
  {86886140-f02c-429d-b315-3d6a0061d1c4}, !- Plant Side Inlet Node Name
  {beb7cca7-d106-48e2-be78-19d4b92a1bb7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {adf78efb-5408-43f5-b5a2-eb4b12887b91}, !- Demand Side Inlet Node Name
  {92fd65d4-a5fb-4ccd-b3d4-7aae64d3934e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b95f512d-0a0e-4b69-a192-c6fc63fa31c0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a889e0f6-533f-466a-afc5-7819860368d1}, !- Demand Mixer Name
  {349d2baa-6173-44d3-b24f-8e22b2241daa}, !- Demand Splitter Name
  {5dd6d4f1-5036-4caf-ae3c-c14f5ab65654}, !- Supply Mixer Name
  {e9e5a98e-bc6f-48c7-b012-99667d47a8a2}; !- Supply Splitter Name

OS:Node,
  {22c6fadf-2b89-4457-a365-b2d4d9d987ca}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {86886140-f02c-429d-b315-3d6a0061d1c4}, !- Inlet Port
  {e79426dc-ea7f-4f8f-86fb-5c2d69bb1639}; !- Outlet Port

OS:Node,
  {cb3262e4-7098-40c7-b704-2f22a9a1e85a}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {d8227f43-5202-4f8f-8c26-a58c76e95943}, !- Inlet Port
  {beb7cca7-d106-48e2-be78-19d4b92a1bb7}; !- Outlet Port

OS:Node,
  {fc45f8f2-5651-417e-b6a5-d5c755d7e269}, !- Handle
  50gal Electricity Water Heater - 50kBtu/hr Supply Inlet Water Node, !- Name
  {fd3c1eca-2357-43bc-a2fe-48a4f023a2f4}, !- Inlet Port
  {29c448d9-5f5c-4654-864d-8787fca11125}; !- Outlet Port

OS:Connector:Mixer,
  {5dd6d4f1-5036-4caf-ae3c-c14f5ab65654}, !- Handle
  Connector Mixer 1,                      !- Name
  {748c5128-6ba9-4354-9125-8c7e58025bc9}, !- Outlet Branch Name
  {88b4d9f3-ad9b-498f-9368-4a99cf6f971d}, !- Inlet Branch Name 1
  {6f2f6aa6-2c91-4ccc-a106-a365c8d43cf5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e9e5a98e-bc6f-48c7-b012-99667d47a8a2}, !- Handle
  Connector Splitter 1,                   !- Name
  {5273a59f-b6f8-48fb-b0e9-7dd36491299e}, !- Inlet Branch Name
  {fd3c1eca-2357-43bc-a2fe-48a4f023a2f4}, !- Outlet Branch Name 1
  {0ba49ee2-7474-4521-9495-2e7260c617b7}; !- Outlet Branch Name 2

OS:Connection,
  {86886140-f02c-429d-b315-3d6a0061d1c4}, !- Handle
  {ca427fa4-8efe-4e70-8547-1f13ab24ff33}, !- Source Object
  14,                                     !- Outlet Port
  {22c6fadf-2b89-4457-a365-b2d4d9d987ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3c1eca-2357-43bc-a2fe-48a4f023a2f4}, !- Handle
  {e9e5a98e-bc6f-48c7-b012-99667d47a8a2}, !- Source Object
  3,                                      !- Outlet Port
  {fc45f8f2-5651-417e-b6a5-d5c755d7e269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beb7cca7-d106-48e2-be78-19d4b92a1bb7}, !- Handle
  {cb3262e4-7098-40c7-b704-2f22a9a1e85a}, !- Source Object
  3,                                      !- Outlet Port
  {ca427fa4-8efe-4e70-8547-1f13ab24ff33}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {bf2aa86b-690b-4ea3-b561-4b5f28b523f0}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {adf78efb-5408-43f5-b5a2-eb4b12887b91}, !- Inlet Port
  {c02fbe71-8d03-4053-9e27-57097aa92a51}; !- Outlet Port

OS:Node,
  {3d009943-d7d3-4e72-b405-ae3ec8d1c0f3}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {3f046475-ca9b-4540-b5a8-70a6246ddd81}, !- Inlet Port
  {92fd65d4-a5fb-4ccd-b3d4-7aae64d3934e}; !- Outlet Port

OS:Node,
  {5c23eb83-d866-4251-aca1-bc760a644bab}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {075bae46-f522-4596-8fb0-513b8b73bad9}, !- Inlet Port
  {65b50a6c-7f26-485b-9fa2-6915ca1d3021}; !- Outlet Port

OS:Connector:Mixer,
  {a889e0f6-533f-466a-afc5-7819860368d1}, !- Handle
  Connector Mixer 2,                      !- Name
  {8e0787b1-8698-4e79-927b-2aa67543e1b4}, !- Outlet Branch Name
  {585b643f-9c60-4e94-9fe0-4602992a0891}, !- Inlet Branch Name 1
  {10999a5f-a807-41ae-bad0-ca6d8252d599}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {349d2baa-6173-44d3-b24f-8e22b2241daa}, !- Handle
  Connector Splitter 2,                   !- Name
  {e0d8d5ca-3dec-495e-8c71-4d2cb31c7538}, !- Inlet Branch Name
  {075bae46-f522-4596-8fb0-513b8b73bad9}, !- Outlet Branch Name 1
  {6f401ae6-d890-495d-ae3b-b5832b0409aa}; !- Outlet Branch Name 2

OS:Connection,
  {adf78efb-5408-43f5-b5a2-eb4b12887b91}, !- Handle
  {ca427fa4-8efe-4e70-8547-1f13ab24ff33}, !- Source Object
  17,                                     !- Outlet Port
  {bf2aa86b-690b-4ea3-b561-4b5f28b523f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075bae46-f522-4596-8fb0-513b8b73bad9}, !- Handle
  {349d2baa-6173-44d3-b24f-8e22b2241daa}, !- Source Object
  3,                                      !- Outlet Port
  {5c23eb83-d866-4251-aca1-bc760a644bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fd65d4-a5fb-4ccd-b3d4-7aae64d3934e}, !- Handle
  {3d009943-d7d3-4e72-b405-ae3ec8d1c0f3}, !- Source Object
  3,                                      !- Outlet Port
  {ca427fa4-8efe-4e70-8547-1f13ab24ff33}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {da62ade4-35e0-4c15-b13b-10796a55e829}, !- Handle
  {ca427fa4-8efe-4e70-8547-1f13ab24ff33}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b95f512d-0a0e-4b69-a192-c6fc63fa31c0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {d6a00b8a-60d4-40db-8ca7-370d80877c98}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9d21097b-e9a0-4b06-a829-7615faaa3bee}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d6a00b8a-60d4-40db-8ca7-370d80877c98}, !- Schedule Type Limits Name
  {f7426c6f-d48f-400e-9448-6d149d0f4568}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7426c6f-d48f-400e-9448-6d149d0f4568}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d6a00b8a-60d4-40db-8ca7-370d80877c98}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b89306ed-b5c0-40b3-be94-6567de6a3dd6}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {9d21097b-e9a0-4b06-a829-7615faaa3bee}, !- Schedule Name
  {cb3262e4-7098-40c7-b704-2f22a9a1e85a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {83a40a18-773e-4077-8cf7-6e465ef73d1e}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {e79426dc-ea7f-4f8f-86fb-5c2d69bb1639}, !- Inlet Node Name
  {30fb87d7-e659-4f53-b2cc-79e7a4c7181d}, !- Outlet Node Name
  8.72625e-05,                            !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  4.05336,                                !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {dc27615d-aba6-430a-8539-cc40a91fe29b}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {30fb87d7-e659-4f53-b2cc-79e7a4c7181d}, !- Inlet Port
  {5273a59f-b6f8-48fb-b0e9-7dd36491299e}; !- Outlet Port

OS:Connection,
  {e79426dc-ea7f-4f8f-86fb-5c2d69bb1639}, !- Handle
  {22c6fadf-2b89-4457-a365-b2d4d9d987ca}, !- Source Object
  3,                                      !- Outlet Port
  {83a40a18-773e-4077-8cf7-6e465ef73d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30fb87d7-e659-4f53-b2cc-79e7a4c7181d}, !- Handle
  {83a40a18-773e-4077-8cf7-6e465ef73d1e}, !- Source Object
  3,                                      !- Outlet Port
  {dc27615d-aba6-430a-8539-cc40a91fe29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5273a59f-b6f8-48fb-b0e9-7dd36491299e}, !- Handle
  {dc27615d-aba6-430a-8539-cc40a91fe29b}, !- Source Object
  3,                                      !- Outlet Port
  {e9e5a98e-bc6f-48c7-b012-99667d47a8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {cf64af98-520f-47e2-9e3c-b06c1e5f95c7}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {59357b1f-5bff-4929-ace8-b7cd867b08e1}, !- Handle
  50gal Electricity Water Heater - 50kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.188015861559949,                      !- Tank Volume {m3}
  {9d21097b-e9a0-4b06-a829-7615faaa3bee}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  14556.4110066091,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {3250c314-9e73-4f01-82a6-bc8f3bb3db44}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.00962274364607,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.00962274364607,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {29c448d9-5f5c-4654-864d-8787fca11125}, !- Use Side Inlet Node Name
  {64bb4042-759d-453c-818f-699588d0b467}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {83b54f19-5e27-4d58-9fe7-38d95cb3d541}, !- Handle
  {59357b1f-5bff-4929-ace8-b7cd867b08e1}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {3250c314-9e73-4f01-82a6-bc8f3bb3db44}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {cf64af98-520f-47e2-9e3c-b06c1e5f95c7}, !- Schedule Type Limits Name
  {147373e6-a70e-4fa8-bfc8-3a867df42614}; !- Default Day Schedule Name

OS:Schedule:Day,
  {147373e6-a70e-4fa8-bfc8-3a867df42614}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {cf64af98-520f-47e2-9e3c-b06c1e5f95c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {fbb2d748-2d47-415e-bb7a-22a25ab15cda}, !- Handle
  50gal Electricity Water Heater - 50kBtu/hr Supply Outlet Water Node, !- Name
  {64bb4042-759d-453c-818f-699588d0b467}, !- Inlet Port
  {88b4d9f3-ad9b-498f-9368-4a99cf6f971d}; !- Outlet Port

OS:Connection,
  {29c448d9-5f5c-4654-864d-8787fca11125}, !- Handle
  {fc45f8f2-5651-417e-b6a5-d5c755d7e269}, !- Source Object
  3,                                      !- Outlet Port
  {59357b1f-5bff-4929-ace8-b7cd867b08e1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {64bb4042-759d-453c-818f-699588d0b467}, !- Handle
  {59357b1f-5bff-4929-ace8-b7cd867b08e1}, !- Source Object
  32,                                     !- Outlet Port
  {fbb2d748-2d47-415e-bb7a-22a25ab15cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b4d9f3-ad9b-498f-9368-4a99cf6f971d}, !- Handle
  {fbb2d748-2d47-415e-bb7a-22a25ab15cda}, !- Source Object
  3,                                      !- Outlet Port
  {5dd6d4f1-5036-4caf-ae3c-c14f5ab65654}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {7e068131-60ed-4458-915c-cf1736f8dadf}, !- Handle
  {59357b1f-5bff-4929-ace8-b7cd867b08e1}; !- Object Name

OS:Schedule:Ruleset,
  {501e8a2e-13ef-4d52-844e-977cd7d94f22}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  {8371fa36-9c15-468e-b6c5-e5019268a2eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8371fa36-9c15-468e-b6c5-e5019268a2eb}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {7eff3dd5-2c6d-4551-921e-40263eab8783}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b8f55859-ae48-4f2d-a1b6-464961013d89}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {250ef007-2fa5-48f7-8f59-b16ee278a940}, !- Layer 1
  {7eff3dd5-2c6d-4551-921e-40263eab8783}; !- Layer 2

OS:Material,
  {250ef007-2fa5-48f7-8f59-b16ee278a940}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {a7dce6ab-a11b-4969-8137-3b43dc72dd87}, !- Handle
  Office Shared Service Water Loop Pipe 487.2135954999585ft, !- Name
  {b8f55859-ae48-4f2d-a1b6-464961013d89}, !- Construction
  {c02fbe71-8d03-4053-9e27-57097aa92a51}, !- Fluid Inlet Node
  {f1887990-76d6-4ae9-9ad8-a2427366ecc0}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {a6b601a3-fd65-48cc-a06b-762803dad7d5}, !- Ambient Temperature Schedule
  {501e8a2e-13ef-4d52-844e-977cd7d94f22}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  148.502703908387;                       !- Pipe Length {m}

OS:Node,
  {1f187b49-f304-45f5-b2b2-32f1fb850335}, !- Handle
  Office Shared Service Water Loop Pipe 487.2135954999585ft Outlet Water Node, !- Name
  {f1887990-76d6-4ae9-9ad8-a2427366ecc0}, !- Inlet Port
  {e0d8d5ca-3dec-495e-8c71-4d2cb31c7538}; !- Outlet Port

OS:Connection,
  {c02fbe71-8d03-4053-9e27-57097aa92a51}, !- Handle
  {bf2aa86b-690b-4ea3-b561-4b5f28b523f0}, !- Source Object
  3,                                      !- Outlet Port
  {a7dce6ab-a11b-4969-8137-3b43dc72dd87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1887990-76d6-4ae9-9ad8-a2427366ecc0}, !- Handle
  {a7dce6ab-a11b-4969-8137-3b43dc72dd87}, !- Source Object
  4,                                      !- Outlet Port
  {1f187b49-f304-45f5-b2b2-32f1fb850335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d8d5ca-3dec-495e-8c71-4d2cb31c7538}, !- Handle
  {1f187b49-f304-45f5-b2b2-32f1fb850335}, !- Source Object
  3,                                      !- Outlet Port
  {349d2baa-6173-44d3-b24f-8e22b2241daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6610b682-3e9a-43a7-85d8-c0d96fcee6d4}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {b9bc3697-5852-40fc-be4a-7f21db03e2a6}, !- Inlet Node Name
  {f5a2776b-cc70-48c3-8051-1e5385d97b4b}; !- Outlet Node Name

OS:Node,
  {a550f478-337e-4036-ae87-3316b7347a3c}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {0ba49ee2-7474-4521-9495-2e7260c617b7}, !- Inlet Port
  {b9bc3697-5852-40fc-be4a-7f21db03e2a6}; !- Outlet Port

OS:Connection,
  {0ba49ee2-7474-4521-9495-2e7260c617b7}, !- Handle
  {e9e5a98e-bc6f-48c7-b012-99667d47a8a2}, !- Source Object
  4,                                      !- Outlet Port
  {a550f478-337e-4036-ae87-3316b7347a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aea9aa50-3697-47c4-85b4-534273b92c4f}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {f5a2776b-cc70-48c3-8051-1e5385d97b4b}, !- Inlet Port
  {6f2f6aa6-2c91-4ccc-a106-a365c8d43cf5}; !- Outlet Port

OS:Connection,
  {b9bc3697-5852-40fc-be4a-7f21db03e2a6}, !- Handle
  {a550f478-337e-4036-ae87-3316b7347a3c}, !- Source Object
  3,                                      !- Outlet Port
  {6610b682-3e9a-43a7-85d8-c0d96fcee6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a2776b-cc70-48c3-8051-1e5385d97b4b}, !- Handle
  {6610b682-3e9a-43a7-85d8-c0d96fcee6d4}, !- Source Object
  3,                                      !- Outlet Port
  {aea9aa50-3697-47c4-85b4-534273b92c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f2f6aa6-2c91-4ccc-a106-a365c8d43cf5}, !- Handle
  {aea9aa50-3697-47c4-85b4-534273b92c4f}, !- Source Object
  3,                                      !- Outlet Port
  {5dd6d4f1-5036-4caf-ae3c-c14f5ab65654}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cb028583-a848-4f39-bd59-2d73df63f048}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {65b50a6c-7f26-485b-9fa2-6915ca1d3021}, !- Inlet Node Name
  {1cd686b0-dc00-4865-9ede-c0f92683ac57}; !- Outlet Node Name

OS:Node,
  {c47c0305-9b5e-4e3d-93fd-af33ed833109}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {1cd686b0-dc00-4865-9ede-c0f92683ac57}, !- Inlet Port
  {585b643f-9c60-4e94-9fe0-4602992a0891}; !- Outlet Port

OS:Connection,
  {65b50a6c-7f26-485b-9fa2-6915ca1d3021}, !- Handle
  {5c23eb83-d866-4251-aca1-bc760a644bab}, !- Source Object
  3,                                      !- Outlet Port
  {cb028583-a848-4f39-bd59-2d73df63f048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd686b0-dc00-4865-9ede-c0f92683ac57}, !- Handle
  {cb028583-a848-4f39-bd59-2d73df63f048}, !- Source Object
  3,                                      !- Outlet Port
  {c47c0305-9b5e-4e3d-93fd-af33ed833109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {585b643f-9c60-4e94-9fe0-4602992a0891}, !- Handle
  {c47c0305-9b5e-4e3d-93fd-af33ed833109}, !- Source Object
  3,                                      !- Outlet Port
  {a889e0f6-533f-466a-afc5-7819860368d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {27364850-6675-40c8-9bba-672c92deacdf}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {6a90cd1e-18a5-44b9-800f-c407e4f3ddf8}, !- Inlet Node Name
  {d8227f43-5202-4f8f-8c26-a58c76e95943}; !- Outlet Node Name

OS:Node,
  {d577b071-1076-4ab8-9787-2e7b86e38a80}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {748c5128-6ba9-4354-9125-8c7e58025bc9}, !- Inlet Port
  {6a90cd1e-18a5-44b9-800f-c407e4f3ddf8}; !- Outlet Port

OS:Connection,
  {748c5128-6ba9-4354-9125-8c7e58025bc9}, !- Handle
  {5dd6d4f1-5036-4caf-ae3c-c14f5ab65654}, !- Source Object
  2,                                      !- Outlet Port
  {d577b071-1076-4ab8-9787-2e7b86e38a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a90cd1e-18a5-44b9-800f-c407e4f3ddf8}, !- Handle
  {d577b071-1076-4ab8-9787-2e7b86e38a80}, !- Source Object
  3,                                      !- Outlet Port
  {27364850-6675-40c8-9bba-672c92deacdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8227f43-5202-4f8f-8c26-a58c76e95943}, !- Handle
  {27364850-6675-40c8-9bba-672c92deacdf}, !- Source Object
  3,                                      !- Outlet Port
  {cb3262e4-7098-40c7-b704-2f22a9a1e85a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {84613f4d-3494-4c69-8c02-a64c8599686b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {40bf6e34-91c2-4587-b90a-d0e477cd96f9}, !- Inlet Node Name
  {3f046475-ca9b-4540-b5a8-70a6246ddd81}; !- Outlet Node Name

OS:Node,
  {7c705447-9e0a-43e7-b200-ad74107572e8}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {8e0787b1-8698-4e79-927b-2aa67543e1b4}, !- Inlet Port
  {40bf6e34-91c2-4587-b90a-d0e477cd96f9}; !- Outlet Port

OS:Connection,
  {8e0787b1-8698-4e79-927b-2aa67543e1b4}, !- Handle
  {a889e0f6-533f-466a-afc5-7819860368d1}, !- Source Object
  2,                                      !- Outlet Port
  {7c705447-9e0a-43e7-b200-ad74107572e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40bf6e34-91c2-4587-b90a-d0e477cd96f9}, !- Handle
  {7c705447-9e0a-43e7-b200-ad74107572e8}, !- Source Object
  3,                                      !- Outlet Port
  {84613f4d-3494-4c69-8c02-a64c8599686b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f046475-ca9b-4540-b5a8-70a6246ddd81}, !- Handle
  {84613f4d-3494-4c69-8c02-a64c8599686b}, !- Source Object
  3,                                      !- Outlet Port
  {3d009943-d7d3-4e72-b405-ae3ec8d1c0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {121c2f02-d7c7-4795-94ed-480ba78b4267}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 1.38gpm at 140F Inlet Water Node, !- Name
  {6f401ae6-d890-495d-ae3b-b5832b0409aa}, !- Inlet Port
  {698df07e-b6cd-4b8c-9e41-9daad8a40753}; !- Outlet Port

OS:Connection,
  {6f401ae6-d890-495d-ae3b-b5832b0409aa}, !- Handle
  {349d2baa-6173-44d3-b24f-8e22b2241daa}, !- Source Object
  4,                                      !- Outlet Port
  {121c2f02-d7c7-4795-94ed-480ba78b4267}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1a026a3-ef02-45a0-9edd-8ded9b1c43cc}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 1.38gpm at 140F Outlet Water Node, !- Name
  {dbe93918-6b1d-4fa6-b791-da00adc2724f}, !- Inlet Port
  {10999a5f-a807-41ae-bad0-ca6d8252d599}; !- Outlet Port

OS:Connection,
  {698df07e-b6cd-4b8c-9e41-9daad8a40753}, !- Handle
  {121c2f02-d7c7-4795-94ed-480ba78b4267}, !- Source Object
  3,                                      !- Outlet Port
  {6a36c3c7-b554-4db0-b1b6-0f28408a3755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe93918-6b1d-4fa6-b791-da00adc2724f}, !- Handle
  {6a36c3c7-b554-4db0-b1b6-0f28408a3755}, !- Source Object
  3,                                      !- Outlet Port
  {f1a026a3-ef02-45a0-9edd-8ded9b1c43cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10999a5f-a807-41ae-bad0-ca6d8252d599}, !- Handle
  {f1a026a3-ef02-45a0-9edd-8ded9b1c43cc}, !- Source Object
  3,                                      !- Outlet Port
  {a889e0f6-533f-466a-afc5-7819860368d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {a6b601a3-fd65-48cc-a06b-762803dad7d5}, !- Handle
  Temporary Pipe Indoor Ambient Temp 84.7F, !- Name
  ,                                       !- Schedule Type Limits Name
  29.3;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {84c918d2-f1b9-4c22-9147-a3aaf17da6a7}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  {24a7407e-8d60-4abb-b255-8dce3129712f}, !- Default Day Schedule Name
  {e65e1ec3-642b-4bc8-b641-7e43d8093685}, !- Summer Design Day Schedule Name
  {7986c7b2-2334-46df-b9b9-6f8329376b19}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24a7407e-8d60-4abb-b255-8dce3129712f}, !- Handle
  Medium Office HtgSetp Default,          !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {fe95cba8-e946-49e5-ae48-c4ff8a9fcf72}, !- Handle
  Schedule Rule 15,                       !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d88451d-0ceb-4f5a-9e10-b393b68ef448}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d88451d-0ceb-4f5a-9e10-b393b68ef448}, !- Handle
  Medium Office HtgSetp Sat Day,          !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {edba54aa-2222-46a9-a0f3-935dddfce754}, !- Handle
  Schedule Rule 16,                       !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ed032f3-7921-4170-b4cc-7e3f8334bba8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ed032f3-7921-4170-b4cc-7e3f8334bba8}, !- Handle
  Medium Office HtgSetp SmrDsn|Sun Day,   !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  16.6666666666667;                       !- Value Until Time 2

OS:Schedule:Day,
  {062adef9-1587-4589-bc2b-2aecb0add0ed}, !- Handle
  Medium Office HtgSetp Winter Design Day, !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {68a8bd06-6edd-4d78-8317-033b29b6af68}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  {be37d7de-8274-40d1-bfbc-18396f8eb4fc}, !- Default Day Schedule Name
  {cf38ef06-4d82-4578-a2dd-d0e7f557ef03}, !- Summer Design Day Schedule Name
  {dce8b979-f337-4c7b-9da9-e9332959a3ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be37d7de-8274-40d1-bfbc-18396f8eb4fc}, !- Handle
  Medium Office ClgSetp Default,          !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9ce4c6b1-90d5-4a0f-b296-460eff0181ea}, !- Handle
  Schedule Rule 17,                       !- Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e59b9d4-8e03-4700-806d-f4c1b946be57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e59b9d4-8e03-4700-806d-f4c1b946be57}, !- Handle
  Medium Office ClgSetp Sat Day,          !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:Schedule:Day,
  {244ac12c-5970-4e42-a6c4-1c91c3823eb4}, !- Handle
  Medium Office ClgSetp Winter Design Day, !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {8bde8a28-de11-4b2f-aa0e-694bfc9820be}, !- Handle
  Schedule Rule 18,                       !- Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb9f49d6-31da-4ecd-9501-22a136578d94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb9f49d6-31da-4ecd-9501-22a136578d94}, !- Handle
  Medium Office ClgSetp WntrDsn|Sun Day,  !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  27.2222222222223;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {d08430a4-b227-4ed5-b2be-d1e6da94a370}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a448f540-90e3-4b0b-b108-0b21e63d7c5f}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96ed5bc2-8497-4363-a17a-39f6ecf74e64}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4a94e2b-c1fb-431b-aece-8c9515617f71}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5193dd3c-35a5-4b41-ad53-4e6a98ff6663}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e60ac0a-4a1b-4e8b-94d8-51438ca58149}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2e6e688-0735-49f4-ae8b-944aa274967c}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe56e9fd-be72-410d-bdc7-24400894b135}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62bc8a6e-9c33-4fe2-9381-86cc50b300f2}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e14da9f-0059-46d1-8a7e-065e1261f80a}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15b27d60-f92a-451f-8d6c-41aa478e03db}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb2d1739-49f8-4074-a00a-c5241bd807cc}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 12, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96cb018c-683e-40e7-afc9-704b1220bf02}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 13, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0a943f0-5203-4af1-9ba8-9d441cb35c30}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 14, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {275c35c9-c633-4ce9-bcc6-d7f8a13aac6e}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 15, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93bf3696-c749-453b-acb0-b9d71a5619c1}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 16, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {999a382d-9937-42c0-a674-5aa5a0e22bc6}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 17, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {530894f2-fc56-4dac-826a-7e5e2f20c503}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 18, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f23ed0a-e656-4421-9d8f-67a7a179b175}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 19, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0786da16-0d7f-4c15-b7ed-92a5693dce52}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 20, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d55ae478-0a91-4ab5-8267-e6254cbd46e0}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 21, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {531fb9e2-ace6-4c47-9ab6-6e61a9ea91f7}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 22, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1711f274-09e7-43db-a410-53092a11a1a5}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 23, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f63e104-4e24-402b-b4ea-72a2b69fbf7d}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 24, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9576635-99d1-48ef-87cc-b5e1ef5dcab4}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 25, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {693fd9c8-b3b1-4a5c-9e74-8a6d390356ba}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 26, !- Name
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Heating Setpoint Temperature Schedule Name
  {68a8bd06-6edd-4d78-8317-033b29b6af68}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {93ba64b3-01f5-424d-a67e-748f7a49711e}, !- Handle
  9 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {14b07214-c311-47ea-b786-156d345b4703}, !- Availability Schedule
  {ea307769-f58b-449f-9c37-b079151dad2e}, !- Availability Manager List Name
  2.35974,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aa3688e6-887c-4617-b81e-56d6d1ec2035}, !- Supply Side Inlet Node Name
  {63034d4d-3774-42e2-9993-d4536f6107a5}, !- Demand Side Outlet Node Name
  {29ec28d8-379b-4a7b-bc08-84eda04dc189}, !- Demand Side Inlet Node A
  {9888f3eb-055e-4bed-86d6-de6d55fed4c3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1f777fbd-be25-408e-b343-a17c41ff07e2}, !- Demand Mixer Name
  {185ea467-4958-4bef-8a00-98794088f926}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e33fd171-1487-4665-a4ef-aa53bc50edb8}, !- Handle
  9 Zone DOAS Supply Inlet Node,          !- Name
  {aa3688e6-887c-4617-b81e-56d6d1ec2035}, !- Inlet Port
  {df6fc57a-7fd8-4292-9c51-66b1cefafb75}; !- Outlet Port

OS:Node,
  {49e4c043-dfad-47e0-91f0-202e078018f1}, !- Handle
  9 Zone DOAS Supply Outlet Node,         !- Name
  {f034a318-ee2f-404d-b374-102ae8a02052}, !- Inlet Port
  {9888f3eb-055e-4bed-86d6-de6d55fed4c3}; !- Outlet Port

OS:Connection,
  {aa3688e6-887c-4617-b81e-56d6d1ec2035}, !- Handle
  {93ba64b3-01f5-424d-a67e-748f7a49711e}, !- Source Object
  9,                                      !- Outlet Port
  {e33fd171-1487-4665-a4ef-aa53bc50edb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9888f3eb-055e-4bed-86d6-de6d55fed4c3}, !- Handle
  {49e4c043-dfad-47e0-91f0-202e078018f1}, !- Source Object
  3,                                      !- Outlet Port
  {93ba64b3-01f5-424d-a67e-748f7a49711e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a800de15-3ac8-4c55-9944-4c014defe9a5}, !- Handle
  9 Zone DOAS Demand Inlet Node,          !- Name
  {29ec28d8-379b-4a7b-bc08-84eda04dc189}, !- Inlet Port
  {12267332-a52b-4f10-be94-5609c2fd7b1f}; !- Outlet Port

OS:Node,
  {082d7c59-6e0b-4318-84b2-c5f2521e980e}, !- Handle
  9 Zone DOAS Demand Outlet Node,         !- Name
  {a6a117ab-7eb0-4581-86ef-7d375210e4b1}, !- Inlet Port
  {63034d4d-3774-42e2-9993-d4536f6107a5}; !- Outlet Port

OS:Node,
  {6e0f931a-665f-42f6-8228-86f1852e68c6}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {d0f32655-0c85-43ab-80a0-9d95e0954889}, !- Inlet Port
  {fed73a38-0c28-498e-8a8a-21676f41dc26}; !- Outlet Port

OS:Connection,
  {29ec28d8-379b-4a7b-bc08-84eda04dc189}, !- Handle
  {93ba64b3-01f5-424d-a67e-748f7a49711e}, !- Source Object
  11,                                     !- Outlet Port
  {a800de15-3ac8-4c55-9944-4c014defe9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63034d4d-3774-42e2-9993-d4536f6107a5}, !- Handle
  {082d7c59-6e0b-4318-84b2-c5f2521e980e}, !- Source Object
  3,                                      !- Outlet Port
  {93ba64b3-01f5-424d-a67e-748f7a49711e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {185ea467-4958-4bef-8a00-98794088f926}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {12267332-a52b-4f10-be94-5609c2fd7b1f}, !- Inlet Node Name
  {8fa8bbe8-be5c-4f3b-a06a-68594e50830a}, !- Outlet Node Name 1
  {67015e20-603c-4a2e-bd39-d17d522e12dd}, !- Outlet Node Name 2
  {77b3c220-7941-45bb-98ee-8c9b0213e03f}, !- Outlet Node Name 3
  {9b00136c-6c84-4fdc-867b-b4a0b33741fb}, !- Outlet Node Name 4
  {18d72ca7-f12c-4cd2-a99e-6ca14c957353}, !- Outlet Node Name 5
  {a119bb53-163d-43d4-88ad-55d459be2b0f}, !- Outlet Node Name 6
  {8456889e-84bb-4072-bad7-3a6aa5a48584}, !- Outlet Node Name 7
  {fffb9a4f-3412-4819-b83e-75d94544ea33}, !- Outlet Node Name 8
  {be692932-1e15-4085-bc9a-bf8a9e4f8a62}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {1f777fbd-be25-408e-b343-a17c41ff07e2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a6a117ab-7eb0-4581-86ef-7d375210e4b1}, !- Outlet Node Name
  {14bc83c3-dd1a-428e-a6fd-9e2f0d802cf1}, !- Inlet Node Name 1
  {6822e130-ec89-4812-8ce2-3966e39f069e}, !- Inlet Node Name 2
  {88f91530-cab8-4f80-b424-09ab622543b6}, !- Inlet Node Name 3
  {f819e453-71a0-48ba-b329-058ad63a07fc}, !- Inlet Node Name 4
  {b248794c-2050-4b30-9e6e-7b7af6770cb4}, !- Inlet Node Name 5
  {ef74d2d5-7302-4582-92d8-7c37666c6d4e}, !- Inlet Node Name 6
  {64204bee-6848-4967-8513-a5ee6505479e}, !- Inlet Node Name 7
  {725429c6-9ee0-444c-b6d4-a588f4697b5b}, !- Inlet Node Name 8
  {b2bce6fe-7dd9-4506-b490-1240ad9027d0}; !- Inlet Node Name 9

OS:Connection,
  {12267332-a52b-4f10-be94-5609c2fd7b1f}, !- Handle
  {a800de15-3ac8-4c55-9944-4c014defe9a5}, !- Source Object
  3,                                      !- Outlet Port
  {185ea467-4958-4bef-8a00-98794088f926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a117ab-7eb0-4581-86ef-7d375210e4b1}, !- Handle
  {1f777fbd-be25-408e-b343-a17c41ff07e2}, !- Source Object
  2,                                      !- Outlet Port
  {082d7c59-6e0b-4318-84b2-c5f2521e980e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4eff09b9-2fd0-4878-8c35-7a9ba8a827ba}, !- Handle
  {93ba64b3-01f5-424d-a67e-748f7a49711e}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  2.35974,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  60304.05,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  88348.79,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ea307769-f58b-449f-9c37-b079151dad2e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {c99ad22c-8c80-42fd-b2a4-af8425e5a1b6}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6cdddd0d-67e9-4c3e-95e2-1a0bcdb6dc63}, !- Handle
  DOAS Supply Fan,                        !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.35974,                                !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1ceabce7-8c9a-4214-ac38-6c106645e9bb}, !- Air Inlet Node Name
  {f034a318-ee2f-404d-b374-102ae8a02052}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {f034a318-ee2f-404d-b374-102ae8a02052}, !- Handle
  {6cdddd0d-67e9-4c3e-95e2-1a0bcdb6dc63}, !- Source Object
  9,                                      !- Outlet Port
  {49e4c043-dfad-47e0-91f0-202e078018f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e1bb4981-bfbb-4919-a94f-1228ba888739}, !- Handle
  9 Zone DOAS Backup Htg Coil,            !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  88348.79195,                            !- Nominal Capacity {W}
  {918a5c66-024d-4e09-8258-d28439e4e35d}, !- Air Inlet Node Name
  {462fd752-f5f7-402a-96c1-d075e53f5a19}; !- Air Outlet Node Name

OS:Node,
  {51dcebd6-6c07-4128-b4ab-754a72d7a854}, !- Handle
  9 Zone DOAS Backup Htg Coil Outlet Air Node, !- Name
  {462fd752-f5f7-402a-96c1-d075e53f5a19}, !- Inlet Port
  {1ceabce7-8c9a-4214-ac38-6c106645e9bb}; !- Outlet Port

OS:Connection,
  {462fd752-f5f7-402a-96c1-d075e53f5a19}, !- Handle
  {e1bb4981-bfbb-4919-a94f-1228ba888739}, !- Source Object
  6,                                      !- Outlet Port
  {51dcebd6-6c07-4128-b4ab-754a72d7a854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ceabce7-8c9a-4214-ac38-6c106645e9bb}, !- Handle
  {51dcebd6-6c07-4128-b4ab-754a72d7a854}, !- Source Object
  3,                                      !- Outlet Port
  {6cdddd0d-67e9-4c3e-95e2-1a0bcdb6dc63}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {0f15c9e7-2b3d-4f90-a861-a8cd6833894f}, !- Handle
  9 Zone DOAS Htg Coil 200 Clg kBtu/hr 3.1COPH 200 Clg kBtu/hr 3.1COPH, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  58597.89461,                            !- Rated Total Heating Capacity {W}
  3.38393445209474,                       !- Rated COP {W/W}
  2.35974,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {77d17601-8af5-4c26-8f36-e13bff048dc5}, !- Air Inlet Node Name
  {cf2c0ad6-781a-4b31-91b4-9f7c66bef9fe}, !- Air Outlet Node Name
  {f6923d97-38c7-400e-8c12-a6b5962c819e}, !- Total Heating Capacity Function of Temperature Curve Name
  {edae48a6-30d9-478d-8e7d-dff882debae6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {3ddb4ea4-4df5-4724-bc0d-ddab718f8353}, !- Energy Input Ratio Function of Temperature Curve Name
  {45f1517f-ea1d-4ddb-87d1-e33e2be6c770}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a4069016-bc3d-4f93-8207-e792d6b49ee0}, !- Part Load Fraction Correlation Curve Name
  {c1434478-7a09-4c70-a9b8-ce072c3fc1cd}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Node,
  {45cde9d9-832c-4f46-a037-9ca08349045e}, !- Handle
  9 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {cf2c0ad6-781a-4b31-91b4-9f7c66bef9fe}, !- Inlet Port
  {918a5c66-024d-4e09-8258-d28439e4e35d}; !- Outlet Port

OS:Connection,
  {cf2c0ad6-781a-4b31-91b4-9f7c66bef9fe}, !- Handle
  {0f15c9e7-2b3d-4f90-a861-a8cd6833894f}, !- Source Object
  8,                                      !- Outlet Port
  {45cde9d9-832c-4f46-a037-9ca08349045e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {918a5c66-024d-4e09-8258-d28439e4e35d}, !- Handle
  {45cde9d9-832c-4f46-a037-9ca08349045e}, !- Source Object
  3,                                      !- Outlet Port
  {e1bb4981-bfbb-4919-a94f-1228ba888739}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {c1434478-7a09-4c70-a9b8-ce072c3fc1cd}, !- Handle
  9 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {3630d1be-3aff-4215-a96c-67c7efc4fb12}, !- Handle
  9 Zone DOAS 2spd DX Clg Coil 200kBtu/hr 9.1EER 200kBtu/hr 9.1EER, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  58597.89461,                            !- Rated High Speed Total Cooling Capacity {W}
  0.70108,                                !- Rated High Speed Sensible Heat Ratio
  3.16622273126815,                       !- Rated High Speed COP {W/W}
  2.35974,                                !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {56e0bebf-caef-4488-92ff-7b31786493da}, !- Air Inlet Node Name
  {759e7e07-a401-4e12-8de4-6122e24a6be5}, !- Air Outlet Node Name
  {ea8cd7eb-ae9f-4cf0-9acf-8c7416e16cb6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff60e155-4c6e-4236-b699-de3aacfc38f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1b560bc6-7c41-4516-ace2-e691193f8aa4}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b890475-810c-4809-b545-528674eb960c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {294c2f57-08a8-4cc8-b6a4-b2c2e2db2fc9}, !- Part Load Fraction Correlation Curve Name
  19530.67827,                            !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.16622273126815,                       !- Rated Low Speed COP {W/W}
  0.7865,                                 !- Rated Low Speed Air Flow Rate {m3/s}
  {ea8cd7eb-ae9f-4cf0-9acf-8c7416e16cb6}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {1b560bc6-7c41-4516-ace2-e691193f8aa4}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {961a6fa7-99d2-45c8-a03d-1926d781a3c2}, !- Handle
  9 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Name
  {759e7e07-a401-4e12-8de4-6122e24a6be5}, !- Inlet Port
  {77d17601-8af5-4c26-8f36-e13bff048dc5}; !- Outlet Port

OS:Connection,
  {759e7e07-a401-4e12-8de4-6122e24a6be5}, !- Handle
  {3630d1be-3aff-4215-a96c-67c7efc4fb12}, !- Source Object
  9,                                      !- Outlet Port
  {961a6fa7-99d2-45c8-a03d-1926d781a3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d17601-8af5-4c26-8f36-e13bff048dc5}, !- Handle
  {961a6fa7-99d2-45c8-a03d-1926d781a3c2}, !- Source Object
  3,                                      !- Outlet Port
  {0f15c9e7-2b3d-4f90-a861-a8cd6833894f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {db2f015f-48d5-4216-b9b3-9674ebc95fd5}, !- Handle
  9 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.35974,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  2.35974,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Minimum Outdoor Air Schedule Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b02af045-a1af-4b8f-b60f-2d79956b2feb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b02af045-a1af-4b8f-b60f-2d79956b2feb}, !- Handle
  9 Zone DOAS Mechanical Ventilation Controller, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fa4cbd8a-773e-4ea4-afb7-f5bcf47f6240}, !- Handle
  9 Zone DOAS OA System,                  !- Name
  {db2f015f-48d5-4216-b9b3-9674ebc95fd5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {65d6649b-7c3a-4099-9933-811b4b17d295}, !- Mixed Air Node Name
  {fa68cb6c-5dff-4a55-9cd5-b90be7a7e864}, !- Outdoor Air Stream Node Name
  {e2d97029-cb11-4768-94a2-aaca353f0d73}, !- Relief Air Stream Node Name
  {dd9d3fe7-b3c2-4f57-a3af-61909ac05616}; !- Return Air Stream Node Name

OS:Node,
  {800f7230-6cdf-4622-a388-3efe4ae6cce8}, !- Handle
  9 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {fa68cb6c-5dff-4a55-9cd5-b90be7a7e864}; !- Outlet Port

OS:Connection,
  {fa68cb6c-5dff-4a55-9cd5-b90be7a7e864}, !- Handle
  {800f7230-6cdf-4622-a388-3efe4ae6cce8}, !- Source Object
  3,                                      !- Outlet Port
  {fa4cbd8a-773e-4ea4-afb7-f5bcf47f6240}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0deb6f3-94c8-4311-88fd-581b345767e2}, !- Handle
  9 Zone DOAS Relief Air Node,            !- Name
  {e2d97029-cb11-4768-94a2-aaca353f0d73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2d97029-cb11-4768-94a2-aaca353f0d73}, !- Handle
  {fa4cbd8a-773e-4ea4-afb7-f5bcf47f6240}, !- Source Object
  7,                                      !- Outlet Port
  {d0deb6f3-94c8-4311-88fd-581b345767e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {126c146b-94de-4164-bfe6-365d14b91100}, !- Handle
  9 Zone DOAS Mixed Air Node,             !- Name
  {65d6649b-7c3a-4099-9933-811b4b17d295}, !- Inlet Port
  {56e0bebf-caef-4488-92ff-7b31786493da}; !- Outlet Port

OS:Connection,
  {65d6649b-7c3a-4099-9933-811b4b17d295}, !- Handle
  {fa4cbd8a-773e-4ea4-afb7-f5bcf47f6240}, !- Source Object
  5,                                      !- Outlet Port
  {126c146b-94de-4164-bfe6-365d14b91100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56e0bebf-caef-4488-92ff-7b31786493da}, !- Handle
  {126c146b-94de-4164-bfe6-365d14b91100}, !- Source Object
  3,                                      !- Outlet Port
  {3630d1be-3aff-4215-a96c-67c7efc4fb12}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e4c80d4b-03a5-4334-83c6-5ffdfae066ab}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.35974,                                !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {df6fc57a-7fd8-4292-9c51-66b1cefafb75}, !- Air Inlet Node Name
  {732e1c38-ecac-428b-9540-41cecc21c246}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {91646067-de6d-4fac-bafe-6c6baa087d35}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {732e1c38-ecac-428b-9540-41cecc21c246}, !- Inlet Port
  {dd9d3fe7-b3c2-4f57-a3af-61909ac05616}; !- Outlet Port

OS:Connection,
  {df6fc57a-7fd8-4292-9c51-66b1cefafb75}, !- Handle
  {e33fd171-1487-4665-a4ef-aa53bc50edb8}, !- Source Object
  3,                                      !- Outlet Port
  {e4c80d4b-03a5-4334-83c6-5ffdfae066ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {732e1c38-ecac-428b-9540-41cecc21c246}, !- Handle
  {e4c80d4b-03a5-4334-83c6-5ffdfae066ab}, !- Source Object
  9,                                      !- Outlet Port
  {91646067-de6d-4fac-bafe-6c6baa087d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd9d3fe7-b3c2-4f57-a3af-61909ac05616}, !- Handle
  {91646067-de6d-4fac-bafe-6c6baa087d35}, !- Source Object
  3,                                      !- Outlet Port
  {fa4cbd8a-773e-4ea4-afb7-f5bcf47f6240}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {b84c8dba-d615-4723-b63b-40bb5a8eb0db}, !- Handle
  9 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {49e4c043-dfad-47e0-91f0-202e078018f1}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {c99ad22c-8c80-42fd-b2a4-af8425e5a1b6}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f4ea5e13-6778-4a13-822a-8ef7162a87d1}, !- Control Zone or Zone List Name
  {c3f821c8-9b0f-4733-9e18-b5401154c286}, !- Cooling Control Zone or Zone List Name
  {884171da-21d3-4342-9220-663222ab36e8}, !- Heating Control Zone or Zone List Name
  {c26503ff-9784-4188-bded-c998e27386bc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f4ea5e13-6778-4a13-822a-8ef7162a87d1}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {c3f821c8-9b0f-4733-9e18-b5401154c286}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {884171da-21d3-4342-9220-663222ab36e8}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c26503ff-9784-4188-bded-c998e27386bc}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {51a12421-eb5c-45b2-9352-98454bf04d67}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {d66f5655-19da-45aa-91a1-3c41de12740f}, !- Air Inlet Node Name
  {d0f32655-0c85-43ab-80a0-9d95e0954889}, !- Air Outlet Node Name
  0.20263;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d8831742-e69d-4e1e-8ddf-adb6df1e49ff}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Air Node, !- Name
  {a24c0e10-3aad-434b-9671-970792aaf577}, !- Inlet Port
  {14bc83c3-dd1a-428e-a6fd-9e2f0d802cf1}; !- Outlet Port

OS:Connection,
  {fed73a38-0c28-498e-8a8a-21676f41dc26}, !- Handle
  {6e0f931a-665f-42f6-8228-86f1852e68c6}, !- Source Object
  3,                                      !- Outlet Port
  {784ab0f6-4279-485a-a647-2b36a7ef47e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a24c0e10-3aad-434b-9671-970792aaf577}, !- Handle
  {bd3a6eec-82ed-411b-8605-a36ef71c76a5}, !- Source Object
  2,                                      !- Outlet Port
  {d8831742-e69d-4e1e-8ddf-adb6df1e49ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14bc83c3-dd1a-428e-a6fd-9e2f0d802cf1}, !- Handle
  {d8831742-e69d-4e1e-8ddf-adb6df1e49ff}, !- Source Object
  3,                                      !- Outlet Port
  {1f777fbd-be25-408e-b343-a17c41ff07e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c214b61f-6cf4-4409-8215-ce70742a1120}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {8fa8bbe8-be5c-4f3b-a06a-68594e50830a}, !- Inlet Port
  {d66f5655-19da-45aa-91a1-3c41de12740f}; !- Outlet Port

OS:Connection,
  {8fa8bbe8-be5c-4f3b-a06a-68594e50830a}, !- Handle
  {185ea467-4958-4bef-8a00-98794088f926}, !- Source Object
  3,                                      !- Outlet Port
  {c214b61f-6cf4-4409-8215-ce70742a1120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d66f5655-19da-45aa-91a1-3c41de12740f}, !- Handle
  {c214b61f-6cf4-4409-8215-ce70742a1120}, !- Source Object
  3,                                      !- Outlet Port
  {51a12421-eb5c-45b2-9352-98454bf04d67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0f32655-0c85-43ab-80a0-9d95e0954889}, !- Handle
  {51a12421-eb5c-45b2-9352-98454bf04d67}, !- Source Object
  4,                                      !- Outlet Port
  {6e0f931a-665f-42f6-8228-86f1852e68c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a0e50633-3558-49b8-9d56-95ace6a82331}, !- Handle
  Schedule Constant 1,                    !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {bda407ae-e80e-4cd8-ad8e-6b94301fbbdf}, !- Handle
  Schedule Constant 2,                    !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc37dc5b-7b49-4d29-a704-777230fb7319}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {e55b145d-25b6-47b5-a7a5-3bf420fe4020}, !- Air Inlet Node Name
  {db1059f6-063d-4a16-9efb-2ed2b37b6081}, !- Air Outlet Node Name
  0.0106188;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {13dd3d19-3b90-4652-b011-c9324f649d26}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {db1059f6-063d-4a16-9efb-2ed2b37b6081}, !- Inlet Port
  {22f888e4-e343-4b6a-8633-d6b95db1c4fe}; !- Outlet Port

OS:Node,
  {a3988147-5ce7-43d5-8e4a-55562c60563a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Air Node, !- Name
  {c272b6ad-8f52-49a6-8691-7ad4b8ed53ef}, !- Inlet Port
  {6822e130-ec89-4812-8ce2-3966e39f069e}; !- Outlet Port

OS:Connection,
  {22f888e4-e343-4b6a-8633-d6b95db1c4fe}, !- Handle
  {13dd3d19-3b90-4652-b011-c9324f649d26}, !- Source Object
  3,                                      !- Outlet Port
  {7e7c300d-22e9-4c4b-bee7-6ce061fefa93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c272b6ad-8f52-49a6-8691-7ad4b8ed53ef}, !- Handle
  {8d71e165-943e-4ff3-8a98-0cac009eb772}, !- Source Object
  2,                                      !- Outlet Port
  {a3988147-5ce7-43d5-8e4a-55562c60563a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6822e130-ec89-4812-8ce2-3966e39f069e}, !- Handle
  {a3988147-5ce7-43d5-8e4a-55562c60563a}, !- Source Object
  3,                                      !- Outlet Port
  {1f777fbd-be25-408e-b343-a17c41ff07e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ad802b79-c765-437c-aa99-eac89443d539}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {67015e20-603c-4a2e-bd39-d17d522e12dd}, !- Inlet Port
  {e55b145d-25b6-47b5-a7a5-3bf420fe4020}; !- Outlet Port

OS:Connection,
  {67015e20-603c-4a2e-bd39-d17d522e12dd}, !- Handle
  {185ea467-4958-4bef-8a00-98794088f926}, !- Source Object
  4,                                      !- Outlet Port
  {ad802b79-c765-437c-aa99-eac89443d539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55b145d-25b6-47b5-a7a5-3bf420fe4020}, !- Handle
  {ad802b79-c765-437c-aa99-eac89443d539}, !- Source Object
  3,                                      !- Outlet Port
  {bc37dc5b-7b49-4d29-a704-777230fb7319}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db1059f6-063d-4a16-9efb-2ed2b37b6081}, !- Handle
  {bc37dc5b-7b49-4d29-a704-777230fb7319}, !- Source Object
  4,                                      !- Outlet Port
  {13dd3d19-3b90-4652-b011-c9324f649d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {698f9527-8f5d-49db-b8a0-734352966966}, !- Handle
  Schedule Constant 3,                    !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {29382a62-a714-4327-9a5a-93b312802b73}, !- Handle
  Schedule Constant 4,                    !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {65f32b20-c242-4082-9600-860c4f605084}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {ad787e6a-422a-4a3a-a55e-1123ffa75a95}, !- Air Inlet Node Name
  {d4eeeeae-9ca7-4d09-9661-ed57f69df042}, !- Air Outlet Node Name
  0.0106188;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e965eea-e93b-4e5b-a5d6-b7e8766c7b44}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {d4eeeeae-9ca7-4d09-9661-ed57f69df042}, !- Inlet Port
  {36bd2608-4ac0-423f-8f04-32f147d194a8}; !- Outlet Port

OS:Node,
  {3193e058-23e1-4d77-83df-9e1939ea86cf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Return Air Node, !- Name
  {0bef926c-7f14-49d7-96be-ee631c637882}, !- Inlet Port
  {88f91530-cab8-4f80-b424-09ab622543b6}; !- Outlet Port

OS:Connection,
  {36bd2608-4ac0-423f-8f04-32f147d194a8}, !- Handle
  {3e965eea-e93b-4e5b-a5d6-b7e8766c7b44}, !- Source Object
  3,                                      !- Outlet Port
  {d738704d-87da-4065-b59e-1817759df543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bef926c-7f14-49d7-96be-ee631c637882}, !- Handle
  {e2bdb9de-8d1c-4e40-a261-db2412d2b3b0}, !- Source Object
  2,                                      !- Outlet Port
  {3193e058-23e1-4d77-83df-9e1939ea86cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f91530-cab8-4f80-b424-09ab622543b6}, !- Handle
  {3193e058-23e1-4d77-83df-9e1939ea86cf}, !- Source Object
  3,                                      !- Outlet Port
  {1f777fbd-be25-408e-b343-a17c41ff07e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {78dfae61-08d1-4dd9-9445-e8ac79f93473}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {77b3c220-7941-45bb-98ee-8c9b0213e03f}, !- Inlet Port
  {ad787e6a-422a-4a3a-a55e-1123ffa75a95}; !- Outlet Port

OS:Connection,
  {77b3c220-7941-45bb-98ee-8c9b0213e03f}, !- Handle
  {185ea467-4958-4bef-8a00-98794088f926}, !- Source Object
  5,                                      !- Outlet Port
  {78dfae61-08d1-4dd9-9445-e8ac79f93473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad787e6a-422a-4a3a-a55e-1123ffa75a95}, !- Handle
  {78dfae61-08d1-4dd9-9445-e8ac79f93473}, !- Source Object
  3,                                      !- Outlet Port
  {65f32b20-c242-4082-9600-860c4f605084}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4eeeeae-9ca7-4d09-9661-ed57f69df042}, !- Handle
  {65f32b20-c242-4082-9600-860c4f605084}, !- Source Object
  4,                                      !- Outlet Port
  {3e965eea-e93b-4e5b-a5d6-b7e8766c7b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7e7688aa-127b-4a48-8407-dc4a2efe6eb3}, !- Handle
  Schedule Constant 5,                    !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {253044ec-1377-4854-9355-90d66d0207f7}, !- Handle
  Schedule Constant 6,                    !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08bc423d-299b-46c2-a39c-c92a1123e2f9}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {6820b9cc-d520-4013-b4e1-f9fa6f9568be}, !- Air Inlet Node Name
  {01de8d00-f581-4d9b-9875-305c7dc4e83a}, !- Air Outlet Node Name
  1.73062;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47598de4-b9e6-49b3-93cc-bafc1453101a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {01de8d00-f581-4d9b-9875-305c7dc4e83a}, !- Inlet Port
  {dde35124-ce9d-433d-8a47-19bc4413bf68}; !- Outlet Port

OS:Node,
  {a86cc625-1866-4931-bb64-7534316da199}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Air Node, !- Name
  {0e326149-b08c-47e6-b45d-f4a1655b2997}, !- Inlet Port
  {f819e453-71a0-48ba-b329-058ad63a07fc}; !- Outlet Port

OS:Connection,
  {dde35124-ce9d-433d-8a47-19bc4413bf68}, !- Handle
  {47598de4-b9e6-49b3-93cc-bafc1453101a}, !- Source Object
  3,                                      !- Outlet Port
  {7959e7ad-09b0-445b-8ac4-2bf2e5cadf72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e326149-b08c-47e6-b45d-f4a1655b2997}, !- Handle
  {2a0d6b65-24f3-4353-bc0c-18fbd1746af3}, !- Source Object
  2,                                      !- Outlet Port
  {a86cc625-1866-4931-bb64-7534316da199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f819e453-71a0-48ba-b329-058ad63a07fc}, !- Handle
  {a86cc625-1866-4931-bb64-7534316da199}, !- Source Object
  3,                                      !- Outlet Port
  {1f777fbd-be25-408e-b343-a17c41ff07e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {438acf83-bc7c-4a2e-8597-836b468bd8c0}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {9b00136c-6c84-4fdc-867b-b4a0b33741fb}, !- Inlet Port
  {6820b9cc-d520-4013-b4e1-f9fa6f9568be}; !- Outlet Port

OS:Connection,
  {9b00136c-6c84-4fdc-867b-b4a0b33741fb}, !- Handle
  {185ea467-4958-4bef-8a00-98794088f926}, !- Source Object
  6,                                      !- Outlet Port
  {438acf83-bc7c-4a2e-8597-836b468bd8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6820b9cc-d520-4013-b4e1-f9fa6f9568be}, !- Handle
  {438acf83-bc7c-4a2e-8597-836b468bd8c0}, !- Source Object
  3,                                      !- Outlet Port
  {08bc423d-299b-46c2-a39c-c92a1123e2f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01de8d00-f581-4d9b-9875-305c7dc4e83a}, !- Handle
  {08bc423d-299b-46c2-a39c-c92a1123e2f9}, !- Source Object
  4,                                      !- Outlet Port
  {47598de4-b9e6-49b3-93cc-bafc1453101a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0a34dd12-1f88-4ad2-985c-9f9ed8f05f71}, !- Handle
  Schedule Constant 7,                    !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3f768575-ae53-4f1f-875c-b5df3223bc04}, !- Handle
  Schedule Constant 8,                    !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {febc2cc2-d316-4753-9ce2-8f95e276be99}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {3ef58cf7-54e2-4fd1-98ff-2c9c8e8c8063}, !- Air Inlet Node Name
  {4beb8353-867b-4a97-88a2-3859bddde786}, !- Air Outlet Node Name
  0.0906945;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5ef65a5-2583-423d-bdf3-b9181413ea2a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {4beb8353-867b-4a97-88a2-3859bddde786}, !- Inlet Port
  {d0391ba9-65e2-4a5f-b610-5bd77cc3a672}; !- Outlet Port

OS:Node,
  {210e2a67-7392-407c-bb5e-4639cb492f87}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Return Air Node, !- Name
  {ecc1f252-2854-4987-a01e-c3f0fc81545d}, !- Inlet Port
  {b248794c-2050-4b30-9e6e-7b7af6770cb4}; !- Outlet Port

OS:Connection,
  {d0391ba9-65e2-4a5f-b610-5bd77cc3a672}, !- Handle
  {f5ef65a5-2583-423d-bdf3-b9181413ea2a}, !- Source Object
  3,                                      !- Outlet Port
  {748347d0-452f-4cce-8cd8-81e940d1fe7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc1f252-2854-4987-a01e-c3f0fc81545d}, !- Handle
  {5c9c045d-26ce-48a0-8c5f-d47bd85443f2}, !- Source Object
  2,                                      !- Outlet Port
  {210e2a67-7392-407c-bb5e-4639cb492f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b248794c-2050-4b30-9e6e-7b7af6770cb4}, !- Handle
  {210e2a67-7392-407c-bb5e-4639cb492f87}, !- Source Object
  3,                                      !- Outlet Port
  {1f777fbd-be25-408e-b343-a17c41ff07e2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {05e4d9a7-ce9a-42bb-ada1-d2dae0941dd9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {18d72ca7-f12c-4cd2-a99e-6ca14c957353}, !- Inlet Port
  {3ef58cf7-54e2-4fd1-98ff-2c9c8e8c8063}; !- Outlet Port

OS:Connection,
  {18d72ca7-f12c-4cd2-a99e-6ca14c957353}, !- Handle
  {185ea467-4958-4bef-8a00-98794088f926}, !- Source Object
  7,                                      !- Outlet Port
  {05e4d9a7-ce9a-42bb-ada1-d2dae0941dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef58cf7-54e2-4fd1-98ff-2c9c8e8c8063}, !- Handle
  {05e4d9a7-ce9a-42bb-ada1-d2dae0941dd9}, !- Source Object
  3,                                      !- Outlet Port
  {febc2cc2-d316-4753-9ce2-8f95e276be99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4beb8353-867b-4a97-88a2-3859bddde786}, !- Handle
  {febc2cc2-d316-4753-9ce2-8f95e276be99}, !- Source Object
  4,                                      !- Outlet Port
  {f5ef65a5-2583-423d-bdf3-b9181413ea2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c78de2e4-e851-4f1c-8499-e90112f7273b}, !- Handle
  Schedule Constant 9,                    !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {001ee1fd-bb4d-4da6-89dd-6d211d14f0e8}, !- Handle
  Schedule Constant 10,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f9c19dae-ee91-4c44-8c2e-28aeed6b797a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {7fdacf27-6f35-41fa-9556-1a1e806cf61e}, !- Air Inlet Node Name
  {f4630c4f-8972-4248-a1fd-27d8a16615b3}, !- Air Outlet Node Name
  0.0906945;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {68a3b14c-d80a-41ef-a775-a1d19207cf6c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {f4630c4f-8972-4248-a1fd-27d8a16615b3}, !- Inlet Port
  {e592fb3f-6f4d-4104-b940-edc4887ad377}; !- Outlet Port

OS:Node,
  {176f2f80-2597-4e28-ae1e-a82a1786dd62}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Return Air Node, !- Name
  {f800d129-4267-4639-8cdb-2f40d7b8bc38}, !- Inlet Port
  {ef74d2d5-7302-4582-92d8-7c37666c6d4e}; !- Outlet Port

OS:Connection,
  {e592fb3f-6f4d-4104-b940-edc4887ad377}, !- Handle
  {68a3b14c-d80a-41ef-a775-a1d19207cf6c}, !- Source Object
  3,                                      !- Outlet Port
  {cc0842ef-bcd0-4077-8e3d-09f74009b57d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f800d129-4267-4639-8cdb-2f40d7b8bc38}, !- Handle
  {748aaa86-cf86-458e-bdbd-e61f0c1aaecd}, !- Source Object
  2,                                      !- Outlet Port
  {176f2f80-2597-4e28-ae1e-a82a1786dd62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef74d2d5-7302-4582-92d8-7c37666c6d4e}, !- Handle
  {176f2f80-2597-4e28-ae1e-a82a1786dd62}, !- Source Object
  3,                                      !- Outlet Port
  {1f777fbd-be25-408e-b343-a17c41ff07e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6b418e5d-84f0-4e1d-83bc-74704bd63e38}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {a119bb53-163d-43d4-88ad-55d459be2b0f}, !- Inlet Port
  {7fdacf27-6f35-41fa-9556-1a1e806cf61e}; !- Outlet Port

OS:Connection,
  {a119bb53-163d-43d4-88ad-55d459be2b0f}, !- Handle
  {185ea467-4958-4bef-8a00-98794088f926}, !- Source Object
  8,                                      !- Outlet Port
  {6b418e5d-84f0-4e1d-83bc-74704bd63e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fdacf27-6f35-41fa-9556-1a1e806cf61e}, !- Handle
  {6b418e5d-84f0-4e1d-83bc-74704bd63e38}, !- Source Object
  3,                                      !- Outlet Port
  {f9c19dae-ee91-4c44-8c2e-28aeed6b797a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4630c4f-8972-4248-a1fd-27d8a16615b3}, !- Handle
  {f9c19dae-ee91-4c44-8c2e-28aeed6b797a}, !- Source Object
  4,                                      !- Outlet Port
  {68a3b14c-d80a-41ef-a775-a1d19207cf6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ffc321f4-8cb4-46e9-8ad2-488f141bf499}, !- Handle
  Schedule Constant 11,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b128d135-ef7c-4aaf-a9cf-ac6848937a05}, !- Handle
  Schedule Constant 12,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3fe8d02a-27e4-4190-bce0-4c9b965eac23}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {328c6aa8-6fa4-4e03-8ff4-e51769a8ba7c}, !- Air Inlet Node Name
  {a9723d91-0179-45d2-89f2-da3d7c4014c9}, !- Air Outlet Node Name
  0.20263;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {45be9474-cc03-42ed-aed5-7a005c834ac7}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {a9723d91-0179-45d2-89f2-da3d7c4014c9}, !- Inlet Port
  {c573e927-1de3-4917-8f99-77ad5cfbb161}; !- Outlet Port

OS:Node,
  {2450e166-7bb7-46d8-b239-2a4168e21a51}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Return Air Node, !- Name
  {55a6a226-59c2-493c-b203-77edb5f057da}, !- Inlet Port
  {64204bee-6848-4967-8513-a5ee6505479e}; !- Outlet Port

OS:Connection,
  {c573e927-1de3-4917-8f99-77ad5cfbb161}, !- Handle
  {45be9474-cc03-42ed-aed5-7a005c834ac7}, !- Source Object
  3,                                      !- Outlet Port
  {8758d287-c288-45bc-a326-c65882e3b84b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a6a226-59c2-493c-b203-77edb5f057da}, !- Handle
  {e30aca9c-3b38-4c85-988b-09faeb524c5a}, !- Source Object
  2,                                      !- Outlet Port
  {2450e166-7bb7-46d8-b239-2a4168e21a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64204bee-6848-4967-8513-a5ee6505479e}, !- Handle
  {2450e166-7bb7-46d8-b239-2a4168e21a51}, !- Source Object
  3,                                      !- Outlet Port
  {1f777fbd-be25-408e-b343-a17c41ff07e2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {87f04e51-89e2-4e6f-9770-9b09e8c50f99}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {8456889e-84bb-4072-bad7-3a6aa5a48584}, !- Inlet Port
  {328c6aa8-6fa4-4e03-8ff4-e51769a8ba7c}; !- Outlet Port

OS:Connection,
  {8456889e-84bb-4072-bad7-3a6aa5a48584}, !- Handle
  {185ea467-4958-4bef-8a00-98794088f926}, !- Source Object
  9,                                      !- Outlet Port
  {87f04e51-89e2-4e6f-9770-9b09e8c50f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328c6aa8-6fa4-4e03-8ff4-e51769a8ba7c}, !- Handle
  {87f04e51-89e2-4e6f-9770-9b09e8c50f99}, !- Source Object
  3,                                      !- Outlet Port
  {3fe8d02a-27e4-4190-bce0-4c9b965eac23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9723d91-0179-45d2-89f2-da3d7c4014c9}, !- Handle
  {3fe8d02a-27e4-4190-bce0-4c9b965eac23}, !- Source Object
  4,                                      !- Outlet Port
  {45be9474-cc03-42ed-aed5-7a005c834ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {efb00af7-7eff-4f13-91bb-83cee142dcae}, !- Handle
  Schedule Constant 13,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6c4260fc-f7c3-48f6-b38d-8876dd767c7e}, !- Handle
  Schedule Constant 14,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f81c6865-7f1b-400b-ab16-21599fad8d36}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {1203ace5-6d0b-48be-974f-cd167e5ae3a6}, !- Air Inlet Node Name
  {9a6fcca3-14ed-4e9b-9a93-56572923ee0d}, !- Air Outlet Node Name
  0.0106188;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0bde55d6-5775-49f4-88e7-14d7d1465822}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {9a6fcca3-14ed-4e9b-9a93-56572923ee0d}, !- Inlet Port
  {fe3cca55-772a-4553-85a9-e2db43d37525}; !- Outlet Port

OS:Node,
  {76ec6a5d-2126-49ec-ae74-b792bfc98eaa}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Return Air Node, !- Name
  {63a380a7-bb20-4ed0-99fc-f68048879828}, !- Inlet Port
  {725429c6-9ee0-444c-b6d4-a588f4697b5b}; !- Outlet Port

OS:Connection,
  {fe3cca55-772a-4553-85a9-e2db43d37525}, !- Handle
  {0bde55d6-5775-49f4-88e7-14d7d1465822}, !- Source Object
  3,                                      !- Outlet Port
  {e68a1bb3-f9be-4a00-8019-022416ad27eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a380a7-bb20-4ed0-99fc-f68048879828}, !- Handle
  {fe941646-7f6d-428c-8630-62558fba859e}, !- Source Object
  2,                                      !- Outlet Port
  {76ec6a5d-2126-49ec-ae74-b792bfc98eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725429c6-9ee0-444c-b6d4-a588f4697b5b}, !- Handle
  {76ec6a5d-2126-49ec-ae74-b792bfc98eaa}, !- Source Object
  3,                                      !- Outlet Port
  {1f777fbd-be25-408e-b343-a17c41ff07e2}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a91f024c-27b9-4b8e-b53b-e06d7c7ceab7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {fffb9a4f-3412-4819-b83e-75d94544ea33}, !- Inlet Port
  {1203ace5-6d0b-48be-974f-cd167e5ae3a6}; !- Outlet Port

OS:Connection,
  {fffb9a4f-3412-4819-b83e-75d94544ea33}, !- Handle
  {185ea467-4958-4bef-8a00-98794088f926}, !- Source Object
  10,                                     !- Outlet Port
  {a91f024c-27b9-4b8e-b53b-e06d7c7ceab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1203ace5-6d0b-48be-974f-cd167e5ae3a6}, !- Handle
  {a91f024c-27b9-4b8e-b53b-e06d7c7ceab7}, !- Source Object
  3,                                      !- Outlet Port
  {f81c6865-7f1b-400b-ab16-21599fad8d36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a6fcca3-14ed-4e9b-9a93-56572923ee0d}, !- Handle
  {f81c6865-7f1b-400b-ab16-21599fad8d36}, !- Source Object
  4,                                      !- Outlet Port
  {0bde55d6-5775-49f4-88e7-14d7d1465822}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {66199df1-08a2-436b-9d31-bf8ca4832d55}, !- Handle
  Schedule Constant 15,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ec456d07-6792-4c75-8115-7516ffbe3a72}, !- Handle
  Schedule Constant 16,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2eee903c-d3fb-4e75-99c0-a0e581025982}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {791838da-6fcf-4e68-ae73-9fff2c0f5265}, !- Air Inlet Node Name
  {e909586d-b878-4b7d-9b45-2a362f10c8b6}, !- Air Outlet Node Name
  0.0106188;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {81107cd7-5b85-4e13-8b6a-3b64bd9a7c3c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {e909586d-b878-4b7d-9b45-2a362f10c8b6}, !- Inlet Port
  {cf04ce00-1af9-403c-abb9-9517ca5cdc54}; !- Outlet Port

OS:Node,
  {dbe0c0a5-37d6-43b5-9aa3-4e2221486dac}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Return Air Node, !- Name
  {8ff8fed7-d3b2-4139-8b13-d09701add1a2}, !- Inlet Port
  {b2bce6fe-7dd9-4506-b490-1240ad9027d0}; !- Outlet Port

OS:Connection,
  {cf04ce00-1af9-403c-abb9-9517ca5cdc54}, !- Handle
  {81107cd7-5b85-4e13-8b6a-3b64bd9a7c3c}, !- Source Object
  3,                                      !- Outlet Port
  {e3dd08c9-5f94-4c60-bbac-1a0a2987ecd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff8fed7-d3b2-4139-8b13-d09701add1a2}, !- Handle
  {f1f115e3-d427-4a72-8412-151f9ab0af79}, !- Source Object
  2,                                      !- Outlet Port
  {dbe0c0a5-37d6-43b5-9aa3-4e2221486dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2bce6fe-7dd9-4506-b490-1240ad9027d0}, !- Handle
  {dbe0c0a5-37d6-43b5-9aa3-4e2221486dac}, !- Source Object
  3,                                      !- Outlet Port
  {1f777fbd-be25-408e-b343-a17c41ff07e2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3b37f297-f59c-4925-abaa-e1303bc8f248}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {be692932-1e15-4085-bc9a-bf8a9e4f8a62}, !- Inlet Port
  {791838da-6fcf-4e68-ae73-9fff2c0f5265}; !- Outlet Port

OS:Connection,
  {be692932-1e15-4085-bc9a-bf8a9e4f8a62}, !- Handle
  {185ea467-4958-4bef-8a00-98794088f926}, !- Source Object
  11,                                     !- Outlet Port
  {3b37f297-f59c-4925-abaa-e1303bc8f248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {791838da-6fcf-4e68-ae73-9fff2c0f5265}, !- Handle
  {3b37f297-f59c-4925-abaa-e1303bc8f248}, !- Source Object
  3,                                      !- Outlet Port
  {2eee903c-d3fb-4e75-99c0-a0e581025982}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e909586d-b878-4b7d-9b45-2a362f10c8b6}, !- Handle
  {2eee903c-d3fb-4e75-99c0-a0e581025982}, !- Source Object
  4,                                      !- Outlet Port
  {81107cd7-5b85-4e13-8b6a-3b64bd9a7c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2b83fbf6-3b30-48d6-8d64-e947fe791952}, !- Handle
  Schedule Constant 17,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e5927a5f-ec7d-4a25-b2b4-876208fdd362}, !- Handle
  Schedule Constant 18,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirConditioner:VariableRefrigerantFlow,
  {b19dd46a-4a8e-4324-8ca4-f09d076d2607}, !- Handle
  9 Zone VRF System,                      !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  325598.41375,                           !- Gross Rated Total Cooling Capacity {W}
  4.287,                                  !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {a1785873-15fb-4749-8dca-0169b3fdb807}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {60d969c8-bbd4-4c81-a70c-643098181e70}, !- Cooling Capacity Ratio Boundary Curve Name
  {dc3c5791-4a1a-42e7-8c6b-07d7d3d7272c}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {6a20ae27-b3fa-4e09-be82-33a3d2aba1dc}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {d346cdc2-8f8b-4367-8be3-1a2ab2dfddc1}, !- Cooling Energy Input Ratio Boundary Curve Name
  {873f47cf-9854-4c53-8e6f-aea78ce36d95}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {c7f713be-034b-4d36-9e57-c2074fdf7633}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {672b2d30-5a29-45d9-8564-55fe409d2660}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {06e1e30b-2a35-4771-8921-2ae7f85f3870}, !- Cooling Combination Ratio Correction Factor Curve Name
  {8c3379fb-430e-4750-8260-472c257a4440}, !- Cooling Part-Load Fraction Correlation Curve Name
  325598.41375,                           !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {cd44b240-21e0-4d46-b190-b3652cc041e5}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {42c902b6-98b4-4cc8-9422-2d08d5f4a062}, !- Heating Capacity Ratio Boundary Curve Name
  {f0719efd-f08a-4d93-9cd1-383c76da96fb}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {c23c41d1-1265-458d-bcb5-4198e50320b5}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {942a3051-d6c3-4601-bb1c-920027b9e5cb}, !- Heating Energy Input Ratio Boundary Curve Name
  {54c90d8d-bc2c-4620-a720-a81416ae2b90}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {45c32808-48ba-4f2a-be03-77aed68f4b28}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {a0c02b19-0b3f-4bb9-86b9-a345f062b30a}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {cb0fd1ff-339b-4331-a447-d7ea6b96abf9}, !- Heating Combination Ratio Correction Factor Curve Name
  {41954353-21df-4588-8978-a476f6288103}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {f8f1baad-9ece-44eb-bad6-4b95cf611266}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {b24e1e5a-6977-42c4-b0ac-6a4c9227c4a7}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {74eaa3ec-0345-4b30-a8fa-ed6b8507c407}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {8491edde-8cc9-40cb-ac25-b901ebdf4ad1}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  37.11822,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  1389.00283,                             !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {74eaa3ec-0345-4b30-a8fa-ed6b8507c407}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {b24e1e5a-6977-42c4-b0ac-6a4c9227c4a7}, !- Handle
  {c1b36177-f578-4734-bf64-8c8c17159075}, !- Name
  {65a884c2-0d7c-43c6-8f81-2864d7d15d4a}, !- Model Object 1
  {9578ac70-c582-45a6-8fc8-ef5db9397d7a}, !- Model Object 2
  {1cf6d5ef-24ec-4423-8a7f-6c76711385e9}, !- Model Object 3
  {d576fdf9-1527-4eaa-ac46-29f2f835bced}, !- Model Object 4
  {9510b3f0-7cd5-4f2e-aab0-532afee47c85}, !- Model Object 5
  {73fab3e2-6b6b-4f51-ba61-6a66e61434e0}, !- Model Object 6
  {cee565d7-a234-4652-9af4-a9547bea3498}, !- Model Object 7
  {3f103081-b130-42a4-9c8c-b0c96645dd7d}, !- Model Object 8
  {e5456820-e21a-464f-9836-f41a95140ecb}; !- Model Object 9

OS:Curve:Biquadratic,
  {a1785873-15fb-4749-8dca-0169b3fdb807}, !- Handle
  vrf_cool_cap_f_of_low_temp,             !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {60d969c8-bbd4-4c81-a70c-643098181e70}, !- Handle
  vrf_cool_cap_ratio_boundary,            !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc3c5791-4a1a-42e7-8c6b-07d7d3d7272c}, !- Handle
  vrf_cool_cap_f_of_high_temp,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {6a20ae27-b3fa-4e09-be82-33a3d2aba1dc}, !- Handle
  vrf_cool_eir_f_of_low_temp,             !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {d346cdc2-8f8b-4367-8be3-1a2ab2dfddc1}, !- Handle
  vrf_cool_eir_ratio_boundary,            !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {873f47cf-9854-4c53-8e6f-aea78ce36d95}, !- Handle
  vrf_cool_eir_f_of_high_temp,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {c7f713be-034b-4d36-9e57-c2074fdf7633}, !- Handle
  vrf_cool_eir_f_of_low_temp 1,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {672b2d30-5a29-45d9-8564-55fe409d2660}, !- Handle
  vrf_cooling_eir_high_plr,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {06e1e30b-2a35-4771-8921-2ae7f85f3870}, !- Handle
  vrf_cooling_comb_ratio,                 !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {8c3379fb-430e-4750-8260-472c257a4440}, !- Handle
  vrf_cooling_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd44b240-21e0-4d46-b190-b3652cc041e5}, !- Handle
  vrf_heat_cap_f_of_low_temp,             !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {42c902b6-98b4-4cc8-9422-2d08d5f4a062}, !- Handle
  vrf_heat_cap_ratio_boundary,            !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0719efd-f08a-4d93-9cd1-383c76da96fb}, !- Handle
  vrf_heat_cap_f_of_high_temp,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c23c41d1-1265-458d-bcb5-4198e50320b5}, !- Handle
  vrf_heat_eir_f_of_low_temp,             !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {942a3051-d6c3-4601-bb1c-920027b9e5cb}, !- Handle
  vrf_heat_eir_boundary,                  !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {54c90d8d-bc2c-4620-a720-a81416ae2b90}, !- Handle
  vrf_heat_eir_f_of_high_temp,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  20.0;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {45c32808-48ba-4f2a-be03-77aed68f4b28}, !- Handle
  vrf_heating_eir_low_plr,                !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {a0c02b19-0b3f-4bb9-86b9-a345f062b30a}, !- Handle
  vrf_heating_eir_hi_plr,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cb0fd1ff-339b-4331-a447-d7ea6b96abf9}, !- Handle
  vrf_heating_comb_ratio,                 !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {41954353-21df-4588-8978-a476f6288103}, !- Handle
  vrf_heating_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8491edde-8cc9-40cb-ac25-b901ebdf4ad1}, !- Handle
  vrf_defrost_eir_f_of_temp,              !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {65a884c2-0d7c-43c6-8f81-2864d7d15d4a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {a2360eb8-b163-4b97-b17a-45e799aeac13}, !- Terminal Unit Air Inlet Node
  {d3e7d522-0a0c-49e9-877f-c31e781cd9db}, !- Terminal Unit Air Outlet Node
  2.6512,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.6512,                                 !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  2.6512,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  2.6512,                                 !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {3c894200-0207-4152-94e1-9e6d2324fa88}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {077e6cb7-08c5-4772-923e-0ce537102866}, !- Cooling Coil
  {7ac38db4-df24-454a-b10a-9481265dfcb1}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {077e6cb7-08c5-4772-923e-0ce537102866}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  53547.43833,                            !- Rated Total Cooling Capacity {W}
  0.77233,                                !- Rated Sensible Heat Ratio
  2.6512,                                 !- Rated Air Flow Rate {m3/s}
  {616b34fe-3847-4275-a2f2-848653e5d802}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {9c3fe2bb-6b03-4c37-82e8-48c4140d6016}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {616b34fe-3847-4275-a2f2-848653e5d802}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {9c3fe2bb-6b03-4c37-82e8-48c4140d6016}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7ac38db4-df24-454a-b10a-9481265dfcb1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  53547.43833,                            !- Rated Total Heating Capacity {W}
  2.6512,                                 !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {514d27db-ca67-488a-bc4d-6e085589dd38}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {5405cc6e-5d25-4288-8f7c-5cc2f4f0eadc}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {514d27db-ca67-488a-bc4d-6e085589dd38}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5405cc6e-5d25-4288-8f7c-5cc2f4f0eadc}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {3c894200-0207-4152-94e1-9e6d2324fa88}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  2.6512,                                 !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9897b46-079c-468d-8d5e-93948c6d9a1d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66d8b00f-59b0-4d32-a156-013f98366d7c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c9897b46-079c-468d-8d5e-93948c6d9a1d}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66d8b00f-59b0-4d32-a156-013f98366d7c}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {e47e7474-f49f-40ed-93ca-8026ea4eb3c9}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {9bd576c1-c84d-424c-805d-704b9a84e63e}, !- Inlet Port
  {a2360eb8-b163-4b97-b17a-45e799aeac13}; !- Outlet Port

OS:Connection,
  {9bd576c1-c84d-424c-805d-704b9a84e63e}, !- Handle
  {b647ae37-2522-4c6b-aeb1-8f52cda718c3}, !- Source Object
  2,                                      !- Outlet Port
  {e47e7474-f49f-40ed-93ca-8026ea4eb3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2360eb8-b163-4b97-b17a-45e799aeac13}, !- Handle
  {e47e7474-f49f-40ed-93ca-8026ea4eb3c9}, !- Source Object
  3,                                      !- Outlet Port
  {65a884c2-0d7c-43c6-8f81-2864d7d15d4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ded5760-72af-47d2-977c-063fc40fd028}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {d3e7d522-0a0c-49e9-877f-c31e781cd9db}, !- Inlet Port
  {e417cb3f-6440-4ba0-9749-ece1d14450a4}; !- Outlet Port

OS:Connection,
  {e417cb3f-6440-4ba0-9749-ece1d14450a4}, !- Handle
  {5ded5760-72af-47d2-977c-063fc40fd028}, !- Source Object
  3,                                      !- Outlet Port
  {784ab0f6-4279-485a-a647-2b36a7ef47e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3e7d522-0a0c-49e9-877f-c31e781cd9db}, !- Handle
  {65a884c2-0d7c-43c6-8f81-2864d7d15d4a}, !- Source Object
  4,                                      !- Outlet Port
  {5ded5760-72af-47d2-977c-063fc40fd028}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Handle
  Always Off Discrete,                    !- Name
  {242f847f-eaf2-42c1-b607-911fb7c3270a}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {242f847f-eaf2-42c1-b607-911fb7c3270a}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9578ac70-c582-45a6-8fc8-ef5db9397d7a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {73d6ef36-284c-4f4c-8dcd-dfb54ec7e332}, !- Terminal Unit Air Inlet Node
  {1b08a1df-f017-4282-b946-7b34ff54a57a}, !- Terminal Unit Air Outlet Node
  0.20064,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.20064,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.20064,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.20064,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {1b45763f-91b9-40c6-b4dd-fd9ee2639a8b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {fccd60cd-a7b1-4771-b368-6fb642d26955}, !- Cooling Coil
  {b1dc966b-4082-409c-ab23-2f19263b63c2}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {fccd60cd-a7b1-4771-b368-6fb642d26955}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 1, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  3906.89609,                             !- Rated Total Cooling Capacity {W}
  0.78655,                                !- Rated Sensible Heat Ratio
  0.20064,                                !- Rated Air Flow Rate {m3/s}
  {f99ae420-465b-4b7c-895c-19019ac10a97}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {9eeb4589-6695-4948-a94f-57b59b1bc789}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f99ae420-465b-4b7c-895c-19019ac10a97}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {9eeb4589-6695-4948-a94f-57b59b1bc789}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {b1dc966b-4082-409c-ab23-2f19263b63c2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 1, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  3906.89609,                             !- Rated Total Heating Capacity {W}
  0.20064,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6e45d504-35b3-4ddd-957b-ea531c7953db}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {7b735d90-587f-4981-b8e1-071e9a4276bc}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {6e45d504-35b3-4ddd-957b-ea531c7953db}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7b735d90-587f-4981-b8e1-071e9a4276bc}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {1b45763f-91b9-40c6-b4dd-fd9ee2639a8b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.20064,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1a6a29a4-91ca-47fa-8b4e-10523458632b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0db9da25-6307-4794-bb7c-6ec8cce6eebd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1a6a29a4-91ca-47fa-8b4e-10523458632b}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0db9da25-6307-4794-bb7c-6ec8cce6eebd}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {686340fc-e2b8-4cc3-90f6-55cac54e94b5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {f574a55a-d8e5-416f-901f-069267b0e7a8}, !- Inlet Port
  {73d6ef36-284c-4f4c-8dcd-dfb54ec7e332}; !- Outlet Port

OS:Connection,
  {f574a55a-d8e5-416f-901f-069267b0e7a8}, !- Handle
  {26f72149-980c-4529-bf3d-a1b319d374a5}, !- Source Object
  2,                                      !- Outlet Port
  {686340fc-e2b8-4cc3-90f6-55cac54e94b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d6ef36-284c-4f4c-8dcd-dfb54ec7e332}, !- Handle
  {686340fc-e2b8-4cc3-90f6-55cac54e94b5}, !- Source Object
  3,                                      !- Outlet Port
  {9578ac70-c582-45a6-8fc8-ef5db9397d7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae912217-cd54-40d6-b7fd-9c26fbd60616}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {1b08a1df-f017-4282-b946-7b34ff54a57a}, !- Inlet Port
  {23433cb3-2049-4f2b-812f-78ee39d14ff1}; !- Outlet Port

OS:Connection,
  {23433cb3-2049-4f2b-812f-78ee39d14ff1}, !- Handle
  {ae912217-cd54-40d6-b7fd-9c26fbd60616}, !- Source Object
  3,                                      !- Outlet Port
  {7e7c300d-22e9-4c4b-bee7-6ce061fefa93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b08a1df-f017-4282-b946-7b34ff54a57a}, !- Handle
  {9578ac70-c582-45a6-8fc8-ef5db9397d7a}, !- Source Object
  4,                                      !- Outlet Port
  {ae912217-cd54-40d6-b7fd-9c26fbd60616}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1cf6d5ef-24ec-4423-8a7f-6c76711385e9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {0793b31f-f83a-4b15-bdbc-d61e98dad9f7}, !- Terminal Unit Air Inlet Node
  {5a43c0d9-5b71-4ffe-be38-6db00571cca0}, !- Terminal Unit Air Outlet Node
  0.258,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.258,                                  !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.258,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.258,                                  !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {baeb344b-31a3-441e-ad42-c3b4f459c70e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c86bbcf1-1a8c-449d-a5a0-14cd9857f6a5}, !- Cooling Coil
  {9122c702-4380-4c93-9d1b-41aa1d8b2ae7}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c86bbcf1-1a8c-449d-a5a0-14cd9857f6a5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 2, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  4869.92304,                             !- Rated Total Cooling Capacity {W}
  0.80042,                                !- Rated Sensible Heat Ratio
  0.258,                                  !- Rated Air Flow Rate {m3/s}
  {85e16d3e-d506-4798-83ea-0a3d32852b77}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a69ba547-fb8a-473a-a1da-6d45674de93d}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {85e16d3e-d506-4798-83ea-0a3d32852b77}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {a69ba547-fb8a-473a-a1da-6d45674de93d}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9122c702-4380-4c93-9d1b-41aa1d8b2ae7}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 2, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  4869.92304,                             !- Rated Total Heating Capacity {W}
  0.258,                                  !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {89708511-6689-4777-87f3-6018fb94daf8}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {9d4ca125-34b3-4218-b40e-4152c3b3b6b0}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {89708511-6689-4777-87f3-6018fb94daf8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9d4ca125-34b3-4218-b40e-4152c3b3b6b0}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {baeb344b-31a3-441e-ad42-c3b4f459c70e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.258,                                  !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6378df19-b7f6-412e-88f3-49a9a78de16a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac27d155-3757-428d-8a66-27ef61aa6d86}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6378df19-b7f6-412e-88f3-49a9a78de16a}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac27d155-3757-428d-8a66-27ef61aa6d86}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {82861739-1712-4a81-a5fd-52defdf3d6d3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {d39ca5c3-d196-450c-bb57-122503bd37f0}, !- Inlet Port
  {0793b31f-f83a-4b15-bdbc-d61e98dad9f7}; !- Outlet Port

OS:Connection,
  {d39ca5c3-d196-450c-bb57-122503bd37f0}, !- Handle
  {a9962b57-ff8f-4cb5-9f41-97a8fa7d6624}, !- Source Object
  2,                                      !- Outlet Port
  {82861739-1712-4a81-a5fd-52defdf3d6d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0793b31f-f83a-4b15-bdbc-d61e98dad9f7}, !- Handle
  {82861739-1712-4a81-a5fd-52defdf3d6d3}, !- Source Object
  3,                                      !- Outlet Port
  {1cf6d5ef-24ec-4423-8a7f-6c76711385e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb2d01ce-4f14-42c5-8f8c-dda7c43c8329}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {5a43c0d9-5b71-4ffe-be38-6db00571cca0}, !- Inlet Port
  {f5b03d38-3ac9-4154-b0c4-2c9b912cd170}; !- Outlet Port

OS:Connection,
  {f5b03d38-3ac9-4154-b0c4-2c9b912cd170}, !- Handle
  {cb2d01ce-4f14-42c5-8f8c-dda7c43c8329}, !- Source Object
  3,                                      !- Outlet Port
  {d738704d-87da-4065-b59e-1817759df543}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a43c0d9-5b71-4ffe-be38-6db00571cca0}, !- Handle
  {1cf6d5ef-24ec-4423-8a7f-6c76711385e9}, !- Source Object
  4,                                      !- Outlet Port
  {cb2d01ce-4f14-42c5-8f8c-dda7c43c8329}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d576fdf9-1527-4eaa-ac46-29f2f835bced}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {826a1fc3-d250-4685-bd55-fb03d05f1cbb}, !- Terminal Unit Air Inlet Node
  {1da39688-c0ab-4f33-9309-422a80ff0167}, !- Terminal Unit Air Outlet Node
  6.16305,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  6.16305,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  6.16305,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  6.16305,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1.73062,                                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1.73062,                                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1.73062,                                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {5f3f08f6-cd06-4f72-a0a8-d945f5774f25}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {14851ba4-885b-446f-a4bb-b9fbb1c03c65}, !- Cooling Coil
  {381a0a26-5398-4247-bfe1-ea9fe6ce3c6b}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {14851ba4-885b-446f-a4bb-b9fbb1c03c65}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 3, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  153043.11403,                           !- Rated Total Cooling Capacity {W}
  0.70108,                                !- Rated Sensible Heat Ratio
  6.16305,                                !- Rated Air Flow Rate {m3/s}
  {6b5ac434-77fb-42b9-adf7-bc0bc7b56df8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {de787791-47ef-4886-8545-8303e9519c92}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {6b5ac434-77fb-42b9-adf7-bc0bc7b56df8}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {de787791-47ef-4886-8545-8303e9519c92}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {381a0a26-5398-4247-bfe1-ea9fe6ce3c6b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 3, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  153043.11403,                           !- Rated Total Heating Capacity {W}
  6.16305,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c018547e-fa9e-4ef5-8646-f744e5426f07}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {47d528f1-b154-4acb-8467-6370caf05774}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c018547e-fa9e-4ef5-8646-f744e5426f07}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {47d528f1-b154-4acb-8467-6370caf05774}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {5f3f08f6-cd06-4f72-a0a8-d945f5774f25}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  6.16305,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a88a0be-d110-45b8-aecc-59998923789c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf783700-1c14-49df-842f-a6f03f75a704}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a88a0be-d110-45b8-aecc-59998923789c}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf783700-1c14-49df-842f-a6f03f75a704}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {ccc703b9-9752-4434-b87f-8e7e245e2aa7}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {fc2333b4-751d-4f9c-9164-709c34d177e0}, !- Inlet Port
  {826a1fc3-d250-4685-bd55-fb03d05f1cbb}; !- Outlet Port

OS:Connection,
  {fc2333b4-751d-4f9c-9164-709c34d177e0}, !- Handle
  {172e801e-f0cd-4472-bc49-122dc7cb36e2}, !- Source Object
  2,                                      !- Outlet Port
  {ccc703b9-9752-4434-b87f-8e7e245e2aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826a1fc3-d250-4685-bd55-fb03d05f1cbb}, !- Handle
  {ccc703b9-9752-4434-b87f-8e7e245e2aa7}, !- Source Object
  3,                                      !- Outlet Port
  {d576fdf9-1527-4eaa-ac46-29f2f835bced}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91c9aa16-c79a-4d04-845c-ffe1b396e639}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {1da39688-c0ab-4f33-9309-422a80ff0167}, !- Inlet Port
  {76b941db-d06d-4f13-8077-4b4a803bc5bd}; !- Outlet Port

OS:Connection,
  {76b941db-d06d-4f13-8077-4b4a803bc5bd}, !- Handle
  {91c9aa16-c79a-4d04-845c-ffe1b396e639}, !- Source Object
  3,                                      !- Outlet Port
  {7959e7ad-09b0-445b-8ac4-2bf2e5cadf72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1da39688-c0ab-4f33-9309-422a80ff0167}, !- Handle
  {d576fdf9-1527-4eaa-ac46-29f2f835bced}, !- Source Object
  4,                                      !- Outlet Port
  {91c9aa16-c79a-4d04-845c-ffe1b396e639}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9510b3f0-7cd5-4f2e-aab0-532afee47c85}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {3cbfe0d1-90a6-4fa1-9b0d-e3e1c56463c9}, !- Terminal Unit Air Inlet Node
  {2517ad4d-10e4-40c9-b4ea-47763f8de5f9}, !- Terminal Unit Air Outlet Node
  1.03684,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.03684,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  1.03684,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.03684,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {4762b409-725d-4aea-bc2c-47f60db21e54}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {06b6b9d4-abec-4b24-ba1e-193ce50f426b}, !- Cooling Coil
  {0d0bacd2-fee4-452e-a826-9f8a3436fb36}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {06b6b9d4-abec-4b24-ba1e-193ce50f426b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 4, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  20569.70465,                            !- Rated Total Cooling Capacity {W}
  0.77977,                                !- Rated Sensible Heat Ratio
  1.03684,                                !- Rated Air Flow Rate {m3/s}
  {02a8e5bc-5ab3-4ed0-a011-447c11b9ac89}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {86aa4162-37e5-4b92-9d8e-da13097ebf54}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {02a8e5bc-5ab3-4ed0-a011-447c11b9ac89}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {86aa4162-37e5-4b92-9d8e-da13097ebf54}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {0d0bacd2-fee4-452e-a826-9f8a3436fb36}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 4, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  20569.70465,                            !- Rated Total Heating Capacity {W}
  1.03684,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {1d1284bb-5e0c-478c-a756-1ceebb375e2b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {40dfc016-c43e-4665-b9a8-0ff323846d8f}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {1d1284bb-5e0c-478c-a756-1ceebb375e2b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {40dfc016-c43e-4665-b9a8-0ff323846d8f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {4762b409-725d-4aea-bc2c-47f60db21e54}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  1.03684,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a615b61-5e9c-4fb4-abfa-ed8fc2c28531}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a2e0f64c-4cd9-44c0-9356-93f050fbd10b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3a615b61-5e9c-4fb4-abfa-ed8fc2c28531}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a2e0f64c-4cd9-44c0-9356-93f050fbd10b}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {df6f919d-d050-454a-9a08-f220d962b992}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {f867be38-0dd2-439a-a0d1-7e8e7fcfaee3}, !- Inlet Port
  {3cbfe0d1-90a6-4fa1-9b0d-e3e1c56463c9}; !- Outlet Port

OS:Connection,
  {f867be38-0dd2-439a-a0d1-7e8e7fcfaee3}, !- Handle
  {1867782a-6e5a-411b-ae39-bb548f587470}, !- Source Object
  2,                                      !- Outlet Port
  {df6f919d-d050-454a-9a08-f220d962b992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbfe0d1-90a6-4fa1-9b0d-e3e1c56463c9}, !- Handle
  {df6f919d-d050-454a-9a08-f220d962b992}, !- Source Object
  3,                                      !- Outlet Port
  {9510b3f0-7cd5-4f2e-aab0-532afee47c85}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec268001-500d-41bc-8253-cdfbca15aa1a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {2517ad4d-10e4-40c9-b4ea-47763f8de5f9}, !- Inlet Port
  {7d45f64a-147e-4315-8b19-88516fd28aff}; !- Outlet Port

OS:Connection,
  {7d45f64a-147e-4315-8b19-88516fd28aff}, !- Handle
  {ec268001-500d-41bc-8253-cdfbca15aa1a}, !- Source Object
  3,                                      !- Outlet Port
  {748347d0-452f-4cce-8cd8-81e940d1fe7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2517ad4d-10e4-40c9-b4ea-47763f8de5f9}, !- Handle
  {9510b3f0-7cd5-4f2e-aab0-532afee47c85}, !- Source Object
  4,                                      !- Outlet Port
  {ec268001-500d-41bc-8253-cdfbca15aa1a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {73fab3e2-6b6b-4f51-ba61-6a66e61434e0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {50ff3328-076b-4178-99c0-521349b4b83e}, !- Terminal Unit Air Inlet Node
  {f82893e9-d9ed-42ce-8464-d8718d994592}, !- Terminal Unit Air Outlet Node
  1.45489,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.45489,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  1.45489,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.45489,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {12e9f4a3-0cc0-4895-8f1c-2ed225e3baea}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {1cf73d47-3a7b-457c-863d-4bbc79843663}, !- Cooling Coil
  {431c8996-877d-4e04-8a1b-0c2d81b0060d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {1cf73d47-3a7b-457c-863d-4bbc79843663}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 5, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  26593.96427,                            !- Rated Total Cooling Capacity {W}
  0.80095,                                !- Rated Sensible Heat Ratio
  1.45489,                                !- Rated Air Flow Rate {m3/s}
  {b2425ac7-5841-4dcc-82a7-1a49fc90f837}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3f392066-f8e0-415a-9d12-ba10f56bc7d4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {b2425ac7-5841-4dcc-82a7-1a49fc90f837}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {3f392066-f8e0-415a-9d12-ba10f56bc7d4}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {431c8996-877d-4e04-8a1b-0c2d81b0060d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 5, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  26593.96427,                            !- Rated Total Heating Capacity {W}
  1.45489,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {1a5e7964-14b6-4ed8-bfb8-0a73bbe1a3bb}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {2a1dadce-28d2-407e-962f-ab1ede338464}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {1a5e7964-14b6-4ed8-bfb8-0a73bbe1a3bb}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2a1dadce-28d2-407e-962f-ab1ede338464}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {12e9f4a3-0cc0-4895-8f1c-2ed225e3baea}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  1.45489,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f317015c-40cb-4eff-b1a1-3072be2ecaac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {91b9a1db-3c36-4a62-9553-60cafe12a880}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f317015c-40cb-4eff-b1a1-3072be2ecaac}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {91b9a1db-3c36-4a62-9553-60cafe12a880}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {6c990b9f-79f3-4562-929c-6d3353cd3958}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {2f8e84dc-076b-4a7b-8ce3-b9b6d5175f1d}, !- Inlet Port
  {50ff3328-076b-4178-99c0-521349b4b83e}; !- Outlet Port

OS:Connection,
  {2f8e84dc-076b-4a7b-8ce3-b9b6d5175f1d}, !- Handle
  {889f623a-e605-46da-80d0-9ab8ab99d83e}, !- Source Object
  2,                                      !- Outlet Port
  {6c990b9f-79f3-4562-929c-6d3353cd3958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ff3328-076b-4178-99c0-521349b4b83e}, !- Handle
  {6c990b9f-79f3-4562-929c-6d3353cd3958}, !- Source Object
  3,                                      !- Outlet Port
  {73fab3e2-6b6b-4f51-ba61-6a66e61434e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7237a629-3c2c-4a29-9488-95fd9a3f582e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {f82893e9-d9ed-42ce-8464-d8718d994592}, !- Inlet Port
  {197c280a-6981-4af7-940c-347989f6012f}; !- Outlet Port

OS:Connection,
  {197c280a-6981-4af7-940c-347989f6012f}, !- Handle
  {7237a629-3c2c-4a29-9488-95fd9a3f582e}, !- Source Object
  3,                                      !- Outlet Port
  {cc0842ef-bcd0-4077-8e3d-09f74009b57d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f82893e9-d9ed-42ce-8464-d8718d994592}, !- Handle
  {73fab3e2-6b6b-4f51-ba61-6a66e61434e0}, !- Source Object
  4,                                      !- Outlet Port
  {7237a629-3c2c-4a29-9488-95fd9a3f582e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {cee565d7-a234-4652-9af4-a9547bea3498}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {bfe21187-0a91-4fc3-ba42-d9a3c7e23e82}, !- Terminal Unit Air Inlet Node
  {5ceeea33-8496-4355-93cf-aee1420424fc}, !- Terminal Unit Air Outlet Node
  3.00183,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  3.00183,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  3.00183,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  3.00183,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {1cd7b419-6440-4831-a36c-3ececdb8c2c4}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {150aa7db-e8b8-4a4e-9c7a-3807ee9968a6}, !- Cooling Coil
  {5d8cb112-2d11-47a8-a1b4-f343b23dd9fe}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {150aa7db-e8b8-4a4e-9c7a-3807ee9968a6}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 6, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  54375.5079,                             !- Rated Total Cooling Capacity {W}
  0.80098,                                !- Rated Sensible Heat Ratio
  3.00183,                                !- Rated Air Flow Rate {m3/s}
  {8bdc1fe7-40b9-4643-b04e-0f620dbff37b}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {8af2b4d3-517d-4c59-8c7f-6f3eaba6ca49}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {8bdc1fe7-40b9-4643-b04e-0f620dbff37b}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {8af2b4d3-517d-4c59-8c7f-6f3eaba6ca49}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {5d8cb112-2d11-47a8-a1b4-f343b23dd9fe}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 6, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  54375.5079,                             !- Rated Total Heating Capacity {W}
  3.00183,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {ee16823f-bd33-42cf-a64c-96bd617585c5}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {91c54ac9-c714-475b-84e8-e2dcf4afc68f}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {ee16823f-bd33-42cf-a64c-96bd617585c5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {91c54ac9-c714-475b-84e8-e2dcf4afc68f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {1cd7b419-6440-4831-a36c-3ececdb8c2c4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  3.00183,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6b034b37-fcf5-4f4e-8951-cc73a83a7c71}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8c3f8110-75c9-48e1-8641-36e5f2e2455b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6b034b37-fcf5-4f4e-8951-cc73a83a7c71}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8c3f8110-75c9-48e1-8641-36e5f2e2455b}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {84624058-476d-468f-bb99-7bb149bb8173}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {835386b2-c52d-4249-a747-ef42c5a4f061}, !- Inlet Port
  {bfe21187-0a91-4fc3-ba42-d9a3c7e23e82}; !- Outlet Port

OS:Connection,
  {835386b2-c52d-4249-a747-ef42c5a4f061}, !- Handle
  {b10d8d65-5d3a-4729-b2de-f7efe20e1b26}, !- Source Object
  2,                                      !- Outlet Port
  {84624058-476d-468f-bb99-7bb149bb8173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe21187-0a91-4fc3-ba42-d9a3c7e23e82}, !- Handle
  {84624058-476d-468f-bb99-7bb149bb8173}, !- Source Object
  3,                                      !- Outlet Port
  {cee565d7-a234-4652-9af4-a9547bea3498}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60894c90-45a6-4973-bbc8-1c50c6d839f3}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {5ceeea33-8496-4355-93cf-aee1420424fc}, !- Inlet Port
  {eabd3cd9-60c0-4026-b738-af2581b5bed9}; !- Outlet Port

OS:Connection,
  {eabd3cd9-60c0-4026-b738-af2581b5bed9}, !- Handle
  {60894c90-45a6-4973-bbc8-1c50c6d839f3}, !- Source Object
  3,                                      !- Outlet Port
  {8758d287-c288-45bc-a326-c65882e3b84b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ceeea33-8496-4355-93cf-aee1420424fc}, !- Handle
  {cee565d7-a234-4652-9af4-a9547bea3498}, !- Source Object
  4,                                      !- Outlet Port
  {60894c90-45a6-4973-bbc8-1c50c6d839f3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {3f103081-b130-42a4-9c8c-b0c96645dd7d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {e895c3f5-9cf1-48ec-8130-d446ce240850}, !- Terminal Unit Air Inlet Node
  {0ba0d12e-b420-48c1-9bb4-98ae35867580}, !- Terminal Unit Air Outlet Node
  0.22445,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.22445,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.22445,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.22445,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {a8a71e30-ac69-43b2-87dd-4db01eb1e0ac}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {3290af30-16f8-4073-954e-073f33549929}, !- Cooling Coil
  {ac89ff27-8984-41df-b118-70e71f8ac274}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {3290af30-16f8-4073-954e-073f33549929}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 7, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  4209.56332,                             !- Rated Total Cooling Capacity {W}
  0.80049,                                !- Rated Sensible Heat Ratio
  0.22445,                                !- Rated Air Flow Rate {m3/s}
  {2e666f73-cc5c-4ef9-b7ab-b5a8dc0a67a9}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {643ba3df-3a5d-43d3-a267-4ebae02b769b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {2e666f73-cc5c-4ef9-b7ab-b5a8dc0a67a9}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {643ba3df-3a5d-43d3-a267-4ebae02b769b}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ac89ff27-8984-41df-b118-70e71f8ac274}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 7, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  4209.56332,                             !- Rated Total Heating Capacity {W}
  0.22445,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {bb57ee0a-47dc-4749-8b98-df16a53cb36c}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {e95da58c-a2a6-43c2-9fe3-8b1a436836fe}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {bb57ee0a-47dc-4749-8b98-df16a53cb36c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e95da58c-a2a6-43c2-9fe3-8b1a436836fe}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {a8a71e30-ac69-43b2-87dd-4db01eb1e0ac}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.22445,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {45168c67-b6eb-40c9-ad46-c115be6c5f28}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76720de2-9c62-4244-87c2-d126f63d4e5e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {45168c67-b6eb-40c9-ad46-c115be6c5f28}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76720de2-9c62-4244-87c2-d126f63d4e5e}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {04e7bf6e-18c0-436f-9d6f-45c13e4c5cd3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {a2a77994-20c1-4ae2-818f-dd04c408b110}, !- Inlet Port
  {e895c3f5-9cf1-48ec-8130-d446ce240850}; !- Outlet Port

OS:Connection,
  {a2a77994-20c1-4ae2-818f-dd04c408b110}, !- Handle
  {5cce8632-d82b-42c8-80e6-3a9a4236f11b}, !- Source Object
  2,                                      !- Outlet Port
  {04e7bf6e-18c0-436f-9d6f-45c13e4c5cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e895c3f5-9cf1-48ec-8130-d446ce240850}, !- Handle
  {04e7bf6e-18c0-436f-9d6f-45c13e4c5cd3}, !- Source Object
  3,                                      !- Outlet Port
  {3f103081-b130-42a4-9c8c-b0c96645dd7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69cd5c84-2e57-4088-a3d7-8a0336b60432}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {0ba0d12e-b420-48c1-9bb4-98ae35867580}, !- Inlet Port
  {3d71820b-69af-45e6-96d3-cef6021404c1}; !- Outlet Port

OS:Connection,
  {3d71820b-69af-45e6-96d3-cef6021404c1}, !- Handle
  {69cd5c84-2e57-4088-a3d7-8a0336b60432}, !- Source Object
  3,                                      !- Outlet Port
  {e68a1bb3-f9be-4a00-8019-022416ad27eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ba0d12e-b420-48c1-9bb4-98ae35867580}, !- Handle
  {3f103081-b130-42a4-9c8c-b0c96645dd7d}, !- Source Object
  4,                                      !- Outlet Port
  {69cd5c84-2e57-4088-a3d7-8a0336b60432}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e5456820-e21a-464f-9836-f41a95140ecb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {0c6f4677-e5c6-4121-ae5f-ad18b658f39d}, !- Terminal Unit Air Inlet Node
  {18e5363f-52ef-4b83-931d-26524bd14c9f}, !- Terminal Unit Air Outlet Node
  0.25197,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.25197,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.25197,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.25197,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {37869263-ac20-498e-8a8b-885a8452b911}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {99db2954-8392-46c7-9b97-1f8fceace2a9}, !- Cooling Coil
  {3549e28c-5bf3-4e56-b954-322c0520de6a}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {99db2954-8392-46c7-9b97-1f8fceace2a9}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 8, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  4482.30212,                             !- Rated Total Cooling Capacity {W}
  0.80013,                                !- Rated Sensible Heat Ratio
  0.25197,                                !- Rated Air Flow Rate {m3/s}
  {30c4c0ed-2335-4087-8ce9-d76339b0b70b}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d47974ba-71ae-4ebe-9dc8-cb7e64d6f4ea}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {30c4c0ed-2335-4087-8ce9-d76339b0b70b}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {d47974ba-71ae-4ebe-9dc8-cb7e64d6f4ea}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {3549e28c-5bf3-4e56-b954-322c0520de6a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 8, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  4482.30212,                             !- Rated Total Heating Capacity {W}
  0.25197,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {47c616df-3f39-48f3-a07f-b60d64b146db}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3a9e2ec6-b2a8-4f90-83c7-1444f82e9374}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {47c616df-3f39-48f3-a07f-b60d64b146db}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3a9e2ec6-b2a8-4f90-83c7-1444f82e9374}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {37869263-ac20-498e-8a8b-885a8452b911}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.25197,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dbe64ae0-d8a4-495f-955e-ea1328b552e0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f3d1eab-e838-4119-8bf3-eab139939262}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dbe64ae0-d8a4-495f-955e-ea1328b552e0}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f3d1eab-e838-4119-8bf3-eab139939262}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {c9fe3710-dbd5-4858-ae2a-443a99fb5b8b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {8d19e7ff-0d94-4eee-a6a0-0f3886695a5b}, !- Inlet Port
  {0c6f4677-e5c6-4121-ae5f-ad18b658f39d}; !- Outlet Port

OS:Connection,
  {8d19e7ff-0d94-4eee-a6a0-0f3886695a5b}, !- Handle
  {44b54a54-3f7e-4abd-889a-f30f796ce5aa}, !- Source Object
  2,                                      !- Outlet Port
  {c9fe3710-dbd5-4858-ae2a-443a99fb5b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c6f4677-e5c6-4121-ae5f-ad18b658f39d}, !- Handle
  {c9fe3710-dbd5-4858-ae2a-443a99fb5b8b}, !- Source Object
  3,                                      !- Outlet Port
  {e5456820-e21a-464f-9836-f41a95140ecb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2e687a5-bd6f-4764-81cb-da33937ef1f7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {18e5363f-52ef-4b83-931d-26524bd14c9f}, !- Inlet Port
  {6499e5c7-3236-4916-867d-6842bd32205b}; !- Outlet Port

OS:Connection,
  {6499e5c7-3236-4916-867d-6842bd32205b}, !- Handle
  {a2e687a5-bd6f-4764-81cb-da33937ef1f7}, !- Source Object
  3,                                      !- Outlet Port
  {e3dd08c9-5f94-4c60-bbac-1a0a2987ecd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18e5363f-52ef-4b83-931d-26524bd14c9f}, !- Handle
  {e5456820-e21a-464f-9836-f41a95140ecb}, !- Source Object
  4,                                      !- Outlet Port
  {a2e687a5-bd6f-4764-81cb-da33937ef1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e939cabd-a616-4ea9-a53d-a6335bfa9f3a}, !- Handle
  9 Zone DOAS 1,                          !- Name
  ,                                       !- Controller List Name
  {f709f34f-1b00-408c-8966-980ab2a8a802}, !- Availability Schedule
  {f0eb115d-6e4f-4c0a-9e7d-fa6be78f78ac}, !- Availability Manager List Name
  2.35974,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f7be6ab7-e0df-4ecf-8a71-639f4fa0d831}, !- Supply Side Inlet Node Name
  {cd158cd8-dfc4-48ae-8c0e-a15e6f7b4eb1}, !- Demand Side Outlet Node Name
  {8c3624fd-9822-4d09-8217-4409c21add25}, !- Demand Side Inlet Node A
  {5d1637d3-b3eb-41bd-814a-d0d2b628b5e7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {19cf7a80-8642-432b-be58-c929c1d16a55}, !- Demand Mixer Name
  {72b60c59-fe4e-48c8-bea2-7a5534aa980b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ae09316d-cf50-4852-958c-ebf78a2c7166}, !- Handle
  9 Zone DOAS 1 Supply Inlet Node,        !- Name
  {f7be6ab7-e0df-4ecf-8a71-639f4fa0d831}, !- Inlet Port
  {6c24746b-588c-4dc2-b735-c5e25565be7d}; !- Outlet Port

OS:Node,
  {7c579e46-d464-400b-ab39-fbdba12a85ec}, !- Handle
  9 Zone DOAS 1 Supply Outlet Node,       !- Name
  {9eb11808-9e5a-4d86-90d6-9a7f74f8b59d}, !- Inlet Port
  {5d1637d3-b3eb-41bd-814a-d0d2b628b5e7}; !- Outlet Port

OS:Connection,
  {f7be6ab7-e0df-4ecf-8a71-639f4fa0d831}, !- Handle
  {e939cabd-a616-4ea9-a53d-a6335bfa9f3a}, !- Source Object
  9,                                      !- Outlet Port
  {ae09316d-cf50-4852-958c-ebf78a2c7166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d1637d3-b3eb-41bd-814a-d0d2b628b5e7}, !- Handle
  {7c579e46-d464-400b-ab39-fbdba12a85ec}, !- Source Object
  3,                                      !- Outlet Port
  {e939cabd-a616-4ea9-a53d-a6335bfa9f3a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {03760b87-6fc0-41de-a21e-5934f82bef5b}, !- Handle
  9 Zone DOAS 1 Demand Inlet Node,        !- Name
  {8c3624fd-9822-4d09-8217-4409c21add25}, !- Inlet Port
  {4365207f-a4fc-4463-a811-3eb879fd2489}; !- Outlet Port

OS:Node,
  {e8af4cac-38f9-44ef-8c83-1a360540c6b9}, !- Handle
  9 Zone DOAS 1 Demand Outlet Node,       !- Name
  {59ad7423-c1f4-432f-927a-c6fb10f070de}, !- Inlet Port
  {cd158cd8-dfc4-48ae-8c0e-a15e6f7b4eb1}; !- Outlet Port

OS:Node,
  {b32ec371-1931-459b-bff5-e2da1c682737}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Air Terminal Outlet Air Node, !- Name
  {cb1ccdfd-f630-4ea8-b841-5727aa0c9872}, !- Inlet Port
  {4ab245b4-7ad9-421c-ae3b-407e0f53403e}; !- Outlet Port

OS:Connection,
  {8c3624fd-9822-4d09-8217-4409c21add25}, !- Handle
  {e939cabd-a616-4ea9-a53d-a6335bfa9f3a}, !- Source Object
  11,                                     !- Outlet Port
  {03760b87-6fc0-41de-a21e-5934f82bef5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd158cd8-dfc4-48ae-8c0e-a15e6f7b4eb1}, !- Handle
  {e8af4cac-38f9-44ef-8c83-1a360540c6b9}, !- Source Object
  3,                                      !- Outlet Port
  {e939cabd-a616-4ea9-a53d-a6335bfa9f3a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {72b60c59-fe4e-48c8-bea2-7a5534aa980b}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {4365207f-a4fc-4463-a811-3eb879fd2489}, !- Inlet Node Name
  {eb0472ed-3b5e-4eac-8c9d-9b1b13c8c4c2}, !- Outlet Node Name 1
  {d6a83d49-9d58-4943-bd8f-6d9c6cd86d52}, !- Outlet Node Name 2
  {29027d44-f6e3-4600-a2e5-fbec9eaad36b}, !- Outlet Node Name 3
  {53693462-988f-432e-89ab-5f93bd70ccaa}, !- Outlet Node Name 4
  {614a9c80-57c3-49cf-8f0e-63007c727aeb}, !- Outlet Node Name 5
  {f5ba6428-ddba-4003-a247-6f33c1afacca}, !- Outlet Node Name 6
  {c39ab931-3852-4773-bd8a-b979dd5fe462}, !- Outlet Node Name 7
  {4a1a0768-597a-44ce-a714-fd4ebed0e982}, !- Outlet Node Name 8
  {0a592ac9-6e32-4191-a967-fe0acd4a635f}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {19cf7a80-8642-432b-be58-c929c1d16a55}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {59ad7423-c1f4-432f-927a-c6fb10f070de}, !- Outlet Node Name
  {79013adf-271b-4992-97d9-824682c50f1d}, !- Inlet Node Name 1
  {ca45e8d8-0dd0-4636-87ff-4c0d5fbe16c4}, !- Inlet Node Name 2
  {5c1340f8-b2f7-4055-af22-c1f3b4690096}, !- Inlet Node Name 3
  {30cf0635-397d-4f53-b405-738db44953d3}, !- Inlet Node Name 4
  {2d8e9693-5121-4088-b95e-9ce0cf940a1f}, !- Inlet Node Name 5
  {97e4b701-105f-4803-9aa8-c60f47cd0a09}, !- Inlet Node Name 6
  {380573d4-0cd0-4937-8dc1-80bed584cfc2}, !- Inlet Node Name 7
  {12e6e2d4-1170-484a-8fd0-b9223400b99f}, !- Inlet Node Name 8
  {d140ca2b-830a-4950-afdd-44b8471ba9af}; !- Inlet Node Name 9

OS:Connection,
  {4365207f-a4fc-4463-a811-3eb879fd2489}, !- Handle
  {03760b87-6fc0-41de-a21e-5934f82bef5b}, !- Source Object
  3,                                      !- Outlet Port
  {72b60c59-fe4e-48c8-bea2-7a5534aa980b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59ad7423-c1f4-432f-927a-c6fb10f070de}, !- Handle
  {19cf7a80-8642-432b-be58-c929c1d16a55}, !- Source Object
  2,                                      !- Outlet Port
  {e8af4cac-38f9-44ef-8c83-1a360540c6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e9ebd99f-326b-45d6-aca0-8daad3ae6a2d}, !- Handle
  {e939cabd-a616-4ea9-a53d-a6335bfa9f3a}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  2.35974,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  59426.55,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  88348.79,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f0eb115d-6e4f-4c0a-9e7d-fa6be78f78ac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {0eb4e7bc-64f7-4448-bb5f-363ba84d12ad}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b38729f1-d47a-4a87-b618-4e18975561a3}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.35974,                                !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1b0b9c8e-4ee2-40a7-bd64-c68c44ec8ee8}, !- Air Inlet Node Name
  {9eb11808-9e5a-4d86-90d6-9a7f74f8b59d}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {9eb11808-9e5a-4d86-90d6-9a7f74f8b59d}, !- Handle
  {b38729f1-d47a-4a87-b618-4e18975561a3}, !- Source Object
  9,                                      !- Outlet Port
  {7c579e46-d464-400b-ab39-fbdba12a85ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d03ebea6-8049-4848-a6a0-01509396594c}, !- Handle
  9 Zone DOAS 1 Backup Htg Coil,          !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  88348.79195,                            !- Nominal Capacity {W}
  {355fcaaf-5573-43c3-9d36-2cf76a68182b}, !- Air Inlet Node Name
  {0a0111fa-5f1a-483a-9aeb-fce33a81668c}; !- Air Outlet Node Name

OS:Node,
  {8e7223ba-999f-4aa7-8a52-8a40d8c92d16}, !- Handle
  9 Zone DOAS 1 Backup Htg Coil Outlet Air Node, !- Name
  {0a0111fa-5f1a-483a-9aeb-fce33a81668c}, !- Inlet Port
  {1b0b9c8e-4ee2-40a7-bd64-c68c44ec8ee8}; !- Outlet Port

OS:Connection,
  {0a0111fa-5f1a-483a-9aeb-fce33a81668c}, !- Handle
  {d03ebea6-8049-4848-a6a0-01509396594c}, !- Source Object
  6,                                      !- Outlet Port
  {8e7223ba-999f-4aa7-8a52-8a40d8c92d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b0b9c8e-4ee2-40a7-bd64-c68c44ec8ee8}, !- Handle
  {8e7223ba-999f-4aa7-8a52-8a40d8c92d16}, !- Source Object
  3,                                      !- Outlet Port
  {b38729f1-d47a-4a87-b618-4e18975561a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {1680bcf7-da02-450e-b92f-495af96d5b0a}, !- Handle
  9 Zone DOAS 1 Htg Coil 200 Clg kBtu/hr 3.1COPH 200 Clg kBtu/hr 3.1COPH, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  58597.89461,                            !- Rated Total Heating Capacity {W}
  3.38393445209474,                       !- Rated COP {W/W}
  2.35974,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7990b77e-6a47-4449-b6af-1a77daf3b358}, !- Air Inlet Node Name
  {98c4c9e1-386b-4f0f-bc7f-90f3fbb1d08e}, !- Air Outlet Node Name
  {f6923d97-38c7-400e-8c12-a6b5962c819e}, !- Total Heating Capacity Function of Temperature Curve Name
  {edae48a6-30d9-478d-8e7d-dff882debae6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {3ddb4ea4-4df5-4724-bc0d-ddab718f8353}, !- Energy Input Ratio Function of Temperature Curve Name
  {45f1517f-ea1d-4ddb-87d1-e33e2be6c770}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a4069016-bc3d-4f93-8207-e792d6b49ee0}, !- Part Load Fraction Correlation Curve Name
  {7225b4c6-69a6-490c-b024-75a4f598f4ef}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Node,
  {741a60fd-c27b-4956-800b-f68611cac086}, !- Handle
  9 Zone DOAS 1 Htg Coil Outlet Air Node, !- Name
  {98c4c9e1-386b-4f0f-bc7f-90f3fbb1d08e}, !- Inlet Port
  {355fcaaf-5573-43c3-9d36-2cf76a68182b}; !- Outlet Port

OS:Connection,
  {98c4c9e1-386b-4f0f-bc7f-90f3fbb1d08e}, !- Handle
  {1680bcf7-da02-450e-b92f-495af96d5b0a}, !- Source Object
  8,                                      !- Outlet Port
  {741a60fd-c27b-4956-800b-f68611cac086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {355fcaaf-5573-43c3-9d36-2cf76a68182b}, !- Handle
  {741a60fd-c27b-4956-800b-f68611cac086}, !- Source Object
  3,                                      !- Outlet Port
  {d03ebea6-8049-4848-a6a0-01509396594c}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {7225b4c6-69a6-490c-b024-75a4f598f4ef}, !- Handle
  9 Zone DOAS 1 Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {913739f2-e235-485a-9938-2267cf4ff76a}, !- Handle
  9 Zone DOAS 1 2spd DX Clg Coil 200kBtu/hr 9.1EER 200kBtu/hr 9.1EER, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  58597.89461,                            !- Rated High Speed Total Cooling Capacity {W}
  0.70108,                                !- Rated High Speed Sensible Heat Ratio
  3.16622273126815,                       !- Rated High Speed COP {W/W}
  2.35974,                                !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {c1376311-02b3-4941-93b8-78f0a9155282}, !- Air Inlet Node Name
  {c9ea3737-a69d-43bf-ade3-a49a127e8c69}, !- Air Outlet Node Name
  {ea8cd7eb-ae9f-4cf0-9acf-8c7416e16cb6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff60e155-4c6e-4236-b699-de3aacfc38f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1b560bc6-7c41-4516-ace2-e691193f8aa4}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b890475-810c-4809-b545-528674eb960c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {294c2f57-08a8-4cc8-b6a4-b2c2e2db2fc9}, !- Part Load Fraction Correlation Curve Name
  19530.67827,                            !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.16622273126815,                       !- Rated Low Speed COP {W/W}
  0.7865,                                 !- Rated Low Speed Air Flow Rate {m3/s}
  {ea8cd7eb-ae9f-4cf0-9acf-8c7416e16cb6}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {1b560bc6-7c41-4516-ace2-e691193f8aa4}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {032de651-ef77-4492-8ae6-f04529753688}, !- Handle
  9 Zone DOAS 1 2spd DX Clg Coil Outlet Air Node, !- Name
  {c9ea3737-a69d-43bf-ade3-a49a127e8c69}, !- Inlet Port
  {7990b77e-6a47-4449-b6af-1a77daf3b358}; !- Outlet Port

OS:Connection,
  {c9ea3737-a69d-43bf-ade3-a49a127e8c69}, !- Handle
  {913739f2-e235-485a-9938-2267cf4ff76a}, !- Source Object
  9,                                      !- Outlet Port
  {032de651-ef77-4492-8ae6-f04529753688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7990b77e-6a47-4449-b6af-1a77daf3b358}, !- Handle
  {032de651-ef77-4492-8ae6-f04529753688}, !- Source Object
  3,                                      !- Outlet Port
  {1680bcf7-da02-450e-b92f-495af96d5b0a}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c8a58a0d-b867-475a-a36e-07ac01b06e42}, !- Handle
  9 Zone DOAS 1 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.35974,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  2.35974,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Minimum Outdoor Air Schedule Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4a300b6f-1159-4b53-be09-a19e058dd31f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4a300b6f-1159-4b53-be09-a19e058dd31f}, !- Handle
  9 Zone DOAS 1 Mechanical Ventilation Controller, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fc6fcb9f-fa84-4dc5-a8aa-e65550d7b0c2}, !- Handle
  9 Zone DOAS 1 OA System,                !- Name
  {c8a58a0d-b867-475a-a36e-07ac01b06e42}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6583b42b-eacd-4691-a182-5c177102bb0d}, !- Mixed Air Node Name
  {fcde2edd-6cb5-4ae4-9e90-e367ca741d80}, !- Outdoor Air Stream Node Name
  {4276c6a3-750b-470d-a3f3-0dfb79373549}, !- Relief Air Stream Node Name
  {5e5ccf6c-7ed6-4f43-8d16-48bfb3c557ec}; !- Return Air Stream Node Name

OS:Node,
  {25eff780-d159-4a95-b8e9-d0a5ee7ed79d}, !- Handle
  9 Zone DOAS 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {fcde2edd-6cb5-4ae4-9e90-e367ca741d80}; !- Outlet Port

OS:Connection,
  {fcde2edd-6cb5-4ae4-9e90-e367ca741d80}, !- Handle
  {25eff780-d159-4a95-b8e9-d0a5ee7ed79d}, !- Source Object
  3,                                      !- Outlet Port
  {fc6fcb9f-fa84-4dc5-a8aa-e65550d7b0c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1693afa9-e721-41b4-9e15-0f69814a578e}, !- Handle
  9 Zone DOAS 1 Relief Air Node,          !- Name
  {4276c6a3-750b-470d-a3f3-0dfb79373549}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4276c6a3-750b-470d-a3f3-0dfb79373549}, !- Handle
  {fc6fcb9f-fa84-4dc5-a8aa-e65550d7b0c2}, !- Source Object
  7,                                      !- Outlet Port
  {1693afa9-e721-41b4-9e15-0f69814a578e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9de57b94-4c85-4614-9fe3-9d2bf7aea800}, !- Handle
  9 Zone DOAS 1 Mixed Air Node,           !- Name
  {6583b42b-eacd-4691-a182-5c177102bb0d}, !- Inlet Port
  {c1376311-02b3-4941-93b8-78f0a9155282}; !- Outlet Port

OS:Connection,
  {6583b42b-eacd-4691-a182-5c177102bb0d}, !- Handle
  {fc6fcb9f-fa84-4dc5-a8aa-e65550d7b0c2}, !- Source Object
  5,                                      !- Outlet Port
  {9de57b94-4c85-4614-9fe3-9d2bf7aea800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1376311-02b3-4941-93b8-78f0a9155282}, !- Handle
  {9de57b94-4c85-4614-9fe3-9d2bf7aea800}, !- Source Object
  3,                                      !- Outlet Port
  {913739f2-e235-485a-9938-2267cf4ff76a}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5554a103-ff9a-4fe6-b87d-38e4ecd8853b}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.35974,                                !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6c24746b-588c-4dc2-b735-c5e25565be7d}, !- Air Inlet Node Name
  {70d88254-5c31-41c8-a2d2-82415773e5c1}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {96084861-2e6e-4a58-ada5-06a20d4b65c9}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {70d88254-5c31-41c8-a2d2-82415773e5c1}, !- Inlet Port
  {5e5ccf6c-7ed6-4f43-8d16-48bfb3c557ec}; !- Outlet Port

OS:Connection,
  {6c24746b-588c-4dc2-b735-c5e25565be7d}, !- Handle
  {ae09316d-cf50-4852-958c-ebf78a2c7166}, !- Source Object
  3,                                      !- Outlet Port
  {5554a103-ff9a-4fe6-b87d-38e4ecd8853b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {70d88254-5c31-41c8-a2d2-82415773e5c1}, !- Handle
  {5554a103-ff9a-4fe6-b87d-38e4ecd8853b}, !- Source Object
  9,                                      !- Outlet Port
  {96084861-2e6e-4a58-ada5-06a20d4b65c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e5ccf6c-7ed6-4f43-8d16-48bfb3c557ec}, !- Handle
  {96084861-2e6e-4a58-ada5-06a20d4b65c9}, !- Source Object
  3,                                      !- Outlet Port
  {fc6fcb9f-fa84-4dc5-a8aa-e65550d7b0c2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {8cf5f769-cdd0-48a8-aa29-a98706451102}, !- Handle
  9 Zone DOAS 1 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {7c579e46-d464-400b-ab39-fbdba12a85ec}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {0eb4e7bc-64f7-4448-bb5f-363ba84d12ad}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b4e062e3-2edd-4b2f-aa7d-358373cc0c65}, !- Control Zone or Zone List Name
  {ae44929d-4735-4a3e-bfc4-50a96de7d14c}, !- Cooling Control Zone or Zone List Name
  {caae076a-d0ef-401a-9470-911103fc640e}, !- Heating Control Zone or Zone List Name
  {c0ee34e2-f912-41f7-998c-b0ee0ecde7b0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b4e062e3-2edd-4b2f-aa7d-358373cc0c65}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {ae44929d-4735-4a3e-bfc4-50a96de7d14c}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {caae076a-d0ef-401a-9470-911103fc640e}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c0ee34e2-f912-41f7-998c-b0ee0ecde7b0}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {545c551e-5442-48c1-bab4-562a723e8320}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {341be5c2-78d2-4edc-9e61-8f0379a4044d}, !- Air Inlet Node Name
  {cb1ccdfd-f630-4ea8-b841-5727aa0c9872}, !- Air Outlet Node Name
  0.20263;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c4cdeba6-f24e-4767-99df-61468faf13df}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Return Air Node, !- Name
  {8bcadf51-99f8-4bbb-bfe9-6eb2b34c0b17}, !- Inlet Port
  {79013adf-271b-4992-97d9-824682c50f1d}; !- Outlet Port

OS:Connection,
  {4ab245b4-7ad9-421c-ae3b-407e0f53403e}, !- Handle
  {b32ec371-1931-459b-bff5-e2da1c682737}, !- Source Object
  3,                                      !- Outlet Port
  {7785b55a-a337-4281-8ca9-e966599361cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bcadf51-99f8-4bbb-bfe9-6eb2b34c0b17}, !- Handle
  {88cce980-2dcb-49ae-abee-ff736725d0da}, !- Source Object
  2,                                      !- Outlet Port
  {c4cdeba6-f24e-4767-99df-61468faf13df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79013adf-271b-4992-97d9-824682c50f1d}, !- Handle
  {c4cdeba6-f24e-4767-99df-61468faf13df}, !- Source Object
  3,                                      !- Outlet Port
  {19cf7a80-8642-432b-be58-c929c1d16a55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea5d5b00-256d-44d9-b91a-083cdba4e907}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Air Terminal Inlet Air Node, !- Name
  {eb0472ed-3b5e-4eac-8c9d-9b1b13c8c4c2}, !- Inlet Port
  {341be5c2-78d2-4edc-9e61-8f0379a4044d}; !- Outlet Port

OS:Connection,
  {eb0472ed-3b5e-4eac-8c9d-9b1b13c8c4c2}, !- Handle
  {72b60c59-fe4e-48c8-bea2-7a5534aa980b}, !- Source Object
  3,                                      !- Outlet Port
  {ea5d5b00-256d-44d9-b91a-083cdba4e907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {341be5c2-78d2-4edc-9e61-8f0379a4044d}, !- Handle
  {ea5d5b00-256d-44d9-b91a-083cdba4e907}, !- Source Object
  3,                                      !- Outlet Port
  {545c551e-5442-48c1-bab4-562a723e8320}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb1ccdfd-f630-4ea8-b841-5727aa0c9872}, !- Handle
  {545c551e-5442-48c1-bab4-562a723e8320}, !- Source Object
  4,                                      !- Outlet Port
  {b32ec371-1931-459b-bff5-e2da1c682737}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {90e3fc41-d4ea-49fc-8b89-d395fdfa4033}, !- Handle
  Schedule Constant 19,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {16d6ad4e-ba66-40ac-bb64-79d7c10dc3b3}, !- Handle
  Schedule Constant 20,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b571c1aa-574b-4e01-8bd3-3b8bee32974f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {92e0dfdc-b3bf-4203-904b-543f3cd2013e}, !- Air Inlet Node Name
  {f0ca9497-d9b6-4902-9773-091ae3244095}, !- Air Outlet Node Name
  0.0106188;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f0f8cbd6-2057-4937-91bc-697ab5913e89}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {f0ca9497-d9b6-4902-9773-091ae3244095}, !- Inlet Port
  {8e7e9053-1a3b-47b9-9dd1-ebedeedfb20a}; !- Outlet Port

OS:Node,
  {a1f1199e-2013-4b37-a6f4-0a8c211839c1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Return Air Node, !- Name
  {ebf17c96-584a-412d-86a8-59b9a1104e64}, !- Inlet Port
  {ca45e8d8-0dd0-4636-87ff-4c0d5fbe16c4}; !- Outlet Port

OS:Connection,
  {8e7e9053-1a3b-47b9-9dd1-ebedeedfb20a}, !- Handle
  {f0f8cbd6-2057-4937-91bc-697ab5913e89}, !- Source Object
  3,                                      !- Outlet Port
  {265bcf31-32c0-451a-bb49-062315551551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf17c96-584a-412d-86a8-59b9a1104e64}, !- Handle
  {d3adbd5c-3e17-40ca-9869-ea619eea78e2}, !- Source Object
  2,                                      !- Outlet Port
  {a1f1199e-2013-4b37-a6f4-0a8c211839c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca45e8d8-0dd0-4636-87ff-4c0d5fbe16c4}, !- Handle
  {a1f1199e-2013-4b37-a6f4-0a8c211839c1}, !- Source Object
  3,                                      !- Outlet Port
  {19cf7a80-8642-432b-be58-c929c1d16a55}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9a7cf7ae-94c3-4699-9bc6-0f0153a21b88}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {d6a83d49-9d58-4943-bd8f-6d9c6cd86d52}, !- Inlet Port
  {92e0dfdc-b3bf-4203-904b-543f3cd2013e}; !- Outlet Port

OS:Connection,
  {d6a83d49-9d58-4943-bd8f-6d9c6cd86d52}, !- Handle
  {72b60c59-fe4e-48c8-bea2-7a5534aa980b}, !- Source Object
  4,                                      !- Outlet Port
  {9a7cf7ae-94c3-4699-9bc6-0f0153a21b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e0dfdc-b3bf-4203-904b-543f3cd2013e}, !- Handle
  {9a7cf7ae-94c3-4699-9bc6-0f0153a21b88}, !- Source Object
  3,                                      !- Outlet Port
  {b571c1aa-574b-4e01-8bd3-3b8bee32974f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0ca9497-d9b6-4902-9773-091ae3244095}, !- Handle
  {b571c1aa-574b-4e01-8bd3-3b8bee32974f}, !- Source Object
  4,                                      !- Outlet Port
  {f0f8cbd6-2057-4937-91bc-697ab5913e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {911bbd02-c1a8-4455-92e2-80784d362f56}, !- Handle
  Schedule Constant 21,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3b4ecd14-3ffd-4f3e-a79f-2cbb240bc0dc}, !- Handle
  Schedule Constant 22,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c4f86f28-459f-4081-9e28-49a2219f5a16}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {58cc5f79-245d-49c5-8436-646a47f6a0ce}, !- Air Inlet Node Name
  {d0bf4ed8-bb4a-4907-a8a6-ab8f8a25fc4c}, !- Air Outlet Node Name
  0.0106188;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8739e59f-4b02-4c2b-b7b8-27115ff6abbd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {d0bf4ed8-bb4a-4907-a8a6-ab8f8a25fc4c}, !- Inlet Port
  {d2ae8dd3-eb34-41f2-97ba-bfc0d95a14d1}; !- Outlet Port

OS:Node,
  {31d4c85d-6e40-46ed-8604-3d1e91247200}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Return Air Node, !- Name
  {db9ece12-a968-4e9e-bdff-7cbbf4df9f84}, !- Inlet Port
  {5c1340f8-b2f7-4055-af22-c1f3b4690096}; !- Outlet Port

OS:Connection,
  {d2ae8dd3-eb34-41f2-97ba-bfc0d95a14d1}, !- Handle
  {8739e59f-4b02-4c2b-b7b8-27115ff6abbd}, !- Source Object
  3,                                      !- Outlet Port
  {9ba5afe2-6859-46ae-9dee-4c30bc91aa95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db9ece12-a968-4e9e-bdff-7cbbf4df9f84}, !- Handle
  {32df586d-8ff7-432d-be05-1e8dce58ee0e}, !- Source Object
  2,                                      !- Outlet Port
  {31d4c85d-6e40-46ed-8604-3d1e91247200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c1340f8-b2f7-4055-af22-c1f3b4690096}, !- Handle
  {31d4c85d-6e40-46ed-8604-3d1e91247200}, !- Source Object
  3,                                      !- Outlet Port
  {19cf7a80-8642-432b-be58-c929c1d16a55}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fe0dde30-410d-4976-9569-141ed5724828}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {29027d44-f6e3-4600-a2e5-fbec9eaad36b}, !- Inlet Port
  {58cc5f79-245d-49c5-8436-646a47f6a0ce}; !- Outlet Port

OS:Connection,
  {29027d44-f6e3-4600-a2e5-fbec9eaad36b}, !- Handle
  {72b60c59-fe4e-48c8-bea2-7a5534aa980b}, !- Source Object
  5,                                      !- Outlet Port
  {fe0dde30-410d-4976-9569-141ed5724828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58cc5f79-245d-49c5-8436-646a47f6a0ce}, !- Handle
  {fe0dde30-410d-4976-9569-141ed5724828}, !- Source Object
  3,                                      !- Outlet Port
  {c4f86f28-459f-4081-9e28-49a2219f5a16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0bf4ed8-bb4a-4907-a8a6-ab8f8a25fc4c}, !- Handle
  {c4f86f28-459f-4081-9e28-49a2219f5a16}, !- Source Object
  4,                                      !- Outlet Port
  {8739e59f-4b02-4c2b-b7b8-27115ff6abbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5f42eb69-0df8-4cd3-b6ab-c3c8caeab28c}, !- Handle
  Schedule Constant 23,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {25a58935-9b03-4fa4-9255-644c54e2dbbd}, !- Handle
  Schedule Constant 24,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1b2b8b9f-675b-4c30-ac65-b92a2a75faa9}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {810c275c-aa6b-48f1-b070-ec3d2c469374}, !- Air Inlet Node Name
  {aacc57c9-125c-4af0-a4ad-e9710d0406df}, !- Air Outlet Node Name
  1.73062;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c731aba7-5ed7-45b0-9754-c93acb08c9a5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Air Terminal Outlet Air Node, !- Name
  {aacc57c9-125c-4af0-a4ad-e9710d0406df}, !- Inlet Port
  {dae812a6-71e9-4777-8e79-e152a0b1e01a}; !- Outlet Port

OS:Node,
  {14c4821d-2c45-4111-9ce2-5885208e3242}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Return Air Node, !- Name
  {bdaa9407-2583-419c-bae7-f468c0ce760e}, !- Inlet Port
  {30cf0635-397d-4f53-b405-738db44953d3}; !- Outlet Port

OS:Connection,
  {dae812a6-71e9-4777-8e79-e152a0b1e01a}, !- Handle
  {c731aba7-5ed7-45b0-9754-c93acb08c9a5}, !- Source Object
  3,                                      !- Outlet Port
  {87733025-57d5-4d2f-875d-0b96c7a2560e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdaa9407-2583-419c-bae7-f468c0ce760e}, !- Handle
  {135220d5-8551-40ce-8e9e-ea94721b9863}, !- Source Object
  2,                                      !- Outlet Port
  {14c4821d-2c45-4111-9ce2-5885208e3242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30cf0635-397d-4f53-b405-738db44953d3}, !- Handle
  {14c4821d-2c45-4111-9ce2-5885208e3242}, !- Source Object
  3,                                      !- Outlet Port
  {19cf7a80-8642-432b-be58-c929c1d16a55}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {865db364-9351-4d47-995f-67874fc85a7b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Air Terminal Inlet Air Node, !- Name
  {53693462-988f-432e-89ab-5f93bd70ccaa}, !- Inlet Port
  {810c275c-aa6b-48f1-b070-ec3d2c469374}; !- Outlet Port

OS:Connection,
  {53693462-988f-432e-89ab-5f93bd70ccaa}, !- Handle
  {72b60c59-fe4e-48c8-bea2-7a5534aa980b}, !- Source Object
  6,                                      !- Outlet Port
  {865db364-9351-4d47-995f-67874fc85a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810c275c-aa6b-48f1-b070-ec3d2c469374}, !- Handle
  {865db364-9351-4d47-995f-67874fc85a7b}, !- Source Object
  3,                                      !- Outlet Port
  {1b2b8b9f-675b-4c30-ac65-b92a2a75faa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aacc57c9-125c-4af0-a4ad-e9710d0406df}, !- Handle
  {1b2b8b9f-675b-4c30-ac65-b92a2a75faa9}, !- Source Object
  4,                                      !- Outlet Port
  {c731aba7-5ed7-45b0-9754-c93acb08c9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f2efb007-ae24-4c89-9303-d0fcc90a1678}, !- Handle
  Schedule Constant 25,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4ab42b4d-302d-4ce5-b484-dc348ebe20dc}, !- Handle
  Schedule Constant 26,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad6277e0-0a59-4e5f-af7d-ae32d2b95fc8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {f8c6d33e-2b6f-4bca-9b6c-05ace8dc9fc3}, !- Air Inlet Node Name
  {e2708711-e815-4cb1-88d0-d19c17c9ef9e}, !- Air Outlet Node Name
  0.0906945;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4faae32c-4553-4830-b03f-c59dfb3025f5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {e2708711-e815-4cb1-88d0-d19c17c9ef9e}, !- Inlet Port
  {70c3d044-fe33-4d13-b2a2-a607e1a1b50c}; !- Outlet Port

OS:Node,
  {d53bdca7-c9cd-40aa-bf82-736b18ab8d46}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Return Air Node, !- Name
  {17bfc862-0316-447c-924d-798e4dbe168f}, !- Inlet Port
  {2d8e9693-5121-4088-b95e-9ce0cf940a1f}; !- Outlet Port

OS:Connection,
  {70c3d044-fe33-4d13-b2a2-a607e1a1b50c}, !- Handle
  {4faae32c-4553-4830-b03f-c59dfb3025f5}, !- Source Object
  3,                                      !- Outlet Port
  {ee86f61c-4ae5-4389-aa12-dbf13e74a364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17bfc862-0316-447c-924d-798e4dbe168f}, !- Handle
  {10d61148-548f-4f45-853d-8e5d921750ce}, !- Source Object
  2,                                      !- Outlet Port
  {d53bdca7-c9cd-40aa-bf82-736b18ab8d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d8e9693-5121-4088-b95e-9ce0cf940a1f}, !- Handle
  {d53bdca7-c9cd-40aa-bf82-736b18ab8d46}, !- Source Object
  3,                                      !- Outlet Port
  {19cf7a80-8642-432b-be58-c929c1d16a55}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4c338cf7-7947-4b6a-9249-6900c6fffa1d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {614a9c80-57c3-49cf-8f0e-63007c727aeb}, !- Inlet Port
  {f8c6d33e-2b6f-4bca-9b6c-05ace8dc9fc3}; !- Outlet Port

OS:Connection,
  {614a9c80-57c3-49cf-8f0e-63007c727aeb}, !- Handle
  {72b60c59-fe4e-48c8-bea2-7a5534aa980b}, !- Source Object
  7,                                      !- Outlet Port
  {4c338cf7-7947-4b6a-9249-6900c6fffa1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c6d33e-2b6f-4bca-9b6c-05ace8dc9fc3}, !- Handle
  {4c338cf7-7947-4b6a-9249-6900c6fffa1d}, !- Source Object
  3,                                      !- Outlet Port
  {ad6277e0-0a59-4e5f-af7d-ae32d2b95fc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2708711-e815-4cb1-88d0-d19c17c9ef9e}, !- Handle
  {ad6277e0-0a59-4e5f-af7d-ae32d2b95fc8}, !- Source Object
  4,                                      !- Outlet Port
  {4faae32c-4553-4830-b03f-c59dfb3025f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2742c641-0d80-4067-a67b-41a43dfebc45}, !- Handle
  Schedule Constant 27,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {60a0332e-555b-4623-a752-725823db0904}, !- Handle
  Schedule Constant 28,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60d9bb57-18a3-465c-beab-ed16b29fba72}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {f9cf7812-c264-4e5a-8c0a-3b7ea60c213f}, !- Air Inlet Node Name
  {9a77e6e9-4e1a-47c1-9efc-074e44e41512}, !- Air Outlet Node Name
  0.0906945;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a82abe50-dcbc-430e-8f9b-6cdc2b51ad07}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {9a77e6e9-4e1a-47c1-9efc-074e44e41512}, !- Inlet Port
  {bd8b0d81-3c17-40bb-a7a1-5facf99a548b}; !- Outlet Port

OS:Node,
  {0d1627fa-b186-4ca3-9b56-e91559fd2690}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Return Air Node, !- Name
  {cf61072b-37a6-4f09-a271-1c7e4fe11b86}, !- Inlet Port
  {97e4b701-105f-4803-9aa8-c60f47cd0a09}; !- Outlet Port

OS:Connection,
  {bd8b0d81-3c17-40bb-a7a1-5facf99a548b}, !- Handle
  {a82abe50-dcbc-430e-8f9b-6cdc2b51ad07}, !- Source Object
  3,                                      !- Outlet Port
  {a91a9844-18b2-4953-9f8a-933870fab91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf61072b-37a6-4f09-a271-1c7e4fe11b86}, !- Handle
  {4bbb52e8-2d04-43d6-b7cc-739c5d4bc4eb}, !- Source Object
  2,                                      !- Outlet Port
  {0d1627fa-b186-4ca3-9b56-e91559fd2690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e4b701-105f-4803-9aa8-c60f47cd0a09}, !- Handle
  {0d1627fa-b186-4ca3-9b56-e91559fd2690}, !- Source Object
  3,                                      !- Outlet Port
  {19cf7a80-8642-432b-be58-c929c1d16a55}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {60049dac-9503-4fba-8e4c-e1384ca9e3cb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {f5ba6428-ddba-4003-a247-6f33c1afacca}, !- Inlet Port
  {f9cf7812-c264-4e5a-8c0a-3b7ea60c213f}; !- Outlet Port

OS:Connection,
  {f5ba6428-ddba-4003-a247-6f33c1afacca}, !- Handle
  {72b60c59-fe4e-48c8-bea2-7a5534aa980b}, !- Source Object
  8,                                      !- Outlet Port
  {60049dac-9503-4fba-8e4c-e1384ca9e3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9cf7812-c264-4e5a-8c0a-3b7ea60c213f}, !- Handle
  {60049dac-9503-4fba-8e4c-e1384ca9e3cb}, !- Source Object
  3,                                      !- Outlet Port
  {60d9bb57-18a3-465c-beab-ed16b29fba72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a77e6e9-4e1a-47c1-9efc-074e44e41512}, !- Handle
  {60d9bb57-18a3-465c-beab-ed16b29fba72}, !- Source Object
  4,                                      !- Outlet Port
  {a82abe50-dcbc-430e-8f9b-6cdc2b51ad07}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6fafc2d0-26b0-4a59-97ed-760d96eac1af}, !- Handle
  Schedule Constant 29,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2bad6226-726f-45c8-a166-5478b4482135}, !- Handle
  Schedule Constant 30,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cc241db7-c314-408b-bb0d-8c413f4eb280}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {bc02bede-01f1-453a-a184-9b14a7a2e594}, !- Air Inlet Node Name
  {31bf0cc9-d2f0-412a-bdd7-adc46d2ffd0e}, !- Air Outlet Node Name
  0.20263;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e4a3a202-e1dc-49b9-a13a-a1920e1219ab}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Air Terminal Outlet Air Node, !- Name
  {31bf0cc9-d2f0-412a-bdd7-adc46d2ffd0e}, !- Inlet Port
  {81e73d09-69b4-4583-b2c1-8b28587f3492}; !- Outlet Port

OS:Node,
  {4a8d8a57-635f-4390-8eaf-d631accbe628}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Return Air Node, !- Name
  {b42b0359-8541-43c5-b766-f1a8d6d30bf7}, !- Inlet Port
  {380573d4-0cd0-4937-8dc1-80bed584cfc2}; !- Outlet Port

OS:Connection,
  {81e73d09-69b4-4583-b2c1-8b28587f3492}, !- Handle
  {e4a3a202-e1dc-49b9-a13a-a1920e1219ab}, !- Source Object
  3,                                      !- Outlet Port
  {2dc65bd5-70ea-49b2-996a-e779f80fb5ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42b0359-8541-43c5-b766-f1a8d6d30bf7}, !- Handle
  {670736d5-0725-4765-b768-58b2211485f5}, !- Source Object
  2,                                      !- Outlet Port
  {4a8d8a57-635f-4390-8eaf-d631accbe628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380573d4-0cd0-4937-8dc1-80bed584cfc2}, !- Handle
  {4a8d8a57-635f-4390-8eaf-d631accbe628}, !- Source Object
  3,                                      !- Outlet Port
  {19cf7a80-8642-432b-be58-c929c1d16a55}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d22825e7-cfc9-48f4-97a3-ae85da02f587}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Air Terminal Inlet Air Node, !- Name
  {c39ab931-3852-4773-bd8a-b979dd5fe462}, !- Inlet Port
  {bc02bede-01f1-453a-a184-9b14a7a2e594}; !- Outlet Port

OS:Connection,
  {c39ab931-3852-4773-bd8a-b979dd5fe462}, !- Handle
  {72b60c59-fe4e-48c8-bea2-7a5534aa980b}, !- Source Object
  9,                                      !- Outlet Port
  {d22825e7-cfc9-48f4-97a3-ae85da02f587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc02bede-01f1-453a-a184-9b14a7a2e594}, !- Handle
  {d22825e7-cfc9-48f4-97a3-ae85da02f587}, !- Source Object
  3,                                      !- Outlet Port
  {cc241db7-c314-408b-bb0d-8c413f4eb280}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31bf0cc9-d2f0-412a-bdd7-adc46d2ffd0e}, !- Handle
  {cc241db7-c314-408b-bb0d-8c413f4eb280}, !- Source Object
  4,                                      !- Outlet Port
  {e4a3a202-e1dc-49b9-a13a-a1920e1219ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c28c8aee-bd02-4568-8da3-d84901865adc}, !- Handle
  Schedule Constant 31,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e4f93da0-ca2f-4bba-b040-5c958fe689a7}, !- Handle
  Schedule Constant 32,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a59d6ee-0165-48a6-b093-e119d9e73a95}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {71b02c06-eb9a-4708-ab72-ad71048269be}, !- Air Inlet Node Name
  {52bd9b92-7820-4c52-8ec9-57b565f0888e}, !- Air Outlet Node Name
  0.0106188;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {21619f50-8739-4a1e-8976-b6091cc6c74d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {52bd9b92-7820-4c52-8ec9-57b565f0888e}, !- Inlet Port
  {7a57a003-ce7a-4df4-8ffc-e1e9c7794ea8}; !- Outlet Port

OS:Node,
  {adc308d0-392b-4a7d-b16c-6ee952340a29}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Return Air Node, !- Name
  {6c0f0765-e146-449e-ad0c-aa8622099ec4}, !- Inlet Port
  {12e6e2d4-1170-484a-8fd0-b9223400b99f}; !- Outlet Port

OS:Connection,
  {7a57a003-ce7a-4df4-8ffc-e1e9c7794ea8}, !- Handle
  {21619f50-8739-4a1e-8976-b6091cc6c74d}, !- Source Object
  3,                                      !- Outlet Port
  {bfd00c81-3d08-44b1-87c1-9138ca40031c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0f0765-e146-449e-ad0c-aa8622099ec4}, !- Handle
  {89dbe932-f3de-4bb9-93ee-ae7abec0393a}, !- Source Object
  2,                                      !- Outlet Port
  {adc308d0-392b-4a7d-b16c-6ee952340a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e6e2d4-1170-484a-8fd0-b9223400b99f}, !- Handle
  {adc308d0-392b-4a7d-b16c-6ee952340a29}, !- Source Object
  3,                                      !- Outlet Port
  {19cf7a80-8642-432b-be58-c929c1d16a55}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {8b96c1c4-0dbb-4852-a65f-a5ebebf90e4e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {4a1a0768-597a-44ce-a714-fd4ebed0e982}, !- Inlet Port
  {71b02c06-eb9a-4708-ab72-ad71048269be}; !- Outlet Port

OS:Connection,
  {4a1a0768-597a-44ce-a714-fd4ebed0e982}, !- Handle
  {72b60c59-fe4e-48c8-bea2-7a5534aa980b}, !- Source Object
  10,                                     !- Outlet Port
  {8b96c1c4-0dbb-4852-a65f-a5ebebf90e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71b02c06-eb9a-4708-ab72-ad71048269be}, !- Handle
  {8b96c1c4-0dbb-4852-a65f-a5ebebf90e4e}, !- Source Object
  3,                                      !- Outlet Port
  {0a59d6ee-0165-48a6-b093-e119d9e73a95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52bd9b92-7820-4c52-8ec9-57b565f0888e}, !- Handle
  {0a59d6ee-0165-48a6-b093-e119d9e73a95}, !- Source Object
  4,                                      !- Outlet Port
  {21619f50-8739-4a1e-8976-b6091cc6c74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d1447361-fcb8-4d3d-b781-20ccdd6b7152}, !- Handle
  Schedule Constant 33,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e2e55a85-034c-4b7a-8701-486e14bc6f33}, !- Handle
  Schedule Constant 34,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a2de97a1-bf58-429e-9f7a-ddba0211f840}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {e9e6f3f5-7a29-429a-9169-5441cdbf61b5}, !- Air Inlet Node Name
  {2f160451-cfd1-4ef5-9eb5-ea27bd165d11}, !- Air Outlet Node Name
  0.0106188;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {349835d9-ceb4-4de4-a943-7f7d17621148}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {2f160451-cfd1-4ef5-9eb5-ea27bd165d11}, !- Inlet Port
  {b51c6a82-f4d5-4e29-a18c-01b8433126f5}; !- Outlet Port

OS:Node,
  {b0656b75-e485-446a-9693-12faa38f4d8d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Return Air Node, !- Name
  {6a302da2-6714-463f-beb4-95fe1c11bb26}, !- Inlet Port
  {d140ca2b-830a-4950-afdd-44b8471ba9af}; !- Outlet Port

OS:Connection,
  {b51c6a82-f4d5-4e29-a18c-01b8433126f5}, !- Handle
  {349835d9-ceb4-4de4-a943-7f7d17621148}, !- Source Object
  3,                                      !- Outlet Port
  {0508687f-32e7-437f-98d3-62689c951042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a302da2-6714-463f-beb4-95fe1c11bb26}, !- Handle
  {9f940274-7f4a-4683-89f6-15a8dbe2fc85}, !- Source Object
  2,                                      !- Outlet Port
  {b0656b75-e485-446a-9693-12faa38f4d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d140ca2b-830a-4950-afdd-44b8471ba9af}, !- Handle
  {b0656b75-e485-446a-9693-12faa38f4d8d}, !- Source Object
  3,                                      !- Outlet Port
  {19cf7a80-8642-432b-be58-c929c1d16a55}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {018d9bca-5a32-4026-9b06-78892925371f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {0a592ac9-6e32-4191-a967-fe0acd4a635f}, !- Inlet Port
  {e9e6f3f5-7a29-429a-9169-5441cdbf61b5}; !- Outlet Port

OS:Connection,
  {0a592ac9-6e32-4191-a967-fe0acd4a635f}, !- Handle
  {72b60c59-fe4e-48c8-bea2-7a5534aa980b}, !- Source Object
  11,                                     !- Outlet Port
  {018d9bca-5a32-4026-9b06-78892925371f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e6f3f5-7a29-429a-9169-5441cdbf61b5}, !- Handle
  {018d9bca-5a32-4026-9b06-78892925371f}, !- Source Object
  3,                                      !- Outlet Port
  {a2de97a1-bf58-429e-9f7a-ddba0211f840}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f160451-cfd1-4ef5-9eb5-ea27bd165d11}, !- Handle
  {a2de97a1-bf58-429e-9f7a-ddba0211f840}, !- Source Object
  4,                                      !- Outlet Port
  {349835d9-ceb4-4de4-a943-7f7d17621148}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {785af534-0c48-447f-90b5-bb0baa0a5240}, !- Handle
  Schedule Constant 35,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9cf0cbb4-9969-452a-b279-a081bc7b5c37}, !- Handle
  Schedule Constant 36,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirConditioner:VariableRefrigerantFlow,
  {553dc6da-f7b2-4acb-a879-f74bd8c90eea}, !- Handle
  9 Zone VRF System 1,                    !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  367571.13899,                           !- Gross Rated Total Cooling Capacity {W}
  4.287,                                  !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {4912b7d8-5f02-460f-bbd0-9da3ce56f34d}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {83dd3a89-e6c8-4f97-9e4d-964d01f9a6de}, !- Cooling Capacity Ratio Boundary Curve Name
  {8a46deb8-0ee8-4a59-b8e2-e393b4d2ea56}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {eec67e7e-a609-46e9-a085-2df82cba40df}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {7a1e69fe-95de-4e38-9b12-22f3621a11ad}, !- Cooling Energy Input Ratio Boundary Curve Name
  {e42a2516-d22b-43f1-906e-b26f06c7e7ca}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {a034e071-ef3e-4171-80c9-38ea55f6f3ff}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {d3ac428c-3654-4b56-8a19-20b64ce8dee5}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {6ef8e1a4-241e-4ce1-ae39-c929cfbc2c21}, !- Cooling Combination Ratio Correction Factor Curve Name
  {d60c83fa-d94f-4f47-8290-de8b59a41d82}, !- Cooling Part-Load Fraction Correlation Curve Name
  367571.13899,                           !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {c7dbcf11-04d3-43b7-965f-69ec5b78a08c}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {4c50c1bf-8d7e-47a0-86b1-00cac4cd90b1}, !- Heating Capacity Ratio Boundary Curve Name
  {f61235e1-cec1-4eec-88d7-af3cf774d854}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {8381719b-6941-42b4-8c6e-dda6b5a1a6e0}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {ec774032-af8d-441a-85c8-8d8f6d57b8d3}, !- Heating Energy Input Ratio Boundary Curve Name
  {12b0137c-e1cd-4eb4-ba53-0a692562d066}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {e9e2747e-38ec-41c9-bc98-b88f624a7e81}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {aa78a9fd-03c1-4d1e-bbd5-9280aedd1b63}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {da100d38-93b4-48e5-a595-e625efc453fd}, !- Heating Combination Ratio Correction Factor Curve Name
  {73cb4b77-4ac6-4832-8e70-91f6cff0bc20}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {9f7ce640-65ae-46c0-89bf-154341e73e64}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {0a89ca62-28d4-469a-9209-3c34f2bf0c5b}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {23da9c66-278f-40b2-8746-d45c102a6311}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {7111b44f-19b8-46c4-8899-08a69ab9b56c}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  41.90311,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  1568.05848,                             !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {23da9c66-278f-40b2-8746-d45c102a6311}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {0a89ca62-28d4-469a-9209-3c34f2bf0c5b}, !- Handle
  {32ba7541-4ec9-4a4c-9edc-5fa073809253}, !- Name
  {9efb0ad9-addb-4178-8391-f8b4eae2e13e}, !- Model Object 1
  {f88e3584-174c-41e4-be74-a66c7293572d}, !- Model Object 2
  {951cd5bb-c2b5-4e26-864e-96932a629404}, !- Model Object 3
  {46f6b128-4fa3-4c3d-8e38-59d42f3cccda}, !- Model Object 4
  {4be3a016-b548-40a0-a5ef-0c60d2fd71cd}, !- Model Object 5
  {bfb79153-71c8-470b-9c5a-9e3b34c3f1da}, !- Model Object 6
  {e45aa641-95e6-4e4a-87b9-17aa49d94477}, !- Model Object 7
  {fb821d71-6ef9-49b7-ac95-2b0d68e3e1dd}, !- Model Object 8
  {1d19dbad-6aee-4284-bbf7-883d4554e72a}; !- Model Object 9

OS:Curve:Biquadratic,
  {4912b7d8-5f02-460f-bbd0-9da3ce56f34d}, !- Handle
  vrf_cool_cap_f_of_low_temp 1,           !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {83dd3a89-e6c8-4f97-9e4d-964d01f9a6de}, !- Handle
  vrf_cool_cap_ratio_boundary 1,          !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a46deb8-0ee8-4a59-b8e2-e393b4d2ea56}, !- Handle
  vrf_cool_cap_f_of_high_temp 1,          !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {eec67e7e-a609-46e9-a085-2df82cba40df}, !- Handle
  vrf_cool_eir_f_of_low_temp 2,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {7a1e69fe-95de-4e38-9b12-22f3621a11ad}, !- Handle
  vrf_cool_eir_ratio_boundary 1,          !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {e42a2516-d22b-43f1-906e-b26f06c7e7ca}, !- Handle
  vrf_cool_eir_f_of_high_temp 1,          !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {a034e071-ef3e-4171-80c9-38ea55f6f3ff}, !- Handle
  vrf_cool_eir_f_of_low_temp 3,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {d3ac428c-3654-4b56-8a19-20b64ce8dee5}, !- Handle
  vrf_cooling_eir_high_plr 1,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6ef8e1a4-241e-4ce1-ae39-c929cfbc2c21}, !- Handle
  vrf_cooling_comb_ratio 1,               !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {d60c83fa-d94f-4f47-8290-de8b59a41d82}, !- Handle
  vrf_cooling_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7dbcf11-04d3-43b7-965f-69ec5b78a08c}, !- Handle
  vrf_heat_cap_f_of_low_temp 1,           !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {4c50c1bf-8d7e-47a0-86b1-00cac4cd90b1}, !- Handle
  vrf_heat_cap_ratio_boundary 1,          !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {f61235e1-cec1-4eec-88d7-af3cf774d854}, !- Handle
  vrf_heat_cap_f_of_high_temp 1,          !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8381719b-6941-42b4-8c6e-dda6b5a1a6e0}, !- Handle
  vrf_heat_eir_f_of_low_temp 1,           !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {ec774032-af8d-441a-85c8-8d8f6d57b8d3}, !- Handle
  vrf_heat_eir_boundary 1,                !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {12b0137c-e1cd-4eb4-ba53-0a692562d066}, !- Handle
  vrf_heat_eir_f_of_high_temp 1,          !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  20.0;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {e9e2747e-38ec-41c9-bc98-b88f624a7e81}, !- Handle
  vrf_heating_eir_low_plr 1,              !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {aa78a9fd-03c1-4d1e-bbd5-9280aedd1b63}, !- Handle
  vrf_heating_eir_hi_plr 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {da100d38-93b4-48e5-a595-e625efc453fd}, !- Handle
  vrf_heating_comb_ratio 1,               !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {73cb4b77-4ac6-4832-8e70-91f6cff0bc20}, !- Handle
  vrf_heating_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7111b44f-19b8-46c4-8899-08a69ab9b56c}, !- Handle
  vrf_defrost_eir_f_of_temp 1,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9efb0ad9-addb-4178-8391-f8b4eae2e13e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {ec7f6636-cff4-45c7-9b5d-53783bb8072a}, !- Terminal Unit Air Inlet Node
  {52292fc9-6bdf-4cd8-afd2-8569d702d22a}, !- Terminal Unit Air Outlet Node
  3.33965,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  3.33965,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  3.33965,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  3.33965,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {e940f06c-f19d-4527-aa38-75bf793734b5}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {91315608-4537-4cb7-a001-d0163e1e735f}, !- Cooling Coil
  {765f2531-ba8c-4830-8cb3-80c7dd8b1800}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {91315608-4537-4cb7-a001-d0163e1e735f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 9, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  65545.02606,                            !- Rated Total Cooling Capacity {W}
  0.78409,                                !- Rated Sensible Heat Ratio
  3.33965,                                !- Rated Air Flow Rate {m3/s}
  {8278aa68-ff6e-48eb-a5b2-9c17ea880f46}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {9568f5fd-6611-4230-9445-d0f5541535be}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {8278aa68-ff6e-48eb-a5b2-9c17ea880f46}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {9568f5fd-6611-4230-9445-d0f5541535be}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {765f2531-ba8c-4830-8cb3-80c7dd8b1800}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 9, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  65545.02606,                            !- Rated Total Heating Capacity {W}
  3.33965,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {569afba5-ddd4-4e49-92ba-3a5a252f2ee9}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3545ab45-4aae-47c3-abaf-bb7e1baa1fd6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {569afba5-ddd4-4e49-92ba-3a5a252f2ee9}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3545ab45-4aae-47c3-abaf-bb7e1baa1fd6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {e940f06c-f19d-4527-aa38-75bf793734b5}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  3.33965,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af6f649f-2837-442b-869b-ccf2c19f6f9e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca6ef299-cb81-45d4-9fa9-ebd8cf7292f7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {af6f649f-2837-442b-869b-ccf2c19f6f9e}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca6ef299-cb81-45d4-9fa9-ebd8cf7292f7}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {e873a696-a6e7-4e91-b14b-8a7037ea8fdb}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {b9c2563e-9ece-403e-89f7-e1373ccd0942}, !- Inlet Port
  {ec7f6636-cff4-45c7-9b5d-53783bb8072a}; !- Outlet Port

OS:Connection,
  {b9c2563e-9ece-403e-89f7-e1373ccd0942}, !- Handle
  {8a83426b-cbdc-48b2-ae0e-2e89ac063013}, !- Source Object
  2,                                      !- Outlet Port
  {e873a696-a6e7-4e91-b14b-8a7037ea8fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec7f6636-cff4-45c7-9b5d-53783bb8072a}, !- Handle
  {e873a696-a6e7-4e91-b14b-8a7037ea8fdb}, !- Source Object
  3,                                      !- Outlet Port
  {9efb0ad9-addb-4178-8391-f8b4eae2e13e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea7495f2-d1b2-459b-8842-006580ac879b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {52292fc9-6bdf-4cd8-afd2-8569d702d22a}, !- Inlet Port
  {25405309-66b5-49cf-8141-b89d5c860819}; !- Outlet Port

OS:Connection,
  {25405309-66b5-49cf-8141-b89d5c860819}, !- Handle
  {ea7495f2-d1b2-459b-8842-006580ac879b}, !- Source Object
  3,                                      !- Outlet Port
  {7785b55a-a337-4281-8ca9-e966599361cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52292fc9-6bdf-4cd8-afd2-8569d702d22a}, !- Handle
  {9efb0ad9-addb-4178-8391-f8b4eae2e13e}, !- Source Object
  4,                                      !- Outlet Port
  {ea7495f2-d1b2-459b-8842-006580ac879b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f88e3584-174c-41e4-be74-a66c7293572d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {fccd8b32-6193-4e49-9ead-5de6e7269de1}, !- Terminal Unit Air Inlet Node
  {d9b641cb-299b-454b-91b8-f0ab0380e6ea}, !- Terminal Unit Air Outlet Node
  0.24287,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.24287,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.24287,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.24287,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {78c4b37c-5c66-4779-b018-ebf6aa454f6d}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {dfab8246-c5f5-4272-b06a-de452a83ace2}, !- Cooling Coil
  {6cbbee8f-2e28-4662-a742-6a8f02c7573d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {dfab8246-c5f5-4272-b06a-de452a83ace2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 10, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  4664.81826,                             !- Rated Total Cooling Capacity {W}
  0.79287,                                !- Rated Sensible Heat Ratio
  0.24287,                                !- Rated Air Flow Rate {m3/s}
  {02fbd09c-aead-42cf-a694-7bdf1b9149e7}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0c96dfee-a7c6-4aff-92fc-6c4c2cc7a977}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {02fbd09c-aead-42cf-a694-7bdf1b9149e7}, !- Handle
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {0c96dfee-a7c6-4aff-92fc-6c4c2cc7a977}, !- Handle
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6cbbee8f-2e28-4662-a742-6a8f02c7573d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 10, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  4664.81826,                             !- Rated Total Heating Capacity {W}
  0.24287,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {31d42ae3-983b-4a87-854f-e907364257cc}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {170bf924-234f-4580-a184-de49f6abf1a6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {31d42ae3-983b-4a87-854f-e907364257cc}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {170bf924-234f-4580-a184-de49f6abf1a6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {78c4b37c-5c66-4779-b018-ebf6aa454f6d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.24287,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a551a55-e636-4bf2-ab5b-e67e322ed29f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86ba05d7-ac7b-48a3-82a2-6fd4c771db17}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2a551a55-e636-4bf2-ab5b-e67e322ed29f}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86ba05d7-ac7b-48a3-82a2-6fd4c771db17}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {6f30f732-d83e-4eba-bc47-caab5c837fcf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {3690a87c-9d95-4b77-ab6e-f2e585271cdb}, !- Inlet Port
  {fccd8b32-6193-4e49-9ead-5de6e7269de1}; !- Outlet Port

OS:Connection,
  {3690a87c-9d95-4b77-ab6e-f2e585271cdb}, !- Handle
  {3ad87f65-85f5-4495-a394-c420e636b93c}, !- Source Object
  2,                                      !- Outlet Port
  {6f30f732-d83e-4eba-bc47-caab5c837fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fccd8b32-6193-4e49-9ead-5de6e7269de1}, !- Handle
  {6f30f732-d83e-4eba-bc47-caab5c837fcf}, !- Source Object
  3,                                      !- Outlet Port
  {f88e3584-174c-41e4-be74-a66c7293572d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8878212b-e687-471f-a9cd-c25e12b6c099}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {d9b641cb-299b-454b-91b8-f0ab0380e6ea}, !- Inlet Port
  {2cafd3f2-0799-4c8d-bb01-f923a60f509a}; !- Outlet Port

OS:Connection,
  {2cafd3f2-0799-4c8d-bb01-f923a60f509a}, !- Handle
  {8878212b-e687-471f-a9cd-c25e12b6c099}, !- Source Object
  3,                                      !- Outlet Port
  {265bcf31-32c0-451a-bb49-062315551551}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9b641cb-299b-454b-91b8-f0ab0380e6ea}, !- Handle
  {f88e3584-174c-41e4-be74-a66c7293572d}, !- Source Object
  4,                                      !- Outlet Port
  {8878212b-e687-471f-a9cd-c25e12b6c099}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {951cd5bb-c2b5-4e26-864e-96932a629404}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {5bd0ea95-f588-40f7-b873-283b7d7c6e43}, !- Terminal Unit Air Inlet Node
  {229fb867-df53-4c09-a71f-1f2a662f3503}, !- Terminal Unit Air Outlet Node
  0.3278,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.3278,                                 !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.3278,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.3278,                                 !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {8641083c-55d0-4f5c-ad58-82c23a908fff}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {eae4d1d9-9b9e-4c25-a27a-de11c11d8e8e}, !- Cooling Coil
  {c3361561-d987-4df5-8931-02226b004d95}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {eae4d1d9-9b9e-4c25-a27a-de11c11d8e8e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 11, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  6084.39445,                             !- Rated Total Cooling Capacity {W}
  0.80089,                                !- Rated Sensible Heat Ratio
  0.3278,                                 !- Rated Air Flow Rate {m3/s}
  {3b6d4a96-a2be-43ce-a370-38a8e4ee342a}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f6b98a18-4a36-436e-a2ae-30c680ec988c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {3b6d4a96-a2be-43ce-a370-38a8e4ee342a}, !- Handle
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f6b98a18-4a36-436e-a2ae-30c680ec988c}, !- Handle
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {c3361561-d987-4df5-8931-02226b004d95}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 11, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  6084.39445,                             !- Rated Total Heating Capacity {W}
  0.3278,                                 !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {06e5b55c-96e8-4f50-bd2c-30245eb4e4ed}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {78593cd1-7aab-4c9f-90bf-da5f0295b28c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {06e5b55c-96e8-4f50-bd2c-30245eb4e4ed}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {78593cd1-7aab-4c9f-90bf-da5f0295b28c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {8641083c-55d0-4f5c-ad58-82c23a908fff}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.3278,                                 !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {090f79de-92b7-430b-8373-9623aec2a3ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6b8d7a8-3c90-4713-8649-105d5e3d4925}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {090f79de-92b7-430b-8373-9623aec2a3ea}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d6b8d7a8-3c90-4713-8649-105d5e3d4925}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {c935e748-b5ed-4e2b-93a8-4b9e1cf8027a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {c286004d-9b6c-4b88-a6bc-d29188fea709}, !- Inlet Port
  {5bd0ea95-f588-40f7-b873-283b7d7c6e43}; !- Outlet Port

OS:Connection,
  {c286004d-9b6c-4b88-a6bc-d29188fea709}, !- Handle
  {4993ea13-4a4a-494c-a24e-d69d09615307}, !- Source Object
  2,                                      !- Outlet Port
  {c935e748-b5ed-4e2b-93a8-4b9e1cf8027a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd0ea95-f588-40f7-b873-283b7d7c6e43}, !- Handle
  {c935e748-b5ed-4e2b-93a8-4b9e1cf8027a}, !- Source Object
  3,                                      !- Outlet Port
  {951cd5bb-c2b5-4e26-864e-96932a629404}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73a5200d-e691-4380-b541-6d507a4dc05a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {229fb867-df53-4c09-a71f-1f2a662f3503}, !- Inlet Port
  {02ac57c0-8bee-40b0-9ed3-6b48cb1f8bee}; !- Outlet Port

OS:Connection,
  {02ac57c0-8bee-40b0-9ed3-6b48cb1f8bee}, !- Handle
  {73a5200d-e691-4380-b541-6d507a4dc05a}, !- Source Object
  3,                                      !- Outlet Port
  {9ba5afe2-6859-46ae-9dee-4c30bc91aa95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {229fb867-df53-4c09-a71f-1f2a662f3503}, !- Handle
  {951cd5bb-c2b5-4e26-864e-96932a629404}, !- Source Object
  4,                                      !- Outlet Port
  {73a5200d-e691-4380-b541-6d507a4dc05a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {46f6b128-4fa3-4c3d-8e38-59d42f3cccda}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {dfb35f2e-6095-4f73-b09e-663fae99a1e9}, !- Terminal Unit Air Inlet Node
  {188dbd69-34aa-4274-bd87-602c80a738ea}, !- Terminal Unit Air Outlet Node
  6.32064,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  6.32064,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  6.32064,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  6.32064,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1.73062,                                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1.73062,                                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1.73062,                                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {3f8514a7-4aa3-4a0b-bb9a-19972777096b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {20fc43d5-929f-43ca-b4b6-759ae2a7d3b2}, !- Cooling Coil
  {f4631336-6802-4883-ac84-74fdf3e26411}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {20fc43d5-929f-43ca-b4b6-759ae2a7d3b2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 12, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  156956.52241,                           !- Rated Total Cooling Capacity {W}
  0.70108,                                !- Rated Sensible Heat Ratio
  6.32064,                                !- Rated Air Flow Rate {m3/s}
  {d260576b-60f5-4737-8e35-f6a4c4fc006e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {ec7e06b7-85fa-43da-a2cd-53bd01eb3dfa}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {d260576b-60f5-4737-8e35-f6a4c4fc006e}, !- Handle
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {ec7e06b7-85fa-43da-a2cd-53bd01eb3dfa}, !- Handle
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f4631336-6802-4883-ac84-74fdf3e26411}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 12, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  156956.52241,                           !- Rated Total Heating Capacity {W}
  6.32064,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {17cefe2f-3614-42a2-9fd2-219fca9ccc72}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {9598c8c2-1ff4-4638-9b10-16c8b9304b6c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {17cefe2f-3614-42a2-9fd2-219fca9ccc72}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9598c8c2-1ff4-4638-9b10-16c8b9304b6c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {3f8514a7-4aa3-4a0b-bb9a-19972777096b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  6.32064,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2f578a6-8301-4a76-ae89-6472f2da6872}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c49ff23-27d7-466f-a78e-f3080753743c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e2f578a6-8301-4a76-ae89-6472f2da6872}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c49ff23-27d7-466f-a78e-f3080753743c}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {4c0b0e1d-3867-4ef5-b3ca-c7b7ed0eb9e2}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {55ed9f15-d590-442c-a1db-b1b22f24c6fa}, !- Inlet Port
  {dfb35f2e-6095-4f73-b09e-663fae99a1e9}; !- Outlet Port

OS:Connection,
  {55ed9f15-d590-442c-a1db-b1b22f24c6fa}, !- Handle
  {0cede774-89e0-4114-89ed-b377c7426aa2}, !- Source Object
  2,                                      !- Outlet Port
  {4c0b0e1d-3867-4ef5-b3ca-c7b7ed0eb9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb35f2e-6095-4f73-b09e-663fae99a1e9}, !- Handle
  {4c0b0e1d-3867-4ef5-b3ca-c7b7ed0eb9e2}, !- Source Object
  3,                                      !- Outlet Port
  {46f6b128-4fa3-4c3d-8e38-59d42f3cccda}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d767bc47-a38a-4eac-b357-8e2ec979282d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {188dbd69-34aa-4274-bd87-602c80a738ea}, !- Inlet Port
  {10c14fe4-d71f-4790-bc68-8639b53c535b}; !- Outlet Port

OS:Connection,
  {10c14fe4-d71f-4790-bc68-8639b53c535b}, !- Handle
  {d767bc47-a38a-4eac-b357-8e2ec979282d}, !- Source Object
  3,                                      !- Outlet Port
  {87733025-57d5-4d2f-875d-0b96c7a2560e}, !- Target Object
