  3;                                      !- Inlet Port

OS:Connection,
  {188dbd69-34aa-4274-bd87-602c80a738ea}, !- Handle
  {46f6b128-4fa3-4c3d-8e38-59d42f3cccda}, !- Source Object
  4,                                      !- Outlet Port
  {d767bc47-a38a-4eac-b357-8e2ec979282d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {4be3a016-b548-40a0-a5ef-0c60d2fd71cd}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {b10f194e-41cc-4d40-972e-8adf272554ea}, !- Terminal Unit Air Inlet Node
  {885b70eb-a760-49ba-becb-24a109a5826c}, !- Terminal Unit Air Outlet Node
  1.29849,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.29849,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  1.29849,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.29849,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {f3e63bd1-4afa-4b17-bd98-9968f1ff0458}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {105a0cad-167f-4bf6-a9c7-3aafed9357c5}, !- Cooling Coil
  {32f697ca-1a28-4f89-b968-6f64904c53c5}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {105a0cad-167f-4bf6-a9c7-3aafed9357c5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 13, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  24955.24307,                            !- Rated Total Cooling Capacity {W}
  0.79267,                                !- Rated Sensible Heat Ratio
  1.29849,                                !- Rated Air Flow Rate {m3/s}
  {2a3ce718-768b-4777-8398-7d47749db5b3}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {874ca329-80ef-479f-845f-e6a5166fdcca}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {2a3ce718-768b-4777-8398-7d47749db5b3}, !- Handle
  VRFTUCoolCapFT 13,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {874ca329-80ef-479f-845f-e6a5166fdcca}, !- Handle
  VRFACCoolCapFFF 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {32f697ca-1a28-4f89-b968-6f64904c53c5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 13, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  24955.24307,                            !- Rated Total Heating Capacity {W}
  1.29849,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {694267ea-a10d-41f0-8d10-3e25a6e9ae49}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c804985a-2cd1-45d0-a273-940203a67692}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {694267ea-a10d-41f0-8d10-3e25a6e9ae49}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c804985a-2cd1-45d0-a273-940203a67692}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {f3e63bd1-4afa-4b17-bd98-9968f1ff0458}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  1.29849,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {36ab2017-8407-4a6c-8322-b14bb22348f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e90e1735-ad7d-4217-b419-6b54ccf229ba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {36ab2017-8407-4a6c-8322-b14bb22348f2}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e90e1735-ad7d-4217-b419-6b54ccf229ba}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {2b627f71-713f-47f0-a3cc-126870ecc0a8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {609ee782-9515-4305-83fe-9dbf64b6743e}, !- Inlet Port
  {b10f194e-41cc-4d40-972e-8adf272554ea}; !- Outlet Port

OS:Connection,
  {609ee782-9515-4305-83fe-9dbf64b6743e}, !- Handle
  {79a8bb3a-2454-4143-91ac-becc87c28640}, !- Source Object
  2,                                      !- Outlet Port
  {2b627f71-713f-47f0-a3cc-126870ecc0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10f194e-41cc-4d40-972e-8adf272554ea}, !- Handle
  {2b627f71-713f-47f0-a3cc-126870ecc0a8}, !- Source Object
  3,                                      !- Outlet Port
  {4be3a016-b548-40a0-a5ef-0c60d2fd71cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e117a8ee-2f13-4b9c-9349-8ccf7c5156f1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {885b70eb-a760-49ba-becb-24a109a5826c}, !- Inlet Port
  {1fca3678-b955-4fe0-ad8c-8d6dfdc363f4}; !- Outlet Port

OS:Connection,
  {1fca3678-b955-4fe0-ad8c-8d6dfdc363f4}, !- Handle
  {e117a8ee-2f13-4b9c-9349-8ccf7c5156f1}, !- Source Object
  3,                                      !- Outlet Port
  {ee86f61c-4ae5-4389-aa12-dbf13e74a364}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {885b70eb-a760-49ba-becb-24a109a5826c}, !- Handle
  {4be3a016-b548-40a0-a5ef-0c60d2fd71cd}, !- Source Object
  4,                                      !- Outlet Port
  {e117a8ee-2f13-4b9c-9349-8ccf7c5156f1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {bfb79153-71c8-470b-9c5a-9e3b34c3f1da}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {91c81303-aee3-4dc9-b296-9d61e27ffc41}, !- Terminal Unit Air Inlet Node
  {9a67a237-fd54-4b7a-86b9-28ba7f2c4250}, !- Terminal Unit Air Outlet Node
  1.81532,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.81532,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  1.81532,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.81532,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {a8d12a49-fd78-4d33-9068-783ae3923b4b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b0b47da9-7f4a-4700-b7d9-7dae0bc1a326}, !- Cooling Coil
  {8f9c1e47-b3d2-411d-b56d-64c2042089f9}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b0b47da9-7f4a-4700-b7d9-7dae0bc1a326}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 14, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  32584.95181,                            !- Rated Total Cooling Capacity {W}
  0.80005,                                !- Rated Sensible Heat Ratio
  1.81532,                                !- Rated Air Flow Rate {m3/s}
  {08baac9c-0ee7-46c7-ba79-91e5b21169b7}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {1adaf419-1a8e-4f1c-a1d0-f00296ced522}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {08baac9c-0ee7-46c7-ba79-91e5b21169b7}, !- Handle
  VRFTUCoolCapFT 14,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {1adaf419-1a8e-4f1c-a1d0-f00296ced522}, !- Handle
  VRFACCoolCapFFF 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8f9c1e47-b3d2-411d-b56d-64c2042089f9}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 14, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  32584.95181,                            !- Rated Total Heating Capacity {W}
  1.81532,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f10a7607-514e-4aa7-b2e2-daedd85eab2c}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b7daf2ea-ebd1-47ff-9e47-65e47e57fd40}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f10a7607-514e-4aa7-b2e2-daedd85eab2c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b7daf2ea-ebd1-47ff-9e47-65e47e57fd40}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {a8d12a49-fd78-4d33-9068-783ae3923b4b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  1.81532,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {adf289e6-023b-4f34-9a92-ac57a6852184}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bb403c88-dbfe-443a-a593-b59575b74819}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {adf289e6-023b-4f34-9a92-ac57a6852184}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bb403c88-dbfe-443a-a593-b59575b74819}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {804f80e4-c2c6-4216-99a4-3b710567805a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {18cbbc11-6919-4504-8290-da96f697df6f}, !- Inlet Port
  {91c81303-aee3-4dc9-b296-9d61e27ffc41}; !- Outlet Port

OS:Connection,
  {18cbbc11-6919-4504-8290-da96f697df6f}, !- Handle
  {a14c9da5-0e6f-447f-a17a-97f5f9339e23}, !- Source Object
  2,                                      !- Outlet Port
  {804f80e4-c2c6-4216-99a4-3b710567805a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c81303-aee3-4dc9-b296-9d61e27ffc41}, !- Handle
  {804f80e4-c2c6-4216-99a4-3b710567805a}, !- Source Object
  3,                                      !- Outlet Port
  {bfb79153-71c8-470b-9c5a-9e3b34c3f1da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8160e202-ac87-40c8-827b-1eadfa33ea5a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {9a67a237-fd54-4b7a-86b9-28ba7f2c4250}, !- Inlet Port
  {b36a801a-4108-46e8-82ae-0b0bbd050c88}; !- Outlet Port

OS:Connection,
  {b36a801a-4108-46e8-82ae-0b0bbd050c88}, !- Handle
  {8160e202-ac87-40c8-827b-1eadfa33ea5a}, !- Source Object
  3,                                      !- Outlet Port
  {a91a9844-18b2-4953-9f8a-933870fab91c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a67a237-fd54-4b7a-86b9-28ba7f2c4250}, !- Handle
  {bfb79153-71c8-470b-9c5a-9e3b34c3f1da}, !- Source Object
  4,                                      !- Outlet Port
  {8160e202-ac87-40c8-827b-1eadfa33ea5a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e45aa641-95e6-4e4a-87b9-17aa49d94477}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {dd6cb70e-af75-4896-939e-0ead59d46872}, !- Terminal Unit Air Inlet Node
  {73f4137b-133d-47f5-91e0-ef405c9aa2ef}, !- Terminal Unit Air Outlet Node
  3.74649,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  3.74649,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  3.74649,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  3.74649,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {f8db5086-dc40-445a-9d12-6d69dce6a0db}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {facb055d-32ce-45c4-8ed0-4eb3bba51d19}, !- Cooling Coil
  {af1d19a3-3c13-4804-990e-ac9f979d2e9c}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {facb055d-32ce-45c4-8ed0-4eb3bba51d19}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 15, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  66441.26654,                            !- Rated Total Cooling Capacity {W}
  0.80018,                                !- Rated Sensible Heat Ratio
  3.74649,                                !- Rated Air Flow Rate {m3/s}
  {5b616863-2704-4676-b0cc-873cf0baab2f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a30899bf-d67c-40bd-942f-7fd403c5eed1}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {5b616863-2704-4676-b0cc-873cf0baab2f}, !- Handle
  VRFTUCoolCapFT 15,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {a30899bf-d67c-40bd-942f-7fd403c5eed1}, !- Handle
  VRFACCoolCapFFF 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {af1d19a3-3c13-4804-990e-ac9f979d2e9c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 15, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  66441.26654,                            !- Rated Total Heating Capacity {W}
  3.74649,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0e57b1e7-673e-4ecd-b30a-58b45b779910}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {a302c4c1-2447-4744-a39b-85b5fde2fb7f}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0e57b1e7-673e-4ecd-b30a-58b45b779910}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 15, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a302c4c1-2447-4744-a39b-85b5fde2fb7f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 15, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {f8db5086-dc40-445a-9d12-6d69dce6a0db}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  3.74649,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5b9016a2-8aa0-4ec2-b54a-115267a97cb3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {115a47aa-77a6-486e-a2d0-ef9b7de32d12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5b9016a2-8aa0-4ec2-b54a-115267a97cb3}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {115a47aa-77a6-486e-a2d0-ef9b7de32d12}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {daa30a6a-8aa9-4015-b13f-0c096f5e6ff9}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {b8a8a2ff-e7f9-4ca6-a4a1-6bd86c1e2d6d}, !- Inlet Port
  {dd6cb70e-af75-4896-939e-0ead59d46872}; !- Outlet Port

OS:Connection,
  {b8a8a2ff-e7f9-4ca6-a4a1-6bd86c1e2d6d}, !- Handle
  {61fa0c5c-2fe5-4bca-8365-94a8469651b7}, !- Source Object
  2,                                      !- Outlet Port
  {daa30a6a-8aa9-4015-b13f-0c096f5e6ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6cb70e-af75-4896-939e-0ead59d46872}, !- Handle
  {daa30a6a-8aa9-4015-b13f-0c096f5e6ff9}, !- Source Object
  3,                                      !- Outlet Port
  {e45aa641-95e6-4e4a-87b9-17aa49d94477}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63d26247-1456-42ff-a1e6-da43af9dbd90}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {73f4137b-133d-47f5-91e0-ef405c9aa2ef}, !- Inlet Port
  {1dc34a97-eda8-4333-a17c-7de2bc8ed3a3}; !- Outlet Port

OS:Connection,
  {1dc34a97-eda8-4333-a17c-7de2bc8ed3a3}, !- Handle
  {63d26247-1456-42ff-a1e6-da43af9dbd90}, !- Source Object
  3,                                      !- Outlet Port
  {2dc65bd5-70ea-49b2-996a-e779f80fb5ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73f4137b-133d-47f5-91e0-ef405c9aa2ef}, !- Handle
  {e45aa641-95e6-4e4a-87b9-17aa49d94477}, !- Source Object
  4,                                      !- Outlet Port
  {63d26247-1456-42ff-a1e6-da43af9dbd90}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {fb821d71-6ef9-49b7-ac95-2b0d68e3e1dd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {d8db4011-ec7a-40aa-9264-e125e30ab507}, !- Terminal Unit Air Inlet Node
  {f1f7f302-e348-418a-8cb0-a875b0183906}, !- Terminal Unit Air Outlet Node
  0.28566,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.28566,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.28566,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.28566,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {a63da846-b0a2-440f-8a8c-f9a96549f63a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6d87558c-417c-4230-a7e7-9abde6df1d0c}, !- Cooling Coil
  {ca2e6042-f40a-4bf7-897e-0eea19006e1a}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6d87558c-417c-4230-a7e7-9abde6df1d0c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 16, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  5246.27359,                             !- Rated Total Cooling Capacity {W}
  0.80039,                                !- Rated Sensible Heat Ratio
  0.28566,                                !- Rated Air Flow Rate {m3/s}
  {196cb465-6e66-423b-b32f-a334b4a8209d}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {8da07b76-f1ce-4c7e-a419-1560bafd0b75}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {196cb465-6e66-423b-b32f-a334b4a8209d}, !- Handle
  VRFTUCoolCapFT 16,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {8da07b76-f1ce-4c7e-a419-1560bafd0b75}, !- Handle
  VRFACCoolCapFFF 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ca2e6042-f40a-4bf7-897e-0eea19006e1a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 16, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  5246.27359,                             !- Rated Total Heating Capacity {W}
  0.28566,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {9c6c0239-d205-4c6b-9b40-20bef1b238cd}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {5902cd47-b9ce-41a6-b7e5-a54e4894f58e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {9c6c0239-d205-4c6b-9b40-20bef1b238cd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 16, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5902cd47-b9ce-41a6-b7e5-a54e4894f58e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 16, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {a63da846-b0a2-440f-8a8c-f9a96549f63a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.28566,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8bbdcf94-a0bc-40fb-a44d-6af3c634e7f4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bae49185-0009-414e-9ffd-277db4dcf981}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8bbdcf94-a0bc-40fb-a44d-6af3c634e7f4}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bae49185-0009-414e-9ffd-277db4dcf981}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {fdd45cda-3aa2-4b05-9399-1bca13a997d6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {f5f33286-e09b-482b-b4db-4720e64f0487}, !- Inlet Port
  {d8db4011-ec7a-40aa-9264-e125e30ab507}; !- Outlet Port

OS:Connection,
  {f5f33286-e09b-482b-b4db-4720e64f0487}, !- Handle
  {091b0f1d-85be-4f4f-8106-0a11b684f20e}, !- Source Object
  2,                                      !- Outlet Port
  {fdd45cda-3aa2-4b05-9399-1bca13a997d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8db4011-ec7a-40aa-9264-e125e30ab507}, !- Handle
  {fdd45cda-3aa2-4b05-9399-1bca13a997d6}, !- Source Object
  3,                                      !- Outlet Port
  {fb821d71-6ef9-49b7-ac95-2b0d68e3e1dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc15ce5a-8877-4890-acda-0f8d37be9492}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {f1f7f302-e348-418a-8cb0-a875b0183906}, !- Inlet Port
  {8ab6ff0f-251e-484e-a0e1-d0786af6a3c3}; !- Outlet Port

OS:Connection,
  {8ab6ff0f-251e-484e-a0e1-d0786af6a3c3}, !- Handle
  {dc15ce5a-8877-4890-acda-0f8d37be9492}, !- Source Object
  3,                                      !- Outlet Port
  {bfd00c81-3d08-44b1-87c1-9138ca40031c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1f7f302-e348-418a-8cb0-a875b0183906}, !- Handle
  {fb821d71-6ef9-49b7-ac95-2b0d68e3e1dd}, !- Source Object
  4,                                      !- Outlet Port
  {dc15ce5a-8877-4890-acda-0f8d37be9492}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1d19dbad-6aee-4284-bbf7-883d4554e72a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {dc7ab57d-0249-4354-9d68-f91c9077d31d}, !- Terminal Unit Air Inlet Node
  {cec742fd-b676-4ffd-912d-0aec6bf53ca0}, !- Terminal Unit Air Outlet Node
  0.29623,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.29623,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.29623,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.29623,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {dfd72f93-e3e8-4d79-9138-2f9b99fdf389}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {2c85fef0-5bd2-4b9a-8573-00d2f969f5a4}, !- Cooling Coil
  {25a2ee5a-ecb2-4bd7-886e-445699488077}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {2c85fef0-5bd2-4b9a-8573-00d2f969f5a4}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 17, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  5092.64281,                             !- Rated Total Cooling Capacity {W}
  0.80001,                                !- Rated Sensible Heat Ratio
  0.29623,                                !- Rated Air Flow Rate {m3/s}
  {d628be78-0d34-4ba6-bf03-afb8d3629028}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {05061321-d617-43a6-8ccc-b78f7f44639c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {d628be78-0d34-4ba6-bf03-afb8d3629028}, !- Handle
  VRFTUCoolCapFT 17,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {05061321-d617-43a6-8ccc-b78f7f44639c}, !- Handle
  VRFACCoolCapFFF 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {25a2ee5a-ecb2-4bd7-886e-445699488077}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 17, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  5092.64281,                             !- Rated Total Heating Capacity {W}
  0.29623,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {5f1d6ab1-2ed1-48fd-9dda-d5bbcbfffb73}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4dfc46b7-3926-4340-bf45-7d87e95b9586}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {5f1d6ab1-2ed1-48fd-9dda-d5bbcbfffb73}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 17, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4dfc46b7-3926-4340-bf45-7d87e95b9586}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 17, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {dfd72f93-e3e8-4d79-9138-2f9b99fdf389}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.29623,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f0114106-9198-4e09-bb1f-92288d2f170c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e506c9e6-e263-40fc-882c-5f8abff60791}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f0114106-9198-4e09-bb1f-92288d2f170c}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e506c9e6-e263-40fc-882c-5f8abff60791}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {dfccfb38-f403-427b-9912-65e3d307521f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {f35e5e56-0d66-44bb-baf8-59196a82aee0}, !- Inlet Port
  {dc7ab57d-0249-4354-9d68-f91c9077d31d}; !- Outlet Port

OS:Connection,
  {f35e5e56-0d66-44bb-baf8-59196a82aee0}, !- Handle
  {8166415d-d50f-4d1b-812b-260d23b18f21}, !- Source Object
  2,                                      !- Outlet Port
  {dfccfb38-f403-427b-9912-65e3d307521f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc7ab57d-0249-4354-9d68-f91c9077d31d}, !- Handle
  {dfccfb38-f403-427b-9912-65e3d307521f}, !- Source Object
  3,                                      !- Outlet Port
  {1d19dbad-6aee-4284-bbf7-883d4554e72a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5650c7f1-55ac-4c01-ac94-668df34bff20}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {cec742fd-b676-4ffd-912d-0aec6bf53ca0}, !- Inlet Port
  {3f9cae9b-6933-41a4-8696-948d74711a69}; !- Outlet Port

OS:Connection,
  {3f9cae9b-6933-41a4-8696-948d74711a69}, !- Handle
  {5650c7f1-55ac-4c01-ac94-668df34bff20}, !- Source Object
  3,                                      !- Outlet Port
  {0508687f-32e7-437f-98d3-62689c951042}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cec742fd-b676-4ffd-912d-0aec6bf53ca0}, !- Handle
  {1d19dbad-6aee-4284-bbf7-883d4554e72a}, !- Source Object
  4,                                      !- Outlet Port
  {5650c7f1-55ac-4c01-ac94-668df34bff20}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {249920c5-fd5e-424b-952b-f20f4319fab5}, !- Handle
  9 Zone DOAS 2,                          !- Name
  ,                                       !- Controller List Name
  {46d5b87f-54ee-4db2-9318-01af8e2812b5}, !- Availability Schedule
  {67e317d6-f490-4a71-8af4-a305023ac90c}, !- Availability Manager List Name
  2.35974,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {22922862-1e43-4288-a2ee-58245fb68691}, !- Supply Side Inlet Node Name
  {157e4857-8de0-411d-8e2a-55f477ae6ed3}, !- Demand Side Outlet Node Name
  {7e12548e-1a8e-429b-a5b6-7beaaa513a07}, !- Demand Side Inlet Node A
  {1d90f527-766c-4b4d-9de5-43018256d0cd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0fe6374a-1b2f-4ee6-b429-2aff910e25fe}, !- Demand Mixer Name
  {a02be0fd-3709-4405-9703-d7d1f8a90b7f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d6585a33-3579-4c1e-a065-c4d1a6cb3b05}, !- Handle
  9 Zone DOAS 2 Supply Inlet Node,        !- Name
  {22922862-1e43-4288-a2ee-58245fb68691}, !- Inlet Port
  {6a7439ec-a5c4-4577-9161-d46886144f9f}; !- Outlet Port

OS:Node,
  {ebdae70f-fc91-4a64-9ef0-cee47d737cf3}, !- Handle
  9 Zone DOAS 2 Supply Outlet Node,       !- Name
  {0d0af0e6-ac56-4f03-9041-ae0269a33ee6}, !- Inlet Port
  {1d90f527-766c-4b4d-9de5-43018256d0cd}; !- Outlet Port

OS:Connection,
  {22922862-1e43-4288-a2ee-58245fb68691}, !- Handle
  {249920c5-fd5e-424b-952b-f20f4319fab5}, !- Source Object
  9,                                      !- Outlet Port
  {d6585a33-3579-4c1e-a065-c4d1a6cb3b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d90f527-766c-4b4d-9de5-43018256d0cd}, !- Handle
  {ebdae70f-fc91-4a64-9ef0-cee47d737cf3}, !- Source Object
  3,                                      !- Outlet Port
  {249920c5-fd5e-424b-952b-f20f4319fab5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9eeea8de-7acb-45d2-914e-4d8a79f5dae4}, !- Handle
  9 Zone DOAS 2 Demand Inlet Node,        !- Name
  {7e12548e-1a8e-429b-a5b6-7beaaa513a07}, !- Inlet Port
  {690e3bc1-f54d-481f-a206-1de86afa9219}; !- Outlet Port

OS:Node,
  {25ba2692-9be8-4ed5-bae9-803e99e44699}, !- Handle
  9 Zone DOAS 2 Demand Outlet Node,       !- Name
  {cbb41c43-328e-4711-a9c8-d3d44f544eed}, !- Inlet Port
  {157e4857-8de0-411d-8e2a-55f477ae6ed3}; !- Outlet Port

OS:Node,
  {56d4c53f-458c-419e-b818-1f9a667b600d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Air Terminal Outlet Air Node, !- Name
  {fbc490f7-09f0-4a7d-b67a-a59ca64d21ad}, !- Inlet Port
  {209a3c62-9857-4a5e-8e50-395ab4002929}; !- Outlet Port

OS:Connection,
  {7e12548e-1a8e-429b-a5b6-7beaaa513a07}, !- Handle
  {249920c5-fd5e-424b-952b-f20f4319fab5}, !- Source Object
  11,                                     !- Outlet Port
  {9eeea8de-7acb-45d2-914e-4d8a79f5dae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157e4857-8de0-411d-8e2a-55f477ae6ed3}, !- Handle
  {25ba2692-9be8-4ed5-bae9-803e99e44699}, !- Source Object
  3,                                      !- Outlet Port
  {249920c5-fd5e-424b-952b-f20f4319fab5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a02be0fd-3709-4405-9703-d7d1f8a90b7f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {690e3bc1-f54d-481f-a206-1de86afa9219}, !- Inlet Node Name
  {b3b7b382-90a4-465a-837d-bb46181d63a1}, !- Outlet Node Name 1
  {bd6dc185-2c5c-443a-b9c4-cbe7e4564d0a}, !- Outlet Node Name 2
  {509bb498-293c-4e2b-b7b2-650f4cbe3953}, !- Outlet Node Name 3
  {ca72d578-ecfc-44af-b610-4886b8324efd}, !- Outlet Node Name 4
  {d0abd9f7-8a77-469e-a2a3-dac43e223b8d}, !- Outlet Node Name 5
  {28845831-b744-4480-b619-b8c146747a7d}, !- Outlet Node Name 6
  {15420028-9592-4ac0-ac85-4f3bec49c2b2}, !- Outlet Node Name 7
  {a7e5ae88-325c-4ed2-823b-ebb9d31aa175}, !- Outlet Node Name 8
  {44eea032-94c7-442a-90d5-19cdb2f380b0}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {0fe6374a-1b2f-4ee6-b429-2aff910e25fe}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {cbb41c43-328e-4711-a9c8-d3d44f544eed}, !- Outlet Node Name
  {ee6bdb47-ab2f-4fa8-82d3-0346f0974571}, !- Inlet Node Name 1
  {b5360889-6d37-4b13-bbcb-2ddf1ee5a8cd}, !- Inlet Node Name 2
  {58ff92a2-90ab-4fb2-bfab-e601c1368aac}, !- Inlet Node Name 3
  {f971d4f0-2e2a-4f3c-a409-8669cf397084}, !- Inlet Node Name 4
  {5481ceb5-dece-4bea-97ce-cd02ad32a634}, !- Inlet Node Name 5
  {ab4e3220-1cbf-4818-8bcb-425e442a9527}, !- Inlet Node Name 6
  {f592a015-bdaa-487a-8211-49a0359cd4cf}, !- Inlet Node Name 7
  {704d5228-37e5-42c1-b526-a36cb149da0f}, !- Inlet Node Name 8
  {b3ce2876-285a-4b70-99fb-b950a212b306}; !- Inlet Node Name 9

OS:Connection,
  {690e3bc1-f54d-481f-a206-1de86afa9219}, !- Handle
  {9eeea8de-7acb-45d2-914e-4d8a79f5dae4}, !- Source Object
  3,                                      !- Outlet Port
  {a02be0fd-3709-4405-9703-d7d1f8a90b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb41c43-328e-4711-a9c8-d3d44f544eed}, !- Handle
  {0fe6374a-1b2f-4ee6-b429-2aff910e25fe}, !- Source Object
  2,                                      !- Outlet Port
  {25ba2692-9be8-4ed5-bae9-803e99e44699}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {62a45085-9dfc-4346-85f9-dc29b08aefb6}, !- Handle
  {249920c5-fd5e-424b-952b-f20f4319fab5}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  2.35974,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  61181.54,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  88348.79,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {67e317d6-f490-4a71-8af4-a305023ac90c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {dfd7a795-1b71-4a55-865c-87fbd674bfe8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {52045944-e32e-4aae-a071-b7864235650c}, !- Handle
  DOAS Supply Fan 2,                      !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.35974,                                !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {27487027-677e-4ab6-a178-a6906004538f}, !- Air Inlet Node Name
  {0d0af0e6-ac56-4f03-9041-ae0269a33ee6}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {0d0af0e6-ac56-4f03-9041-ae0269a33ee6}, !- Handle
  {52045944-e32e-4aae-a071-b7864235650c}, !- Source Object
  9,                                      !- Outlet Port
  {ebdae70f-fc91-4a64-9ef0-cee47d737cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0e3fccc6-fb14-479c-8b2f-1bdde88755e7}, !- Handle
  9 Zone DOAS 2 Backup Htg Coil,          !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  88348.79195,                            !- Nominal Capacity {W}
  {af45cdc5-4ae6-4d73-bfd9-f4653f792eca}, !- Air Inlet Node Name
  {bd692180-7f6b-4d6b-ae5c-d36e6b3893ca}; !- Air Outlet Node Name

OS:Node,
  {fdffd280-4317-490b-bc19-06badca74a22}, !- Handle
  9 Zone DOAS 2 Backup Htg Coil Outlet Air Node, !- Name
  {bd692180-7f6b-4d6b-ae5c-d36e6b3893ca}, !- Inlet Port
  {27487027-677e-4ab6-a178-a6906004538f}; !- Outlet Port

OS:Connection,
  {bd692180-7f6b-4d6b-ae5c-d36e6b3893ca}, !- Handle
  {0e3fccc6-fb14-479c-8b2f-1bdde88755e7}, !- Source Object
  6,                                      !- Outlet Port
  {fdffd280-4317-490b-bc19-06badca74a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27487027-677e-4ab6-a178-a6906004538f}, !- Handle
  {fdffd280-4317-490b-bc19-06badca74a22}, !- Source Object
  3,                                      !- Outlet Port
  {52045944-e32e-4aae-a071-b7864235650c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {7c9cd830-a8bf-4dff-9ee3-96b28a28fd14}, !- Handle
  9 Zone DOAS 2 Htg Coil 200 Clg kBtu/hr 3.1COPH 200 Clg kBtu/hr 3.1COPH, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  58597.89461,                            !- Rated Total Heating Capacity {W}
  3.38393445209474,                       !- Rated COP {W/W}
  2.35974,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {99d2cdcd-7b6c-4110-8d63-1d495b3e7171}, !- Air Inlet Node Name
  {34f712b7-3393-4345-b165-d02c6c6516d5}, !- Air Outlet Node Name
  {f6923d97-38c7-400e-8c12-a6b5962c819e}, !- Total Heating Capacity Function of Temperature Curve Name
  {edae48a6-30d9-478d-8e7d-dff882debae6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {3ddb4ea4-4df5-4724-bc0d-ddab718f8353}, !- Energy Input Ratio Function of Temperature Curve Name
  {45f1517f-ea1d-4ddb-87d1-e33e2be6c770}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a4069016-bc3d-4f93-8207-e792d6b49ee0}, !- Part Load Fraction Correlation Curve Name
  {b98cfe9f-1738-4de1-b5f4-3def8aae7974}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Node,
  {6243afc6-df35-4618-ac44-7043db872171}, !- Handle
  9 Zone DOAS 2 Htg Coil Outlet Air Node, !- Name
  {34f712b7-3393-4345-b165-d02c6c6516d5}, !- Inlet Port
  {af45cdc5-4ae6-4d73-bfd9-f4653f792eca}; !- Outlet Port

OS:Connection,
  {34f712b7-3393-4345-b165-d02c6c6516d5}, !- Handle
  {7c9cd830-a8bf-4dff-9ee3-96b28a28fd14}, !- Source Object
  8,                                      !- Outlet Port
  {6243afc6-df35-4618-ac44-7043db872171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af45cdc5-4ae6-4d73-bfd9-f4653f792eca}, !- Handle
  {6243afc6-df35-4618-ac44-7043db872171}, !- Source Object
  3,                                      !- Outlet Port
  {0e3fccc6-fb14-479c-8b2f-1bdde88755e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {b98cfe9f-1738-4de1-b5f4-3def8aae7974}, !- Handle
  9 Zone DOAS 2 Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {d2b7847e-38da-48f4-b7f4-96ccd5aca10f}, !- Handle
  9 Zone DOAS 2 2spd DX Clg Coil 200kBtu/hr 9.1EER 200kBtu/hr 9.1EER, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  58597.89461,                            !- Rated High Speed Total Cooling Capacity {W}
  0.70108,                                !- Rated High Speed Sensible Heat Ratio
  3.16622273126815,                       !- Rated High Speed COP {W/W}
  2.35974,                                !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {4ca40024-8570-4992-b121-d9a66808f3a8}, !- Air Inlet Node Name
  {9f781bc1-05a5-4baa-bf7b-96c4a098f855}, !- Air Outlet Node Name
  {ea8cd7eb-ae9f-4cf0-9acf-8c7416e16cb6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff60e155-4c6e-4236-b699-de3aacfc38f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1b560bc6-7c41-4516-ace2-e691193f8aa4}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b890475-810c-4809-b545-528674eb960c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {294c2f57-08a8-4cc8-b6a4-b2c2e2db2fc9}, !- Part Load Fraction Correlation Curve Name
  19530.67827,                            !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.16622273126815,                       !- Rated Low Speed COP {W/W}
  0.7865,                                 !- Rated Low Speed Air Flow Rate {m3/s}
  {ea8cd7eb-ae9f-4cf0-9acf-8c7416e16cb6}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {1b560bc6-7c41-4516-ace2-e691193f8aa4}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f4b7e29a-77b4-49e5-a045-397f587b7c43}, !- Handle
  9 Zone DOAS 2 2spd DX Clg Coil Outlet Air Node, !- Name
  {9f781bc1-05a5-4baa-bf7b-96c4a098f855}, !- Inlet Port
  {99d2cdcd-7b6c-4110-8d63-1d495b3e7171}; !- Outlet Port

OS:Connection,
  {9f781bc1-05a5-4baa-bf7b-96c4a098f855}, !- Handle
  {d2b7847e-38da-48f4-b7f4-96ccd5aca10f}, !- Source Object
  9,                                      !- Outlet Port
  {f4b7e29a-77b4-49e5-a045-397f587b7c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d2cdcd-7b6c-4110-8d63-1d495b3e7171}, !- Handle
  {f4b7e29a-77b4-49e5-a045-397f587b7c43}, !- Source Object
  3,                                      !- Outlet Port
  {7c9cd830-a8bf-4dff-9ee3-96b28a28fd14}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f2daa35f-7253-4ad3-aa47-62f961186a63}, !- Handle
  9 Zone DOAS 2 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.35974,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  2.35974,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Minimum Outdoor Air Schedule Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {caa67a91-c370-4f21-b094-b2e94650b8c1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {caa67a91-c370-4f21-b094-b2e94650b8c1}, !- Handle
  9 Zone DOAS 2 Mechanical Ventilation Controller, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {00d3311c-22e6-4176-9501-90605a99f4ed}, !- Handle
  9 Zone DOAS 2 OA System,                !- Name
  {f2daa35f-7253-4ad3-aa47-62f961186a63}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0e2b7389-e856-4acd-aaab-323033d68175}, !- Mixed Air Node Name
  {abcb0f77-edb7-4724-a3b1-16779df9b9a7}, !- Outdoor Air Stream Node Name
  {40471d1d-e666-4514-b29d-009332bcb381}, !- Relief Air Stream Node Name
  {83099773-eca0-4e91-adda-0eb6c0c05769}; !- Return Air Stream Node Name

OS:Node,
  {db8e84f9-14af-4f82-921b-a9ddc2839175}, !- Handle
  9 Zone DOAS 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {abcb0f77-edb7-4724-a3b1-16779df9b9a7}; !- Outlet Port

OS:Connection,
  {abcb0f77-edb7-4724-a3b1-16779df9b9a7}, !- Handle
  {db8e84f9-14af-4f82-921b-a9ddc2839175}, !- Source Object
  3,                                      !- Outlet Port
  {00d3311c-22e6-4176-9501-90605a99f4ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a72bb652-2ea5-4b66-981d-a524cff85a31}, !- Handle
  9 Zone DOAS 2 Relief Air Node,          !- Name
  {40471d1d-e666-4514-b29d-009332bcb381}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40471d1d-e666-4514-b29d-009332bcb381}, !- Handle
  {00d3311c-22e6-4176-9501-90605a99f4ed}, !- Source Object
  7,                                      !- Outlet Port
  {a72bb652-2ea5-4b66-981d-a524cff85a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fc9d624-cddd-49b2-a224-88e10d64249e}, !- Handle
  9 Zone DOAS 2 Mixed Air Node,           !- Name
  {0e2b7389-e856-4acd-aaab-323033d68175}, !- Inlet Port
  {4ca40024-8570-4992-b121-d9a66808f3a8}; !- Outlet Port

OS:Connection,
  {0e2b7389-e856-4acd-aaab-323033d68175}, !- Handle
  {00d3311c-22e6-4176-9501-90605a99f4ed}, !- Source Object
  5,                                      !- Outlet Port
  {0fc9d624-cddd-49b2-a224-88e10d64249e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca40024-8570-4992-b121-d9a66808f3a8}, !- Handle
  {0fc9d624-cddd-49b2-a224-88e10d64249e}, !- Source Object
  3,                                      !- Outlet Port
  {d2b7847e-38da-48f4-b7f4-96ccd5aca10f}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {514658c5-f863-4218-ae1b-e318a61655e5}, !- Handle
  DOAS Exhaust Fan 2,                     !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.35974,                                !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6a7439ec-a5c4-4577-9161-d46886144f9f}, !- Air Inlet Node Name
  {fefe3a4f-f7ad-478e-b1f9-4984fe371f21}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {d47c164d-113e-44f9-9a5f-89bdb05edc2d}, !- Handle
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Name
  {fefe3a4f-f7ad-478e-b1f9-4984fe371f21}, !- Inlet Port
  {83099773-eca0-4e91-adda-0eb6c0c05769}; !- Outlet Port

OS:Connection,
  {6a7439ec-a5c4-4577-9161-d46886144f9f}, !- Handle
  {d6585a33-3579-4c1e-a065-c4d1a6cb3b05}, !- Source Object
  3,                                      !- Outlet Port
  {514658c5-f863-4218-ae1b-e318a61655e5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fefe3a4f-f7ad-478e-b1f9-4984fe371f21}, !- Handle
  {514658c5-f863-4218-ae1b-e318a61655e5}, !- Source Object
  9,                                      !- Outlet Port
  {d47c164d-113e-44f9-9a5f-89bdb05edc2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83099773-eca0-4e91-adda-0eb6c0c05769}, !- Handle
  {d47c164d-113e-44f9-9a5f-89bdb05edc2d}, !- Source Object
  3,                                      !- Outlet Port
  {00d3311c-22e6-4176-9501-90605a99f4ed}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {e28b41c2-fd97-450d-9213-c1fed5782f08}, !- Handle
  9 Zone DOAS 2 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {ebdae70f-fc91-4a64-9ef0-cee47d737cf3}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {dfd7a795-1b71-4a55-865c-87fbd674bfe8}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dcb74c04-1f6d-4b6e-b268-93b0135cc1c1}, !- Control Zone or Zone List Name
  {bf08dcb6-ec70-4d01-8b45-438f43f14dd7}, !- Cooling Control Zone or Zone List Name
  {bd881f54-7158-496f-be84-c880aa407468}, !- Heating Control Zone or Zone List Name
  {d5e079ab-66c4-4c59-8829-fe0d04efd898}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dcb74c04-1f6d-4b6e-b268-93b0135cc1c1}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {bf08dcb6-ec70-4d01-8b45-438f43f14dd7}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bd881f54-7158-496f-be84-c880aa407468}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d5e079ab-66c4-4c59-8829-fe0d04efd898}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b471c10a-4e78-4595-bf48-47b0b25e7916}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {be94b250-f1ba-43a2-8094-457e0dcb77dd}, !- Air Inlet Node Name
  {fbc490f7-09f0-4a7d-b67a-a59ca64d21ad}, !- Air Outlet Node Name
  0.20263;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7736f4f6-27de-40ee-987a-77d1c8842a11}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Return Air Node, !- Name
  {32164083-e34f-424c-ac59-cc53f73adf7c}, !- Inlet Port
  {ee6bdb47-ab2f-4fa8-82d3-0346f0974571}; !- Outlet Port

OS:Connection,
  {209a3c62-9857-4a5e-8e50-395ab4002929}, !- Handle
  {56d4c53f-458c-419e-b818-1f9a667b600d}, !- Source Object
  3,                                      !- Outlet Port
  {ba060cfb-7b87-429a-88ef-ea82bdc14f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32164083-e34f-424c-ac59-cc53f73adf7c}, !- Handle
  {8d0113bc-a876-444d-9025-9ff69434998e}, !- Source Object
  2,                                      !- Outlet Port
  {7736f4f6-27de-40ee-987a-77d1c8842a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee6bdb47-ab2f-4fa8-82d3-0346f0974571}, !- Handle
  {7736f4f6-27de-40ee-987a-77d1c8842a11}, !- Source Object
  3,                                      !- Outlet Port
  {0fe6374a-1b2f-4ee6-b429-2aff910e25fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f504c37-bfc9-4ba2-b8ac-2734b4326e8c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Air Terminal Inlet Air Node, !- Name
  {b3b7b382-90a4-465a-837d-bb46181d63a1}, !- Inlet Port
  {be94b250-f1ba-43a2-8094-457e0dcb77dd}; !- Outlet Port

OS:Connection,
  {b3b7b382-90a4-465a-837d-bb46181d63a1}, !- Handle
  {a02be0fd-3709-4405-9703-d7d1f8a90b7f}, !- Source Object
  3,                                      !- Outlet Port
  {2f504c37-bfc9-4ba2-b8ac-2734b4326e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be94b250-f1ba-43a2-8094-457e0dcb77dd}, !- Handle
  {2f504c37-bfc9-4ba2-b8ac-2734b4326e8c}, !- Source Object
  3,                                      !- Outlet Port
  {b471c10a-4e78-4595-bf48-47b0b25e7916}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbc490f7-09f0-4a7d-b67a-a59ca64d21ad}, !- Handle
  {b471c10a-4e78-4595-bf48-47b0b25e7916}, !- Source Object
  4,                                      !- Outlet Port
  {56d4c53f-458c-419e-b818-1f9a667b600d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bcb7dfd8-6f69-4d24-a23c-8d3da777e108}, !- Handle
  Schedule Constant 37,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {91948ba7-6c89-4b6e-8bb5-3b1a9820c86a}, !- Handle
  Schedule Constant 38,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5f629bee-ef9f-4297-a538-45d432a4b005}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {1a66b68e-bca5-475c-ab73-182656efecde}, !- Air Inlet Node Name
  {e1b3eff6-1790-4a18-add4-0be5e0bc6c99}, !- Air Outlet Node Name
  0.0106188;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50c4b462-69f8-4505-8b77-19c2dbcaeed3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {e1b3eff6-1790-4a18-add4-0be5e0bc6c99}, !- Inlet Port
  {3133e157-d028-41d3-83f0-1911f3609527}; !- Outlet Port

OS:Node,
  {dfbdf852-a018-43e2-8309-fed9268fdaa5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Return Air Node, !- Name
  {d2da4152-4258-4d6d-af13-a0d7821fadd5}, !- Inlet Port
  {b5360889-6d37-4b13-bbcb-2ddf1ee5a8cd}; !- Outlet Port

OS:Connection,
  {3133e157-d028-41d3-83f0-1911f3609527}, !- Handle
  {50c4b462-69f8-4505-8b77-19c2dbcaeed3}, !- Source Object
  3,                                      !- Outlet Port
  {9dcc1d65-37b6-43ee-b6ec-e6855a684eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2da4152-4258-4d6d-af13-a0d7821fadd5}, !- Handle
  {78c40c54-e6dc-4a72-bf6c-d50284dd107d}, !- Source Object
  2,                                      !- Outlet Port
  {dfbdf852-a018-43e2-8309-fed9268fdaa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5360889-6d37-4b13-bbcb-2ddf1ee5a8cd}, !- Handle
  {dfbdf852-a018-43e2-8309-fed9268fdaa5}, !- Source Object
  3,                                      !- Outlet Port
  {0fe6374a-1b2f-4ee6-b429-2aff910e25fe}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ca5fdc28-90e3-4397-9645-3e0928577f52}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {bd6dc185-2c5c-443a-b9c4-cbe7e4564d0a}, !- Inlet Port
  {1a66b68e-bca5-475c-ab73-182656efecde}; !- Outlet Port

OS:Connection,
  {bd6dc185-2c5c-443a-b9c4-cbe7e4564d0a}, !- Handle
  {a02be0fd-3709-4405-9703-d7d1f8a90b7f}, !- Source Object
  4,                                      !- Outlet Port
  {ca5fdc28-90e3-4397-9645-3e0928577f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a66b68e-bca5-475c-ab73-182656efecde}, !- Handle
  {ca5fdc28-90e3-4397-9645-3e0928577f52}, !- Source Object
  3,                                      !- Outlet Port
  {5f629bee-ef9f-4297-a538-45d432a4b005}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1b3eff6-1790-4a18-add4-0be5e0bc6c99}, !- Handle
  {5f629bee-ef9f-4297-a538-45d432a4b005}, !- Source Object
  4,                                      !- Outlet Port
  {50c4b462-69f8-4505-8b77-19c2dbcaeed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {44b30721-6ff8-4b6b-b655-37ec6cbfec0b}, !- Handle
  Schedule Constant 39,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {abd7da29-0abd-4764-8298-04b4efcd2d07}, !- Handle
  Schedule Constant 40,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d74fbda3-5169-473c-a496-a9cb184f2d79}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {dda18d84-45f2-4b36-baf8-390104ef91d7}, !- Air Inlet Node Name
  {a1d6cc96-2d32-41ac-8f08-f1322f9f3fc8}, !- Air Outlet Node Name
  0.0106188;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6aacfbfe-f8f5-4a93-b31e-b09848ccbe42}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {a1d6cc96-2d32-41ac-8f08-f1322f9f3fc8}, !- Inlet Port
  {3ca235f0-de83-434a-b3f4-965aad1b0393}; !- Outlet Port

OS:Node,
  {12373e64-6108-4926-998d-e6a79a8765fb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Return Air Node, !- Name
  {5a6f5501-edd7-4260-8125-03df096e6f04}, !- Inlet Port
  {58ff92a2-90ab-4fb2-bfab-e601c1368aac}; !- Outlet Port

OS:Connection,
  {3ca235f0-de83-434a-b3f4-965aad1b0393}, !- Handle
  {6aacfbfe-f8f5-4a93-b31e-b09848ccbe42}, !- Source Object
  3,                                      !- Outlet Port
  {de335cf6-bc9d-4643-a60b-47b7063c556d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6f5501-edd7-4260-8125-03df096e6f04}, !- Handle
  {6b125476-0c22-455f-8f22-9efbbbd8c2e8}, !- Source Object
  2,                                      !- Outlet Port
  {12373e64-6108-4926-998d-e6a79a8765fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58ff92a2-90ab-4fb2-bfab-e601c1368aac}, !- Handle
  {12373e64-6108-4926-998d-e6a79a8765fb}, !- Source Object
  3,                                      !- Outlet Port
  {0fe6374a-1b2f-4ee6-b429-2aff910e25fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c741a84e-dd2f-49b0-a4db-4c39062fd086}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {509bb498-293c-4e2b-b7b2-650f4cbe3953}, !- Inlet Port
  {dda18d84-45f2-4b36-baf8-390104ef91d7}; !- Outlet Port

OS:Connection,
  {509bb498-293c-4e2b-b7b2-650f4cbe3953}, !- Handle
  {a02be0fd-3709-4405-9703-d7d1f8a90b7f}, !- Source Object
  5,                                      !- Outlet Port
  {c741a84e-dd2f-49b0-a4db-4c39062fd086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda18d84-45f2-4b36-baf8-390104ef91d7}, !- Handle
  {c741a84e-dd2f-49b0-a4db-4c39062fd086}, !- Source Object
  3,                                      !- Outlet Port
  {d74fbda3-5169-473c-a496-a9cb184f2d79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1d6cc96-2d32-41ac-8f08-f1322f9f3fc8}, !- Handle
  {d74fbda3-5169-473c-a496-a9cb184f2d79}, !- Source Object
  4,                                      !- Outlet Port
  {6aacfbfe-f8f5-4a93-b31e-b09848ccbe42}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {540b1eed-d4b3-45b5-996f-8ad3fa0f9413}, !- Handle
  Schedule Constant 41,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3db98d44-79ba-4a20-9669-79813df95d85}, !- Handle
  Schedule Constant 42,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ebcca151-470d-45f7-bde6-6d353335863d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {d9a5907b-5749-4d56-9157-cf66d903e640}, !- Air Inlet Node Name
  {bba3c36c-fdfb-47db-93bc-8f309519318b}, !- Air Outlet Node Name
  1.73062;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ea4a91b-b84f-4b5b-bcff-09fd30d50ec5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Air Terminal Outlet Air Node, !- Name
  {bba3c36c-fdfb-47db-93bc-8f309519318b}, !- Inlet Port
  {7ef3b22a-a0b1-4708-9330-cabdb4a9d8a0}; !- Outlet Port

OS:Node,
  {db37f6d1-ba6f-4430-bb6a-c1b91586606d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Return Air Node, !- Name
  {1c019e43-04c4-4112-bf41-38cbaa122906}, !- Inlet Port
  {f971d4f0-2e2a-4f3c-a409-8669cf397084}; !- Outlet Port

OS:Connection,
  {7ef3b22a-a0b1-4708-9330-cabdb4a9d8a0}, !- Handle
  {7ea4a91b-b84f-4b5b-bcff-09fd30d50ec5}, !- Source Object
  3,                                      !- Outlet Port
  {476fecbe-5579-412e-8255-dd848a372d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c019e43-04c4-4112-bf41-38cbaa122906}, !- Handle
  {582195a3-4529-4dae-a395-0bf0cc3d4734}, !- Source Object
  2,                                      !- Outlet Port
  {db37f6d1-ba6f-4430-bb6a-c1b91586606d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f971d4f0-2e2a-4f3c-a409-8669cf397084}, !- Handle
  {db37f6d1-ba6f-4430-bb6a-c1b91586606d}, !- Source Object
  3,                                      !- Outlet Port
  {0fe6374a-1b2f-4ee6-b429-2aff910e25fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c48038a-0402-4d05-b73e-a0ae3372dbd7}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Air Terminal Inlet Air Node, !- Name
  {ca72d578-ecfc-44af-b610-4886b8324efd}, !- Inlet Port
  {d9a5907b-5749-4d56-9157-cf66d903e640}; !- Outlet Port

OS:Connection,
  {ca72d578-ecfc-44af-b610-4886b8324efd}, !- Handle
  {a02be0fd-3709-4405-9703-d7d1f8a90b7f}, !- Source Object
  6,                                      !- Outlet Port
  {8c48038a-0402-4d05-b73e-a0ae3372dbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9a5907b-5749-4d56-9157-cf66d903e640}, !- Handle
  {8c48038a-0402-4d05-b73e-a0ae3372dbd7}, !- Source Object
  3,                                      !- Outlet Port
  {ebcca151-470d-45f7-bde6-6d353335863d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bba3c36c-fdfb-47db-93bc-8f309519318b}, !- Handle
  {ebcca151-470d-45f7-bde6-6d353335863d}, !- Source Object
  4,                                      !- Outlet Port
  {7ea4a91b-b84f-4b5b-bcff-09fd30d50ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {76421fe9-d441-4dd0-b330-c6804fc7f97f}, !- Handle
  Schedule Constant 43,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b402bfd9-8733-40b9-83c1-da6d1fa92791}, !- Handle
  Schedule Constant 44,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {78ef8eec-c587-4053-a8af-db310ef1228a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {069dd402-82e1-4d39-99cb-dd19b38d1ad3}, !- Air Inlet Node Name
  {5e08964d-e44d-4f1e-9a14-2ca3e7d45345}, !- Air Outlet Node Name
  0.0906945;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20980079-5c4f-4717-a7a1-f91541623434}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {5e08964d-e44d-4f1e-9a14-2ca3e7d45345}, !- Inlet Port
  {561216a3-08cc-4c55-9cbc-66c62e35002a}; !- Outlet Port

OS:Node,
  {bb7f88ab-e4af-4891-817d-18124d56858f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Return Air Node, !- Name
  {d79d68b5-8893-4607-aa62-1bfa9fefc735}, !- Inlet Port
  {5481ceb5-dece-4bea-97ce-cd02ad32a634}; !- Outlet Port

OS:Connection,
  {561216a3-08cc-4c55-9cbc-66c62e35002a}, !- Handle
  {20980079-5c4f-4717-a7a1-f91541623434}, !- Source Object
  3,                                      !- Outlet Port
  {8c5f23f4-7a10-4e59-8739-5e90c5b85235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d79d68b5-8893-4607-aa62-1bfa9fefc735}, !- Handle
  {79feeea9-819b-4a92-888f-0869b1318dd6}, !- Source Object
  2,                                      !- Outlet Port
  {bb7f88ab-e4af-4891-817d-18124d56858f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5481ceb5-dece-4bea-97ce-cd02ad32a634}, !- Handle
  {bb7f88ab-e4af-4891-817d-18124d56858f}, !- Source Object
  3,                                      !- Outlet Port
  {0fe6374a-1b2f-4ee6-b429-2aff910e25fe}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3da06483-d65b-4054-a66d-04c4dc71c146}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {d0abd9f7-8a77-469e-a2a3-dac43e223b8d}, !- Inlet Port
  {069dd402-82e1-4d39-99cb-dd19b38d1ad3}; !- Outlet Port

OS:Connection,
  {d0abd9f7-8a77-469e-a2a3-dac43e223b8d}, !- Handle
  {a02be0fd-3709-4405-9703-d7d1f8a90b7f}, !- Source Object
  7,                                      !- Outlet Port
  {3da06483-d65b-4054-a66d-04c4dc71c146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069dd402-82e1-4d39-99cb-dd19b38d1ad3}, !- Handle
  {3da06483-d65b-4054-a66d-04c4dc71c146}, !- Source Object
  3,                                      !- Outlet Port
  {78ef8eec-c587-4053-a8af-db310ef1228a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e08964d-e44d-4f1e-9a14-2ca3e7d45345}, !- Handle
  {78ef8eec-c587-4053-a8af-db310ef1228a}, !- Source Object
  4,                                      !- Outlet Port
  {20980079-5c4f-4717-a7a1-f91541623434}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {34431406-624a-4793-98e4-6be44c9db8d6}, !- Handle
  Schedule Constant 45,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {eca32760-ba7b-4e3f-827c-9109ed08ffe7}, !- Handle
  Schedule Constant 46,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b88e52d-2ea0-4755-b5db-30ca28c58d91}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {6a8cbf08-c1ca-4081-b301-4e7821933f33}, !- Air Inlet Node Name
  {1ccd6000-93ef-4dcc-9092-020ce075f664}, !- Air Outlet Node Name
  0.0906945;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {405022f6-c572-4175-8df8-bdf3227b8e62}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {1ccd6000-93ef-4dcc-9092-020ce075f664}, !- Inlet Port
  {0bfdb9ad-60a0-4c21-aaa3-98762438975e}; !- Outlet Port

OS:Node,
  {13d60ca7-31f3-47a0-8b6c-61e67bbf2951}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Return Air Node, !- Name
  {65c6bd52-ee9b-4f10-ac11-3111ce82b7a6}, !- Inlet Port
  {ab4e3220-1cbf-4818-8bcb-425e442a9527}; !- Outlet Port

OS:Connection,
  {0bfdb9ad-60a0-4c21-aaa3-98762438975e}, !- Handle
  {405022f6-c572-4175-8df8-bdf3227b8e62}, !- Source Object
  3,                                      !- Outlet Port
  {eefb0cba-ce62-46e9-89dd-38f9fe860afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c6bd52-ee9b-4f10-ac11-3111ce82b7a6}, !- Handle
  {d408558a-f04e-49df-9371-7f6f0903a6f7}, !- Source Object
  2,                                      !- Outlet Port
  {13d60ca7-31f3-47a0-8b6c-61e67bbf2951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4e3220-1cbf-4818-8bcb-425e442a9527}, !- Handle
  {13d60ca7-31f3-47a0-8b6c-61e67bbf2951}, !- Source Object
  3,                                      !- Outlet Port
  {0fe6374a-1b2f-4ee6-b429-2aff910e25fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {22769f1a-e7cb-4992-8948-29a16bacd545}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {28845831-b744-4480-b619-b8c146747a7d}, !- Inlet Port
  {6a8cbf08-c1ca-4081-b301-4e7821933f33}; !- Outlet Port

OS:Connection,
  {28845831-b744-4480-b619-b8c146747a7d}, !- Handle
  {a02be0fd-3709-4405-9703-d7d1f8a90b7f}, !- Source Object
  8,                                      !- Outlet Port
  {22769f1a-e7cb-4992-8948-29a16bacd545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8cbf08-c1ca-4081-b301-4e7821933f33}, !- Handle
  {22769f1a-e7cb-4992-8948-29a16bacd545}, !- Source Object
  3,                                      !- Outlet Port
  {8b88e52d-2ea0-4755-b5db-30ca28c58d91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ccd6000-93ef-4dcc-9092-020ce075f664}, !- Handle
  {8b88e52d-2ea0-4755-b5db-30ca28c58d91}, !- Source Object
  4,                                      !- Outlet Port
  {405022f6-c572-4175-8df8-bdf3227b8e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5bcdee9e-d2e3-416c-bf36-39682c659276}, !- Handle
  Schedule Constant 47,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5ba3d31b-8ccf-41fa-b90e-a7a0a8f7565a}, !- Handle
  Schedule Constant 48,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35d9e61b-4853-402d-b81b-605e00bbf357}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {92b6c408-4652-4f1e-955a-9c60bc29ec80}, !- Air Inlet Node Name
  {6dd2ce70-850e-4cb6-8af8-53238a0e2358}, !- Air Outlet Node Name
  0.20263;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5d45c5d4-52db-4800-ac6a-ae4a5f4a83f4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Air Terminal Outlet Air Node, !- Name
  {6dd2ce70-850e-4cb6-8af8-53238a0e2358}, !- Inlet Port
  {4dbabfde-6226-4882-8d7a-15d28b9e9805}; !- Outlet Port

OS:Node,
  {5722aae8-1dfa-4ccb-b219-60033255d5f4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Return Air Node, !- Name
  {018839ba-c153-43b6-8fab-ad51b31f511e}, !- Inlet Port
  {f592a015-bdaa-487a-8211-49a0359cd4cf}; !- Outlet Port

OS:Connection,
  {4dbabfde-6226-4882-8d7a-15d28b9e9805}, !- Handle
  {5d45c5d4-52db-4800-ac6a-ae4a5f4a83f4}, !- Source Object
  3,                                      !- Outlet Port
  {98551382-7f61-4819-b1c0-100f7c6b412d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {018839ba-c153-43b6-8fab-ad51b31f511e}, !- Handle
  {56c92f9c-f6cc-4c86-a829-f45e5291fec6}, !- Source Object
  2,                                      !- Outlet Port
  {5722aae8-1dfa-4ccb-b219-60033255d5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f592a015-bdaa-487a-8211-49a0359cd4cf}, !- Handle
  {5722aae8-1dfa-4ccb-b219-60033255d5f4}, !- Source Object
  3,                                      !- Outlet Port
  {0fe6374a-1b2f-4ee6-b429-2aff910e25fe}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3f92942b-cfc3-4287-8e82-1ebee9c85f28}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Air Terminal Inlet Air Node, !- Name
  {15420028-9592-4ac0-ac85-4f3bec49c2b2}, !- Inlet Port
  {92b6c408-4652-4f1e-955a-9c60bc29ec80}; !- Outlet Port

OS:Connection,
  {15420028-9592-4ac0-ac85-4f3bec49c2b2}, !- Handle
  {a02be0fd-3709-4405-9703-d7d1f8a90b7f}, !- Source Object
  9,                                      !- Outlet Port
  {3f92942b-cfc3-4287-8e82-1ebee9c85f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92b6c408-4652-4f1e-955a-9c60bc29ec80}, !- Handle
  {3f92942b-cfc3-4287-8e82-1ebee9c85f28}, !- Source Object
  3,                                      !- Outlet Port
  {35d9e61b-4853-402d-b81b-605e00bbf357}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6dd2ce70-850e-4cb6-8af8-53238a0e2358}, !- Handle
  {35d9e61b-4853-402d-b81b-605e00bbf357}, !- Source Object
  4,                                      !- Outlet Port
  {5d45c5d4-52db-4800-ac6a-ae4a5f4a83f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {736195a7-4e99-4a52-9c27-d7199541ccc0}, !- Handle
  Schedule Constant 49,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f3c6b8ff-6499-49db-bb9e-718874f24777}, !- Handle
  Schedule Constant 50,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fb758914-ded3-4f23-a25e-3f04d7ac73be}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {607a198f-1452-421c-92b8-529bba6b834d}, !- Air Inlet Node Name
  {d808fbd4-0a3f-4f83-86a1-23f3c5a64a51}, !- Air Outlet Node Name
  0.0106188;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c7800aeb-e6b3-4076-b396-e12eb6ca19f6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {d808fbd4-0a3f-4f83-86a1-23f3c5a64a51}, !- Inlet Port
  {55c90b33-2e80-4473-928d-ebad9fa4eb7c}; !- Outlet Port

OS:Node,
  {620c5e34-79fd-4aaf-a5c4-84a9fbc84d58}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Return Air Node, !- Name
  {f3ef5f0e-0898-4b93-80c1-bb32507f92ab}, !- Inlet Port
  {704d5228-37e5-42c1-b526-a36cb149da0f}; !- Outlet Port

OS:Connection,
  {55c90b33-2e80-4473-928d-ebad9fa4eb7c}, !- Handle
  {c7800aeb-e6b3-4076-b396-e12eb6ca19f6}, !- Source Object
  3,                                      !- Outlet Port
  {ba64beea-c671-44c8-b14f-f1282b5277bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ef5f0e-0898-4b93-80c1-bb32507f92ab}, !- Handle
  {47a8e6ed-f4cc-404c-86ff-3a56c16fe8f9}, !- Source Object
  2,                                      !- Outlet Port
  {620c5e34-79fd-4aaf-a5c4-84a9fbc84d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704d5228-37e5-42c1-b526-a36cb149da0f}, !- Handle
  {620c5e34-79fd-4aaf-a5c4-84a9fbc84d58}, !- Source Object
  3,                                      !- Outlet Port
  {0fe6374a-1b2f-4ee6-b429-2aff910e25fe}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {447371d2-cbb9-479d-ab14-6f154032116d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {a7e5ae88-325c-4ed2-823b-ebb9d31aa175}, !- Inlet Port
  {607a198f-1452-421c-92b8-529bba6b834d}; !- Outlet Port

OS:Connection,
  {a7e5ae88-325c-4ed2-823b-ebb9d31aa175}, !- Handle
  {a02be0fd-3709-4405-9703-d7d1f8a90b7f}, !- Source Object
  10,                                     !- Outlet Port
  {447371d2-cbb9-479d-ab14-6f154032116d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {607a198f-1452-421c-92b8-529bba6b834d}, !- Handle
  {447371d2-cbb9-479d-ab14-6f154032116d}, !- Source Object
  3,                                      !- Outlet Port
  {fb758914-ded3-4f23-a25e-3f04d7ac73be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d808fbd4-0a3f-4f83-86a1-23f3c5a64a51}, !- Handle
  {fb758914-ded3-4f23-a25e-3f04d7ac73be}, !- Source Object
  4,                                      !- Outlet Port
  {c7800aeb-e6b3-4076-b396-e12eb6ca19f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {180bcb47-84e5-43ac-acb2-e42df6a93b0d}, !- Handle
  Schedule Constant 51,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a8de2037-0c91-4d81-a2a7-44ed3e46bb86}, !- Handle
  Schedule Constant 52,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a6822a2-f70d-4563-a02e-a079a7fc1e0c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Air Terminal, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  {9ec1f9cf-54dd-432f-88e9-30723f88e50a}, !- Air Inlet Node Name
  {fc96ee8e-e2a1-482d-8890-e4a8a8bcd07c}, !- Air Outlet Node Name
  0.0106188;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fcb2778e-7273-4139-9bde-8c2b30d5cb78}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {fc96ee8e-e2a1-482d-8890-e4a8a8bcd07c}, !- Inlet Port
  {75036de6-fe79-4cc3-9f27-ab21293c1d76}; !- Outlet Port

OS:Node,
  {2d633ab1-82c2-44d1-a4c6-a0835781c76e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Return Air Node, !- Name
  {1d95586a-4c90-4924-a51c-88befde06872}, !- Inlet Port
  {b3ce2876-285a-4b70-99fb-b950a212b306}; !- Outlet Port

OS:Connection,
  {75036de6-fe79-4cc3-9f27-ab21293c1d76}, !- Handle
  {fcb2778e-7273-4139-9bde-8c2b30d5cb78}, !- Source Object
  3,                                      !- Outlet Port
  {a529dc90-5911-4fec-bad7-ebca1f62de8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d95586a-4c90-4924-a51c-88befde06872}, !- Handle
  {2a72d921-b087-4a58-a66f-a59f824f7ad3}, !- Source Object
  2,                                      !- Outlet Port
  {2d633ab1-82c2-44d1-a4c6-a0835781c76e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ce2876-285a-4b70-99fb-b950a212b306}, !- Handle
  {2d633ab1-82c2-44d1-a4c6-a0835781c76e}, !- Source Object
  3,                                      !- Outlet Port
  {0fe6374a-1b2f-4ee6-b429-2aff910e25fe}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {76815f0b-769c-4733-8beb-4bf32b7a3c91}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {44eea032-94c7-442a-90d5-19cdb2f380b0}, !- Inlet Port
  {9ec1f9cf-54dd-432f-88e9-30723f88e50a}; !- Outlet Port

OS:Connection,
  {44eea032-94c7-442a-90d5-19cdb2f380b0}, !- Handle
  {a02be0fd-3709-4405-9703-d7d1f8a90b7f}, !- Source Object
  11,                                     !- Outlet Port
  {76815f0b-769c-4733-8beb-4bf32b7a3c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec1f9cf-54dd-432f-88e9-30723f88e50a}, !- Handle
  {76815f0b-769c-4733-8beb-4bf32b7a3c91}, !- Source Object
  3,                                      !- Outlet Port
  {8a6822a2-f70d-4563-a02e-a079a7fc1e0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc96ee8e-e2a1-482d-8890-e4a8a8bcd07c}, !- Handle
  {8a6822a2-f70d-4563-a02e-a079a7fc1e0c}, !- Source Object
  4,                                      !- Outlet Port
  {fcb2778e-7273-4139-9bde-8c2b30d5cb78}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {80defb3d-2a20-4d10-bb80-3aa1cc007cab}, !- Handle
  Schedule Constant 53,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ee61a5d3-66b2-477b-b922-1cf73a8a47c0}, !- Handle
  Schedule Constant 54,                   !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirConditioner:VariableRefrigerantFlow,
  {cdcdba36-55a5-428c-9bc9-0f8b04d20cd7}, !- Handle
  9 Zone VRF System 2,                    !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  505207.29735,                           !- Gross Rated Total Cooling Capacity {W}
  4.287,                                  !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {f96ea5d0-cca1-45ff-94db-342b2dc713d9}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {6c28724e-3b05-4fe4-ba75-b2964ab7a980}, !- Cooling Capacity Ratio Boundary Curve Name
  {f7d6ec95-e1b9-45e1-aa03-53644a3142dc}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {d016e043-189b-4fd3-8b49-235030886531}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {aad6f67a-219f-445f-a998-e61766385a1c}, !- Cooling Energy Input Ratio Boundary Curve Name
  {74fae059-b330-4d64-9be7-2f0997a76906}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {58362674-884b-453a-b950-2dc03ad45a04}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {c1609732-667b-4bfd-8dc9-cf2da2e07dda}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {40bf7537-ae17-4b02-8242-71a4091f94ca}, !- Cooling Combination Ratio Correction Factor Curve Name
  {ca7c1121-1fc4-40c0-8b28-24d2974bc027}, !- Cooling Part-Load Fraction Correlation Curve Name
  505207.29735,                           !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {adde3150-4d6d-4229-937f-e0e113287296}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {8fc5bfa8-dba1-44e5-a1fa-17ee0331646e}, !- Heating Capacity Ratio Boundary Curve Name
  {3e943b68-bcb9-485c-91f4-a362871ff5d7}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {8d08c351-7b99-4487-b699-fde5b61b2e21}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {8036cb60-fe44-40e6-80c2-7ded5eb5cecd}, !- Heating Energy Input Ratio Boundary Curve Name
  {ac45a3e9-a660-4e08-a760-cae425afe0fb}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {a53e5998-7ff0-45e6-bd27-87823748ac4a}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {e3f48fd5-b7f7-4199-b06a-c890473cae79}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {d4f7f688-90ce-4758-b5cd-3d0a2487c97a}, !- Heating Combination Ratio Correction Factor Curve Name
  {ee0f4f87-051a-48e7-a2ca-d14086e808f9}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {ff39d4c7-da18-4820-afb6-73fc8c4d9c69}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {a5f1d5bd-9387-414b-95e9-a3f7c957b4f3}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {57270cba-58db-4ff3-9d9a-c40a8c7199ce}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {b5fcc3fc-411b-42ee-9a94-7d20fe5f660b}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  57.59363,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  2155.21433,                             !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {57270cba-58db-4ff3-9d9a-c40a8c7199ce}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 2, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {a5f1d5bd-9387-414b-95e9-a3f7c957b4f3}, !- Handle
  {c70825bd-1ebc-4d7a-87b7-4599a0122929}, !- Name
  {dee0312b-1036-4454-a4ab-fe3971ef5bf4}, !- Model Object 1
  {ae41c237-9a21-47a9-8eb7-01d49c4fab93}, !- Model Object 2
  {257b9d33-7ac7-405e-9d62-4a222e4aa4b0}, !- Model Object 3
  {5140333f-adf9-49a1-a618-4878c2595c29}, !- Model Object 4
  {5c4dd8db-5a38-4474-ad2e-64338bcb2b55}, !- Model Object 5
  {865b78f7-84f3-46cb-89e2-29ad43523dee}, !- Model Object 6
  {0cf2262f-7a52-4f60-b9af-bc0ba7d033f7}, !- Model Object 7
  {7ce960a9-76a0-4500-b48e-32b394aee085}, !- Model Object 8
  {473d104e-ffcc-4c80-ac9c-780cedb56899}; !- Model Object 9

OS:Curve:Biquadratic,
  {f96ea5d0-cca1-45ff-94db-342b2dc713d9}, !- Handle
  vrf_cool_cap_f_of_low_temp 2,           !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {6c28724e-3b05-4fe4-ba75-b2964ab7a980}, !- Handle
  vrf_cool_cap_ratio_boundary 2,          !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7d6ec95-e1b9-45e1-aa03-53644a3142dc}, !- Handle
  vrf_cool_cap_f_of_high_temp 2,          !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d016e043-189b-4fd3-8b49-235030886531}, !- Handle
  vrf_cool_eir_f_of_low_temp 4,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {aad6f67a-219f-445f-a998-e61766385a1c}, !- Handle
  vrf_cool_eir_ratio_boundary 2,          !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {74fae059-b330-4d64-9be7-2f0997a76906}, !- Handle
  vrf_cool_eir_f_of_high_temp 2,          !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {58362674-884b-453a-b950-2dc03ad45a04}, !- Handle
  vrf_cool_eir_f_of_low_temp 5,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {c1609732-667b-4bfd-8dc9-cf2da2e07dda}, !- Handle
  vrf_cooling_eir_high_plr 2,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {40bf7537-ae17-4b02-8242-71a4091f94ca}, !- Handle
  vrf_cooling_comb_ratio 2,               !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {ca7c1121-1fc4-40c0-8b28-24d2974bc027}, !- Handle
  vrf_cooling_cplffplr 2,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {adde3150-4d6d-4229-937f-e0e113287296}, !- Handle
  vrf_heat_cap_f_of_low_temp 2,           !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {8fc5bfa8-dba1-44e5-a1fa-17ee0331646e}, !- Handle
  vrf_heat_cap_ratio_boundary 2,          !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e943b68-bcb9-485c-91f4-a362871ff5d7}, !- Handle
  vrf_heat_cap_f_of_high_temp 2,          !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8d08c351-7b99-4487-b699-fde5b61b2e21}, !- Handle
  vrf_heat_eir_f_of_low_temp 2,           !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {8036cb60-fe44-40e6-80c2-7ded5eb5cecd}, !- Handle
  vrf_heat_eir_boundary 2,                !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac45a3e9-a660-4e08-a760-cae425afe0fb}, !- Handle
  vrf_heat_eir_f_of_high_temp 2,          !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  20.0;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {a53e5998-7ff0-45e6-bd27-87823748ac4a}, !- Handle
  vrf_heating_eir_low_plr 2,              !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {e3f48fd5-b7f7-4199-b06a-c890473cae79}, !- Handle
  vrf_heating_eir_hi_plr 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d4f7f688-90ce-4758-b5cd-3d0a2487c97a}, !- Handle
  vrf_heating_comb_ratio 2,               !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {ee0f4f87-051a-48e7-a2ca-d14086e808f9}, !- Handle
  vrf_heating_cplffplr 2,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5fcc3fc-411b-42ee-9a94-7d20fe5f660b}, !- Handle
  vrf_defrost_eir_f_of_temp 2,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {dee0312b-1036-4454-a4ab-fe3971ef5bf4}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {460155b5-8414-4d33-b5d4-24b61b1986ec}, !- Terminal Unit Air Inlet Node
  {8bc95e3c-dc97-4bf1-9bc9-fcfe60ecd432}, !- Terminal Unit Air Outlet Node
  4.05708,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  4.05708,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  4.05708,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  4.05708,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {c34636ed-3b41-4664-b570-1efc5488510a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d4d94efc-5692-4f93-b547-24522c39392c}, !- Cooling Coil
  {49dd9a40-7572-4172-ad61-fc4557f82123}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d4d94efc-5692-4f93-b547-24522c39392c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 18, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  77971.78716,                            !- Rated Total Cooling Capacity {W}
  0.79267,                                !- Rated Sensible Heat Ratio
  4.05708,                                !- Rated Air Flow Rate {m3/s}
  {82c16be3-4f17-44c8-a406-8cd4ca8f0a50}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {bbad2921-1002-4986-a4ed-3644d29948c5}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {82c16be3-4f17-44c8-a406-8cd4ca8f0a50}, !- Handle
  VRFTUCoolCapFT 18,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {bbad2921-1002-4986-a4ed-3644d29948c5}, !- Handle
  VRFACCoolCapFFF 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {49dd9a40-7572-4172-ad61-fc4557f82123}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 18, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  77971.78716,                            !- Rated Total Heating Capacity {W}
  4.05708,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {8445d750-eb30-469d-94a3-f7dda6368cfa}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {513a497f-0093-407a-a4d5-696825421ee7}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {8445d750-eb30-469d-94a3-f7dda6368cfa}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 18, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {513a497f-0093-407a-a4d5-696825421ee7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 18, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {c34636ed-3b41-4664-b570-1efc5488510a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  4.05708,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aab4b76a-27f3-4cbd-9b3b-7167f2cebc90}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c9fbaa35-752f-4386-8c1d-8b768aec6377}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aab4b76a-27f3-4cbd-9b3b-7167f2cebc90}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c9fbaa35-752f-4386-8c1d-8b768aec6377}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {a12e767e-4c18-4e8a-bf06-a3c6343e6400}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {88afb0f3-556f-42c9-91bd-ce375cc58780}, !- Inlet Port
  {460155b5-8414-4d33-b5d4-24b61b1986ec}; !- Outlet Port

OS:Connection,
  {88afb0f3-556f-42c9-91bd-ce375cc58780}, !- Handle
  {c6d8bb4b-3ec9-46bf-a8b7-b5455fe50fc3}, !- Source Object
  2,                                      !- Outlet Port
  {a12e767e-4c18-4e8a-bf06-a3c6343e6400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {460155b5-8414-4d33-b5d4-24b61b1986ec}, !- Handle
  {a12e767e-4c18-4e8a-bf06-a3c6343e6400}, !- Source Object
  3,                                      !- Outlet Port
  {dee0312b-1036-4454-a4ab-fe3971ef5bf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5dc9f9f-9ffd-49d7-a91b-a7e72a203f25}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {8bc95e3c-dc97-4bf1-9bc9-fcfe60ecd432}, !- Inlet Port
  {daf249e6-e089-4604-b739-ea8fdd19bb14}; !- Outlet Port

OS:Connection,
  {daf249e6-e089-4604-b739-ea8fdd19bb14}, !- Handle
  {e5dc9f9f-9ffd-49d7-a91b-a7e72a203f25}, !- Source Object
  3,                                      !- Outlet Port
  {ba060cfb-7b87-429a-88ef-ea82bdc14f3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bc95e3c-dc97-4bf1-9bc9-fcfe60ecd432}, !- Handle
  {dee0312b-1036-4454-a4ab-fe3971ef5bf4}, !- Source Object
  4,                                      !- Outlet Port
  {e5dc9f9f-9ffd-49d7-a91b-a7e72a203f25}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ae41c237-9a21-47a9-8eb7-01d49c4fab93}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {ccd0f516-bf05-4ced-ae3f-75a7ce34e9bc}, !- Terminal Unit Air Inlet Node
  {b42af78f-f91c-4dca-8807-3b3fb82bb918}, !- Terminal Unit Air Outlet Node
  0.2776,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.2776,                                 !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.2776,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.2776,                                 !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {d012db41-c2c5-47a1-a53e-f19cb3a0855e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4809b2ce-3fdb-4f8f-b7bb-958f6e4ba206}, !- Cooling Coil
  {a9c688e7-5dee-420a-84b5-b4ddf77cb83c}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4809b2ce-3fdb-4f8f-b7bb-958f6e4ba206}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 19, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  5287.94369,                             !- Rated Total Cooling Capacity {W}
  0.79649,                                !- Rated Sensible Heat Ratio
  0.2776,                                 !- Rated Air Flow Rate {m3/s}
  {3256e86f-6e2a-4d15-9315-2a06d247cdf3}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a10c11c8-101e-42a6-8797-9a383349b256}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {3256e86f-6e2a-4d15-9315-2a06d247cdf3}, !- Handle
  VRFTUCoolCapFT 19,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {a10c11c8-101e-42a6-8797-9a383349b256}, !- Handle
  VRFACCoolCapFFF 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a9c688e7-5dee-420a-84b5-b4ddf77cb83c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 19, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  5287.94369,                             !- Rated Total Heating Capacity {W}
  0.2776,                                 !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {235815c5-6a0a-4473-a202-8efc5fe54ca0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {05c07244-e2fc-40ce-9d92-876cc915979a}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {235815c5-6a0a-4473-a202-8efc5fe54ca0}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 19, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {05c07244-e2fc-40ce-9d92-876cc915979a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 19, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {d012db41-c2c5-47a1-a53e-f19cb3a0855e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.2776,                                 !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0d06ccb-d102-4f51-bacf-64f3eefe1c2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1d9d32dc-f80d-4d89-8786-618d055982f8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c0d06ccb-d102-4f51-bacf-64f3eefe1c2b}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1d9d32dc-f80d-4d89-8786-618d055982f8}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {c2601bc2-7c30-4570-9069-f5113143f0da}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {5ee6ebb4-642f-4cdf-8fed-fa8a2faf0935}, !- Inlet Port
  {ccd0f516-bf05-4ced-ae3f-75a7ce34e9bc}; !- Outlet Port

OS:Connection,
  {5ee6ebb4-642f-4cdf-8fed-fa8a2faf0935}, !- Handle
  {51d1fe4a-5da9-4786-9bb7-900b0f218bca}, !- Source Object
  2,                                      !- Outlet Port
  {c2601bc2-7c30-4570-9069-f5113143f0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd0f516-bf05-4ced-ae3f-75a7ce34e9bc}, !- Handle
  {c2601bc2-7c30-4570-9069-f5113143f0da}, !- Source Object
  3,                                      !- Outlet Port
  {ae41c237-9a21-47a9-8eb7-01d49c4fab93}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f70ca0ce-604b-4347-9b49-82034295dfd7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {b42af78f-f91c-4dca-8807-3b3fb82bb918}, !- Inlet Port
  {6e1dd2e7-699d-497e-83e8-2caeb4e55329}; !- Outlet Port

OS:Connection,
  {6e1dd2e7-699d-497e-83e8-2caeb4e55329}, !- Handle
  {f70ca0ce-604b-4347-9b49-82034295dfd7}, !- Source Object
  3,                                      !- Outlet Port
  {9dcc1d65-37b6-43ee-b6ec-e6855a684eb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b42af78f-f91c-4dca-8807-3b3fb82bb918}, !- Handle
  {ae41c237-9a21-47a9-8eb7-01d49c4fab93}, !- Source Object
  4,                                      !- Outlet Port
  {f70ca0ce-604b-4347-9b49-82034295dfd7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {257b9d33-7ac7-405e-9d62-4a222e4aa4b0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {afd23457-3adb-4841-868f-fb4a3c2ac1d6}, !- Terminal Unit Air Inlet Node
  {06228412-da4b-4ff3-a732-5f5dd3858610}, !- Terminal Unit Air Outlet Node
  0.3776,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.3776,                                 !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.3776,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.3776,                                 !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {268e821b-2a86-4968-86ff-f54fb98b98c1}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {365cd2dc-b6cb-4b11-acab-654f1d5e6892}, !- Cooling Coil
  {0ec4e6e8-5040-40bc-aa05-b9ba8a8f9cbe}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {365cd2dc-b6cb-4b11-acab-654f1d5e6892}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 20, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  6959.14982,                             !- Rated Total Cooling Capacity {W}
  0.80023,                                !- Rated Sensible Heat Ratio
  0.3776,                                 !- Rated Air Flow Rate {m3/s}
  {e2fce782-c8c1-41b2-93dc-4c8159109058}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0b239549-eeac-4260-ae24-c9c067fd96b8}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {e2fce782-c8c1-41b2-93dc-4c8159109058}, !- Handle
  VRFTUCoolCapFT 20,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {0b239549-eeac-4260-ae24-c9c067fd96b8}, !- Handle
  VRFACCoolCapFFF 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {0ec4e6e8-5040-40bc-aa05-b9ba8a8f9cbe}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 20, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  6959.14982,                             !- Rated Total Heating Capacity {W}
  0.3776,                                 !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0c97c3bc-109e-46e6-b00b-a1524697801c}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {789b4da2-c928-4c1f-af8b-a56183d12a6f}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0c97c3bc-109e-46e6-b00b-a1524697801c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 20, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {789b4da2-c928-4c1f-af8b-a56183d12a6f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 20, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {268e821b-2a86-4968-86ff-f54fb98b98c1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.3776,                                 !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cdc68208-613b-4be3-9052-be5c0eee1133}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {641dae73-6d3a-4735-81fa-c65793a023b6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cdc68208-613b-4be3-9052-be5c0eee1133}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {641dae73-6d3a-4735-81fa-c65793a023b6}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b9d07353-bfc3-4646-a1a5-c55408ec2162}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {d2d45ebb-f22c-412c-83fb-85edca920a07}, !- Inlet Port
  {afd23457-3adb-4841-868f-fb4a3c2ac1d6}; !- Outlet Port

OS:Connection,
  {d2d45ebb-f22c-412c-83fb-85edca920a07}, !- Handle
  {8e695f6b-546a-4364-8e2f-f67f9726d93e}, !- Source Object
  2,                                      !- Outlet Port
  {b9d07353-bfc3-4646-a1a5-c55408ec2162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afd23457-3adb-4841-868f-fb4a3c2ac1d6}, !- Handle
  {b9d07353-bfc3-4646-a1a5-c55408ec2162}, !- Source Object
  3,                                      !- Outlet Port
  {257b9d33-7ac7-405e-9d62-4a222e4aa4b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7aa5584d-b36d-4df7-8641-2a9ee1cac26a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {06228412-da4b-4ff3-a732-5f5dd3858610}, !- Inlet Port
  {09e82a51-3eab-4222-bcfc-710b5291eaca}; !- Outlet Port

OS:Connection,
  {09e82a51-3eab-4222-bcfc-710b5291eaca}, !- Handle
  {7aa5584d-b36d-4df7-8641-2a9ee1cac26a}, !- Source Object
  3,                                      !- Outlet Port
  {de335cf6-bc9d-4643-a60b-47b7063c556d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06228412-da4b-4ff3-a732-5f5dd3858610}, !- Handle
  {257b9d33-7ac7-405e-9d62-4a222e4aa4b0}, !- Source Object
  4,                                      !- Outlet Port
  {7aa5584d-b36d-4df7-8641-2a9ee1cac26a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5140333f-adf9-49a1-a618-4878c2595c29}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {02f960f0-273b-43dc-9933-c58a3fc4b77d}, !- Terminal Unit Air Inlet Node
  {179fad5b-0768-41c5-8514-942c2aaa8595}, !- Terminal Unit Air Outlet Node
  10.99245,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  10.99245,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  10.99245,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  10.99245,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1.73062,                                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1.73062,                                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1.73062,                                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {ef9d1c67-141a-43a3-9014-1dae145509c4}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0e8553a8-a41e-469d-8456-2fa5e34e596f}, !- Cooling Coil
  {b4f254b9-84df-41a0-9dc2-49e4ad460fe0}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0e8553a8-a41e-469d-8456-2fa5e34e596f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 21, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  258574.4366,                            !- Rated Total Cooling Capacity {W}
  0.71773,                                !- Rated Sensible Heat Ratio
  10.99245,                               !- Rated Air Flow Rate {m3/s}
  {de3bc73f-557e-487c-8c55-7f866c2ac1f8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {044d3b55-390f-49ac-b29e-a8cb60aa1867}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {de3bc73f-557e-487c-8c55-7f866c2ac1f8}, !- Handle
  VRFTUCoolCapFT 21,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {044d3b55-390f-49ac-b29e-a8cb60aa1867}, !- Handle
  VRFACCoolCapFFF 21,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {b4f254b9-84df-41a0-9dc2-49e4ad460fe0}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 21, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  258574.4366,                            !- Rated Total Heating Capacity {W}
  10.99245,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {65617bb9-1901-4898-878e-a8831d601bcd}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {77952003-7346-4849-b49e-dbe8b007b43d}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {65617bb9-1901-4898-878e-a8831d601bcd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 21, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {77952003-7346-4849-b49e-dbe8b007b43d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 21, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {ef9d1c67-141a-43a3-9014-1dae145509c4}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  10.99245,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6afe9904-0a7a-401e-9f54-29633cfe8e8a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a65c0864-5a60-4476-885f-e2473fb3f4d4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6afe9904-0a7a-401e-9f54-29633cfe8e8a}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a65c0864-5a60-4476-885f-e2473fb3f4d4}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {2f6c3d67-bd6d-4c35-b639-34eb138a668c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {cd0e0e76-844b-4520-b9e3-d1da3b16c919}, !- Inlet Port
  {02f960f0-273b-43dc-9933-c58a3fc4b77d}; !- Outlet Port

OS:Connection,
  {cd0e0e76-844b-4520-b9e3-d1da3b16c919}, !- Handle
  {4d83eb58-0f96-4af8-af05-1a683fed07d1}, !- Source Object
  2,                                      !- Outlet Port
  {2f6c3d67-bd6d-4c35-b639-34eb138a668c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f960f0-273b-43dc-9933-c58a3fc4b77d}, !- Handle
  {2f6c3d67-bd6d-4c35-b639-34eb138a668c}, !- Source Object
  3,                                      !- Outlet Port
  {5140333f-adf9-49a1-a618-4878c2595c29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {621b7e41-fc3d-4f6d-9c40-c670bfc8b48e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {179fad5b-0768-41c5-8514-942c2aaa8595}, !- Inlet Port
  {3fc19c7f-527c-493d-bc01-17261f16cdf8}; !- Outlet Port

OS:Connection,
  {3fc19c7f-527c-493d-bc01-17261f16cdf8}, !- Handle
  {621b7e41-fc3d-4f6d-9c40-c670bfc8b48e}, !- Source Object
  3,                                      !- Outlet Port
  {476fecbe-5579-412e-8255-dd848a372d6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {179fad5b-0768-41c5-8514-942c2aaa8595}, !- Handle
  {5140333f-adf9-49a1-a618-4878c2595c29}, !- Source Object
  4,                                      !- Outlet Port
  {621b7e41-fc3d-4f6d-9c40-c670bfc8b48e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5c4dd8db-5a38-4474-ad2e-64338bcb2b55}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {9ec53b68-cd12-44d6-865d-205f39ef0adc}, !- Terminal Unit Air Inlet Node
  {3473f01d-665f-415d-a1fc-7eae5f0c9f15}, !- Terminal Unit Air Outlet Node
  1.50826,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.50826,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  1.50826,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.50826,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {b5ced070-1f9b-4016-b37f-437f760c133e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c9980f1d-5cdd-4bfa-a868-4cfc5c3f28f8}, !- Cooling Coil
  {e5e4bf4f-2fcd-45c2-8f54-138d18838960}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c9980f1d-5cdd-4bfa-a868-4cfc5c3f28f8}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 22, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  28618.59701,                            !- Rated Total Cooling Capacity {W}
  0.79774,                                !- Rated Sensible Heat Ratio
  1.50826,                                !- Rated Air Flow Rate {m3/s}
  {8e1e6628-5ec4-4256-b8c3-3645724d9487}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {504843b7-fd62-4524-a2d5-2df59c2e0679}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {8e1e6628-5ec4-4256-b8c3-3645724d9487}, !- Handle
  VRFTUCoolCapFT 22,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {504843b7-fd62-4524-a2d5-2df59c2e0679}, !- Handle
  VRFACCoolCapFFF 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e5e4bf4f-2fcd-45c2-8f54-138d18838960}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 22, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  28618.59701,                            !- Rated Total Heating Capacity {W}
  1.50826,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2b5148bc-2091-4c89-8089-c5468bd52647}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ac6983a0-8a73-4347-b4a1-23fd8ea24526}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2b5148bc-2091-4c89-8089-c5468bd52647}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 22, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ac6983a0-8a73-4347-b4a1-23fd8ea24526}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 22, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {b5ced070-1f9b-4016-b37f-437f760c133e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  1.50826,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2eadef85-b2c2-403e-a0f7-33246328bf41}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {193e841a-d914-48f4-9a37-c0d0c6f97894}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2eadef85-b2c2-403e-a0f7-33246328bf41}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {193e841a-d914-48f4-9a37-c0d0c6f97894}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {af1e3b80-1a11-4a5e-8396-398268161376}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {14599766-6c81-4049-bd43-3899cd49a8b4}, !- Inlet Port
  {9ec53b68-cd12-44d6-865d-205f39ef0adc}; !- Outlet Port

OS:Connection,
  {14599766-6c81-4049-bd43-3899cd49a8b4}, !- Handle
  {681a986a-d24a-4fdf-b1a6-95b1c20861b3}, !- Source Object
  2,                                      !- Outlet Port
  {af1e3b80-1a11-4a5e-8396-398268161376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec53b68-cd12-44d6-865d-205f39ef0adc}, !- Handle
  {af1e3b80-1a11-4a5e-8396-398268161376}, !- Source Object
  3,                                      !- Outlet Port
  {5c4dd8db-5a38-4474-ad2e-64338bcb2b55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3fa146ed-f288-467b-970b-4956008879a4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {3473f01d-665f-415d-a1fc-7eae5f0c9f15}, !- Inlet Port
  {372eff33-0862-4a9d-8dbd-59c54d85156a}; !- Outlet Port

OS:Connection,
  {372eff33-0862-4a9d-8dbd-59c54d85156a}, !- Handle
  {3fa146ed-f288-467b-970b-4956008879a4}, !- Source Object
  3,                                      !- Outlet Port
  {8c5f23f4-7a10-4e59-8739-5e90c5b85235}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3473f01d-665f-415d-a1fc-7eae5f0c9f15}, !- Handle
  {5c4dd8db-5a38-4474-ad2e-64338bcb2b55}, !- Source Object
  4,                                      !- Outlet Port
  {3fa146ed-f288-467b-970b-4956008879a4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {865b78f7-84f3-46cb-89e2-29ad43523dee}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {314a1387-75a8-44e8-9139-188274616784}, !- Terminal Unit Air Inlet Node
  {ab13129f-076c-4315-a062-3c65d7eaf139}, !- Terminal Unit Air Outlet Node
  2.176,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.176,                                  !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  2.176,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  2.176,                                  !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0906945,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {2512f813-e97c-4823-a878-d1da36d74b60}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {96264ba2-05e7-48b5-ae09-37e21c06cc50}, !- Cooling Coil
  {671ef309-631c-4068-9ba0-d08eee04519e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {96264ba2-05e7-48b5-ae09-37e21c06cc50}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 23, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  38562.50814,                            !- Rated Total Cooling Capacity {W}
  0.80042,                                !- Rated Sensible Heat Ratio
  2.176,                                  !- Rated Air Flow Rate {m3/s}
  {7f657960-2f51-4070-9b01-44aca400d870}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {08af4c8d-b5ee-4b99-97e8-c7febed73e75}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {7f657960-2f51-4070-9b01-44aca400d870}, !- Handle
  VRFTUCoolCapFT 23,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {08af4c8d-b5ee-4b99-97e8-c7febed73e75}, !- Handle
  VRFACCoolCapFFF 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {671ef309-631c-4068-9ba0-d08eee04519e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 23, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  38562.50814,                            !- Rated Total Heating Capacity {W}
  2.176,                                  !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {1a8c036b-f30b-4ccf-9d0c-335ad8943a2c}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {f6e98926-816b-4136-86cf-05e0ad8e6082}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {1a8c036b-f30b-4ccf-9d0c-335ad8943a2c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 23, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f6e98926-816b-4136-86cf-05e0ad8e6082}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 23, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {2512f813-e97c-4823-a878-d1da36d74b60}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  2.176,                                  !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {612347d7-3db4-4fb0-8ed8-d549c137f3d0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c36d533a-33b1-438d-a56c-3f6eacd583ee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {612347d7-3db4-4fb0-8ed8-d549c137f3d0}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c36d533a-33b1-438d-a56c-3f6eacd583ee}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {354054a1-ae8c-460b-8581-9fbfff42d8eb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {16956357-8cd6-421d-ad7a-3bd8c8b6d07f}, !- Inlet Port
  {314a1387-75a8-44e8-9139-188274616784}; !- Outlet Port

OS:Connection,
  {16956357-8cd6-421d-ad7a-3bd8c8b6d07f}, !- Handle
  {00b6b4ca-a630-4cee-aa3b-18887e8c6eec}, !- Source Object
  2,                                      !- Outlet Port
  {354054a1-ae8c-460b-8581-9fbfff42d8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {314a1387-75a8-44e8-9139-188274616784}, !- Handle
  {354054a1-ae8c-460b-8581-9fbfff42d8eb}, !- Source Object
  3,                                      !- Outlet Port
  {865b78f7-84f3-46cb-89e2-29ad43523dee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5903f2ba-0f62-4292-af0e-c6acfc558593}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {ab13129f-076c-4315-a062-3c65d7eaf139}, !- Inlet Port
  {a054f2f6-4509-4279-9b29-45c6516a41e9}; !- Outlet Port

OS:Connection,
  {a054f2f6-4509-4279-9b29-45c6516a41e9}, !- Handle
  {5903f2ba-0f62-4292-af0e-c6acfc558593}, !- Source Object
  3,                                      !- Outlet Port
  {eefb0cba-ce62-46e9-89dd-38f9fe860afc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab13129f-076c-4315-a062-3c65d7eaf139}, !- Handle
  {865b78f7-84f3-46cb-89e2-29ad43523dee}, !- Source Object
  4,                                      !- Outlet Port
  {5903f2ba-0f62-4292-af0e-c6acfc558593}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0cf2262f-7a52-4f60-b9af-bc0ba7d033f7}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {5ac93944-5ce5-4079-ae2c-228a99a51942}, !- Terminal Unit Air Inlet Node
  {80440801-95ea-4a8c-84d3-bdbeab14fcbd}, !- Terminal Unit Air Outlet Node
  4.42914,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  4.42914,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  4.42914,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  4.42914,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.20263,                                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {380bd70a-fd27-42f6-8b7e-f597fa78acf1}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {123498ce-54ba-4b0d-b6c0-c300ad9c0102}, !- Cooling Coil
  {e03345a5-926a-4bbc-81c6-95ee6692cdfd}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {123498ce-54ba-4b0d-b6c0-c300ad9c0102}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 24, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  77553.65552,                            !- Rated Total Cooling Capacity {W}
  0.80058,                                !- Rated Sensible Heat Ratio
  4.42914,                                !- Rated Air Flow Rate {m3/s}
  {ef82c79a-3b66-4ae0-8d89-440a5e203687}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {89071621-a479-481b-8681-e9e680153c78}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {ef82c79a-3b66-4ae0-8d89-440a5e203687}, !- Handle
  VRFTUCoolCapFT 24,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {89071621-a479-481b-8681-e9e680153c78}, !- Handle
  VRFACCoolCapFFF 24,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e03345a5-926a-4bbc-81c6-95ee6692cdfd}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 24, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  77553.65552,                            !- Rated Total Heating Capacity {W}
  4.42914,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c8fbbe1c-6554-41b7-bf5d-305272485230}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d94b6555-b607-422e-aff7-84ecd953eb7e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c8fbbe1c-6554-41b7-bf5d-305272485230}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 24, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d94b6555-b607-422e-aff7-84ecd953eb7e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 24, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {380bd70a-fd27-42f6-8b7e-f597fa78acf1}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  4.42914,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e51bc3e-3e4d-4947-80c5-a89b863d2594}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {940b2bfc-4e5f-4182-9f9b-079c1b2a51ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6e51bc3e-3e4d-4947-80c5-a89b863d2594}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {940b2bfc-4e5f-4182-9f9b-079c1b2a51ed}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {62c7e669-a94f-4fea-87eb-4558c05c6857}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {ab8e031d-3e43-460e-a8f0-7d9442f86d0b}, !- Inlet Port
  {5ac93944-5ce5-4079-ae2c-228a99a51942}; !- Outlet Port

OS:Connection,
  {ab8e031d-3e43-460e-a8f0-7d9442f86d0b}, !- Handle
  {97856f88-d3a9-4842-9c5b-230bf61fa397}, !- Source Object
  2,                                      !- Outlet Port
  {62c7e669-a94f-4fea-87eb-4558c05c6857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ac93944-5ce5-4079-ae2c-228a99a51942}, !- Handle
  {62c7e669-a94f-4fea-87eb-4558c05c6857}, !- Source Object
  3,                                      !- Outlet Port
  {0cf2262f-7a52-4f60-b9af-bc0ba7d033f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e617ffe7-f109-41ab-ba80-a7083f3eee77}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {80440801-95ea-4a8c-84d3-bdbeab14fcbd}, !- Inlet Port
  {0f225b9d-b382-416a-85c2-b9da1de07118}; !- Outlet Port

OS:Connection,
  {0f225b9d-b382-416a-85c2-b9da1de07118}, !- Handle
  {e617ffe7-f109-41ab-ba80-a7083f3eee77}, !- Source Object
  3,                                      !- Outlet Port
  {98551382-7f61-4819-b1c0-100f7c6b412d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80440801-95ea-4a8c-84d3-bdbeab14fcbd}, !- Handle
  {0cf2262f-7a52-4f60-b9af-bc0ba7d033f7}, !- Source Object
  4,                                      !- Outlet Port
  {e617ffe7-f109-41ab-ba80-a7083f3eee77}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7ce960a9-76a0-4500-b48e-32b394aee085}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {49f5d343-8d25-486a-9b40-7a9ec887c669}, !- Terminal Unit Air Inlet Node
  {64ad0e83-0e40-4d00-937a-0a4e0765de63}, !- Terminal Unit Air Outlet Node
  0.3257,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.3257,                                 !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.3257,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.3257,                                 !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {f65f732e-fdfa-42db-9cd6-1532494f8000}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e7a47844-4570-4f02-a7a2-476479d5caf0}, !- Cooling Coil
  {8f7f5a40-a0b7-45e1-926e-36d912d1cb75}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e7a47844-4570-4f02-a7a2-476479d5caf0}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 25, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  5930.96878,                             !- Rated Total Cooling Capacity {W}
  0.80021,                                !- Rated Sensible Heat Ratio
  0.3257,                                 !- Rated Air Flow Rate {m3/s}
  {4fd0382d-5f2d-4c59-a33d-b5dca36f3826}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {697b0dd3-a638-4de4-a10d-63be982e3bf4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {4fd0382d-5f2d-4c59-a33d-b5dca36f3826}, !- Handle
  VRFTUCoolCapFT 25,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {697b0dd3-a638-4de4-a10d-63be982e3bf4}, !- Handle
  VRFACCoolCapFFF 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8f7f5a40-a0b7-45e1-926e-36d912d1cb75}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 25, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  5930.96878,                             !- Rated Total Heating Capacity {W}
  0.3257,                                 !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {739e8659-58c1-4e2c-9ced-f5d4686f1ab0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {55e628b0-ac0d-43cf-ba18-792f48dea545}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {739e8659-58c1-4e2c-9ced-f5d4686f1ab0}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 25, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {55e628b0-ac0d-43cf-ba18-792f48dea545}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 25, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {f65f732e-fdfa-42db-9cd6-1532494f8000}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.3257,                                 !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25215307-e43e-43e4-b488-e232c6d85021}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe282e8e-df34-489f-860d-8b8ffb69f4f4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {25215307-e43e-43e4-b488-e232c6d85021}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe282e8e-df34-489f-860d-8b8ffb69f4f4}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {0fbd7693-1f4f-41b0-9f57-5ce9732f5d5a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {bef1fd71-08b5-4ee3-a462-874e0c5ce287}, !- Inlet Port
  {49f5d343-8d25-486a-9b40-7a9ec887c669}; !- Outlet Port

OS:Connection,
  {bef1fd71-08b5-4ee3-a462-874e0c5ce287}, !- Handle
  {b7084b75-5fac-484a-b32d-8c29f85fb0a6}, !- Source Object
  2,                                      !- Outlet Port
  {0fbd7693-1f4f-41b0-9f57-5ce9732f5d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f5d343-8d25-486a-9b40-7a9ec887c669}, !- Handle
  {0fbd7693-1f4f-41b0-9f57-5ce9732f5d5a}, !- Source Object
  3,                                      !- Outlet Port
  {7ce960a9-76a0-4500-b48e-32b394aee085}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a20ab401-880f-41a8-8986-33e54bb20a37}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {64ad0e83-0e40-4d00-937a-0a4e0765de63}, !- Inlet Port
  {850e077b-5f6b-43e5-966e-62e267cc1fa7}; !- Outlet Port

OS:Connection,
  {850e077b-5f6b-43e5-966e-62e267cc1fa7}, !- Handle
  {a20ab401-880f-41a8-8986-33e54bb20a37}, !- Source Object
  3,                                      !- Outlet Port
  {ba64beea-c671-44c8-b14f-f1282b5277bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64ad0e83-0e40-4d00-937a-0a4e0765de63}, !- Handle
  {7ce960a9-76a0-4500-b48e-32b394aee085}, !- Source Object
  4,                                      !- Outlet Port
  {a20ab401-880f-41a8-8986-33e54bb20a37}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {473d104e-ffcc-4c80-ac9c-780cedb56899}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top VRF Terminal Unit, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Terminal Unit Availability schedule
  {07039c99-e440-47f7-9fa3-d83647aff669}, !- Terminal Unit Air Inlet Node
  {9a268fae-35c2-4890-beb2-910145d22462}, !- Terminal Unit Air Outlet Node
  0.33623,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.33623,                                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.33623,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.33623,                                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0106188,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {516fd958-253f-4ccd-bce4-8bab357aa46a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {48dc4553-28fa-4a85-9e19-093163c934c5}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {660f472a-26ce-46d3-813e-4daf6d8e8520}, !- Cooling Coil
  {45a55ba6-8f13-47c3-a75b-93eb74da0ef8}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {660f472a-26ce-46d3-813e-4daf6d8e8520}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 26, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  5748.25062,                             !- Rated Total Cooling Capacity {W}
  0.80098,                                !- Rated Sensible Heat Ratio
  0.33623,                                !- Rated Air Flow Rate {m3/s}
  {5a50f592-5ee3-40fe-b75e-5f86aebb7a27}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0820d3ff-fdcb-4bde-a874-6c7463d67716}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {5a50f592-5ee3-40fe-b75e-5f86aebb7a27}, !- Handle
  VRFTUCoolCapFT 26,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {0820d3ff-fdcb-4bde-a874-6c7463d67716}, !- Handle
  VRFACCoolCapFFF 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {45a55ba6-8f13-47c3-a75b-93eb74da0ef8}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 26, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule
  5748.25062,                             !- Rated Total Heating Capacity {W}
  0.33623,                                !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {5a573f36-9191-4395-a1c6-6aedbe179470}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {a82281d4-9670-46d8-9cb0-2373ea0cfaa1}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {5a573f36-9191-4395-a1c6-6aedbe179470}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 26, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a82281d4-9670-46d8-9cb0-2373ea0cfaa1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 26, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {48dc4553-28fa-4a85-9e19-093163c934c5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top VRF Unit Cycling Fan, !- Name
  {03135569-ebd9-4d12-9191-7a4f39c6c16f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.33623,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d9dbfc2-a718-49df-a5f8-794ec0fe8a80}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be725c3b-18c1-4e01-ba4e-7a42bd7267c0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3d9dbfc2-a718-49df-a5f8-794ec0fe8a80}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be725c3b-18c1-4e01-ba4e-7a42bd7267c0}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {21aa4895-c52c-4190-b6fd-5ef8027ab370}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {3abcb313-496e-4668-9912-bb077cda5551}, !- Inlet Port
  {07039c99-e440-47f7-9fa3-d83647aff669}; !- Outlet Port

OS:Connection,
  {3abcb313-496e-4668-9912-bb077cda5551}, !- Handle
  {59db31ff-5664-41d2-b88d-eb88253ee079}, !- Source Object
  2,                                      !- Outlet Port
  {21aa4895-c52c-4190-b6fd-5ef8027ab370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07039c99-e440-47f7-9fa3-d83647aff669}, !- Handle
  {21aa4895-c52c-4190-b6fd-5ef8027ab370}, !- Source Object
  3,                                      !- Outlet Port
  {473d104e-ffcc-4c80-ac9c-780cedb56899}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3c0953c7-1120-49f3-b2d9-29ca423c1fd4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {9a268fae-35c2-4890-beb2-910145d22462}, !- Inlet Port
  {75253799-0ddc-4acc-a919-1c10aefe6f54}; !- Outlet Port

OS:Connection,
  {75253799-0ddc-4acc-a919-1c10aefe6f54}, !- Handle
  {3c0953c7-1120-49f3-b2d9-29ca423c1fd4}, !- Source Object
  3,                                      !- Outlet Port
  {a529dc90-5911-4fec-bad7-ebca1f62de8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a268fae-35c2-4890-beb2-910145d22462}, !- Handle
  {473d104e-ffcc-4c80-ac9c-780cedb56899}, !- Source Object
  4,                                      !- Outlet Port
  {3c0953c7-1120-49f3-b2d9-29ca423c1fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {de69d0c6-145d-43bd-b39a-312cb74e30e6}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {00a0bee0-b015-4f59-b5af-52506d62ef62}, !- Schedule Type Limits Name
  {023013d4-6bfb-49a0-b752-473dabad7caf}, !- Default Day Schedule Name
  {6d7704e1-b081-4358-85e1-6f00d19f4231}, !- Summer Design Day Schedule Name
  {e44658cc-60af-441e-816f-50eb0e20c51f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {023013d4-6bfb-49a0-b752-473dabad7caf}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {00a0bee0-b015-4f59-b5af-52506d62ef62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {560edd3f-5fdb-41dd-905f-9118219e0551}, !- Handle
  {de69d0c6-145d-43bd-b39a-312cb74e30e6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  750.00000000000227,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 23:20:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 23:20:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e44658cc-60af-441e-816f-50eb0e20c51f}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {00a0bee0-b015-4f59-b5af-52506d62ef62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d7704e1-b081-4358-85e1-6f00d19f4231}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {00a0bee0-b015-4f59-b5af-52506d62ef62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1037ac0-0d3b-41e0-8ea5-43e0c32585fd}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {de69d0c6-145d-43bd-b39a-312cb74e30e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4dbc331-8a98-46ce-8d11-691a8f464a90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4dbc331-8a98-46ce-8d11-691a8f464a90}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {00a0bee0-b015-4f59-b5af-52506d62ef62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7744fb60-16ee-4f6a-a882-17ceb1ee2d1b}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {de69d0c6-145d-43bd-b39a-312cb74e30e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {340e2c29-a4da-4a54-a614-0021b77ddf93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {340e2c29-a4da-4a54-a614-0021b77ddf93}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {00a0bee0-b015-4f59-b5af-52506d62ef62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {12c89c15-ceaa-48aa-8edd-520602ea3d5a}, !- Handle
  Building Default Schedule Set,          !- Name
  {de69d0c6-145d-43bd-b39a-312cb74e30e6}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {490c3298-5c19-4849-bf1d-0fc16e1e45d0}, !- Handle
  {807332ab-fec0-4260-8d31-2e987a7f9307}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {36e8427a-7901-4e6c-b51b-acad1d581523}, !- Handle
  {48c09c35-d4e6-4050-9888-452460850014}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0255000000000001 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.102 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.102 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.0255000000000001 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8367e08c-f32d-4f7e-9eea-47c95dc52aef}, !- Handle
  {529a1435-ff1b-4e3a-9423-40aef878d074}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.0255000000000001 | hoo_start - 1.5 ~ 0.0255000000000001 | hoo_start - 0.5 ~ 0.191250000000001 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.11475 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.0637500000000002 | hoo_end - 2.5 ~ 0.0765000000000002 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0765000000000002 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.01275 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {583f0e7d-e6dc-4729-9bd7-42fea1886cf2}, !- Handle
  {8552b7d8-f69c-45c9-8fad-a691498c82d5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {8e449332-59b8-463e-aeea-6a9ebe495f5a}, !- Handle
  {caf12c26-c287-4f69-b551-90818ba9e8ee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {85b918e2-6f12-47b7-8167-6b2305ca6e52}, !- Handle
  {386f0382-a601-446c-ab5f-8bf4ab6dcf1e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {aeda7124-4ef4-4eec-8fc0-aad906d1c523}, !- Handle
  {9c93662e-5c76-45f5-9696-1d5e3a80d040}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dc7168a0-a1b7-44c8-96e7-537e5098fedf}, !- Handle
  {1809e09a-3229-47db-b5ba-ddb06dcee3f8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {09db2eb2-abb3-47d1-a189-1dee5cd5ffd2}, !- Handle
  {2e8c2643-2995-49eb-938e-8139698cfd2b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d1befa79-f582-4752-86cc-8846c0f7e199}, !- Handle
  {c744678a-7661-4870-8922-f734ed036133}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {acf5e623-451d-4f9a-9f6a-d849cc905535}, !- Handle
  {2c5c5e9e-0446-44b9-be99-aa030ac33c11}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {544f81e1-b0e8-4bdf-bdab-1e7ef17a98db}, !- Handle
  {2635e9de-35f1-4e8c-b351-18989633dc32}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {3a001d18-6aab-4441-859f-8faf12a81666}, !- Handle
  {75a0ae37-540b-4973-b13b-0c5a31b18109}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e9017f84-3dc7-43a5-9412-cbdb8d0521d3}, !- Handle
  {278e4cf7-9abf-4816-b9c7-c3bd56c83163}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6606cb61-4a9d-4e67-9ba3-66aa8195e9b9}, !- Handle
  {8b8a8d4d-d5d0-4e03-af30-1015af66464d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {686305aa-9bde-47c9-b06f-23a6eac79fbb}, !- Handle
  {c45a8f36-2c17-4e36-a236-829ad9efc0c3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {4aa9c34c-e54f-4fc5-a9ae-c11dd52622e6}, !- Handle
  {a0d20087-a922-4eaa-ac9c-54b92e927af0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8519637b-a3e0-4bc2-a579-83cd5ccd2dd4}, !- Handle
  {a4f64afa-144a-4503-8224-341f38e2aa1d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {af0bdbd1-e890-4267-bbda-b7fb76be483b}, !- Handle
  {2ed032f3-7921-4170-b4cc-7e3f8334bba8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {66c23fbd-5b01-472d-8429-05d44d5efae6}, !- Handle
  {9d88451d-0ceb-4f5a-9e10-b393b68ef448}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e90d0b3f-de42-404a-ac27-f6dbbe528fb6}, !- Handle
  {24a7407e-8d60-4abb-b255-8dce3129712f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cbc80f6b-c338-418e-ae1a-4daf3236f65e}, !- Handle
  {68a8bd06-6edd-4d78-8317-033b29b6af68}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {1ef5b46b-3e12-467d-921d-4ee6ca69f4b7}, !- Handle
  {bb9f49d6-31da-4ecd-9501-22a136578d94}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8d2f230a-a181-4d73-b26e-f9742725da39}, !- Handle
  {1e59b9d4-8e03-4700-806d-f4c1b946be57}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {11894e87-dfce-4b24-b9f7-a1fc597af02d}, !- Handle
  {be37d7de-8274-40d1-bfbc-18396f8eb4fc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {82a24ccb-4b85-4984-ad73-5e4749173901}, !- Handle
  {a3f78cd0-d394-4d5e-84f2-ddf29f66953a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {0ada7d1b-e4e2-428f-bb78-c5a27e1c6c71}, !- Handle
  {91bad5e1-aa57-464c-9177-1175dfbeca20}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.11 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.21 | mid - 0.5 ~ 0.19 | mid + 0.5 ~ 0.23 | mid + 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.19 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.13 | hoo_end + 2.5 ~ 0.14 | hoo_end + 3.5 ~ 0.07 | hoo_end + 4.0 ~ 0.07 | hoo_end + 6.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f91be04a-6e72-4cee-92c4-dad034187c97}, !- Handle
  {a8a1f5ae-3460-495c-b462-0a6f68d0fead}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.19 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.38 | hoo_start + 2.5 ~ 0.39 | mid - 2.5 ~ 0.47 | mid - 1.5 ~ 0.57 | mid - 0.5 ~ 0.54 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.33 | mid + 2.5 ~ 0.44 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.21 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.17 | hoo_end + 1.5 ~ 0.08 | hoo_end + 2.5 ~ 0.05 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1b7b80e8-93d5-4b94-aa1f-21775921ee6b}, !- Handle
  {d959ffbe-7752-4bf2-8479-81591d038059}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ 0.0 | hoo_start + 8.0 ~ 0.04 | hoo_start + 10.0 ~ 0.04 | hoo_start - 12.0 ~ 0.06 | hoo_start - 11.5 ~ 0.06 | hoo_start - 10.5 ~ 0.09 | hoo_start - 9.5 ~ 0.06 | hoo_start - 8.5 ~ 0.04 | hoo_start - 7.5 ~ 0.04 | hoo_start - 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {887efc4b-a5e0-47a5-b5f2-c4688d2dd722}, !- Handle
  autogen Medium Office Activity 0,       !- Name
  {c45a8f36-2c17-4e36-a236-829ad9efc0c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b25a0712-5f0d-428c-a7b5-5225b0650bf2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {b25a0712-5f0d-428c-a7b5-5225b0650bf2}, !- Handle
  autogen Medium Office Activity 0_day_sch, !- Name
  {838a5e4d-233a-48b3-b4f5-d8a08e0b8c35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {4bb81de1-022f-4835-86cb-08102c8efb33}, !- Handle
  {b25a0712-5f0d-428c-a7b5-5225b0650bf2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {081d5a19-59ba-43fc-8abb-63cc6d7963a7}, !- Handle
  autogen Medium Office Activity 1,       !- Name
  {c45a8f36-2c17-4e36-a236-829ad9efc0c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8c82424-3320-4a60-a161-2f17c8264111}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {d8c82424-3320-4a60-a161-2f17c8264111}, !- Handle
  autogen Medium Office Activity 1_day_sch, !- Name
  {838a5e4d-233a-48b3-b4f5-d8a08e0b8c35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {51b80cdb-fce4-4d38-b3e5-236785e74743}, !- Handle
  {d8c82424-3320-4a60-a161-2f17c8264111}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {14b07214-c311-47ea-b786-156d345b4703}, !- Handle
  9 Zone DOAS Occ Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d41e637a-6515-423b-9041-ba8a12bb0153}, !- Default Day Schedule Name
  {5e0d4024-e457-4099-989b-c207cd97fa3d}, !- Summer Design Day Schedule Name
  {bf9c8bda-5251-4111-a4d9-bc28d4ce1d40}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d41e637a-6515-423b-9041-ba8a12bb0153}, !- Handle
  9 Zone DOAS Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  54,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f0c5f257-1f79-4453-9ef6-3c2c146a7790}, !- Handle
  {14b07214-c311-47ea-b786-156d345b4703}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  250.00000000000068,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 23:22:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 23:22:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bf9c8bda-5251-4111-a4d9-bc28d4ce1d40}, !- Handle
  9 Zone DOAS Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e0d4024-e457-4099-989b-c207cd97fa3d}, !- Handle
  9 Zone DOAS Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6de858b9-c552-4f49-b7aa-3cfe98219294}, !- Handle
  9 Zone DOAS Occ Sch Saturday Rule,      !- Name
  {14b07214-c311-47ea-b786-156d345b4703}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {775748e2-e558-4c85-aa12-dcb904bf5aab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {775748e2-e558-4c85-aa12-dcb904bf5aab}, !- Handle
  9 Zone DOAS Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  24,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e5c78af8-593b-467f-8a2b-451fffdfc679}, !- Handle
  9 Zone DOAS Occ Sch Sunday Rule,        !- Name
  {14b07214-c311-47ea-b786-156d345b4703}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {311bcd60-2f9f-4765-acb0-f56a1de9255f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {311bcd60-2f9f-4765-acb0-f56a1de9255f}, !- Handle
  9 Zone DOAS Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f709f34f-1b00-408c-8966-980ab2a8a802}, !- Handle
  9 Zone DOAS 1 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {ecc73e2d-9454-4b26-ab61-51d705f09655}, !- Default Day Schedule Name
  {89037c51-3243-4b31-a0e6-1be78a1de49b}, !- Summer Design Day Schedule Name
  {82ac0306-df1d-48da-8ce6-e9740ebe0ebf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecc73e2d-9454-4b26-ab61-51d705f09655}, !- Handle
  9 Zone DOAS 1 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  54,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b09427e0-112d-4ac1-ad03-07eafbdd5602}, !- Handle
  {f709f34f-1b00-408c-8966-980ab2a8a802}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  250.00000000000068,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 23:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 23:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {82ac0306-df1d-48da-8ce6-e9740ebe0ebf}, !- Handle
  9 Zone DOAS 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89037c51-3243-4b31-a0e6-1be78a1de49b}, !- Handle
  9 Zone DOAS 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7dcb81c8-f995-457e-8def-032767f4fd14}, !- Handle
  9 Zone DOAS 1 Occ Sch Saturday Rule,    !- Name
  {f709f34f-1b00-408c-8966-980ab2a8a802}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f0ddc97-e4b7-487a-a7a7-bbb461f76d42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f0ddc97-e4b7-487a-a7a7-bbb461f76d42}, !- Handle
  9 Zone DOAS 1 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  24,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f34fd1e0-b386-4b5a-a9ba-3ed7d5e5948a}, !- Handle
  9 Zone DOAS 1 Occ Sch Sunday Rule,      !- Name
  {f709f34f-1b00-408c-8966-980ab2a8a802}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27725a59-f53e-4b08-a834-0794e10b5aa6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27725a59-f53e-4b08-a834-0794e10b5aa6}, !- Handle
  9 Zone DOAS 1 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {46d5b87f-54ee-4db2-9318-01af8e2812b5}, !- Handle
  9 Zone DOAS 2 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {dc96681a-0935-40a4-bd93-55000a4c9a69}, !- Default Day Schedule Name
  {119218b7-d1b8-437d-b75e-eebb5e6da9ea}, !- Summer Design Day Schedule Name
  {3ba4dd2f-a633-4339-8ac7-87f54dddd3be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc96681a-0935-40a4-bd93-55000a4c9a69}, !- Handle
  9 Zone DOAS 2 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  54,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {355ab1d7-394c-4a83-b88c-209fc6e2b145}, !- Handle
  {46d5b87f-54ee-4db2-9318-01af8e2812b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  250.00000000000068,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 23:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 23:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3ba4dd2f-a633-4339-8ac7-87f54dddd3be}, !- Handle
  9 Zone DOAS 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {119218b7-d1b8-437d-b75e-eebb5e6da9ea}, !- Handle
  9 Zone DOAS 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7090e9f0-533f-43dd-9af4-e5476c41fea0}, !- Handle
  9 Zone DOAS 2 Occ Sch Saturday Rule,    !- Name
  {46d5b87f-54ee-4db2-9318-01af8e2812b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec2e5c58-996e-4585-9a28-58be314f19c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec2e5c58-996e-4585-9a28-58be314f19c2}, !- Handle
  9 Zone DOAS 2 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  24,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9cbabb79-65e3-4837-a420-78008c67715a}, !- Handle
  9 Zone DOAS 2 Occ Sch Sunday Rule,      !- Name
  {46d5b87f-54ee-4db2-9318-01af8e2812b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {960bd6c7-04c4-4b0d-9b43-70db0fa63172}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {960bd6c7-04c4-4b0d-9b43-70db0fa63172}, !- Handle
  9 Zone DOAS 2 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {f6923d97-38c7-400e-8c12-a6b5962c819e}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {edae48a6-30d9-478d-8e7d-dff882debae6}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3ddb4ea4-4df5-4724-bc0d-ddab718f8353}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {45f1517f-ea1d-4ddb-87d1-e33e2be6c770}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a4069016-bc3d-4f93-8207-e792d6b49ee0}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea8cd7eb-ae9f-4cf0-9acf-8c7416e16cb6}, !- Handle
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ff60e155-4c6e-4236-b699-de3aacfc38f6}, !- Handle
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b560bc6-7c41-4516-ace2-e691193f8aa4}, !- Handle
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8b890475-810c-4809-b545-528674eb960c}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {294c2f57-08a8-4cc8-b6a4-b2c2e2db2fc9}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {de2c0613-c7d6-4678-87d5-476b06bc2401}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c8797f85-c0d4-476d-a429-a0250cafc245}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {de2c0613-c7d6-4678-87d5-476b06bc2401}; !- Layer 1

OS:InternalMass:Definition,
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Handle
  Internal Mass Definition 2,             !- Name
  {c8797f85-c0d4-476d-a429-a0250cafc245}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f6ba2b7a-e833-46a6-a024-982578b01372}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {cb7decac-4ee4-4473-be75-cbcc2077b20e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a3d51569-ab08-45bc-bba5-058682e6672f}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {a564a2d9-3163-4d2c-9c13-30fd4f92b6eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44c36ad5-2396-45b7-98aa-37fd1284e29d}, !- Handle
  Office WholeBuilding - Md Office B  - Story Top Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {7b393b03-3b26-48f9-bfad-54a05ac46603}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8547f5a6-5296-42a5-b1d8-cdfeb6768a2b}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {f24e9790-a1b5-4b75-a629-25569f8ed4e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17808366-1f5a-4238-9bb4-d172ff081983}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {bc209ec3-fe71-471d-86ca-05f7f0c6b9a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {27614064-85e7-45b7-9fac-d16622d4d4cd}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {353f69d5-a3e2-4334-a3d4-190ebdf05b54}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3521b1c9-c8ff-4b7a-92a4-38b0c67500cd}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {bccba3b5-a677-4130-933e-eecc95f3e39a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {67ab5e3f-4e9c-470f-be0b-1d718f3a29aa}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {0c294ce8-23eb-42e5-956b-19d8f9da97f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9f6a7c9b-0e36-4a4f-a58f-57bfd72e0dc2}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {d27198fd-b911-431f-a61a-c03057a74f76}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91068624-c3fa-4c79-9672-d0f637fb10e2}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {cd02d479-c021-4733-b9cf-937359b624a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f9c56ec2-b263-486e-90ce-61f53567e1ab}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {3c6b1575-ae56-457e-b000-775a0de28330}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {55400e58-c9c0-4d39-8dc3-e45d346673ef}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {a2f633fc-8535-4988-884e-df277429677c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad2b997b-334e-4d21-8a4e-6f8bd1309774}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {1684a237-aa32-4d66-b222-8b7b0795e8eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {241c14fb-6b72-434f-93f7-3ff1990755fa}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {4dc58281-a7f4-4c71-af55-9053fc022034}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2bc6b887-9c83-4dbb-ba31-e851b0a80e55}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {59101a8e-98a8-4bb7-bb3a-415bf7f00071}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d22f67e0-47ea-4c76-865c-833da7906d13}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {e3d573dd-d343-4ff5-a1f4-b27c375c666c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4cbd9b0-86fe-4070-bdac-bc6794d2adaf}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {37d0cae6-f2c4-4aa5-891c-dcae3c4cd0b9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1013cd43-abd2-40af-9cf6-b19ea35878e4}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {5964819f-d46c-4dfe-a158-6f2865b3f845}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c92a3913-05cc-40dc-9a0e-b58c5589aa2a}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {e1e73e86-5640-490b-b955-8d7241c0c9d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bf26b6d0-f253-4853-ace4-d0961e9c81c5}, !- Handle
  Office WholeBuilding - Md Office B  - Story Mid Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {4bdf49be-b4fc-43b5-8d6e-a11a86c3d9d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eed91d03-cfd5-4e04-b7c6-b8e0a2604f83}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {c2856f29-ae1b-4c44-a338-3e1373975b92}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a3124c0d-e071-4e02-8bd5-4b79a76e025e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {bc556453-b79e-4b16-8d52-87326d737689}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce831160-b65f-45c5-991f-0f154498aec4}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {599b1ff4-4002-4fc1-8142-e6091662e22a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {834b70e9-8171-4c3f-9f4b-b1e9a4108037}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {ec4aff0e-564a-4ac2-becd-4512b6bcf7c9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {68f2ed99-e4c0-453d-a1b4-72c5d5b8028f}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {2def5f66-9a5f-4586-b946-dfcb85bc2aca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {219b45f6-3b83-470f-bbd1-550aff7e4b3e}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {1f7c7644-62dd-419d-8a1a-aad35301744d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2c6ef080-fef6-4692-abf0-ab79ebce96f5}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid Mass, !- Name
  {2e1eef05-2b08-4214-a531-973ec5eafc7d}, !- Internal Mass Definition Name
  {0c443988-1a0f-4a8c-a432-d14116d47ffc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {6301dc15-ee17-414e-839f-8d575b5fb768}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {c0f8c07b-d7b4-4f55-9992-2e481f0221d4}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {da16f647-eafc-413c-8574-b70a3b91adc1}, !- Handle
  {79d034d0-3274-4453-8360-f60b567b13d2}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {d9ef297b-364c-439a-82e5-632b243ca624}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.09929644999896,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7ba68d97-c557-49b9-81e9-fb0ccc164c79}, !- Handle
  {d9ef297b-364c-439a-82e5-632b243ca624}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a739c735-da32-4502-9c37-d56a40e5af2f}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {d9ef297b-364c-439a-82e5-632b243ca624}, !- Lights Definition Name
  {79d034d0-3274-4453-8360-f60b567b13d2}, !- Space or SpaceType Name
  {0022fe8e-c44b-4933-b000-4f405d5bbdea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f8c890e2-6243-470a-bcaa-191e0259d23b}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.64316967950175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {58381288-3576-4df7-b65e-25dc7913e877}, !- Handle
  {f8c890e2-6243-470a-bcaa-191e0259d23b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {4cd24c7c-7489-45e1-bff7-a3ed1662eb66}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {f8c890e2-6243-470a-bcaa-191e0259d23b}, !- Lights Definition Name
  {79d034d0-3274-4453-8360-f60b567b13d2}, !- Space or SpaceType Name
  {0022fe8e-c44b-4933-b000-4f405d5bbdea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0022fe8e-c44b-4933-b000-4f405d5bbdea}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  {50903a95-2dc9-4331-a00e-208f6f9db649}, !- Default Day Schedule Name
  {9016d9a9-01a4-4b49-aa06-e4aa5f6c7205}, !- Summer Design Day Schedule Name
  {5cd65872-9812-4c02-a101-e5a8d8845dd7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0585e40e-4acb-4261-9b9d-5fdd5402c072}, !- Handle
  {0022fe8e-c44b-4933-b000-4f405d5bbdea}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {50903a95-2dc9-4331-a00e-208f6f9db649}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.089121485188509,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0912697377581437,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0934179903277783,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0955662428974129,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0977144954670476,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0998627480366822,                     !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0998627480366822,                     !- Value Until Time 7
  1,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0981152317048462,                     !- Value Until Time 8
  1,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0963677153730103,                     !- Value Until Time 9
  1,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0946201990411744,                     !- Value Until Time 10
  1,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0928726827093385,                     !- Value Until Time 11
  1,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0911251663775026,                     !- Value Until Time 12
  2,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0893776500456666,                     !- Value Until Time 13
  2,                                      !- Hour 14
  9,                                      !- Minute 14
  0.0895975548376256,                     !- Value Until Time 14
  2,                                      !- Hour 15
  19,                                     !- Minute 15
  0.0898174596295846,                     !- Value Until Time 15
  2,                                      !- Hour 16
  29,                                     !- Minute 16
  0.0900373644215435,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0902572692135025,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0904771740054614,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0906970787974204,                     !- Value Until Time 19
  3,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0906970787974204,                     !- Value Until Time 20
  3,                                      !- Hour 21
  9,                                      !- Minute 21
  0.0977445037968671,                     !- Value Until Time 21
  3,                                      !- Hour 22
  19,                                     !- Minute 22
  0.104791928796314,                      !- Value Until Time 22
  3,                                      !- Hour 23
  29,                                     !- Minute 23
  0.111839353795761,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.118886778795207,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.125934203794654,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.132981628794101,                      !- Value Until Time 26
  4,                                      !- Hour 27
  0,                                      !- Minute 27
  0.132981628794101,                      !- Value Until Time 27
  4,                                      !- Hour 28
  10,                                     !- Minute 28
  0.14876429105196,                       !- Value Until Time 28
  4,                                      !- Hour 29
  20,                                     !- Minute 29
  0.164546953309819,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.180329615567678,                      !- Value Until Time 30
  4,                                      !- Hour 31
  40,                                     !- Minute 31
  0.196112277825538,                      !- Value Until Time 31
  4,                                      !- Hour 32
  50,                                     !- Minute 32
  0.211894940083396,                      !- Value Until Time 32
  5,                                      !- Hour 33
  0,                                      !- Minute 33
  0.227677602341256,                      !- Value Until Time 33
  5,                                      !- Hour 34
  10,                                     !- Minute 34
  0.283213955820961,                      !- Value Until Time 34
  5,                                      !- Hour 35
  20,                                     !- Minute 35
  0.338750309300667,                      !- Value Until Time 35
  5,                                      !- Hour 36
  30,                                     !- Minute 36
  0.394286662780372,                      !- Value Until Time 36
  5,                                      !- Hour 37
  40,                                     !- Minute 37
  0.449823016260078,                      !- Value Until Time 37
  5,                                      !- Hour 38
  50,                                     !- Minute 38
  0.505359369739783,                      !- Value Until Time 38
  6,                                      !- Hour 39
  0,                                      !- Minute 39
  0.560895723219488,                      !- Value Until Time 39
  6,                                      !- Hour 40
  10,                                     !- Minute 40
  0.596997463219647,                      !- Value Until Time 40
  6,                                      !- Hour 41
  20,                                     !- Minute 41
  0.633099203219808,                      !- Value Until Time 41
  6,                                      !- Hour 42
  30,                                     !- Minute 42
  0.669200943219967,                      !- Value Until Time 42
  6,                                      !- Hour 43
  40,                                     !- Minute 43
  0.705302683220126,                      !- Value Until Time 43
  6,                                      !- Hour 44
  50,                                     !- Minute 44
  0.741404423220287,                      !- Value Until Time 44
  7,                                      !- Hour 45
  0,                                      !- Minute 45
  0.777506163220446,                      !- Value Until Time 45
  7,                                      !- Hour 46
  10,                                     !- Minute 46
  0.789199742499355,                      !- Value Until Time 46
  7,                                      !- Hour 47
  20,                                     !- Minute 47
  0.800893321778263,                      !- Value Until Time 47
  7,                                      !- Hour 48
  30,                                     !- Minute 48
  0.812586901057172,                      !- Value Until Time 48
  7,                                      !- Hour 49
  40,                                     !- Minute 49
  0.824280480336081,                      !- Value Until Time 49
  7,                                      !- Hour 50
  50,                                     !- Minute 50
  0.83597405961499,                       !- Value Until Time 50
  7,                                      !- Hour 51
  56,                                     !- Minute 51
  0.843282546664307,                      !- Value Until Time 51
  8,                                      !- Hour 52
  6,                                      !- Minute 52
  0.844300266666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  16,                                     !- Minute 53
  0.838955282986973,                      !- Value Until Time 53
  8,                                      !- Hour 54
  26,                                     !- Minute 54
  0.833610299307279,                      !- Value Until Time 54
  8,                                      !- Hour 55
  36,                                     !- Minute 55
  0.828265315627585,                      !- Value Until Time 55
  8,                                      !- Hour 56
  46,                                     !- Minute 56
  0.822920331947892,                      !- Value Until Time 56
  8,                                      !- Hour 57
  52,                                     !- Minute 57
  0.819579717148082,                      !- Value Until Time 57
  9,                                      !- Hour 58
  2,                                      !- Minute 58
  0.811780677262686,                      !- Value Until Time 58
  9,                                      !- Hour 59
  12,                                     !- Minute 59
  0.803981637377291,                      !- Value Until Time 59
  9,                                      !- Hour 60
  22,                                     !- Minute 60
  0.796182597491894,                      !- Value Until Time 60
  9,                                      !- Hour 61
  32,                                     !- Minute 61
  0.788383557606498,                      !- Value Until Time 61
  9,                                      !- Hour 62
  42,                                     !- Minute 62
  0.780584517721103,                      !- Value Until Time 62
  9,                                      !- Hour 63
  52,                                     !- Minute 63
  0.772785477835706,                      !- Value Until Time 63
  10,                                     !- Hour 64
  2,                                      !- Minute 64
  0.776559806777438,                      !- Value Until Time 64
  10,                                     !- Hour 65
  12,                                     !- Minute 65
  0.780334135719171,                      !- Value Until Time 65
  10,                                     !- Hour 66
  22,                                     !- Minute 66
  0.784108464660902,                      !- Value Until Time 66
  10,                                     !- Hour 67
  32,                                     !- Minute 67
  0.787882793602634,                      !- Value Until Time 67
  10,                                     !- Hour 68
  42,                                     !- Minute 68
  0.791657122544367,                      !- Value Until Time 68
  10,                                     !- Hour 69
  52,                                     !- Minute 69
  0.795431451486099,                      !- Value Until Time 69
  11,                                     !- Hour 70
  2,                                      !- Minute 70
  0.791213718212605,                      !- Value Until Time 70
  11,                                     !- Hour 71
  12,                                     !- Minute 71
  0.786995984939113,                      !- Value Until Time 71
  11,                                     !- Hour 72
  22,                                     !- Minute 72
  0.78277825166562,                       !- Value Until Time 72
  11,                                     !- Hour 73
  32,                                     !- Minute 73
  0.778560518392126,                      !- Value Until Time 73
  11,                                     !- Hour 74
  42,                                     !- Minute 74
  0.774342785118634,                      !- Value Until Time 74
  11,                                     !- Hour 75
  52,                                     !- Minute 75
  0.770125051845141,                      !- Value Until Time 75
  12,                                     !- Hour 76
  2,                                      !- Minute 76
  0.750376903416776,                      !- Value Until Time 76
  12,                                     !- Hour 77
  12,                                     !- Minute 77
  0.73062875498841,                       !- Value Until Time 77
  12,                                     !- Hour 78
  22,                                     !- Minute 78
  0.710880606560045,                      !- Value Until Time 78
  12,                                     !- Hour 79
  32,                                     !- Minute 79
  0.691132458131679,                      !- Value Until Time 79
  12,                                     !- Hour 80
  42,                                     !- Minute 80
  0.671384309703314,                      !- Value Until Time 80
  12,                                     !- Hour 81
  48,                                     !- Minute 81
  0.659041716935586,                      !- Value Until Time 81
  12,                                     !- Hour 82
  58,                                     !- Minute 82
  0.306343188616156,                      !- Value Until Time 82
  13,                                     !- Hour 83
  8,                                      !- Minute 83
  0.27891807585523,                       !- Value Until Time 83
  13,                                     !- Hour 84
  18,                                     !- Minute 84
  0.251492963094304,                      !- Value Until Time 84
  13,                                     !- Hour 85
  28,                                     !- Minute 85
  0.224067850333378,                      !- Value Until Time 85
  13,                                     !- Hour 86
  38,                                     !- Minute 86
  0.196642737572452,                      !- Value Until Time 86
  13,                                     !- Hour 87
  45,                                     !- Minute 87
  0.179502042096873,                      !- Value Until Time 87
  13,                                     !- Hour 88
  54,                                     !- Minute 88
  0.172633104142499,                      !- Value Until Time 88
  14,                                     !- Hour 89
  4,                                      !- Minute 89
  0.165764166188125,                      !- Value Until Time 89
  14,                                     !- Hour 90
  14,                                     !- Minute 90
  0.158895228233751,                      !- Value Until Time 90
  14,                                     !- Hour 91
  24,                                     !- Minute 91
  0.152026290279377,                      !- Value Until Time 91
  14,                                     !- Hour 92
  34,                                     !- Minute 92
  0.145157352325003,                      !- Value Until Time 92
  14,                                     !- Hour 93
  44,                                     !- Minute 93
  0.138288414370629,                      !- Value Until Time 93
  14,                                     !- Hour 94
  45,                                     !- Minute 94
  0.138288414370628,                      !- Value Until Time 94
  14,                                     !- Hour 95
  54,                                     !- Minute 95
  0.137486316721493,                      !- Value Until Time 95
  15,                                     !- Hour 96
  4,                                      !- Minute 96
  0.136684219072358,                      !- Value Until Time 96
  15,                                     !- Hour 97
  14,                                     !- Minute 97
  0.135882121423222,                      !- Value Until Time 97
  15,                                     !- Hour 98
  24,                                     !- Minute 98
  0.135080023774087,                      !- Value Until Time 98
  15,                                     !- Hour 99
  34,                                     !- Minute 99
  0.134277926124952,                      !- Value Until Time 99
  15,                                     !- Hour 100
  44,                                     !- Minute 100
  0.133475828475817,                      !- Value Until Time 100
  15,                                     !- Hour 101
  45,                                     !- Minute 101
  0.133475828475817,                      !- Value Until Time 101
  15,                                     !- Hour 102
  54,                                     !- Minute 102
  0.133641343169978,                      !- Value Until Time 102
  16,                                     !- Hour 103
  4,                                      !- Minute 103
  0.133806857864139,                      !- Value Until Time 103
  16,                                     !- Hour 104
  15,                                     !- Minute 104
  0.1339723725583,                        !- Value Until Time 104
  16,                                     !- Hour 105
  25,                                     !- Minute 105
  0.134137887252461,                      !- Value Until Time 105
  16,                                     !- Hour 106
  35,                                     !- Minute 106
  0.134303401946622,                      !- Value Until Time 106
  16,                                     !- Hour 107
  45,                                     !- Minute 107
  0.134468916640783,                      !- Value Until Time 107
  16,                                     !- Hour 108
  55,                                     !- Minute 108
  0.13438154863886,                       !- Value Until Time 108
  17,                                     !- Hour 109
  5,                                      !- Minute 109
  0.134294180636937,                      !- Value Until Time 109
  17,                                     !- Hour 110
  15,                                     !- Minute 110
  0.134206812635015,                      !- Value Until Time 110
  17,                                     !- Hour 111
  25,                                     !- Minute 111
  0.134119444633092,                      !- Value Until Time 111
  17,                                     !- Hour 112
  35,                                     !- Minute 112
  0.13403207663117,                       !- Value Until Time 112
  17,                                     !- Hour 113
  45,                                     !- Minute 113
  0.133944708629247,                      !- Value Until Time 113
  17,                                     !- Hour 114
  55,                                     !- Minute 114
  0.128810627242566,                      !- Value Until Time 114
  18,                                     !- Hour 115
  5,                                      !- Minute 115
  0.123676545855885,                      !- Value Until Time 115
  18,                                     !- Hour 116
  15,                                     !- Minute 116
  0.118542464469205,                      !- Value Until Time 116
  18,                                     !- Hour 117
  25,                                     !- Minute 117
  0.113408383082524,                      !- Value Until Time 117
  18,                                     !- Hour 118
  35,                                     !- Minute 118
  0.108274301695843,                      !- Value Until Time 118
  18,                                     !- Hour 119
  45,                                     !- Minute 119
  0.103140220309162,                      !- Value Until Time 119
  18,                                     !- Hour 120
  55,                                     !- Minute 120
  0.102418926339801,                      !- Value Until Time 120
  19,                                     !- Hour 121
  5,                                      !- Minute 121
  0.101697632370441,                      !- Value Until Time 121
  19,                                     !- Hour 122
  15,                                     !- Minute 122
  0.10097633840108,                       !- Value Until Time 122
  19,                                     !- Hour 123
  25,                                     !- Minute 123
  0.100255044431719,                      !- Value Until Time 123
  19,                                     !- Hour 124
  35,                                     !- Minute 124
  0.0995337504623583,                     !- Value Until Time 124
  19,                                     !- Hour 125
  45,                                     !- Minute 125
  0.0988124564929976,                     !- Value Until Time 125
  19,                                     !- Hour 126
  55,                                     !- Minute 126
  0.0964153848552757,                     !- Value Until Time 126
  20,                                     !- Hour 127
  5,                                      !- Minute 127
  0.0940183132175539,                     !- Value Until Time 127
  20,                                     !- Hour 128
  15,                                     !- Minute 128
  0.091621241579832,                      !- Value Until Time 128
  20,                                     !- Hour 129
  25,                                     !- Minute 129
  0.0892241699421103,                     !- Value Until Time 129
  20,                                     !- Hour 130
  35,                                     !- Minute 130
  0.0868270983043885,                     !- Value Until Time 130
  20,                                     !- Hour 131
  45,                                     !- Minute 131
  0.0844300266666667,                     !- Value Until Time 131
  20,                                     !- Hour 132
  55,                                     !- Minute 132
  0.0845604474847286,                     !- Value Until Time 132
  21,                                     !- Hour 133
  5,                                      !- Minute 133
  0.0846908683027905,                     !- Value Until Time 133
  21,                                     !- Hour 134
  15,                                     !- Minute 134
  0.0848212891208525,                     !- Value Until Time 134
  21,                                     !- Hour 135
  25,                                     !- Minute 135
  0.0849517099389145,                     !- Value Until Time 135
  21,                                     !- Hour 136
  35,                                     !- Minute 136
  0.0850821307569764,                     !- Value Until Time 136
  21,                                     !- Hour 137
  45,                                     !- Minute 137
  0.0852125515750383,                     !- Value Until Time 137
  21,                                     !- Hour 138
  55,                                     !- Minute 138
  0.0853429723931003,                     !- Value Until Time 138
  22,                                     !- Hour 139
  5,                                      !- Minute 139
  0.0854733932111622,                     !- Value Until Time 139
  22,                                     !- Hour 140
  15,                                     !- Minute 140
  0.0856038140292241,                     !- Value Until Time 140
  22,                                     !- Hour 141
  25,                                     !- Minute 141
  0.085734234847286,                      !- Value Until Time 141
  22,                                     !- Hour 142
  35,                                     !- Minute 142
  0.085864655665348,                      !- Value Until Time 142
  22,                                     !- Hour 143
  45,                                     !- Minute 143
  0.0859950764834099,                     !- Value Until Time 143
  22,                                     !- Hour 144
  55,                                     !- Minute 144
  0.0861254973014718,                     !- Value Until Time 144
  23,                                     !- Hour 145
  5,                                      !- Minute 145
  0.0862559181195338,                     !- Value Until Time 145
  23,                                     !- Hour 146
  15,                                     !- Minute 146
  0.0863863389375958,                     !- Value Until Time 146
  23,                                     !- Hour 147
  25,                                     !- Minute 147
  0.0865167597556577,                     !- Value Until Time 147
  23,                                     !- Hour 148
  35,                                     !- Minute 148
  0.0866471805737196,                     !- Value Until Time 148
  23,                                     !- Hour 149
  45,                                     !- Minute 149
  0.0867776013917815,                     !- Value Until Time 149
  23,                                     !- Hour 150
  55,                                     !- Minute 150
  0.0869080222098435,                     !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.0869732326188744;                     !- Value Until Time 151

OS:AdditionalProperties,
  {0f9a8a09-3516-40b7-9baf-4c3f83afe7ca}, !- Handle
  {50903a95-2dc9-4331-a00e-208f6f9db649}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {9016d9a9-01a4-4b49-aa06-e4aa5f6c7205}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5cd65872-9812-4c02-a101-e5a8d8845dd7}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {636402d0-4403-4dee-a09a-9e93f6db6f98}, !- Handle
  Schedule Rule 19,                       !- Name
  {0022fe8e-c44b-4933-b000-4f405d5bbdea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {caf12c26-c287-4f69-b551-90818ba9e8ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee5a9e7b-116f-4361-80d3-81d13a0adfea}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0635037056666667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0437747996440678,                     !- Value Until Time 2
  0,                                      !- Hour 3
  15,                                     !- Minute 3
  0.063612468,                            !- Value Until Time 3
  0,                                      !- Hour 4
  20,                                     !- Minute 4
  0.0437500842881356,                     !- Value Until Time 4
  0,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0637212303333333,                     !- Value Until Time 5
  0,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0437253689322034,                     !- Value Until Time 6
  0,                                      !- Hour 7
  35,                                     !- Minute 7
  0.0638299926666667,                     !- Value Until Time 7
  0,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0437006535762712,                     !- Value Until Time 8
  0,                                      !- Hour 9
  45,                                     !- Minute 9
  0.063938755,                            !- Value Until Time 9
  0,                                      !- Hour 10
  49,                                     !- Minute 10
  0.043675938220339,                      !- Value Until Time 10
  0,                                      !- Hour 11
  55,                                     !- Minute 11
  0.0635075175,                           !- Value Until Time 11
  0,                                      !- Hour 12
  59,                                     !- Minute 12
  0.0436512228644068,                     !- Value Until Time 12
  1,                                      !- Hour 13
  4,                                      !- Minute 13
  0.06307628,                             !- Value Until Time 13
  1,                                      !- Hour 14
  9,                                      !- Minute 14
  0.0436265075084746,                     !- Value Until Time 14
  1,                                      !- Hour 15
  15,                                     !- Minute 15
  0.0626450425,                           !- Value Until Time 15
  1,                                      !- Hour 16
  19,                                     !- Minute 16
  0.0436017921525424,                     !- Value Until Time 16
  1,                                      !- Hour 17
  25,                                     !- Minute 17
  0.062213805,                            !- Value Until Time 17
  1,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0435770767966102,                     !- Value Until Time 18
  1,                                      !- Hour 19
  35,                                     !- Minute 19
  0.0617825675,                           !- Value Until Time 19
  1,                                      !- Hour 20
  40,                                     !- Minute 20
  0.043552361440678,                      !- Value Until Time 20
  1,                                      !- Hour 21
  45,                                     !- Minute 21
  0.06135133,                             !- Value Until Time 21
  1,                                      !- Hour 22
  50,                                     !- Minute 22
  0.0435276460847458,                     !- Value Until Time 22
  1,                                      !- Hour 23
  55,                                     !- Minute 23
  0.0617463476666667,                     !- Value Until Time 23
  2,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0435029307288136,                     !- Value Until Time 24
  2,                                      !- Hour 25
  5,                                      !- Minute 25
  0.0621413653333333,                     !- Value Until Time 25
  2,                                      !- Hour 26
  9,                                      !- Minute 26
  0.0434782153728813,                     !- Value Until Time 26
  2,                                      !- Hour 27
  15,                                     !- Minute 27
  0.062536383,                            !- Value Until Time 27
  2,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0434535000169491,                     !- Value Until Time 28
  2,                                      !- Hour 29
  24,                                     !- Minute 29
  0.0629314006666667,                     !- Value Until Time 29
  2,                                      !- Hour 30
  29,                                     !- Minute 30
  0.0434287846610169,                     !- Value Until Time 30
  2,                                      !- Hour 31
  34,                                     !- Minute 31
  0.0633264183333333,                     !- Value Until Time 31
  2,                                      !- Hour 32
  39,                                     !- Minute 32
  0.0434040693050847,                     !- Value Until Time 32
  2,                                      !- Hour 33
  44,                                     !- Minute 33
  0.063721436,                            !- Value Until Time 33
  2,                                      !- Hour 34
  45,                                     !- Minute 34
  0.063721436,                            !- Value Until Time 34
  2,                                      !- Hour 35
  49,                                     !- Minute 35
  0.0433793539491525,                     !- Value Until Time 35
  2,                                      !- Hour 36
  54,                                     !- Minute 36
  0.0618824158333333,                     !- Value Until Time 36
  2,                                      !- Hour 37
  59,                                     !- Minute 37
  0.0433546385932203,                     !- Value Until Time 37
  3,                                      !- Hour 38
  4,                                      !- Minute 38
  0.0600433956666667,                     !- Value Until Time 38
  3,                                      !- Hour 39
  9,                                      !- Minute 39
  0.0433299232372881,                     !- Value Until Time 39
  3,                                      !- Hour 40
  14,                                     !- Minute 40
  0.0582043755,                           !- Value Until Time 40
  3,                                      !- Hour 41
  19,                                     !- Minute 41
  0.0433052078813559,                     !- Value Until Time 41
  3,                                      !- Hour 42
  24,                                     !- Minute 42
  0.0563653553333334,                     !- Value Until Time 42
  3,                                      !- Hour 43
  29,                                     !- Minute 43
  0.0432804925254237,                     !- Value Until Time 43
  3,                                      !- Hour 44
  34,                                     !- Minute 44
  0.0545263351666667,                     !- Value Until Time 44
  3,                                      !- Hour 45
  39,                                     !- Minute 45
  0.0432557771694915,                     !- Value Until Time 45
  3,                                      !- Hour 46
  44,                                     !- Minute 46
  0.052687315,                            !- Value Until Time 46
  3,                                      !- Hour 47
  45,                                     !- Minute 47
  0.052687315,                            !- Value Until Time 47
  3,                                      !- Hour 48
  49,                                     !- Minute 48
  0.0432310618135593,                     !- Value Until Time 48
  3,                                      !- Hour 49
  54,                                     !- Minute 49
  0.053451118,                            !- Value Until Time 49
  3,                                      !- Hour 50
  59,                                     !- Minute 50
  0.0432063464576271,                     !- Value Until Time 50
  4,                                      !- Hour 51
  4,                                      !- Minute 51
  0.054214921,                            !- Value Until Time 51
  4,                                      !- Hour 52
  9,                                      !- Minute 52
  0.0431816311016949,                     !- Value Until Time 52
  4,                                      !- Hour 53
  15,                                     !- Minute 53
  0.054978724,                            !- Value Until Time 53
  4,                                      !- Hour 54
  19,                                     !- Minute 54
  0.0431569157457627,                     !- Value Until Time 54
  4,                                      !- Hour 55
  25,                                     !- Minute 55
  0.055742527,                            !- Value Until Time 55
  4,                                      !- Hour 56
  29,                                     !- Minute 56
  0.0431322003898305,                     !- Value Until Time 56
  4,                                      !- Hour 57
  35,                                     !- Minute 57
  0.05650633,                             !- Value Until Time 57
  4,                                      !- Hour 58
  39,                                     !- Minute 58
  0.0431074850338983,                     !- Value Until Time 58
  4,                                      !- Hour 59
  45,                                     !- Minute 59
  0.057270133,                            !- Value Until Time 59
  4,                                      !- Hour 60
  49,                                     !- Minute 60
  0.0430827696779661,                     !- Value Until Time 60
  4,                                      !- Hour 61
  55,                                     !- Minute 61
  0.0582832343333333,                     !- Value Until Time 61
  5,                                      !- Hour 62
  0,                                      !- Minute 62
  0.0430580543220339,                     !- Value Until Time 62
  5,                                      !- Hour 63
  5,                                      !- Minute 63
  0.0592963356666667,                     !- Value Until Time 63
  5,                                      !- Hour 64
  10,                                     !- Minute 64
  0.0430333389661017,                     !- Value Until Time 64
  5,                                      !- Hour 65
  15,                                     !- Minute 65
  0.060309437,                            !- Value Until Time 65
  5,                                      !- Hour 66
  20,                                     !- Minute 66
  0.0430086236101695,                     !- Value Until Time 66
  5,                                      !- Hour 67
  25,                                     !- Minute 67
  0.0613225383333333,                     !- Value Until Time 67
  5,                                      !- Hour 68
  30,                                     !- Minute 68
  0.0429839082542373,                     !- Value Until Time 68
  5,                                      !- Hour 69
  35,                                     !- Minute 69
  0.0623356396666667,                     !- Value Until Time 69
  5,                                      !- Hour 70
  40,                                     !- Minute 70
  0.0429591928983051,                     !- Value Until Time 70
  5,                                      !- Hour 71
  45,                                     !- Minute 71
  0.063348741,                            !- Value Until Time 71
  5,                                      !- Hour 72
  50,                                     !- Minute 72
  0.0429344775423729,                     !- Value Until Time 72
  5,                                      !- Hour 73
  55,                                     !- Minute 73
  0.063407065,                            !- Value Until Time 73
  6,                                      !- Hour 74
  0,                                      !- Minute 74
  0.0429097621864407,                     !- Value Until Time 74
  6,                                      !- Hour 75
  5,                                      !- Minute 75
  0.063465389,                            !- Value Until Time 75
  6,                                      !- Hour 76
  10,                                     !- Minute 76
  0.0428850468305085,                     !- Value Until Time 76
  6,                                      !- Hour 77
  15,                                     !- Minute 77
  0.063523713,                            !- Value Until Time 77
  6,                                      !- Hour 78
  20,                                     !- Minute 78
  0.0428603314745763,                     !- Value Until Time 78
  6,                                      !- Hour 79
  25,                                     !- Minute 79
  0.063582037,                            !- Value Until Time 79
  6,                                      !- Hour 80
  30,                                     !- Minute 80
  0.0428356161186441,                     !- Value Until Time 80
  6,                                      !- Hour 81
  35,                                     !- Minute 81
  0.063640361,                            !- Value Until Time 81
  6,                                      !- Hour 82
  40,                                     !- Minute 82
  0.0428109007627119,                     !- Value Until Time 82
  6,                                      !- Hour 83
  45,                                     !- Minute 83
  0.063698685,                            !- Value Until Time 83
  6,                                      !- Hour 84
  50,                                     !- Minute 84
  0.0427861854067796,                     !- Value Until Time 84
  6,                                      !- Hour 85
  55,                                     !- Minute 85
  0.0637223555,                           !- Value Until Time 85
  7,                                      !- Hour 86
  0,                                      !- Minute 86
  0.0427614700508474,                     !- Value Until Time 86
  7,                                      !- Hour 87
  5,                                      !- Minute 87
  0.063746026,                            !- Value Until Time 87
  7,                                      !- Hour 88
  10,                                     !- Minute 88
  0.0427367546949152,                     !- Value Until Time 88
  7,                                      !- Hour 89
  15,                                     !- Minute 89
  0.0637696965,                           !- Value Until Time 89
  7,                                      !- Hour 90
  20,                                     !- Minute 90
  0.042712039338983,                      !- Value Until Time 90
  7,                                      !- Hour 91
  25,                                     !- Minute 91
  0.063793367,                            !- Value Until Time 91
  7,                                      !- Hour 92
  30,                                     !- Minute 92
  0.0426873239830508,                     !- Value Until Time 92
  7,                                      !- Hour 93
  35,                                     !- Minute 93
  0.0638170375,                           !- Value Until Time 93
  7,                                      !- Hour 94
  40,                                     !- Minute 94
  0.0426626086271186,                     !- Value Until Time 94
  7,                                      !- Hour 95
  45,                                     !- Minute 95
  0.063840708,                            !- Value Until Time 95
  7,                                      !- Hour 96
  50,                                     !- Minute 96
  0.0426378932711864,                     !- Value Until Time 96
  7,                                      !- Hour 97
  55,                                     !- Minute 97
  0.063841966,                            !- Value Until Time 97
  8,                                      !- Hour 98
  0,                                      !- Minute 98
  0.0426131779152542,                     !- Value Until Time 98
  8,                                      !- Hour 99
  5,                                      !- Minute 99
  0.063843224,                            !- Value Until Time 99
  8,                                      !- Hour 100
  10,                                     !- Minute 100
  0.042588462559322,                      !- Value Until Time 100
  8,                                      !- Hour 101
  15,                                     !- Minute 101
  0.063844482,                            !- Value Until Time 101
  8,                                      !- Hour 102
  20,                                     !- Minute 102
  0.0425637472033898,                     !- Value Until Time 102
  8,                                      !- Hour 103
  24,                                     !- Minute 103
  0.06384574,                             !- Value Until Time 103
  8,                                      !- Hour 104
  30,                                     !- Minute 104
  0.0425390318474576,                     !- Value Until Time 104
  8,                                      !- Hour 105
  34,                                     !- Minute 105
  0.063846998,                            !- Value Until Time 105
  8,                                      !- Hour 106
  40,                                     !- Minute 106
  0.0425143164915254,                     !- Value Until Time 106
  8,                                      !- Hour 107
  44,                                     !- Minute 107
  0.063848256,                            !- Value Until Time 107
  8,                                      !- Hour 108
  45,                                     !- Minute 108
  0.063848256,                            !- Value Until Time 108
  8,                                      !- Hour 109
  50,                                     !- Minute 109
  0.0424896011355932,                     !- Value Until Time 109
  8,                                      !- Hour 110
  54,                                     !- Minute 110
  0.060649063,                            !- Value Until Time 110
  9,                                      !- Hour 111
  0,                                      !- Minute 111
  0.042464885779661,                      !- Value Until Time 111
  9,                                      !- Hour 112
  4,                                      !- Minute 112
  0.05744987,                             !- Value Until Time 112
  9,                                      !- Hour 113
  10,                                     !- Minute 113
  0.0424401704237288,                     !- Value Until Time 113
  9,                                      !- Hour 114
  14,                                     !- Minute 114
  0.054250677,                            !- Value Until Time 114
  9,                                      !- Hour 115
  20,                                     !- Minute 115
  0.0424154550677966,                     !- Value Until Time 115
  9,                                      !- Hour 116
  24,                                     !- Minute 116
  0.051051484,                            !- Value Until Time 116
  9,                                      !- Hour 117
  30,                                     !- Minute 117
  0.0423907397118644,                     !- Value Until Time 117
  9,                                      !- Hour 118
  34,                                     !- Minute 118
  0.0478522910000001,                     !- Value Until Time 118
  9,                                      !- Hour 119
  39,                                     !- Minute 119
  0.0423660243559322,                     !- Value Until Time 119
  9,                                      !- Hour 120
  44,                                     !- Minute 120
  0.0446530980000001,                     !- Value Until Time 120
  9,                                      !- Hour 121
  45,                                     !- Minute 121
  0.044653098,                            !- Value Until Time 121
  9,                                      !- Hour 122
  49,                                     !- Minute 122
  0.042341309,                            !- Value Until Time 122
  9,                                      !- Hour 123
  54,                                     !- Minute 123
  0.0446797725,                           !- Value Until Time 123
  9,                                      !- Hour 124
  59,                                     !- Minute 124
  0.0423165936440678,                     !- Value Until Time 124
  10,                                     !- Hour 125
  4,                                      !- Minute 125
  0.044706447,                            !- Value Until Time 125
  10,                                     !- Hour 126
  9,                                      !- Minute 126
  0.0422918782881356,                     !- Value Until Time 126
  10,                                     !- Hour 127
  14,                                     !- Minute 127
  0.0447331215,                           !- Value Until Time 127
  10,                                     !- Hour 128
  19,                                     !- Minute 128
  0.0422671629322034,                     !- Value Until Time 128
  10,                                     !- Hour 129
  24,                                     !- Minute 129
  0.044759796,                            !- Value Until Time 129
  10,                                     !- Hour 130
  29,                                     !- Minute 130
  0.0422424475762712,                     !- Value Until Time 130
  10,                                     !- Hour 131
  34,                                     !- Minute 131
  0.0447864705,                           !- Value Until Time 131
  10,                                     !- Hour 132
  39,                                     !- Minute 132
  0.042217732220339,                      !- Value Until Time 132
  10,                                     !- Hour 133
  44,                                     !- Minute 133
  0.044813145,                            !- Value Until Time 133
  10,                                     !- Hour 134
  45,                                     !- Minute 134
  0.044813145,                            !- Value Until Time 134
  10,                                     !- Hour 135
  49,                                     !- Minute 135
  0.0421930168644068,                     !- Value Until Time 135
  10,                                     !- Hour 136
  59,                                     !- Minute 136
  0.0421683015084746,                     !- Value Until Time 136
  11,                                     !- Hour 137
  9,                                      !- Minute 137
  0.0421435861525424,                     !- Value Until Time 137
  11,                                     !- Hour 138
  19,                                     !- Minute 138
  0.0421188707966102,                     !- Value Until Time 138
  11,                                     !- Hour 139
  29,                                     !- Minute 139
  0.042094155440678,                      !- Value Until Time 139
  11,                                     !- Hour 140
  39,                                     !- Minute 140
  0.0420694400847457,                     !- Value Until Time 140
  11,                                     !- Hour 141
  49,                                     !- Minute 141
  0.0420447247288135,                     !- Value Until Time 141
  11,                                     !- Hour 142
  59,                                     !- Minute 142
  0.0420200093728813,                     !- Value Until Time 142
  12,                                     !- Hour 143
  9,                                      !- Minute 143
  0.0419952940169491,                     !- Value Until Time 143
  12,                                     !- Hour 144
  19,                                     !- Minute 144
  0.0419705786610169,                     !- Value Until Time 144
  12,                                     !- Hour 145
  29,                                     !- Minute 145
  0.0419458633050847,                     !- Value Until Time 145
  12,                                     !- Hour 146
  39,                                     !- Minute 146
  0.0419211479491525,                     !- Value Until Time 146
  12,                                     !- Hour 147
  49,                                     !- Minute 147
  0.0418964325932203,                     !- Value Until Time 147
  12,                                     !- Hour 148
  59,                                     !- Minute 148
  0.0418717172372881,                     !- Value Until Time 148
  13,                                     !- Hour 149
  9,                                      !- Minute 149
  0.0418470018813559,                     !- Value Until Time 149
  13,                                     !- Hour 150
  19,                                     !- Minute 150
  0.0418222865254237,                     !- Value Until Time 150
  13,                                     !- Hour 151
  29,                                     !- Minute 151
  0.0417975711694915,                     !- Value Until Time 151
  13,                                     !- Hour 152
  39,                                     !- Minute 152
  0.0417728558135593,                     !- Value Until Time 152
  13,                                     !- Hour 153
  49,                                     !- Minute 153
  0.0417481404576271,                     !- Value Until Time 153
  13,                                     !- Hour 154
  59,                                     !- Minute 154
  0.0417234251016949,                     !- Value Until Time 154
  14,                                     !- Hour 155
  9,                                      !- Minute 155
  0.0416987097457627,                     !- Value Until Time 155
  14,                                     !- Hour 156
  19,                                     !- Minute 156
  0.0416739943898305,                     !- Value Until Time 156
  14,                                     !- Hour 157
  29,                                     !- Minute 157
  0.0416492790338983,                     !- Value Until Time 157
  14,                                     !- Hour 158
  39,                                     !- Minute 158
  0.0416245636779661,                     !- Value Until Time 158
  14,                                     !- Hour 159
  45,                                     !- Minute 159
  0.041612206,                            !- Value Until Time 159
  14,                                     !- Hour 160
  54,                                     !- Minute 160
  0.0416922295,                           !- Value Until Time 160
  15,                                     !- Hour 161
  4,                                      !- Minute 161
  0.041772253,                            !- Value Until Time 161
  15,                                     !- Hour 162
  14,                                     !- Minute 162
  0.0418522765,                           !- Value Until Time 162
  15,                                     !- Hour 163
  24,                                     !- Minute 163
  0.0419323,                              !- Value Until Time 163
  15,                                     !- Hour 164
  34,                                     !- Minute 164
  0.0420123235,                           !- Value Until Time 164
  15,                                     !- Hour 165
  44,                                     !- Minute 165
  0.042092347,                            !- Value Until Time 165
  15,                                     !- Hour 166
  45,                                     !- Minute 166
  0.042092347,                            !- Value Until Time 166
  15,                                     !- Hour 167
  54,                                     !- Minute 167
  0.0423857665,                           !- Value Until Time 167
  16,                                     !- Hour 168
  4,                                      !- Minute 168
  0.042679186,                            !- Value Until Time 168
  16,                                     !- Hour 169
  15,                                     !- Minute 169
  0.0429726055,                           !- Value Until Time 169
  16,                                     !- Hour 170
  25,                                     !- Minute 170
  0.043266025,                            !- Value Until Time 170
  16,                                     !- Hour 171
  35,                                     !- Minute 171
  0.0435594445,                           !- Value Until Time 171
  16,                                     !- Hour 172
  45,                                     !- Minute 172
  0.043852864,                            !- Value Until Time 172
  16,                                     !- Hour 173
  55,                                     !- Minute 173
  0.0440351396666667,                     !- Value Until Time 173
  17,                                     !- Hour 174
  5,                                      !- Minute 174
  0.0442174153333333,                     !- Value Until Time 174
  17,                                     !- Hour 175
  15,                                     !- Minute 175
  0.044399691,                            !- Value Until Time 175
  17,                                     !- Hour 176
  25,                                     !- Minute 176
  0.0445819666666667,                     !- Value Until Time 176
  17,                                     !- Hour 177
  35,                                     !- Minute 177
  0.0447642423333333,                     !- Value Until Time 177
  17,                                     !- Hour 178
  45,                                     !- Minute 178
  0.044946518,                            !- Value Until Time 178
  17,                                     !- Hour 179
  55,                                     !- Minute 179
  0.0445019431666667,                     !- Value Until Time 179
  18,                                     !- Hour 180
  5,                                      !- Minute 180
  0.0440573683333333,                     !- Value Until Time 180
  18,                                     !- Hour 181
  15,                                     !- Minute 181
  0.0436127935,                           !- Value Until Time 181
  18,                                     !- Hour 182
  25,                                     !- Minute 182
  0.0431682186666666,                     !- Value Until Time 182
  18,                                     !- Hour 183
  35,                                     !- Minute 183
  0.0427236438333333,                     !- Value Until Time 183
  18,                                     !- Hour 184
  45,                                     !- Minute 184
  0.042279069,                            !- Value Until Time 184
  18,                                     !- Hour 185
  55,                                     !- Minute 185
  0.0423991041666667,                     !- Value Until Time 185
  19,                                     !- Hour 186
  5,                                      !- Minute 186
  0.0425191393333333,                     !- Value Until Time 186
  19,                                     !- Hour 187
  15,                                     !- Minute 187
  0.0426391745,                           !- Value Until Time 187
  19,                                     !- Hour 188
  25,                                     !- Minute 188
  0.0427592096666667,                     !- Value Until Time 188
  19,                                     !- Hour 189
  35,                                     !- Minute 189
  0.0428792448333333,                     !- Value Until Time 189
  19,                                     !- Hour 190
  45,                                     !- Minute 190
  0.04299928,                             !- Value Until Time 190
  19,                                     !- Hour 191
  55,                                     !- Minute 191
  0.043457192,                            !- Value Until Time 191
  20,                                     !- Hour 192
  5,                                      !- Minute 192
  0.043915104,                            !- Value Until Time 192
  20,                                     !- Hour 193
  15,                                     !- Minute 193
  0.044373016,                            !- Value Until Time 193
  20,                                     !- Hour 194
  25,                                     !- Minute 194
  0.044830928,                            !- Value Until Time 194
  20,                                     !- Hour 195
  35,                                     !- Minute 195
  0.04528884,                             !- Value Until Time 195
  20,                                     !- Hour 196
  45,                                     !- Minute 196
  0.045746752,                            !- Value Until Time 196
  20,                                     !- Hour 197
  55,                                     !- Minute 197
  0.0487933125,                           !- Value Until Time 197
  21,                                     !- Hour 198
  5,                                      !- Minute 198
  0.051839873,                            !- Value Until Time 198
  21,                                     !- Hour 199
  15,                                     !- Minute 199
  0.0548864335000001,                     !- Value Until Time 199
  21,                                     !- Hour 200
  25,                                     !- Minute 200
  0.0579329940000001,                     !- Value Until Time 200
  21,                                     !- Hour 201
  35,                                     !- Minute 201
  0.0609795545000001,                     !- Value Until Time 201
  21,                                     !- Hour 202
  45,                                     !- Minute 202
  0.064026115,                            !- Value Until Time 202
  21,                                     !- Hour 203
  55,                                     !- Minute 203
  0.0639004113333333,                     !- Value Until Time 203
  22,                                     !- Hour 204
  5,                                      !- Minute 204
  0.0637747076666667,                     !- Value Until Time 204
  22,                                     !- Hour 205
  15,                                     !- Minute 205
  0.063649004,                            !- Value Until Time 205
  22,                                     !- Hour 206
  25,                                     !- Minute 206
  0.0635233003333333,                     !- Value Until Time 206
  22,                                     !- Hour 207
  35,                                     !- Minute 207
  0.0633975966666667,                     !- Value Until Time 207
  22,                                     !- Hour 208
  45,                                     !- Minute 208
  0.063271893,                            !- Value Until Time 208
  22,                                     !- Hour 209
  55,                                     !- Minute 209
  0.0632742743333333,                     !- Value Until Time 209
  23,                                     !- Hour 210
  5,                                      !- Minute 210
  0.0632766556666667,                     !- Value Until Time 210
  23,                                     !- Hour 211
  15,                                     !- Minute 211
  0.063279037,                            !- Value Until Time 211
  23,                                     !- Hour 212
  25,                                     !- Minute 212
  0.0632814183333333,                     !- Value Until Time 212
  23,                                     !- Hour 213
  35,                                     !- Minute 213
  0.0632837996666667,                     !- Value Until Time 213
  23,                                     !- Hour 214
  45,                                     !- Minute 214
  0.063286181,                            !- Value Until Time 214
  23,                                     !- Hour 215
  55,                                     !- Minute 215
  0.0633949433333333,                     !- Value Until Time 215
  24,                                     !- Hour 216
  0,                                      !- Minute 216
  0.0635037056666667;                     !- Value Until Time 216

OS:AdditionalProperties,
  {c8c19c26-4c9d-4561-8213-ba843daa190f}, !- Handle
  {ee5a9e7b-116f-4361-80d3-81d13a0adfea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {bafa4f31-71ca-42d1-a89d-0e7206632b1a}, !- Handle
  Schedule Rule 20,                       !- Name
  {0022fe8e-c44b-4933-b000-4f405d5bbdea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {386f0382-a601-446c-ab5f-8bf4ab6dcf1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08486429-7a97-4bef-82fd-6d9bc76b7245}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0640987773333333,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.064258812,                            !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0644188466666667,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0645788813333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.064738916,                            !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0628975091666666,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0610561023333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0592146955,                           !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0573732886666666,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0555318818333333,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.053690475,                            !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.052086439,                            !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.050482403,                            !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.048878367,                            !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.047274331,                            !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.045670295,                            !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.044066259,                            !- Value Until Time 17
  2,                                      !- Hour 18
  45,                                     !- Minute 18
  0.044066259,                            !- Value Until Time 18
  2,                                      !- Hour 19
  54,                                     !- Minute 19
  0.0441284995,                           !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.04419074,                             !- Value Until Time 20
  3,                                      !- Hour 21
  14,                                     !- Minute 21
  0.0442529805,                           !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.044315221,                            !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.0443774615,                           !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.044439702,                            !- Value Until Time 24
  3,                                      !- Hour 25
  45,                                     !- Minute 25
  0.044439702,                            !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.0438753173333333,                     !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.0433109326666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.042746548,                            !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.0421821633333333,                     !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.0416177786666667,                     !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.041053394,                            !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.0414932978333333,                     !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.0419332016666667,                     !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.0423731055,                           !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.0428130093333333,                     !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.0432529131666667,                     !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.043692817,                            !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.0433673906666667,                     !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.0430419643333333,                     !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0.042716538,                            !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.0423911116666667,                     !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.0420656853333333,                     !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.041740259,                            !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.0418433978333333,                     !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.0419465366666667,                     !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.0420496755,                           !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.0421528143333333,                     !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.0422559531666667,                     !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.042359092,                            !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.0437415218333333,                     !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.0451239516666667,                     !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.0465063815,                           !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.0478888113333333,                     !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.0492712411666667,                     !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.050653671,                            !- Value Until Time 55
  8,                                      !- Hour 56
  45,                                     !- Minute 56
  0.050653671,                            !- Value Until Time 56
  8,                                      !- Hour 57
  54,                                     !- Minute 57
  0.0497780565,                           !- Value Until Time 57
  9,                                      !- Hour 58
  4,                                      !- Minute 58
  0.048902442,                            !- Value Until Time 58
  9,                                      !- Hour 59
  14,                                     !- Minute 59
  0.0480268275,                           !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.047151213,                            !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.0462755985,                           !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.045399984,                            !- Value Until Time 62
  9,                                      !- Hour 63
  45,                                     !- Minute 63
  0.045399984,                            !- Value Until Time 63
  9,                                      !- Hour 64
  54,                                     !- Minute 64
  0.0466105185,                           !- Value Until Time 64
  10,                                     !- Hour 65
  4,                                      !- Minute 65
  0.047821053,                            !- Value Until Time 65
  10,                                     !- Hour 66
  14,                                     !- Minute 66
  0.0490315875,                           !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.050242122,                            !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.0514526565,                           !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.052663191,                            !- Value Until Time 69
  10,                                     !- Hour 70
  45,                                     !- Minute 70
  0.052663191,                            !- Value Until Time 70
  10,                                     !- Hour 71
  54,                                     !- Minute 71
  0.0552534208333333,                     !- Value Until Time 71
  11,                                     !- Hour 72
  4,                                      !- Minute 72
  0.0578436506666666,                     !- Value Until Time 72
  11,                                     !- Hour 73
  14,                                     !- Minute 73
  0.0604338805,                           !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.0630241103333333,                     !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.0656143401666666,                     !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.06820457,                             !- Value Until Time 76
  11,                                     !- Hour 77
  45,                                     !- Minute 77
  0.06820457,                             !- Value Until Time 77
  11,                                     !- Hour 78
  54,                                     !- Minute 78
  0.0717885496666667,                     !- Value Until Time 78
  12,                                     !- Hour 79
  4,                                      !- Minute 79
  0.0753725293333333,                     !- Value Until Time 79
  12,                                     !- Hour 80
  14,                                     !- Minute 80
  0.078956509,                            !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.0825404886666666,                     !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.0861244683333333,                     !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.0897084479999999,                     !- Value Until Time 83
  12,                                     !- Hour 84
  45,                                     !- Minute 84
  0.089708448,                            !- Value Until Time 84
  14,                                     !- Hour 85
  45,                                     !- Minute 85
  0.089708448,                            !- Value Until Time 85
  14,                                     !- Hour 86
  54,                                     !- Minute 86
  0.0888371301666667,                     !- Value Until Time 86
  15,                                     !- Hour 87
  4,                                      !- Minute 87
  0.0879658123333333,                     !- Value Until Time 87
  15,                                     !- Hour 88
  14,                                     !- Minute 88
  0.0870944945,                           !- Value Until Time 88
  15,                                     !- Hour 89
  24,                                     !- Minute 89
  0.0862231766666667,                     !- Value Until Time 89
  15,                                     !- Hour 90
  34,                                     !- Minute 90
  0.0853518588333333,                     !- Value Until Time 90
  15,                                     !- Hour 91
  44,                                     !- Minute 91
  0.084480541,                            !- Value Until Time 91
  15,                                     !- Hour 92
  45,                                     !- Minute 92
  0.084480541,                            !- Value Until Time 92
  15,                                     !- Hour 93
  54,                                     !- Minute 93
  0.0821451008333333,                     !- Value Until Time 93
  16,                                     !- Hour 94
  4,                                      !- Minute 94
  0.0798096606666667,                     !- Value Until Time 94
  16,                                     !- Hour 95
  15,                                     !- Minute 95
  0.0774742205,                           !- Value Until Time 95
  16,                                     !- Hour 96
  25,                                     !- Minute 96
  0.0751387803333333,                     !- Value Until Time 96
  16,                                     !- Hour 97
  35,                                     !- Minute 97
  0.0728033401666666,                     !- Value Until Time 97
  16,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0704679,                              !- Value Until Time 98
  16,                                     !- Hour 99
  55,                                     !- Minute 99
  0.0700616613333333,                     !- Value Until Time 99
  17,                                     !- Hour 100
  5,                                      !- Minute 100
  0.0696554226666667,                     !- Value Until Time 100
  17,                                     !- Hour 101
  15,                                     !- Minute 101
  0.069249184,                            !- Value Until Time 101
  17,                                     !- Hour 102
  25,                                     !- Minute 102
  0.0688429453333333,                     !- Value Until Time 102
  17,                                     !- Hour 103
  35,                                     !- Minute 103
  0.0684367066666667,                     !- Value Until Time 103
  17,                                     !- Hour 104
  45,                                     !- Minute 104
  0.068030468,                            !- Value Until Time 104
  17,                                     !- Hour 105
  55,                                     !- Minute 105
  0.0680087051666667,                     !- Value Until Time 105
  18,                                     !- Hour 106
  5,                                      !- Minute 106
  0.0679869423333333,                     !- Value Until Time 106
  18,                                     !- Hour 107
  15,                                     !- Minute 107
  0.0679651795,                           !- Value Until Time 107
  18,                                     !- Hour 108
  25,                                     !- Minute 108
  0.0679434166666667,                     !- Value Until Time 108
  18,                                     !- Hour 109
  35,                                     !- Minute 109
  0.0679216538333333,                     !- Value Until Time 109
  18,                                     !- Hour 110
  45,                                     !- Minute 110
  0.067899891,                            !- Value Until Time 110
  18,                                     !- Hour 111
  55,                                     !- Minute 111
  0.0672117506666667,                     !- Value Until Time 111
  19,                                     !- Hour 112
  5,                                      !- Minute 112
  0.0665236103333333,                     !- Value Until Time 112
  19,                                     !- Hour 113
  15,                                     !- Minute 113
  0.06583547,                             !- Value Until Time 113
  19,                                     !- Hour 114
  25,                                     !- Minute 114
  0.0651473296666666,                     !- Value Until Time 114
  19,                                     !- Hour 115
  35,                                     !- Minute 115
  0.0644591893333333,                     !- Value Until Time 115
  19,                                     !- Hour 116
  45,                                     !- Minute 116
  0.063771049,                            !- Value Until Time 116
  19,                                     !- Hour 117
  55,                                     !- Minute 117
  0.063922374,                            !- Value Until Time 117
  20,                                     !- Hour 118
  5,                                      !- Minute 118
  0.064073699,                            !- Value Until Time 118
  20,                                     !- Hour 119
  15,                                     !- Minute 119
  0.064225024,                            !- Value Until Time 119
  20,                                     !- Hour 120
  25,                                     !- Minute 120
  0.064376349,                            !- Value Until Time 120
  20,                                     !- Hour 121
  35,                                     !- Minute 121
  0.064527674,                            !- Value Until Time 121
  20,                                     !- Hour 122
  45,                                     !- Minute 122
  0.064678999,                            !- Value Until Time 122
  20,                                     !- Hour 123
  55,                                     !- Minute 123
  0.0645417998333333,                     !- Value Until Time 123
  21,                                     !- Hour 124
  5,                                      !- Minute 124
  0.0644046006666667,                     !- Value Until Time 124
  21,                                     !- Hour 125
  15,                                     !- Minute 125
  0.0642674015,                           !- Value Until Time 125
  21,                                     !- Hour 126
  25,                                     !- Minute 126
  0.0641302023333333,                     !- Value Until Time 126
  21,                                     !- Hour 127
  35,                                     !- Minute 127
  0.0639930031666667,                     !- Value Until Time 127
  21,                                     !- Hour 128
  45,                                     !- Minute 128
  0.063855804,                            !- Value Until Time 128
  21,                                     !- Hour 129
  55,                                     !- Minute 129
  0.063840708,                            !- Value Until Time 129
  22,                                     !- Hour 130
  5,                                      !- Minute 130
  0.063825612,                            !- Value Until Time 130
  22,                                     !- Hour 131
  15,                                     !- Minute 131
  0.063810516,                            !- Value Until Time 131
  22,                                     !- Hour 132
  25,                                     !- Minute 132
  0.06379542,                             !- Value Until Time 132
  22,                                     !- Hour 133
  35,                                     !- Minute 133
  0.063780324,                            !- Value Until Time 133
  22,                                     !- Hour 134
  45,                                     !- Minute 134
  0.063765228,                            !- Value Until Time 134
  22,                                     !- Hour 135
  55,                                     !- Minute 135
  0.0637674746666667,                     !- Value Until Time 135
  23,                                     !- Hour 136
  5,                                      !- Minute 136
  0.0637697213333333,                     !- Value Until Time 136
  23,                                     !- Hour 137
  15,                                     !- Minute 137
  0.063771968,                            !- Value Until Time 137
  23,                                     !- Hour 138
  25,                                     !- Minute 138
  0.0637742146666667,                     !- Value Until Time 138
  23,                                     !- Hour 139
  35,                                     !- Minute 139
  0.0637764613333333,                     !- Value Until Time 139
  23,                                     !- Hour 140
  45,                                     !- Minute 140
  0.063778708,                            !- Value Until Time 140
  23,                                     !- Hour 141
  55,                                     !- Minute 141
  0.0639387426666667,                     !- Value Until Time 141
  24,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0640987773333333;                     !- Value Until Time 142

OS:AdditionalProperties,
  {66213fc5-3c24-403a-aeaa-8f6f8a274566}, !- Handle
  {08486429-7a97-4bef-82fd-6d9bc76b7245}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {5799be23-bdb7-4b5d-bd65-c4efba4d22f5}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  {c3f74df8-a6e0-466d-a521-638412ae6a35}, !- Default Day Schedule Name
  {7b5e135c-37b5-458d-a005-70f1e63cfe88}, !- Summer Design Day Schedule Name
  {d7c0c6a8-7477-4b0d-9bee-370e9e8d667d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {abd18602-30be-4e79-b59e-e75773919728}, !- Handle
  {5799be23-bdb7-4b5d-bd65-c4efba4d22f5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {c3f74df8-a6e0-466d-a521-638412ae6a35}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.846643775062801,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.84628160505209,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.845919435041378,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.845557265030667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.845195095019956,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.844832925009245,                      !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.844832925009245,                      !- Value Until Time 7
  1,                                      !- Hour 8
  10,                                     !- Minute 8
  0.844491934531324,                      !- Value Until Time 8
  1,                                      !- Hour 9
  20,                                     !- Minute 9
  0.844150944053403,                      !- Value Until Time 9
  1,                                      !- Hour 10
  30,                                     !- Minute 10
  0.843809953575482,                      !- Value Until Time 10
  1,                                      !- Hour 11
  40,                                     !- Minute 11
  0.843468963097561,                      !- Value Until Time 11
  1,                                      !- Hour 12
  50,                                     !- Minute 12
  0.84312797261964,                       !- Value Until Time 12
  2,                                      !- Hour 13
  0,                                      !- Minute 13
  0.842786982141719,                      !- Value Until Time 13
  2,                                      !- Hour 14
  9,                                      !- Minute 14
  0.842581540673655,                      !- Value Until Time 14
  2,                                      !- Hour 15
  19,                                     !- Minute 15
  0.842376099205591,                      !- Value Until Time 15
  2,                                      !- Hour 16
  29,                                     !- Minute 16
  0.842170657737526,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.841965216269462,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.841759774801398,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.841554333333334,                      !- Value Until Time 19
  3,                                      !- Hour 20
  0,                                      !- Minute 20
  0.841554333333334,                      !- Value Until Time 20
  3,                                      !- Hour 21
  9,                                      !- Minute 21
  0.841581866725961,                      !- Value Until Time 21
  3,                                      !- Hour 22
  19,                                     !- Minute 22
  0.841609400118588,                      !- Value Until Time 22
  3,                                      !- Hour 23
  29,                                     !- Minute 23
  0.841636933511215,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.841664466903842,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.841692000296469,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.841719533689097,                      !- Value Until Time 26
  4,                                      !- Hour 27
  0,                                      !- Minute 27
  0.841719533689097,                      !- Value Until Time 27
  4,                                      !- Hour 28
  10,                                     !- Minute 28
  0.84297759793683,                       !- Value Until Time 28
  4,                                      !- Hour 29
  20,                                     !- Minute 29
  0.844235662184563,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.845493726432297,                      !- Value Until Time 30
  4,                                      !- Hour 31
  40,                                     !- Minute 31
  0.84675179068003,                       !- Value Until Time 31
  4,                                      !- Hour 32
  50,                                     !- Minute 32
  0.848009854927764,                      !- Value Until Time 32
  5,                                      !- Hour 33
  0,                                      !- Minute 33
  0.849267919175497,                      !- Value Until Time 33
  5,                                      !- Hour 34
  10,                                     !- Minute 34
  0.851114774434796,                      !- Value Until Time 34
  5,                                      !- Hour 35
  20,                                     !- Minute 35
  0.852961629694095,                      !- Value Until Time 35
  5,                                      !- Hour 36
  30,                                     !- Minute 36
  0.854808484953394,                      !- Value Until Time 36
  5,                                      !- Hour 37
  40,                                     !- Minute 37
  0.856655340212693,                      !- Value Until Time 37
  5,                                      !- Hour 38
  50,                                     !- Minute 38
  0.858502195471992,                      !- Value Until Time 38
  6,                                      !- Hour 39
  0,                                      !- Minute 39
  0.860349050731291,                      !- Value Until Time 39
  6,                                      !- Hour 40
  10,                                     !- Minute 40
  0.862373814066027,                      !- Value Until Time 40
  6,                                      !- Hour 41
  20,                                     !- Minute 41
  0.864398577400763,                      !- Value Until Time 41
  6,                                      !- Hour 42
  30,                                     !- Minute 42
  0.866423340735499,                      !- Value Until Time 42
  6,                                      !- Hour 43
  40,                                     !- Minute 43
  0.868448104070235,                      !- Value Until Time 43
  6,                                      !- Hour 44
  50,                                     !- Minute 44
  0.870472867404971,                      !- Value Until Time 44
  7,                                      !- Hour 45
  0,                                      !- Minute 45
  0.872497630739707,                      !- Value Until Time 45
  7,                                      !- Hour 46
  10,                                     !- Minute 46
  0.874408871778688,                      !- Value Until Time 46
  7,                                      !- Hour 47
  20,                                     !- Minute 47
  0.876320112817669,                      !- Value Until Time 47
  7,                                      !- Hour 48
  30,                                     !- Minute 48
  0.87823135385665,                       !- Value Until Time 48
  7,                                      !- Hour 49
  40,                                     !- Minute 49
  0.88014259489563,                       !- Value Until Time 49
  7,                                      !- Hour 50
  50,                                     !- Minute 50
  0.882053835934611,                      !- Value Until Time 50
  7,                                      !- Hour 51
  56,                                     !- Minute 51
  0.883248361583974,                      !- Value Until Time 51
  8,                                      !- Hour 52
  6,                                      !- Minute 52
  0.885846666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  16,                                     !- Minute 53
  0.885738227458782,                      !- Value Until Time 53
  8,                                      !- Hour 54
  26,                                     !- Minute 54
  0.885629788250896,                      !- Value Until Time 54
  8,                                      !- Hour 55
  36,                                     !- Minute 55
  0.885521349043011,                      !- Value Until Time 55
  8,                                      !- Hour 56
  46,                                     !- Minute 56
  0.885412909835125,                      !- Value Until Time 56
  8,                                      !- Hour 57
  52,                                     !- Minute 57
  0.885345135330197,                      !- Value Until Time 57
  9,                                      !- Hour 58
  2,                                      !- Minute 58
  0.884048947923441,                      !- Value Until Time 58
  9,                                      !- Hour 59
  12,                                     !- Minute 59
  0.882752760516685,                      !- Value Until Time 59
  9,                                      !- Hour 60
  22,                                     !- Minute 60
  0.88145657310993,                       !- Value Until Time 60
  9,                                      !- Hour 61
  32,                                     !- Minute 61
  0.880160385703174,                      !- Value Until Time 61
  9,                                      !- Hour 62
  42,                                     !- Minute 62
  0.878864198296418,                      !- Value Until Time 62
  9,                                      !- Hour 63
  52,                                     !- Minute 63
  0.877568010889663,                      !- Value Until Time 63
  10,                                     !- Hour 64
  2,                                      !- Minute 64
  0.876720829578058,                      !- Value Until Time 64
  10,                                     !- Hour 65
  12,                                     !- Minute 65
  0.875873648266453,                      !- Value Until Time 65
  10,                                     !- Hour 66
  22,                                     !- Minute 66
  0.875026466954848,                      !- Value Until Time 66
  10,                                     !- Hour 67
  32,                                     !- Minute 67
  0.874179285643243,                      !- Value Until Time 67
  10,                                     !- Hour 68
  42,                                     !- Minute 68
  0.873332104331638,                      !- Value Until Time 68
  10,                                     !- Hour 69
  52,                                     !- Minute 69
  0.872484923020033,                      !- Value Until Time 69
  11,                                     !- Hour 70
  2,                                      !- Minute 70
  0.871523372231361,                      !- Value Until Time 70
  11,                                     !- Hour 71
  12,                                     !- Minute 71
  0.870561821442689,                      !- Value Until Time 71
  11,                                     !- Hour 72
  22,                                     !- Minute 72
  0.869600270654018,                      !- Value Until Time 72
  11,                                     !- Hour 73
  32,                                     !- Minute 73
  0.868638719865346,                      !- Value Until Time 73
  11,                                     !- Hour 74
  42,                                     !- Minute 74
  0.867677169076674,                      !- Value Until Time 74
  11,                                     !- Hour 75
  52,                                     !- Minute 75
  0.866715618288002,                      !- Value Until Time 75
  12,                                     !- Hour 76
  2,                                      !- Minute 76
  0.865244911531056,                      !- Value Until Time 76
  12,                                     !- Hour 77
  12,                                     !- Minute 77
  0.86377420477411,                       !- Value Until Time 77
  12,                                     !- Hour 78
  22,                                     !- Minute 78
  0.862303498017164,                      !- Value Until Time 78
  12,                                     !- Hour 79
  32,                                     !- Minute 79
  0.860832791260217,                      !- Value Until Time 79
  12,                                     !- Hour 80
  42,                                     !- Minute 80
  0.859362084503271,                      !- Value Until Time 80
  12,                                     !- Hour 81
  48,                                     !- Minute 81
  0.85844289278018,                       !- Value Until Time 81
  12,                                     !- Hour 82
  58,                                     !- Minute 82
  0.849255493849594,                      !- Value Until Time 82
  13,                                     !- Hour 83
  8,                                      !- Minute 83
  0.848378943585853,                      !- Value Until Time 83
  13,                                     !- Hour 84
  18,                                     !- Minute 84
  0.847502393322112,                      !- Value Until Time 84
  13,                                     !- Hour 85
  28,                                     !- Minute 85
  0.846625843058372,                      !- Value Until Time 85
  13,                                     !- Hour 86
  38,                                     !- Minute 86
  0.845749292794631,                      !- Value Until Time 86
  13,                                     !- Hour 87
  45,                                     !- Minute 87
  0.845201448879793,                      !- Value Until Time 87
  13,                                     !- Hour 88
  54,                                     !- Minute 88
  0.845373003095393,                      !- Value Until Time 88
  14,                                     !- Hour 89
  4,                                      !- Minute 89
  0.845544557310993,                      !- Value Until Time 89
  14,                                     !- Hour 90
  14,                                     !- Minute 90
  0.845716111526593,                      !- Value Until Time 90
  14,                                     !- Hour 91
  24,                                     !- Minute 91
  0.845887665742193,                      !- Value Until Time 91
  14,                                     !- Hour 92
  34,                                     !- Minute 92
  0.846059219957793,                      !- Value Until Time 92
  14,                                     !- Hour 93
  44,                                     !- Minute 93
  0.846230774173393,                      !- Value Until Time 93
  14,                                     !- Hour 94
  45,                                     !- Minute 94
  0.846230774173393,                      !- Value Until Time 94
  14,                                     !- Hour 95
  54,                                     !- Minute 95
  0.847048304139092,                      !- Value Until Time 95
  15,                                     !- Hour 96
  4,                                      !- Minute 96
  0.847865834104791,                      !- Value Until Time 96
  15,                                     !- Hour 97
  14,                                     !- Minute 97
  0.84868336407049,                       !- Value Until Time 97
  15,                                     !- Hour 98
  24,                                     !- Minute 98
  0.849500894036189,                      !- Value Until Time 98
  15,                                     !- Hour 99
  34,                                     !- Minute 99
  0.850318424001888,                      !- Value Until Time 99
  15,                                     !- Hour 100
  44,                                     !- Minute 100
  0.851135953967586,                      !- Value Until Time 100
  15,                                     !- Hour 101
  45,                                     !- Minute 101
  0.851135953967586,                      !- Value Until Time 101
  15,                                     !- Hour 102
  54,                                     !- Minute 102
  0.852101740662816,                      !- Value Until Time 102
  16,                                     !- Hour 103
  4,                                      !- Minute 103
  0.853067527358046,                      !- Value Until Time 103
  16,                                     !- Hour 104
  15,                                     !- Minute 104
  0.854033314053275,                      !- Value Until Time 104
  16,                                     !- Hour 105
  25,                                     !- Minute 105
  0.854999100748505,                      !- Value Until Time 105
  16,                                     !- Hour 106
  35,                                     !- Minute 106
  0.855964887443735,                      !- Value Until Time 106
  16,                                     !- Hour 107
  45,                                     !- Minute 107
  0.856930674138965,                      !- Value Until Time 107
  16,                                     !- Hour 108
  55,                                     !- Minute 108
  0.857250485084096,                      !- Value Until Time 108
  17,                                     !- Hour 109
  5,                                      !- Minute 109
  0.857570296029226,                      !- Value Until Time 109
  17,                                     !- Hour 110
  15,                                     !- Minute 110
  0.857890106974357,                      !- Value Until Time 110
  17,                                     !- Hour 111
  25,                                     !- Minute 111
  0.858209917919488,                      !- Value Until Time 111
  17,                                     !- Hour 112
  35,                                     !- Minute 112
  0.858529728864619,                      !- Value Until Time 112
  17,                                     !- Hour 113
  45,                                     !- Minute 113
  0.85884953980975,                       !- Value Until Time 113
  17,                                     !- Hour 114
  55,                                     !- Minute 114
  0.857697161430639,                      !- Value Until Time 114
  18,                                     !- Hour 115
  5,                                      !- Minute 115
  0.856544783051528,                      !- Value Until Time 115
  18,                                     !- Hour 116
  15,                                     !- Minute 116
  0.855392404672418,                      !- Value Until Time 116
  18,                                     !- Hour 117
  25,                                     !- Minute 117
  0.854240026293307,                      !- Value Until Time 117
  18,                                     !- Hour 118
  35,                                     !- Minute 118
  0.853087647914196,                      !- Value Until Time 118
  18,                                     !- Hour 119
  45,                                     !- Minute 119
  0.851935269535086,                      !- Value Until Time 119
  18,                                     !- Hour 120
  55,                                     !- Minute 120
  0.850255944380157,                      !- Value Until Time 120
  19,                                     !- Hour 121
  5,                                      !- Minute 121
  0.848576619225228,                      !- Value Until Time 121
  19,                                     !- Hour 122
  15,                                     !- Minute 122
  0.846897294070299,                      !- Value Until Time 122
  19,                                     !- Hour 123
  25,                                     !- Minute 123
  0.845217968915369,                      !- Value Until Time 123
  19,                                     !- Hour 124
  35,                                     !- Minute 124
  0.84353864376044,                       !- Value Until Time 124
  19,                                     !- Hour 125
  45,                                     !- Minute 125
  0.841859318605511,                      !- Value Until Time 125
  19,                                     !- Hour 126
  55,                                     !- Minute 126
  0.842725561496628,                      !- Value Until Time 126
  20,                                     !- Hour 127
  5,                                      !- Minute 127
  0.843591804387744,                      !- Value Until Time 127
  20,                                     !- Hour 128
  15,                                     !- Minute 128
  0.84445804727886,                       !- Value Until Time 128
  20,                                     !- Hour 129
  25,                                     !- Minute 129
  0.845324290169976,                      !- Value Until Time 129
  20,                                     !- Hour 130
  35,                                     !- Minute 130
  0.846190533061092,                      !- Value Until Time 130
  20,                                     !- Hour 131
  45,                                     !- Minute 131
  0.847056775952208,                      !- Value Until Time 131
  20,                                     !- Hour 132
  55,                                     !- Minute 132
  0.84705416924048,                       !- Value Until Time 132
  21,                                     !- Hour 133
  5,                                      !- Minute 133
  0.847051562528752,                      !- Value Until Time 133
  21,                                     !- Hour 134
  15,                                     !- Minute 134
  0.847048955817024,                      !- Value Until Time 134
  21,                                     !- Hour 135
  25,                                     !- Minute 135
  0.847046349105296,                      !- Value Until Time 135
  21,                                     !- Hour 136
  35,                                     !- Minute 136
  0.847043742393568,                      !- Value Until Time 136
  21,                                     !- Hour 137
  45,                                     !- Minute 137
  0.84704113568184,                       !- Value Until Time 137
  21,                                     !- Hour 138
  55,                                     !- Minute 138
  0.847038528970112,                      !- Value Until Time 138
  22,                                     !- Hour 139
  5,                                      !- Minute 139
  0.847035922258384,                      !- Value Until Time 139
  22,                                     !- Hour 140
  15,                                     !- Minute 140
  0.847033315546656,                      !- Value Until Time 140
  22,                                     !- Hour 141
  25,                                     !- Minute 141
  0.847030708834928,                      !- Value Until Time 141
  22,                                     !- Hour 142
  35,                                     !- Minute 142
  0.8470281021232,                        !- Value Until Time 142
  22,                                     !- Hour 143
  45,                                     !- Minute 143
  0.847025495411472,                      !- Value Until Time 143
  22,                                     !- Hour 144
  55,                                     !- Minute 144
  0.847022888699744,                      !- Value Until Time 144
  23,                                     !- Hour 145
  5,                                      !- Minute 145
  0.847020281988016,                      !- Value Until Time 145
  23,                                     !- Hour 146
  15,                                     !- Minute 146
  0.847017675276288,                      !- Value Until Time 146
  23,                                     !- Hour 147
  25,                                     !- Minute 147
  0.84701506856456,                       !- Value Until Time 147
  23,                                     !- Hour 148
  35,                                     !- Minute 148
  0.847012461852832,                      !- Value Until Time 148
  23,                                     !- Hour 149
  45,                                     !- Minute 149
  0.847009855141104,                      !- Value Until Time 149
  23,                                     !- Hour 150
  55,                                     !- Minute 150
  0.847007248429376,                      !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.847005945073512;                      !- Value Until Time 151

OS:AdditionalProperties,
  {29bb000c-232c-4076-8f5e-9c2552ec43e3}, !- Handle
  {c3f74df8-a6e0-466d-a521-638412ae6a35}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {7b5e135c-37b5-458d-a005-70f1e63cfe88}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7c0c6a8-7477-4b0d-9bee-370e9e8d667d}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1054d156-c7da-4890-b5fc-076133cf6a25}, !- Handle
  Schedule Rule 21,                       !- Name
  {5799be23-bdb7-4b5d-bd65-c4efba4d22f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e8c2643-2995-49eb-938e-8139698cfd2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd995da1-818e-4cff-be5e-29aaa551193b}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.471,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  10,                                     !- Minute 2
  0.573990395480226,                      !- Value Until Time 2
  0,                                      !- Hour 3
  15,                                     !- Minute 3
  0.4714,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  20,                                     !- Minute 4
  0.574080790960452,                      !- Value Until Time 4
  0,                                      !- Hour 5
  25,                                     !- Minute 5
  0.4718,                                 !- Value Until Time 5
  0,                                      !- Hour 6
  30,                                     !- Minute 6
  0.574171186440678,                      !- Value Until Time 6
  0,                                      !- Hour 7
  35,                                     !- Minute 7
  0.4722,                                 !- Value Until Time 7
  0,                                      !- Hour 8
  40,                                     !- Minute 8
  0.574261581920904,                      !- Value Until Time 8
  0,                                      !- Hour 9
  45,                                     !- Minute 9
  0.4726,                                 !- Value Until Time 9
  0,                                      !- Hour 10
  49,                                     !- Minute 10
  0.57435197740113,                       !- Value Until Time 10
  0,                                      !- Hour 11
  55,                                     !- Minute 11
  0.47045,                                !- Value Until Time 11
  0,                                      !- Hour 12
  59,                                     !- Minute 12
  0.574442372881356,                      !- Value Until Time 12
  1,                                      !- Hour 13
  4,                                      !- Minute 13
  0.4683,                                 !- Value Until Time 13
  1,                                      !- Hour 14
  9,                                      !- Minute 14
  0.574532768361582,                      !- Value Until Time 14
  1,                                      !- Hour 15
  15,                                     !- Minute 15
  0.46615,                                !- Value Until Time 15
  1,                                      !- Hour 16
  19,                                     !- Minute 16
  0.574623163841808,                      !- Value Until Time 16
  1,                                      !- Hour 17
  25,                                     !- Minute 17
  0.464,                                  !- Value Until Time 17
  1,                                      !- Hour 18
  30,                                     !- Minute 18
  0.574713559322034,                      !- Value Until Time 18
  1,                                      !- Hour 19
  35,                                     !- Minute 19
  0.46185,                                !- Value Until Time 19
  1,                                      !- Hour 20
  40,                                     !- Minute 20
  0.57480395480226,                       !- Value Until Time 20
  1,                                      !- Hour 21
  45,                                     !- Minute 21
  0.4597,                                 !- Value Until Time 21
  1,                                      !- Hour 22
  50,                                     !- Minute 22
  0.574894350282486,                      !- Value Until Time 22
  1,                                      !- Hour 23
  55,                                     !- Minute 23
  0.4595,                                 !- Value Until Time 23
  2,                                      !- Hour 24
  0,                                      !- Minute 24
  0.574984745762712,                      !- Value Until Time 24
  2,                                      !- Hour 25
  5,                                      !- Minute 25
  0.4593,                                 !- Value Until Time 25
  2,                                      !- Hour 26
  9,                                      !- Minute 26
  0.575075141242938,                      !- Value Until Time 26
  2,                                      !- Hour 27
  15,                                     !- Minute 27
  0.4591,                                 !- Value Until Time 27
  2,                                      !- Hour 28
  19,                                     !- Minute 28
  0.575165536723164,                      !- Value Until Time 28
  2,                                      !- Hour 29
  24,                                     !- Minute 29
  0.4589,                                 !- Value Until Time 29
  2,                                      !- Hour 30
  29,                                     !- Minute 30
  0.57525593220339,                       !- Value Until Time 30
  2,                                      !- Hour 31
  34,                                     !- Minute 31
  0.4587,                                 !- Value Until Time 31
  2,                                      !- Hour 32
  39,                                     !- Minute 32
  0.575346327683616,                      !- Value Until Time 32
  2,                                      !- Hour 33
  44,                                     !- Minute 33
  0.4585,                                 !- Value Until Time 33
  2,                                      !- Hour 34
  45,                                     !- Minute 34
  0.4585,                                 !- Value Until Time 34
  2,                                      !- Hour 35
  49,                                     !- Minute 35
  0.575436723163842,                      !- Value Until Time 35
  2,                                      !- Hour 36
  54,                                     !- Minute 36
  0.460633333333333,                      !- Value Until Time 36
  2,                                      !- Hour 37
  59,                                     !- Minute 37
  0.575527118644068,                      !- Value Until Time 37
  3,                                      !- Hour 38
  4,                                      !- Minute 38
  0.462766666666667,                      !- Value Until Time 38
  3,                                      !- Hour 39
  9,                                      !- Minute 39
  0.575617514124294,                      !- Value Until Time 39
  3,                                      !- Hour 40
  14,                                     !- Minute 40
  0.4649,                                 !- Value Until Time 40
  3,                                      !- Hour 41
  19,                                     !- Minute 41
  0.57570790960452,                       !- Value Until Time 41
  3,                                      !- Hour 42
  24,                                     !- Minute 42
  0.467033333333333,                      !- Value Until Time 42
  3,                                      !- Hour 43
  29,                                     !- Minute 43
  0.575798305084746,                      !- Value Until Time 43
  3,                                      !- Hour 44
  34,                                     !- Minute 44
  0.469166666666667,                      !- Value Until Time 44
  3,                                      !- Hour 45
  39,                                     !- Minute 45
  0.575888700564972,                      !- Value Until Time 45
  3,                                      !- Hour 46
  44,                                     !- Minute 46
  0.4713,                                 !- Value Until Time 46
  3,                                      !- Hour 47
  45,                                     !- Minute 47
  0.4713,                                 !- Value Until Time 47
  3,                                      !- Hour 48
  49,                                     !- Minute 48
  0.575979096045198,                      !- Value Until Time 48
  3,                                      !- Hour 49
  54,                                     !- Minute 49
  0.475916666666667,                      !- Value Until Time 49
  3,                                      !- Hour 50
  59,                                     !- Minute 50
  0.576069491525424,                      !- Value Until Time 50
  4,                                      !- Hour 51
  4,                                      !- Minute 51
  0.480533333333333,                      !- Value Until Time 51
  4,                                      !- Hour 52
  9,                                      !- Minute 52
  0.57615988700565,                       !- Value Until Time 52
  4,                                      !- Hour 53
  15,                                     !- Minute 53
  0.48515,                                !- Value Until Time 53
  4,                                      !- Hour 54
  19,                                     !- Minute 54
  0.576250282485876,                      !- Value Until Time 54
  4,                                      !- Hour 55
  25,                                     !- Minute 55
  0.489766666666667,                      !- Value Until Time 55
  4,                                      !- Hour 56
  29,                                     !- Minute 56
  0.576340677966102,                      !- Value Until Time 56
  4,                                      !- Hour 57
  35,                                     !- Minute 57
  0.494383333333333,                      !- Value Until Time 57
  4,                                      !- Hour 58
  39,                                     !- Minute 58
  0.576431073446328,                      !- Value Until Time 58
  4,                                      !- Hour 59
  45,                                     !- Minute 59
  0.499,                                  !- Value Until Time 59
  4,                                      !- Hour 60
  49,                                     !- Minute 60
  0.576521468926554,                      !- Value Until Time 60
  4,                                      !- Hour 61
  55,                                     !- Minute 61
  0.506933333333333,                      !- Value Until Time 61
  5,                                      !- Hour 62
  0,                                      !- Minute 62
  0.57661186440678,                       !- Value Until Time 62
  5,                                      !- Hour 63
  5,                                      !- Minute 63
  0.514866666666667,                      !- Value Until Time 63
  5,                                      !- Hour 64
  10,                                     !- Minute 64
  0.576702259887006,                      !- Value Until Time 64
  5,                                      !- Hour 65
  15,                                     !- Minute 65
  0.5228,                                 !- Value Until Time 65
  5,                                      !- Hour 66
  20,                                     !- Minute 66
  0.576792655367232,                      !- Value Until Time 66
  5,                                      !- Hour 67
  25,                                     !- Minute 67
  0.530733333333333,                      !- Value Until Time 67
  5,                                      !- Hour 68
  30,                                     !- Minute 68
  0.576883050847458,                      !- Value Until Time 68
  5,                                      !- Hour 69
  35,                                     !- Minute 69
  0.538666666666667,                      !- Value Until Time 69
  5,                                      !- Hour 70
  40,                                     !- Minute 70
  0.576973446327684,                      !- Value Until Time 70
  5,                                      !- Hour 71
  45,                                     !- Minute 71
  0.5466,                                 !- Value Until Time 71
  5,                                      !- Hour 72
  50,                                     !- Minute 72
  0.57706384180791,                       !- Value Until Time 72
  5,                                      !- Hour 73
  55,                                     !- Minute 73
  0.555366666666667,                      !- Value Until Time 73
  6,                                      !- Hour 74
  0,                                      !- Minute 74
  0.577154237288136,                      !- Value Until Time 74
  6,                                      !- Hour 75
  5,                                      !- Minute 75
  0.564133333333333,                      !- Value Until Time 75
  6,                                      !- Hour 76
  10,                                     !- Minute 76
  0.577244632768362,                      !- Value Until Time 76
  6,                                      !- Hour 77
  15,                                     !- Minute 77
  0.5729,                                 !- Value Until Time 77
  6,                                      !- Hour 78
  20,                                     !- Minute 78
  0.577335028248588,                      !- Value Until Time 78
  6,                                      !- Hour 79
  25,                                     !- Minute 79
  0.581666666666667,                      !- Value Until Time 79
  6,                                      !- Hour 80
  30,                                     !- Minute 80
  0.577425423728814,                      !- Value Until Time 80
  6,                                      !- Hour 81
  35,                                     !- Minute 81
  0.590433333333333,                      !- Value Until Time 81
  6,                                      !- Hour 82
  40,                                     !- Minute 82
  0.57751581920904,                       !- Value Until Time 82
  6,                                      !- Hour 83
  45,                                     !- Minute 83
  0.5992,                                 !- Value Until Time 83
  6,                                      !- Hour 84
  50,                                     !- Minute 84
  0.577606214689266,                      !- Value Until Time 84
  6,                                      !- Hour 85
  55,                                     !- Minute 85
  0.605716666666667,                      !- Value Until Time 85
  7,                                      !- Hour 86
  0,                                      !- Minute 86
  0.577696610169492,                      !- Value Until Time 86
  7,                                      !- Hour 87
  5,                                      !- Minute 87
  0.612233333333333,                      !- Value Until Time 87
  7,                                      !- Hour 88
  10,                                     !- Minute 88
  0.577787005649718,                      !- Value Until Time 88
  7,                                      !- Hour 89
  15,                                     !- Minute 89
  0.61875,                                !- Value Until Time 89
  7,                                      !- Hour 90
  20,                                     !- Minute 90
  0.577877401129944,                      !- Value Until Time 90
  7,                                      !- Hour 91
  25,                                     !- Minute 91
  0.625266666666667,                      !- Value Until Time 91
  7,                                      !- Hour 92
  30,                                     !- Minute 92
  0.57796779661017,                       !- Value Until Time 92
  7,                                      !- Hour 93
  35,                                     !- Minute 93
  0.631783333333333,                      !- Value Until Time 93
  7,                                      !- Hour 94
  40,                                     !- Minute 94
  0.578058192090395,                      !- Value Until Time 94
  7,                                      !- Hour 95
  45,                                     !- Minute 95
  0.6383,                                 !- Value Until Time 95
  7,                                      !- Hour 96
  50,                                     !- Minute 96
  0.578148587570621,                      !- Value Until Time 96
  7,                                      !- Hour 97
  55,                                     !- Minute 97
  0.638166666666667,                      !- Value Until Time 97
  8,                                      !- Hour 98
  0,                                      !- Minute 98
  0.578238983050848,                      !- Value Until Time 98
  8,                                      !- Hour 99
  5,                                      !- Minute 99
  0.638033333333333,                      !- Value Until Time 99
  8,                                      !- Hour 100
  10,                                     !- Minute 100
  0.578329378531074,                      !- Value Until Time 100
  8,                                      !- Hour 101
  15,                                     !- Minute 101
  0.6379,                                 !- Value Until Time 101
  8,                                      !- Hour 102
  20,                                     !- Minute 102
  0.5784197740113,                        !- Value Until Time 102
  8,                                      !- Hour 103
  24,                                     !- Minute 103
  0.637766666666667,                      !- Value Until Time 103
  8,                                      !- Hour 104
  30,                                     !- Minute 104
  0.578510169491526,                      !- Value Until Time 104
  8,                                      !- Hour 105
  34,                                     !- Minute 105
  0.637633333333333,                      !- Value Until Time 105
  8,                                      !- Hour 106
  40,                                     !- Minute 106
  0.578600564971751,                      !- Value Until Time 106
  8,                                      !- Hour 107
  44,                                     !- Minute 107
  0.6375,                                 !- Value Until Time 107
  8,                                      !- Hour 108
  45,                                     !- Minute 108
  0.6375,                                 !- Value Until Time 108
  8,                                      !- Hour 109
  50,                                     !- Minute 109
  0.578690960451977,                      !- Value Until Time 109
  8,                                      !- Hour 110
  54,                                     !- Minute 110
  0.625155,                               !- Value Until Time 110
  9,                                      !- Hour 111
  0,                                      !- Minute 111
  0.578781355932203,                      !- Value Until Time 111
  9,                                      !- Hour 112
  4,                                      !- Minute 112
  0.61281,                                !- Value Until Time 112
  9,                                      !- Hour 113
  10,                                     !- Minute 113
  0.578871751412429,                      !- Value Until Time 113
  9,                                      !- Hour 114
  14,                                     !- Minute 114
  0.600465,                               !- Value Until Time 114
  9,                                      !- Hour 115
  20,                                     !- Minute 115
  0.578962146892655,                      !- Value Until Time 115
  9,                                      !- Hour 116
  24,                                     !- Minute 116
  0.58812,                                !- Value Until Time 116
  9,                                      !- Hour 117
  30,                                     !- Minute 117
  0.579052542372881,                      !- Value Until Time 117
  9,                                      !- Hour 118
  34,                                     !- Minute 118
  0.575775,                               !- Value Until Time 118
  9,                                      !- Hour 119
  39,                                     !- Minute 119
  0.579142937853107,                      !- Value Until Time 119
  9,                                      !- Hour 120
  44,                                     !- Minute 120
  0.56343,                                !- Value Until Time 120
  9,                                      !- Hour 121
  45,                                     !- Minute 121
  0.56343,                                !- Value Until Time 121
  9,                                      !- Hour 122
  49,                                     !- Minute 122
  0.579233333333333,                      !- Value Until Time 122
  9,                                      !- Hour 123
  54,                                     !- Minute 123
  0.565475,                               !- Value Until Time 123
  9,                                      !- Hour 124
  59,                                     !- Minute 124
  0.579323728813559,                      !- Value Until Time 124
  10,                                     !- Hour 125
  4,                                      !- Minute 125
  0.56752,                                !- Value Until Time 125
  10,                                     !- Hour 126
  9,                                      !- Minute 126
  0.579414124293785,                      !- Value Until Time 126
  10,                                     !- Hour 127
  14,                                     !- Minute 127
  0.569565,                               !- Value Until Time 127
  10,                                     !- Hour 128
  19,                                     !- Minute 128
  0.579504519774011,                      !- Value Until Time 128
  10,                                     !- Hour 129
  24,                                     !- Minute 129
  0.57161,                                !- Value Until Time 129
  10,                                     !- Hour 130
  29,                                     !- Minute 130
  0.579594915254237,                      !- Value Until Time 130
  10,                                     !- Hour 131
  34,                                     !- Minute 131
  0.573655,                               !- Value Until Time 131
  10,                                     !- Hour 132
  39,                                     !- Minute 132
  0.579685310734463,                      !- Value Until Time 132
  10,                                     !- Hour 133
  44,                                     !- Minute 133
  0.5757,                                 !- Value Until Time 133
  10,                                     !- Hour 134
  45,                                     !- Minute 134
  0.5757,                                 !- Value Until Time 134
  10,                                     !- Hour 135
  49,                                     !- Minute 135
  0.579775706214689,                      !- Value Until Time 135
  10,                                     !- Hour 136
  59,                                     !- Minute 136
  0.579866101694915,                      !- Value Until Time 136
  11,                                     !- Hour 137
  9,                                      !- Minute 137
  0.579956497175141,                      !- Value Until Time 137
  11,                                     !- Hour 138
  19,                                     !- Minute 138
  0.580046892655367,                      !- Value Until Time 138
  11,                                     !- Hour 139
  29,                                     !- Minute 139
  0.580137288135593,                      !- Value Until Time 139
  11,                                     !- Hour 140
  39,                                     !- Minute 140
  0.580227683615819,                      !- Value Until Time 140
  11,                                     !- Hour 141
  49,                                     !- Minute 141
  0.580318079096045,                      !- Value Until Time 141
  11,                                     !- Hour 142
  59,                                     !- Minute 142
  0.580408474576271,                      !- Value Until Time 142
  12,                                     !- Hour 143
  9,                                      !- Minute 143
  0.580498870056497,                      !- Value Until Time 143
  12,                                     !- Hour 144
  19,                                     !- Minute 144
  0.580589265536723,                      !- Value Until Time 144
  12,                                     !- Hour 145
  29,                                     !- Minute 145
  0.580679661016949,                      !- Value Until Time 145
  12,                                     !- Hour 146
  39,                                     !- Minute 146
  0.580770056497175,                      !- Value Until Time 146
  12,                                     !- Hour 147
  49,                                     !- Minute 147
  0.580860451977401,                      !- Value Until Time 147
  12,                                     !- Hour 148
  59,                                     !- Minute 148
  0.580950847457627,                      !- Value Until Time 148
  13,                                     !- Hour 149
  9,                                      !- Minute 149
  0.581041242937853,                      !- Value Until Time 149
  13,                                     !- Hour 150
  19,                                     !- Minute 150
  0.581131638418079,                      !- Value Until Time 150
  13,                                     !- Hour 151
  29,                                     !- Minute 151
  0.581222033898305,                      !- Value Until Time 151
  13,                                     !- Hour 152
  39,                                     !- Minute 152
  0.581312429378531,                      !- Value Until Time 152
  13,                                     !- Hour 153
  49,                                     !- Minute 153
  0.581402824858757,                      !- Value Until Time 153
  13,                                     !- Hour 154
  59,                                     !- Minute 154
  0.581493220338983,                      !- Value Until Time 154
  14,                                     !- Hour 155
  9,                                      !- Minute 155
  0.581583615819209,                      !- Value Until Time 155
  14,                                     !- Hour 156
  19,                                     !- Minute 156
  0.581674011299435,                      !- Value Until Time 156
  14,                                     !- Hour 157
  29,                                     !- Minute 157
  0.581764406779661,                      !- Value Until Time 157
  14,                                     !- Hour 158
  39,                                     !- Minute 158
  0.581854802259887,                      !- Value Until Time 158
  14,                                     !- Hour 159
  45,                                     !- Minute 159
  0.5819,                                 !- Value Until Time 159
  14,                                     !- Hour 160
  54,                                     !- Minute 160
  0.58075,                                !- Value Until Time 160
  15,                                     !- Hour 161
  4,                                      !- Minute 161
  0.5796,                                 !- Value Until Time 161
  15,                                     !- Hour 162
  14,                                     !- Minute 162
  0.57845,                                !- Value Until Time 162
  15,                                     !- Hour 163
  24,                                     !- Minute 163
  0.5773,                                 !- Value Until Time 163
  15,                                     !- Hour 164
  34,                                     !- Minute 164
  0.57615,                                !- Value Until Time 164
  15,                                     !- Hour 165
  44,                                     !- Minute 165
  0.575,                                  !- Value Until Time 165
  15,                                     !- Hour 166
  45,                                     !- Minute 166
  0.575,                                  !- Value Until Time 166
  15,                                     !- Hour 167
  54,                                     !- Minute 167
  0.570616666666667,                      !- Value Until Time 167
  16,                                     !- Hour 168
  4,                                      !- Minute 168
  0.566233333333333,                      !- Value Until Time 168
  16,                                     !- Hour 169
  15,                                     !- Minute 169
  0.56185,                                !- Value Until Time 169
  16,                                     !- Hour 170
  25,                                     !- Minute 170
  0.557466666666667,                      !- Value Until Time 170
  16,                                     !- Hour 171
  35,                                     !- Minute 171
  0.553083333333333,                      !- Value Until Time 171
  16,                                     !- Hour 172
  45,                                     !- Minute 172
  0.5487,                                 !- Value Until Time 172
  16,                                     !- Hour 173
  55,                                     !- Minute 173
  0.542283333333333,                      !- Value Until Time 173
  17,                                     !- Hour 174
  5,                                      !- Minute 174
  0.535866666666666,                      !- Value Until Time 174
  17,                                     !- Hour 175
  15,                                     !- Minute 175
  0.52945,                                !- Value Until Time 175
  17,                                     !- Hour 176
  25,                                     !- Minute 176
  0.523033333333333,                      !- Value Until Time 176
  17,                                     !- Hour 177
  35,                                     !- Minute 177
  0.516616666666667,                      !- Value Until Time 177
  17,                                     !- Hour 178
  45,                                     !- Minute 178
  0.5102,                                 !- Value Until Time 178
  17,                                     !- Hour 179
  55,                                     !- Minute 179
  0.50645,                                !- Value Until Time 179
  18,                                     !- Hour 180
  5,                                      !- Minute 180
  0.5027,                                 !- Value Until Time 180
  18,                                     !- Hour 181
  15,                                     !- Minute 181
  0.49895,                                !- Value Until Time 181
  18,                                     !- Hour 182
  25,                                     !- Minute 182
  0.4952,                                 !- Value Until Time 182
  18,                                     !- Hour 183
  35,                                     !- Minute 183
  0.49145,                                !- Value Until Time 183
  18,                                     !- Hour 184
  45,                                     !- Minute 184
  0.4877,                                 !- Value Until Time 184
  18,                                     !- Hour 185
  55,                                     !- Minute 185
  0.482516666666667,                      !- Value Until Time 185
  19,                                     !- Hour 186
  5,                                      !- Minute 186
  0.477333333333333,                      !- Value Until Time 186
  19,                                     !- Hour 187
  15,                                     !- Minute 187
  0.47215,                                !- Value Until Time 187
  19,                                     !- Hour 188
  25,                                     !- Minute 188
  0.466966666666667,                      !- Value Until Time 188
  19,                                     !- Hour 189
  35,                                     !- Minute 189
  0.461783333333333,                      !- Value Until Time 189
  19,                                     !- Hour 190
  45,                                     !- Minute 190
  0.4566,                                 !- Value Until Time 190
  19,                                     !- Hour 191
  55,                                     !- Minute 191
  0.455316666666667,                      !- Value Until Time 191
  20,                                     !- Hour 192
  5,                                      !- Minute 192
  0.454033333333333,                      !- Value Until Time 192
  20,                                     !- Hour 193
  15,                                     !- Minute 193
  0.45275,                                !- Value Until Time 193
  20,                                     !- Hour 194
  25,                                     !- Minute 194
  0.451466666666667,                      !- Value Until Time 194
  20,                                     !- Hour 195
  35,                                     !- Minute 195
  0.450183333333333,                      !- Value Until Time 195
  20,                                     !- Hour 196
  45,                                     !- Minute 196
  0.4489,                                 !- Value Until Time 196
  20,                                     !- Hour 197
  55,                                     !- Minute 197
  0.44945,                                !- Value Until Time 197
  21,                                     !- Hour 198
  5,                                      !- Minute 198
  0.45,                                   !- Value Until Time 198
  21,                                     !- Hour 199
  15,                                     !- Minute 199
  0.45055,                                !- Value Until Time 199
  21,                                     !- Hour 200
  25,                                     !- Minute 200
  0.4511,                                 !- Value Until Time 200
  21,                                     !- Hour 201
  35,                                     !- Minute 201
  0.45165,                                !- Value Until Time 201
  21,                                     !- Hour 202
  45,                                     !- Minute 202
  0.4522,                                 !- Value Until Time 202
  21,                                     !- Hour 203
  55,                                     !- Minute 203
  0.455883333333333,                      !- Value Until Time 203
  22,                                     !- Hour 204
  5,                                      !- Minute 204
  0.459566666666667,                      !- Value Until Time 204
  22,                                     !- Hour 205
  15,                                     !- Minute 205
  0.46325,                                !- Value Until Time 205
  22,                                     !- Hour 206
  25,                                     !- Minute 206
  0.466933333333333,                      !- Value Until Time 206
  22,                                     !- Hour 207
  35,                                     !- Minute 207
  0.470616666666667,                      !- Value Until Time 207
  22,                                     !- Hour 208
  45,                                     !- Minute 208
  0.4743,                                 !- Value Until Time 208
  22,                                     !- Hour 209
  55,                                     !- Minute 209
  0.473616666666667,                      !- Value Until Time 209
  23,                                     !- Hour 210
  5,                                      !- Minute 210
  0.472933333333333,                      !- Value Until Time 210
  23,                                     !- Hour 211
  15,                                     !- Minute 211
  0.47225,                                !- Value Until Time 211
  23,                                     !- Hour 212
  25,                                     !- Minute 212
  0.471566666666667,                      !- Value Until Time 212
  23,                                     !- Hour 213
  35,                                     !- Minute 213
  0.470883333333333,                      !- Value Until Time 213
  23,                                     !- Hour 214
  45,                                     !- Minute 214
  0.4702,                                 !- Value Until Time 214
  23,                                     !- Hour 215
  55,                                     !- Minute 215
  0.4706,                                 !- Value Until Time 215
  24,                                     !- Hour 216
  0,                                      !- Minute 216
  0.471;                                  !- Value Until Time 216

OS:AdditionalProperties,
  {fa855e50-ab10-4b36-89ed-40f35b534b3d}, !- Handle
  {cd995da1-818e-4cff-be5e-29aaa551193b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {305ddcfd-5bf1-43fd-b9d2-a2952e3872b9}, !- Handle
  Schedule Rule 22,                       !- Name
  {5799be23-bdb7-4b5d-bd65-c4efba4d22f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c744678a-7661-4870-8922-f734ed036133}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30d88552-e35d-4c2f-abaf-a3ad65fe7a7c}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {78af14d8-ea64-494f-a7ed-1b22cc7cd8fc}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.624066666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.62525,                                !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.626433333333333,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.627616666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6288,                                 !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.623933333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.619066666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.6142,                                 !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.609333333333333,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.604466666666666,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5996,                                 !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.6006,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.6016,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.6026,                                 !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.6036,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.6046,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.6056,                                 !- Value Until Time 17
  2,                                      !- Hour 18
  45,                                     !- Minute 18
  0.6056,                                 !- Value Until Time 18
  2,                                      !- Hour 19
  54,                                     !- Minute 19
  0.5996,                                 !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.5936,                                 !- Value Until Time 20
  3,                                      !- Hour 21
  14,                                     !- Minute 21
  0.5876,                                 !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.5816,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.5756,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.5696,                                 !- Value Until Time 24
  3,                                      !- Hour 25
  45,                                     !- Minute 25
  0.5696,                                 !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.566783333333333,                      !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.563966666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.56115,                                !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.558333333333333,                      !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.555516666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5527,                                 !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.551783333333333,                      !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.550866666666667,                      !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.54995,                                !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.549033333333333,                      !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.548116666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.5472,                                 !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.5471,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.547,                                  !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0.5469,                                 !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.5468,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.5467,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.5466,                                 !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.546416666666667,                      !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.546233333333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.54605,                                !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.545866666666667,                      !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.545683333333333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.5455,                                 !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.544883333333333,                      !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.544266666666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.54365,                                !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.543033333333333,                      !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.542416666666667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.5418,                                 !- Value Until Time 55
  8,                                      !- Hour 56
  45,                                     !- Minute 56
  0.5418,                                 !- Value Until Time 56
  8,                                      !- Hour 57
  54,                                     !- Minute 57
  0.540166666666667,                      !- Value Until Time 57
  9,                                      !- Hour 58
  4,                                      !- Minute 58
  0.538533333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  14,                                     !- Minute 59
  0.5369,                                 !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.535266666666667,                      !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.533633333333333,                      !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.532,                                  !- Value Until Time 62
  9,                                      !- Hour 63
  45,                                     !- Minute 63
  0.532,                                  !- Value Until Time 63
  9,                                      !- Hour 64
  54,                                     !- Minute 64
  0.5257,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  4,                                      !- Minute 65
  0.5194,                                 !- Value Until Time 65
  10,                                     !- Hour 66
  14,                                     !- Minute 66
  0.5131,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.5068,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.5005,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.4942,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  45,                                     !- Minute 70
  0.4942,                                 !- Value Until Time 70
  10,                                     !- Hour 71
  54,                                     !- Minute 71
  0.487116666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  4,                                      !- Minute 72
  0.480033333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  14,                                     !- Minute 73
  0.47295,                                !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.465866666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.458783333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.4517,                                 !- Value Until Time 76
  11,                                     !- Hour 77
  45,                                     !- Minute 77
  0.4517,                                 !- Value Until Time 77
  11,                                     !- Hour 78
  54,                                     !- Minute 78
  0.449933333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  4,                                      !- Minute 79
  0.448166666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  14,                                     !- Minute 80
  0.4464,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.444633333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.442866666666667,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.4411,                                 !- Value Until Time 83
  12,                                     !- Hour 84
  45,                                     !- Minute 84
  0.4411,                                 !- Value Until Time 84
  12,                                     !- Hour 85
  54,                                     !- Minute 85
  0.442533333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  4,                                      !- Minute 86
  0.443966666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  14,                                     !- Minute 87
  0.4454,                                 !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.446833333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.448266666666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.4497,                                 !- Value Until Time 90
  13,                                     !- Hour 91
  45,                                     !- Minute 91
  0.4497,                                 !- Value Until Time 91
  13,                                     !- Hour 92
  54,                                     !- Minute 92
  0.4519,                                 !- Value Until Time 92
  14,                                     !- Hour 93
  4,                                      !- Minute 93
  0.4541,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  14,                                     !- Minute 94
  0.4563,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.4585,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.4607,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.4629,                                 !- Value Until Time 97
  14,                                     !- Hour 98
  45,                                     !- Minute 98
  0.4629,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  54,                                     !- Minute 99
  0.464666666666667,                      !- Value Until Time 99
  15,                                     !- Hour 100
  4,                                      !- Minute 100
  0.466433333333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  14,                                     !- Minute 101
  0.4682,                                 !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.469966666666667,                      !- Value Until Time 102
  15,                                     !- Hour 103
  34,                                     !- Minute 103
  0.471733333333333,                      !- Value Until Time 103
  15,                                     !- Hour 104
  44,                                     !- Minute 104
  0.4735,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  45,                                     !- Minute 105
  0.4735,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  54,                                     !- Minute 106
  0.476983333333333,                      !- Value Until Time 106
  16,                                     !- Hour 107
  4,                                      !- Minute 107
  0.480466666666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  15,                                     !- Minute 108
  0.48395,                                !- Value Until Time 108
  16,                                     !- Hour 109
  25,                                     !- Minute 109
  0.487433333333333,                      !- Value Until Time 109
  16,                                     !- Hour 110
  35,                                     !- Minute 110
  0.490916666666667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  45,                                     !- Minute 111
  0.4944,                                 !- Value Until Time 111
  16,                                     !- Hour 112
  55,                                     !- Minute 112
  0.494466666666667,                      !- Value Until Time 112
  17,                                     !- Hour 113
  5,                                      !- Minute 113
  0.494533333333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  15,                                     !- Minute 114
  0.4946,                                 !- Value Until Time 114
  17,                                     !- Hour 115
  25,                                     !- Minute 115
  0.494666666666667,                      !- Value Until Time 115
  17,                                     !- Hour 116
  35,                                     !- Minute 116
  0.494733333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  45,                                     !- Minute 117
  0.4948,                                 !- Value Until Time 117
  17,                                     !- Hour 118
  55,                                     !- Minute 118
  0.4943,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  5,                                      !- Minute 119
  0.4938,                                 !- Value Until Time 119
  18,                                     !- Hour 120
  15,                                     !- Minute 120
  0.4933,                                 !- Value Until Time 120
  18,                                     !- Hour 121
  25,                                     !- Minute 121
  0.4928,                                 !- Value Until Time 121
  18,                                     !- Hour 122
  35,                                     !- Minute 122
  0.4923,                                 !- Value Until Time 122
  18,                                     !- Hour 123
  45,                                     !- Minute 123
  0.4918,                                 !- Value Until Time 123
  18,                                     !- Hour 124
  55,                                     !- Minute 124
  0.49365,                                !- Value Until Time 124
  19,                                     !- Hour 125
  5,                                      !- Minute 125
  0.4955,                                 !- Value Until Time 125
  19,                                     !- Hour 126
  15,                                     !- Minute 126
  0.49735,                                !- Value Until Time 126
  19,                                     !- Hour 127
  25,                                     !- Minute 127
  0.4992,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  35,                                     !- Minute 128
  0.50105,                                !- Value Until Time 128
  19,                                     !- Hour 129
  45,                                     !- Minute 129
  0.5029,                                 !- Value Until Time 129
  19,                                     !- Hour 130
  55,                                     !- Minute 130
  0.506883333333333,                      !- Value Until Time 130
  20,                                     !- Hour 131
  5,                                      !- Minute 131
  0.510866666666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  15,                                     !- Minute 132
  0.51485,                                !- Value Until Time 132
  20,                                     !- Hour 133
  25,                                     !- Minute 133
  0.518833333333333,                      !- Value Until Time 133
  20,                                     !- Hour 134
  35,                                     !- Minute 134
  0.522816666666667,                      !- Value Until Time 134
  20,                                     !- Hour 135
  45,                                     !- Minute 135
  0.5268,                                 !- Value Until Time 135
  20,                                     !- Hour 136
  55,                                     !- Minute 136
  0.532283333333333,                      !- Value Until Time 136
  21,                                     !- Hour 137
  5,                                      !- Minute 137
  0.537766666666667,                      !- Value Until Time 137
  21,                                     !- Hour 138
  15,                                     !- Minute 138
  0.54325,                                !- Value Until Time 138
  21,                                     !- Hour 139
  25,                                     !- Minute 139
  0.548733333333334,                      !- Value Until Time 139
  21,                                     !- Hour 140
  35,                                     !- Minute 140
  0.554216666666667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  45,                                     !- Minute 141
  0.5597,                                 !- Value Until Time 141
  21,                                     !- Hour 142
  55,                                     !- Minute 142
  0.5655,                                 !- Value Until Time 142
  22,                                     !- Hour 143
  5,                                      !- Minute 143
  0.5713,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  15,                                     !- Minute 144
  0.5771,                                 !- Value Until Time 144
  22,                                     !- Hour 145
  25,                                     !- Minute 145
  0.5829,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  35,                                     !- Minute 146
  0.5887,                                 !- Value Until Time 146
  22,                                     !- Hour 147
  45,                                     !- Minute 147
  0.5945,                                 !- Value Until Time 147
  22,                                     !- Hour 148
  55,                                     !- Minute 148
  0.599033333333333,                      !- Value Until Time 148
  23,                                     !- Hour 149
  5,                                      !- Minute 149
  0.603566666666667,                      !- Value Until Time 149
  23,                                     !- Hour 150
  15,                                     !- Minute 150
  0.6081,                                 !- Value Until Time 150
  23,                                     !- Hour 151
  25,                                     !- Minute 151
  0.612633333333333,                      !- Value Until Time 151
  23,                                     !- Hour 152
  35,                                     !- Minute 152
  0.617166666666667,                      !- Value Until Time 152
  23,                                     !- Hour 153
  45,                                     !- Minute 153
  0.6217,                                 !- Value Until Time 153
  23,                                     !- Hour 154
  55,                                     !- Minute 154
  0.622883333333333,                      !- Value Until Time 154
  24,                                     !- Hour 155
  0,                                      !- Minute 155
  0.624066666666667;                      !- Value Until Time 155

OS:AdditionalProperties,
  {fd21debc-a9f1-4dca-8eac-8dd8a5c7c309}, !- Handle
  {30d88552-e35d-4c2f-abaf-a3ad65fe7a7c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Day,
  {43f4d51c-6887-4d0b-b27c-6abe76e7fd35}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {cf38ef06-4d82-4578-a2dd-d0e7f557ef03}, !- Handle
  Schedule Day 2,                         !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {dce8b979-f337-4c7b-9da9-e9332959a3ba}, !- Handle
  Schedule Day 3,                         !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {9709dcbf-c7ed-4c1b-a6cb-add64bc04ca8}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {e65e1ec3-642b-4bc8-b641-7e43d8093685}, !- Handle
  Schedule Day 5,                         !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {7986c7b2-2334-46df-b9b9-6f8329376b19}, !- Handle
  Schedule Day 6,                         !- Name
  {045489b0-e757-4766-bdb5-3fc63f39fc6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ec85f5ad-1eb4-478c-b180-c45c6def588a}, !- Handle
  Simple Glazing Double - No LowE - Tinted/Reflective - Aluminum, !- Name
  4.253019242494,                         !- U-Factor {W/m2-K}
  0.484,                                  !- Solar Heat Gain Coefficient
  0.411;                                  !- Visible Transmittance

OS:Construction,
  {dbc8fa78-4541-4e92-87f8-99ca7d337dd0}, !- Handle
  Window U-0.75 SHGC 0.48,                !- Name
  ,                                       !- Surface Rendering Name
  {ec85f5ad-1eb4-478c-b180-c45c6def588a}; !- Layer 1

