
OS:Version,
  {3c2ccf16-42a6-40e6-a64f-6b827fcbff91}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {e61b3eca-1672-43b2-9b2d-df7e79c20d3f}, !- Handle
  ComStock 90.1-2007|SuperMarket,         !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b436d00d-9645-4a01-bb41-a17c9ad3dc4e}, !- Default Construction Set Name
  {592692d6-acfb-4fa9-8875-5dd154d6aeff}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SuperMarket;                            !- Standards Building Type

OS:Facility,
  {c273be8c-0791-4f2d-9d00-2e14c0c80c9e}; !- Handle

OS:Site,
  {aee9c1c9-2017-4afe-a96c-f750a3b35c29}, !- Handle
  Pitt Greenville_NC_USA,                 !- Name
  35.64,                                  !- Latitude {deg}
  -77.38,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {d683700e-2b17-43f6-a0ec-9c51a3dabb65}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {e62cc1f2-9fdb-469e-a2a9-7cf2601a7e8d}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {420cffc5-9653-484d-8e35-e7d8a0a775e8}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {61107240-cfc5-4873-8695-a562400989ba}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {5bdb1d8c-a063-4d1f-99b2-52e1de79167a}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {33774450-d5e8-47c3-b668-90d5eca0ac20}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {fb58929d-7048-453d-96ec-5ae68ba575eb}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {c1a5fac8-a638-4534-850e-04a5e78105d6}, !- Handle
  Pitt Greenville,                        !- City
  NC,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  723065,                                 !- WMO Number
  35.64,                                  !- Latitude {deg}
  -77.38,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  /weather/G3701470.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {d4b09930-e77d-4b0e-b508-c08bd71820f5}, !- Handle
  {e61b3eca-1672-43b2-9b2d-df7e79c20d3f}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2594,                                   !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Electric,                               !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Electric,                               !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Electricity,                            !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PSZ-AC with electric coil,              !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  315,                                    !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  grocery,                                !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  32,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  1,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  40001_52000,                            !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G3701470000502,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  2013,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  2,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G370,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G3701470,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  South Atlantic,                         !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  3A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  leased,                                 !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner_or_tenant,               !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  2013,                                   !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock 90.1-2007,                     !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  _1pct,                                  !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock 90.1-2007,                     !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  missing,                                !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  Electricity,                            !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  mass,                                   !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  8.25,                                   !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  4.25,                                   !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  mass unmitigated,                       !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  20.0,                                   !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  3,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  13.75,                                  !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  13.75,                                  !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  Fault nov,                              !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  night_fanon_vent,                       !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  6,                                      !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  72,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  8,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  68,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2013,                                   !- Feature Value 50
  year_bin_of_last_refrigeration_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  2013,                                   !- Feature Value 51
  include_refrigeration_technology_level, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  yes,                                    !- Feature Value 52
  refrigeration_technology_level,         !- Feature Name 53
  String,                                 !- Feature Data Type 53
  new,                                    !- Feature Value 53
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2007,                     !- Feature Value 54
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  fault_economizer_db_limit,              !- Feature Name 56
  String,                                 !- Feature Data Type 56
  Fault,                                  !- Feature Value 56
  cook_dining_type,                       !- Feature Name 57
  String,                                 !- Feature Data Type 57
  None,                                   !- Feature Value 57
  cook_fryers_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_griddles_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_ovens_counts,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.0,                                    !- Feature Value 60
  cook_ranges_counts,                     !- Feature Name 61
  String,                                 !- Feature Data Type 61
  0.0,                                    !- Feature Value 61
  cook_steamers_counts,                   !- Feature Name 62
  String,                                 !- Feature Data Type 62
  0.0,                                    !- Feature Value 62
  cook_broiler_counts,                    !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0.0,                                    !- Feature Value 63
  energy_code_compliance_service_water_heating, !- Feature Name 64
  String,                                 !- Feature Data Type 64
  comply,                                 !- Feature Value 64
  energy_code_compliance_interior_equipment, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  comply,                                 !- Feature Value 65
  plugload_sch_base_peak_ratio_type,      !- Feature Name 66
  String,                                 !- Feature Data Type 66
  mercantile_retail_plugload_bpr_no_strict_schedule_towards_off, !- Feature Value 66
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 67
  String,                                 !- Feature Data Type 67
  0.2,                                    !- Feature Value 67
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 68
  String,                                 !- Feature Data Type 68
  0.4,                                    !- Feature Value 68
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  2013,                                   !- Feature Value 69
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  2013,                                   !- Feature Value 70
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock 90.1-2007,                     !- Feature Value 71
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  ComStock 90.1-2007,                     !- Feature Value 72
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  ComStock 90.1-2007,                     !- Feature Value 73
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  ComStock 90.1-2007,                     !- Feature Value 74
  building_size_lighting_tech,            !- Feature Name 75
  String,                                 !- Feature Data Type 75
  small,                                  !- Feature Value 75
  energy_code_compliance_interior_lighting, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  lead,                                   !- Feature Value 76
  ltg_sch_base_peak_ratio_type,           !- Feature Name 77
  String,                                 !- Feature Data Type 77
  mercantile_retail_ltg_bpr_no_strict_schedule, !- Feature Value 77
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.3,                                    !- Feature Value 78
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 79
  String,                                 !- Feature Data Type 79
  0.55,                                   !- Feature Value 79
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  2013,                                   !- Feature Value 80
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  ComStock 90.1-2007,                     !- Feature Value 81
  lighting_generation,                    !- Feature Name 82
  String,                                 !- Feature Data Type 82
  gen2_t8_halogen,                        !- Feature Value 82
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2019,                     !- Feature Value 83
  energy_code_compliance_roof,            !- Feature Name 84
  String,                                 !- Feature Data Type 84
  comply,                                 !- Feature Value 84
  energy_code_compliance_walls,           !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_windows,         !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  year_bin_of_last_roof_replacement,      !- Feature Name 87
  String,                                 !- Feature Data Type 87
  2013,                                   !- Feature Value 87
  year_bin_of_last_walls_replacement,     !- Feature Name 88
  String,                                 !- Feature Data Type 88
  2013,                                   !- Feature Value 88
  year_bin_of_last_windows_replacement,   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  2013,                                   !- Feature Value 89
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 90
  String,                                 !- Feature Data Type 90
  ComStock 90.1-2007,                     !- Feature Value 90
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock 90.1-2007,                     !- Feature Value 91
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock 90.1-2007,                     !- Feature Value 92
  energy_code_followed_during_last_roof_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock 90.1-2007,                     !- Feature Value 93
  energy_code_followed_during_last_walls_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock 90.1-2007,                     !- Feature Value 94
  energy_code_followed_during_last_windows_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock 90.1-2007,                     !- Feature Value 95
  baseline_window_type,                   !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Double - LowE - Clear - Aluminum,       !- Feature Value 96
  baseline_hvac_sizing,                   !- Feature Name 97
  String,                                 !- Feature Data Type 97
  hardsize,                               !- Feature Value 97
  nhgis_tract_gisjoin,                    !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G3701470000502,                         !- Feature Value 98
  nhgis_county_gisjoin,                   !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G3701470,                               !- Feature Value 99
  nhgis_puma_gisjoin,                     !- Feature Name 100
  String,                                 !- Feature Data Type 100
  G37004200,                              !- Feature Value 100
  state_name,                             !- Feature Name 101
  String,                                 !- Feature Data Type 101
  North Carolina,                         !- Feature Value 101
  state_abbreviation,                     !- Feature Name 102
  String,                                 !- Feature Data Type 102
  NC,                                     !- Feature Value 102
  census_division_name,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  South Atlantic,                         !- Feature Value 103
  census_region_name,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  South,                                  !- Feature Value 104
  census_division_name_recs,              !- Feature Name 105
  String,                                 !- Feature Data Type 105
  South Atlantic,                         !- Feature Value 105
  american_housing_survey_region,         !- Feature Name 106
  String,                                 !- Feature Data Type 106
  Non-CBSA South Atlantic,                !- Feature Value 106
  weather_file_2018,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  USA_NC_Pitt.Greenville.723065_2018.epw, !- Feature Value 107
  weather_file_TMY3,                      !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Pitt_Greenville_Arp,                    !- Feature Value 108
  climate_zone_building_america,          !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Mixed-Humid,                            !- Feature Value 109
  climate_zone_ashrae_2006,               !- Feature Name 110
  String,                                 !- Feature Data Type 110
  3A,                                     !- Feature Value 110
  iso_region,                             !- Feature Name 111
  String,                                 !- Feature Data Type 111
  PJM,                                    !- Feature Value 111
  reeds_balancing_area,                   !- Feature Name 112
  String,                                 !- Feature Data Type 112
  98,                                     !- Feature Value 112
  resstock_county_id,                     !- Feature Name 113
  String,                                 !- Feature Data Type 113
  NC&#44 Pitt County,                     !- Feature Value 113
  resstock_puma_id,                       !- Feature Name 114
  String,                                 !- Feature Data Type 114
  NC&#44 04200,                           !- Feature Value 114
  resstock_custom_region,                 !- Feature Name 115
  String,                                 !- Feature Data Type 115
  CR09,                                   !- Feature Value 115
  cambium_grid_region,                    !- Feature Name 116
  String,                                 !- Feature Data Type 116
  SRVCc,                                  !- Feature Value 116
  cluster_id,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  28,                                     !- Feature Value 117
  cluster_name,                           !- Feature Name 118
  String,                                 !- Feature Data Type 118
  Counties in North Carolina and South Carolina, !- Feature Value 118
  cec_climate_zone,                       !- Feature Name 119
  String,                                 !- Feature Data Type 119
  NotApplicable,                          !- Feature Value 119
  grid_region,                            !- Feature Name 120
  String,                                 !- Feature Data Type 120
  SRVCc,                                  !- Feature Value 120
  Soil Conductivity,                      !- Feature Name 121
  Double,                                 !- Feature Data Type 121
  1.3999999999999999,                     !- Feature Value 121
  Undisturbed Ground Temperature,         !- Feature Name 122
  Double,                                 !- Feature Data Type 122
  17.899999999999999,                     !- Feature Value 122
  wall_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock 90.1-2007,                     !- Feature Value 123
  wall_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2007,                     !- Feature Value 124
  roof_as_constructed_template,           !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock 90.1-2007,                     !- Feature Value 125
  roof_template,                          !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2007,                     !- Feature Value 126
  interior_equipment_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock 90.1-2007,                     !- Feature Value 127
  interior_equipment_template,            !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2007,                     !- Feature Value 128
  service_water_heating_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock 90.1-2007,                     !- Feature Value 129
  service_water_heating_template,         !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007,                     !- Feature Value 130
  hvac_as_constructed_template,           !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock 90.1-2007,                     !- Feature Value 131
  hvac_template,                          !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock 90.1-2007;                     !- Feature Value 132

OS:Site:WaterMainsTemperature,
  {81a2b241-fec8-4d3a-b8e7-c6a06628c086}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.915,                                 !- Annual Average Outdoor Air Temperature {C}
  23.03;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {777f76dd-3a02-462b-8ae2-bfd6b653160b}, !- Handle
  Pitt Greenville Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.461,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.126;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {acf85e3e-99d9-427f-b702-6a4301ba2ad7}, !- Handle
  Pitt Greenville Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.461,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.126;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3ad8c224-13ce-473d-b5b0-c67f174d5a74}, !- Handle
  Pitt Greenville Ann Htg 99.6% Condns DB 1, !- Name
  -6.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  1.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -6.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {af14676f-cb0a-4b26-8120-618e38e5a455}, !- Handle
  Pitt Greenville August .4% Condns DB=>MCWB 1, !- Name
  37.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.253;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ec8a8f58-520b-42e8-8174-4485a447a8d9}, !- Handle
  Pitt Greenville October .4% Condns DB=>MCWB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.36,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.5;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c28af836-c220-4727-bfab-c69dcad42463}, !- Handle
  Pitt Greenville September .4% Condns DB=>MCWB 1, !- Name
  33.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.389,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.434;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {3e56d8cd-f1f0-456a-ac43-f6f9808a42d2}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3A;                                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {4b7476df-65be-463a-888f-d5dacf84ad56}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {29f7ac4e-d22d-4c7b-87ff-be69986f1658}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {505d4c94-90db-4dc0-8af3-1ea2dd3857fe}, !- Handle
  SuperMarket Office - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {4699e8d3-811d-4685-b767-00c25c964668}, !- Default Schedule Set Name
  {129f9f06-bf6d-4bc6-ac44-f4a16c665757}, !- Group Rendering Name
  {d17087fa-52dd-41ec-b4fa-37c7444be40b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {129f9f06-bf6d-4bc6-ac44-f4a16c665757}, !- Handle
  SuperMarket Office,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {b134325a-4fd0-4644-b7ce-b9612f55ac84}, !- Handle
  SuperMarket Vestibule - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {b5dd4ce7-5218-4a5b-878f-46999273e2ac}, !- Default Schedule Set Name
  {96c60ae5-ceb7-4ad4-8dd6-f32dd69ebba3}, !- Group Rendering Name
  {a1f3a67a-464e-4d33-8290-ef30e1afc7a1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Vestibule;                              !- Standards Space Type

OS:Rendering:Color,
  {96c60ae5-ceb7-4ad4-8dd6-f32dd69ebba3}, !- Handle
  SuperMarket Vestibule,                  !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {564b82e1-d87f-412f-92f8-e09a274848ab}, !- Handle
  SuperMarket Dining - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {aeac3b9a-fa59-4d6f-933c-63abd08d2483}, !- Default Schedule Set Name
  {0d1c9655-c2d1-4545-b715-9e751b7d36aa}, !- Group Rendering Name
  {3c3e0e5d-460f-4911-8d84-e59de82010b6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {0d1c9655-c2d1-4545-b715-9e751b7d36aa}, !- Handle
  SuperMarket Dining,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {ed1348bd-5502-4eac-97f1-9fa236d7f34c}, !- Handle
  SuperMarket Meeting - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {8cb4a713-f77f-4d21-8c33-b45bc0c96c41}, !- Default Schedule Set Name
  {47a1f63c-dc1b-40ae-a8ee-3cfd1a9e7959}, !- Group Rendering Name
  {2b4b3906-0828-4512-9095-22d89f5596de}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {47a1f63c-dc1b-40ae-a8ee-3cfd1a9e7959}, !- Handle
  SuperMarket Meeting,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {8250a284-4d37-484a-a6fb-f8b3d73736cb}, !- Handle
  SuperMarket Corridor - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {5771adb5-e57c-4876-90c3-e8cfa4ad67a9}, !- Default Schedule Set Name
  {ebb77cb7-870a-477c-b838-5a5894d0e130}, !- Group Rendering Name
  {d5893b10-e632-4e9e-9318-7ed1722ac49a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {ebb77cb7-870a-477c-b838-5a5894d0e130}, !- Handle
  SuperMarket Corridor,                   !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {4510c586-2b0a-4ebe-884c-a048b41fa8b7}, !- Handle
  SuperMarket Elec/MechRoom - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {82626070-ab0b-4446-8410-8348a09c8c8e}, !- Default Schedule Set Name
  {acf91ca2-7080-451a-9936-ed74b37787cb}, !- Group Rendering Name
  {6a072fc0-c35f-46a3-a39d-6712a8ba9062}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {acf91ca2-7080-451a-9936-ed74b37787cb}, !- Handle
  SuperMarket Elec/MechRoom,              !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {22955e29-fcf5-4d93-855b-429de054c3f3}, !- Handle
  SuperMarket Restroom - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {c61d48e9-ce42-4e11-ba5b-5e19d41d15a1}, !- Default Schedule Set Name
  {e84b06bd-3e91-49eb-ba0e-ff7bea5750a6}, !- Group Rendering Name
  {94af0838-b87f-474f-a727-e009e1497ecf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {e84b06bd-3e91-49eb-ba0e-ff7bea5750a6}, !- Handle
  SuperMarket Restroom,                   !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {0d354af9-b6d1-49c9-9d6b-5cf08b0aad6f}, !- Handle
  SuperMarket Bakery - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {98075638-fa5f-4f77-9880-79167ddf4bc2}, !- Default Schedule Set Name
  {40152d7a-f33d-4562-8521-769e3ea80454}, !- Group Rendering Name
  {c841bbf2-416a-4dfd-a22c-54fa308c3dad}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Bakery;                                 !- Standards Space Type

OS:Rendering:Color,
  {40152d7a-f33d-4562-8521-769e3ea80454}, !- Handle
  SuperMarket Bakery,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {2191c123-d56e-4dda-910a-014916750e94}, !- Handle
  SuperMarket Deli - ComStock 90.1-2007,  !- Name
  ,                                       !- Default Construction Set Name
  {390a44ad-42f2-44de-be99-86a4fa304878}, !- Default Schedule Set Name
  {ec3abe8e-e7ee-4181-9acb-31f317d973c8}, !- Group Rendering Name
  {f6d07990-d3b3-4c9c-a71c-26b968e99497}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Deli;                                   !- Standards Space Type

OS:Rendering:Color,
  {ec3abe8e-e7ee-4181-9acb-31f317d973c8}, !- Handle
  SuperMarket Deli,                       !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {e4bbbf12-209e-42ea-96fe-d1d6641529d0}, !- Handle
  SuperMarket DryStorage - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {87e59402-f416-4e67-b9b6-ff384e7093dd}, !- Default Schedule Set Name
  {a6d2cffe-d18e-4262-8eae-2d8def3bdf74}, !- Group Rendering Name
  {2f7f719b-6a54-42eb-a89e-fc013334929f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  DryStorage;                             !- Standards Space Type

OS:Rendering:Color,
  {a6d2cffe-d18e-4262-8eae-2d8def3bdf74}, !- Handle
  SuperMarket DryStorage,                 !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {1f0f00b2-2880-4c08-befa-b9056a3dbe1c}, !- Handle
  SuperMarket Produce - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {433395c6-2f40-420a-973e-b431c77fb460}, !- Default Schedule Set Name
  {aea3aa51-3597-41dd-ace6-774e12304e31}, !- Group Rendering Name
  {3de2868b-087e-4d89-a6bf-5df97b057039}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Produce;                                !- Standards Space Type

OS:Rendering:Color,
  {aea3aa51-3597-41dd-ace6-774e12304e31}, !- Handle
  SuperMarket Produce,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {0dbd0299-ac81-4fbf-9766-c4a9f64bda97}, !- Default Schedule Set Name
  {bd61b9cf-7849-4eff-a2ee-90c548ac94aa}, !- Group Rendering Name
  {e33e129d-77b5-4a90-b409-ec9e2766a5a6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Sales;                                  !- Standards Space Type

OS:Rendering:Color,
  {bd61b9cf-7849-4eff-a2ee-90c548ac94aa}, !- Handle
  SuperMarket Sales,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {346a39cb-0432-4ef2-a9f7-47195936406a}, !- Handle
  SuperMarket Produce A end_a - Story ground, !- Name
  {1f0f00b2-2880-4c08-befa-b9056a3dbe1c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.0322050354462,                      !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {bd260414-8b7e-4f0c-aed3-39db9b0caff2}; !- Thermal Zone Name

OS:Surface,
  {93bda57c-c412-48d3-91c3-8ad5f6cac7b9}, !- Handle
  SuperMarket Produce A end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e24f8dc8-a2ac-40b8-9479-cf0250cde18b}, !- Construction Name
  {346a39cb-0432-4ef2-a9f7-47195936406a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab574e68-0e2e-4d7e-8585-7a518e5845e4}, !- Handle
  SuperMarket Produce A end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {f411256b-c500-4661-8645-f0e5dfef74f9}, !- Construction Name
  {346a39cb-0432-4ef2-a9f7-47195936406a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 6.096,     !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2673f5d9-a6a4-430a-8180-0b31a0d75f18}, !- Handle
  SuperMarket Produce A end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {346a39cb-0432-4ef2-a9f7-47195936406a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cde7d38-28f4-4e23-ae8f-d76d6c98efe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b4c9fe-b8bc-4c87-8f3e-efefee913038}, !- Handle
  SuperMarket Produce A end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {346a39cb-0432-4ef2-a9f7-47195936406a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {598c3fb9-65ad-4ad5-9828-f9fded45ad2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30dffa18-90b4-4256-8c67-977ba8b78239}, !- Handle
  SuperMarket Produce A end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {6a0ab5b3-bda2-41d8-b775-2206bdb21a51}, !- Construction Name
  {346a39cb-0432-4ef2-a9f7-47195936406a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f12ef53d-fcd8-416a-91e8-0f17f8d29a1a}, !- Handle
  SuperMarket Produce A end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {346a39cb-0432-4ef2-a9f7-47195936406a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bd260414-8b7e-4f0c-aed3-39db9b0caff2}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c2bd5bd-a97f-4e7b-b2aa-0a7fc9f872bb}, !- Zone Air Inlet Port List
  {0cbb4563-2a40-43d8-a088-476a5a86bdb1}, !- Zone Air Exhaust Port List
  {216f7d60-ecb9-471e-877f-b5f33e36d1bc}, !- Zone Air Node Name
  {1d488d44-5bf8-4f1c-b387-b4d3c17c2404}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {193577a0-c323-448c-baa5-2257352733a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6806a350-41de-48ae-8cb3-2c236a323977}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground Zone Air Node, !- Name
  {216f7d60-ecb9-471e-877f-b5f33e36d1bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {216f7d60-ecb9-471e-877f-b5f33e36d1bc}, !- Handle
  {bd260414-8b7e-4f0c-aed3-39db9b0caff2}, !- Source Object
  11,                                     !- Outlet Port
  {6806a350-41de-48ae-8cb3-2c236a323977}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c2bd5bd-a97f-4e7b-b2aa-0a7fc9f872bb}, !- Handle
  {bd260414-8b7e-4f0c-aed3-39db9b0caff2}, !- HVAC Component
  {bb8d3d10-b050-4aec-9886-02c09a2830dc}; !- Port 1

OS:PortList,
  {0cbb4563-2a40-43d8-a088-476a5a86bdb1}, !- Handle
  {bd260414-8b7e-4f0c-aed3-39db9b0caff2}; !- HVAC Component

OS:PortList,
  {1d488d44-5bf8-4f1c-b387-b4d3c17c2404}, !- Handle
  {bd260414-8b7e-4f0c-aed3-39db9b0caff2}, !- HVAC Component
  {0e7b3ac0-0293-492e-86d8-17c66d24782d}; !- Port 1

OS:Sizing:Zone,
  {e28ca5b6-31a8-4518-8779-e1f5277dbe3a}, !- Handle
  {bd260414-8b7e-4f0c-aed3-39db9b0caff2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {314b7d65-cc0f-4055-b5f3-b474fd54c87c}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground Zone HVAC Equipment List, !- Name
  {bd260414-8b7e-4f0c-aed3-39db9b0caff2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2200c2be-5a61-426c-bddc-2f56890c2f3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {de474f3f-b354-4bf2-99b0-69e841eefb4e}, !- Handle
  SuperMarket Produce B end_a - Story ground, !- Name
  {1f0f00b2-2880-4c08-befa-b9056a3dbe1c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.0322050354462,                      !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {411e4155-8125-4574-b101-e57541893dae}; !- Thermal Zone Name

OS:Surface,
  {c1735e2b-ccf8-43ee-80db-0770f0220835}, !- Handle
  SuperMarket Produce B end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {cc16f379-63a8-47ac-ac8e-afe057558b11}, !- Construction Name
  {de474f3f-b354-4bf2-99b0-69e841eefb4e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {921c9380-d5c2-47b9-8713-02530914270f}, !- Handle
  SuperMarket Produce B end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {d6a5fd5d-6e4b-4c97-8c8e-672e779592ac}, !- Construction Name
  {de474f3f-b354-4bf2-99b0-69e841eefb4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19223bad-39a1-43ce-8ac9-9a11524cdcef}, !- Handle
  SuperMarket Produce B end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de474f3f-b354-4bf2-99b0-69e841eefb4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91f29c38-1e42-48b4-b619-d042eb998746}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d6b3384-cae8-4e7d-80b5-696f565964e6}, !- Handle
  SuperMarket Produce B end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de474f3f-b354-4bf2-99b0-69e841eefb4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c99d33e-7bd1-48e8-b0a6-de88e1790935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cde7d38-28f4-4e23-ae8f-d76d6c98efe4}, !- Handle
  SuperMarket Produce B end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de474f3f-b354-4bf2-99b0-69e841eefb4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2673f5d9-a6a4-430a-8180-0b31a0d75f18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b49ca94-7dbe-45c6-87b0-c611929c674d}, !- Handle
  SuperMarket Produce B end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {de474f3f-b354-4bf2-99b0-69e841eefb4e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {411e4155-8125-4574-b101-e57541893dae}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2633d927-fef9-4c81-92a9-6b20ff7b430a}, !- Zone Air Inlet Port List
  {730c8a0f-e6d9-4d62-8bf4-b3420313fc8e}, !- Zone Air Exhaust Port List
  {845b3dce-5aa8-40bd-9a37-94dc3b7023a0}, !- Zone Air Node Name
  {3473a87c-d84f-4634-b825-c7aab19ff5bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c1dbd9a-ecae-4ca6-aa6d-396923b6c43c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76007374-521a-433b-a767-a04e222301d6}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground Zone Air Node, !- Name
  {845b3dce-5aa8-40bd-9a37-94dc3b7023a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {845b3dce-5aa8-40bd-9a37-94dc3b7023a0}, !- Handle
  {411e4155-8125-4574-b101-e57541893dae}, !- Source Object
  11,                                     !- Outlet Port
  {76007374-521a-433b-a767-a04e222301d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2633d927-fef9-4c81-92a9-6b20ff7b430a}, !- Handle
  {411e4155-8125-4574-b101-e57541893dae}, !- HVAC Component
  {eafc31bf-62c2-4a58-a801-c9d5879edf70}; !- Port 1

OS:PortList,
  {730c8a0f-e6d9-4d62-8bf4-b3420313fc8e}, !- Handle
  {411e4155-8125-4574-b101-e57541893dae}; !- HVAC Component

OS:PortList,
  {3473a87c-d84f-4634-b825-c7aab19ff5bf}, !- Handle
  {411e4155-8125-4574-b101-e57541893dae}, !- HVAC Component
  {58ac8033-bdf3-43ec-bb83-d049fe97d52e}; !- Port 1

OS:Sizing:Zone,
  {f508782c-833d-44eb-912f-5c61f05ed4ce}, !- Handle
  {411e4155-8125-4574-b101-e57541893dae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {99b36900-96b9-4b0a-9706-36c57127874d}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground Zone HVAC Equipment List, !- Name
  {411e4155-8125-4574-b101-e57541893dae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c93151ff-d7b2-4c15-b76a-a60cc552ef95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f03ba7f2-eaaa-40a7-a497-0394f21ab5fd}, !- Handle
  SuperMarket Produce C end_a - Story ground, !- Name
  {1f0f00b2-2880-4c08-befa-b9056a3dbe1c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.0322050354462,                      !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {0d7ab914-88a0-465b-b0df-9c62d5327c6e}; !- Thermal Zone Name

OS:Surface,
  {172294d2-1bd8-4e88-9eed-801201944b1e}, !- Handle
  SuperMarket Produce C end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e24f8dc8-a2ac-40b8-9479-cf0250cde18b}, !- Construction Name
  {f03ba7f2-eaaa-40a7-a497-0394f21ab5fd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27c235d7-3765-44ad-9865-5bd6d4aa1ed8}, !- Handle
  SuperMarket Produce C end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {9a0b4acb-abd0-40ee-a14b-81abc865cbca}, !- Construction Name
  {f03ba7f2-eaaa-40a7-a497-0394f21ab5fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dfa6af1-d790-40dc-91d9-baff03f925a9}, !- Handle
  SuperMarket Produce C end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {55707b7d-51ec-4ca0-873d-534d3e1af696}, !- Construction Name
  {f03ba7f2-eaaa-40a7-a497-0394f21ab5fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16dff340-1236-4fb0-8732-8a3b5bb53ac5}, !- Handle
  SuperMarket Produce C end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f03ba7f2-eaaa-40a7-a497-0394f21ab5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {884f8c01-4cf4-4b78-9b7b-f241b5a2e99c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91f29c38-1e42-48b4-b619-d042eb998746}, !- Handle
  SuperMarket Produce C end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f03ba7f2-eaaa-40a7-a497-0394f21ab5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19223bad-39a1-43ce-8ac9-9a11524cdcef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0111b13-ad12-4cf5-9a41-688c91e5e70f}, !- Handle
  SuperMarket Produce C end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {f03ba7f2-eaaa-40a7-a497-0394f21ab5fd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0d7ab914-88a0-465b-b0df-9c62d5327c6e}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eba552ec-604e-4859-998e-8e2208d510d6}, !- Zone Air Inlet Port List
  {a892838f-5b48-4c85-84e0-be7b23241ce4}, !- Zone Air Exhaust Port List
  {35a80d56-df54-42b3-8340-c7ecbbe2a4a7}, !- Zone Air Node Name
  {ac72570b-24b9-445a-b6fb-7ada35df3ea0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57a7efce-d430-4734-801f-1aa998e366a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7f75a2b-11c7-4e62-a394-141679f4d67d}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground Zone Air Node, !- Name
  {35a80d56-df54-42b3-8340-c7ecbbe2a4a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35a80d56-df54-42b3-8340-c7ecbbe2a4a7}, !- Handle
  {0d7ab914-88a0-465b-b0df-9c62d5327c6e}, !- Source Object
  11,                                     !- Outlet Port
  {b7f75a2b-11c7-4e62-a394-141679f4d67d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eba552ec-604e-4859-998e-8e2208d510d6}, !- Handle
  {0d7ab914-88a0-465b-b0df-9c62d5327c6e}, !- HVAC Component
  {dc4d7aa0-a202-480f-94c8-b9aa93fd13af}; !- Port 1

OS:PortList,
  {a892838f-5b48-4c85-84e0-be7b23241ce4}, !- Handle
  {0d7ab914-88a0-465b-b0df-9c62d5327c6e}; !- HVAC Component

OS:PortList,
  {ac72570b-24b9-445a-b6fb-7ada35df3ea0}, !- Handle
  {0d7ab914-88a0-465b-b0df-9c62d5327c6e}, !- HVAC Component
  {196ca455-a7ea-4a8c-a239-18604e3a58e9}; !- Port 1

OS:Sizing:Zone,
  {d8319eb4-603b-4974-a152-178365b613dd}, !- Handle
  {0d7ab914-88a0-465b-b0df-9c62d5327c6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4be587c9-80a9-4a97-b7db-6665a63f18e9}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground Zone HVAC Equipment List, !- Name
  {0d7ab914-88a0-465b-b0df-9c62d5327c6e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8bd0edab-6bf7-4e21-9105-a07782d58b74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {88fe98b6-7233-48bd-a7c6-a03ee828cd21}, !- Handle
  SuperMarket Produce A  - Story ground,  !- Name
  {1f0f00b2-2880-4c08-befa-b9056a3dbe1c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.4602050354462,                      !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {9d7dfd67-c80d-4914-848e-86aa3f785293}; !- Thermal Zone Name

OS:Surface,
  {6bb19b49-d809-4012-b1a7-57402e13d554}, !- Handle
  SuperMarket Produce A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d151d123-f2d8-439f-8337-5b718d49b887}, !- Construction Name
  {88fe98b6-7233-48bd-a7c6-a03ee828cd21}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  22.6659123061176, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  22.6659123061176, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {598c3fb9-65ad-4ad5-9828-f9fded45ad2d}, !- Handle
  SuperMarket Produce A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88fe98b6-7233-48bd-a7c6-a03ee828cd21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14b4c9fe-b8bc-4c87-8f3e-efefee913038}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d1a354e-4cc3-4941-8a82-205f11d2b373}, !- Handle
  SuperMarket Produce A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88fe98b6-7233-48bd-a7c6-a03ee828cd21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cfc5c3d-50a9-4d51-b06a-ceb5eed08050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6659123061176, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  22.6659123061176, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4e0f540-33b1-498d-91b3-1263ec270df0}, !- Handle
  SuperMarket Produce A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88fe98b6-7233-48bd-a7c6-a03ee828cd21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad1e7f48-a352-4f12-863d-e89a3f50ae10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6659123061176, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  22.6659123061176, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.6659123061176, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  22.6659123061176, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54171e5d-1214-4a8c-a3ce-df48f401239b}, !- Handle
  SuperMarket Produce A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {35802322-3e6b-4671-8325-12a0c1387e01}, !- Construction Name
  {88fe98b6-7233-48bd-a7c6-a03ee828cd21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6659123061176, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  22.6659123061176, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f1d073-0974-4c0a-8a78-4930e7877a75}, !- Handle
  SuperMarket Produce A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {88fe98b6-7233-48bd-a7c6-a03ee828cd21}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6659123061176, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  22.6659123061176, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d7dfd67-c80d-4914-848e-86aa3f785293}, !- Handle
  Zone SuperMarket Produce A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e50f1923-aa8b-41d4-8ad5-7dfeb5304a3b}, !- Zone Air Inlet Port List
  {03dc98bd-47c2-4838-8cd0-664bb9aadc80}, !- Zone Air Exhaust Port List
  {763ebd03-274e-4aec-98c3-ef1cc257e98f}, !- Zone Air Node Name
  {3186bb24-bd3d-442e-b8b3-cedb874996dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1084a3db-77be-4d75-be83-b7b7a81e849b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {922b0628-4432-49ee-bf16-1eea351238c5}, !- Handle
  Zone SuperMarket Produce A  - Story ground Zone Air Node, !- Name
  {763ebd03-274e-4aec-98c3-ef1cc257e98f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {763ebd03-274e-4aec-98c3-ef1cc257e98f}, !- Handle
  {9d7dfd67-c80d-4914-848e-86aa3f785293}, !- Source Object
  11,                                     !- Outlet Port
  {922b0628-4432-49ee-bf16-1eea351238c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e50f1923-aa8b-41d4-8ad5-7dfeb5304a3b}, !- Handle
  {9d7dfd67-c80d-4914-848e-86aa3f785293}, !- HVAC Component
  {569eda2d-fb53-41db-a7d8-c559af648aa8}; !- Port 1

OS:PortList,
  {03dc98bd-47c2-4838-8cd0-664bb9aadc80}, !- Handle
  {9d7dfd67-c80d-4914-848e-86aa3f785293}; !- HVAC Component

OS:PortList,
  {3186bb24-bd3d-442e-b8b3-cedb874996dc}, !- Handle
  {9d7dfd67-c80d-4914-848e-86aa3f785293}, !- HVAC Component
  {6248b9bc-2eef-408b-a6cc-ef4760523708}; !- Port 1

OS:Sizing:Zone,
  {59ad7bdc-6eaf-4d07-bc2c-9ab5e48c59db}, !- Handle
  {9d7dfd67-c80d-4914-848e-86aa3f785293}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d10b5fe5-429b-4e7a-83ee-1c57d6245cb1}, !- Handle
  Zone SuperMarket Produce A  - Story ground Zone HVAC Equipment List, !- Name
  {9d7dfd67-c80d-4914-848e-86aa3f785293}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5984b8e-e8a0-4080-8eca-59e6ffd2569b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {150d567f-84dd-4230-aeeb-ec0e77b2ed54}, !- Handle
  SuperMarket Produce B  - Story ground,  !- Name
  {1f0f00b2-2880-4c08-befa-b9056a3dbe1c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.4602050354462,                      !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {0cbb9f23-03a5-46d9-9b5c-2607eca76bfb}; !- Thermal Zone Name

OS:Surface,
  {f53cc08e-2620-4be7-9e30-61fbada49143}, !- Handle
  SuperMarket Produce B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {00412886-30e5-4a12-826b-9ac250109cb1}, !- Construction Name
  {150d567f-84dd-4230-aeeb-ec0e77b2ed54}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  22.6659123061176, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  22.6659123061176, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c99d33e-7bd1-48e8-b0a6-de88e1790935}, !- Handle
  SuperMarket Produce B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150d567f-84dd-4230-aeeb-ec0e77b2ed54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d6b3384-cae8-4e7d-80b5-696f565964e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1560c3-01f5-458a-b401-13e286acc178}, !- Handle
  SuperMarket Produce B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150d567f-84dd-4230-aeeb-ec0e77b2ed54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {838c4621-8452-48b6-af35-f7630b2d4e8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6659123061176, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  22.6659123061176, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b88ad6-abb3-4f7b-9a6f-3fc8d451a1f0}, !- Handle
  SuperMarket Produce B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150d567f-84dd-4230-aeeb-ec0e77b2ed54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0807c4-5440-43dd-aa78-1aa01376378d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6659123061176, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  22.6659123061176, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  22.6659123061176, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  22.6659123061176, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cfc5c3d-50a9-4d51-b06a-ceb5eed08050}, !- Handle
  SuperMarket Produce B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150d567f-84dd-4230-aeeb-ec0e77b2ed54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d1a354e-4cc3-4941-8a82-205f11d2b373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.6659123061176, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  22.6659123061176, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c7b7d5a-3191-4d8e-bd2e-b8376ead43be}, !- Handle
  SuperMarket Produce B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {150d567f-84dd-4230-aeeb-ec0e77b2ed54}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6659123061176, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  22.6659123061176, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0cbb9f23-03a5-46d9-9b5c-2607eca76bfb}, !- Handle
  Zone SuperMarket Produce B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be250d80-98e3-4854-8955-1e4b087aa41a}, !- Zone Air Inlet Port List
  {941204cd-eba5-4019-a55c-f3e750731de5}, !- Zone Air Exhaust Port List
  {b304d048-ae75-4833-ad4d-33e353442629}, !- Zone Air Node Name
  {15c85526-72fa-470e-b2ed-c82befac0fd2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14778068-175d-465e-833e-efd1a8fe961a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc2a37f1-50c4-489d-9eb9-385d7b865c09}, !- Handle
  Zone SuperMarket Produce B  - Story ground Zone Air Node, !- Name
  {b304d048-ae75-4833-ad4d-33e353442629}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b304d048-ae75-4833-ad4d-33e353442629}, !- Handle
  {0cbb9f23-03a5-46d9-9b5c-2607eca76bfb}, !- Source Object
  11,                                     !- Outlet Port
  {cc2a37f1-50c4-489d-9eb9-385d7b865c09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be250d80-98e3-4854-8955-1e4b087aa41a}, !- Handle
  {0cbb9f23-03a5-46d9-9b5c-2607eca76bfb}, !- HVAC Component
  {05f7a451-8ec2-4b96-ba2e-f4179c22f22b}; !- Port 1

OS:PortList,
  {941204cd-eba5-4019-a55c-f3e750731de5}, !- Handle
  {0cbb9f23-03a5-46d9-9b5c-2607eca76bfb}; !- HVAC Component

OS:PortList,
  {15c85526-72fa-470e-b2ed-c82befac0fd2}, !- Handle
  {0cbb9f23-03a5-46d9-9b5c-2607eca76bfb}, !- HVAC Component
  {d5544517-056b-4858-a937-684b5c263b60}; !- Port 1

OS:Sizing:Zone,
  {40f00a12-f26e-41ef-a2cb-a42b1aefd2cd}, !- Handle
  {0cbb9f23-03a5-46d9-9b5c-2607eca76bfb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4af613dc-cd6f-48bd-84eb-64a89982eef5}, !- Handle
  Zone SuperMarket Produce B  - Story ground Zone HVAC Equipment List, !- Name
  {0cbb9f23-03a5-46d9-9b5c-2607eca76bfb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30abe9c0-fce8-451a-bf64-741cbd44e7f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b4bd37b6-1a4c-4d8c-985b-71549d977e2e}, !- Handle
  SuperMarket Produce C  - Story ground,  !- Name
  {1f0f00b2-2880-4c08-befa-b9056a3dbe1c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.4602050354462,                      !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {0a1567c1-7687-40c0-a1cc-ad805c91f95e}; !- Thermal Zone Name

OS:Surface,
  {42db61bd-ffc9-48d4-a262-27c86f7d2ad7}, !- Handle
  SuperMarket Produce C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d151d123-f2d8-439f-8337-5b718d49b887}, !- Construction Name
  {b4bd37b6-1a4c-4d8c-985b-71549d977e2e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  22.6659123061176, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  22.6659123061176, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {884f8c01-4cf4-4b78-9b7b-f241b5a2e99c}, !- Handle
  SuperMarket Produce C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd37b6-1a4c-4d8c-985b-71549d977e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16dff340-1236-4fb0-8732-8a3b5bb53ac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1abd20ba-7594-4630-94ea-f9ed5017679d}, !- Handle
  SuperMarket Produce C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {6f2d3155-6f8d-4529-a081-d772a1a86f29}, !- Construction Name
  {b4bd37b6-1a4c-4d8c-985b-71549d977e2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  22.6659123061176, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  22.6659123061176, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f95e078-3486-4b14-8e43-23b6eff0ff4b}, !- Handle
  SuperMarket Produce C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd37b6-1a4c-4d8c-985b-71549d977e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {289fd7d5-06e4-4ccf-a76c-7e59ca2c9ca3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6659123061176, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  22.6659123061176, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  22.6659123061176, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  22.6659123061176, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {838c4621-8452-48b6-af35-f7630b2d4e8e}, !- Handle
  SuperMarket Produce C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd37b6-1a4c-4d8c-985b-71549d977e2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b1560c3-01f5-458a-b401-13e286acc178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  22.6659123061176, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  22.6659123061176, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38b286ae-ebaf-44b3-8c70-f3c47a44d106}, !- Handle
  SuperMarket Produce C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {b4bd37b6-1a4c-4d8c-985b-71549d977e2e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6659123061176, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  22.6659123061176, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0a1567c1-7687-40c0-a1cc-ad805c91f95e}, !- Handle
  Zone SuperMarket Produce C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b5d8e2c-7cf1-48bd-b9fe-a4cb04f6f80b}, !- Zone Air Inlet Port List
  {0af49d25-d943-487c-8685-53ec27a81889}, !- Zone Air Exhaust Port List
  {f66382b2-bdd9-4159-9c5a-fdbaa6f9de56}, !- Zone Air Node Name
  {b6356742-131a-4942-97eb-9ca498ec5ce6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2ddf10a-b03f-4fe3-bed4-3f38834bc8c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bce6633d-7110-4357-997d-fc16bd11dfc9}, !- Handle
  Zone SuperMarket Produce C  - Story ground Zone Air Node, !- Name
  {f66382b2-bdd9-4159-9c5a-fdbaa6f9de56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f66382b2-bdd9-4159-9c5a-fdbaa6f9de56}, !- Handle
  {0a1567c1-7687-40c0-a1cc-ad805c91f95e}, !- Source Object
  11,                                     !- Outlet Port
  {bce6633d-7110-4357-997d-fc16bd11dfc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b5d8e2c-7cf1-48bd-b9fe-a4cb04f6f80b}, !- Handle
  {0a1567c1-7687-40c0-a1cc-ad805c91f95e}, !- HVAC Component
  {aa05b20b-2c46-45b7-8d15-dd50a9ce2667}; !- Port 1

OS:PortList,
  {0af49d25-d943-487c-8685-53ec27a81889}, !- Handle
  {0a1567c1-7687-40c0-a1cc-ad805c91f95e}; !- HVAC Component

OS:PortList,
  {b6356742-131a-4942-97eb-9ca498ec5ce6}, !- Handle
  {0a1567c1-7687-40c0-a1cc-ad805c91f95e}, !- HVAC Component
  {7ec4ad1a-6f0e-40d3-add8-5354b53ac6a0}; !- Port 1

OS:Sizing:Zone,
  {ce57b2fb-76ff-4728-b5dc-a219b06a6255}, !- Handle
  {0a1567c1-7687-40c0-a1cc-ad805c91f95e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {76aab354-74d5-4795-8065-62bbb587f8f0}, !- Handle
  Zone SuperMarket Produce C  - Story ground Zone HVAC Equipment List, !- Name
  {0a1567c1-7687-40c0-a1cc-ad805c91f95e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8752f47-20a9-4886-87c0-f28ceed89806}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fee901df-eca0-46bd-8ca4-2e17742bdcf9}, !- Handle
  SuperMarket Office A  - Story ground,   !- Name
  {505d4c94-90db-4dc0-8af3-1ea2dd3857fe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.7942927293286,                      !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {795a482f-61cb-4151-b864-fc9d2d8a8e53}; !- Thermal Zone Name

OS:Surface,
  {7b4d5565-cd63-42ad-8eaa-03265809738b}, !- Handle
  SuperMarket Office A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {2497030d-574e-4f41-8c5f-3bf66c50791a}, !- Construction Name
  {fee901df-eca0-46bd-8ca4-2e17742bdcf9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.07286309494999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.07286309494999, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad1e7f48-a352-4f12-863d-e89a3f50ae10}, !- Handle
  SuperMarket Office A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee901df-eca0-46bd-8ca4-2e17742bdcf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4e0f540-33b1-498d-91b3-1263ec270df0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4b745d-7666-4cf7-9442-92d8fd3c8446}, !- Handle
  SuperMarket Office A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee901df-eca0-46bd-8ca4-2e17742bdcf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee425aaa-ab0c-447b-a485-72bf49085215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494999, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  1.07286309494999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {553a2aa4-a9c8-4453-975c-faf16df39c4e}, !- Handle
  SuperMarket Office A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee901df-eca0-46bd-8ca4-2e17742bdcf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06de4791-898c-4ae6-abac-ec17046b1fdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309495003, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309495003, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.07286309495003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.07286309495003, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c795854-2f94-4370-a505-901a2637576c}, !- Handle
  SuperMarket Office A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {054ad002-fc4c-424a-8edf-b8898ab100b6}, !- Construction Name
  {fee901df-eca0-46bd-8ca4-2e17742bdcf9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494999, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.07286309494999, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79a6f02-b7a8-4e81-9e36-52c580ce8502}, !- Handle
  SuperMarket Office A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {fee901df-eca0-46bd-8ca4-2e17742bdcf9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494999, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309494999, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {795a482f-61cb-4151-b864-fc9d2d8a8e53}, !- Handle
  Zone SuperMarket Office A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {675ed833-6660-4321-af95-f97ae7dcd752}, !- Zone Air Inlet Port List
  {2c164e5c-2e8f-4172-9993-a82c9c0d78d4}, !- Zone Air Exhaust Port List
  {b5562590-e866-40ce-8e7f-03fbeb240af9}, !- Zone Air Node Name
  {9abe9d27-3bae-4f4f-9735-63499a3893c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58e70d48-5011-4ffd-a690-3def57113395}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01c2e06b-185d-48a0-b7dc-be6a722c2432}, !- Handle
  Zone SuperMarket Office A  - Story ground Zone Air Node, !- Name
  {b5562590-e866-40ce-8e7f-03fbeb240af9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5562590-e866-40ce-8e7f-03fbeb240af9}, !- Handle
  {795a482f-61cb-4151-b864-fc9d2d8a8e53}, !- Source Object
  11,                                     !- Outlet Port
  {01c2e06b-185d-48a0-b7dc-be6a722c2432}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {675ed833-6660-4321-af95-f97ae7dcd752}, !- Handle
  {795a482f-61cb-4151-b864-fc9d2d8a8e53}, !- HVAC Component
  {cff1eb96-059e-4073-8b9b-e40c164c1a71}; !- Port 1

OS:PortList,
  {2c164e5c-2e8f-4172-9993-a82c9c0d78d4}, !- Handle
  {795a482f-61cb-4151-b864-fc9d2d8a8e53}; !- HVAC Component

OS:PortList,
  {9abe9d27-3bae-4f4f-9735-63499a3893c2}, !- Handle
  {795a482f-61cb-4151-b864-fc9d2d8a8e53}, !- HVAC Component
  {04d6c5b1-8953-45db-b197-c1d3de0f41e8}; !- Port 1

OS:Sizing:Zone,
  {137874f9-0840-487f-859b-bf1ac8b7ba17}, !- Handle
  {795a482f-61cb-4151-b864-fc9d2d8a8e53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {61caccdb-1e05-4ee5-8b56-68c5136ff9bf}, !- Handle
  Zone SuperMarket Office A  - Story ground Zone HVAC Equipment List, !- Name
  {795a482f-61cb-4151-b864-fc9d2d8a8e53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8fb6e39-ae6f-44f8-9c0a-fa3a77912be9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9e6fe4ca-e305-4458-8e08-6307c554a61a}, !- Handle
  SuperMarket Office B  - Story ground,   !- Name
  {505d4c94-90db-4dc0-8af3-1ea2dd3857fe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.7942927293286,                      !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {b5994f62-0404-4bc0-85a5-fc4359eac156}; !- Thermal Zone Name

OS:Surface,
  {e445b98b-2bf3-435c-8939-8877501a839d}, !- Handle
  SuperMarket Office B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {62fd6926-f2d7-4c54-b35d-c51957cfaec2}, !- Construction Name
  {9e6fe4ca-e305-4458-8e08-6307c554a61a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  1.07286309494999, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  1.07286309494999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0807c4-5440-43dd-aa78-1aa01376378d}, !- Handle
  SuperMarket Office B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e6fe4ca-e305-4458-8e08-6307c554a61a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65b88ad6-abb3-4f7b-9a6f-3fc8d451a1f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eadddf5-3eb7-4258-9ae8-71833e4fddf8}, !- Handle
  SuperMarket Office B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e6fe4ca-e305-4458-8e08-6307c554a61a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f13416d-54c6-49ff-948f-8171a209850c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494999, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309494999, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0440d64-5b21-48ae-9179-ec4310c29d5f}, !- Handle
  SuperMarket Office B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e6fe4ca-e305-4458-8e08-6307c554a61a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a98450f-6f00-430c-99aa-b034fe1fc907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309495003, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  1.07286309495003, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.07286309495003, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  1.07286309495003, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee425aaa-ab0c-447b-a485-72bf49085215}, !- Handle
  SuperMarket Office B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e6fe4ca-e305-4458-8e08-6307c554a61a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be4b745d-7666-4cf7-9442-92d8fd3c8446}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.07286309494999, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.07286309494999, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5be8b29-6fb9-4af3-88dd-2c5421323083}, !- Handle
  SuperMarket Office B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {9e6fe4ca-e305-4458-8e08-6307c554a61a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494999, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309494999, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5994f62-0404-4bc0-85a5-fc4359eac156}, !- Handle
  Zone SuperMarket Office B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cded3d4c-3c5a-4105-ba2b-022cf7c714ff}, !- Zone Air Inlet Port List
  {ac3a382e-c4df-4359-bbf2-ceadf16f9a2b}, !- Zone Air Exhaust Port List
  {2e94f6f8-62c6-45ce-89b1-a6d996129f90}, !- Zone Air Node Name
  {43279b96-9392-45fd-8b94-9862b81d74b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {65188ad2-e333-4500-a69d-5d0d30e30cc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1d62770-8ff0-4d77-a9b4-cd05c40398b0}, !- Handle
  Zone SuperMarket Office B  - Story ground Zone Air Node, !- Name
  {2e94f6f8-62c6-45ce-89b1-a6d996129f90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e94f6f8-62c6-45ce-89b1-a6d996129f90}, !- Handle
  {b5994f62-0404-4bc0-85a5-fc4359eac156}, !- Source Object
  11,                                     !- Outlet Port
  {d1d62770-8ff0-4d77-a9b4-cd05c40398b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cded3d4c-3c5a-4105-ba2b-022cf7c714ff}, !- Handle
  {b5994f62-0404-4bc0-85a5-fc4359eac156}, !- HVAC Component
  {5b83bef7-5883-401e-92e5-fa6705fa2d25}; !- Port 1

OS:PortList,
  {ac3a382e-c4df-4359-bbf2-ceadf16f9a2b}, !- Handle
  {b5994f62-0404-4bc0-85a5-fc4359eac156}; !- HVAC Component

OS:PortList,
  {43279b96-9392-45fd-8b94-9862b81d74b2}, !- Handle
  {b5994f62-0404-4bc0-85a5-fc4359eac156}, !- HVAC Component
  {76e803fe-217c-4512-b7cb-549003dd71fc}; !- Port 1

OS:Sizing:Zone,
  {80f99c7e-c88f-4a73-a83c-6e45d0bf62b4}, !- Handle
  {b5994f62-0404-4bc0-85a5-fc4359eac156}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {eea110c8-d9a2-4102-998c-4ee5c2162cdf}, !- Handle
  Zone SuperMarket Office B  - Story ground Zone HVAC Equipment List, !- Name
  {b5994f62-0404-4bc0-85a5-fc4359eac156}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88bc7d71-2eb6-4119-8f0d-d567be89c8a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0fb4e978-5449-4675-a752-1cf133773d7f}, !- Handle
  SuperMarket Office C  - Story ground,   !- Name
  {505d4c94-90db-4dc0-8af3-1ea2dd3857fe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.7942927293286,                      !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {e39a65f1-2bb3-4fde-a7e3-ad311e98e004}; !- Thermal Zone Name

OS:Surface,
  {fdd732f8-ad6e-4963-8935-01dc2b28ba61}, !- Handle
  SuperMarket Office C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {2497030d-574e-4f41-8c5f-3bf66c50791a}, !- Construction Name
  {0fb4e978-5449-4675-a752-1cf133773d7f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.07286309494999, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.07286309494999, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {289fd7d5-06e4-4ccf-a76c-7e59ca2c9ca3}, !- Handle
  SuperMarket Office C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fb4e978-5449-4675-a752-1cf133773d7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f95e078-3486-4b14-8e43-23b6eff0ff4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3c05aed-362e-4705-ad5c-9ba92a7b81d2}, !- Handle
  SuperMarket Office C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {45b6445e-f924-4a09-a6c0-c3cf10a7635c}, !- Construction Name
  {0fb4e978-5449-4675-a752-1cf133773d7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309494999, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.07286309494999, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a76511a4-ff45-414c-9ad2-d1fedd9a51a4}, !- Handle
  SuperMarket Office C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fb4e978-5449-4675-a752-1cf133773d7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43228519-4666-4dd7-b3ea-24a5045e5408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309495003, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309495003, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.07286309495003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.07286309495003, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f13416d-54c6-49ff-948f-8171a209850c}, !- Handle
  SuperMarket Office C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fb4e978-5449-4675-a752-1cf133773d7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2eadddf5-3eb7-4258-9ae8-71833e4fddf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.07286309494999, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.07286309494999, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {174c134e-fbe0-4d64-a0e4-a746a1ae2427}, !- Handle
  SuperMarket Office C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {0fb4e978-5449-4675-a752-1cf133773d7f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494999, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309494999, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e39a65f1-2bb3-4fde-a7e3-ad311e98e004}, !- Handle
  Zone SuperMarket Office C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c2bec6a-30c7-4638-85b8-367aead72bb9}, !- Zone Air Inlet Port List
  {f653e766-0d52-43b5-917b-fe567f0d687c}, !- Zone Air Exhaust Port List
  {82c5f12e-6c42-4b9b-a26f-f14c6b04b6ec}, !- Zone Air Node Name
  {dd987034-e3ae-4a56-8b69-048bf9002169}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {11875855-73bc-4348-8a55-25a7409a01bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25733ab1-c25c-45fa-a983-72d0d40a38c4}, !- Handle
  Zone SuperMarket Office C  - Story ground Zone Air Node, !- Name
  {82c5f12e-6c42-4b9b-a26f-f14c6b04b6ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82c5f12e-6c42-4b9b-a26f-f14c6b04b6ec}, !- Handle
  {e39a65f1-2bb3-4fde-a7e3-ad311e98e004}, !- Source Object
  11,                                     !- Outlet Port
  {25733ab1-c25c-45fa-a983-72d0d40a38c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c2bec6a-30c7-4638-85b8-367aead72bb9}, !- Handle
  {e39a65f1-2bb3-4fde-a7e3-ad311e98e004}, !- HVAC Component
  {222a1639-fd23-487d-900c-7a540e862cd2}; !- Port 1

OS:PortList,
  {f653e766-0d52-43b5-917b-fe567f0d687c}, !- Handle
  {e39a65f1-2bb3-4fde-a7e3-ad311e98e004}; !- HVAC Component

OS:PortList,
  {dd987034-e3ae-4a56-8b69-048bf9002169}, !- Handle
  {e39a65f1-2bb3-4fde-a7e3-ad311e98e004}, !- HVAC Component
  {95f00d47-c5b7-413f-aceb-63d0e4cdf57d}; !- Port 1

OS:Sizing:Zone,
  {d1756e8c-bfd2-43d2-9d05-7d1beafe3b1f}, !- Handle
  {e39a65f1-2bb3-4fde-a7e3-ad311e98e004}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c5bbe961-a981-40f6-ae75-0b71c9b03aa2}, !- Handle
  Zone SuperMarket Office C  - Story ground Zone HVAC Equipment List, !- Name
  {e39a65f1-2bb3-4fde-a7e3-ad311e98e004}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {537eebb0-9b78-4ed0-ab5e-e79b4a4a866b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {51e6c126-c018-4d19-b9c1-a78bd3794925}, !- Handle
  SuperMarket Vestibule A  - Story ground, !- Name
  {b134325a-4fd0-4644-b7ce-b9612f55ac84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.7214296343786,                      !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {7f1175df-c092-47df-bf1e-6917173e118b}; !- Thermal Zone Name

OS:Surface,
  {b7ef5f1e-cf25-4038-bbfd-ce2dfa0f3af0}, !- Handle
  SuperMarket Vestibule A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {2497030d-574e-4f41-8c5f-3bf66c50791a}, !- Construction Name
  {51e6c126-c018-4d19-b9c1-a78bd3794925}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.07286309494993, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.07286309494993, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06de4791-898c-4ae6-abac-ec17046b1fdf}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e6c126-c018-4d19-b9c1-a78bd3794925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {553a2aa4-a9c8-4453-975c-faf16df39c4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.572, 6.096,      !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64c44edf-2ae5-444d-87e3-fedc70f669b3}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e6c126-c018-4d19-b9c1-a78bd3794925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e154118f-5076-4ed6-8b67-107e5cc81b4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494993, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  1.07286309494993, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.572, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9ba374e-2731-4c28-8938-cc413df0bb79}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e6c126-c018-4d19-b9c1-a78bd3794925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5b67b6d-b694-4fd8-a4cf-991977d981e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494993, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309494993, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.07286309494993, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.07286309494993, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec06bb54-ec74-4745-aaf5-96480b690573}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {21176f66-1689-429d-8ac4-e16c8b0147ee}, !- Construction Name
  {51e6c126-c018-4d19-b9c1-a78bd3794925}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494993, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.07286309494993, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8451a2bc-a50a-44fe-a8ea-639af1353c3c}, !- Handle
  SuperMarket Vestibule A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {51e6c126-c018-4d19-b9c1-a78bd3794925}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494993, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309494993, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 6.096,      !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f1175df-c092-47df-bf1e-6917173e118b}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83503f96-8526-4ad1-9912-ee6179baaa09}, !- Zone Air Inlet Port List
  {6085f0d8-62dc-4321-b36c-d37ef2b08f51}, !- Zone Air Exhaust Port List
  {2d790520-635d-44ba-8f36-a333f5b5a873}, !- Zone Air Node Name
  {860fd2cc-1691-4954-9193-20aa06bdfac3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31047717-41ef-469b-a84c-e38d73c3b8ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d2561bf-eac5-4862-bf8b-43c3fb464cf0}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Zone Air Node, !- Name
  {2d790520-635d-44ba-8f36-a333f5b5a873}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d790520-635d-44ba-8f36-a333f5b5a873}, !- Handle
  {7f1175df-c092-47df-bf1e-6917173e118b}, !- Source Object
  11,                                     !- Outlet Port
  {1d2561bf-eac5-4862-bf8b-43c3fb464cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83503f96-8526-4ad1-9912-ee6179baaa09}, !- Handle
  {7f1175df-c092-47df-bf1e-6917173e118b}; !- HVAC Component

OS:PortList,
  {6085f0d8-62dc-4321-b36c-d37ef2b08f51}, !- Handle
  {7f1175df-c092-47df-bf1e-6917173e118b}; !- HVAC Component

OS:PortList,
  {860fd2cc-1691-4954-9193-20aa06bdfac3}, !- Handle
  {7f1175df-c092-47df-bf1e-6917173e118b}; !- HVAC Component

OS:Sizing:Zone,
  {33639770-2d00-4f4d-9bae-19d0eea5b3e5}, !- Handle
  {7f1175df-c092-47df-bf1e-6917173e118b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4e6fedee-cdf2-4233-a93b-1075300fa763}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Zone HVAC Equipment List, !- Name
  {7f1175df-c092-47df-bf1e-6917173e118b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d4955be-14c4-4b06-87c0-0d11ccc2ff74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {479f63e2-fede-41e0-8f31-3a93b01e2485}, !- Handle
  SuperMarket Vestibule B  - Story ground, !- Name
  {b134325a-4fd0-4644-b7ce-b9612f55ac84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.7214296343786,                      !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {18a3a520-7fce-49db-8bbe-f099a4ff6500}; !- Thermal Zone Name

OS:Surface,
  {69749d1a-313f-4dca-ba88-5b64106f3051}, !- Handle
  SuperMarket Vestibule B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {62fd6926-f2d7-4c54-b35d-c51957cfaec2}, !- Construction Name
  {479f63e2-fede-41e0-8f31-3a93b01e2485}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  1.07286309494993, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  1.07286309494993, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a98450f-6f00-430c-99aa-b034fe1fc907}, !- Handle
  SuperMarket Vestibule B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {479f63e2-fede-41e0-8f31-3a93b01e2485}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0440d64-5b21-48ae-9179-ec4310c29d5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c4a57a-1738-4159-9473-d0ea003a35f0}, !- Handle
  SuperMarket Vestibule B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {479f63e2-fede-41e0-8f31-3a93b01e2485}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e13bccf5-c9d2-43d2-acfc-cadd5ffd0d89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494993, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309494993, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed2b67d-25b9-4866-85f4-0d3c7dd05bdf}, !- Handle
  SuperMarket Vestibule B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {479f63e2-fede-41e0-8f31-3a93b01e2485}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {848cf54f-a082-465a-89d2-80d83e797b24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494993, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309494993, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.07286309494993, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  1.07286309494993, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e154118f-5076-4ed6-8b67-107e5cc81b4a}, !- Handle
  SuperMarket Vestibule B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {479f63e2-fede-41e0-8f31-3a93b01e2485}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64c44edf-2ae5-444d-87e3-fedc70f669b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.07286309494993, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.07286309494993, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec4c2541-33d9-469a-8a7d-b4b2404f04f7}, !- Handle
  SuperMarket Vestibule B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {479f63e2-fede-41e0-8f31-3a93b01e2485}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494993, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309494993, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {18a3a520-7fce-49db-8bbe-f099a4ff6500}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd32bbc0-23a4-42ab-adc1-3248124ff1f0}, !- Zone Air Inlet Port List
  {2f5c5c0f-7fe4-4573-9c76-b5d3c07a929c}, !- Zone Air Exhaust Port List
  {344e8bd6-c7fb-4d33-a632-2b1be70183c9}, !- Zone Air Node Name
  {03ace8cd-99c1-4be5-aff8-8965ffc4db18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58d09329-2611-4384-ac06-31b496f66274}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca75eb38-a94d-4794-9687-8a9b7b734ad1}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Zone Air Node, !- Name
  {344e8bd6-c7fb-4d33-a632-2b1be70183c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {344e8bd6-c7fb-4d33-a632-2b1be70183c9}, !- Handle
  {18a3a520-7fce-49db-8bbe-f099a4ff6500}, !- Source Object
  11,                                     !- Outlet Port
  {ca75eb38-a94d-4794-9687-8a9b7b734ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd32bbc0-23a4-42ab-adc1-3248124ff1f0}, !- Handle
  {18a3a520-7fce-49db-8bbe-f099a4ff6500}; !- HVAC Component

OS:PortList,
  {2f5c5c0f-7fe4-4573-9c76-b5d3c07a929c}, !- Handle
  {18a3a520-7fce-49db-8bbe-f099a4ff6500}; !- HVAC Component

OS:PortList,
  {03ace8cd-99c1-4be5-aff8-8965ffc4db18}, !- Handle
  {18a3a520-7fce-49db-8bbe-f099a4ff6500}; !- HVAC Component

OS:Sizing:Zone,
  {ff70a868-92c4-4193-960d-dfb3ff96546f}, !- Handle
  {18a3a520-7fce-49db-8bbe-f099a4ff6500}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d6c863fa-8abe-44d3-a52b-fe4439d2f217}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Zone HVAC Equipment List, !- Name
  {18a3a520-7fce-49db-8bbe-f099a4ff6500}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd1802df-421e-4c55-b150-e470be590066}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {48cb2b50-a121-4b1b-ac79-b1045b127a37}, !- Handle
  SuperMarket Vestibule C  - Story ground, !- Name
  {b134325a-4fd0-4644-b7ce-b9612f55ac84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.7214296343786,                      !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {c72487a1-c924-4750-bf2a-089370fb9c67}; !- Thermal Zone Name

OS:Surface,
  {567b61e9-ebeb-4653-91ce-d5eabdaace20}, !- Handle
  SuperMarket Vestibule C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {2497030d-574e-4f41-8c5f-3bf66c50791a}, !- Construction Name
  {48cb2b50-a121-4b1b-ac79-b1045b127a37}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.07286309494993, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.07286309494993, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43228519-4666-4dd7-b3ea-24a5045e5408}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48cb2b50-a121-4b1b-ac79-b1045b127a37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a76511a4-ff45-414c-9ad2-d1fedd9a51a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4434b6a4-8ab5-4743-9a95-c08ccb2ede57}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {7b2c1023-9e07-452f-b6cb-648bd50adca4}, !- Construction Name
  {48cb2b50-a121-4b1b-ac79-b1045b127a37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309494993, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.07286309494993, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a766f24-448e-4e08-bf56-34eb2edc6e40}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48cb2b50-a121-4b1b-ac79-b1045b127a37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9592c022-04eb-4077-b1e1-461cb0838ca3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494993, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309494993, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.07286309494993, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.07286309494993, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e13bccf5-c9d2-43d2-acfc-cadd5ffd0d89}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48cb2b50-a121-4b1b-ac79-b1045b127a37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c4a57a-1738-4159-9473-d0ea003a35f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.07286309494993, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.07286309494993, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6588c8dd-f313-4a25-85ca-4ad779bdab07}, !- Handle
  SuperMarket Vestibule C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {48cb2b50-a121-4b1b-ac79-b1045b127a37}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07286309494993, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.07286309494993, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c72487a1-c924-4750-bf2a-089370fb9c67}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aaac2150-99be-43e2-a95f-486a9bdd6104}, !- Zone Air Inlet Port List
  {7c13aa64-63a9-4933-ac10-ad07f5533291}, !- Zone Air Exhaust Port List
  {f42639ee-e548-4842-b6d8-98d9b5a0513c}, !- Zone Air Node Name
  {645883e7-09fc-48bf-b12b-1940ed77928e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5077d195-1c43-4da8-b28f-d3d297975aa3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccca4ae6-170c-4249-836b-bc86ef80527c}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Zone Air Node, !- Name
  {f42639ee-e548-4842-b6d8-98d9b5a0513c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f42639ee-e548-4842-b6d8-98d9b5a0513c}, !- Handle
  {c72487a1-c924-4750-bf2a-089370fb9c67}, !- Source Object
  11,                                     !- Outlet Port
  {ccca4ae6-170c-4249-836b-bc86ef80527c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaac2150-99be-43e2-a95f-486a9bdd6104}, !- Handle
  {c72487a1-c924-4750-bf2a-089370fb9c67}; !- HVAC Component

OS:PortList,
  {7c13aa64-63a9-4933-ac10-ad07f5533291}, !- Handle
  {c72487a1-c924-4750-bf2a-089370fb9c67}; !- HVAC Component

OS:PortList,
  {645883e7-09fc-48bf-b12b-1940ed77928e}, !- Handle
  {c72487a1-c924-4750-bf2a-089370fb9c67}; !- HVAC Component

OS:Sizing:Zone,
  {e02387b7-5dd4-4004-99eb-eca72a79e658}, !- Handle
  {c72487a1-c924-4750-bf2a-089370fb9c67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2d86fccb-0d6e-4396-9f9d-21129b82feb6}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Zone HVAC Equipment List, !- Name
  {c72487a1-c924-4750-bf2a-089370fb9c67}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca293cc8-f6b7-4257-9ea4-b29f9aeb8fba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3715921a-b785-49c3-b723-cb93fa098f81}, !- Handle
  SuperMarket Dining A  - Story ground,   !- Name
  {564b82e1-d87f-412f-92f8-e09a274848ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.6485665394287,                      !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {158707e0-48fc-48f3-9c32-0dcc6ddba816}; !- Thermal Zone Name

OS:Surface,
  {a6628750-1fdf-41cc-9112-0ed69c5b7136}, !- Handle
  SuperMarket Dining A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {09826a15-0edd-4f71-be6c-9a2c339f7378}, !- Construction Name
  {3715921a-b785-49c3-b723-cb93fa098f81}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.77742990357381, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b67b6d-b694-4fd8-a4cf-991977d981e3}, !- Handle
  SuperMarket Dining A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3715921a-b785-49c3-b723-cb93fa098f81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9ba374e-2731-4c28-8938-cc413df0bb79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c28dfede-9a84-48c5-900d-9c92c261008b}, !- Handle
  SuperMarket Dining A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3715921a-b785-49c3-b723-cb93fa098f81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13042a92-ad2c-4ee4-96a7-6b8e395bbb4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1076b946-387f-4606-9a34-05888e6b4efa}, !- Handle
  SuperMarket Dining A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3715921a-b785-49c3-b723-cb93fa098f81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a796ddf3-e736-4105-8ce6-fe78dcada05e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357384, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357384, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.77742990357384, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.77742990357384, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff9d2254-a755-4713-9f4f-4467e291bc24}, !- Handle
  SuperMarket Dining A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {e32ca86c-c7fd-4b5c-97c1-e446c4461265}, !- Construction Name
  {3715921a-b785-49c3-b723-cb93fa098f81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77742990357381, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {358cbb57-3f15-4a8b-865c-b6852fe08384}, !- Handle
  SuperMarket Dining A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {3715921a-b785-49c3-b723-cb93fa098f81}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {158707e0-48fc-48f3-9c32-0dcc6ddba816}, !- Handle
  Zone SuperMarket Dining A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f788e30-8ae9-40b5-940b-9980778592ab}, !- Zone Air Inlet Port List
  {ab86067b-b212-4450-aa58-a41d75c7959c}, !- Zone Air Exhaust Port List
  {d788ee8c-562a-4ef7-86eb-f3c50b3b5c67}, !- Zone Air Node Name
  {5a618c0d-4900-4278-bb8e-94542c084d4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {748931fe-96ab-4ac4-becf-f37ac0e93ff6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad1c2883-5814-4e18-9910-deeb8791d9df}, !- Handle
  Zone SuperMarket Dining A  - Story ground Zone Air Node, !- Name
  {d788ee8c-562a-4ef7-86eb-f3c50b3b5c67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d788ee8c-562a-4ef7-86eb-f3c50b3b5c67}, !- Handle
  {158707e0-48fc-48f3-9c32-0dcc6ddba816}, !- Source Object
  11,                                     !- Outlet Port
  {ad1c2883-5814-4e18-9910-deeb8791d9df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f788e30-8ae9-40b5-940b-9980778592ab}, !- Handle
  {158707e0-48fc-48f3-9c32-0dcc6ddba816}, !- HVAC Component
  {3717c128-21b1-4987-9e81-a9fb0a1752fc}; !- Port 1

OS:PortList,
  {ab86067b-b212-4450-aa58-a41d75c7959c}, !- Handle
  {158707e0-48fc-48f3-9c32-0dcc6ddba816}; !- HVAC Component

OS:PortList,
  {5a618c0d-4900-4278-bb8e-94542c084d4d}, !- Handle
  {158707e0-48fc-48f3-9c32-0dcc6ddba816}, !- HVAC Component
  {ea93d570-e188-401a-9b83-7ddfbe964604}; !- Port 1

OS:Sizing:Zone,
  {07c8d0da-4f07-4441-84ec-69177f640310}, !- Handle
  {158707e0-48fc-48f3-9c32-0dcc6ddba816}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {18d04e4b-a40f-40b0-b967-4aa379159853}, !- Handle
  Zone SuperMarket Dining A  - Story ground Zone HVAC Equipment List, !- Name
  {158707e0-48fc-48f3-9c32-0dcc6ddba816}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6d2dbe2-1085-4068-948b-5c7af63d1e8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eac88121-f922-499a-9c17-dbf18f20623b}, !- Handle
  SuperMarket Dining B  - Story ground,   !- Name
  {564b82e1-d87f-412f-92f8-e09a274848ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.6485665394287,                      !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {7967103b-25b7-46aa-82a5-56627be9cfc3}; !- Thermal Zone Name

OS:Surface,
  {920a690f-9b43-4ad4-a675-e1736c96a5d7}, !- Handle
  SuperMarket Dining B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {2c3d2cd7-fb50-4ea0-b12c-725367fcd255}, !- Construction Name
  {eac88121-f922-499a-9c17-dbf18f20623b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  1.77742990357381, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {848cf54f-a082-465a-89d2-80d83e797b24}, !- Handle
  SuperMarket Dining B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eac88121-f922-499a-9c17-dbf18f20623b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ed2b67d-25b9-4866-85f4-0d3c7dd05bdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968ccd4f-bd68-4672-ae3c-1004e5571a6c}, !- Handle
  SuperMarket Dining B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eac88121-f922-499a-9c17-dbf18f20623b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6703bb20-8066-4e1b-a6ba-607b761fe754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06dba0c5-fdab-47d6-a2a0-c100ba3054a0}, !- Handle
  SuperMarket Dining B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eac88121-f922-499a-9c17-dbf18f20623b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1564df31-498f-4e69-9e31-46c0ed246b39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357384, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  1.77742990357384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.77742990357384, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  1.77742990357384, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13042a92-ad2c-4ee4-96a7-6b8e395bbb4c}, !- Handle
  SuperMarket Dining B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eac88121-f922-499a-9c17-dbf18f20623b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c28dfede-9a84-48c5-900d-9c92c261008b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77742990357381, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed5a297-df42-4205-b556-774ecf7a0476}, !- Handle
  SuperMarket Dining B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {eac88121-f922-499a-9c17-dbf18f20623b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7967103b-25b7-46aa-82a5-56627be9cfc3}, !- Handle
  Zone SuperMarket Dining B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8470fc75-e7a9-4c8c-bcec-6229bcf26585}, !- Zone Air Inlet Port List
  {80a6333d-e4b6-4247-8382-948e8bceb8aa}, !- Zone Air Exhaust Port List
  {ddb771b7-a59c-4963-9f65-ff52165eb1c1}, !- Zone Air Node Name
  {6ac7d3b6-733a-44f7-a9dd-9509f51c1349}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9253c0aa-5e6f-4337-8e9f-e09e99fbd0d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9dd9e9ac-4799-45ea-83c6-2bb80c159d80}, !- Handle
  Zone SuperMarket Dining B  - Story ground Zone Air Node, !- Name
  {ddb771b7-a59c-4963-9f65-ff52165eb1c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddb771b7-a59c-4963-9f65-ff52165eb1c1}, !- Handle
  {7967103b-25b7-46aa-82a5-56627be9cfc3}, !- Source Object
  11,                                     !- Outlet Port
  {9dd9e9ac-4799-45ea-83c6-2bb80c159d80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8470fc75-e7a9-4c8c-bcec-6229bcf26585}, !- Handle
  {7967103b-25b7-46aa-82a5-56627be9cfc3}, !- HVAC Component
  {1618ea04-bce8-452e-8a5d-44a7fedf1c41}; !- Port 1

OS:PortList,
  {80a6333d-e4b6-4247-8382-948e8bceb8aa}, !- Handle
  {7967103b-25b7-46aa-82a5-56627be9cfc3}; !- HVAC Component

OS:PortList,
  {6ac7d3b6-733a-44f7-a9dd-9509f51c1349}, !- Handle
  {7967103b-25b7-46aa-82a5-56627be9cfc3}, !- HVAC Component
  {ac03284c-a81c-454a-954c-c517a45e5520}; !- Port 1

OS:Sizing:Zone,
  {4a88e535-9fc8-4466-93ca-91c8943a1813}, !- Handle
  {7967103b-25b7-46aa-82a5-56627be9cfc3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f106e621-ff68-4715-84ff-0553079eb9e1}, !- Handle
  Zone SuperMarket Dining B  - Story ground Zone HVAC Equipment List, !- Name
  {7967103b-25b7-46aa-82a5-56627be9cfc3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a37b66d-afb4-48b3-9c22-c51d0de716c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {790e3312-8f22-497b-a287-c46e02c2252b}, !- Handle
  SuperMarket Dining C  - Story ground,   !- Name
  {564b82e1-d87f-412f-92f8-e09a274848ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.6485665394287,                      !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {c502f475-732c-43c3-840e-8b237095b994}; !- Thermal Zone Name

OS:Surface,
  {d990babc-c592-46d0-bd08-19dd34e06e9e}, !- Handle
  SuperMarket Dining C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {09826a15-0edd-4f71-be6c-9a2c339f7378}, !- Construction Name
  {790e3312-8f22-497b-a287-c46e02c2252b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.77742990357381, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9592c022-04eb-4077-b1e1-461cb0838ca3}, !- Handle
  SuperMarket Dining C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {790e3312-8f22-497b-a287-c46e02c2252b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a766f24-448e-4e08-bf56-34eb2edc6e40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f20c654-4949-44cd-a399-1823b4f90914}, !- Handle
  SuperMarket Dining C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {d432ebc2-2f56-4fe8-92fc-2930bd4d4c71}, !- Construction Name
  {790e3312-8f22-497b-a287-c46e02c2252b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff21b8c1-d738-4b73-b206-f42023ffba92}, !- Handle
  SuperMarket Dining C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {790e3312-8f22-497b-a287-c46e02c2252b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d2db3a-95d2-4d09-86c3-e02c551b33d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357384, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357384, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.77742990357384, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.77742990357384, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6703bb20-8066-4e1b-a6ba-607b761fe754}, !- Handle
  SuperMarket Dining C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {790e3312-8f22-497b-a287-c46e02c2252b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {968ccd4f-bd68-4672-ae3c-1004e5571a6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77742990357381, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff8516f4-458c-4973-8946-22153fa8cbe8}, !- Handle
  SuperMarket Dining C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {790e3312-8f22-497b-a287-c46e02c2252b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c502f475-732c-43c3-840e-8b237095b994}, !- Handle
  Zone SuperMarket Dining C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ea2b3b0-1951-4e2f-a458-37f8ad49397f}, !- Zone Air Inlet Port List
  {d6ec7b68-d5d2-4659-a094-a15acdfebd07}, !- Zone Air Exhaust Port List
  {10c70162-6cc7-4dc3-90c8-843528912302}, !- Zone Air Node Name
  {f85e8077-35a0-41c2-8b26-5c0b9d092f8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e7f5f4f-899a-49f2-8c80-ee7587998bc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95de90ab-295f-489b-8c4d-31f220d56967}, !- Handle
  Zone SuperMarket Dining C  - Story ground Zone Air Node, !- Name
  {10c70162-6cc7-4dc3-90c8-843528912302}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10c70162-6cc7-4dc3-90c8-843528912302}, !- Handle
  {c502f475-732c-43c3-840e-8b237095b994}, !- Source Object
  11,                                     !- Outlet Port
  {95de90ab-295f-489b-8c4d-31f220d56967}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ea2b3b0-1951-4e2f-a458-37f8ad49397f}, !- Handle
  {c502f475-732c-43c3-840e-8b237095b994}, !- HVAC Component
  {7893fab9-9b34-45d2-b597-f308ac12ebbc}; !- Port 1

OS:PortList,
  {d6ec7b68-d5d2-4659-a094-a15acdfebd07}, !- Handle
  {c502f475-732c-43c3-840e-8b237095b994}; !- HVAC Component

OS:PortList,
  {f85e8077-35a0-41c2-8b26-5c0b9d092f8c}, !- Handle
  {c502f475-732c-43c3-840e-8b237095b994}, !- HVAC Component
  {5539b716-8ff2-4732-b481-7b2538cc06bd}; !- Port 1

OS:Sizing:Zone,
  {eea22ae1-34ad-496d-ba8d-6abe45ee25a1}, !- Handle
  {c502f475-732c-43c3-840e-8b237095b994}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b67dcb01-358a-485f-b2d6-9b13d6a85f77}, !- Handle
  Zone SuperMarket Dining C  - Story ground Zone HVAC Equipment List, !- Name
  {c502f475-732c-43c3-840e-8b237095b994}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68fafc70-df81-4ac5-b4fb-936712a70bbd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3f6f61ee-2591-43a9-8d96-f87d55cd5615}, !- Handle
  SuperMarket Meeting A  - Story ground,  !- Name
  {ed1348bd-5502-4eac-97f1-9fa236d7f34c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.87113663585486,                      !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {446342e7-732c-4d96-8647-4c5d6be6449c}; !- Thermal Zone Name

OS:Surface,
  {a0c8bfae-89b0-4672-800f-316d8646e38b}, !- Handle
  SuperMarket Meeting A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {09826a15-0edd-4f71-be6c-9a2c339f7378}, !- Construction Name
  {3f6f61ee-2591-43a9-8d96-f87d55cd5615}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.77742990357381, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a796ddf3-e736-4105-8ce6-fe78dcada05e}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6f61ee-2591-43a9-8d96-f87d55cd5615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1076b946-387f-4606-9a34-05888e6b4efa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86663423-108b-4ca1-9622-0ac4c4b8f1ed}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6f61ee-2591-43a9-8d96-f87d55cd5615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c553acfc-e3fb-482f-80d0-949d16c0ba96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c1971e4-c5e9-4e5d-9420-4b26d793955a}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6f61ee-2591-43a9-8d96-f87d55cd5615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3815841-e0fe-4440-91d5-7f4977ad87e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.77742990357381, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdb16ead-f5fe-444c-80fa-d8813d03fe0c}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {d02e271b-5721-4bdc-93f3-420a4f23d4f9}, !- Construction Name
  {3f6f61ee-2591-43a9-8d96-f87d55cd5615}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77742990357381, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73832fa7-26c2-49f9-816e-e051362d58be}, !- Handle
  SuperMarket Meeting A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {3f6f61ee-2591-43a9-8d96-f87d55cd5615}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {446342e7-732c-4d96-8647-4c5d6be6449c}, !- Handle
  Zone SuperMarket Meeting A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60038cb5-9e40-4a3c-86dd-5b539a80fbde}, !- Zone Air Inlet Port List
  {67c4f037-3d55-4f72-b6bd-514073fee60d}, !- Zone Air Exhaust Port List
  {1c227fc8-1497-4cbf-8bc1-ef8de63f9d1f}, !- Zone Air Node Name
  {3f99b66c-bc3f-4ec2-9f64-f24111da0ee4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef91e57d-3ffc-401c-8655-c445be1ed28d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f788769-6eb9-4693-b52a-37781325c291}, !- Handle
  Zone SuperMarket Meeting A  - Story ground Zone Air Node, !- Name
  {1c227fc8-1497-4cbf-8bc1-ef8de63f9d1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c227fc8-1497-4cbf-8bc1-ef8de63f9d1f}, !- Handle
  {446342e7-732c-4d96-8647-4c5d6be6449c}, !- Source Object
  11,                                     !- Outlet Port
  {6f788769-6eb9-4693-b52a-37781325c291}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60038cb5-9e40-4a3c-86dd-5b539a80fbde}, !- Handle
  {446342e7-732c-4d96-8647-4c5d6be6449c}, !- HVAC Component
  {bf20f00e-8257-4a86-a3d7-b8e6df6bbd43}; !- Port 1

OS:PortList,
  {67c4f037-3d55-4f72-b6bd-514073fee60d}, !- Handle
  {446342e7-732c-4d96-8647-4c5d6be6449c}; !- HVAC Component

OS:PortList,
  {3f99b66c-bc3f-4ec2-9f64-f24111da0ee4}, !- Handle
  {446342e7-732c-4d96-8647-4c5d6be6449c}, !- HVAC Component
  {6397acb7-9a76-4691-a02d-4434453d1806}; !- Port 1

OS:Sizing:Zone,
  {9403d702-da18-4b2c-96fc-50454d4e4734}, !- Handle
  {446342e7-732c-4d96-8647-4c5d6be6449c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7fdbab22-2d26-40f8-bf88-b5fb6b5d7d64}, !- Handle
  Zone SuperMarket Meeting A  - Story ground Zone HVAC Equipment List, !- Name
  {446342e7-732c-4d96-8647-4c5d6be6449c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a843a26-7c50-49ae-b6d5-3aba9b1c7291}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a2c252ec-a9a4-47b5-ba05-8b0fdeeb98e0}, !- Handle
  SuperMarket Meeting B  - Story ground,  !- Name
  {ed1348bd-5502-4eac-97f1-9fa236d7f34c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.87113663585486,                      !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {0e0d374a-d541-4849-b76a-58ce0afbdef9}; !- Thermal Zone Name

OS:Surface,
  {224697b1-179d-4f36-8285-3108d59ef726}, !- Handle
  SuperMarket Meeting B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {2c3d2cd7-fb50-4ea0-b12c-725367fcd255}, !- Construction Name
  {a2c252ec-a9a4-47b5-ba05-8b0fdeeb98e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  1.77742990357381, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1564df31-498f-4e69-9e31-46c0ed246b39}, !- Handle
  SuperMarket Meeting B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2c252ec-a9a4-47b5-ba05-8b0fdeeb98e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06dba0c5-fdab-47d6-a2a0-c100ba3054a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b1ec1f-86ff-40d1-bd97-3ca98740d6ad}, !- Handle
  SuperMarket Meeting B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2c252ec-a9a4-47b5-ba05-8b0fdeeb98e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7271235d-e30f-4fe3-b080-f1345f4cb0a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {350c4444-322b-4c1a-904e-14d25d0276cf}, !- Handle
  SuperMarket Meeting B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2c252ec-a9a4-47b5-ba05-8b0fdeeb98e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eee337d-4ac2-4673-ae54-78578485ba3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357381, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  1.77742990357381, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c553acfc-e3fb-482f-80d0-949d16c0ba96}, !- Handle
  SuperMarket Meeting B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2c252ec-a9a4-47b5-ba05-8b0fdeeb98e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86663423-108b-4ca1-9622-0ac4c4b8f1ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77742990357381, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59b00a77-7eb5-4720-a126-8e065da53b01}, !- Handle
  SuperMarket Meeting B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {a2c252ec-a9a4-47b5-ba05-8b0fdeeb98e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0e0d374a-d541-4849-b76a-58ce0afbdef9}, !- Handle
  Zone SuperMarket Meeting B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5337354-d4a1-44de-8846-a51b2d480ac8}, !- Zone Air Inlet Port List
  {74b4ea24-895f-4de9-ad16-e1e61e53a651}, !- Zone Air Exhaust Port List
  {9d4e2830-831f-46b6-94dd-f2b8bea220bf}, !- Zone Air Node Name
  {09d86f21-3b31-455a-b9c0-d22de63fc88a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd368fcc-a63f-47fe-8e01-ee4fe291226b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e94ac040-c8a7-4687-b602-2e26234f6ed6}, !- Handle
  Zone SuperMarket Meeting B  - Story ground Zone Air Node, !- Name
  {9d4e2830-831f-46b6-94dd-f2b8bea220bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d4e2830-831f-46b6-94dd-f2b8bea220bf}, !- Handle
  {0e0d374a-d541-4849-b76a-58ce0afbdef9}, !- Source Object
  11,                                     !- Outlet Port
  {e94ac040-c8a7-4687-b602-2e26234f6ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5337354-d4a1-44de-8846-a51b2d480ac8}, !- Handle
  {0e0d374a-d541-4849-b76a-58ce0afbdef9}, !- HVAC Component
  {562a13d6-3344-44c1-880d-089f496b7f22}; !- Port 1

OS:PortList,
  {74b4ea24-895f-4de9-ad16-e1e61e53a651}, !- Handle
  {0e0d374a-d541-4849-b76a-58ce0afbdef9}; !- HVAC Component

OS:PortList,
  {09d86f21-3b31-455a-b9c0-d22de63fc88a}, !- Handle
  {0e0d374a-d541-4849-b76a-58ce0afbdef9}, !- HVAC Component
  {ab82dccf-070f-40d0-81b8-fe632bcae4c4}; !- Port 1

OS:Sizing:Zone,
  {1b1bb46c-758d-4f33-900f-d819de27eee8}, !- Handle
  {0e0d374a-d541-4849-b76a-58ce0afbdef9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {12f6cad5-9ba5-4312-bee0-f67a66214178}, !- Handle
  Zone SuperMarket Meeting B  - Story ground Zone HVAC Equipment List, !- Name
  {0e0d374a-d541-4849-b76a-58ce0afbdef9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26781f4f-0217-4df0-b10c-2a961950a8cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {288d4c45-653d-4948-b63d-e2dbaf52d856}, !- Handle
  SuperMarket Meeting C  - Story ground,  !- Name
  {ed1348bd-5502-4eac-97f1-9fa236d7f34c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.87113663585486,                      !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {26233bd1-e5dd-48d0-8e5e-8bcea1ef9967}; !- Thermal Zone Name

OS:Surface,
  {fde344af-65b4-4dfc-9631-454f046b8089}, !- Handle
  SuperMarket Meeting C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {09826a15-0edd-4f71-be6c-9a2c339f7378}, !- Construction Name
  {288d4c45-653d-4948-b63d-e2dbaf52d856}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.77742990357381, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d2db3a-95d2-4d09-86c3-e02c551b33d3}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {288d4c45-653d-4948-b63d-e2dbaf52d856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff21b8c1-d738-4b73-b206-f42023ffba92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2903830-7149-454f-989a-e0a523565b2c}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {25439080-543b-4fd5-bd80-f14320d97d9f}, !- Construction Name
  {288d4c45-653d-4948-b63d-e2dbaf52d856}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90cda69a-4392-4327-a611-86679a4a8dae}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {288d4c45-653d-4948-b63d-e2dbaf52d856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7afec27b-aea7-4e44-8a4c-12ba6727b382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.77742990357381, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7271235d-e30f-4fe3-b080-f1345f4cb0a7}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {288d4c45-653d-4948-b63d-e2dbaf52d856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89b1ec1f-86ff-40d1-bd97-3ca98740d6ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.77742990357381, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77742990357381, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1307ffaa-f1d4-44bd-a101-b8f67158f13c}, !- Handle
  SuperMarket Meeting C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {288d4c45-653d-4948-b63d-e2dbaf52d856}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77742990357381, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77742990357381, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26233bd1-e5dd-48d0-8e5e-8bcea1ef9967}, !- Handle
  Zone SuperMarket Meeting C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54c065ed-cf9b-485d-bc88-7dec2209b5e8}, !- Zone Air Inlet Port List
  {fde91009-9e4d-471f-9073-993d05699c10}, !- Zone Air Exhaust Port List
  {fc9c7324-7537-49cb-b5ae-1d3181d34663}, !- Zone Air Node Name
  {50d55eef-50ef-4256-9ed6-9137cbb31bba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {653c8b26-8142-428e-8887-1eda0c837a23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48ac4ac9-a32c-4f3b-a04a-dabc691b2887}, !- Handle
  Zone SuperMarket Meeting C  - Story ground Zone Air Node, !- Name
  {fc9c7324-7537-49cb-b5ae-1d3181d34663}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc9c7324-7537-49cb-b5ae-1d3181d34663}, !- Handle
  {26233bd1-e5dd-48d0-8e5e-8bcea1ef9967}, !- Source Object
  11,                                     !- Outlet Port
  {48ac4ac9-a32c-4f3b-a04a-dabc691b2887}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54c065ed-cf9b-485d-bc88-7dec2209b5e8}, !- Handle
  {26233bd1-e5dd-48d0-8e5e-8bcea1ef9967}, !- HVAC Component
  {1ad52bed-e6f5-47c5-9484-8b804f601930}; !- Port 1

OS:PortList,
  {fde91009-9e4d-471f-9073-993d05699c10}, !- Handle
  {26233bd1-e5dd-48d0-8e5e-8bcea1ef9967}; !- HVAC Component

OS:PortList,
  {50d55eef-50ef-4256-9ed6-9137cbb31bba}, !- Handle
  {26233bd1-e5dd-48d0-8e5e-8bcea1ef9967}, !- HVAC Component
  {96312ce5-3a7a-4e49-9324-79d18a99589f}; !- Port 1

OS:Sizing:Zone,
  {a6c82da5-84f8-4e09-b359-628cf0b87f67}, !- Handle
  {26233bd1-e5dd-48d0-8e5e-8bcea1ef9967}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bf561deb-6082-4f71-ba27-f837a7e9ede8}, !- Handle
  Zone SuperMarket Meeting C  - Story ground Zone HVAC Equipment List, !- Name
  {26233bd1-e5dd-48d0-8e5e-8bcea1ef9967}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29d34458-bab2-404a-9611-a72353fe76bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {690d6037-0962-4c9d-9f76-055a13935485}, !- Handle
  SuperMarket Corridor A  - Story ground, !- Name
  {8250a284-4d37-484a-a6fb-f8b3d73736cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.09370673228105,                      !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {a73231bb-9507-4c6d-8028-ccc6aeb5d359}; !- Thermal Zone Name

OS:Surface,
  {90d062e9-f1cd-48d2-9d21-5fd3bad6388a}, !- Handle
  SuperMarket Corridor A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {16ce65b3-bcdd-45d3-bd1e-e7950f1ea11c}, !- Construction Name
  {690d6037-0962-4c9d-9f76-055a13935485}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.88952007767306, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.88952007767306, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3815841-e0fe-4440-91d5-7f4977ad87e9}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {690d6037-0962-4c9d-9f76-055a13935485}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1971e4-c5e9-4e5d-9420-4b26d793955a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.59872115546023e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.59872115546023e-14, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e07b585-0d7a-40c4-9f19-ea8592a3b082}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {690d6037-0962-4c9d-9f76-055a13935485}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9642f1ac-8664-4b75-b783-13ab348f0794}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.88952007767306, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  1.88952007767306, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95cad4b6-b10b-422d-bee7-99625f76fbbc}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {690d6037-0962-4c9d-9f76-055a13935485}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3932e2d9-dc34-472f-bd3e-f57bda5fa312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.88952007767306, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.88952007767306, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.88952007767306, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.88952007767306, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a59cab7b-c543-4cc9-ae62-7c5bd1dc19f0}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {fdd5c0b1-1e3c-4a94-ba94-0ded614800b5}, !- Construction Name
  {690d6037-0962-4c9d-9f76-055a13935485}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.88952007767306, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.88952007767306, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c1423e6-a854-4848-b8db-485a37a6d9c5}, !- Handle
  SuperMarket Corridor A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {690d6037-0962-4c9d-9f76-055a13935485}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.88952007767306, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.88952007767306, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a73231bb-9507-4c6d-8028-ccc6aeb5d359}, !- Handle
  Zone SuperMarket Corridor A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee564df6-5a12-4c94-8134-ed5b4e9bbb46}, !- Zone Air Inlet Port List
  {bfc1b593-f06c-4aa5-ae1d-7d97ce5af67f}, !- Zone Air Exhaust Port List
  {687d667e-8710-4047-966e-efd1bc376802}, !- Zone Air Node Name
  {e5875d4a-de82-4754-a071-b30eb11e4198}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5db5ebd5-c0fd-433f-82a1-d198063b103d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52324202-bb03-4ac9-b7cb-afeaeb0374ee}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Zone Air Node, !- Name
  {687d667e-8710-4047-966e-efd1bc376802}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {687d667e-8710-4047-966e-efd1bc376802}, !- Handle
  {a73231bb-9507-4c6d-8028-ccc6aeb5d359}, !- Source Object
  11,                                     !- Outlet Port
  {52324202-bb03-4ac9-b7cb-afeaeb0374ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee564df6-5a12-4c94-8134-ed5b4e9bbb46}, !- Handle
  {a73231bb-9507-4c6d-8028-ccc6aeb5d359}, !- HVAC Component
  {ad08ae99-875e-45a6-aebd-2ed5b243f1fc}; !- Port 1

OS:PortList,
  {bfc1b593-f06c-4aa5-ae1d-7d97ce5af67f}, !- Handle
  {a73231bb-9507-4c6d-8028-ccc6aeb5d359}; !- HVAC Component

OS:PortList,
  {e5875d4a-de82-4754-a071-b30eb11e4198}, !- Handle
  {a73231bb-9507-4c6d-8028-ccc6aeb5d359}, !- HVAC Component
  {ba6bbe24-3bd0-4e9e-acbf-a2ffc27aa558}; !- Port 1

OS:Sizing:Zone,
  {ace27704-8edb-40d3-885f-c04cef5dd6bd}, !- Handle
  {a73231bb-9507-4c6d-8028-ccc6aeb5d359}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9ab814f1-1ab8-49b4-8ac9-e546eeb0fcbd}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Zone HVAC Equipment List, !- Name
  {a73231bb-9507-4c6d-8028-ccc6aeb5d359}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97e33faa-b7f4-4ff3-9fe9-c9b61ee05307}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {27c617fe-432e-4af4-8cf2-8aff506ac04c}, !- Handle
  SuperMarket Corridor B  - Story ground, !- Name
  {8250a284-4d37-484a-a6fb-f8b3d73736cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.09370673228105,                      !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {d383efde-dbe3-48e9-babd-db0fe860959b}; !- Thermal Zone Name

OS:Surface,
  {aa845cb9-c220-462a-bfc3-dba669a1a85c}, !- Handle
  SuperMarket Corridor B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a07284c9-d80f-4c44-8ae5-2e48dc414979}, !- Construction Name
  {27c617fe-432e-4af4-8cf2-8aff506ac04c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  1.88952007767306, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  1.88952007767306, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eee337d-4ac2-4673-ae54-78578485ba3a}, !- Handle
  SuperMarket Corridor B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27c617fe-432e-4af4-8cf2-8aff506ac04c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {350c4444-322b-4c1a-904e-14d25d0276cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17.5441366902974, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 17.5441366902974, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {975444ca-665e-4751-9b3b-cf9e4147ccae}, !- Handle
  SuperMarket Corridor B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27c617fe-432e-4af4-8cf2-8aff506ac04c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d445ec-3701-44c3-a2a4-e3ad3b284e1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.88952007767306, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  1.88952007767306, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c61716-de51-4aea-9d82-489446063f77}, !- Handle
  SuperMarket Corridor B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27c617fe-432e-4af4-8cf2-8aff506ac04c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66fd2ae3-fdbc-41d6-9a1a-6abfb319f5d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.88952007767306, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.88952007767306, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.88952007767306, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  1.88952007767306, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9642f1ac-8664-4b75-b783-13ab348f0794}, !- Handle
  SuperMarket Corridor B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27c617fe-432e-4af4-8cf2-8aff506ac04c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e07b585-0d7a-40c4-9f19-ea8592a3b082}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.88952007767306, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.88952007767306, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1cfcdb5-f437-4dd3-a94a-4a65f2d138f2}, !- Handle
  SuperMarket Corridor B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {27c617fe-432e-4af4-8cf2-8aff506ac04c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.88952007767306, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.88952007767306, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d383efde-dbe3-48e9-babd-db0fe860959b}, !- Handle
  Zone SuperMarket Corridor B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e88afa7-fea7-432d-8b05-a294778507da}, !- Zone Air Inlet Port List
  {e1e29da9-c8dd-4008-b0c9-252098be17e9}, !- Zone Air Exhaust Port List
  {3061111f-9559-498b-9938-378a01812294}, !- Zone Air Node Name
  {a49ed059-049a-4ae4-b8f7-ee68fe0f3253}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc3a3629-533e-4b2e-bb46-82b9752a3abf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2db9994c-1e0c-432d-9710-f0cc162db102}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Zone Air Node, !- Name
  {3061111f-9559-498b-9938-378a01812294}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3061111f-9559-498b-9938-378a01812294}, !- Handle
  {d383efde-dbe3-48e9-babd-db0fe860959b}, !- Source Object
  11,                                     !- Outlet Port
  {2db9994c-1e0c-432d-9710-f0cc162db102}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e88afa7-fea7-432d-8b05-a294778507da}, !- Handle
  {d383efde-dbe3-48e9-babd-db0fe860959b}, !- HVAC Component
  {8ce8e5e7-e7e5-4175-8f60-d1623f37a167}; !- Port 1

OS:PortList,
  {e1e29da9-c8dd-4008-b0c9-252098be17e9}, !- Handle
  {d383efde-dbe3-48e9-babd-db0fe860959b}; !- HVAC Component

OS:PortList,
  {a49ed059-049a-4ae4-b8f7-ee68fe0f3253}, !- Handle
  {d383efde-dbe3-48e9-babd-db0fe860959b}, !- HVAC Component
  {f2043d71-15d7-4518-aaab-d1b2fc0204cf}; !- Port 1

OS:Sizing:Zone,
  {6b7a859e-8a5b-4655-a89b-1964f0768be7}, !- Handle
  {d383efde-dbe3-48e9-babd-db0fe860959b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {81f15a57-382b-4389-810c-dc9213a422bf}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Zone HVAC Equipment List, !- Name
  {d383efde-dbe3-48e9-babd-db0fe860959b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb8e9372-3483-4e8b-a428-0d41677edd5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d6a24d58-e623-40d2-86f3-a40453dec357}, !- Handle
  SuperMarket Corridor C  - Story ground, !- Name
  {8250a284-4d37-484a-a6fb-f8b3d73736cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.09370673228105,                      !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {409598c1-531c-4d03-ac74-810a0c5c9533}; !- Thermal Zone Name

OS:Surface,
  {815a0bc8-81f2-43b3-bd78-40e62d5205b7}, !- Handle
  SuperMarket Corridor C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {16ce65b3-bcdd-45d3-bd1e-e7950f1ea11c}, !- Construction Name
  {d6a24d58-e623-40d2-86f3-a40453dec357}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.88952007767306, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.88952007767306, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7afec27b-aea7-4e44-8a4c-12ba6727b382}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6a24d58-e623-40d2-86f3-a40453dec357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90cda69a-4392-4327-a611-86679a4a8dae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999998, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2b3ac0-e68f-487b-add3-ada9a26c64ce}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {65a3a62b-c36e-41a7-9114-196624ba30dc}, !- Construction Name
  {d6a24d58-e623-40d2-86f3-a40453dec357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  1.88952007767306, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.88952007767306, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f6e2bbf-79d6-478a-a1c4-aba12ed1cf88}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6a24d58-e623-40d2-86f3-a40453dec357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {061a52ab-6f0e-46a3-8e00-2232aa3abc0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.88952007767306, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.88952007767306, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.88952007767306, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.88952007767306, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d445ec-3701-44c3-a2a4-e3ad3b284e1e}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6a24d58-e623-40d2-86f3-a40453dec357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {975444ca-665e-4751-9b3b-cf9e4147ccae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.88952007767306, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.88952007767306, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce652e4-30cf-401f-9b54-3f64f47822cf}, !- Handle
  SuperMarket Corridor C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {d6a24d58-e623-40d2-86f3-a40453dec357}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.88952007767306, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.88952007767306, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {409598c1-531c-4d03-ac74-810a0c5c9533}, !- Handle
  Zone SuperMarket Corridor C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc103748-c067-42a6-ba35-e836b73b7d73}, !- Zone Air Inlet Port List
  {41b947e0-9b3c-4e72-ba04-1809190c517d}, !- Zone Air Exhaust Port List
  {9cd845d2-fe0b-4a8a-8236-0417efa64bda}, !- Zone Air Node Name
  {95824380-b072-4e6d-bb54-d8e811d29069}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8477ff91-5f81-4091-92d6-90eafc8e4eba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {284db4cc-3ab9-451c-b28b-e953ce2fcc45}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Zone Air Node, !- Name
  {9cd845d2-fe0b-4a8a-8236-0417efa64bda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cd845d2-fe0b-4a8a-8236-0417efa64bda}, !- Handle
  {409598c1-531c-4d03-ac74-810a0c5c9533}, !- Source Object
  11,                                     !- Outlet Port
  {284db4cc-3ab9-451c-b28b-e953ce2fcc45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc103748-c067-42a6-ba35-e836b73b7d73}, !- Handle
  {409598c1-531c-4d03-ac74-810a0c5c9533}, !- HVAC Component
  {1eeaeeef-d3ea-434b-bf79-da14feb3d468}; !- Port 1

OS:PortList,
  {41b947e0-9b3c-4e72-ba04-1809190c517d}, !- Handle
  {409598c1-531c-4d03-ac74-810a0c5c9533}; !- HVAC Component

OS:PortList,
  {95824380-b072-4e6d-bb54-d8e811d29069}, !- Handle
  {409598c1-531c-4d03-ac74-810a0c5c9533}, !- HVAC Component
  {68772003-c921-4798-9bf7-50db0f3d669a}; !- Port 1

OS:Sizing:Zone,
  {9465907b-9879-49f6-9903-1bd56b9b93e9}, !- Handle
  {409598c1-531c-4d03-ac74-810a0c5c9533}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2ab7e9e7-3c0f-48bf-87e6-25cf2ae3576b}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Zone HVAC Equipment List, !- Name
  {409598c1-531c-4d03-ac74-810a0c5c9533}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab4a5bf6-bc6d-49c0-8b5b-c33095e0f686}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d3985533-e57e-4732-9e69-e677ef4c7eb9}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground, !- Name
  {4510c586-2b0a-4ebe-884c-a048b41fa8b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.20418665460799,                      !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {526fc308-0eba-426b-84fa-7885e3b96998}; !- Thermal Zone Name

OS:Surface,
  {c76df71b-6170-48bc-a347-1478ffcc5124}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b7aeba42-b63f-4e10-845b-bd34fda9e35a}, !- Construction Name
  {d3985533-e57e-4732-9e69-e677ef4c7eb9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.12971330788573, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.12971330788573, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3932e2d9-dc34-472f-bd3e-f57bda5fa312}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3985533-e57e-4732-9e69-e677ef4c7eb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95cad4b6-b10b-422d-bee7-99625f76fbbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.59872115546023e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.59872115546023e-14, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9322abb3-fa8d-4299-84f0-1c710657ef1b}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3985533-e57e-4732-9e69-e677ef4c7eb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52e24f98-4315-4715-9ee1-4dd34c0bf520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12971330788573, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.12971330788573, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f604be6c-6a83-490c-9982-caa0ba43ef9b}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3985533-e57e-4732-9e69-e677ef4c7eb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1549e242-e4c2-444b-81a1-8099b9de7ba4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12971330788573, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.12971330788573, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.12971330788573, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.12971330788573, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05c64d00-e829-4289-87aa-73140f4f5ae8}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {67bfcee7-1c57-4b19-b73e-a36223a3090c}, !- Construction Name
  {d3985533-e57e-4732-9e69-e677ef4c7eb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12971330788573, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.12971330788573, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09f4011e-553f-43d0-a5ac-546cef1540e0}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {d3985533-e57e-4732-9e69-e677ef4c7eb9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12971330788573, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.12971330788573, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {526fc308-0eba-426b-84fa-7885e3b96998}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aeb46f3f-8901-4adf-9338-8c5fe85e9183}, !- Zone Air Inlet Port List
  {6b331c7a-4aeb-4b68-a7f1-4ac04e0326b8}, !- Zone Air Exhaust Port List
  {ed6fac2c-bd37-4f9e-8295-f53bc04fa686}, !- Zone Air Node Name
  {d5659b71-232a-4ab8-af26-678ea9e093f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff578825-f839-4cf1-9e34-85a424bd09cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbbf489f-bbbb-47d0-b6ba-920abded3c68}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Zone Air Node, !- Name
  {ed6fac2c-bd37-4f9e-8295-f53bc04fa686}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed6fac2c-bd37-4f9e-8295-f53bc04fa686}, !- Handle
  {526fc308-0eba-426b-84fa-7885e3b96998}, !- Source Object
  11,                                     !- Outlet Port
  {bbbf489f-bbbb-47d0-b6ba-920abded3c68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aeb46f3f-8901-4adf-9338-8c5fe85e9183}, !- Handle
  {526fc308-0eba-426b-84fa-7885e3b96998}, !- HVAC Component
  {e834d48f-94f2-4990-8dd8-b8ba8be0a11c}; !- Port 1

OS:PortList,
  {6b331c7a-4aeb-4b68-a7f1-4ac04e0326b8}, !- Handle
  {526fc308-0eba-426b-84fa-7885e3b96998}; !- HVAC Component

OS:PortList,
  {d5659b71-232a-4ab8-af26-678ea9e093f6}, !- Handle
  {526fc308-0eba-426b-84fa-7885e3b96998}, !- HVAC Component
  {556add76-8094-4c4d-93fc-0cb8547a6e25}; !- Port 1

OS:Sizing:Zone,
  {0f1854ba-7f4e-4976-baab-c1c1fe6e4298}, !- Handle
  {526fc308-0eba-426b-84fa-7885e3b96998}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c5cdd0de-ad66-4026-a334-e5bfba0739ae}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Zone HVAC Equipment List, !- Name
  {526fc308-0eba-426b-84fa-7885e3b96998}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5a1b0c3-e603-4670-91f7-1dfbc234a47c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9a1be3df-8abb-4214-b7c8-aeedf01c81b0}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground, !- Name
  {4510c586-2b0a-4ebe-884c-a048b41fa8b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.20418665460799,                      !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {afa12fbd-82c1-40cf-8fbd-26c8c1195399}; !- Thermal Zone Name

OS:Surface,
  {94f77638-a912-4b02-b1ab-7ddf02a43134}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {c88f319d-8d0a-4fdf-a783-3541721a6db7}, !- Construction Name
  {9a1be3df-8abb-4214-b7c8-aeedf01c81b0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  2.12971330788573, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  2.12971330788573, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66fd2ae3-fdbc-41d6-9a1a-6abfb319f5d4}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a1be3df-8abb-4214-b7c8-aeedf01c81b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8c61716-de51-4aea-9d82-489446063f77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17.5441366902974, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 17.5441366902974, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efae6061-daef-4505-8589-338de4a1a4a9}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a1be3df-8abb-4214-b7c8-aeedf01c81b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea67df98-7471-411e-afa8-628b356d8e06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12971330788573, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  2.12971330788573, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {610e3638-83b0-4c22-9785-be3e5f523da2}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a1be3df-8abb-4214-b7c8-aeedf01c81b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ead282-21eb-4fb9-88f3-df8e3d160ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12971330788573, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.12971330788573, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.12971330788573, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  2.12971330788573, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52e24f98-4315-4715-9ee1-4dd34c0bf520}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a1be3df-8abb-4214-b7c8-aeedf01c81b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9322abb3-fa8d-4299-84f0-1c710657ef1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.12971330788573, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.12971330788573, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031acfd0-d536-498a-bf41-d49b5c530fcb}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {9a1be3df-8abb-4214-b7c8-aeedf01c81b0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12971330788573, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.12971330788573, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {afa12fbd-82c1-40cf-8fbd-26c8c1195399}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd265d02-c3fc-451f-888d-65baba6dab2e}, !- Zone Air Inlet Port List
  {073d7f11-049c-4a2f-976a-0e1d08445af6}, !- Zone Air Exhaust Port List
  {1ac6bf1b-114c-424a-bb27-4175acb49a26}, !- Zone Air Node Name
  {16714074-a0fa-4c9e-a366-5103d25d67f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98cf1240-ed3c-4ed6-ad10-730d0156b3e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4edcf64-e3c0-43b7-bc8d-38fbd9c861b2}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Zone Air Node, !- Name
  {1ac6bf1b-114c-424a-bb27-4175acb49a26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ac6bf1b-114c-424a-bb27-4175acb49a26}, !- Handle
  {afa12fbd-82c1-40cf-8fbd-26c8c1195399}, !- Source Object
  11,                                     !- Outlet Port
  {d4edcf64-e3c0-43b7-bc8d-38fbd9c861b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd265d02-c3fc-451f-888d-65baba6dab2e}, !- Handle
  {afa12fbd-82c1-40cf-8fbd-26c8c1195399}, !- HVAC Component
  {5552a85b-d71b-488a-9086-343fbc45f4f3}; !- Port 1

OS:PortList,
  {073d7f11-049c-4a2f-976a-0e1d08445af6}, !- Handle
  {afa12fbd-82c1-40cf-8fbd-26c8c1195399}; !- HVAC Component

OS:PortList,
  {16714074-a0fa-4c9e-a366-5103d25d67f5}, !- Handle
  {afa12fbd-82c1-40cf-8fbd-26c8c1195399}, !- HVAC Component
  {b826b63a-5db6-44d8-81b2-0cb1898166eb}; !- Port 1

OS:Sizing:Zone,
  {a71fbede-3079-4bc7-b395-852df1206363}, !- Handle
  {afa12fbd-82c1-40cf-8fbd-26c8c1195399}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {012fb3bb-107d-424b-87ee-d46c3f3bfa57}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Zone HVAC Equipment List, !- Name
  {afa12fbd-82c1-40cf-8fbd-26c8c1195399}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3152be77-a42f-4075-ba5f-899840d597ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {83ab78fe-51e6-4823-b40d-85d1400d0486}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground, !- Name
  {4510c586-2b0a-4ebe-884c-a048b41fa8b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.20418665460799,                      !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {77428997-c926-462c-ba1b-9c092714afa9}; !- Thermal Zone Name

OS:Surface,
  {e4c055c5-dbc6-4c73-924d-51d2ada5e708}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b7aeba42-b63f-4e10-845b-bd34fda9e35a}, !- Construction Name
  {83ab78fe-51e6-4823-b40d-85d1400d0486}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.12971330788573, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.12971330788573, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {061a52ab-6f0e-46a3-8e00-2232aa3abc0a}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83ab78fe-51e6-4823-b40d-85d1400d0486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f6e2bbf-79d6-478a-a1c4-aba12ed1cf88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999998, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {099470be-552e-44fb-87f6-466767d90f16}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {d193ee90-3143-453e-9300-41493a2cf1cb}, !- Construction Name
  {83ab78fe-51e6-4823-b40d-85d1400d0486}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  2.12971330788573, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  2.12971330788573, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35639432-590e-497a-9603-04cac8624cd3}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83ab78fe-51e6-4823-b40d-85d1400d0486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf61e7b6-f479-4f47-a601-9527a49557c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12971330788573, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.12971330788573, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.12971330788573, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.12971330788573, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea67df98-7471-411e-afa8-628b356d8e06}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83ab78fe-51e6-4823-b40d-85d1400d0486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efae6061-daef-4505-8589-338de4a1a4a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.12971330788573, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.12971330788573, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a77af701-6b20-4ad2-8e0f-ced87c69094a}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {83ab78fe-51e6-4823-b40d-85d1400d0486}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12971330788573, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.12971330788573, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77428997-c926-462c-ba1b-9c092714afa9}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1786107-ffd5-4716-9896-00a3ee3ada50}, !- Zone Air Inlet Port List
  {8b454b59-f544-479e-a8df-ed449fc9c808}, !- Zone Air Exhaust Port List
  {807c6ac3-47a2-4c2a-9c9f-2d87554538f7}, !- Zone Air Node Name
  {344a06ad-4e01-4748-9146-74e30e3dcdcc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d457838e-95fd-44fd-b0b4-abd7c948ff1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e842210-32e8-4f87-9b7c-d1587af41862}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Zone Air Node, !- Name
  {807c6ac3-47a2-4c2a-9c9f-2d87554538f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {807c6ac3-47a2-4c2a-9c9f-2d87554538f7}, !- Handle
  {77428997-c926-462c-ba1b-9c092714afa9}, !- Source Object
  11,                                     !- Outlet Port
  {3e842210-32e8-4f87-9b7c-d1587af41862}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1786107-ffd5-4716-9896-00a3ee3ada50}, !- Handle
  {77428997-c926-462c-ba1b-9c092714afa9}, !- HVAC Component
  {d08bd6b2-6967-48a3-a1a2-227ea838bdfd}; !- Port 1

OS:PortList,
  {8b454b59-f544-479e-a8df-ed449fc9c808}, !- Handle
  {77428997-c926-462c-ba1b-9c092714afa9}; !- HVAC Component

OS:PortList,
  {344a06ad-4e01-4748-9146-74e30e3dcdcc}, !- Handle
  {77428997-c926-462c-ba1b-9c092714afa9}, !- HVAC Component
  {ea69bf8b-158e-43d6-a82f-4377abc489cc}; !- Port 1

OS:Sizing:Zone,
  {1d08c75f-83a7-492b-864b-c5594b9324ca}, !- Handle
  {77428997-c926-462c-ba1b-9c092714afa9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {109754b9-052a-4ac0-aa73-7019a2fac332}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Zone HVAC Equipment List, !- Name
  {77428997-c926-462c-ba1b-9c092714afa9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae617970-d87a-40eb-bc59-b7eec04df511}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d1660c37-eb49-41c6-879f-6b1fd7db878c}, !- Handle
  SuperMarket Restroom A  - Story ground, !- Name
  {22955e29-fcf5-4d93-855b-429de054c3f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.07447334672226,                      !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {eb20b2fa-2632-4731-9ded-f7e59441ec0e}; !- Thermal Zone Name

OS:Surface,
  {71218056-e606-45c3-824c-c046a88df623}, !- Handle
  SuperMarket Restroom A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {3c5bee0c-3dca-4c61-8877-8487c3696422}, !- Construction Name
  {d1660c37-eb49-41c6-879f-6b1fd7db878c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.40193230212677, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.40193230212677, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1549e242-e4c2-444b-81a1-8099b9de7ba4}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1660c37-eb49-41c6-879f-6b1fd7db878c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f604be6c-6a83-490c-9982-caa0ba43ef9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.59872115546023e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.59872115546023e-14, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f405631-2417-470b-a41c-1f08f36e6868}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1660c37-eb49-41c6-879f-6b1fd7db878c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7af11546-a905-4e8f-ac31-ff9addc8bdcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40193230212677, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.40193230212677, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f88cd6d-3b73-4c89-9cb2-f891a85034e5}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1660c37-eb49-41c6-879f-6b1fd7db878c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dc273bd-1ba6-4afe-b710-9089c6d6d9cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40193230212677, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.40193230212677, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.40193230212677, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.40193230212677, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a71bd398-984e-4728-b8b8-9cdd3a93d280}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {8381f722-f984-4039-b26f-418f17113491}, !- Construction Name
  {d1660c37-eb49-41c6-879f-6b1fd7db878c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40193230212677, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.40193230212677, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e64d51bc-c089-49d6-9e1e-bbc7bef77a88}, !- Handle
  SuperMarket Restroom A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {d1660c37-eb49-41c6-879f-6b1fd7db878c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40193230212677, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.40193230212677, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb20b2fa-2632-4731-9ded-f7e59441ec0e}, !- Handle
  Zone SuperMarket Restroom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ee4bc98-c29b-4019-a7f6-c5aa815e05bf}, !- Zone Air Inlet Port List
  {a6282e5b-5519-45ec-9df7-226056b0998b}, !- Zone Air Exhaust Port List
  {e216e8b4-20ae-43b2-bb51-520ac6512cd2}, !- Zone Air Node Name
  {97a29c32-8899-4b57-9b5c-be226e1addd1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44448743-fd56-4d5c-8bd8-dc6f37ed2cac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d02dda0d-4ef2-4890-a851-31a30bc82197}, !- Handle
  Zone SuperMarket Restroom A  - Story ground Zone Air Node, !- Name
  {e216e8b4-20ae-43b2-bb51-520ac6512cd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e216e8b4-20ae-43b2-bb51-520ac6512cd2}, !- Handle
  {eb20b2fa-2632-4731-9ded-f7e59441ec0e}, !- Source Object
  11,                                     !- Outlet Port
  {d02dda0d-4ef2-4890-a851-31a30bc82197}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ee4bc98-c29b-4019-a7f6-c5aa815e05bf}, !- Handle
  {eb20b2fa-2632-4731-9ded-f7e59441ec0e}, !- HVAC Component
  {1f646dc6-a396-4137-b22d-dbb433b2dbe6}; !- Port 1

OS:PortList,
  {a6282e5b-5519-45ec-9df7-226056b0998b}, !- Handle
  {eb20b2fa-2632-4731-9ded-f7e59441ec0e}; !- HVAC Component

OS:PortList,
  {97a29c32-8899-4b57-9b5c-be226e1addd1}, !- Handle
  {eb20b2fa-2632-4731-9ded-f7e59441ec0e}, !- HVAC Component
  {3bfd5ad7-7d08-4f5c-b7ee-f890ca45bc9b}; !- Port 1

OS:Sizing:Zone,
  {c561fcce-dd81-4ceb-bd70-bf17e9e28616}, !- Handle
  {eb20b2fa-2632-4731-9ded-f7e59441ec0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {112a254e-bb65-4c5a-a999-a3cb7665ef9a}, !- Handle
  Zone SuperMarket Restroom A  - Story ground Zone HVAC Equipment List, !- Name
  {eb20b2fa-2632-4731-9ded-f7e59441ec0e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dad55c75-e0f1-4621-af3a-20b9a84083f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {376dab6f-ec21-40c5-8b91-6393cf5e77ad}, !- Handle
  SuperMarket Restroom B  - Story ground, !- Name
  {22955e29-fcf5-4d93-855b-429de054c3f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.07447334672226,                      !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {04c4e09b-0ef6-4955-a1b2-bcc2952715c4}; !- Thermal Zone Name

OS:Surface,
  {49f21257-30e7-440f-82fd-ce4a7086f82b}, !- Handle
  SuperMarket Restroom B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {174fb775-2046-4caf-aaee-3cba80ae684f}, !- Construction Name
  {376dab6f-ec21-40c5-8b91-6393cf5e77ad}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  2.40193230212677, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  2.40193230212677, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ead282-21eb-4fb9-88f3-df8e3d160ada}, !- Handle
  SuperMarket Restroom B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {376dab6f-ec21-40c5-8b91-6393cf5e77ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {610e3638-83b0-4c22-9785-be3e5f523da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17.5441366902974, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 17.5441366902974, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1bed08a-de31-47b0-988c-ffa020f937c0}, !- Handle
  SuperMarket Restroom B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {376dab6f-ec21-40c5-8b91-6393cf5e77ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2c9ead4-020d-44e9-945f-9a3cb29c8e64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40193230212677, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  2.40193230212677, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9662f0b8-55c5-4e44-a354-e32df7381087}, !- Handle
  SuperMarket Restroom B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {376dab6f-ec21-40c5-8b91-6393cf5e77ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f69ec417-3d91-4bf5-9f59-2dee0e722236}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40193230212677, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.40193230212677, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.40193230212677, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  2.40193230212677, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af11546-a905-4e8f-ac31-ff9addc8bdcb}, !- Handle
  SuperMarket Restroom B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
