  ,                                       !- Construction Name
  {376dab6f-ec21-40c5-8b91-6393cf5e77ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f405631-2417-470b-a41c-1f08f36e6868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.40193230212677, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.40193230212677, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef566ee-8968-4bc7-8a7a-9eaf7fba64e8}, !- Handle
  SuperMarket Restroom B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {376dab6f-ec21-40c5-8b91-6393cf5e77ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40193230212677, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.40193230212677, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {04c4e09b-0ef6-4955-a1b2-bcc2952715c4}, !- Handle
  Zone SuperMarket Restroom B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cab2ad26-2c84-4355-a6a8-f13d703c78be}, !- Zone Air Inlet Port List
  {9c7d81f2-da60-482f-b931-cc2ef93aae25}, !- Zone Air Exhaust Port List
  {0bfa8a3f-604f-439f-b23c-651078522327}, !- Zone Air Node Name
  {958c51d8-25be-4877-94ca-bdba7f75b80a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c6e2aaa-b99f-4225-88f0-8c820aee5c4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccaa44fb-2525-40a4-89d7-4c2ebb343e2d}, !- Handle
  Zone SuperMarket Restroom B  - Story ground Zone Air Node, !- Name
  {0bfa8a3f-604f-439f-b23c-651078522327}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bfa8a3f-604f-439f-b23c-651078522327}, !- Handle
  {04c4e09b-0ef6-4955-a1b2-bcc2952715c4}, !- Source Object
  11,                                     !- Outlet Port
  {ccaa44fb-2525-40a4-89d7-4c2ebb343e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cab2ad26-2c84-4355-a6a8-f13d703c78be}, !- Handle
  {04c4e09b-0ef6-4955-a1b2-bcc2952715c4}, !- HVAC Component
  {6e113b75-80b4-4d30-bdb4-58f38f830d39}; !- Port 1

OS:PortList,
  {9c7d81f2-da60-482f-b931-cc2ef93aae25}, !- Handle
  {04c4e09b-0ef6-4955-a1b2-bcc2952715c4}; !- HVAC Component

OS:PortList,
  {958c51d8-25be-4877-94ca-bdba7f75b80a}, !- Handle
  {04c4e09b-0ef6-4955-a1b2-bcc2952715c4}, !- HVAC Component
  {d33602c1-c361-4e02-8a4a-35ceb81db38f}; !- Port 1

OS:Sizing:Zone,
  {3207439b-02a5-499f-9c3d-5e14139daacc}, !- Handle
  {04c4e09b-0ef6-4955-a1b2-bcc2952715c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {89db7dfd-ff48-4d5c-a095-452ea076bdbe}, !- Handle
  Zone SuperMarket Restroom B  - Story ground Zone HVAC Equipment List, !- Name
  {04c4e09b-0ef6-4955-a1b2-bcc2952715c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0f59464-0a40-4bda-9a0a-f756fb07120a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bfe52d22-b18c-492d-937c-d45f157c6c5a}, !- Handle
  SuperMarket Restroom C  - Story ground, !- Name
  {22955e29-fcf5-4d93-855b-429de054c3f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.07447334672226,                      !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {38b496a5-3158-48cd-ad99-e43adaa10ade}; !- Thermal Zone Name

OS:Surface,
  {414231ed-846f-48b1-8b5c-1db3d57c17b8}, !- Handle
  SuperMarket Restroom C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {3c5bee0c-3dca-4c61-8877-8487c3696422}, !- Construction Name
  {bfe52d22-b18c-492d-937c-d45f157c6c5a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.40193230212677, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.40193230212677, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf61e7b6-f479-4f47-a601-9527a49557c8}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe52d22-b18c-492d-937c-d45f157c6c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35639432-590e-497a-9603-04cac8624cd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999998, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bd9c911-524e-4d02-8ef5-2f09d144e3a5}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {d17b93d7-cc04-4c8a-b0c3-0ab7267be9a9}, !- Construction Name
  {bfe52d22-b18c-492d-937c-d45f157c6c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  2.40193230212677, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  2.40193230212677, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e656374-bf79-4577-8263-e9e15f388bb9}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe52d22-b18c-492d-937c-d45f157c6c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19571589-ef7a-423c-ac2d-19389ebe8286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40193230212677, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.40193230212677, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.40193230212677, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.40193230212677, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2c9ead4-020d-44e9-945f-9a3cb29c8e64}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe52d22-b18c-492d-937c-d45f157c6c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1bed08a-de31-47b0-988c-ffa020f937c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.40193230212677, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.40193230212677, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a71be477-667e-4b5d-9f7d-7051fad0801b}, !- Handle
  SuperMarket Restroom C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {bfe52d22-b18c-492d-937c-d45f157c6c5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40193230212677, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.40193230212677, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38b496a5-3158-48cd-ad99-e43adaa10ade}, !- Handle
  Zone SuperMarket Restroom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a999ba15-08f9-4006-af81-03977c5ff462}, !- Zone Air Inlet Port List
  {a96bbe0a-19c2-4767-bc5e-67f533db10eb}, !- Zone Air Exhaust Port List
  {6e73369c-74ca-4bb7-ac7b-dca7087feeb3}, !- Zone Air Node Name
  {43b85920-ae10-4c65-9235-f0ad707fa18b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6cb6cc1b-7c73-4428-a561-8371dd859c62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b30b5163-639a-4303-9486-5366ca920999}, !- Handle
  Zone SuperMarket Restroom C  - Story ground Zone Air Node, !- Name
  {6e73369c-74ca-4bb7-ac7b-dca7087feeb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e73369c-74ca-4bb7-ac7b-dca7087feeb3}, !- Handle
  {38b496a5-3158-48cd-ad99-e43adaa10ade}, !- Source Object
  11,                                     !- Outlet Port
  {b30b5163-639a-4303-9486-5366ca920999}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a999ba15-08f9-4006-af81-03977c5ff462}, !- Handle
  {38b496a5-3158-48cd-ad99-e43adaa10ade}, !- HVAC Component
  {41fd4b55-6629-468b-a3b7-7531e1a949e6}; !- Port 1

OS:PortList,
  {a96bbe0a-19c2-4767-bc5e-67f533db10eb}, !- Handle
  {38b496a5-3158-48cd-ad99-e43adaa10ade}; !- HVAC Component

OS:PortList,
  {43b85920-ae10-4c65-9235-f0ad707fa18b}, !- Handle
  {38b496a5-3158-48cd-ad99-e43adaa10ade}, !- HVAC Component
  {f56a88f5-6d72-48c9-a885-e8f0107c983c}; !- Port 1

OS:Sizing:Zone,
  {d5190502-078c-4b38-abdf-7946ddfc5a79}, !- Handle
  {38b496a5-3158-48cd-ad99-e43adaa10ade}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {551ccbe1-e7f4-42b4-97d1-c5df57788c34}, !- Handle
  Zone SuperMarket Restroom C  - Story ground Zone HVAC Equipment List, !- Name
  {38b496a5-3158-48cd-ad99-e43adaa10ade}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d6b7e8e-59ad-4b47-a471-dae5a94ad134}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5c3888d5-34ba-4b8e-9222-291526973790}, !- Handle
  SuperMarket Sales A  - Story ground,    !- Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.672541044595491,                     !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {b421df5a-edbd-47ec-90cb-1d19e181e41e}; !- Thermal Zone Name

OS:Surface,
  {4e9ecdcf-ee77-46e1-86bb-b98b1ad00cf6}, !- Handle
  SuperMarket Sales A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {819eabfe-d843-4f6c-b5ea-3042519a2fb0}, !- Construction Name
  {5c3888d5-34ba-4b8e-9222-291526973790}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  7.92637659701833, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.92637659701833, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc273bd-1ba6-4afe-b710-9089c6d6d9cc}, !- Handle
  SuperMarket Sales A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c3888d5-34ba-4b8e-9222-291526973790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f88cd6d-3b73-4c89-9cb2-f891a85034e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7715611723761e-16, 4.572, 6.096,      !- X,Y,Z Vertex 1 {m}
  7.7715611723761e-16, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  7.7715611723761e-16, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.7715611723761e-16, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bfd372e-bf7a-4fed-9203-8ecfc7d0d3b6}, !- Handle
  SuperMarket Sales A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c3888d5-34ba-4b8e-9222-291526973790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aff6640-405f-4ee0-8c38-b0e5f042384f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92637659701833, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  7.92637659701833, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -5.55111512312578e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -5.55111512312578e-16, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50dcd9ef-4771-46b9-9c39-0aae0678c220}, !- Handle
  SuperMarket Sales A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c3888d5-34ba-4b8e-9222-291526973790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c919eb58-8474-4783-8aeb-2e5945911ebb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92637659701833, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.92637659701833, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.92637659701833, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.92637659701833, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c65bfa2a-1eb5-4d24-9022-785d3dec9dea}, !- Handle
  SuperMarket Sales A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {05693116-db28-47b6-8d77-48fd16c1d1f4}, !- Construction Name
  {5c3888d5-34ba-4b8e-9222-291526973790}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92637659701833, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.92637659701833, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f6d71a-ee6d-4095-95f3-130de1c5a903}, !- Handle
  SuperMarket Sales A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {5c3888d5-34ba-4b8e-9222-291526973790}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92637659701833, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.92637659701833, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b421df5a-edbd-47ec-90cb-1d19e181e41e}, !- Handle
  Zone SuperMarket Sales A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17fe1648-c044-46a1-bd8e-cb2e7bd9feaa}, !- Zone Air Inlet Port List
  {fc2ec703-21f1-4faf-af33-86c71858949b}, !- Zone Air Exhaust Port List
  {458e22b9-d977-48c4-b791-9d4e64c6c441}, !- Zone Air Node Name
  {0ee4a6bf-1523-40e1-96d9-cf1a4f4622e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e6bf635-c3ca-4381-a90b-7d64c3ede140}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d8c52c6-309a-4f77-aa9b-2487dba81811}, !- Handle
  Zone SuperMarket Sales A  - Story ground Zone Air Node, !- Name
  {458e22b9-d977-48c4-b791-9d4e64c6c441}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {458e22b9-d977-48c4-b791-9d4e64c6c441}, !- Handle
  {b421df5a-edbd-47ec-90cb-1d19e181e41e}, !- Source Object
  11,                                     !- Outlet Port
  {5d8c52c6-309a-4f77-aa9b-2487dba81811}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17fe1648-c044-46a1-bd8e-cb2e7bd9feaa}, !- Handle
  {b421df5a-edbd-47ec-90cb-1d19e181e41e}, !- HVAC Component
  {4287fdb3-7e29-4a95-bdfe-fb5dcffc877b}; !- Port 1

OS:PortList,
  {fc2ec703-21f1-4faf-af33-86c71858949b}, !- Handle
  {b421df5a-edbd-47ec-90cb-1d19e181e41e}; !- HVAC Component

OS:PortList,
  {0ee4a6bf-1523-40e1-96d9-cf1a4f4622e2}, !- Handle
  {b421df5a-edbd-47ec-90cb-1d19e181e41e}, !- HVAC Component
  {fb7f4081-3037-487a-b760-b99dc7825d2d}; !- Port 1

OS:Sizing:Zone,
  {33e53db7-baf3-4518-aefe-4f3ca55a6309}, !- Handle
  {b421df5a-edbd-47ec-90cb-1d19e181e41e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8777f134-be61-4eb4-8a5d-54043ed2477e}, !- Handle
  Zone SuperMarket Sales A  - Story ground Zone HVAC Equipment List, !- Name
  {b421df5a-edbd-47ec-90cb-1d19e181e41e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a390c5b-d631-4e68-8aea-4ac9aab0781c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {309e6759-9a92-4711-8b54-51bf1a658871}, !- Handle
  SuperMarket Sales B  - Story ground,    !- Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.672541044595491,                     !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {0844cdaa-d7b2-4955-ab65-d2624ee6fbfe}; !- Thermal Zone Name

OS:Surface,
  {f60cc33f-aaf7-4712-82a6-fddd6f05ca65}, !- Handle
  SuperMarket Sales B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {33b2ca76-9172-4b6b-b958-14e2b4694ad9}, !- Construction Name
  {309e6759-9a92-4711-8b54-51bf1a658871}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  7.92637659701833, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  7.92637659701833, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69ec417-3d91-4bf5-9f59-2dee0e722236}, !- Handle
  SuperMarket Sales B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {309e6759-9a92-4711-8b54-51bf1a658871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9662f0b8-55c5-4e44-a354-e32df7381087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7715611723761e-16, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  7.7715611723761e-16, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  7.7715611723761e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.7715611723761e-16, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20809c42-3dd2-4814-9dc7-a4628a718991}, !- Handle
  SuperMarket Sales B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {309e6759-9a92-4711-8b54-51bf1a658871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {001dd8ab-4b37-4d07-a205-951d7382bd2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92637659701833, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  7.92637659701833, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd42f3b7-22fb-43ff-9d07-6cb67367cbe8}, !- Handle
  SuperMarket Sales B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {309e6759-9a92-4711-8b54-51bf1a658871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51c6d25b-d952-4bbd-9a42-72ae8a600e6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92637659701833, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.92637659701833, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.92637659701833, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  7.92637659701833, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aff6640-405f-4ee0-8c38-b0e5f042384f}, !- Handle
  SuperMarket Sales B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {309e6759-9a92-4711-8b54-51bf1a658871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bfd372e-bf7a-4fed-9203-8ecfc7d0d3b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55111512312578e-16, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -5.55111512312578e-16, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.92637659701833, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.92637659701833, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6578f306-56fa-45e2-8b6d-b3ab740a69b1}, !- Handle
  SuperMarket Sales B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {309e6759-9a92-4711-8b54-51bf1a658871}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92637659701833, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.92637659701833, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0844cdaa-d7b2-4955-ab65-d2624ee6fbfe}, !- Handle
  Zone SuperMarket Sales B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0ea279c-4529-43b5-b342-6accbe839c98}, !- Zone Air Inlet Port List
  {3c1bdf74-b50f-43be-aeec-f9d1875f8e6e}, !- Zone Air Exhaust Port List
  {273e0a1e-1c17-4372-a170-c6c126cee8ad}, !- Zone Air Node Name
  {19e7ec4f-2ce6-42e9-bf8e-47dc49665058}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8f7cf29-e372-49a6-9611-c161726a7183}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2aa67a53-3792-4d9d-b69c-b3001b429b65}, !- Handle
  Zone SuperMarket Sales B  - Story ground Zone Air Node, !- Name
  {273e0a1e-1c17-4372-a170-c6c126cee8ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {273e0a1e-1c17-4372-a170-c6c126cee8ad}, !- Handle
  {0844cdaa-d7b2-4955-ab65-d2624ee6fbfe}, !- Source Object
  11,                                     !- Outlet Port
  {2aa67a53-3792-4d9d-b69c-b3001b429b65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0ea279c-4529-43b5-b342-6accbe839c98}, !- Handle
  {0844cdaa-d7b2-4955-ab65-d2624ee6fbfe}, !- HVAC Component
  {c4883448-02cf-4c20-9acd-f556e14772e1}; !- Port 1

OS:PortList,
  {3c1bdf74-b50f-43be-aeec-f9d1875f8e6e}, !- Handle
  {0844cdaa-d7b2-4955-ab65-d2624ee6fbfe}; !- HVAC Component

OS:PortList,
  {19e7ec4f-2ce6-42e9-bf8e-47dc49665058}, !- Handle
  {0844cdaa-d7b2-4955-ab65-d2624ee6fbfe}, !- HVAC Component
  {2bf67140-60b1-4f04-be1e-f23be3f93ca9}; !- Port 1

OS:Sizing:Zone,
  {5883cfaa-13a8-4433-9f7b-3bcee50ccae4}, !- Handle
  {0844cdaa-d7b2-4955-ab65-d2624ee6fbfe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {306c87ff-669b-4e15-98cb-e74a36853fdf}, !- Handle
  Zone SuperMarket Sales B  - Story ground Zone HVAC Equipment List, !- Name
  {0844cdaa-d7b2-4955-ab65-d2624ee6fbfe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ce5cc61-37c9-4d30-8854-d182e4243aa3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5e197158-4279-40ad-9537-c574f18a684b}, !- Handle
  SuperMarket Sales C  - Story ground,    !- Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.672541044595491,                     !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {928df6e2-cbc7-43cc-924b-132a016bf3f5}; !- Thermal Zone Name

OS:Surface,
  {1fb7ab80-9f81-4de4-bcd7-1a03da63c19b}, !- Handle
  SuperMarket Sales C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {819eabfe-d843-4f6c-b5ea-3042519a2fb0}, !- Construction Name
  {5e197158-4279-40ad-9537-c574f18a684b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  7.92637659701833, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  7.92637659701833, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19571589-ef7a-423c-ac2d-19389ebe8286}, !- Handle
  SuperMarket Sales C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e197158-4279-40ad-9537-c574f18a684b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e656374-bf79-4577-8263-e9e15f388bb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7715611723761e-16, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  7.7715611723761e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  7.7715611723761e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.7715611723761e-16, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8703996-5e73-4795-82d3-51f55c58ebd5}, !- Handle
  SuperMarket Sales C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {e1a1a314-f1bc-4f8e-a756-214a185c4b29}, !- Construction Name
  {5e197158-4279-40ad-9537-c574f18a684b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  7.92637659701833, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  7.92637659701833, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899ea33c-71b7-4519-b1c7-e66dd805c149}, !- Handle
  SuperMarket Sales C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e197158-4279-40ad-9537-c574f18a684b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e11047-b581-48dc-b3de-c35433bd2a0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92637659701833, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.92637659701833, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.92637659701833, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  7.92637659701833, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001dd8ab-4b37-4d07-a205-951d7382bd2e}, !- Handle
  SuperMarket Sales C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e197158-4279-40ad-9537-c574f18a684b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20809c42-3dd2-4814-9dc7-a4628a718991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.92637659701833, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.92637659701833, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5687d0-a495-4f77-a7da-a82bbc546169}, !- Handle
  SuperMarket Sales C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {5e197158-4279-40ad-9537-c574f18a684b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92637659701833, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.92637659701833, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {928df6e2-cbc7-43cc-924b-132a016bf3f5}, !- Handle
  Zone SuperMarket Sales C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c4a9385-7bde-4ae5-9d4f-c0a0077cebdb}, !- Zone Air Inlet Port List
  {82c4b11c-fde3-46af-90d9-80bb7f1fd096}, !- Zone Air Exhaust Port List
  {c47c087f-2e78-45b6-875e-ccea5667012d}, !- Zone Air Node Name
  {faa3a888-b084-4d0e-9287-48ac5b25bfb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e355646a-f2e3-4f4e-b261-e1fa92b1d63e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9b7b48f-eaba-44f7-a1d5-f494bd7c8170}, !- Handle
  Zone SuperMarket Sales C  - Story ground Zone Air Node, !- Name
  {c47c087f-2e78-45b6-875e-ccea5667012d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c47c087f-2e78-45b6-875e-ccea5667012d}, !- Handle
  {928df6e2-cbc7-43cc-924b-132a016bf3f5}, !- Source Object
  11,                                     !- Outlet Port
  {e9b7b48f-eaba-44f7-a1d5-f494bd7c8170}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c4a9385-7bde-4ae5-9d4f-c0a0077cebdb}, !- Handle
  {928df6e2-cbc7-43cc-924b-132a016bf3f5}, !- HVAC Component
  {dcffa1cf-640a-4a56-b891-695cb9b51efa}; !- Port 1

OS:PortList,
  {82c4b11c-fde3-46af-90d9-80bb7f1fd096}, !- Handle
  {928df6e2-cbc7-43cc-924b-132a016bf3f5}; !- HVAC Component

OS:PortList,
  {faa3a888-b084-4d0e-9287-48ac5b25bfb1}, !- Handle
  {928df6e2-cbc7-43cc-924b-132a016bf3f5}, !- HVAC Component
  {d6b9be6e-5770-4f7f-a097-ed737f8990e0}; !- Port 1

OS:Sizing:Zone,
  {b5dd93af-9a09-47aa-8af3-ae155e2944be}, !- Handle
  {928df6e2-cbc7-43cc-924b-132a016bf3f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {86fae1d1-6222-4c5f-8162-09ed2f1beb60}, !- Handle
  Zone SuperMarket Sales C  - Story ground Zone HVAC Equipment List, !- Name
  {928df6e2-cbc7-43cc-924b-132a016bf3f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4afea5fb-c215-4ace-a506-54603e74e34c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6f2f7122-9118-4655-8513-ca0fe2a5985c}, !- Handle
  SuperMarket Bakery A  - Story ground,   !- Name
  {0d354af9-b6d1-49c9-9d6b-5cf08b0aad6f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.25383555242284,                       !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {e0d4c33b-fdf5-40df-8cda-a7fd5737e41a}; !- Thermal Zone Name

OS:Surface,
  {ff03ab12-cc3e-4849-b64c-ad84aa71bf3a}, !- Handle
  SuperMarket Bakery A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a78594ce-ba78-4739-8552-276dc5bc2a38}, !- Construction Name
  {6f2f7122-9118-4655-8513-ca0fe2a5985c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.00644100708926, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.00644100708926, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c919eb58-8474-4783-8aeb-2e5945911ebb}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2f7122-9118-4655-8513-ca0fe2a5985c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50dcd9ef-4771-46b9-9c39-0aae0678c220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbba2a2a-b848-479a-abd1-a87aae3bf7b0}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2f7122-9118-4655-8513-ca0fe2a5985c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {237cd30b-7a8b-414c-ae79-6ddd7a88f29a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00644100708926, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  8.00644100708926, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17fcf7b1-ec38-4f16-9465-ebe1c0163c85}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2f7122-9118-4655-8513-ca0fe2a5985c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29508114-c1fd-43d1-b46d-1b7c9204110e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00644100708926, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  8.00644100708926, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.00644100708926, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.00644100708926, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31dc46cc-da13-4f2c-8c34-09ac1000b615}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {a9bdc3a8-3649-437f-97d7-a94305e15113}, !- Construction Name
  {6f2f7122-9118-4655-8513-ca0fe2a5985c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00644100708926, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.00644100708926, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cc332a1-cc7e-4f29-a33e-a64d428fcddb}, !- Handle
  SuperMarket Bakery A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {6f2f7122-9118-4655-8513-ca0fe2a5985c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00644100708926, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  8.00644100708926, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e0d4c33b-fdf5-40df-8cda-a7fd5737e41a}, !- Handle
  Zone SuperMarket Bakery A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f516cd7-8117-437d-8be9-3ce9ffa13c14}, !- Zone Air Inlet Port List
  {6c6dc3cd-a579-4ff2-bb59-54bd8eab2b85}, !- Zone Air Exhaust Port List
  {0974f225-b294-47e8-8547-648c9b76225d}, !- Zone Air Node Name
  {3e79a88c-bd57-4e04-bf26-ae80c60fd5b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2cedc78-1acb-443e-a1d1-98b4768c7296}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4865c085-cb4a-4f9e-9f41-330ba7699933}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Zone Air Node, !- Name
  {0974f225-b294-47e8-8547-648c9b76225d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0974f225-b294-47e8-8547-648c9b76225d}, !- Handle
  {e0d4c33b-fdf5-40df-8cda-a7fd5737e41a}, !- Source Object
  11,                                     !- Outlet Port
  {4865c085-cb4a-4f9e-9f41-330ba7699933}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f516cd7-8117-437d-8be9-3ce9ffa13c14}, !- Handle
  {e0d4c33b-fdf5-40df-8cda-a7fd5737e41a}, !- HVAC Component
  {0600e9e5-c0c4-4816-b37f-b5d93a9292a2}; !- Port 1

OS:PortList,
  {6c6dc3cd-a579-4ff2-bb59-54bd8eab2b85}, !- Handle
  {e0d4c33b-fdf5-40df-8cda-a7fd5737e41a}, !- HVAC Component
  {5690fdc3-57f4-44a8-9e26-5dab189b1de1}; !- Port 1

OS:PortList,
  {3e79a88c-bd57-4e04-bf26-ae80c60fd5b5}, !- Handle
  {e0d4c33b-fdf5-40df-8cda-a7fd5737e41a}, !- HVAC Component
  {9201b2ce-61b1-44b9-9a4b-fb1c48198848}; !- Port 1

OS:Sizing:Zone,
  {34a0ac86-d76a-4e6b-bfc3-82ed94705e7b}, !- Handle
  {e0d4c33b-fdf5-40df-8cda-a7fd5737e41a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c281f922-e448-4a01-8f6f-bb0a924d1db8}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Zone HVAC Equipment List, !- Name
  {e0d4c33b-fdf5-40df-8cda-a7fd5737e41a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f584cfb-fc85-45b8-b710-265afbe073a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ebd86fca-10a3-4b15-ae0a-068ba03dff46}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5d9b845a-c4c2-4e21-845b-19bd6fa03c8f}, !- Handle
  SuperMarket Bakery B  - Story ground,   !- Name
  {0d354af9-b6d1-49c9-9d6b-5cf08b0aad6f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.25383555242284,                       !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {9152d7a4-9660-43be-a67e-f09858d3c03f}; !- Thermal Zone Name

OS:Surface,
  {17fbdd93-d4c1-4394-85ee-545ad8badb38}, !- Handle
  SuperMarket Bakery B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {298605a2-45bb-4c86-8527-4d2487faeaf1}, !- Construction Name
  {5d9b845a-c4c2-4e21-845b-19bd6fa03c8f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  8.00644100708926, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  8.00644100708926, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c6d25b-d952-4bbd-9a42-72ae8a600e6e}, !- Handle
  SuperMarket Bakery B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d9b845a-c4c2-4e21-845b-19bd6fa03c8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd42f3b7-22fb-43ff-9d07-6cb67367cbe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbeb842b-8fe1-446d-8de3-64128f07d90e}, !- Handle
  SuperMarket Bakery B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d9b845a-c4c2-4e21-845b-19bd6fa03c8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d4784f6-122d-44e4-828a-4c244177f778}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00644100708926, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  8.00644100708926, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf085726-d33d-4b15-b560-cc954445fc24}, !- Handle
  SuperMarket Bakery B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d9b845a-c4c2-4e21-845b-19bd6fa03c8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41026541-b9bc-4f4b-8bc6-62002d08841c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00644100708926, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.00644100708926, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.00644100708926, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  8.00644100708926, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {237cd30b-7a8b-414c-ae79-6ddd7a88f29a}, !- Handle
  SuperMarket Bakery B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d9b845a-c4c2-4e21-845b-19bd6fa03c8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbba2a2a-b848-479a-abd1-a87aae3bf7b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.00644100708926, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.00644100708926, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88092475-f630-499d-ade8-c827b6e3a212}, !- Handle
  SuperMarket Bakery B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {5d9b845a-c4c2-4e21-845b-19bd6fa03c8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00644100708926, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.00644100708926, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9152d7a4-9660-43be-a67e-f09858d3c03f}, !- Handle
  Zone SuperMarket Bakery B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db50585a-e111-410a-8c1e-c8a17f903a2a}, !- Zone Air Inlet Port List
  {e9444b19-ff13-49f6-b8ff-97a55087d96d}, !- Zone Air Exhaust Port List
  {721ed117-d948-46f8-b56b-0d8cc998ab7b}, !- Zone Air Node Name
  {9349fd00-31fa-4c9f-80de-87d7510a92eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a630a5f-482a-4e13-adcc-d6e574bf0203}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4236f8af-cc41-4a2e-9a93-2cc22030f3f1}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Zone Air Node, !- Name
  {721ed117-d948-46f8-b56b-0d8cc998ab7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {721ed117-d948-46f8-b56b-0d8cc998ab7b}, !- Handle
  {9152d7a4-9660-43be-a67e-f09858d3c03f}, !- Source Object
  11,                                     !- Outlet Port
  {4236f8af-cc41-4a2e-9a93-2cc22030f3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db50585a-e111-410a-8c1e-c8a17f903a2a}, !- Handle
  {9152d7a4-9660-43be-a67e-f09858d3c03f}, !- HVAC Component
  {43a538a7-e162-4eb1-8771-f2ec8589d22c}; !- Port 1

OS:PortList,
  {e9444b19-ff13-49f6-b8ff-97a55087d96d}, !- Handle
  {9152d7a4-9660-43be-a67e-f09858d3c03f}, !- HVAC Component
  {a8fe9d0a-70f8-46b5-958f-ff2638cf3036}; !- Port 1

OS:PortList,
  {9349fd00-31fa-4c9f-80de-87d7510a92eb}, !- Handle
  {9152d7a4-9660-43be-a67e-f09858d3c03f}, !- HVAC Component
  {2ee68dc3-55f3-4fcc-b5d8-a919bebe2870}; !- Port 1

OS:Sizing:Zone,
  {8ddc809d-795c-4955-876f-ed1f5bb673c0}, !- Handle
  {9152d7a4-9660-43be-a67e-f09858d3c03f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {109fe77d-2f2f-4bbe-b021-7b757f44b1e2}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Zone HVAC Equipment List, !- Name
  {9152d7a4-9660-43be-a67e-f09858d3c03f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c58e317b-743b-4fb1-a193-6f942536ee79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4a1511ef-447a-4404-a091-4052d4160e84}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8b937639-7fa7-4fda-8a17-1d53883d3f4f}, !- Handle
  SuperMarket Bakery C  - Story ground,   !- Name
  {0d354af9-b6d1-49c9-9d6b-5cf08b0aad6f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.25383555242284,                       !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {ba870011-8f4b-4781-a794-f3def3426bf9}; !- Thermal Zone Name

OS:Surface,
  {051eca03-a945-4c74-8e92-94be8ebaaaf0}, !- Handle
  SuperMarket Bakery C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a78594ce-ba78-4739-8552-276dc5bc2a38}, !- Construction Name
  {8b937639-7fa7-4fda-8a17-1d53883d3f4f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  8.00644100708926, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  8.00644100708926, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e11047-b581-48dc-b3de-c35433bd2a0a}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b937639-7fa7-4fda-8a17-1d53883d3f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {899ea33c-71b7-4519-b1c7-e66dd805c149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {768da8cc-e639-41c0-ab2c-8fef5851c4a6}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {d6a602ec-6d02-4eda-9b6c-dd310ef1b680}, !- Construction Name
  {8b937639-7fa7-4fda-8a17-1d53883d3f4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  8.00644100708926, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  8.00644100708926, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41ed18b7-2f0e-4341-82df-9fe40ef4aafe}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b937639-7fa7-4fda-8a17-1d53883d3f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b5f265f-03ac-4bf3-9e81-82ada32de355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00644100708926, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.00644100708926, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.00644100708926, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  8.00644100708926, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4784f6-122d-44e4-828a-4c244177f778}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b937639-7fa7-4fda-8a17-1d53883d3f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbeb842b-8fe1-446d-8de3-64128f07d90e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.00644100708926, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.00644100708926, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97d5a8af-27d4-42a1-b0a6-1164d8eff99f}, !- Handle
  SuperMarket Bakery C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {8b937639-7fa7-4fda-8a17-1d53883d3f4f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00644100708926, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.00644100708926, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ba870011-8f4b-4781-a794-f3def3426bf9}, !- Handle
  Zone SuperMarket Bakery C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {860c05b8-f6f7-4abb-8123-33bde4a45f35}, !- Zone Air Inlet Port List
  {4251fb2b-f94b-43a8-b5aa-3ff3d31fe73b}, !- Zone Air Exhaust Port List
  {86bf8e15-cb83-4f49-8ec0-156dc2e8ab32}, !- Zone Air Node Name
  {552f1b37-043f-458d-98be-74300c2cb43b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fdd175f2-7319-46de-80c2-16d643c72dc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad7120e0-eaee-4877-a91a-d532fc18f07f}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Zone Air Node, !- Name
  {86bf8e15-cb83-4f49-8ec0-156dc2e8ab32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86bf8e15-cb83-4f49-8ec0-156dc2e8ab32}, !- Handle
  {ba870011-8f4b-4781-a794-f3def3426bf9}, !- Source Object
  11,                                     !- Outlet Port
  {ad7120e0-eaee-4877-a91a-d532fc18f07f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {860c05b8-f6f7-4abb-8123-33bde4a45f35}, !- Handle
  {ba870011-8f4b-4781-a794-f3def3426bf9}, !- HVAC Component
  {cc55a84d-a5d8-4119-972b-b63af2328ab4}; !- Port 1

OS:PortList,
  {4251fb2b-f94b-43a8-b5aa-3ff3d31fe73b}, !- Handle
  {ba870011-8f4b-4781-a794-f3def3426bf9}, !- HVAC Component
  {ec6dcd81-96b8-4a8a-9c74-9f0a5b02767f}; !- Port 1

OS:PortList,
  {552f1b37-043f-458d-98be-74300c2cb43b}, !- Handle
  {ba870011-8f4b-4781-a794-f3def3426bf9}, !- HVAC Component
  {88130a26-d0c1-407b-9dd6-4213343f268d}; !- Port 1

OS:Sizing:Zone,
  {4360489f-72c2-4578-820f-92c1096c7624}, !- Handle
  {ba870011-8f4b-4781-a794-f3def3426bf9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {26065222-b8f3-4908-a8b2-6dceb841305a}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Zone HVAC Equipment List, !- Name
  {ba870011-8f4b-4781-a794-f3def3426bf9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f07f143e-661a-43f3-a4f0-579b311cbfef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {298b4b93-ab4d-4acc-a178-4f54152bc346}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {92e261d8-87c1-406b-956b-4a70e2a56abc}, !- Handle
  SuperMarket Deli A  - Story ground,     !- Name
  {2191c123-d56e-4dda-910a-014916750e94}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.2602765595121,                       !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {b66d60c9-6c5e-4afc-a10a-4b80601f9cfb}; !- Thermal Zone Name

OS:Surface,
  {8514f5d6-7888-48b5-bd95-903c58aecd46}, !- Handle
  SuperMarket Deli A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {cbdb5764-67c6-4a56-8d75-e1f968ca7afc}, !- Construction Name
  {92e261d8-87c1-406b-956b-4a70e2a56abc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.59891764161382, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.59891764161382, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29508114-c1fd-43d1-b46d-1b7c9204110e}, !- Handle
  SuperMarket Deli A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e261d8-87c1-406b-956b-4a70e2a56abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17fcf7b1-ec38-4f16-9465-ebe1c0163c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.59872115546023e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.59872115546023e-14, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c57fae81-6670-48c5-b66b-51451ef72a9c}, !- Handle
  SuperMarket Deli A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e261d8-87c1-406b-956b-4a70e2a56abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {def22029-ad20-4ab7-92ec-51d1e9cddfe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59891764161382, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  8.59891764161382, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a43281ca-7ae5-4d2c-8e6d-28fff61c73ec}, !- Handle
  SuperMarket Deli A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e261d8-87c1-406b-956b-4a70e2a56abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d811a7d1-e831-46e0-b74b-c75d5694cfa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59891764161382, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  8.59891764161382, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.59891764161382, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.59891764161382, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12483a6a-4467-471c-a11a-1fd675539ff2}, !- Handle
  SuperMarket Deli A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {b43689e7-18b3-4889-ac40-65201210c983}, !- Construction Name
  {92e261d8-87c1-406b-956b-4a70e2a56abc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59891764161382, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.59891764161382, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba79ce7d-4a54-4c94-a631-93e4f02f190c}, !- Handle
  SuperMarket Deli A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {92e261d8-87c1-406b-956b-4a70e2a56abc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59891764161382, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  8.59891764161382, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b66d60c9-6c5e-4afc-a10a-4b80601f9cfb}, !- Handle
  Zone SuperMarket Deli A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ee12a52-de7f-436c-b9ed-35a29101c86c}, !- Zone Air Inlet Port List
  {f26d81f3-7d92-408a-848d-9847747082d4}, !- Zone Air Exhaust Port List
  {ac154ea2-37ae-4b1a-9064-12d27b15557d}, !- Zone Air Node Name
  {380c3fb0-73d5-4a69-adbe-2efb8681b9d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {433500ce-39d3-407c-8291-8a0ae5c278cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecefdf95-55be-4d6a-b66a-0297a9a57f5d}, !- Handle
  Zone SuperMarket Deli A  - Story ground Zone Air Node, !- Name
  {ac154ea2-37ae-4b1a-9064-12d27b15557d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac154ea2-37ae-4b1a-9064-12d27b15557d}, !- Handle
  {b66d60c9-6c5e-4afc-a10a-4b80601f9cfb}, !- Source Object
  11,                                     !- Outlet Port
  {ecefdf95-55be-4d6a-b66a-0297a9a57f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ee12a52-de7f-436c-b9ed-35a29101c86c}, !- Handle
  {b66d60c9-6c5e-4afc-a10a-4b80601f9cfb}, !- HVAC Component
  {a9a38e86-2dba-493d-b216-193c3d0300e4}; !- Port 1

OS:PortList,
  {f26d81f3-7d92-408a-848d-9847747082d4}, !- Handle
  {b66d60c9-6c5e-4afc-a10a-4b80601f9cfb}, !- HVAC Component
  {10bf033b-4167-46a1-aeb0-dcca5bc4699f}; !- Port 1

OS:PortList,
  {380c3fb0-73d5-4a69-adbe-2efb8681b9d1}, !- Handle
  {b66d60c9-6c5e-4afc-a10a-4b80601f9cfb}, !- HVAC Component
  {61c203f1-dcaa-400f-afb5-5d823f72d58f}; !- Port 1

OS:Sizing:Zone,
  {d1c21ef5-5f35-4245-a3c9-e9fbf643bb85}, !- Handle
  {b66d60c9-6c5e-4afc-a10a-4b80601f9cfb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {35a3e2b0-4aca-4b06-9d98-946193e3d69d}, !- Handle
  Zone SuperMarket Deli A  - Story ground Zone HVAC Equipment List, !- Name
  {b66d60c9-6c5e-4afc-a10a-4b80601f9cfb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b37fd23d-9e41-4e52-bdee-b700ce0b574c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3bcbf2c3-2bb8-4e50-b924-7e277f43aaa4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ec14fbff-2ebe-46de-b9f1-a7afaa156b70}, !- Handle
  SuperMarket Deli B  - Story ground,     !- Name
  {2191c123-d56e-4dda-910a-014916750e94}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.2602765595121,                       !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {e60638d0-d7e3-40c7-b5f2-4727bb43f2d4}; !- Thermal Zone Name

OS:Surface,
  {e6b7c6f9-6e6b-455f-bbf0-c24ba19b5d29}, !- Handle
  SuperMarket Deli B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {05e2ecb2-bee2-4ad6-a1e1-5f042d37d251}, !- Construction Name
  {ec14fbff-2ebe-46de-b9f1-a7afaa156b70}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  8.59891764161382, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  8.59891764161382, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41026541-b9bc-4f4b-8bc6-62002d08841c}, !- Handle
  SuperMarket Deli B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec14fbff-2ebe-46de-b9f1-a7afaa156b70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf085726-d33d-4b15-b560-cc954445fc24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17.5441366902974, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 17.5441366902974, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd938e4f-e4dc-4dfb-b729-69642b5e563c}, !- Handle
  SuperMarket Deli B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec14fbff-2ebe-46de-b9f1-a7afaa156b70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e26923d3-5a40-40d2-959b-de379c374d10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59891764161382, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  8.59891764161382, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47d53cf1-48bb-4500-98b0-e486a0445253}, !- Handle
  SuperMarket Deli B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec14fbff-2ebe-46de-b9f1-a7afaa156b70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {738641ed-44d5-4000-9396-24cf16ea76ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59891764161382, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.59891764161382, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.59891764161382, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  8.59891764161382, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {def22029-ad20-4ab7-92ec-51d1e9cddfe0}, !- Handle
  SuperMarket Deli B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec14fbff-2ebe-46de-b9f1-a7afaa156b70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c57fae81-6670-48c5-b66b-51451ef72a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.59891764161382, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.59891764161382, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4abb1124-73fd-4c38-b41a-bdac9b53f987}, !- Handle
  SuperMarket Deli B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {ec14fbff-2ebe-46de-b9f1-a7afaa156b70}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59891764161382, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.59891764161382, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e60638d0-d7e3-40c7-b5f2-4727bb43f2d4}, !- Handle
  Zone SuperMarket Deli B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8b5c132-5fcc-40db-bd05-2af553e4d9c8}, !- Zone Air Inlet Port List
  {ebb85938-3be6-420e-a531-d28c98e667dc}, !- Zone Air Exhaust Port List
  {a4bb3bcb-0032-4ff9-ae6f-0028e9184d1f}, !- Zone Air Node Name
  {10292972-cf49-4ff0-bdb2-1687222294f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7833ee0-7d3e-4bb4-b4f4-f302c82c84dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54a604ac-fe83-4210-9b9e-b007cbe33396}, !- Handle
  Zone SuperMarket Deli B  - Story ground Zone Air Node, !- Name
  {a4bb3bcb-0032-4ff9-ae6f-0028e9184d1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4bb3bcb-0032-4ff9-ae6f-0028e9184d1f}, !- Handle
  {e60638d0-d7e3-40c7-b5f2-4727bb43f2d4}, !- Source Object
  11,                                     !- Outlet Port
  {54a604ac-fe83-4210-9b9e-b007cbe33396}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8b5c132-5fcc-40db-bd05-2af553e4d9c8}, !- Handle
  {e60638d0-d7e3-40c7-b5f2-4727bb43f2d4}, !- HVAC Component
  {d77a7371-bd1e-4038-9625-54fb95862b40}; !- Port 1

OS:PortList,
  {ebb85938-3be6-420e-a531-d28c98e667dc}, !- Handle
  {e60638d0-d7e3-40c7-b5f2-4727bb43f2d4}, !- HVAC Component
  {28096dd9-007e-4d38-b0a3-6d166e4609ab}; !- Port 1

OS:PortList,
  {10292972-cf49-4ff0-bdb2-1687222294f6}, !- Handle
  {e60638d0-d7e3-40c7-b5f2-4727bb43f2d4}, !- HVAC Component
  {3b4f3a5b-e8c2-4ae7-a768-ecdd215b1d7f}; !- Port 1

OS:Sizing:Zone,
  {af41fcf5-71e5-4e63-9f56-92eba758d70b}, !- Handle
  {e60638d0-d7e3-40c7-b5f2-4727bb43f2d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6dd74675-79f3-404c-9e46-d42570d41d42}, !- Handle
  Zone SuperMarket Deli B  - Story ground Zone HVAC Equipment List, !- Name
  {e60638d0-d7e3-40c7-b5f2-4727bb43f2d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03095b33-6572-45cd-9303-696df5b21aad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7bf16d4b-e7e8-4c4c-863a-f85759210cc6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4e6529f3-d16f-41eb-871b-176fdceeee90}, !- Handle
  SuperMarket Deli C  - Story ground,     !- Name
  {2191c123-d56e-4dda-910a-014916750e94}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.2602765595121,                       !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {c0367175-012f-4a10-84b1-710f6f63cf6f}; !- Thermal Zone Name

OS:Surface,
  {837d72c8-4134-4bd8-ab6c-2b0f3e1ca3ab}, !- Handle
  SuperMarket Deli C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {cbdb5764-67c6-4a56-8d75-e1f968ca7afc}, !- Construction Name
  {4e6529f3-d16f-41eb-871b-176fdceeee90}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  8.59891764161382, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  8.59891764161382, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b5f265f-03ac-4bf3-9e81-82ada32de355}, !- Handle
  SuperMarket Deli C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e6529f3-d16f-41eb-871b-176fdceeee90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41ed18b7-2f0e-4341-82df-9fe40ef4aafe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999998, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58135d51-e894-4c44-85f0-44a92d296aa3}, !- Handle
  SuperMarket Deli C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {17e7a19a-32e9-4bbd-8c67-7f9cd467bef5}, !- Construction Name
  {4e6529f3-d16f-41eb-871b-176fdceeee90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  8.59891764161382, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  8.59891764161382, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dc4bcba-d089-48b4-8dd5-cc1e606165d8}, !- Handle
  SuperMarket Deli C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e6529f3-d16f-41eb-871b-176fdceeee90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8452dc04-88a4-4504-815d-f521d4f3e375}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59891764161382, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.59891764161382, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.59891764161382, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  8.59891764161382, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e26923d3-5a40-40d2-959b-de379c374d10}, !- Handle
  SuperMarket Deli C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e6529f3-d16f-41eb-871b-176fdceeee90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd938e4f-e4dc-4dfb-b729-69642b5e563c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.59891764161382, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.59891764161382, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d289b9c6-9f25-437d-acc2-ec62b43bd3f4}, !- Handle
  SuperMarket Deli C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {4e6529f3-d16f-41eb-871b-176fdceeee90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59891764161382, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.59891764161382, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c0367175-012f-4a10-84b1-710f6f63cf6f}, !- Handle
  Zone SuperMarket Deli C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35fb3e92-2be6-4434-a1a6-ee4613ef1656}, !- Zone Air Inlet Port List
  {35461b9c-8acb-44b2-b133-0be662a5874d}, !- Zone Air Exhaust Port List
  {f44cc1e4-6057-49db-877f-ead4acda6de3}, !- Zone Air Node Name
  {14b97e23-dee9-401a-815c-16f2f58ad544}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53fa3718-e6af-4e65-b2b0-bb5d58972beb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {865c2cd3-b762-4e7a-94bc-39d6ce95294c}, !- Handle
  Zone SuperMarket Deli C  - Story ground Zone Air Node, !- Name
  {f44cc1e4-6057-49db-877f-ead4acda6de3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f44cc1e4-6057-49db-877f-ead4acda6de3}, !- Handle
  {c0367175-012f-4a10-84b1-710f6f63cf6f}, !- Source Object
  11,                                     !- Outlet Port
  {865c2cd3-b762-4e7a-94bc-39d6ce95294c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35fb3e92-2be6-4434-a1a6-ee4613ef1656}, !- Handle
  {c0367175-012f-4a10-84b1-710f6f63cf6f}, !- HVAC Component
  {bb792076-66fc-43b3-8456-bd932cb3ae45}; !- Port 1

OS:PortList,
  {35461b9c-8acb-44b2-b133-0be662a5874d}, !- Handle
  {c0367175-012f-4a10-84b1-710f6f63cf6f}, !- HVAC Component
  {a3421d4f-9135-43da-b010-38e4a30b0433}; !- Port 1

OS:PortList,
  {14b97e23-dee9-401a-815c-16f2f58ad544}, !- Handle
  {c0367175-012f-4a10-84b1-710f6f63cf6f}, !- HVAC Component
  {f083fe4c-be22-4303-b405-b4015dea37c0}; !- Port 1

OS:Sizing:Zone,
  {1234cdfd-a4c2-45de-8fe4-03fd50d021c2}, !- Handle
  {c0367175-012f-4a10-84b1-710f6f63cf6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d226fd55-a5cc-4665-a719-4ed124912607}, !- Handle
  Zone SuperMarket Deli C  - Story ground Zone HVAC Equipment List, !- Name
  {c0367175-012f-4a10-84b1-710f6f63cf6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e40685c-882f-43b2-8bfa-99c2f646c4c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dab3eb84-075e-4471-8c88-02df3b64deb2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3670fc8c-2465-47a1-9179-56e4438dcc7e}, !- Handle
  SuperMarket DryStorage A  - Story ground, !- Name
  {e4bbbf12-209e-42ea-96fe-d1d6641529d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.8591942011259,                       !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {1c7d6c7d-b6c6-424a-a2d0-7f867f43c36d}; !- Thermal Zone Name

OS:Surface,
  {382b8d3c-337d-4498-832e-2a090c68641b}, !- Handle
  SuperMarket DryStorage A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {1961231e-ee5f-4375-b0ac-192ef7da6111}, !- Construction Name
  {3670fc8c-2465-47a1-9179-56e4438dcc7e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  11.6010108343203, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  11.6010108343203, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d811a7d1-e831-46e0-b74b-c75d5694cfa7}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3670fc8c-2465-47a1-9179-56e4438dcc7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a43281ca-7ae5-4d2c-8e6d-28fff61c73ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 6.096,      !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd5f5dc-4b03-4cb1-855a-f4cf9b877b03}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3670fc8c-2465-47a1-9179-56e4438dcc7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c0f4d50-19b3-493e-aaa9-6ac14871f1c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6010108343203, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  11.6010108343203, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2268796-b5bd-4d7a-ad09-662c37027bd8}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3670fc8c-2465-47a1-9179-56e4438dcc7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {407b9d18-dfa8-415e-9a0c-77a552fef28d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6010108343204, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  11.6010108343204, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.6010108343204, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  11.6010108343204, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1211731f-2406-4fea-9ebb-9326088febf5}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {2a248c7a-40c5-4f4f-ad7c-d591bf4b6bc9}, !- Construction Name
  {3670fc8c-2465-47a1-9179-56e4438dcc7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6010108343203, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  11.6010108343203, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f1164d1-774b-4413-bce6-69930ae5f0ac}, !- Handle
  SuperMarket DryStorage A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {3670fc8c-2465-47a1-9179-56e4438dcc7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6010108343203, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  11.6010108343203, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c7d6c7d-b6c6-424a-a2d0-7f867f43c36d}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b54dee6-2e1b-4750-8093-341d6ff4307e}, !- Zone Air Inlet Port List
  {8c0ee773-06dd-4abd-86a1-650abd1c8096}, !- Zone Air Exhaust Port List
  {5f26775b-4539-4b70-b298-a238cfc21db2}, !- Zone Air Node Name
  {5d895e8e-0f67-4a28-afe5-d88f4a0e8e3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c601f24a-66fa-439d-ae9b-812f299258da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {892ef5ef-ff58-4613-9463-f68bbc4b92a0}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground Zone Air Node, !- Name
  {5f26775b-4539-4b70-b298-a238cfc21db2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f26775b-4539-4b70-b298-a238cfc21db2}, !- Handle
  {1c7d6c7d-b6c6-424a-a2d0-7f867f43c36d}, !- Source Object
  11,                                     !- Outlet Port
  {892ef5ef-ff58-4613-9463-f68bbc4b92a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b54dee6-2e1b-4750-8093-341d6ff4307e}, !- Handle
  {1c7d6c7d-b6c6-424a-a2d0-7f867f43c36d}, !- HVAC Component
  {96b6aaea-46d0-4ccd-a000-2c15431eeed7}; !- Port 1

OS:PortList,
  {8c0ee773-06dd-4abd-86a1-650abd1c8096}, !- Handle
  {1c7d6c7d-b6c6-424a-a2d0-7f867f43c36d}; !- HVAC Component

OS:PortList,
  {5d895e8e-0f67-4a28-afe5-d88f4a0e8e3f}, !- Handle
  {1c7d6c7d-b6c6-424a-a2d0-7f867f43c36d}, !- HVAC Component
  {f0c5ae2a-56b4-43e2-a904-0207a9f0b167}; !- Port 1

OS:Sizing:Zone,
  {58fd2b74-8bb8-4299-984b-9fe3ccde7292}, !- Handle
  {1c7d6c7d-b6c6-424a-a2d0-7f867f43c36d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1256fcf4-ef1c-47f4-a5b3-7f34710c8b69}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground Zone HVAC Equipment List, !- Name
  {1c7d6c7d-b6c6-424a-a2d0-7f867f43c36d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f99ea29-ff11-4015-8907-beffe634afdd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3c31a8be-eab0-482f-ac9c-bd89a22a174e}, !- Handle
  SuperMarket DryStorage B  - Story ground, !- Name
  {e4bbbf12-209e-42ea-96fe-d1d6641529d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.8591942011259,                       !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}; !- Thermal Zone Name

OS:Surface,
  {33f5de9b-f05a-4705-807e-1fd73b899c7e}, !- Handle
  SuperMarket DryStorage B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d2b70cee-1b73-4604-9730-874f22ff775e}, !- Construction Name
  {3c31a8be-eab0-482f-ac9c-bd89a22a174e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  11.6010108343203, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  11.6010108343203, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {738641ed-44d5-4000-9396-24cf16ea76ba}, !- Handle
  SuperMarket DryStorage B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c31a8be-eab0-482f-ac9c-bd89a22a174e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47d53cf1-48bb-4500-98b0-e486a0445253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06df879b-63d8-4815-9f8e-0d88699770a2}, !- Handle
  SuperMarket DryStorage B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c31a8be-eab0-482f-ac9c-bd89a22a174e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1cb661e-a783-48ad-b0af-14ea6c6021f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6010108343203, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  11.6010108343203, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d288f0e-8c21-4158-9916-69a971966820}, !- Handle
  SuperMarket DryStorage B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c31a8be-eab0-482f-ac9c-bd89a22a174e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {505ab373-aa75-4df8-a520-9bca1bdb6f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6010108343204, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  11.6010108343204, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6010108343204, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  11.6010108343204, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c0f4d50-19b3-493e-aaa9-6ac14871f1c9}, !- Handle
  SuperMarket DryStorage B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c31a8be-eab0-482f-ac9c-bd89a22a174e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abd5f5dc-4b03-4cb1-855a-f4cf9b877b03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.6010108343203, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  11.6010108343203, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c54a12-bdc6-4785-8c5f-8edcf5e11f1e}, !- Handle
  SuperMarket DryStorage B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {3c31a8be-eab0-482f-ac9c-bd89a22a174e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6010108343203, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  11.6010108343203, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {827e8331-2861-4eac-8390-853f96cc26d9}, !- Zone Air Inlet Port List
  {1f9a4620-785e-4499-a964-b4baf78998af}, !- Zone Air Exhaust Port List
  {3c9356ab-b443-4df3-b6b6-a551bc9a2421}, !- Zone Air Node Name
  {40548a0d-12d3-43de-88b7-933a8efe99d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eccc30df-6c07-4b42-8773-eee9ea2149fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88992ea1-efba-41f4-a278-34f1473850a0}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground Zone Air Node, !- Name
  {3c9356ab-b443-4df3-b6b6-a551bc9a2421}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c9356ab-b443-4df3-b6b6-a551bc9a2421}, !- Handle
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Source Object
  11,                                     !- Outlet Port
  {88992ea1-efba-41f4-a278-34f1473850a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {827e8331-2861-4eac-8390-853f96cc26d9}, !- Handle
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- HVAC Component
  {69348ee5-f11e-4028-8d4f-5f53304faa3a}; !- Port 1

OS:PortList,
  {1f9a4620-785e-4499-a964-b4baf78998af}, !- Handle
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}; !- HVAC Component

OS:PortList,
  {40548a0d-12d3-43de-88b7-933a8efe99d7}, !- Handle
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- HVAC Component
  {94c18067-61d4-4120-a461-c168e71b01fc}; !- Port 1

OS:Sizing:Zone,
  {b21d5cd5-aff6-43c6-8b86-c617c4c31651}, !- Handle
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cf447055-b53b-485c-b2d2-2077d2fd9545}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground Zone HVAC Equipment List, !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb9c6fb2-01fe-44b9-bd89-52f999f1ccfb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ad8c569d-4dc5-423c-b04d-73bf65aa6246}, !- Handle
  SuperMarket DryStorage C  - Story ground, !- Name
  {e4bbbf12-209e-42ea-96fe-d1d6641529d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.8591942011259,                       !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {1f429e26-b33e-4b83-9fc4-1e6199f21ef7}; !- Thermal Zone Name

OS:Surface,
  {32477462-a893-40ac-b3fa-88fab754714d}, !- Handle
  SuperMarket DryStorage C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {1961231e-ee5f-4375-b0ac-192ef7da6111}, !- Construction Name
  {ad8c569d-4dc5-423c-b04d-73bf65aa6246}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  11.6010108343203, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  11.6010108343203, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8452dc04-88a4-4504-815d-f521d4f3e375}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8c569d-4dc5-423c-b04d-73bf65aa6246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dc4bcba-d089-48b4-8dd5-cc1e606165d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27bfec9c-0408-4b80-8b91-1ee3f2e485d2}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {b5967f54-79a8-4e02-9dc4-7eedc853b5b4}, !- Construction Name
  {ad8c569d-4dc5-423c-b04d-73bf65aa6246}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  11.6010108343203, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  11.6010108343203, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9acdfbe-c51b-4844-bcb4-908aefc6c88b}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8c569d-4dc5-423c-b04d-73bf65aa6246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22865af1-669e-4f03-9e4d-2f998cb71168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6010108343204, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  11.6010108343204, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  11.6010108343204, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  11.6010108343204, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1cb661e-a783-48ad-b0af-14ea6c6021f6}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8c569d-4dc5-423c-b04d-73bf65aa6246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06df879b-63d8-4815-9f8e-0d88699770a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  11.6010108343203, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  11.6010108343203, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d1e579e-fd78-47a5-9056-fbaca996cef5}, !- Handle
  SuperMarket DryStorage C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {ad8c569d-4dc5-423c-b04d-73bf65aa6246}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6010108343203, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  11.6010108343203, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1f429e26-b33e-4b83-9fc4-1e6199f21ef7}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19abfc76-0588-408b-b88d-18e3191c9d0d}, !- Zone Air Inlet Port List
  {ed2482c8-e3c2-4329-a324-437e0a59523b}, !- Zone Air Exhaust Port List
  {9b917731-26f5-4ef5-bd31-451df8f04366}, !- Zone Air Node Name
  {2461aff4-5b77-44f8-945c-0210ecd9d0ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96e4f3cd-83e5-4053-aa00-605a2f03c6e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7e8bd5b-deff-4959-b229-b6b940773e24}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground Zone Air Node, !- Name
  {9b917731-26f5-4ef5-bd31-451df8f04366}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b917731-26f5-4ef5-bd31-451df8f04366}, !- Handle
  {1f429e26-b33e-4b83-9fc4-1e6199f21ef7}, !- Source Object
  11,                                     !- Outlet Port
  {a7e8bd5b-deff-4959-b229-b6b940773e24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19abfc76-0588-408b-b88d-18e3191c9d0d}, !- Handle
  {1f429e26-b33e-4b83-9fc4-1e6199f21ef7}, !- HVAC Component
  {abcf0931-6d34-4444-b18c-85e771b4c99b}; !- Port 1

OS:PortList,
  {ed2482c8-e3c2-4329-a324-437e0a59523b}, !- Handle
  {1f429e26-b33e-4b83-9fc4-1e6199f21ef7}; !- HVAC Component

OS:PortList,
  {2461aff4-5b77-44f8-945c-0210ecd9d0ef}, !- Handle
  {1f429e26-b33e-4b83-9fc4-1e6199f21ef7}, !- HVAC Component
  {2cfa4bce-cbde-4b5a-adbb-8bdef373d89d}; !- Port 1

OS:Sizing:Zone,
  {8772b1a7-e69c-4ff1-8f0c-33d24ae5a186}, !- Handle
  {1f429e26-b33e-4b83-9fc4-1e6199f21ef7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a3f9d596-0177-4115-98e2-3f7c83e294fb}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground Zone HVAC Equipment List, !- Name
  {1f429e26-b33e-4b83-9fc4-1e6199f21ef7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d04d29b3-31e7-4ae6-8c38-9fc1af3bf1e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3e0905ac-4e04-4fb5-8cf6-86182b5f25fa}, !- Handle
  SuperMarket DryStorage A end_b - Story ground, !- Name
  {e4bbbf12-209e-42ea-96fe-d1d6641529d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.4602050354462,                       !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {3a5fef92-23ff-4525-b060-8813b6523a6c}; !- Thermal Zone Name

OS:Surface,
  {9e6e76db-b316-4cff-b037-c53437958496}, !- Handle
  SuperMarket DryStorage A end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e24f8dc8-a2ac-40b8-9479-cf0250cde18b}, !- Construction Name
  {3e0905ac-4e04-4fb5-8cf6-86182b5f25fa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {407b9d18-dfa8-415e-9a0c-77a552fef28d}, !- Handle
  SuperMarket DryStorage A end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e0905ac-4e04-4fb5-8cf6-86182b5f25fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2268796-b5bd-4d7a-ad09-662c37027bd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.572, 6.096,      !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d6498c-540a-40bb-8ef3-a004b1f339c2}, !- Handle
  SuperMarket DryStorage A end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e0905ac-4e04-4fb5-8cf6-86182b5f25fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4c5f603-4206-4a3e-9ee0-2d77b7e132a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.572, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d79499da-567f-4e73-8592-16824c523d41}, !- Handle
  SuperMarket DryStorage A end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {9270a0b5-411c-4574-b726-9667851ff361}, !- Construction Name
  {3e0905ac-4e04-4fb5-8cf6-86182b5f25fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c040984a-6df2-47dd-b00a-820aae62e317}, !- Handle
  SuperMarket DryStorage A end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {b86b865b-eff7-441b-8031-f83d6cb99f20}, !- Construction Name
  {3e0905ac-4e04-4fb5-8cf6-86182b5f25fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18e4a694-9cf4-46c0-955e-101e515b9434}, !- Handle
  SuperMarket DryStorage A end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {3e0905ac-4e04-4fb5-8cf6-86182b5f25fa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 6.096,      !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a5fef92-23ff-4525-b060-8813b6523a6c}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6382912b-72c9-4adf-9e68-72d147c1515d}, !- Zone Air Inlet Port List
  {21ce8449-7d76-4df6-90c8-6cd9c293132b}, !- Zone Air Exhaust Port List
  {27bb4f35-dfb4-4026-bc81-3ad155273f09}, !- Zone Air Node Name
  {a8399043-9b40-4117-9d53-94cda5f8361a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ffce0313-ccdf-4348-bfe0-125e718edf13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f56f8ee-b8ce-4e16-b27f-328a96915d14}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground Zone Air Node, !- Name
  {27bb4f35-dfb4-4026-bc81-3ad155273f09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27bb4f35-dfb4-4026-bc81-3ad155273f09}, !- Handle
  {3a5fef92-23ff-4525-b060-8813b6523a6c}, !- Source Object
  11,                                     !- Outlet Port
  {1f56f8ee-b8ce-4e16-b27f-328a96915d14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6382912b-72c9-4adf-9e68-72d147c1515d}, !- Handle
  {3a5fef92-23ff-4525-b060-8813b6523a6c}, !- HVAC Component
  {53465a88-7d41-45e3-8bc0-5e4dd06669cc}; !- Port 1

OS:PortList,
  {21ce8449-7d76-4df6-90c8-6cd9c293132b}, !- Handle
  {3a5fef92-23ff-4525-b060-8813b6523a6c}; !- HVAC Component

OS:PortList,
  {a8399043-9b40-4117-9d53-94cda5f8361a}, !- Handle
  {3a5fef92-23ff-4525-b060-8813b6523a6c}, !- HVAC Component
  {f4519930-3bb5-4e46-b4a5-e0f207164466}; !- Port 1

OS:Sizing:Zone,
  {8493df6f-82d7-4ccc-9886-53909c04a908}, !- Handle
  {3a5fef92-23ff-4525-b060-8813b6523a6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cfa63e13-1269-4b5a-87bb-6c0370a00765}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground Zone HVAC Equipment List, !- Name
  {3a5fef92-23ff-4525-b060-8813b6523a6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0eb46276-5675-4c2a-8ba0-3e73053d1f5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {88e682af-a250-4e86-b67a-8a409211619e}, !- Handle
  SuperMarket DryStorage B end_b - Story ground, !- Name
  {e4bbbf12-209e-42ea-96fe-d1d6641529d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.4602050354462,                       !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {9edd9aca-2fe6-449c-a20a-8933250dce62}; !- Thermal Zone Name

OS:Surface,
  {9e893670-22ee-4808-bb39-f20db0e28850}, !- Handle
  SuperMarket DryStorage B end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {cc16f379-63a8-47ac-ac8e-afe057558b11}, !- Construction Name
  {88e682af-a250-4e86-b67a-8a409211619e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {505ab373-aa75-4df8-a520-9bca1bdb6f5f}, !- Handle
  SuperMarket DryStorage B end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88e682af-a250-4e86-b67a-8a409211619e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d288f0e-8c21-4158-9916-69a971966820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 0, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6819f928-7162-4ffc-8d39-0fb03f2365c8}, !- Handle
  SuperMarket DryStorage B end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88e682af-a250-4e86-b67a-8a409211619e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3fe52b9-c508-4d0b-972f-be615ca39e4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b692ec4b-efe0-4b4f-aa8f-5c7b8797be36}, !- Handle
  SuperMarket DryStorage B end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {dc20393d-62ae-4618-9c88-aeca6142ae91}, !- Construction Name
  {88e682af-a250-4e86-b67a-8a409211619e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 17.5441366902974, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4c5f603-4206-4a3e-9ee0-2d77b7e132a1}, !- Handle
  SuperMarket DryStorage B end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88e682af-a250-4e86-b67a-8a409211619e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23d6498c-540a-40bb-8ef3-a004b1f339c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4060f096-1735-4cd5-b213-dbbee9346726}, !- Handle
  SuperMarket DryStorage B end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {88e682af-a250-4e86-b67a-8a409211619e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9edd9aca-2fe6-449c-a20a-8933250dce62}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed02d7d1-d53c-4533-b657-258e75f350be}, !- Zone Air Inlet Port List
  {db449b60-eeb2-4790-9609-f93070568511}, !- Zone Air Exhaust Port List
  {d82f47c1-0140-44a8-bc16-f0565b56678a}, !- Zone Air Node Name
  {db101406-2d99-431c-951a-d829ba7fd516}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e136f36e-c405-48a7-9bc5-85b7b827a65e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4af06ba7-eda1-494d-8ed1-f57b2c51157a}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground Zone Air Node, !- Name
  {d82f47c1-0140-44a8-bc16-f0565b56678a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d82f47c1-0140-44a8-bc16-f0565b56678a}, !- Handle
  {9edd9aca-2fe6-449c-a20a-8933250dce62}, !- Source Object
  11,                                     !- Outlet Port
  {4af06ba7-eda1-494d-8ed1-f57b2c51157a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed02d7d1-d53c-4533-b657-258e75f350be}, !- Handle
  {9edd9aca-2fe6-449c-a20a-8933250dce62}, !- HVAC Component
  {f8d6300b-0e59-4d08-9e20-15d8e4163603}; !- Port 1

OS:PortList,
  {db449b60-eeb2-4790-9609-f93070568511}, !- Handle
  {9edd9aca-2fe6-449c-a20a-8933250dce62}; !- HVAC Component

OS:PortList,
  {db101406-2d99-431c-951a-d829ba7fd516}, !- Handle
  {9edd9aca-2fe6-449c-a20a-8933250dce62}, !- HVAC Component
  {1bbfb58b-b73b-4698-9714-e9756f246494}; !- Port 1

OS:Sizing:Zone,
  {27d204b4-e73b-4a6e-b00f-931cd999019c}, !- Handle
  {9edd9aca-2fe6-449c-a20a-8933250dce62}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5bfaadd5-f79d-46f6-9704-4424e3da944c}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground Zone HVAC Equipment List, !- Name
  {9edd9aca-2fe6-449c-a20a-8933250dce62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b1b4fbf-4a86-4c1b-be19-c41c858f9c97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {87c11c60-f387-4227-8ce8-2b7788c0083e}, !- Handle
  SuperMarket DryStorage C end_b - Story ground, !- Name
  {e4bbbf12-209e-42ea-96fe-d1d6641529d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.4602050354462,                       !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f0adeed-59b8-44d0-b16c-0f89e1cc50e6}, !- Building Story Name
  {00b8ba23-031a-499a-8223-a6ae5545d4b6}; !- Thermal Zone Name

OS:Surface,
  {61e66bce-37e9-4e27-9765-1eda118f6d06}, !- Handle
  SuperMarket DryStorage C end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e24f8dc8-a2ac-40b8-9479-cf0250cde18b}, !- Construction Name
  {87c11c60-f387-4227-8ce8-2b7788c0083e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22865af1-669e-4f03-9e4d-2f998cb71168}, !- Handle
  SuperMarket DryStorage C end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87c11c60-f387-4227-8ce8-2b7788c0083e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9acdfbe-c51b-4844-bcb4-908aefc6c88b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b8633e-5e60-41bd-940d-733c62488fcb}, !- Handle
  SuperMarket DryStorage C end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {34f5ebc8-58f2-4876-abb8-ffb4222cf6b8}, !- Construction Name
  {87c11c60-f387-4227-8ce8-2b7788c0083e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {078abc30-8479-4b4d-90e7-cc0a2abe6ad3}, !- Handle
  SuperMarket DryStorage C end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {28bdb1d7-4cc2-43db-8e0f-41b37348810b}, !- Construction Name
  {87c11c60-f387-4227-8ce8-2b7788c0083e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999998, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3fe52b9-c508-4d0b-972f-be615ca39e4e}, !- Handle
  SuperMarket DryStorage C end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87c11c60-f387-4227-8ce8-2b7788c0083e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6819f928-7162-4ffc-8d39-0fb03f2365c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c58bacf4-31a6-405f-9729-5b8d84906629}, !- Handle
  SuperMarket DryStorage C end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  {87c11c60-f387-4227-8ce8-2b7788c0083e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00b8ba23-031a-499a-8223-a6ae5545d4b6}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ea0c0cf-35c7-4010-b7a1-63a973037894}, !- Zone Air Inlet Port List
  {8c1b64f8-cbc8-4e91-a52d-5847da84ea36}, !- Zone Air Exhaust Port List
  {f130d845-506a-4023-9284-5d044cab91e4}, !- Zone Air Node Name
  {378565fa-1f07-4f60-b33f-c083bf1a3339}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e0bedb-d4a7-473a-a642-29ef3e37f947}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07d63ca1-e6f4-4c71-a0fd-ffcb72f9cf66}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground Zone Air Node, !- Name
  {f130d845-506a-4023-9284-5d044cab91e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f130d845-506a-4023-9284-5d044cab91e4}, !- Handle
  {00b8ba23-031a-499a-8223-a6ae5545d4b6}, !- Source Object
  11,                                     !- Outlet Port
  {07d63ca1-e6f4-4c71-a0fd-ffcb72f9cf66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ea0c0cf-35c7-4010-b7a1-63a973037894}, !- Handle
  {00b8ba23-031a-499a-8223-a6ae5545d4b6}, !- HVAC Component
  {b3147ce7-c18a-44c4-91c8-aac3cca11188}; !- Port 1

OS:PortList,
  {8c1b64f8-cbc8-4e91-a52d-5847da84ea36}, !- Handle
  {00b8ba23-031a-499a-8223-a6ae5545d4b6}; !- HVAC Component

OS:PortList,
  {378565fa-1f07-4f60-b33f-c083bf1a3339}, !- Handle
  {00b8ba23-031a-499a-8223-a6ae5545d4b6}, !- HVAC Component
  {d45dd704-fc9b-4013-9333-ed220efb0b26}; !- Port 1

OS:Sizing:Zone,
  {3801ed2c-ca10-4285-a105-4982f82551c3}, !- Handle
  {00b8ba23-031a-499a-8223-a6ae5545d4b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3f43a6b7-d45a-4f26-8004-9e52f1788019}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground Zone HVAC Equipment List, !- Name
  {00b8ba23-031a-499a-8223-a6ae5545d4b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cc0c934-dec0-4a88-8610-ed744cd24d09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {d02107e5-6708-44b5-89d5-10c9b8cc7312}, !- Handle
  Story top,                              !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0198f777-a393-4228-95b3-015c5bbab562}, !- Handle
  SuperMarket Sales A end_a - Story top,  !- Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.0322050354462,                      !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d02107e5-6708-44b5-89d5-10c9b8cc7312}, !- Building Story Name
  {12eebf01-0f9a-4556-9ba5-000ad88b40d9}; !- Thermal Zone Name

OS:Surface,
  {a1e75fc0-afd4-4803-890c-f2eceddb14b8}, !- Handle
  SuperMarket Sales A end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {9bf6808e-43e5-4607-9a4e-fd0e5e7e65c3}, !- Construction Name
  {0198f777-a393-4228-95b3-015c5bbab562}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e4e20a-0810-4717-9568-e6e2def523ff}, !- Handle
  SuperMarket Sales A end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {5b3fd4c8-e754-476d-aedf-fbfd7a8f29c0}, !- Construction Name
  {0198f777-a393-4228-95b3-015c5bbab562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 6.096,     !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1438c85c-ffd4-4dd3-8f8b-2743b753f7b6}, !- Handle
  SuperMarket Sales A end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0198f777-a393-4228-95b3-015c5bbab562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc452ba4-a6be-4055-a3de-5662b7778f21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f27be51-50dd-49f4-bc83-7bb01e1f4808}, !- Handle
  SuperMarket Sales A end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0198f777-a393-4228-95b3-015c5bbab562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b98cc462-f932-4170-85b4-5ef6d7cfa7e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c105bbb3-bd06-44f0-b6a5-4e80b21e9bba}, !- Handle
  SuperMarket Sales A end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {f5deaf0f-e61a-4453-880d-6af1bb4240ff}, !- Construction Name
  {0198f777-a393-4228-95b3-015c5bbab562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd13a1fe-8177-4464-a339-b794c7531349}, !- Handle
  SuperMarket Sales A end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {38bdfc26-561b-4b22-95cb-a4f6ccb21a8b}, !- Construction Name
  {0198f777-a393-4228-95b3-015c5bbab562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {12eebf01-0f9a-4556-9ba5-000ad88b40d9}, !- Handle
  Zone SuperMarket Sales A end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b43f8cd1-39b5-4ff7-b83e-ee5585ae4bc3}, !- Zone Air Inlet Port List
  {6ab5e62e-c8eb-4a31-b9c6-65d368568d15}, !- Zone Air Exhaust Port List
  {e49e96d4-8eae-4783-a3e6-ad97c01c4dcd}, !- Zone Air Node Name
  {8e15290d-3063-42ec-857d-3581229d7cab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95c789c4-84a0-49e5-9f14-4b078776ce3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30e55d2f-7e00-4739-be96-0923bd61b4ac}, !- Handle
  Zone SuperMarket Sales A end_a - Story top Zone Air Node, !- Name
  {e49e96d4-8eae-4783-a3e6-ad97c01c4dcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e49e96d4-8eae-4783-a3e6-ad97c01c4dcd}, !- Handle
  {12eebf01-0f9a-4556-9ba5-000ad88b40d9}, !- Source Object
  11,                                     !- Outlet Port
  {30e55d2f-7e00-4739-be96-0923bd61b4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b43f8cd1-39b5-4ff7-b83e-ee5585ae4bc3}, !- Handle
  {12eebf01-0f9a-4556-9ba5-000ad88b40d9}, !- HVAC Component
  {58df04d1-7d05-44de-af09-8d7ca6e53345}; !- Port 1

OS:PortList,
  {6ab5e62e-c8eb-4a31-b9c6-65d368568d15}, !- Handle
  {12eebf01-0f9a-4556-9ba5-000ad88b40d9}; !- HVAC Component

OS:PortList,
  {8e15290d-3063-42ec-857d-3581229d7cab}, !- Handle
  {12eebf01-0f9a-4556-9ba5-000ad88b40d9}, !- HVAC Component
  {6bcdea07-dbfd-45a6-b27f-361fd3b9ed00}; !- Port 1

OS:Sizing:Zone,
  {e8a58862-2570-4877-9ee9-74a94cbaf01f}, !- Handle
  {12eebf01-0f9a-4556-9ba5-000ad88b40d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {661e316b-f851-4e29-be62-da04123ed5f8}, !- Handle
  Zone SuperMarket Sales A end_a - Story top Zone HVAC Equipment List, !- Name
  {12eebf01-0f9a-4556-9ba5-000ad88b40d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {973cc4c9-dfb9-4f31-bf26-53aaf3080f1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5e635ba3-940e-424d-bff0-3cebc103d587}, !- Handle
  SuperMarket Sales B end_a - Story top,  !- Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.0322050354462,                      !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d02107e5-6708-44b5-89d5-10c9b8cc7312}, !- Building Story Name
  {cc521c67-774b-48dc-87d1-a2fddcb5d47d}; !- Thermal Zone Name

OS:Surface,
  {b0ae70bf-77f1-4e52-9f3c-20bda44cd041}, !- Handle
  SuperMarket Sales B end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {9bf6808e-43e5-4607-9a4e-fd0e5e7e65c3}, !- Construction Name
  {5e635ba3-940e-424d-bff0-3cebc103d587}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c3d20c-e3f9-47c8-a5bd-1db0e447a26e}, !- Handle
  SuperMarket Sales B end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {284b73da-94ca-477a-b2f9-283c396f6475}, !- Construction Name
  {5e635ba3-940e-424d-bff0-3cebc103d587}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79cc06e-4635-4b42-848d-484b91e374ea}, !- Handle
  SuperMarket Sales B end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e635ba3-940e-424d-bff0-3cebc103d587}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3b4739c-c2d0-4e9d-b2ed-df92c41be0d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96721fbb-7453-4bd1-a675-5473fcde2fc0}, !- Handle
  SuperMarket Sales B end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e635ba3-940e-424d-bff0-3cebc103d587}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a82c551e-b423-4ca9-8263-1cdf2bfa28c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc452ba4-a6be-4055-a3de-5662b7778f21}, !- Handle
  SuperMarket Sales B end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e635ba3-940e-424d-bff0-3cebc103d587}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1438c85c-ffd4-4dd3-8f8b-2743b753f7b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e0af1b-81a8-4945-a9a5-7d4f6d583e02}, !- Handle
  SuperMarket Sales B end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {27ba6ba2-e23f-4a69-8038-82a773948796}, !- Construction Name
  {5e635ba3-940e-424d-bff0-3cebc103d587}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cc521c67-774b-48dc-87d1-a2fddcb5d47d}, !- Handle
  Zone SuperMarket Sales B end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a023e0a-f921-4abf-a8ae-f481b2ff730b}, !- Zone Air Inlet Port List
  {76063062-470d-4768-9a31-1e3f6c340ebc}, !- Zone Air Exhaust Port List
  {503ac9d4-d52d-411a-9cda-bb629528a64c}, !- Zone Air Node Name
  {430d5547-d8cd-4cb3-a7eb-4953ba397e0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f306c96-a0c7-4b82-9070-549b64f13ad4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82ef2095-753b-42c1-80e4-197a57671f4d}, !- Handle
  Zone SuperMarket Sales B end_a - Story top Zone Air Node, !- Name
  {503ac9d4-d52d-411a-9cda-bb629528a64c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {503ac9d4-d52d-411a-9cda-bb629528a64c}, !- Handle
  {cc521c67-774b-48dc-87d1-a2fddcb5d47d}, !- Source Object
  11,                                     !- Outlet Port
  {82ef2095-753b-42c1-80e4-197a57671f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a023e0a-f921-4abf-a8ae-f481b2ff730b}, !- Handle
  {cc521c67-774b-48dc-87d1-a2fddcb5d47d}, !- HVAC Component
  {4e9fe925-1f68-4d42-ac03-78c05da33be5}; !- Port 1

OS:PortList,
  {76063062-470d-4768-9a31-1e3f6c340ebc}, !- Handle
  {cc521c67-774b-48dc-87d1-a2fddcb5d47d}; !- HVAC Component

OS:PortList,
  {430d5547-d8cd-4cb3-a7eb-4953ba397e0c}, !- Handle
  {cc521c67-774b-48dc-87d1-a2fddcb5d47d}, !- HVAC Component
  {fb946e94-0c99-4878-ab5c-504054739244}; !- Port 1

OS:Sizing:Zone,
  {c81f12e6-c4d3-45b6-94a1-e6643689f8bc}, !- Handle
  {cc521c67-774b-48dc-87d1-a2fddcb5d47d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0eaaf8ec-fa5d-41a5-9b42-a3b6d813d8e6}, !- Handle
  Zone SuperMarket Sales B end_a - Story top Zone HVAC Equipment List, !- Name
  {cc521c67-774b-48dc-87d1-a2fddcb5d47d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae010092-2b73-479a-8352-92ffbf6e17c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {88acca58-3ef3-47f6-8cac-89fc7fca7d80}, !- Handle
  SuperMarket Sales C end_a - Story top,  !- Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.0322050354462,                      !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d02107e5-6708-44b5-89d5-10c9b8cc7312}, !- Building Story Name
  {0ec0b12d-5408-4b2d-87a2-ad9fd31119ad}; !- Thermal Zone Name

OS:Surface,
  {86794cea-0b39-4dc2-8cb3-81b340c586d2}, !- Handle
  SuperMarket Sales C end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {9bf6808e-43e5-4607-9a4e-fd0e5e7e65c3}, !- Construction Name
  {88acca58-3ef3-47f6-8cac-89fc7fca7d80}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8622439-caec-4926-9d29-1a1c48b32c5b}, !- Handle
  SuperMarket Sales C end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {220a2ebc-d6e3-4593-914c-dacb23de9724}, !- Construction Name
  {88acca58-3ef3-47f6-8cac-89fc7fca7d80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c5e927-8c0c-45d9-afbb-d6129f3d0140}, !- Handle
  SuperMarket Sales C end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {96338304-0565-4ded-949a-52381e5a2238}, !- Construction Name
  {88acca58-3ef3-47f6-8cac-89fc7fca7d80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9331740-8848-45e7-a09a-9b38eb292cf4}, !- Handle
  SuperMarket Sales C end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88acca58-3ef3-47f6-8cac-89fc7fca7d80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a8a567e-8fba-4fb0-ab7b-f5b0677456d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b4739c-c2d0-4e9d-b2ed-df92c41be0d7}, !- Handle
  SuperMarket Sales C end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88acca58-3ef3-47f6-8cac-89fc7fca7d80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c79cc06e-4635-4b42-848d-484b91e374ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec039570-3629-45ab-a243-ca84812bf42e}, !- Handle
  SuperMarket Sales C end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {96c97d84-df3c-4f4b-97e9-5e1b3d9ac40e}, !- Construction Name
  {88acca58-3ef3-47f6-8cac-89fc7fca7d80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ec0b12d-5408-4b2d-87a2-ad9fd31119ad}, !- Handle
  Zone SuperMarket Sales C end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c77e6074-4ed4-4f47-9439-a0c2a6cbe86f}, !- Zone Air Inlet Port List
  {27e9fb3d-490e-4c49-8c51-574a2c65cd4c}, !- Zone Air Exhaust Port List
  {e1faac1b-800c-4a26-b817-e778b394c2ee}, !- Zone Air Node Name
  {c6b0fbb8-0bdf-4f96-9ec3-4c8dcae47b5b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d617b6b2-4d63-4875-ba3a-e21b95c08efb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c71b14f0-44ca-46f7-90fa-79531be9f519}, !- Handle
  Zone SuperMarket Sales C end_a - Story top Zone Air Node, !- Name
  {e1faac1b-800c-4a26-b817-e778b394c2ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1faac1b-800c-4a26-b817-e778b394c2ee}, !- Handle
  {0ec0b12d-5408-4b2d-87a2-ad9fd31119ad}, !- Source Object
  11,                                     !- Outlet Port
  {c71b14f0-44ca-46f7-90fa-79531be9f519}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c77e6074-4ed4-4f47-9439-a0c2a6cbe86f}, !- Handle
  {0ec0b12d-5408-4b2d-87a2-ad9fd31119ad}, !- HVAC Component
  {be03c2d9-5a26-4d62-8dbc-76e0c144ef2a}; !- Port 1

OS:PortList,
  {27e9fb3d-490e-4c49-8c51-574a2c65cd4c}, !- Handle
  {0ec0b12d-5408-4b2d-87a2-ad9fd31119ad}; !- HVAC Component

OS:PortList,
  {c6b0fbb8-0bdf-4f96-9ec3-4c8dcae47b5b}, !- Handle
  {0ec0b12d-5408-4b2d-87a2-ad9fd31119ad}, !- HVAC Component
  {38b60e65-2d8e-4471-bb23-49c631f2dceb}; !- Port 1

OS:Sizing:Zone,
  {ee3814f2-9781-4237-977f-d3516b303989}, !- Handle
  {0ec0b12d-5408-4b2d-87a2-ad9fd31119ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {211ef396-b68b-4c9f-b8d1-ab6ad8d4b4b2}, !- Handle
  Zone SuperMarket Sales C end_a - Story top Zone HVAC Equipment List, !- Name
  {0ec0b12d-5408-4b2d-87a2-ad9fd31119ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22b0b776-f92e-46c8-9032-c6b9ba273365}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {af359f4e-c46f-412f-bad4-920d1a411493}, !- Handle
  SuperMarket Sales A  - Story top,       !- Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.4602050354462,                      !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d02107e5-6708-44b5-89d5-10c9b8cc7312}, !- Building Story Name
  {b0c732bc-12ad-48f4-82e6-1bbb4e74ffba}; !- Thermal Zone Name

OS:Surface,
  {63938f27-98b9-4a85-8f18-2ecf9a50c2ff}, !- Handle
  SuperMarket Sales A  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {9bf6808e-43e5-4607-9a4e-fd0e5e7e65c3}, !- Construction Name
  {af359f4e-c46f-412f-bad4-920d1a411493}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  70.9204100708924, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  70.9204100708924, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b98cc462-f932-4170-85b4-5ef6d7cfa7e1}, !- Handle
  SuperMarket Sales A  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af359f4e-c46f-412f-bad4-920d1a411493}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f27be51-50dd-49f4-bc83-7bb01e1f4808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c35dde0-1b12-4172-a2b5-94cdc2b63290}, !- Handle
  SuperMarket Sales A  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af359f4e-c46f-412f-bad4-920d1a411493}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9f78089-0946-4f1c-b7b5-086ff6b519d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.9204100708924, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  70.9204100708924, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82b60fa5-6b98-4752-bff8-aeefbc5cb885}, !- Handle
  SuperMarket Sales A  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af359f4e-c46f-412f-bad4-920d1a411493}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfc0aa2c-f296-4889-b23c-eeebfeaae692}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.9204100708924, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  70.9204100708924, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  70.9204100708924, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  70.9204100708924, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83fd539b-8263-4483-8b92-04e507dade44}, !- Handle
  SuperMarket Sales A  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {639fa127-13fd-4aa0-9846-1813867fb7be}, !- Construction Name
  {af359f4e-c46f-412f-bad4-920d1a411493}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.9204100708924, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  70.9204100708924, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f696c2-8898-4316-aa18-aece09469a4e}, !- Handle
  SuperMarket Sales A  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {7fa533be-db6c-4f97-a492-3f98f2ca0ace}, !- Construction Name
  {af359f4e-c46f-412f-bad4-920d1a411493}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.9204100708924, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  70.9204100708924, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b0c732bc-12ad-48f4-82e6-1bbb4e74ffba}, !- Handle
  Zone SuperMarket Sales A  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77a2325c-cabb-42e7-b096-db7d225c8d6d}, !- Zone Air Inlet Port List
  {c1ebd70c-2846-43fb-897c-41dbde403808}, !- Zone Air Exhaust Port List
  {d9e44581-29fd-4700-a388-debcac3c796f}, !- Zone Air Node Name
  {29ca6878-ac85-44f0-8709-ead5fc7a61aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c7f7643-8141-4efb-afba-93dfa9d82036}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfea5cb8-e5db-4ac2-9191-2ec28f9ad404}, !- Handle
  Zone SuperMarket Sales A  - Story top Zone Air Node, !- Name
  {d9e44581-29fd-4700-a388-debcac3c796f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9e44581-29fd-4700-a388-debcac3c796f}, !- Handle
  {b0c732bc-12ad-48f4-82e6-1bbb4e74ffba}, !- Source Object
  11,                                     !- Outlet Port
  {dfea5cb8-e5db-4ac2-9191-2ec28f9ad404}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77a2325c-cabb-42e7-b096-db7d225c8d6d}, !- Handle
  {b0c732bc-12ad-48f4-82e6-1bbb4e74ffba}, !- HVAC Component
  {139193d5-77e4-49c6-8427-7c36fd272958}; !- Port 1

OS:PortList,
  {c1ebd70c-2846-43fb-897c-41dbde403808}, !- Handle
  {b0c732bc-12ad-48f4-82e6-1bbb4e74ffba}; !- HVAC Component

OS:PortList,
  {29ca6878-ac85-44f0-8709-ead5fc7a61aa}, !- Handle
  {b0c732bc-12ad-48f4-82e6-1bbb4e74ffba}, !- HVAC Component
  {cf04fa8d-17f9-4ec4-a394-4db277646d5f}; !- Port 1

OS:Sizing:Zone,
  {e040dd1a-5e7b-435d-b27f-99e80beb2f78}, !- Handle
  {b0c732bc-12ad-48f4-82e6-1bbb4e74ffba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {dc7ba959-9bd2-465d-a8af-62fd0878bcbd}, !- Handle
  Zone SuperMarket Sales A  - Story top Zone HVAC Equipment List, !- Name
  {b0c732bc-12ad-48f4-82e6-1bbb4e74ffba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {076d5bee-2157-4146-a341-41020b43eacb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {11674e28-7438-4405-9836-a2363726f7bb}, !- Handle
  SuperMarket Sales B  - Story top,       !- Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.4602050354462,                      !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d02107e5-6708-44b5-89d5-10c9b8cc7312}, !- Building Story Name
  {494aa121-7876-4df9-bd2c-39910006ae16}; !- Thermal Zone Name

OS:Surface,
  {6d7141ab-8804-479f-b285-f67ddefa449d}, !- Handle
  SuperMarket Sales B  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {9bf6808e-43e5-4607-9a4e-fd0e5e7e65c3}, !- Construction Name
  {11674e28-7438-4405-9836-a2363726f7bb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  70.9204100708924, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  70.9204100708924, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a82c551e-b423-4ca9-8263-1cdf2bfa28c2}, !- Handle
  SuperMarket Sales B  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11674e28-7438-4405-9836-a2363726f7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96721fbb-7453-4bd1-a675-5473fcde2fc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {312f02fe-429c-4ef3-97ec-ac362a970875}, !- Handle
  SuperMarket Sales B  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11674e28-7438-4405-9836-a2363726f7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46a516aa-fb2a-47f2-a5f9-0bf3617a9169}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.9204100708924, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  70.9204100708924, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02f859b5-5540-44f2-bb28-260490ddebec}, !- Handle
  SuperMarket Sales B  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11674e28-7438-4405-9836-a2363726f7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f3a4bef-cc09-4d01-9594-82013116ea64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.9204100708924, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  70.9204100708924, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  70.9204100708924, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  70.9204100708924, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f78089-0946-4f1c-b7b5-086ff6b519d7}, !- Handle
  SuperMarket Sales B  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11674e28-7438-4405-9836-a2363726f7bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c35dde0-1b12-4172-a2b5-94cdc2b63290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  70.9204100708924, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  70.9204100708924, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c93660d-955b-4c28-a05f-fb07b673a6f7}, !- Handle
  SuperMarket Sales B  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11674e28-7438-4405-9836-a2363726f7bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.9204100708924, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  70.9204100708924, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Handle
  Zone SuperMarket Sales B  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c71b2dbc-4700-4950-ac8d-5d40c4bc479a}, !- Zone Air Inlet Port List
  {f32ddd53-15ac-434f-a6ae-1355809ddfe6}, !- Zone Air Exhaust Port List
  {f606078b-b679-44f7-b666-5df269d719d7}, !- Zone Air Node Name
  {209018c0-3da5-4835-9d84-ae1f26b81f19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a5fe9cc2-ed54-4b07-addc-db85530e7fe2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5214e69-dd58-4692-8571-8db2a239c374}, !- Handle
  Zone SuperMarket Sales B  - Story top Zone Air Node, !- Name
  {f606078b-b679-44f7-b666-5df269d719d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f606078b-b679-44f7-b666-5df269d719d7}, !- Handle
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Source Object
  11,                                     !- Outlet Port
  {c5214e69-dd58-4692-8571-8db2a239c374}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c71b2dbc-4700-4950-ac8d-5d40c4bc479a}, !- Handle
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- HVAC Component
  {5f486eb9-8681-4e90-be98-70a26ea2b9ad}; !- Port 1

OS:PortList,
  {f32ddd53-15ac-434f-a6ae-1355809ddfe6}, !- Handle
  {494aa121-7876-4df9-bd2c-39910006ae16}; !- HVAC Component

OS:PortList,
  {209018c0-3da5-4835-9d84-ae1f26b81f19}, !- Handle
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- HVAC Component
  {082bb35d-d40a-4701-9247-b91132291e09}; !- Port 1

OS:Sizing:Zone,
  {dbf9d12f-6ec3-422c-a6ee-c71319e206a2}, !- Handle
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c920e28d-fe25-4540-ae69-333a2da1397e}, !- Handle
  Zone SuperMarket Sales B  - Story top Zone HVAC Equipment List, !- Name
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e5d98a7-562d-48a2-ba1e-da9e69a899da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f3d79301-224c-422c-892b-1d9dc0f597fb}, !- Handle
  SuperMarket Sales C  - Story top,       !- Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.4602050354462,                      !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d02107e5-6708-44b5-89d5-10c9b8cc7312}, !- Building Story Name
  {4561d2bd-8e4a-41a3-829b-2ae75cf33f03}; !- Thermal Zone Name

OS:Surface,
  {8acf635f-5883-483d-b9e2-2893aad9a02c}, !- Handle
  SuperMarket Sales C  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {9bf6808e-43e5-4607-9a4e-fd0e5e7e65c3}, !- Construction Name
  {f3d79301-224c-422c-892b-1d9dc0f597fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  70.9204100708924, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  70.9204100708924, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8a567e-8fba-4fb0-ab7b-f5b0677456d3}, !- Handle
  SuperMarket Sales C  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3d79301-224c-422c-892b-1d9dc0f597fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9331740-8848-45e7-a09a-9b38eb292cf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10079a28-d723-4005-b8f5-75d3a1c874a5}, !- Handle
  SuperMarket Sales C  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {ed9fb320-11bc-45be-b838-a02ba346da0a}, !- Construction Name
  {f3d79301-224c-422c-892b-1d9dc0f597fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  70.9204100708924, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  70.9204100708924, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e72ebe-8a8e-480d-8a6e-cefa263dcc4b}, !- Handle
  SuperMarket Sales C  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3d79301-224c-422c-892b-1d9dc0f597fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56ad7968-e37a-4324-88a4-1a13312a0531}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.9204100708924, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  70.9204100708924, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  70.9204100708924, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  70.9204100708924, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a516aa-fb2a-47f2-a5f9-0bf3617a9169}, !- Handle
  SuperMarket Sales C  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3d79301-224c-422c-892b-1d9dc0f597fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {312f02fe-429c-4ef3-97ec-ac362a970875}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  70.9204100708924, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  70.9204100708924, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f8324c-19b6-4795-aa30-94d5d4e60971}, !- Handle
  SuperMarket Sales C  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9a923ffb-ecc1-419e-8f93-a81f178d1a24}, !- Construction Name
  {f3d79301-224c-422c-892b-1d9dc0f597fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.9204100708924, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  70.9204100708924, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4561d2bd-8e4a-41a3-829b-2ae75cf33f03}, !- Handle
  Zone SuperMarket Sales C  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a053328-62ef-4b73-b899-ef955d3f7439}, !- Zone Air Inlet Port List
  {f9854bc7-3bde-4e2f-b8c8-6f5f8697d9b1}, !- Zone Air Exhaust Port List
  {f049ea9c-3528-4234-bce9-1a842b69c47b}, !- Zone Air Node Name
  {b6c32307-60c6-4560-a80b-460679941fa0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4528cc5a-fce7-4bea-9b4d-fce61f92ebb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bd111ce-40c0-4aa6-b537-1c76f3fd2046}, !- Handle
  Zone SuperMarket Sales C  - Story top Zone Air Node, !- Name
  {f049ea9c-3528-4234-bce9-1a842b69c47b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f049ea9c-3528-4234-bce9-1a842b69c47b}, !- Handle
  {4561d2bd-8e4a-41a3-829b-2ae75cf33f03}, !- Source Object
  11,                                     !- Outlet Port
  {1bd111ce-40c0-4aa6-b537-1c76f3fd2046}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a053328-62ef-4b73-b899-ef955d3f7439}, !- Handle
  {4561d2bd-8e4a-41a3-829b-2ae75cf33f03}, !- HVAC Component
  {f8e56c15-8d3a-4720-8881-7b379facd650}; !- Port 1

OS:PortList,
  {f9854bc7-3bde-4e2f-b8c8-6f5f8697d9b1}, !- Handle
  {4561d2bd-8e4a-41a3-829b-2ae75cf33f03}; !- HVAC Component

OS:PortList,
  {b6c32307-60c6-4560-a80b-460679941fa0}, !- Handle
  {4561d2bd-8e4a-41a3-829b-2ae75cf33f03}, !- HVAC Component
  {6fa8285b-73f5-4eb8-a293-056b4e79f179}; !- Port 1

OS:Sizing:Zone,
  {ba5f2ed1-0404-4c49-80f8-1bee92625f13}, !- Handle
  {4561d2bd-8e4a-41a3-829b-2ae75cf33f03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {041304bf-558b-4e68-9e19-b436a892a11d}, !- Handle
  Zone SuperMarket Sales C  - Story top Zone HVAC Equipment List, !- Name
  {4561d2bd-8e4a-41a3-829b-2ae75cf33f03}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54f097bf-4127-4b39-bfeb-b6f883192a04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1ce713b1-31bc-4b45-b7b2-c956dc2129fa}, !- Handle
  SuperMarket Sales A end_b - Story top,  !- Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.4602050354462,                       !- X Origin {m}
  -13.3440683451487,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d02107e5-6708-44b5-89d5-10c9b8cc7312}, !- Building Story Name
  {0e420737-3dc7-4056-9d92-59230d3394dc}; !- Thermal Zone Name

OS:Surface,
  {d256c42d-fe5f-4daf-a988-33ba67ad6802}, !- Handle
  SuperMarket Sales A end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {9bf6808e-43e5-4607-9a4e-fd0e5e7e65c3}, !- Construction Name
  {1ce713b1-31bc-4b45-b7b2-c956dc2129fa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfc0aa2c-f296-4889-b23c-eeebfeaae692}, !- Handle
  SuperMarket Sales A end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce713b1-31bc-4b45-b7b2-c956dc2129fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82b60fa5-6b98-4752-bff8-aeefbc5cb885}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.572, 6.096,      !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6e7a2f-3de2-4a4f-9ec2-d0dbc03671aa}, !- Handle
  SuperMarket Sales A end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce713b1-31bc-4b45-b7b2-c956dc2129fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {134092a8-0fa5-4b45-ab6d-30b6e4fa907a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.572, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1917824e-baf9-4ad4-8a09-e20bb5b638d1}, !- Handle
  SuperMarket Sales A end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {f19e5523-6aa1-4f09-b65d-3f46382d29e9}, !- Construction Name
  {1ce713b1-31bc-4b45-b7b2-c956dc2129fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad8fd751-1f18-4aeb-b9df-e36d982f841c}, !- Handle
  SuperMarket Sales A end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {fc6e0973-f951-45d0-ad31-6c4f58b56246}, !- Construction Name
  {1ce713b1-31bc-4b45-b7b2-c956dc2129fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a7e5754-283b-46c7-b83f-0bfe55bc6046}, !- Handle
  SuperMarket Sales A end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {89e80f61-f826-4709-8dbf-a09bf6f92c26}, !- Construction Name
  {1ce713b1-31bc-4b45-b7b2-c956dc2129fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 6.096,      !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0e420737-3dc7-4056-9d92-59230d3394dc}, !- Handle
  Zone SuperMarket Sales A end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c382cb7-0022-4cd3-8c06-f7f48d44d462}, !- Zone Air Inlet Port List
  {481a2f49-fecb-4daf-8f61-898b480d0756}, !- Zone Air Exhaust Port List
  {cfd3f551-75eb-4224-bcc2-078752b7b531}, !- Zone Air Node Name
  {568009ff-d56c-44d6-bda5-b450b27111c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d7178d9b-baa5-44e4-9b8b-1b3df6b75bb3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34d33b53-d65b-4c97-ae0c-a40280c5a20a}, !- Handle
  Zone SuperMarket Sales A end_b - Story top Zone Air Node, !- Name
  {cfd3f551-75eb-4224-bcc2-078752b7b531}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfd3f551-75eb-4224-bcc2-078752b7b531}, !- Handle
  {0e420737-3dc7-4056-9d92-59230d3394dc}, !- Source Object
  11,                                     !- Outlet Port
  {34d33b53-d65b-4c97-ae0c-a40280c5a20a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c382cb7-0022-4cd3-8c06-f7f48d44d462}, !- Handle
  {0e420737-3dc7-4056-9d92-59230d3394dc}, !- HVAC Component
  {2c957356-7c7d-44ca-a2a3-ae34bc606927}; !- Port 1

OS:PortList,
  {481a2f49-fecb-4daf-8f61-898b480d0756}, !- Handle
  {0e420737-3dc7-4056-9d92-59230d3394dc}; !- HVAC Component

OS:PortList,
  {568009ff-d56c-44d6-bda5-b450b27111c8}, !- Handle
  {0e420737-3dc7-4056-9d92-59230d3394dc}, !- HVAC Component
  {74499a3c-468a-47e9-a2be-41780ced2c79}; !- Port 1

OS:Sizing:Zone,
  {8395a004-e13f-4b27-977c-2e2b923eba55}, !- Handle
  {0e420737-3dc7-4056-9d92-59230d3394dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c0afdb23-baca-4eec-8789-089e3d1b3896}, !- Handle
  Zone SuperMarket Sales A end_b - Story top Zone HVAC Equipment List, !- Name
  {0e420737-3dc7-4056-9d92-59230d3394dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a181f886-07ba-487e-8707-beedb4769c83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4b8666db-2f75-4b54-9600-8d38d376f7f6}, !- Handle
  SuperMarket Sales B end_b - Story top,  !- Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.4602050354462,                       !- X Origin {m}
  -8.77206834514872,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d02107e5-6708-44b5-89d5-10c9b8cc7312}, !- Building Story Name
  {61efc0a6-95f6-45e7-b00a-e59515e310b7}; !- Thermal Zone Name

OS:Surface,
  {aee5e660-3430-43cf-a9e9-01611fa29733}, !- Handle
  SuperMarket Sales B end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {9bf6808e-43e5-4607-9a4e-fd0e5e7e65c3}, !- Construction Name
  {4b8666db-2f75-4b54-9600-8d38d376f7f6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 17.5441366902974, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f3a4bef-cc09-4d01-9594-82013116ea64}, !- Handle
  SuperMarket Sales B end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b8666db-2f75-4b54-9600-8d38d376f7f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02f859b5-5540-44f2-bb28-260490ddebec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 0, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab574986-e1a4-4d71-9fec-ece9f8716b93}, !- Handle
  SuperMarket Sales B end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b8666db-2f75-4b54-9600-8d38d376f7f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e47c39-fe46-4b46-ac60-827724fc86f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 17.5441366902974, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 17.5441366902974, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 17.5441366902974, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e95394-5787-4030-9493-a32200a763bd}, !- Handle
  SuperMarket Sales B end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {4545011d-606c-43ab-a3f8-0da27d2e77fa}, !- Construction Name
  {4b8666db-2f75-4b54-9600-8d38d376f7f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 17.5441366902974, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 17.5441366902974, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {134092a8-0fa5-4b45-ab6d-30b6e4fa907a}, !- Handle
  SuperMarket Sales B end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b8666db-2f75-4b54-9600-8d38d376f7f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f6e7a2f-3de2-4a4f-9ec2-d0dbc03671aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9aff825-1630-480d-8fdf-b649d9045531}, !- Handle
  SuperMarket Sales B end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {5034f299-a02f-45bb-a7c8-5ad96a0a4233}, !- Construction Name
  {4b8666db-2f75-4b54-9600-8d38d376f7f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 17.5441366902974, 6.096, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 17.5441366902974, 6.096, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {61efc0a6-95f6-45e7-b00a-e59515e310b7}, !- Handle
  Zone SuperMarket Sales B end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec77f262-d509-48ee-ae85-225997648b96}, !- Zone Air Inlet Port List
  {b1f55b18-6ac5-4833-9046-d41728d6f893}, !- Zone Air Exhaust Port List
  {f8102c20-67ed-4ba2-a223-05b3c49dbfda}, !- Zone Air Node Name
  {fc93eb5a-eae5-4136-80d5-15f60d2b810f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ad92ede-e899-414d-ac73-035ca8366577}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd8e963a-de9d-42ec-aa94-15d227a833ab}, !- Handle
  Zone SuperMarket Sales B end_b - Story top Zone Air Node, !- Name
  {f8102c20-67ed-4ba2-a223-05b3c49dbfda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8102c20-67ed-4ba2-a223-05b3c49dbfda}, !- Handle
  {61efc0a6-95f6-45e7-b00a-e59515e310b7}, !- Source Object
  11,                                     !- Outlet Port
  {fd8e963a-de9d-42ec-aa94-15d227a833ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec77f262-d509-48ee-ae85-225997648b96}, !- Handle
  {61efc0a6-95f6-45e7-b00a-e59515e310b7}, !- HVAC Component
  {75290974-4656-49a3-8d19-bf20b98beb26}; !- Port 1

OS:PortList,
  {b1f55b18-6ac5-4833-9046-d41728d6f893}, !- Handle
  {61efc0a6-95f6-45e7-b00a-e59515e310b7}; !- HVAC Component

OS:PortList,
  {fc93eb5a-eae5-4136-80d5-15f60d2b810f}, !- Handle
  {61efc0a6-95f6-45e7-b00a-e59515e310b7}, !- HVAC Component
  {37a31c63-8e88-4d12-a8a0-f4f2fca32434}; !- Port 1

OS:Sizing:Zone,
  {60a64d04-e444-4356-8c0c-80fbdb30b15e}, !- Handle
  {61efc0a6-95f6-45e7-b00a-e59515e310b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {536cf480-2653-4750-a19d-029ab8c2cb0a}, !- Handle
  Zone SuperMarket Sales B end_b - Story top Zone HVAC Equipment List, !- Name
  {61efc0a6-95f6-45e7-b00a-e59515e310b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {091ca4d3-717a-4ab7-9f50-c96052e79543}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {37b6d7f3-f8dc-4e67-a78e-82b228305150}, !- Handle
  SuperMarket Sales C end_b - Story top,  !- Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.4602050354462,                       !- X Origin {m}
  8.77206834514872,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d02107e5-6708-44b5-89d5-10c9b8cc7312}, !- Building Story Name
  {d11f15da-cb42-4a14-a93b-8f687cdd8206}; !- Thermal Zone Name

OS:Surface,
  {aa324716-4a29-4447-a956-ea46eec408ab}, !- Handle
  SuperMarket Sales C end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {9bf6808e-43e5-4607-9a4e-fd0e5e7e65c3}, !- Construction Name
  {37b6d7f3-f8dc-4e67-a78e-82b228305150}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56ad7968-e37a-4324-88a4-1a13312a0531}, !- Handle
  SuperMarket Sales C end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37b6d7f3-f8dc-4e67-a78e-82b228305150}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15e72ebe-8a8e-480d-8a6e-cefa263dcc4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8656eb03-9b64-4263-ac76-188aa3f4e8b8}, !- Handle
  SuperMarket Sales C end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {aa202c79-9dda-43bb-b9fc-5f6f0fe99b47}, !- Construction Name
  {37b6d7f3-f8dc-4e67-a78e-82b228305150}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcefafa9-e133-4d40-8264-2cc2de40e5e8}, !- Handle
  SuperMarket Sales C end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {2f8cad48-a651-4771-9306-8af21b2b6c86}, !- Construction Name
  {37b6d7f3-f8dc-4e67-a78e-82b228305150}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999998, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e47c39-fe46-4b46-ac60-827724fc86f2}, !- Handle
  SuperMarket Sales C end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37b6d7f3-f8dc-4e67-a78e-82b228305150}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab574986-e1a4-4d71-9fec-ece9f8716b93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d61f224-df3c-46ab-998e-f04a3bae453a}, !- Handle
  SuperMarket Sales C end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ca1200d-fb14-4215-9764-0bd2fa05e850}, !- Construction Name
  {37b6d7f3-f8dc-4e67-a78e-82b228305150}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d11f15da-cb42-4a14-a93b-8f687cdd8206}, !- Handle
  Zone SuperMarket Sales C end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d13a638-400c-49e7-b48c-a2dcd61ebab1}, !- Zone Air Inlet Port List
  {abcdd109-ac5f-455d-ba43-43cbcc4586f7}, !- Zone Air Exhaust Port List
  {ce4b0f02-368a-424f-b45d-8b5a544a5cf3}, !- Zone Air Node Name
  {041f6bd6-c874-4185-9710-99c860b87d1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e0980b82-6af4-482c-87b9-f75f59cccee9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d809e272-e44b-4abd-8ad1-4e37274059f2}, !- Handle
  Zone SuperMarket Sales C end_b - Story top Zone Air Node, !- Name
  {ce4b0f02-368a-424f-b45d-8b5a544a5cf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce4b0f02-368a-424f-b45d-8b5a544a5cf3}, !- Handle
  {d11f15da-cb42-4a14-a93b-8f687cdd8206}, !- Source Object
  11,                                     !- Outlet Port
  {d809e272-e44b-4abd-8ad1-4e37274059f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d13a638-400c-49e7-b48c-a2dcd61ebab1}, !- Handle
  {d11f15da-cb42-4a14-a93b-8f687cdd8206}, !- HVAC Component
  {cd8c44e9-e5b0-4a5b-94da-ca9517564406}; !- Port 1

OS:PortList,
  {abcdd109-ac5f-455d-ba43-43cbcc4586f7}, !- Handle
  {d11f15da-cb42-4a14-a93b-8f687cdd8206}; !- HVAC Component

OS:PortList,
  {041f6bd6-c874-4185-9710-99c860b87d1d}, !- Handle
  {d11f15da-cb42-4a14-a93b-8f687cdd8206}, !- HVAC Component
  {c91edb50-c1ea-4bbc-911b-4476a5efeb0e}; !- Port 1

OS:Sizing:Zone,
  {7f976df8-3c83-4809-aa53-5485a5a2a498}, !- Handle
  {d11f15da-cb42-4a14-a93b-8f687cdd8206}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3cd7267b-393b-4f36-9c5e-dadf0f161358}, !- Handle
  Zone SuperMarket Sales C end_b - Story top Zone HVAC Equipment List, !- Name
  {d11f15da-cb42-4a14-a93b-8f687cdd8206}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffdf5583-39da-4b7d-affa-b18ea204435c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {b580edf1-5f49-4302-8d0f-849115700d97}, !- Handle
  SuperMarket Produce A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {54171e5d-1214-4a8c-a3ce-df48f401239b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, 1.59872115546023e-14, 0.823096933567169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  22.6405123061176, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  22.6405123061176, 1.59872115546023e-14, 0.823096933567169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3088b4f8-1fe6-4beb-a477-cf9860fb760b}, !- Handle
  SuperMarket Produce C end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {27c235d7-3765-44ad-9865-5bd6d4aa1ed8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54659999999998, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000012, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c22dfbc6-f22c-46c3-b97a-12c7bf6ab7b2}, !- Handle
  SuperMarket Produce C end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {7dfa6af1-d790-40dc-91d9-baff03f925a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999995, 4.57199999999998, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.54659999999995, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57199999999998, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe02ffd3-38ed-4524-9be1-eedc25d0aee3}, !- Handle
  SuperMarket Produce B end_a - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {921c9380-d5c2-47b9-8713-02530914270f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 17.5187366902974, 0.823137025575785, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 17.5187366902974, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999976, 0.823137025575785; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac9960ae-731c-486c-a7a6-f7eff4922c4f}, !- Handle
  SuperMarket Produce A end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {ab574e68-0e2e-4d7e-8585-7a518e5845e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.5466, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000154, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000154, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40d09ef3-e4af-4969-ba42-86e5a0631eb5}, !- Handle
  SuperMarket Produce A end_a - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {30dffa18-90b4-4256-8c67-977ba8b78239}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, 1.59872115546023e-14, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999995, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999995, 1.59872115546023e-14, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04d5273e-9828-4211-9ebf-f152a67e97bf}, !- Handle
  SuperMarket Dining C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {2f20c654-4949-44cd-a399-1823b4f90914}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.75202990357381, 4.57199999999998, 0.824753533167467, !- X,Y,Z Vertex 1 {m}
  1.75202990357381, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999714, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999714, 4.57199999999998, 0.824753533167467; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e141d17-084f-4c2f-abe3-003cc0a84a41}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {4434b6a4-8ab5-4743-9a95-c08ccb2ede57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.04746309494993, 4.57199999999998, 0.825989918617844, !- X,Y,Z Vertex 1 {m}
  1.04746309494993, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000283, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000283, 4.57199999999998, 0.825989918617844; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9727f13-5409-470c-802b-f589d76971f6}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {ba2b3ac0-e68f-487b-add3-ada9a26c64ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.86412007767306, 4.57199999999998, 0.824644197631604, !- X,Y,Z Vertex 1 {m}
  1.86412007767306, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000025, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000025, 4.57199999999998, 0.824644197631604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {150994fd-a10d-4734-a57c-70ac1a0916bf}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {05c64d00-e829-4289-87aa-73140f4f5ae8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, 1.59872115546023e-14, 0.824449609012677, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  2.10431330788573, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.10431330788573, 1.59872115546023e-14, 0.824449609012677; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7a94928-7cb3-4519-81fc-bb1e318d9844}, !- Handle
  SuperMarket Produce C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {1abd20ba-7594-4630-94ea-f9ed5017679d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.6405123061176, 4.57199999999998, 0.823096933567169, !- X,Y,Z Vertex 1 {m}
  22.6405123061176, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999479, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999479, 4.57199999999998, 0.823096933567169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5753dcab-a29c-402b-872b-e8095d5633c8}, !- Handle
  SuperMarket Dining A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {ff9d2254-a755-4713-9f4f-4467e291bc24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 1.59872115546023e-14, 0.824753533167467, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.75202990357381, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.75202990357381, 1.59872115546023e-14, 0.824753533167467; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7133090-f4f7-453d-92b5-41e4884c3a30}, !- Handle
  SuperMarket Office A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {3c795854-2f94-4370-a505-901a2637576c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 1.59872115546023e-14, 0.825989918617844, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.04746309494999, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.04746309494999, 1.59872115546023e-14, 0.825989918617844; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ea6d3de-cfcf-40cb-a2e4-7a3fb2f12214}, !- Handle
  SuperMarket Office C  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {b3c05aed-362e-4705-ad5c-9ba92a7b81d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.04746309494999, 4.57199999999998, 0.825989918617844, !- X,Y,Z Vertex 1 {m}
  1.04746309494999, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999857, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999857, 4.57199999999998, 0.825989918617844; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ddf986e-b418-4bc2-8036-b43e327b6e8a}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {a71bd398-984e-4728-b8b8-9cdd3a93d280}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999996, 1.59872115546023e-14, 0.824277138979035, !- X,Y,Z Vertex 1 {m}
  0.0253999999999996, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  2.37653230212677, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.37653230212677, 1.59872115546023e-14, 0.824277138979035; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46cc01a8-50cc-44b5-836f-c65582836178}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {ec06bb54-ec74-4745-aaf5-96480b690573}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 1.59872115546023e-14, 0.825989918617844, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.04746309494993, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.04746309494993, 1.59872115546023e-14, 0.825989918617844; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85719a2e-b030-42ec-bd31-ea3bfe2f332f}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {cdb16ead-f5fe-444c-80fa-d8813d03fe0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 1.59872115546023e-14, 0.824753533167467, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.75202990357381, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.75202990357381, 1.59872115546023e-14, 0.824753533167467; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a264247-71a5-425a-82ce-836782cd9a44}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {768da8cc-e639-41c0-ab2c-8fef5851c4a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.98104100708926, 4.57199999999998, 0.82334925436646, !- X,Y,Z Vertex 1 {m}
  7.98104100708926, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.57199999999998, 0.82334925436646; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bba57fd2-80d3-4c30-846e-a724bdd951b6}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {f2903830-7149-454f-989a-e0a523565b2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.75202990357381, 4.57199999999998, 0.824753533167467, !- X,Y,Z Vertex 1 {m}
  1.75202990357381, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000016, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000016, 4.57199999999998, 0.824753533167467; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6eb1c978-1e01-4ad9-87a4-db813d0388ef}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {a59cab7b-c543-4cc9-ae62-7c5bd1dc19f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, 1.59872115546023e-14, 0.824644197631604, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.86412007767306, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.86412007767306, 1.59872115546023e-14, 0.824644197631604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cb20404-6a76-4d6d-a3a6-6722e453bcc6}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {099470be-552e-44fb-87f6-466767d90f16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10431330788573, 4.57199999999998, 0.824449609012677, !- X,Y,Z Vertex 1 {m}
  2.10431330788573, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57199999999998, 0.824449609012677; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39ce43e2-b181-4b74-a9fb-6a01942e6525}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {3bd9c911-524e-4d02-8ef5-2f09d144e3a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.37653230212677, 4.57199999999998, 0.824277138979035, !- X,Y,Z Vertex 1 {m}
  2.37653230212677, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 4.57199999999998, 0.824277138979035; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97011e0c-2e05-47ab-b08f-35d5214dc020}, !- Handle
  SuperMarket Sales A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {c65bfa2a-1eb5-4d24-9022-785d3dec9dea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999997, 1.59872115546023e-14, 0.823353211590523, !- X,Y,Z Vertex 1 {m}
  0.0253999999999997, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  7.90097659701833, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  7.90097659701833, 1.59872115546023e-14, 0.823353211590523; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {492833b2-e405-48f1-a320-66c758743177}, !- Handle
  SuperMarket Sales C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {c8703996-5e73-4795-82d3-51f55c58ebd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.90097659701833, 4.57199999999998, 0.823353211590523, !- X,Y,Z Vertex 1 {m}
  7.90097659701833, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57199999999998, 0.823353211590523; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b651d757-61b8-4366-ad11-4a70bd5d7c85}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {31dc46cc-da13-4f2c-8c34-09ac1000b615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 1.59872115546023e-14, 0.82334925436646, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  7.98104100708926, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  7.98104100708926, 1.59872115546023e-14, 0.82334925436646; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51ccea69-d546-4c5e-922b-7cf1696adb8c}, !- Handle
  SuperMarket Deli A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {12483a6a-4467-471c-a11a-1fd675539ff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000249, 1.59872115546023e-14, 0.823322274845742, !- X,Y,Z Vertex 1 {m}
  0.0254000000000249, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  8.57351764161382, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  8.57351764161382, 1.59872115546023e-14, 0.823322274845742; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89c25cf6-355d-4cf1-af02-c0d9bb27a3d7}, !- Handle
  SuperMarket Deli C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {58135d51-e894-4c44-85f0-44a92d296aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.57351764161382, 4.57199999999998, 0.823322274845742, !- X,Y,Z Vertex 1 {m}
  8.57351764161382, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999998, 0.823322274845742; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b71dc05-592b-49ec-b414-a7f0d8d5a058}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {1211731f-2406-4fea-9ebb-9326088febf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, 1.59872115546023e-14, 0.823228113547399, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  11.5756108343203, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  11.5756108343203, 1.59872115546023e-14, 0.823228113547399; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42dc1e5a-a407-4bb2-8645-82f6e989ede7}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {27bfec9c-0408-4b80-8b91-1ee3f2e485d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5756108343203, 4.57199999999998, 0.823228113547399, !- X,Y,Z Vertex 1 {m}
  11.5756108343203, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57199999999998, 0.823228113547399; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae9cdf87-f5f9-4575-b1a2-eb2001d00fde}, !- Handle
  SuperMarket DryStorage A end_b - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {c040984a-6df2-47dd-b00a-820aae62e317}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, 1.59872115546023e-14, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, 1.59872115546023e-14, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6de7b60e-3ced-4bf2-baa3-b452d6941d32}, !- Handle
  SuperMarket DryStorage A end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {d79499da-567f-4e73-8592-16824c523d41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.025400000000016, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.025400000000016, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.5466, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b50f8a4e-c935-4a92-a595-3a98ba8e3983}, !- Handle
  SuperMarket DryStorage B end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {b692ec4b-efe0-4b4f-aa8f-5c7b8797be36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999982, 0.823137025575785, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 17.5187366902974, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 17.5187366902974, 0.823137025575785; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {913a3a02-b4f8-46f8-bfe8-c8a145741a08}, !- Handle
  SuperMarket DryStorage C end_b - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {c7b8633e-5e60-41bd-940d-733c62488fcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57199999999998, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000492, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000492, 4.57199999999998, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43a14d67-14ab-40d5-a85d-b1b0625f2c4c}, !- Handle
  SuperMarket DryStorage C end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {078abc30-8479-4b4d-90e7-cc0a2abe6ad3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000018, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999998, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d9ff7bb-7942-4028-a404-4739420ec522}, !- Handle
  SuperMarket Sales A end_b - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {ad8fd751-1f18-4aeb-b9df-e36d982f841c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, 1.59872115546023e-14, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, 1.59872115546023e-14, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {867e4744-cc87-4ddb-96ec-5047f7336c0f}, !- Handle
  SuperMarket Sales A end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {1917824e-baf9-4ad4-8a09-e20bb5b638d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.025400000000016, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.025400000000016, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.5466, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a02b7215-0143-4f79-b3ba-5f236dec27de}, !- Handle
  SuperMarket Sales A end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {e8e4e20a-0810-4717-9568-e6e2def523ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.5466, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000154, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000154, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ad9a552-f81b-4681-b7ea-3e969c9cd727}, !- Handle
  SuperMarket Sales A end_a - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {c105bbb3-bd06-44f0-b6a5-4e80b21e9bba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, 1.59872115546023e-14, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999995, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999995, 1.59872115546023e-14, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6f54185-a393-4071-80c7-06f3cfa6866e}, !- Handle
  SuperMarket Sales B end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {72c3d20c-e3f9-47c8-a5bd-1db0e447a26e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 17.5187366902974, 0.823137025575785, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 17.5187366902974, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999976, 0.823137025575785; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b5f5ce3-e141-46d3-bfd2-89339d722fe8}, !- Handle
  SuperMarket Sales C end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {a8622439-caec-4926-9d29-1a1c48b32c5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54659999999998, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000012, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95888b30-7822-4f25-b6c4-455210cd5424}, !- Handle
  SuperMarket Sales C end_a - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {98c5e927-8c0c-45d9-afbb-d6129f3d0140}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999995, 4.57199999999998, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.54659999999995, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57199999999998, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15712a45-4bb5-495d-8378-48fba46e4803}, !- Handle
  SuperMarket Sales A  - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {83fd539b-8263-4483-8b92-04e507dade44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, 1.59872115546023e-14, 0.823003696698725, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  70.8950100708924, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  70.8950100708924, 1.59872115546023e-14, 0.823003696698725; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92ab9159-cdd7-4152-89aa-a850dee87b10}, !- Handle
  SuperMarket Sales C  - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {10079a28-d723-4005-b8f5-75d3a1c874a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.8950100708924, 4.57199999999998, 0.823003696698725, !- X,Y,Z Vertex 1 {m}
  70.8950100708924, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999479, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999479, 4.57199999999998, 0.823003696698725; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {967b1535-c441-40b0-b1ac-6e2275dcdccf}, !- Handle
  SuperMarket Sales B end_b - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {31e95394-5787-4030-9493-a32200a763bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999982, 0.823137025575785, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 17.5187366902974, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 17.5187366902974, 0.823137025575785; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ae06aae-a9b5-48e0-b05d-de6c10317cf4}, !- Handle
  SuperMarket Sales C end_b - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {8656eb03-9b64-4263-ac76-188aa3f4e8b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57199999999998, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000492, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000492, 4.57199999999998, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36b03406-b5e6-4fa1-bab5-28ed1f7ddd0a}, !- Handle
  SuperMarket Sales C end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Construction Name
  {fcefafa9-e133-4d40-8264-2cc2de40e5e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000018, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999998, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b956b7ac-9993-4416-974f-218ab718f2e9}, !- Handle
  {1f0f00b2-2880-4c08-befa-b9056a3dbe1c}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_lighting,                  !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  sales_electric_equipment,               !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_sales_ventilation,               !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  sales,                                  !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  retail,                                 !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  retail_mass_merchandising_sales_area;   !- Feature Value 11

OS:AdditionalProperties,
  {8f08fcd1-b68c-4994-84bf-6d26c1cad763}, !- Handle
  {e4bbbf12-209e-42ea-96fe-d1d6641529d0}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storage,                                !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  storage_lighting,                       !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  storage_50_to_1000_sf_all_other_electric_equipment, !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  storage_ventilation,                    !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  storage_50_to_1000_sf_all_other,        !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  storage_active_50ft2_to_1000ft2,        !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  storage_active_50ft2_to_1000ft2;        !- Feature Value 11

OS:AdditionalProperties,
  {66850c97-c0e6-458c-a617-7aade6c06faf}, !- Handle
  {2191c123-d56e-4dda-910a-014916750e94}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
