  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_lighting,                  !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  sales_electric_equipment,               !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_sales_ventilation,               !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  sales,                                  !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  retail,                                 !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  retail_mass_merchandising_sales_area;   !- Feature Value 11

OS:AdditionalProperties,
  {134c10ad-750f-4a1c-a034-178e73939dbf}, !- Handle
  {0d354af9-b6d1-49c9-9d6b-5cf08b0aad6f}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  food preparation,                       !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation_lighting,              !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  kitchen_electric_equipment,             !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  kitchen,                                !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  food_preparation_ventilation,           !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  kitchen,                                !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  retail,                                 !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  retail_mass_merchandising_sales_area;   !- Feature Value 11

OS:AdditionalProperties,
  {62f22c7c-a526-499b-b5f6-64bf3df3dfe1}, !- Handle
  {22955e29-fcf5-4d93-855b-429de054c3f3}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom_lighting,                      !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  restroom_all_other_electric_equipment,  !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  restroom_ventilation,                   !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  restroom_all_other,                     !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  restroom,                               !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  restroom;                               !- Feature Value 11

OS:AdditionalProperties,
  {dce00cb2-d66b-42f7-af88-7b9290e432bb}, !- Handle
  {4510c586-2b0a-4ebe-884c-a048b41fa8b7}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical/mechanical,                  !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical_lighting,         !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  electrical_mechanical_electric_equipment, !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  electrical_mechanical_ventilation,      !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  electrical_mechanical,                  !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  electrical_mechanical,                  !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  electrical_mechanical;                  !- Feature Value 11

OS:AdditionalProperties,
  {d1d05be8-a09e-4b30-b283-aa47c2c4f445}, !- Handle
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_lighting,                  !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  sales_electric_equipment,               !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_sales_ventilation,               !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  sales,                                  !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  retail,                                 !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  retail_mass_merchandising_sales_area;   !- Feature Value 11

OS:AdditionalProperties,
  {5ee1febf-04ec-4cb0-b89d-91ba3e0f70e2}, !- Handle
  {8250a284-4d37-484a-a6fb-f8b3d73736cb}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor,                               !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_lighting,                      !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  corridor_all_other_electric_equipment,  !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  corridor_ventilation,                   !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  corridor_all_other,                     !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  corridor_all_other,                     !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  corridor_all_other;                     !- Feature Value 11

OS:AdditionalProperties,
  {86b704d7-b9c6-42c0-b322-7e423182ec2f}, !- Handle
  {564b82e1-d87f-412f-92f8-e09a274848ab}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining,                                 !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_lighting,                        !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  dining_all_other_electric_equipment,    !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  dining_ventilation,                     !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  dining_all_other,                       !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  dining_area_all_other,                  !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  dining_areas_all_other;                 !- Feature Value 11

OS:AdditionalProperties,
  {5400da3c-1a17-4ddc-9631-a6830829a188}, !- Handle
  {b134325a-4fd0-4644-b7ce-b9612f55ac84}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby,                                  !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_lighting,                         !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  lobby_all_other_electric_equipment,     !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  lobby_ventilation,                      !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  lobby_all_other,                        !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  lobby_all_other,                        !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  lobby_all_other;                        !- Feature Value 11

OS:AdditionalProperties,
  {05d75a27-ed08-404a-9e84-f369805153b2}, !- Handle
  {ed1348bd-5502-4eac-97f1-9fa236d7f34c}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conference/meeting/multipurpose,        !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  conference_meeting_multipurpose_lighting, !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  conference_meeting_multipurpose_electric_equipment, !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  conference_meeting_multipurpose_ventilation, !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  conference_meeting_multipurpose,        !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  conference_meeting_multipurpose,        !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  conference_meeting_multipurpose;        !- Feature Value 11

OS:AdditionalProperties,
  {cacebca8-a565-4b3f-af0b-05a2699b4684}, !- Handle
  {505d4c94-90db-4dc0-8af3-1ea2dd3857fe}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office,                                 !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_lighting,                        !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  office_open_electric_equipment,         !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  office_ventilation,                     !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  office_open,                            !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  office_enclosed_less_than_250ft2,       !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  office_enclosed_less_than_250ft2;       !- Feature Value 11

OS:People:Definition,
  {af49e086-d9f0-4fd7-a929-00f7bbabeff6}, !- Handle
  SuperMarket Bakery People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {4c7dc133-d81f-45fe-b561-f8235e3c399f}, !- Handle
  SuperMarket Bakery People,              !- Name
  {af49e086-d9f0-4fd7-a929-00f7bbabeff6}, !- People Definition Name
  {0d354af9-b6d1-49c9-9d6b-5cf08b0aad6f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {80104f35-0a16-4979-a185-36127dea654c}, !- Work Efficiency Schedule Name
  {35d8dbdd-d009-4f2e-af8c-0b8cc60e04c1}, !- Clothing Insulation Schedule Name
  {e04f3378-5f25-4277-87b2-70f3e5626740}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {35d8dbdd-d009-4f2e-af8c-0b8cc60e04c1}, !- Handle
  Clothing Schedule,                      !- Name
  {161fb466-b0de-4b75-9c07-95ee36b7a312}, !- Schedule Type Limits Name
  {f4f45b5c-f64f-4e42-af40-3961cb0ab8ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4f45b5c-f64f-4e42-af40-3961cb0ab8ee}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {161fb466-b0de-4b75-9c07-95ee36b7a312}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0200561d-a475-47c6-89f0-e27f989463bd}, !- Handle
  Schedule Rule 1,                        !- Name
  {35d8dbdd-d009-4f2e-af8c-0b8cc60e04c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36cb9119-e6a8-4f3b-bcc0-441786f0caa5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {36cb9119-e6a8-4f3b-bcc0-441786f0caa5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {161fb466-b0de-4b75-9c07-95ee36b7a312}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {161fb466-b0de-4b75-9c07-95ee36b7a312}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {e04f3378-5f25-4277-87b2-70f3e5626740}, !- Handle
  Air Velocity Schedule,                  !- Name
  {656b3ce1-7444-416a-b0c5-268c9a86a56d}, !- Schedule Type Limits Name
  {49c77759-ce24-40c4-a8ea-b2640735757f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49c77759-ce24-40c4-a8ea-b2640735757f}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {656b3ce1-7444-416a-b0c5-268c9a86a56d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {656b3ce1-7444-416a-b0c5-268c9a86a56d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {80104f35-0a16-4979-a185-36127dea654c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {d657df1c-e241-45e7-a879-1263a583f47d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d657df1c-e241-45e7-a879-1263a583f47d}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {d2275fc0-b7dc-4885-8eb9-cf775a1b538c}, !- Handle
  SuperMarket Bakery Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {64df6d73-2900-427f-8a9c-9b5607810b5d}, !- Handle
  {d2275fc0-b7dc-4885-8eb9-cf775a1b538c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6324c8b8-d755-4ae3-941a-f5f5442da93d}, !- Handle
  SuperMarket Bakery Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.445572513020026,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0e98d026-736f-4ac4-9ada-f59802b1a652}, !- Handle
  SuperMarket Bakery Elec Equip,          !- Name
  {6324c8b8-d755-4ae3-941a-f5f5442da93d}, !- Electric Equipment Definition Name
  {0d354af9-b6d1-49c9-9d6b-5cf08b0aad6f}, !- Space or SpaceType Name
  {ce06b536-f574-4106-b41d-9b1e4024db86}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {cb5e320c-4602-437c-aaec-1671e14d8b6b}, !- Handle
  SuperMarket Bakery Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.9086590553878,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {1eb9ec71-78c9-45d5-9e77-1b101407686f}, !- Handle
  SuperMarket Bakery Gas Equip,           !- Name
  {cb5e320c-4602-437c-aaec-1671e14d8b6b}, !- Gas Equipment Definition Name
  {0d354af9-b6d1-49c9-9d6b-5cf08b0aad6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c841bbf2-416a-4dfd-a22c-54fa308c3dad}, !- Handle
  SuperMarket Bakery Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {98075638-fa5f-4f77-9880-79167ddf4bc2}, !- Handle
  SuperMarket Bakery Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Number of People Schedule Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- People Activity Level Schedule Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Lighting Schedule Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Electric Equipment Schedule Name
  {48d2a90f-e47c-4ace-b214-ca966e13ca7b}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Handle
  SuperMarket Bldg Occ reduced by 23.0%,  !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {a0972fde-f14d-4005-96b3-d1e0a5fe8f40}, !- Default Day Schedule Name
  {7482d239-5cbd-4517-a940-337a6fdadfc6}, !- Summer Design Day Schedule Name
  {9ebf8376-a4df-468d-bf70-b3fbb09cb021}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a0972fde-f14d-4005-96b3-d1e0a5fe8f40}, !- Handle
  SuperMarket Bldg Occ Default,           !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0028875,                              !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.005775,                               !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0086625,                              !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.01155,                                !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0144375,                              !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.017325,                               !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0202125,                              !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.0231,                                 !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0259875,                              !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.028875,                               !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.0317625,                              !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.03465,                                !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.040425,                               !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.0462,                                 !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.051975,                               !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.05775,                                !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0664125,                              !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.075075,                               !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.0837375,                              !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.0924,                                 !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1010625,                              !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.109725,                               !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.1183875,                              !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  0.12705,                                !- Value Until Time 25
  11,                                     !- Hour 26
  0,                                      !- Minute 26
  0.132825,                               !- Value Until Time 26
  11,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1386,                                 !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.144375,                               !- Value Until Time 28
  11,                                     !- Hour 29
  45,                                     !- Minute 29
  0.15015,                                !- Value Until Time 29
  12,                                     !- Hour 30
  0,                                      !- Minute 30
  0.154,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  15,                                     !- Minute 31
  0.15785,                                !- Value Until Time 31
  12,                                     !- Hour 32
  30,                                     !- Minute 32
  0.1617,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1588125,                              !- Value Until Time 33
  13,                                     !- Hour 34
  0,                                      !- Minute 34
  0.155925,                               !- Value Until Time 34
  13,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1530375,                              !- Value Until Time 35
  13,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15015,                                !- Value Until Time 36
  13,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1472625,                              !- Value Until Time 37
  14,                                     !- Hour 38
  0,                                      !- Minute 38
  0.144375,                               !- Value Until Time 38
  14,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1414875,                              !- Value Until Time 39
  14,                                     !- Hour 40
  30,                                     !- Minute 40
  0.1386,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  45,                                     !- Minute 41
  0.137445,                               !- Value Until Time 41
  15,                                     !- Hour 42
  0,                                      !- Minute 42
  0.13629,                                !- Value Until Time 42
  15,                                     !- Hour 43
  15,                                     !- Minute 43
  0.135135,                               !- Value Until Time 43
  15,                                     !- Hour 44
  30,                                     !- Minute 44
  0.13398,                                !- Value Until Time 44
  15,                                     !- Hour 45
  45,                                     !- Minute 45
  0.14091,                                !- Value Until Time 45
  16,                                     !- Hour 46
  0,                                      !- Minute 46
  0.14784,                                !- Value Until Time 46
  16,                                     !- Hour 47
  15,                                     !- Minute 47
  0.15477,                                !- Value Until Time 47
  16,                                     !- Hour 48
  30,                                     !- Minute 48
  0.1617,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  45,                                     !- Minute 49
  0.1703625,                              !- Value Until Time 49
  17,                                     !- Hour 50
  0,                                      !- Minute 50
  0.179025,                               !- Value Until Time 50
  17,                                     !- Hour 51
  15,                                     !- Minute 51
  0.1876875,                              !- Value Until Time 51
  17,                                     !- Hour 52
  30,                                     !- Minute 52
  0.19635,                                !- Value Until Time 52
  17,                                     !- Hour 53
  45,                                     !- Minute 53
  0.1992375,                              !- Value Until Time 53
  18,                                     !- Hour 54
  0,                                      !- Minute 54
  0.202125,                               !- Value Until Time 54
  18,                                     !- Hour 55
  15,                                     !- Minute 55
  0.2050125,                              !- Value Until Time 55
  18,                                     !- Hour 56
  30,                                     !- Minute 56
  0.2079,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  45,                                     !- Minute 57
  0.1992375,                              !- Value Until Time 57
  19,                                     !- Hour 58
  0,                                      !- Minute 58
  0.190575,                               !- Value Until Time 58
  19,                                     !- Hour 59
  15,                                     !- Minute 59
  0.1819125,                              !- Value Until Time 59
  19,                                     !- Hour 60
  30,                                     !- Minute 60
  0.17325,                                !- Value Until Time 60
  19,                                     !- Hour 61
  45,                                     !- Minute 61
  0.1617,                                 !- Value Until Time 61
  20,                                     !- Hour 62
  0,                                      !- Minute 62
  0.15015,                                !- Value Until Time 62
  20,                                     !- Hour 63
  15,                                     !- Minute 63
  0.1386,                                 !- Value Until Time 63
  20,                                     !- Hour 64
  30,                                     !- Minute 64
  0.12705,                                !- Value Until Time 64
  20,                                     !- Hour 65
  45,                                     !- Minute 65
  0.1155,                                 !- Value Until Time 65
  21,                                     !- Hour 66
  0,                                      !- Minute 66
  0.10395,                                !- Value Until Time 66
  21,                                     !- Hour 67
  15,                                     !- Minute 67
  0.0924,                                 !- Value Until Time 67
  21,                                     !- Hour 68
  30,                                     !- Minute 68
  0.08085,                                !- Value Until Time 68
  21,                                     !- Hour 69
  45,                                     !- Minute 69
  0.0664125,                              !- Value Until Time 69
  22,                                     !- Hour 70
  0,                                      !- Minute 70
  0.051975,                               !- Value Until Time 70
  22,                                     !- Hour 71
  15,                                     !- Minute 71
  0.0375375,                              !- Value Until Time 71
  22,                                     !- Hour 72
  30,                                     !- Minute 72
  0.0231,                                 !- Value Until Time 72
  22,                                     !- Hour 73
  45,                                     !- Minute 73
  0.017325,                               !- Value Until Time 73
  23,                                     !- Hour 74
  0,                                      !- Minute 74
  0.01155,                                !- Value Until Time 74
  23,                                     !- Hour 75
  15,                                     !- Minute 75
  0.005775,                               !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0,                                      !- Value Until Time 76
  24,                                     !- Hour 77
  0,                                      !- Minute 77
  0;                                      !- Value Until Time 77

OS:Schedule:Rule,
  {d47bacd2-115b-4bc4-acb8-b2f0124c1848}, !- Handle
  Schedule Rule 2,                        !- Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7416baa9-1c50-4e88-8c5f-893bff1833a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7416baa9-1c50-4e88-8c5f-893bff1833a1}, !- Handle
  SuperMarket Bldg Occ Sat Day,           !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0017325,                              !- Value Until Time 2
  1,                                      !- Hour 3
  15,                                     !- Minute 3
  0.003465,                               !- Value Until Time 3
  1,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0051975,                              !- Value Until Time 4
  1,                                      !- Hour 5
  45,                                     !- Minute 5
  0.00693,                                !- Value Until Time 5
  2,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0098175,                              !- Value Until Time 6
  2,                                      !- Hour 7
  15,                                     !- Minute 7
  0.012705,                               !- Value Until Time 7
  2,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0155925,                              !- Value Until Time 8
  2,                                      !- Hour 9
  45,                                     !- Minute 9
  0.01848,                                !- Value Until Time 9
  3,                                      !- Hour 10
  0,                                      !- Minute 10
  0.02541,                                !- Value Until Time 10
  3,                                      !- Hour 11
  15,                                     !- Minute 11
  0.03234,                                !- Value Until Time 11
  3,                                      !- Hour 12
  30,                                     !- Minute 12
  0.03927,                                !- Value Until Time 12
  3,                                      !- Hour 13
  45,                                     !- Minute 13
  0.0462,                                 !- Value Until Time 13
  4,                                      !- Hour 14
  0,                                      !- Minute 14
  0.0548625,                              !- Value Until Time 14
  4,                                      !- Hour 15
  15,                                     !- Minute 15
  0.063525,                               !- Value Until Time 15
  4,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0721875,                              !- Value Until Time 16
  4,                                      !- Hour 17
  45,                                     !- Minute 17
  0.08085,                                !- Value Until Time 17
  5,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0924,                                 !- Value Until Time 18
  5,                                      !- Hour 19
  15,                                     !- Minute 19
  0.10395,                                !- Value Until Time 19
  5,                                      !- Hour 20
  30,                                     !- Minute 20
  0.1155,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  45,                                     !- Minute 21
  0.12705,                                !- Value Until Time 21
  6,                                      !- Hour 22
  0,                                      !- Minute 22
  0.1357125,                              !- Value Until Time 22
  6,                                      !- Hour 23
  15,                                     !- Minute 23
  0.144375,                               !- Value Until Time 23
  6,                                      !- Hour 24
  30,                                     !- Minute 24
  0.1530375,                              !- Value Until Time 24
  6,                                      !- Hour 25
  45,                                     !- Minute 25
  0.1617,                                 !- Value Until Time 25
  7,                                      !- Hour 26
  0,                                      !- Minute 26
  0.16632,                                !- Value Until Time 26
  7,                                      !- Hour 27
  15,                                     !- Minute 27
  0.17094,                                !- Value Until Time 27
  7,                                      !- Hour 28
  30,                                     !- Minute 28
  0.17556,                                !- Value Until Time 28
  7,                                      !- Hour 29
  45,                                     !- Minute 29
  0.18018,                                !- Value Until Time 29
  8,                                      !- Hour 30
  0,                                      !- Minute 30
  0.1848,                                 !- Value Until Time 30
  8,                                      !- Hour 31
  15,                                     !- Minute 31
  0.1876875,                              !- Value Until Time 31
  8,                                      !- Hour 32
  30,                                     !- Minute 32
  0.190575,                               !- Value Until Time 32
  8,                                      !- Hour 33
  45,                                     !- Minute 33
  0.1934625,                              !- Value Until Time 33
  9,                                      !- Hour 34
  0,                                      !- Minute 34
  0.19635,                                !- Value Until Time 34
  10,                                     !- Hour 35
  0,                                      !- Minute 35
  0.19635,                                !- Value Until Time 35
  10,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1934625,                              !- Value Until Time 36
  10,                                     !- Hour 37
  30,                                     !- Minute 37
  0.190575,                               !- Value Until Time 37
  10,                                     !- Hour 38
  45,                                     !- Minute 38
  0.1876875,                              !- Value Until Time 38
  11,                                     !- Hour 39
  0,                                      !- Minute 39
  0.1848,                                 !- Value Until Time 39
  11,                                     !- Hour 40
  15,                                     !- Minute 40
  0.1819125,                              !- Value Until Time 40
  11,                                     !- Hour 41
  30,                                     !- Minute 41
  0.179025,                               !- Value Until Time 41
  11,                                     !- Hour 42
  45,                                     !- Minute 42
  0.1761375,                              !- Value Until Time 42
  12,                                     !- Hour 43
  0,                                      !- Minute 43
  0.17325,                                !- Value Until Time 43
  12,                                     !- Hour 44
  15,                                     !- Minute 44
  0.1703625,                              !- Value Until Time 44
  12,                                     !- Hour 45
  30,                                     !- Minute 45
  0.167475,                               !- Value Until Time 45
  12,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1645875,                              !- Value Until Time 46
  13,                                     !- Hour 47
  0,                                      !- Minute 47
  0.1617,                                 !- Value Until Time 47
  13,                                     !- Hour 48
  15,                                     !- Minute 48
  0.1588125,                              !- Value Until Time 48
  13,                                     !- Hour 49
  30,                                     !- Minute 49
  0.155925,                               !- Value Until Time 49
  13,                                     !- Hour 50
  45,                                     !- Minute 50
  0.1530375,                              !- Value Until Time 50
  14,                                     !- Hour 51
  0,                                      !- Minute 51
  0.15015,                                !- Value Until Time 51
  14,                                     !- Hour 52
  15,                                     !- Minute 52
  0.1463,                                 !- Value Until Time 52
  14,                                     !- Hour 53
  30,                                     !- Minute 53
  0.14245,                                !- Value Until Time 53
  14,                                     !- Hour 54
  45,                                     !- Minute 54
  0.1386,                                 !- Value Until Time 54
  15,                                     !- Hour 55
  0,                                      !- Minute 55
  0.13475,                                !- Value Until Time 55
  15,                                     !- Hour 56
  15,                                     !- Minute 56
  0.1309,                                 !- Value Until Time 56
  15,                                     !- Hour 57
  30,                                     !- Minute 57
  0.12705,                                !- Value Until Time 57
  15,                                     !- Hour 58
  45,                                     !- Minute 58
  0.1183875,                              !- Value Until Time 58
  16,                                     !- Hour 59
  0,                                      !- Minute 59
  0.109725,                               !- Value Until Time 59
  16,                                     !- Hour 60
  15,                                     !- Minute 60
  0.1010625,                              !- Value Until Time 60
  16,                                     !- Hour 61
  30,                                     !- Minute 61
  0.0924,                                 !- Value Until Time 61
  16,                                     !- Hour 62
  45,                                     !- Minute 62
  0.0837375,                              !- Value Until Time 62
  17,                                     !- Hour 63
  0,                                      !- Minute 63
  0.075075,                               !- Value Until Time 63
  17,                                     !- Hour 64
  15,                                     !- Minute 64
  0.0664125,                              !- Value Until Time 64
  17,                                     !- Hour 65
  30,                                     !- Minute 65
  0.05775,                                !- Value Until Time 65
  17,                                     !- Hour 66
  45,                                     !- Minute 66
  0.0490875,                              !- Value Until Time 66
  18,                                     !- Hour 67
  0,                                      !- Minute 67
  0.040425,                               !- Value Until Time 67
  18,                                     !- Hour 68
  15,                                     !- Minute 68
  0.0317625,                              !- Value Until Time 68
  18,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0231,                                 !- Value Until Time 69
  18,                                     !- Hour 70
  45,                                     !- Minute 70
  0.01848,                                !- Value Until Time 70
  19,                                     !- Hour 71
  0,                                      !- Minute 71
  0.01386,                                !- Value Until Time 71
  19,                                     !- Hour 72
  15,                                     !- Minute 72
  0.00924,                                !- Value Until Time 72
  19,                                     !- Hour 73
  30,                                     !- Minute 73
  0.00462,                                !- Value Until Time 73
  19,                                     !- Hour 74
  45,                                     !- Minute 74
  0.003465,                               !- Value Until Time 74
  20,                                     !- Hour 75
  0,                                      !- Minute 75
  0.00231,                                !- Value Until Time 75
  20,                                     !- Hour 76
  15,                                     !- Minute 76
  0.001155,                               !- Value Until Time 76
  20,                                     !- Hour 77
  30,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0;                                      !- Value Until Time 78

OS:Schedule:Day,
  {7482d239-5cbd-4517-a940-337a6fdadfc6}, !- Handle
  SuperMarket Bldg Occ Summer Design Day, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {527f62cc-86b2-4cdd-82d7-84d44d4caccc}, !- Handle
  Schedule Rule 3,                        !- Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3e512cd-7970-4c4c-9892-3e32dad9d95a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3e512cd-7970-4c4c-9892-3e32dad9d95a}, !- Handle
  SuperMarket Bldg Occ Sun Day,           !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  0,                                      !- Minute 2
  0.001155,                               !- Value Until Time 2
  1,                                      !- Hour 3
  15,                                     !- Minute 3
  0.00231,                                !- Value Until Time 3
  1,                                      !- Hour 4
  30,                                     !- Minute 4
  0.003465,                               !- Value Until Time 4
  1,                                      !- Hour 5
  45,                                     !- Minute 5
  0.00462,                                !- Value Until Time 5
  2,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00693,                                !- Value Until Time 6
  2,                                      !- Hour 7
  15,                                     !- Minute 7
  0.00924,                                !- Value Until Time 7
  2,                                      !- Hour 8
  30,                                     !- Minute 8
  0.01155,                                !- Value Until Time 8
  2,                                      !- Hour 9
  45,                                     !- Minute 9
  0.01386,                                !- Value Until Time 9
  3,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0190575,                              !- Value Until Time 10
  3,                                      !- Hour 11
  15,                                     !- Minute 11
  0.024255,                               !- Value Until Time 11
  3,                                      !- Hour 12
  30,                                     !- Minute 12
  0.0294525,                              !- Value Until Time 12
  3,                                      !- Hour 13
  45,                                     !- Minute 13
  0.03465,                                !- Value Until Time 13
  4,                                      !- Hour 14
  0,                                      !- Minute 14
  0.0433125,                              !- Value Until Time 14
  4,                                      !- Hour 15
  15,                                     !- Minute 15
  0.051975,                               !- Value Until Time 15
  4,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0606375,                              !- Value Until Time 16
  4,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0693,                                 !- Value Until Time 17
  5,                                      !- Hour 18
  0,                                      !- Minute 18
  0.08085,                                !- Value Until Time 18
  5,                                      !- Hour 19
  15,                                     !- Minute 19
  0.0924,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  30,                                     !- Minute 20
  0.10395,                                !- Value Until Time 20
  5,                                      !- Hour 21
  45,                                     !- Minute 21
  0.1155,                                 !- Value Until Time 21
  6,                                      !- Hour 22
  0,                                      !- Minute 22
  0.1241625,                              !- Value Until Time 22
  6,                                      !- Hour 23
  15,                                     !- Minute 23
  0.132825,                               !- Value Until Time 23
  6,                                      !- Hour 24
  30,                                     !- Minute 24
  0.1414875,                              !- Value Until Time 24
  6,                                      !- Hour 25
  45,                                     !- Minute 25
  0.15015,                                !- Value Until Time 25
  7,                                      !- Hour 26
  0,                                      !- Minute 26
  0.152716666666667,                      !- Value Until Time 26
  7,                                      !- Hour 27
  15,                                     !- Minute 27
  0.155283333333333,                      !- Value Until Time 27
  7,                                      !- Hour 28
  30,                                     !- Minute 28
  0.15785,                                !- Value Until Time 28
  7,                                      !- Hour 29
  45,                                     !- Minute 29
  0.160416666666667,                      !- Value Until Time 29
  8,                                      !- Hour 30
  0,                                      !- Minute 30
  0.162983333333333,                      !- Value Until Time 30
  8,                                      !- Hour 31
  15,                                     !- Minute 31
  0.16555,                                !- Value Until Time 31
  8,                                      !- Hour 32
  30,                                     !- Minute 32
  0.168116666666667,                      !- Value Until Time 32
  8,                                      !- Hour 33
  45,                                     !- Minute 33
  0.170683333333333,                      !- Value Until Time 33
  9,                                      !- Hour 34
  0,                                      !- Minute 34
  0.17325,                                !- Value Until Time 34
  9,                                      !- Hour 35
  15,                                     !- Minute 35
  0.1761375,                              !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.179025,                               !- Value Until Time 36
  9,                                      !- Hour 37
  45,                                     !- Minute 37
  0.1819125,                              !- Value Until Time 37
  10,                                     !- Hour 38
  0,                                      !- Minute 38
  0.1848,                                 !- Value Until Time 38
  10,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1819125,                              !- Value Until Time 39
  10,                                     !- Hour 40
  30,                                     !- Minute 40
  0.179025,                               !- Value Until Time 40
  10,                                     !- Hour 41
  45,                                     !- Minute 41
  0.1761375,                              !- Value Until Time 41
  11,                                     !- Hour 42
  0,                                      !- Minute 42
  0.17325,                                !- Value Until Time 42
  11,                                     !- Hour 43
  15,                                     !- Minute 43
  0.167475,                               !- Value Until Time 43
  11,                                     !- Hour 44
  30,                                     !- Minute 44
  0.1617,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  45,                                     !- Minute 45
  0.155925,                               !- Value Until Time 45
  12,                                     !- Hour 46
  0,                                      !- Minute 46
  0.15015,                                !- Value Until Time 46
  12,                                     !- Hour 47
  15,                                     !- Minute 47
  0.144375,                               !- Value Until Time 47
  12,                                     !- Hour 48
  30,                                     !- Minute 48
  0.1386,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  45,                                     !- Minute 49
  0.132825,                               !- Value Until Time 49
  13,                                     !- Hour 50
  0,                                      !- Minute 50
  0.12705,                                !- Value Until Time 50
  13,                                     !- Hour 51
  15,                                     !- Minute 51
  0.12474,                                !- Value Until Time 51
  13,                                     !- Hour 52
  30,                                     !- Minute 52
  0.12243,                                !- Value Until Time 52
  13,                                     !- Hour 53
  45,                                     !- Minute 53
  0.12012,                                !- Value Until Time 53
  14,                                     !- Hour 54
  0,                                      !- Minute 54
  0.11781,                                !- Value Until Time 54
  14,                                     !- Hour 55
  15,                                     !- Minute 55
  0.1155,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  30,                                     !- Minute 56
  0.11319,                                !- Value Until Time 56
  14,                                     !- Hour 57
  45,                                     !- Minute 57
  0.11088,                                !- Value Until Time 57
  15,                                     !- Hour 58
  0,                                      !- Minute 58
  0.10857,                                !- Value Until Time 58
  15,                                     !- Hour 59
  15,                                     !- Minute 59
  0.10626,                                !- Value Until Time 59
  15,                                     !- Hour 60
  30,                                     !- Minute 60
  0.10395,                                !- Value Until Time 60
  15,                                     !- Hour 61
  45,                                     !- Minute 61
  0.098175,                               !- Value Until Time 61
  16,                                     !- Hour 62
  0,                                      !- Minute 62
  0.0924,                                 !- Value Until Time 62
  16,                                     !- Hour 63
  15,                                     !- Minute 63
  0.086625,                               !- Value Until Time 63
  16,                                     !- Hour 64
  30,                                     !- Minute 64
  0.08085,                                !- Value Until Time 64
  16,                                     !- Hour 65
  45,                                     !- Minute 65
  0.075075,                               !- Value Until Time 65
  17,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0693,                                 !- Value Until Time 66
  17,                                     !- Hour 67
  15,                                     !- Minute 67
  0.063525,                               !- Value Until Time 67
  17,                                     !- Hour 68
  30,                                     !- Minute 68
  0.05775,                                !- Value Until Time 68
  17,                                     !- Hour 69
  45,                                     !- Minute 69
  0.051975,                               !- Value Until Time 69
  18,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0462,                                 !- Value Until Time 70
  18,                                     !- Hour 71
  15,                                     !- Minute 71
  0.040425,                               !- Value Until Time 71
  18,                                     !- Hour 72
  30,                                     !- Minute 72
  0.03465,                                !- Value Until Time 72
  18,                                     !- Hour 73
  45,                                     !- Minute 73
  0.028875,                               !- Value Until Time 73
  19,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0231,                                 !- Value Until Time 74
  19,                                     !- Hour 75
  15,                                     !- Minute 75
  0.017325,                               !- Value Until Time 75
  19,                                     !- Hour 76
  30,                                     !- Minute 76
  0.01155,                                !- Value Until Time 76
  19,                                     !- Hour 77
  45,                                     !- Minute 77
  0.00924,                                !- Value Until Time 77
  20,                                     !- Hour 78
  0,                                      !- Minute 78
  0.00693,                                !- Value Until Time 78
  20,                                     !- Hour 79
  15,                                     !- Minute 79
  0.00462,                                !- Value Until Time 79
  20,                                     !- Hour 80
  30,                                     !- Minute 80
  0.00231,                                !- Value Until Time 80
  20,                                     !- Hour 81
  45,                                     !- Minute 81
  0.0017325,                              !- Value Until Time 81
  21,                                     !- Hour 82
  0,                                      !- Minute 82
  0.001155,                               !- Value Until Time 82
  21,                                     !- Hour 83
  15,                                     !- Minute 83
  0.0005775,                              !- Value Until Time 83
  21,                                     !- Hour 84
  30,                                     !- Minute 84
  0,                                      !- Value Until Time 84
  24,                                     !- Hour 85
  0,                                      !- Minute 85
  0;                                      !- Value Until Time 85

OS:Schedule:Day,
  {9ebf8376-a4df-468d-bf70-b3fbb09cb021}, !- Handle
  SuperMarket Bldg Occ Winter Design Day, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- Handle
  SuperMarket Activity,                   !- Name
  {5ab085f9-b7e9-4d51-834e-eddf44597b5d}, !- Schedule Type Limits Name
  {b1f1060a-4300-471d-be7a-bc79f5bdc758}, !- Default Day Schedule Name
  {40e017f3-52ce-4f1e-bc3c-88f608f782c8}, !- Summer Design Day Schedule Name
  {54b47111-b571-4ff3-9504-0bd26440235c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1f1060a-4300-471d-be7a-bc79f5bdc758}, !- Handle
  SuperMarket Activity Default,           !- Name
  {5ab085f9-b7e9-4d51-834e-eddf44597b5d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {54b47111-b571-4ff3-9504-0bd26440235c}, !- Handle
  SuperMarket Activity Winter Design Day, !- Name
  {5ab085f9-b7e9-4d51-834e-eddf44597b5d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {40e017f3-52ce-4f1e-bc3c-88f608f782c8}, !- Handle
  SuperMarket Activity Summer Design Day, !- Name
  {5ab085f9-b7e9-4d51-834e-eddf44597b5d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5ab085f9-b7e9-4d51-834e-eddf44597b5d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Handle
  SuperMarket Bldg Light,                 !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {26dd91f6-9bb9-4f2e-a836-595658d679f5}, !- Default Day Schedule Name
  {4236d9f9-d76d-409b-99f5-6826fa9cd7d9}, !- Summer Design Day Schedule Name
  {9b7214a2-7902-4821-bb09-56833fe9b339}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26dd91f6-9bb9-4f2e-a836-595658d679f5}, !- Handle
  SuperMarket Bldg Light Default,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1875,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.325,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.4625,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.675,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.75,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.825,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  30,                                     !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  45,                                     !- Minute 11
  0.825,                                  !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  15,                                     !- Minute 13
  0.675,                                  !- Value Until Time 13
  22,                                     !- Hour 14
  30,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  45,                                     !- Minute 15
  0.4625,                                 !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.325,                                  !- Value Until Time 16
  23,                                     !- Hour 17
  15,                                     !- Minute 17
  0.1875,                                 !- Value Until Time 17
  23,                                     !- Hour 18
  30,                                     !- Minute 18
  0.05,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {70be7377-b5dd-4304-adf8-212a923738d0}, !- Handle
  Schedule Rule 4,                        !- Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41c56bd6-df9f-49da-9b8e-f1ff01a4324e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41c56bd6-df9f-49da-9b8e-f1ff01a4324e}, !- Handle
  SuperMarket Bldg Light Sat Day,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0.27,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  0,                                      !- Minute 2
  0.371911764705882,                      !- Value Until Time 2
  1,                                      !- Hour 3
  15,                                     !- Minute 3
  0.473823529411765,                      !- Value Until Time 3
  1,                                      !- Hour 4
  30,                                     !- Minute 4
  0.575735294117647,                      !- Value Until Time 4
  1,                                      !- Hour 5
  45,                                     !- Minute 5
  0.677647058823529,                      !- Value Until Time 5
  2,                                      !- Hour 6
  0,                                      !- Minute 6
  0.733235294117647,                      !- Value Until Time 6
  2,                                      !- Hour 7
  15,                                     !- Minute 7
  0.788823529411765,                      !- Value Until Time 7
  2,                                      !- Hour 8
  30,                                     !- Minute 8
  0.844411764705882,                      !- Value Until Time 8
  2,                                      !- Hour 9
  45,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  30,                                     !- Minute 10
  0.9,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  45,                                     !- Minute 11
  0.844411764705882,                      !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.788823529411765,                      !- Value Until Time 12
  19,                                     !- Hour 13
  15,                                     !- Minute 13
  0.733235294117647,                      !- Value Until Time 13
  19,                                     !- Hour 14
  30,                                     !- Minute 14
  0.677647058823529,                      !- Value Until Time 14
  19,                                     !- Hour 15
  45,                                     !- Minute 15
  0.575735294117647,                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.473823529411765,                      !- Value Until Time 16
  20,                                     !- Hour 17
  15,                                     !- Minute 17
  0.371911764705882,                      !- Value Until Time 17
  20,                                     !- Hour 18
  30,                                     !- Minute 18
  0.27,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.27;                                   !- Value Until Time 19

OS:Schedule:Day,
  {4236d9f9-d76d-409b-99f5-6826fa9cd7d9}, !- Handle
  SuperMarket Bldg Light Summer Design Day, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5fbd5a1-73f7-4705-9024-0b09fb230160}, !- Handle
  Schedule Rule 5,                        !- Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d22adbc-e937-43ec-b6a7-4412b3689299}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d22adbc-e937-43ec-b6a7-4412b3689299}, !- Handle
  SuperMarket Bldg Light Sun Day,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0.27,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  0,                                      !- Minute 2
  0.371911764705882,                      !- Value Until Time 2
  1,                                      !- Hour 3
  15,                                     !- Minute 3
  0.473823529411765,                      !- Value Until Time 3
  1,                                      !- Hour 4
  30,                                     !- Minute 4
  0.575735294117647,                      !- Value Until Time 4
  1,                                      !- Hour 5
  45,                                     !- Minute 5
  0.677647058823529,                      !- Value Until Time 5
  2,                                      !- Hour 6
  0,                                      !- Minute 6
  0.733235294117647,                      !- Value Until Time 6
  2,                                      !- Hour 7
  15,                                     !- Minute 7
  0.788823529411765,                      !- Value Until Time 7
  2,                                      !- Hour 8
  30,                                     !- Minute 8
  0.844411764705882,                      !- Value Until Time 8
  2,                                      !- Hour 9
  45,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  30,                                     !- Minute 10
  0.9,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  45,                                     !- Minute 11
  0.844411764705882,                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.788823529411765,                      !- Value Until Time 12
  21,                                     !- Hour 13
  15,                                     !- Minute 13
  0.733235294117647,                      !- Value Until Time 13
  21,                                     !- Hour 14
  30,                                     !- Minute 14
  0.677647058823529,                      !- Value Until Time 14
  21,                                     !- Hour 15
  45,                                     !- Minute 15
  0.575735294117647,                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.473823529411765,                      !- Value Until Time 16
  22,                                     !- Hour 17
  15,                                     !- Minute 17
  0.371911764705882,                      !- Value Until Time 17
  22,                                     !- Hour 18
  30,                                     !- Minute 18
  0.27,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.27;                                   !- Value Until Time 19

OS:Schedule:Day,
  {9b7214a2-7902-4821-bb09-56833fe9b339}, !- Handle
  SuperMarket Bldg Light Winter Design Day, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData,      !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {5301413a-0b8c-455b-93ea-676f45bd3fb8}, !- Default Day Schedule Name
  {e093d91a-fd07-48b8-a0f6-f1809ff41c82}, !- Summer Design Day Schedule Name
  {a1be5a78-07dc-471e-90db-cf7810e8d60e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5301413a-0b8c-455b-93ea-676f45bd3fb8}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.8253775,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.8277,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.819475,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.81125,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.803025,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.7948,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.790625,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78645,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.782275,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.7781,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.77688,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.77566,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.77444,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.77322,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.772,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.772125,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.77225,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.772375,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.7725,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.774075,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.77565,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.777225,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.7788,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.78155,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.7843,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.78705,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.7898,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.79165,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.7935,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.79535,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.7972,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.800425,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.80365,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.806875,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.8101,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8112,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.8123,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.8134,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.8145,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.81365,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8128,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.81195,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8111,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.816175,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.82125,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.826325,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.8314,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.837033333333333,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.842666666666667,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8483,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.85285,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8574,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.86195,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.8665,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.869525,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.87255,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.875575,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.8786,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.880625,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.88265,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.884675,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.8867,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.88845,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.8902,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.89195,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.8937,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.8933,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.8929,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.8925,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.8921,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.892225,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.89235,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.892475,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.8926,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.890675,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.88875,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.886825,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.8849,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.88175,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.8786,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.87545,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.8723,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.868525,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.86475,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.860975,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.8572,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.852075,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.84695,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.841825,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.8367,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.8321275,                              !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.827555,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.8229825,                              !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.81841,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.8207325,                              !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.823055;                               !- Value Until Time 96

OS:Schedule:Day,
  {e093d91a-fd07-48b8-a0f6-f1809ff41c82}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1be5a78-07dc-471e-90db-cf7810e8d60e}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {48d2a90f-e47c-4ace-b214-ca966e13ca7b}, !- Handle
  SuperMarket Gas Equip New,              !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {2b483fbf-dd9f-45b5-8771-35e623a94caf}, !- Default Day Schedule Name
  {134e7718-42c9-448d-9b63-97790206d7ca}, !- Summer Design Day Schedule Name
  {636b8790-db1c-47bf-a9af-362f838aeb8c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b483fbf-dd9f-45b5-8771-35e623a94caf}, !- Handle
  SuperMarket Gas Equip New Default,      !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0176923076923077,                     !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0253846153846154,                     !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0330769230769231,                     !- Value Until Time 4
  2,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0407692307692308,                     !- Value Until Time 5
  2,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0484615384615385,                     !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0561538461538462,                     !- Value Until Time 7
  3,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0638461538461538,                     !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0715384615384615,                     !- Value Until Time 9
  3,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0792307692307692,                     !- Value Until Time 10
  4,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0869230769230769,                     !- Value Until Time 11
  4,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0946153846153846,                     !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  0.102307692307692,                      !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.11,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.11,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.305,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.695,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.89,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.865,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.84,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.815,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.79,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.69,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.59,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.49,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.39,                                   !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.39,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.52,                                   !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.65,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.78,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.91,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.9325,                                 !- Value Until Time 33
  11,                                     !- Hour 34
  15,                                     !- Minute 34
  0.955,                                  !- Value Until Time 34
  11,                                     !- Hour 35
  30,                                     !- Minute 35
  0.9775,                                 !- Value Until Time 35
  11,                                     !- Hour 36
  45,                                     !- Minute 36
  1,                                      !- Value Until Time 36
  12,                                     !- Hour 37
  0,                                      !- Minute 37
  1,                                      !- Value Until Time 37
  12,                                     !- Hour 38
  15,                                     !- Minute 38
  0.87625,                                !- Value Until Time 38
  12,                                     !- Hour 39
  30,                                     !- Minute 39
  0.7525,                                 !- Value Until Time 39
  12,                                     !- Hour 40
  45,                                     !- Minute 40
  0.62875,                                !- Value Until Time 40
  13,                                     !- Hour 41
  0,                                      !- Minute 41
  0.505,                                  !- Value Until Time 41
  13,                                     !- Hour 42
  15,                                     !- Minute 42
  0.38125,                                !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2575,                                 !- Value Until Time 43
  13,                                     !- Hour 44
  45,                                     !- Minute 44
  0.13375,                                !- Value Until Time 44
  14,                                     !- Hour 45
  0,                                      !- Minute 45
  0.01,                                   !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.01;                                   !- Value Until Time 46

OS:Schedule:Rule,
  {a927497b-10a4-44ea-a75c-60df9cc06468}, !- Handle
  Schedule Rule 7,                        !- Name
  {48d2a90f-e47c-4ace-b214-ca966e13ca7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {354671c0-1ec9-4e7c-939c-b10f39b69963}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {354671c0-1ec9-4e7c-939c-b10f39b69963}, !- Handle
  SuperMarket Gas Equip New Sat Day,      !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0877777777777778,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0988888888888889,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.11,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  45,                                     !- Minute 4
  0.11,                                   !- Value Until Time 4
  2,                                      !- Hour 5
  0,                                      !- Minute 5
  0.305,                                  !- Value Until Time 5
  2,                                      !- Hour 6
  15,                                     !- Minute 6
  0.5,                                    !- Value Until Time 6
  2,                                      !- Hour 7
  30,                                     !- Minute 7
  0.695,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  45,                                     !- Minute 8
  0.89,                                   !- Value Until Time 8
  3,                                      !- Hour 9
  0,                                      !- Minute 9
  0.865,                                  !- Value Until Time 9
  3,                                      !- Hour 10
  15,                                     !- Minute 10
  0.84,                                   !- Value Until Time 10
  3,                                      !- Hour 11
  30,                                     !- Minute 11
  0.815,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  45,                                     !- Minute 12
  0.79,                                   !- Value Until Time 12
  4,                                      !- Hour 13
  0,                                      !- Minute 13
  0.69,                                   !- Value Until Time 13
  4,                                      !- Hour 14
  15,                                     !- Minute 14
  0.59,                                   !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.49,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  45,                                     !- Minute 16
  0.39,                                   !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.39,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.52,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.65,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.78,                                   !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.91,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.928,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.946,                                  !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.964,                                  !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.982,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  1,                                      !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.87625,                                !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.7525,                                 !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.62875,                                !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.505,                                  !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.38125,                                !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.2575,                                 !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.13375,                                !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.01,                                   !- Value Until Time 35
  22,                                     !- Hour 36
  30,                                     !- Minute 36
  0.01,                                   !- Value Until Time 36
  22,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0211111111111111,                     !- Value Until Time 37
  23,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0322222222222222,                     !- Value Until Time 38
  23,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0433333333333333,                     !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.0544444444444444,                     !- Value Until Time 40
  23,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0655555555555556,                     !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0766666666666667;                     !- Value Until Time 42

OS:Schedule:Day,
  {134e7718-42c9-448d-9b63-97790206d7ca}, !- Handle
  SuperMarket Gas Equip New Summer Design Day, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.89,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.79,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.39,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.91,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {365515e7-5834-4106-aa74-de0f005d3926}, !- Handle
  Schedule Rule 8,                        !- Name
  {48d2a90f-e47c-4ace-b214-ca966e13ca7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd7d15dd-074b-48d1-9fdf-af798a7d584e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd7d15dd-074b-48d1-9fdf-af798a7d584e}, !- Handle
  SuperMarket Gas Equip New Sun Day,      !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0933333333333333,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.101666666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.11,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  45,                                     !- Minute 4
  0.11,                                   !- Value Until Time 4
  2,                                      !- Hour 5
  0,                                      !- Minute 5
  0.305,                                  !- Value Until Time 5
  2,                                      !- Hour 6
  15,                                     !- Minute 6
  0.5,                                    !- Value Until Time 6
  2,                                      !- Hour 7
  30,                                     !- Minute 7
  0.695,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  45,                                     !- Minute 8
  0.89,                                   !- Value Until Time 8
  3,                                      !- Hour 9
  0,                                      !- Minute 9
  0.865,                                  !- Value Until Time 9
  3,                                      !- Hour 10
  15,                                     !- Minute 10
  0.84,                                   !- Value Until Time 10
  3,                                      !- Hour 11
  30,                                     !- Minute 11
  0.815,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  45,                                     !- Minute 12
  0.79,                                   !- Value Until Time 12
  4,                                      !- Hour 13
  0,                                      !- Minute 13
  0.69,                                   !- Value Until Time 13
  4,                                      !- Hour 14
  15,                                     !- Minute 14
  0.59,                                   !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.49,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  45,                                     !- Minute 16
  0.39,                                   !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.39,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.52,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.65,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.78,                                   !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.91,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.92,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.93,                                   !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.94,                                   !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.95,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.96,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.97,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.98,                                   !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.99,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  1,                                      !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  1,                                      !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.87625,                                !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.7525,                                 !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.62875,                                !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.505,                                  !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.38125,                                !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.2575,                                 !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.13375,                                !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.01,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  45,                                     !- Minute 40
  0.01,                                   !- Value Until Time 40
  22,                                     !- Hour 41
  0,                                      !- Minute 41
  0.0183333333333333,                     !- Value Until Time 41
  22,                                     !- Hour 42
  15,                                     !- Minute 42
  0.0266666666666667,                     !- Value Until Time 42
  22,                                     !- Hour 43
  30,                                     !- Minute 43
  0.035,                                  !- Value Until Time 43
  22,                                     !- Hour 44
  45,                                     !- Minute 44
  0.0433333333333333,                     !- Value Until Time 44
  23,                                     !- Hour 45
  0,                                      !- Minute 45
  0.0516666666666667,                     !- Value Until Time 45
  23,                                     !- Hour 46
  15,                                     !- Minute 46
  0.06,                                   !- Value Until Time 46
  23,                                     !- Hour 47
  30,                                     !- Minute 47
  0.0683333333333333,                     !- Value Until Time 47
  23,                                     !- Hour 48
  45,                                     !- Minute 48
  0.0766666666666667,                     !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.085;                                  !- Value Until Time 49

OS:Schedule:Day,
  {636b8790-db1c-47bf-a9af-362f838aeb8c}, !- Handle
  SuperMarket Gas Equip New Winter Design Day, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {a8dfe7bb-70a6-49be-b49b-ec6864c71b08}, !- Handle
  SuperMarket Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {99482e13-82c3-4327-aefd-bb3a6816ab1d}, !- Handle
  SuperMarket Corridor People,            !- Name
  {a8dfe7bb-70a6-49be-b49b-ec6864c71b08}, !- People Definition Name
  {8250a284-4d37-484a-a6fb-f8b3d73736cb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {80104f35-0a16-4979-a185-36127dea654c}, !- Work Efficiency Schedule Name
  {35d8dbdd-d009-4f2e-af8c-0b8cc60e04c1}, !- Clothing Insulation Schedule Name
  {e04f3378-5f25-4277-87b2-70f3e5626740}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0be41f76-ebb9-463d-824c-52090e037ed3}, !- Handle
  SuperMarket Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {20f8f188-f506-44b5-a378-2a08ddfabbbb}, !- Handle
  {0be41f76-ebb9-463d-824c-52090e037ed3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {d5893b10-e632-4e9e-9318-7ed1722ac49a}, !- Handle
  SuperMarket Corridor Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5771adb5-e57c-4876-90c3-e8cfa4ad67a9}, !- Handle
  SuperMarket Corridor Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Number of People Schedule Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- People Activity Level Schedule Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Lighting Schedule Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6dc6e157-aa14-4777-9da5-3fd52f5272b0}, !- Handle
  SuperMarket Deli People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {76f97f0e-5a47-427c-a87b-d32ac05dde0d}, !- Handle
  SuperMarket Deli People,                !- Name
  {6dc6e157-aa14-4777-9da5-3fd52f5272b0}, !- People Definition Name
  {2191c123-d56e-4dda-910a-014916750e94}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {80104f35-0a16-4979-a185-36127dea654c}, !- Work Efficiency Schedule Name
  {35d8dbdd-d009-4f2e-af8c-0b8cc60e04c1}, !- Clothing Insulation Schedule Name
  {e04f3378-5f25-4277-87b2-70f3e5626740}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0bdb3955-7fec-41c4-b353-7ecc1910d78d}, !- Handle
  SuperMarket Deli Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6b8416b4-03f7-45a6-b615-f199265c0a27}, !- Handle
  {0bdb3955-7fec-41c4-b353-7ecc1910d78d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f6c6d26a-14d2-4fb0-8965-d23df51af131}, !- Handle
  SuperMarket Deli Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  36.9825190219825,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {64f2c238-1534-41ce-b66f-b5d414da21ff}, !- Handle
  SuperMarket Deli Elec Equip,            !- Name
  {f6c6d26a-14d2-4fb0-8965-d23df51af131}, !- Electric Equipment Definition Name
  {2191c123-d56e-4dda-910a-014916750e94}, !- Space or SpaceType Name
  {ce06b536-f574-4106-b41d-9b1e4024db86}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {dd0ddde7-1144-41cf-a51d-202ed8a771f7}, !- Handle
  SuperMarket Deli Gas Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.9086590553878,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {be2ba023-d6be-470c-8018-842517a32a9a}, !- Handle
  SuperMarket Deli Gas Equip,             !- Name
  {dd0ddde7-1144-41cf-a51d-202ed8a771f7}, !- Gas Equipment Definition Name
  {2191c123-d56e-4dda-910a-014916750e94}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f6d07990-d3b3-4c9c-a71c-26b968e99497}, !- Handle
  SuperMarket Deli Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {390a44ad-42f2-44de-be99-86a4fa304878}, !- Handle
  SuperMarket Deli Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Number of People Schedule Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- People Activity Level Schedule Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Lighting Schedule Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Electric Equipment Schedule Name
  {48d2a90f-e47c-4ace-b214-ca966e13ca7b}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {38051f19-555f-4d06-b783-b5c9c0b14271}, !- Handle
  SuperMarket Dining People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {88fecfbe-7983-48fc-935d-4270c686bebe}, !- Handle
  SuperMarket Dining People,              !- Name
  {38051f19-555f-4d06-b783-b5c9c0b14271}, !- People Definition Name
  {564b82e1-d87f-412f-92f8-e09a274848ab}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {80104f35-0a16-4979-a185-36127dea654c}, !- Work Efficiency Schedule Name
  {35d8dbdd-d009-4f2e-af8c-0b8cc60e04c1}, !- Clothing Insulation Schedule Name
  {e04f3378-5f25-4277-87b2-70f3e5626740}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {20c32142-cced-4fbc-9e13-51fb4c7ae20e}, !- Handle
  SuperMarket Dining Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e3912401-9679-4acb-b459-cb09a5237208}, !- Handle
  {20c32142-cced-4fbc-9e13-51fb4c7ae20e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9b0eb87c-c327-468c-a51c-0b92bb985dd4}, !- Handle
  SuperMarket Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  170.654274499521,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aebf9277-9bf3-4fbb-8b04-3906048e7249}, !- Handle
  SuperMarket Dining Elec Equip,          !- Name
  {9b0eb87c-c327-468c-a51c-0b92bb985dd4}, !- Electric Equipment Definition Name
  {564b82e1-d87f-412f-92f8-e09a274848ab}, !- Space or SpaceType Name
  {ce06b536-f574-4106-b41d-9b1e4024db86}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3c3e0e5d-460f-4911-8d84-e59de82010b6}, !- Handle
  SuperMarket Dining Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {aeac3b9a-fa59-4d6f-933c-63abd08d2483}, !- Handle
  SuperMarket Dining Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Number of People Schedule Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- People Activity Level Schedule Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Lighting Schedule Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {33c0b7e1-842d-4277-8f5b-da130c9d1683}, !- Handle
  SuperMarket DryStorage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0359514607918105,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {be784cfd-8a52-46a6-b6f3-edbc7b7a2a23}, !- Handle
  SuperMarket DryStorage People,          !- Name
  {33c0b7e1-842d-4277-8f5b-da130c9d1683}, !- People Definition Name
  {e4bbbf12-209e-42ea-96fe-d1d6641529d0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {80104f35-0a16-4979-a185-36127dea654c}, !- Work Efficiency Schedule Name
  {35d8dbdd-d009-4f2e-af8c-0b8cc60e04c1}, !- Clothing Insulation Schedule Name
  {e04f3378-5f25-4277-87b2-70f3e5626740}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {69898f15-e582-4763-ad9b-d56ae19f0d89}, !- Handle
  SuperMarket DryStorage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.93404564586907,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a85e0039-f74b-4ac7-8a04-e4334ab9be1e}, !- Handle
  {69898f15-e582-4763-ad9b-d56ae19f0d89}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d3b3a34c-12c4-4a7f-b6ed-b0084a55aeaa}, !- Handle
  SuperMarket DryStorage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.8127480650795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d249a008-cc84-481d-8834-2aa2c99a111c}, !- Handle
  SuperMarket DryStorage Elec Equip,      !- Name
  {d3b3a34c-12c4-4a7f-b6ed-b0084a55aeaa}, !- Electric Equipment Definition Name
  {e4bbbf12-209e-42ea-96fe-d1d6641529d0}, !- Space or SpaceType Name
  {ce06b536-f574-4106-b41d-9b1e4024db86}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2f7f719b-6a54-42eb-a89e-fc013334929f}, !- Handle
  SuperMarket DryStorage Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {87e59402-f416-4e67-b9b6-ff384e7093dd}, !- Handle
  SuperMarket DryStorage Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Number of People Schedule Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- People Activity Level Schedule Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Lighting Schedule Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {eb6dcca3-c91b-4b44-aa28-ecf8deb594c5}, !- Handle
  SuperMarket Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.9305874167304,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {08e81573-f8b8-46ef-8593-13cbba637609}, !- Handle
  {eb6dcca3-c91b-4b44-aa28-ecf8deb594c5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {6a072fc0-c35f-46a3-a39d-6712a8ba9062}, !- Handle
  SuperMarket Elec/MechRoom Ventilation,  !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {82626070-ab0b-4446-8410-8348a09c8c8e}, !- Handle
  SuperMarket Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Number of People Schedule Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- People Activity Level Schedule Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Lighting Schedule Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {21c35876-c2b3-4615-ac42-ea3c3a57a9bf}, !- Handle
  SuperMarket Meeting People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {54411237-dbf8-4c03-882d-d40e7525c4ad}, !- Handle
  SuperMarket Meeting People,             !- Name
  {21c35876-c2b3-4615-ac42-ea3c3a57a9bf}, !- People Definition Name
  {ed1348bd-5502-4eac-97f1-9fa236d7f34c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {80104f35-0a16-4979-a185-36127dea654c}, !- Work Efficiency Schedule Name
  {35d8dbdd-d009-4f2e-af8c-0b8cc60e04c1}, !- Clothing Insulation Schedule Name
  {e04f3378-5f25-4277-87b2-70f3e5626740}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {09360a8e-1172-4859-ba8b-1c3ce04adafc}, !- Handle
  SuperMarket Meeting Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ba386289-c451-4298-be62-6ff74f54fbcf}, !- Handle
  {09360a8e-1172-4859-ba8b-1c3ce04adafc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {2b4b3906-0828-4512-9095-22d89f5596de}, !- Handle
  SuperMarket Meeting Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8cb4a713-f77f-4d21-8c33-b45bc0c96c41}, !- Handle
  SuperMarket Meeting Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Number of People Schedule Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- People Activity Level Schedule Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Lighting Schedule Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6c430404-3c51-4e69-a82f-aba20db76f18}, !- Handle
  SuperMarket Office People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {e0612862-9e57-48e3-b102-f7cbf0461e31}, !- Handle
  SuperMarket Office People,              !- Name
  {6c430404-3c51-4e69-a82f-aba20db76f18}, !- People Definition Name
  {505d4c94-90db-4dc0-8af3-1ea2dd3857fe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {80104f35-0a16-4979-a185-36127dea654c}, !- Work Efficiency Schedule Name
  {35d8dbdd-d009-4f2e-af8c-0b8cc60e04c1}, !- Clothing Insulation Schedule Name
  {e04f3378-5f25-4277-87b2-70f3e5626740}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5efecfd6-768d-4bb6-a6c9-f5d2fdc1765e}, !- Handle
  SuperMarket Office Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {00b73b79-9e96-4168-a6b4-851db91e9149}, !- Handle
  {5efecfd6-768d-4bb6-a6c9-f5d2fdc1765e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {d17087fa-52dd-41ec-b4fa-37c7444be40b}, !- Handle
  SuperMarket Office Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4699e8d3-811d-4685-b767-00c25c964668}, !- Handle
  SuperMarket Office Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Number of People Schedule Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- People Activity Level Schedule Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Lighting Schedule Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {20bffc49-403f-4288-9f3f-1d5cdb1b075e}, !- Handle
  SuperMarket Produce People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {ee64836f-806f-4307-a602-baa541d3ed42}, !- Handle
  SuperMarket Produce People,             !- Name
  {20bffc49-403f-4288-9f3f-1d5cdb1b075e}, !- People Definition Name
  {1f0f00b2-2880-4c08-befa-b9056a3dbe1c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {80104f35-0a16-4979-a185-36127dea654c}, !- Work Efficiency Schedule Name
  {35d8dbdd-d009-4f2e-af8c-0b8cc60e04c1}, !- Clothing Insulation Schedule Name
  {e04f3378-5f25-4277-87b2-70f3e5626740}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e7f8ab88-5263-419a-a9ad-b0c8002983cf}, !- Handle
  SuperMarket Produce Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  35.5209043751421,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0b24dbe6-74ff-4e1f-85ae-a9f41399db4a}, !- Handle
  {e7f8ab88-5263-419a-a9ad-b0c8002983cf}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ad66a950-8110-450a-be14-da2d85c55478}, !- Handle
  SuperMarket Produce Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.22786258662795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ad805cb7-4ccf-4dc1-8b9a-5cfa86ff4d2c}, !- Handle
  SuperMarket Produce Elec Equip,         !- Name
  {ad66a950-8110-450a-be14-da2d85c55478}, !- Electric Equipment Definition Name
  {1f0f00b2-2880-4c08-befa-b9056a3dbe1c}, !- Space or SpaceType Name
  {ce06b536-f574-4106-b41d-9b1e4024db86}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3de2868b-087e-4d89-a6bf-5df97b057039}, !- Handle
  SuperMarket Produce Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {433395c6-2f40-420a-973e-b431c77fb460}, !- Handle
  SuperMarket Produce Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Number of People Schedule Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- People Activity Level Schedule Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Lighting Schedule Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {194da6ca-a7ca-4a53-a004-c4f6be1fd3bd}, !- Handle
  SuperMarket Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {78c5bc9a-5044-400a-9529-eef70f635b63}, !- Handle
  SuperMarket Restroom People,            !- Name
  {194da6ca-a7ca-4a53-a004-c4f6be1fd3bd}, !- People Definition Name
  {22955e29-fcf5-4d93-855b-429de054c3f3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {80104f35-0a16-4979-a185-36127dea654c}, !- Work Efficiency Schedule Name
  {35d8dbdd-d009-4f2e-af8c-0b8cc60e04c1}, !- Clothing Insulation Schedule Name
  {e04f3378-5f25-4277-87b2-70f3e5626740}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {29bd65ee-7ef2-4f42-87e3-c8acbb613ef3}, !- Handle
  SuperMarket Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.90279758337294,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {55291817-615a-4ef9-a8a8-983f635d8a04}, !- Handle
  {29bd65ee-7ef2-4f42-87e3-c8acbb613ef3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {94af0838-b87f-474f-a727-e009e1497ecf}, !- Handle
  SuperMarket Restroom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0052832,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c61d48e9-ce42-4e11-ba5b-5e19d41d15a1}, !- Handle
  SuperMarket Restroom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Number of People Schedule Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- People Activity Level Schedule Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Lighting Schedule Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {999a1be0-5cf7-4165-913f-c71ebdecf72e}, !- Handle
  SuperMarket Sales People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {55d35b6d-1a85-4c67-ba40-beb923dbbfa0}, !- Handle
  SuperMarket Sales People,               !- Name
  {999a1be0-5cf7-4165-913f-c71ebdecf72e}, !- People Definition Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {80104f35-0a16-4979-a185-36127dea654c}, !- Work Efficiency Schedule Name
  {35d8dbdd-d009-4f2e-af8c-0b8cc60e04c1}, !- Clothing Insulation Schedule Name
  {e04f3378-5f25-4277-87b2-70f3e5626740}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eb221b0b-c7f8-4fbf-9003-6d0878f61669}, !- Handle
  SuperMarket Sales Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  35.5209043751421,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {171d7740-fbae-4369-800d-243a132f7c32}, !- Handle
  {eb221b0b-c7f8-4fbf-9003-6d0878f61669}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.55683700000000003,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.27426299999999998,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0225cc48-7de5-49b6-bc87-f944d8c83cbe}, !- Handle
  SuperMarket Sales Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  45.4483968662382,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5dfaf6d4-398d-4c25-8e0a-0d8456f472cf}, !- Handle
  SuperMarket Sales Elec Equip,           !- Name
  {0225cc48-7de5-49b6-bc87-f944d8c83cbe}, !- Electric Equipment Definition Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space or SpaceType Name
  {ce06b536-f574-4106-b41d-9b1e4024db86}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e33e129d-77b5-4a90-b409-ec9e2766a5a6}, !- Handle
  SuperMarket Sales Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0dbd0299-ac81-4fbf-9766-c4a9f64bda97}, !- Handle
  SuperMarket Sales Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Number of People Schedule Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- People Activity Level Schedule Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Lighting Schedule Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {e0035407-be40-407d-af34-44c63a5ad5b4}, !- Handle
  SuperMarket Vestibule People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {c142661b-df44-4e06-b42a-5bff9bac97bc}, !- Handle
  SuperMarket Vestibule People,           !- Name
  {e0035407-be40-407d-af34-44c63a5ad5b4}, !- People Definition Name
  {b134325a-4fd0-4644-b7ce-b9612f55ac84}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {80104f35-0a16-4979-a185-36127dea654c}, !- Work Efficiency Schedule Name
  {35d8dbdd-d009-4f2e-af8c-0b8cc60e04c1}, !- Clothing Insulation Schedule Name
  {e04f3378-5f25-4277-87b2-70f3e5626740}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {559196a4-58c5-4ac2-b8df-b36c4f7fd999}, !- Handle
  SuperMarket Vestibule Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ed436cde-323a-4c62-8e53-9ad74d8a1c99}, !- Handle
  {559196a4-58c5-4ac2-b8df-b36c4f7fd999}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {a1f3a67a-464e-4d33-8290-ef30e1afc7a1}, !- Handle
  SuperMarket Vestibule Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b5dd4ce7-5218-4a5b-878f-46999273e2ac}, !- Handle
  SuperMarket Vestibule Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Number of People Schedule Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- People Activity Level Schedule Name
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Lighting Schedule Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {e24f8dc8-a2ac-40b8-9479-cf0250cde18b}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999999,                       !- Area {m2}
  9.14399999999998;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cc16f379-63a8-47ac-ac8e-afe057558b11}, !- Handle
  Foundation F 1.26W/m*K Perim 17.54m Area 80.21m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  80.2117929480397,                       !- Area {m2}
  17.5441366902974;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1961231e-ee5f-4375-b0ac-192ef7da6111}, !- Handle
  Foundation F 1.26W/m*K Perim 11.6m Area 53.04m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  53.0398215345122,                       !- Area {m2}
  11.6010108343203;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d2b70cee-1b73-4604-9730-874f22ff775e}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 203.53m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  203.529719822937,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cbdb5764-67c6-4a56-8d75-e1f968ca7afc}, !- Handle
  Foundation F 1.26W/m*K Perim 8.6m Area 39.31m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  39.3142514574581,                       !- Area {m2}
  8.5989176416138;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a78594ce-ba78-4739-8552-276dc5bc2a38}, !- Handle
  Foundation F 1.26W/m*K Perim 8.01m Area 36.61m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  36.6054482844119,                       !- Area {m2}
  8.00644100708926;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {819eabfe-d843-4f6c-b5ea-3042519a2fb0}, !- Handle
  Foundation F 1.26W/m*K Perim 7.93m Area 36.24m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  36.2393938015676,                       !- Area {m2}
  7.92637659701833;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {05e2ecb2-bee2-4ad6-a1e1-5f042d37d251}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 150.86m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  150.860586493082,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {09826a15-0edd-4f71-be6c-9a2c339f7378}, !- Handle
  Foundation F 1.26W/m*K Perim 1.78m Area 8.13m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.12640951913956,                       !- Area {m2}
  1.77742990357384;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2497030d-574e-4f41-8c5f-3bf66c50791a}, !- Handle
  Foundation F 1.26W/m*K Perim 1.07m Area 4.91m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.9051300701114,                        !- Area {m2}
  1.07286309495;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {62fd6926-f2d7-4c54-b35d-c51957cfaec2}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 18.82m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.8224567877784,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d151d123-f2d8-439f-8337-5b718d49b887}, !- Handle
  Foundation F 1.26W/m*K Perim 22.67m Area 103.63m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  103.628551063569,                       !- Area {m2}
  22.6659123061177;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b7aeba42-b63f-4e10-845b-bd34fda9e35a}, !- Handle
  Foundation F 1.26W/m*K Perim 2.13m Area 9.74m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.7370492436535,                        !- Area {m2}
  2.12971330788573;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {00412886-30e5-4a12-826b-9ac250109cb1}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 397.65m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  397.653863708822,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {298605a2-45bb-4c86-8527-4d2487faeaf1}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 140.47m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  140.466095431176,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3c5bee0c-3dca-4c61-8877-8487c3696422}, !- Handle
  Foundation F 1.26W/m*K Perim 2.4m Area 10.98m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.9816344853235,                       !- Area {m2}
  2.40193230212677;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2c3d2cd7-fb50-4ea0-b12c-725367fcd255}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 31.18m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  31.1834731857215,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c88f319d-8d0a-4fdf-a783-3541721a6db7}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 37.36m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  37.3639813846926,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a07284c9-d80f-4c44-8ae5-2e48dc414979}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 33.15m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  33.1499985217575,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {174fb775-2046-4caf-aaee-3cba80ae684f}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 42.14m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  42.1398286293528,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {16ce65b3-bcdd-45d3-bd1e-e7950f1ea11c}, !- Handle
  Foundation F 1.26W/m*K Perim 1.89m Area 8.64m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.63888579512118,                       !- Area {m2}
  1.88952007767306;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {33b2ca76-9172-4b6b-b958-14e2b4694ad9}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 139.06m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  139.061434476864,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {b436d00d-9645-4a01-bb41-a17c9ad3dc4e}, !- Handle
  ComStock 90.1-2007 - SpMarket - ASHRAE 169-2013-3A, !- Name
  {411acba1-fd74-4a8c-9a40-c96a867484a4}, !- Default Exterior Surface Constructions Name
  {6a8a7385-53d8-4216-a275-9d626d83b263}, !- Default Interior Surface Constructions Name
  {e7b5b465-d990-494f-b474-98933e77bb19}, !- Default Ground Contact Surface Constructions Name
  {d47cb45f-2140-4279-9937-36d9d22184ed}, !- Default Exterior SubSurface Constructions Name
  {307f8df5-896b-45fd-9a50-4fa187bc2acc}, !- Default Interior SubSurface Constructions Name
  {20e8c04e-c403-4ad6-8bda-a67ca364ed23}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {411acba1-fd74-4a8c-9a40-c96a867484a4}, !- Handle
  Default Surface Constructions 1,        !- Name
  {12b0b05d-f713-4ed8-8313-b06657e03274}, !- Floor Construction Name
  {cac88328-1a3e-4f98-9b42-46c4f2049f69}, !- Wall Construction Name
  {6a82269e-047e-4c8b-9c16-f7f366934918}; !- Roof Ceiling Construction Name

OS:Construction,
  {12b0b05d-f713-4ed8-8313-b06657e03274}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {d1f791e8-b5c8-4441-b6a5-a15199ae059c}, !- Layer 1
  {473de373-3c08-46a3-82b3-4c78ee98cee8}, !- Layer 2
  {9beba6f8-f563-485e-8b09-5c0082a79d9c}; !- Layer 3

OS:Material:NoMass,
  {d1f791e8-b5c8-4441-b6a5-a15199ae059c}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {473de373-3c08-46a3-82b3-4c78ee98cee8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9beba6f8-f563-485e-8b09-5c0082a79d9c}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a65fdeae-97bf-4ec0-9792-e29cc9437f11}, !- Handle
  {12b0b05d-f713-4ed8-8313-b06657e03274}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {cac88328-1a3e-4f98-9b42-46c4f2049f69}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.13, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {ce09a244-6751-4600-a4b3-f62b81f0d803}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:Material,
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ce09a244-6751-4600-a4b3-f62b81f0d803}, !- Handle
  Typical Insulation R-5.74,              !- Name
  Smooth,                                 !- Roughness
  1.01115400561992,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {99105298-ecab-45e2-80ae-e60ea3da3b0b}, !- Handle
  {cac88328-1a3e-4f98-9b42-46c4f2049f69}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6a82269e-047e-4c8b-9c16-f7f366934918}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {0a45d703-ce62-493f-b046-59dcf8f421a0}, !- Layer 1
  {8224495a-9d2b-46cb-a8df-bd599ed630d2}, !- Layer 2
  {30036ab4-6dfe-4043-a611-9597b01a3bf6}; !- Layer 3

OS:Material,
  {0a45d703-ce62-493f-b046-59dcf8f421a0}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8224495a-9d2b-46cb-a8df-bd599ed630d2}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {30036ab4-6dfe-4043-a611-9597b01a3bf6}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d91fb7f0-ec2b-4524-927b-35661775bd99}, !- Handle
  {6a82269e-047e-4c8b-9c16-f7f366934918}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {6a8a7385-53d8-4216-a275-9d626d83b263}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9bf6808e-43e5-4607-9a4e-fd0e5e7e65c3}, !- Floor Construction Name
  {75b7eb58-2239-4183-9c38-4524306695d6}, !- Wall Construction Name
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}; !- Roof Ceiling Construction Name

OS:Construction,
  {9bf6808e-43e5-4607-9a4e-fd0e5e7e65c3}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {51cc5dd2-d8a7-4c4c-8c3a-7d7417516dfe}, !- Layer 1
  {16c79aa3-61f4-49db-935b-9311168af66c}; !- Layer 2

OS:Material,
  {51cc5dd2-d8a7-4c4c-8c3a-7d7417516dfe}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {16c79aa3-61f4-49db-935b-9311168af66c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2c8018e8-01f0-47ca-96a4-8d90aacbb3a7}, !- Handle
  {9bf6808e-43e5-4607-9a4e-fd0e5e7e65c3}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {75b7eb58-2239-4183-9c38-4524306695d6}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {99468c42-4026-4721-a695-0ccf3feedc17}, !- Layer 1
  {99468c42-4026-4721-a695-0ccf3feedc17}; !- Layer 2

OS:Material,
  {99468c42-4026-4721-a695-0ccf3feedc17}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a56cf687-7f6b-45a5-ad56-58a95d68cff0}, !- Handle
  {75b7eb58-2239-4183-9c38-4524306695d6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {16c79aa3-61f4-49db-935b-9311168af66c}, !- Layer 1
  {51cc5dd2-d8a7-4c4c-8c3a-7d7417516dfe}; !- Layer 2

OS:StandardsInformation:Construction,
  {dc750195-61a1-44e3-b15b-3d54bac882e8}, !- Handle
  {2195bf49-5d79-4e96-9999-1d4e635ca9d0}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e7b5b465-d990-494f-b474-98933e77bb19}, !- Handle
  Default Surface Constructions 3,        !- Name
  {f8580822-51e4-40c2-912a-101aa184e274}, !- Floor Construction Name
  {0aa77366-e5e1-4264-8400-074b0e733843}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {f8580822-51e4-40c2-912a-101aa184e274}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {50a9f5b1-5306-4352-a22a-ae2c50d03ca9}, !- Layer 1
  {9beba6f8-f563-485e-8b09-5c0082a79d9c}; !- Layer 2

OS:Material:NoMass,
  {3c601713-e1d9-4705-813c-8a6db69293e4}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {50a9f5b1-5306-4352-a22a-ae2c50d03ca9}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c78df222-d8b1-4304-9b7c-997e538abd64}, !- Handle
  {f8580822-51e4-40c2-912a-101aa184e274}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0aa77366-e5e1-4264-8400-074b0e733843}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {c0b57971-1ebb-450f-b5c0-13e93da7958d}; !- Layer 1

OS:Material,
  {c0b57971-1ebb-450f-b5c0-13e93da7958d}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ee149285-506d-4575-abf7-72e12624fce8}, !- Handle
  {0aa77366-e5e1-4264-8400-074b0e733843}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d47cb45f-2140-4279-9937-36d9d22184ed}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {4188e16b-e99a-42ab-8d5f-40c2fbd072d8}, !- Fixed Window Construction Name
  {4188e16b-e99a-42ab-8d5f-40c2fbd072d8}, !- Operable Window Construction Name
  {ed06b5c9-d52a-4fd1-b54b-bdf008eb7918}, !- Door Construction Name
  {f3e0ab12-b166-4735-ab55-13e4585ffaaa}, !- Glass Door Construction Name
  {c4bd37f7-86e7-4f19-822b-90983733fe46}, !- Overhead Door Construction Name
  {ab96b74c-fb5b-4776-8033-101a9b1e44e0}, !- Skylight Construction Name
  {87451ebd-d2b9-4a6a-8ef8-d8c1b407522f}, !- Tubular Daylight Dome Construction Name
  {87451ebd-d2b9-4a6a-8ef8-d8c1b407522f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4188e16b-e99a-42ab-8d5f-40c2fbd072d8}, !- Handle
  U 0.65 SHGC 0.25 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {5dae75e8-0901-4e85-a63d-17f5566c4f15}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5dae75e8-0901-4e85-a63d-17f5566c4f15}, !- Handle
  U 0.65 SHGC 0.25 Simple Glazing,        !- Name
  3.69087117172377,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {a052c545-d365-450a-b36c-8b5967e7d417}, !- Handle
  {4188e16b-e99a-42ab-8d5f-40c2fbd072d8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ed06b5c9-d52a-4fd1-b54b-bdf008eb7918}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {4f77791a-b252-4ff8-9c63-090cfc4f4a7d}, !- Layer 1
  {3c601713-e1d9-4705-813c-8a6db69293e4}; !- Layer 2

OS:Material,
  {4f77791a-b252-4ff8-9c63-090cfc4f4a7d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {55681106-9b32-4daa-bafe-51c3b8a1c464}, !- Handle
  {ed06b5c9-d52a-4fd1-b54b-bdf008eb7918}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f3e0ab12-b166-4735-ab55-13e4585ffaaa}, !- Handle
  U 0.9 SHGC 0.25 Simple Glazing,         !- Name
  ,                                       !- Surface Rendering Name
  {946b6783-bd09-4c12-afd2-0ba4d60350d9}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {946b6783-bd09-4c12-afd2-0ba4d60350d9}, !- Handle
  U 0.9 SHGC 0.25 Simple Glazing,         !- Name
  5.11043700700214,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {c99dc0af-de6c-4385-87f6-320b18fb869f}, !- Handle
  {f3e0ab12-b166-4735-ab55-13e4585ffaaa}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c4bd37f7-86e7-4f19-822b-90983733fe46}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {32599ccd-2af4-4b78-8bfd-463323afb33d}; !- Layer 1

OS:Material:NoMass,
  {32599ccd-2af4-4b78-8bfd-463323afb33d}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9a2454f4-3037-45c0-ba1b-88ece4fa4b44}, !- Handle
  {c4bd37f7-86e7-4f19-822b-90983733fe46}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {ab96b74c-fb5b-4776-8033-101a9b1e44e0}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {5ffd1953-4971-43d9-b6e5-243745645470}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5ffd1953-4971-43d9-b6e5-243745645470}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f7ca7c49-4605-4be3-8a18-1878d88623a2}, !- Handle
  {ab96b74c-fb5b-4776-8033-101a9b1e44e0}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {87451ebd-d2b9-4a6a-8ef8-d8c1b407522f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {ec95bc6d-25cb-4b20-ac79-eedb188ad7e9}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ec95bc6d-25cb-4b20-ac79-eedb188ad7e9}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {85a3b56d-cbfb-4123-9dee-541914c40816}, !- Handle
  {87451ebd-d2b9-4a6a-8ef8-d8c1b407522f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {307f8df5-896b-45fd-9a50-4fa187bc2acc}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {87451ebd-d2b9-4a6a-8ef8-d8c1b407522f}, !- Fixed Window Construction Name
  {87451ebd-d2b9-4a6a-8ef8-d8c1b407522f}, !- Operable Window Construction Name
  {d07e8f3a-c9de-4a7a-8a32-ccb647d9e798}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d07e8f3a-c9de-4a7a-8a32-ccb647d9e798}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fb32e206-89a6-43d5-b9c8-59103997ef1e}; !- Layer 1

OS:Material,
  {fb32e206-89a6-43d5-b9c8-59103997ef1e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ce20517d-2a3f-4ded-8162-241ea3ae6689}, !- Handle
  {d07e8f3a-c9de-4a7a-8a32-ccb647d9e798}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {20e8c04e-c403-4ad6-8bda-a67ca364ed23}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {fb32e206-89a6-43d5-b9c8-59103997ef1e}; !- Layer 1

OS:StandardsInformation:Construction,
  {10ccc62d-53fe-462c-8a50-684775b0f281}, !- Handle
  {20e8c04e-c403-4ad6-8bda-a67ca364ed23}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {16bf830f-2d18-445a-a030-6168abab2a4d}, !- Handle
  17.55,                                  !- January Ground Temperature {C}
  10.73,                                  !- February Ground Temperature {C}
  8.85,                                   !- March Ground Temperature {C}
  3.21,                                   !- April Ground Temperature {C}
  12.42,                                  !- May Ground Temperature {C}
  8.62,                                   !- June Ground Temperature {C}
  15.07,                                  !- July Ground Temperature {C}
  23.02,                                  !- August Ground Temperature {C}
  25.88,                                  !- September Ground Temperature {C}
  25.87,                                  !- October Ground Temperature {C}
  26.24,                                  !- November Ground Temperature {C}
  25.52;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {e7dc8b02-6f5b-4af6-bcb1-5152e4b808a0}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {738d7a2c-b284-42f9-8583-a6d000ed76d8}, !- Default Day Schedule Name
  {26fc180f-7f4c-4351-b4e2-59ce392715b8}, !- Summer Design Day Schedule Name
  {2212ac94-45aa-4a5c-98cb-9e690bf82880}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {738d7a2c-b284-42f9-8583-a6d000ed76d8}, !- Handle
  51 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0130554958266667,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0130554958266667,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0261109916533333,                     !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03916648748,                          !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0261109916533333,                     !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0130554958266667,                     !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0130554958266667,                     !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00522219846333346,                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0313331901166668,                     !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.03916648748,                          !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0130554958266667,                     !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.03916648748,                          !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0522219833066667,                     !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0522219833066667,                     !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0652774791333333,                     !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0261109916533333,                     !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:AdditionalProperties,
  {44ac3f2c-70b3-44ea-9953-b6d34dae6c60}, !- Handle
  {e7dc8b02-6f5b-4af6-bcb1-5152e4b808a0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  393.63304000000016,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:27:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:27:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2212ac94-45aa-4a5c-98cb-9e690bf82880}, !- Handle
  51 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26fc180f-7f4c-4351-b4e2-59ce392715b8}, !- Handle
  51 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80432ae8-42b5-4be4-8471-33b8e217ac86}, !- Handle
  Schedule Rule 9,                        !- Name
  {e7dc8b02-6f5b-4af6-bcb1-5152e4b808a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6f3e8a7-c388-4d9f-9fb2-1da8b1922d1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c6f3e8a7-c388-4d9f-9fb2-1da8b1922d1b}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00783329736333334,                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0130554958266666,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0313331901166667,                     !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.03916648748,                          !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0522219833066667,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03916648748,                          !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0261109916533334,                     !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0130554958266667,                     !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0130554958266667,                     !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0130554958266667,                     !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0130554958266667,                     !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0261109916533333,                     !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.03916648748,                          !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.03916648748,                          !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02088879319,                          !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.00522219846333333,                    !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Rule,
  {55e649b2-81a0-4ecd-bfae-a9d4f2936816}, !- Handle
  Schedule Rule 10,                       !- Name
  {e7dc8b02-6f5b-4af6-bcb1-5152e4b808a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d8554da-687b-46ea-9b9e-4f1196fc3dd7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5d8554da-687b-46ea-9b9e-4f1196fc3dd7}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00522219846333333,                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0104443962633333,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0234998927533333,                     !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.03916648748,                          !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0522219833066667,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03916648748,                          !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0261109916533333,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0130554958266667,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0261109916533333,                     !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0261109916533333,                     !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0261109916533333,                     !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0261109916533333,                     !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0261109916533333,                     !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0104443969266667,                     !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0026110989,                           !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Ruleset,
  {f8a3607e-f4ee-4bbf-acdb-a102cf9d95b9}, !- Handle
  Elevator Schedule 1,                    !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {33a5df8c-b6c4-414b-99d6-0433e1cdbfd8}, !- Default Day Schedule Name
  {69b2b677-023f-4067-a01e-25616b8eee95}, !- Summer Design Day Schedule Name
  {379a26c4-40f9-466a-babe-16d67cec2800}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {556a79d7-2658-41cc-95e9-daa2517926e3}, !- Handle
  {f8a3607e-f4ee-4bbf-acdb-a102cf9d95b9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  393.63304000000016,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:27:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:27:29 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.065277479133333302;                   !- Feature Value 7

OS:Schedule:Day,
  {33a5df8c-b6c4-414b-99d6-0433e1cdbfd8}, !- Handle
  51 space(s) Occ Sch Default 1,          !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00163193697833334,                    !- Value Until Time 2
  3,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00326387395666668,                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00489581093500001,                    !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00652774791333335,                    !- Value Until Time 5
  4,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00815968489166669,                    !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00979162187000003,                    !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0114235588483334,                     !- Value Until Time 8
  5,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0130554958266667,                     !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0130554958266667,                     !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0130554958266667,                     !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0163193697833333,                     !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.01958324374,                          !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0228471176966666,                     !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0261109916533333,                     !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.02937486561,                          !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0326387395666666,                     !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0359026135233333,                     !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.03916648748,                          !- Value Until Time 19
  9,                                      !- Hour 20
  45,                                     !- Minute 20
  0.03916648748,                          !- Value Until Time 20
  10,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0359026135233333,                     !- Value Until Time 21
  10,                                     !- Hour 22
  15,                                     !- Minute 22
  0.0326387395666666,                     !- Value Until Time 22
  10,                                     !- Hour 23
  30,                                     !- Minute 23
  0.02937486561,                          !- Value Until Time 23
  10,                                     !- Hour 24
  45,                                     !- Minute 24
  0.0261109916533333,                     !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  0.0228471176966666,                     !- Value Until Time 25
  11,                                     !- Hour 26
  15,                                     !- Minute 26
  0.01958324374,                          !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.0163193697833333,                     !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0130554958266667,                     !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0130554958266667,                     !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.0130554958266667,                     !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0110971714858334,                     !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.00913884714500008,                    !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.00718052280416677,                    !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0.00522219846333346,                    !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0117499463766668,                     !- Value Until Time 35
  15,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0182776942900001,                     !- Value Until Time 36
  15,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0248054422033335,                     !- Value Until Time 37
  15,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0313331901166668,                     !- Value Until Time 38
  15,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0332915144575001,                     !- Value Until Time 39
  16,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0352498387983334,                     !- Value Until Time 40
  16,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0372081631391667,                     !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.03916648748,                          !- Value Until Time 42
  16,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0326387395666667,                     !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0261109916533333,                     !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0.01958324374,                          !- Value Until Time 45
  17,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0130554958266667,                     !- Value Until Time 46
  17,                                     !- Hour 47
  45,                                     !- Minute 47
  0.01958324374,                          !- Value Until Time 47
  18,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0261109916533334,                     !- Value Until Time 48
  18,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0326387395666667,                     !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.03916648748,                          !- Value Until Time 50
  18,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0424303614366667,                     !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0456942353933334,                     !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.04895810935,                          !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0522219833066667,                     !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.0522219833066667,                     !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0.0554858572633334,                     !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.05874973122,                          !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0620136051766667,                     !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.0652774791333333,                     !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0.0554858572633333,                     !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0456942353933333,                     !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0359026135233333,                     !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0261109916533333,                     !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.01958324374,                          !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0130554958266667,                     !- Value Until Time 65
  23,                                     !- Hour 66
  15,                                     !- Minute 66
  0.00652774791333333,                    !- Value Until Time 66
  23,                                     !- Hour 67
  30,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0;                                      !- Value Until Time 68

OS:Schedule:Day,
  {69b2b677-023f-4067-a01e-25616b8eee95}, !- Handle
  51 space(s) Occ Sch Summer Design Day 1, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {379a26c4-40f9-466a-babe-16d67cec2800}, !- Handle
  51 space(s) Occ Sch Winter Design Day 1, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b74bc7f-a738-4d02-be25-b983be889d1e}, !- Handle
  Schedule Rule 11,                       !- Name
  {f8a3607e-f4ee-4bbf-acdb-a102cf9d95b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7889416b-6b92-4951-94f6-f8c14d6048b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7889416b-6b92-4951-94f6-f8c14d6048b1}, !- Handle
  Schedule Day 13,                        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00261109923166666,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0039166488475,                        !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00522219846333333,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00652774791333332,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00783329736333331,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00913884681333331,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0104443962633333,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0137082703858333,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0169721445083333,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0202360186308333,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0234998927533333,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.027416541435,                         !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0313331901166666,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0352498387983333,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.03916648748,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0424303614366667,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0456942353933334,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.04895810935,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0522219833066667,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.04895810935,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0456942353933334,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0424303614366667,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.03916648748,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0359026135233333,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0326387395666666,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.02937486561,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0261109916533333,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0246603810059259,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0232097703585185,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0217591597111111,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0203085490637037,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0188579384162963,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0174073277688889,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0159567171214815,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0145061064740741,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0130554958266667,                     !- Value Until Time 36
  9,                                      !- Hour 37
  30,                                     !- Minute 37
  0.0130554958266667,                     !- Value Until Time 37
  9,                                      !- Hour 38
  45,                                     !- Minute 38
  0.014687432805,                         !- Value Until Time 38
  10,                                     !- Hour 39
  0,                                      !- Minute 39
  0.0163193697833333,                     !- Value Until Time 39
  10,                                     !- Hour 40
  15,                                     !- Minute 40
  0.0179513067616667,                     !- Value Until Time 40
  10,                                     !- Hour 41
  30,                                     !- Minute 41
  0.01958324374,                          !- Value Until Time 41
  10,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0212151807183333,                     !- Value Until Time 42
  11,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0228471176966666,                     !- Value Until Time 43
  11,                                     !- Hour 44
  15,                                     !- Minute 44
  0.024479054675,                         !- Value Until Time 44
  11,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0261109916533333,                     !- Value Until Time 45
  13,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0261109916533333,                     !- Value Until Time 46
  15,                                     !- Hour 47
  30,                                     !- Minute 47
  0.0261109916533333,                     !- Value Until Time 47
  16,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0261109916533333,                     !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0261109916533333,                     !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0261109916533333,                     !- Value Until Time 50
  18,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0221943429716666,                     !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.01827769429,                          !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0143610456083334,                     !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0104443969266667,                     !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.00848607242000003,                    !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00652774791333335,                    !- Value Until Time 56
  20,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00456942340666667,                    !- Value Until Time 57
  20,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0026110989,                           !- Value Until Time 58
  20,                                     !- Hour 59
  45,                                     !- Minute 59
  0.001958324175,                         !- Value Until Time 59
  21,                                     !- Hour 60
  0,                                      !- Minute 60
  0.00130554945,                          !- Value Until Time 60
  21,                                     !- Hour 61
  15,                                     !- Minute 61
  0.000652774725,                         !- Value Until Time 61
  21,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  23,                                     !- Hour 63
  45,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00130554961583333;                    !- Value Until Time 64

OS:Schedule:Rule,
  {e3cdcd2f-0cb0-478a-9bbd-443641b46eee}, !- Handle
  Schedule Rule 12,                       !- Name
  {f8a3607e-f4ee-4bbf-acdb-a102cf9d95b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {673db553-93ec-406d-b58c-fb9a8cf16243}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {673db553-93ec-406d-b58c-fb9a8cf16243}, !- Handle
  Schedule Day 14,                        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00391664868166667,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00587497302250001,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00783329736333334,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00913884697916666,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.010444396595,                         !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0117499462108333,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0130554958266666,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0176249193991666,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0221943429716666,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0267637665441667,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0313331901166667,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0332915144575,                        !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0352498387983333,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0372081631391667,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.03916648748,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0424303614366667,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0456942353933334,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.04895810935,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0522219833066667,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.04895810935,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0456942353933334,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0424303614366667,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.03916648748,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0359026135233333,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0326387395666667,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0293748656100001,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0261109916533334,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0234998924880001,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0208887933226667,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0182776941573334,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.015666594992,                         !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0130554958266667,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00979162187000003,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00652774791333335,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00326387395666668,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00326387395666668,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00652774791333335,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00979162187000003,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0130554958266667,                     !- Value Until Time 40
  11,                                     !- Hour 41
  0,                                      !- Minute 41
  0.0130554958266667,                     !- Value Until Time 41
  12,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0130554958266667,                     !- Value Until Time 42
  13,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0130554958266667,                     !- Value Until Time 43
  13,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0163193697833333,                     !- Value Until Time 44
  13,                                     !- Hour 45
  30,                                     !- Minute 45
  0.01958324374,                          !- Value Until Time 45
  13,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0228471176966666,                     !- Value Until Time 46
  14,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0261109916533333,                     !- Value Until Time 47
  14,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0282869076244444,                     !- Value Until Time 48
  14,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0304628235955555,                     !- Value Until Time 49
  14,                                     !- Hour 50
  45,                                     !- Minute 50
  0.0326387395666667,                     !- Value Until Time 50
  15,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0348146555377778,                     !- Value Until Time 51
  15,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0369905715088889,                     !- Value Until Time 52
  15,                                     !- Hour 53
  30,                                     !- Minute 53
  0.03916648748,                          !- Value Until Time 53
  16,                                     !- Hour 54
  30,                                     !- Minute 54
  0.03916648748,                          !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0.03916648748,                          !- Value Until Time 55
  17,                                     !- Hour 56
  45,                                     !- Minute 56
  0.0345970639075,                        !- Value Until Time 56
  18,                                     !- Hour 57
  0,                                      !- Minute 57
  0.030027640335,                         !- Value Until Time 57
  18,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0254582167625,                        !- Value Until Time 58
  18,                                     !- Hour 59
  30,                                     !- Minute 59
  0.02088879319,                          !- Value Until Time 59
  18,                                     !- Hour 60
  45,                                     !- Minute 60
  0.0169721445083333,                     !- Value Until Time 60
  19,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0130554958266667,                     !- Value Until Time 61
  19,                                     !- Hour 62
  15,                                     !- Minute 62
  0.009138847145,                         !- Value Until Time 62
  19,                                     !- Hour 63
  30,                                     !- Minute 63
  0.00522219846333333,                    !- Value Until Time 63
  19,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0039166488475,                        !- Value Until Time 64
  20,                                     !- Hour 65
  0,                                      !- Minute 65
  0.00261109923166666,                    !- Value Until Time 65
  20,                                     !- Hour 66
  15,                                     !- Minute 66
  0.00130554961583333,                    !- Value Until Time 66
  20,                                     !- Hour 67
  30,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  23,                                     !- Hour 68
  45,                                     !- Minute 68
  0,                                      !- Value Until Time 68
  24,                                     !- Hour 69
  0,                                      !- Minute 69
  0.00195832434083334;                    !- Value Until Time 69

OS:Schedule:Ruleset,
  {3887f495-200f-416f-b89c-71ac0032c12e}, !- Handle
  Elevator Schedule 2,                    !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {b5346b01-dc24-406f-b788-6224013dbba5}, !- Default Day Schedule Name
  {f243be95-8cab-4600-8bc4-410d68a4f67c}, !- Summer Design Day Schedule Name
  {4f5d31ac-0c21-463c-8d4f-55263dd098b5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {19e9e4da-dc58-4a2b-89ed-49d6d33bae57}, !- Handle
  {3887f495-200f-416f-b89c-71ac0032c12e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  393.63304000000016,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:27:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:27:29 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {b5346b01-dc24-406f-b788-6224013dbba5}, !- Handle
  51 space(s) Occ Sch Default 2,          !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Day,
  {f243be95-8cab-4600-8bc4-410d68a4f67c}, !- Handle
  51 space(s) Occ Sch Summer Design Day 2, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f5d31ac-0c21-463c-8d4f-55263dd098b5}, !- Handle
  51 space(s) Occ Sch Winter Design Day 2, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {278fde55-fe2a-4f0a-976d-765ae3bbc02b}, !- Handle
  Schedule Rule 13,                       !- Name
  {3887f495-200f-416f-b89c-71ac0032c12e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a33dce04-aed7-4459-b33f-a20abc873d6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a33dce04-aed7-4459-b33f-a20abc873d6e}, !- Handle
  Schedule Day 15,                        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  2,                                      !- Hour 3
  15,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  15,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Rule,
  {8977b68e-7d18-42be-ab61-71c6179cf4d6}, !- Handle
  Schedule Rule 14,                       !- Name
  {3887f495-200f-416f-b89c-71ac0032c12e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab89fdfd-9609-4191-b7d2-559da23270ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ab89fdfd-9609-4191-b7d2-559da23270ba}, !- Handle
  Schedule Day 16,                        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  2,                                      !- Hour 3
  15,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  15,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Ruleset,
  {1ee8bb6d-625f-4d82-9e0d-238b8887594e}, !- Handle
  Elevator Schedule 3,                    !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {407fcf6b-ef40-4c03-a639-e713526d82a9}, !- Default Day Schedule Name
  {3f86b760-9667-4211-9e95-abfbf868da63}, !- Summer Design Day Schedule Name
  {eb34a792-9bfa-4d5f-80bd-7727d5a2e6f1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {914efd77-7e8e-444a-84b2-fe4dca05b63a}, !- Handle
  {1ee8bb6d-625f-4d82-9e0d-238b8887594e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  393.63304000000016,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:27:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:27:29 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {407fcf6b-ef40-4c03-a639-e713526d82a9}, !- Handle
  51 space(s) Occ Sch Default 3,          !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Day,
  {3f86b760-9667-4211-9e95-abfbf868da63}, !- Handle
  51 space(s) Occ Sch Summer Design Day 3, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb34a792-9bfa-4d5f-80bd-7727d5a2e6f1}, !- Handle
  51 space(s) Occ Sch Winter Design Day 3, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17359787-d55f-4120-8ba1-3ce1183af376}, !- Handle
  Schedule Rule 15,                       !- Name
  {1ee8bb6d-625f-4d82-9e0d-238b8887594e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82de4901-ec21-46c9-8dfd-d20c8646648b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {82de4901-ec21-46c9-8dfd-d20c8646648b}, !- Handle
  Schedule Day 17,                        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  2,                                      !- Hour 3
  15,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  15,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Rule,
  {5cdeb1b1-8757-46d1-bf7c-ac27d2ed2f61}, !- Handle
  Schedule Rule 16,                       !- Name
  {1ee8bb6d-625f-4d82-9e0d-238b8887594e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eba7936a-6119-4358-8b4e-6bd95e1f2b6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {eba7936a-6119-4358-8b4e-6bd95e1f2b6b}, !- Handle
  Schedule Day 18,                        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  2,                                      !- Hour 3
  15,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  15,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {55a18f94-31ba-4a16-84b0-43bcbd2cac82}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3b457967-b6c7-48aa-90a2-3f92b9abeebb}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {55a18f94-31ba-4a16-84b0-43bcbd2cac82}, !- Electric Equipment Definition Name
  {150d567f-84dd-4230-aeeb-ec0e77b2ed54}, !- Space or SpaceType Name
  {f8a3607e-f4ee-4bbf-acdb-a102cf9d95b9}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {da9fcc6b-5b8c-4a22-b5fd-4d5db55afc09}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9d5008f7-bc2b-479a-9fe6-1b0e65ee971d}, !- Handle
  2 Elevator Fans,                        !- Name
  {da9fcc6b-5b8c-4a22-b5fd-4d5db55afc09}, !- Electric Equipment Definition Name
  {150d567f-84dd-4230-aeeb-ec0e77b2ed54}, !- Space or SpaceType Name
  {1ee8bb6d-625f-4d82-9e0d-238b8887594e}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d2be6e72-f4ed-40b1-bc7f-801afb434937}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0cdec8e7-8484-47b9-9535-85f72e5b19f5}, !- Handle
  2 Elevator Lights,                      !- Name
  {d2be6e72-f4ed-40b1-bc7f-801afb434937}, !- Electric Equipment Definition Name
  {150d567f-84dd-4230-aeeb-ec0e77b2ed54}, !- Space or SpaceType Name
  {3887f495-200f-416f-b89c-71ac0032c12e}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {cac712b0-5bc1-4e84-a69c-229aad0840d7}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {8b8fa1b9-ca3f-43a9-bdf6-c84cb63c1d3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b8fa1b9-ca3f-43a9-bdf6-c84cb63c1d3d}, !- Handle
  Schedule Day 19,                        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Handle
  Always On Discrete,                     !- Name
  {dd007c6b-3a38-4b37-bc62-49cc4ed1a37b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {dd007c6b-3a38-4b37-bc62-49cc4ed1a37b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {220c236c-1bd2-414a-ab5b-e90ba5e219c8}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2 Def (W/ft^2), !- Name
  0.041;                                  !- Design Level {W}

OS:Exterior:Lights,
  {db34f2ee-8f10-46a8-8efe-548966336acc}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2,   !- Name
  {220c236c-1bd2-414a-ab5b-e90ba5e219c8}, !- Exterior Lights Definition Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  65208.2604130206,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7e596484-9303-4dc9-861c-ae9e80070d8d}, !- Handle
  Building Facades 1.0 W/ft Def (W/ft),   !- Name
  1;                                      !- Design Level {W}

OS:Exterior:Lights,
  {00ddd3a1-7812-429e-aaec-66dad042b258}, !- Handle
  Building Facades 1.0 W/ft,              !- Name
  {7e596484-9303-4dc9-861c-ae9e80070d8d}, !- Exterior Lights Definition Name
  {cac712b0-5bc1-4e84-a69c-229aad0840d7}, !- Schedule Name
  ScheduleNameOnly,                       !- Control Option
  700.476028616731,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {70ccfaeb-afd5-4b5b-ab09-84f84d182b12}, !- Handle
  Main Entries 30.0 W/ft Def (W/ft),      !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {266680f0-d056-45ec-ba83-393786fc7de0}, !- Handle
  Main Entries 30.0 W/ft,                 !- Name
  {70ccfaeb-afd5-4b5b-ab09-84f84d182b12}, !- Exterior Lights Definition Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  18.4,                                   !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {65db8b02-127f-4cc7-8c9a-e5584efeb3be}, !- Handle
  Other Doors 20.0 W/ft Def (W/ft),       !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {7e277edb-cbec-48be-a428-80378824aa91}, !- Handle
  Other Doors 20.0 W/ft,                  !- Name
  {65db8b02-127f-4cc7-8c9a-e5584efeb3be}, !- Exterior Lights Definition Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  26.956,                                 !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Fan:ZoneExhaust,
  {2f584cfb-fc85-45b8-b710-265afbe073a6}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan, !- Name
  {98defd89-5508-4a68-aea1-c883ef3ae0fa}, !- Availability Schedule Name
  0.389162131922901,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.230585039833168,                      !- Maximum Flow Rate {m3/s}
  {7e49c619-6fa0-4b1a-ac9b-5a4fae68f45d}, !- Air Inlet Node Name
  {571522d1-9963-4278-babc-fa7257576698}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {98defd89-5508-4a68-aea1-c883ef3ae0fa}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2a545f93-7e81-4ddf-925a-7b592ef464fa}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {5690fdc3-57f4-44a8-9e26-5dab189b1de1}, !- Inlet Port
  {7e49c619-6fa0-4b1a-ac9b-5a4fae68f45d}; !- Outlet Port

OS:Connection,
  {5690fdc3-57f4-44a8-9e26-5dab189b1de1}, !- Handle
  {6c6dc3cd-a579-4ff2-bb59-54bd8eab2b85}, !- Source Object
  2,                                      !- Outlet Port
  {2a545f93-7e81-4ddf-925a-7b592ef464fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e49c619-6fa0-4b1a-ac9b-5a4fae68f45d}, !- Handle
  {2a545f93-7e81-4ddf-925a-7b592ef464fa}, !- Source Object
  3,                                      !- Outlet Port
  {2f584cfb-fc85-45b8-b710-265afbe073a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b83a1746-5ee5-454f-874b-d35c3e754686}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {571522d1-9963-4278-babc-fa7257576698}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {571522d1-9963-4278-babc-fa7257576698}, !- Handle
  {2f584cfb-fc85-45b8-b710-265afbe073a6}, !- Source Object
  7,                                      !- Outlet Port
  {b83a1746-5ee5-454f-874b-d35c3e754686}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c58e317b-743b-4fb1-a193-6f942536ee79}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan, !- Name
  {98defd89-5508-4a68-aea1-c883ef3ae0fa}, !- Availability Schedule Name
  0.389162131922901,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.884824028340066,                      !- Maximum Flow Rate {m3/s}
  {e0239619-c807-4720-bdf4-4b27202b464a}, !- Air Inlet Node Name
  {60b28d32-3678-46d8-8e73-bdcb7dff4eb9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {98defd89-5508-4a68-aea1-c883ef3ae0fa}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {8cb6fda4-a3d9-4413-ac99-ce854a7c84ad}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {a8fe9d0a-70f8-46b5-958f-ff2638cf3036}, !- Inlet Port
  {e0239619-c807-4720-bdf4-4b27202b464a}; !- Outlet Port

OS:Connection,
  {a8fe9d0a-70f8-46b5-958f-ff2638cf3036}, !- Handle
  {e9444b19-ff13-49f6-b8ff-97a55087d96d}, !- Source Object
  2,                                      !- Outlet Port
  {8cb6fda4-a3d9-4413-ac99-ce854a7c84ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0239619-c807-4720-bdf4-4b27202b464a}, !- Handle
  {8cb6fda4-a3d9-4413-ac99-ce854a7c84ad}, !- Source Object
  3,                                      !- Outlet Port
  {c58e317b-743b-4fb1-a193-6f942536ee79}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0d3edc7-7a12-431a-a404-04d1cbfc4bed}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {60b28d32-3678-46d8-8e73-bdcb7dff4eb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60b28d32-3678-46d8-8e73-bdcb7dff4eb9}, !- Handle
  {c58e317b-743b-4fb1-a193-6f942536ee79}, !- Source Object
  7,                                      !- Outlet Port
  {d0d3edc7-7a12-431a-a404-04d1cbfc4bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f07f143e-661a-43f3-a4f0-579b311cbfef}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan, !- Name
  {98defd89-5508-4a68-aea1-c883ef3ae0fa}, !- Availability Schedule Name
  0.389162131922901,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.230585039833168,                      !- Maximum Flow Rate {m3/s}
  {4d1f0aa9-4f20-4e2c-8ae1-e66b591956a8}, !- Air Inlet Node Name
  {66c1233a-e005-4419-9f36-9a5c1e68dec7}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {98defd89-5508-4a68-aea1-c883ef3ae0fa}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0bfb0095-23bf-47ce-b176-2cbc8d4c69af}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {ec6dcd81-96b8-4a8a-9c74-9f0a5b02767f}, !- Inlet Port
  {4d1f0aa9-4f20-4e2c-8ae1-e66b591956a8}; !- Outlet Port

OS:Connection,
  {ec6dcd81-96b8-4a8a-9c74-9f0a5b02767f}, !- Handle
  {4251fb2b-f94b-43a8-b5aa-3ff3d31fe73b}, !- Source Object
  2,                                      !- Outlet Port
  {0bfb0095-23bf-47ce-b176-2cbc8d4c69af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1f0aa9-4f20-4e2c-8ae1-e66b591956a8}, !- Handle
  {0bfb0095-23bf-47ce-b176-2cbc8d4c69af}, !- Source Object
  3,                                      !- Outlet Port
  {f07f143e-661a-43f3-a4f0-579b311cbfef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f771692f-7f5f-4764-bfd2-9a2bb56a565f}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {66c1233a-e005-4419-9f36-9a5c1e68dec7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66c1233a-e005-4419-9f36-9a5c1e68dec7}, !- Handle
  {f07f143e-661a-43f3-a4f0-579b311cbfef}, !- Source Object
  7,                                      !- Outlet Port
  {f771692f-7f5f-4764-bfd2-9a2bb56a565f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b37fd23d-9e41-4e52-bdee-b700ce0b574c}, !- Handle
  Zone SuperMarket Deli A  - Story ground Exhaust Fan, !- Name
  {98defd89-5508-4a68-aea1-c883ef3ae0fa}, !- Availability Schedule Name
  0.389162131922901,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.24764833278082,                       !- Maximum Flow Rate {m3/s}
  {c28c5c1f-e47d-430a-9337-084d76a11b43}, !- Air Inlet Node Name
  {04453f47-d686-4a72-bcc3-4546f60f0a50}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {98defd89-5508-4a68-aea1-c883ef3ae0fa}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {503b738a-a349-400e-b3a7-dad6960e694f}, !- Handle
  Zone SuperMarket Deli A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {10bf033b-4167-46a1-aeb0-dcca5bc4699f}, !- Inlet Port
  {c28c5c1f-e47d-430a-9337-084d76a11b43}; !- Outlet Port

OS:Connection,
  {10bf033b-4167-46a1-aeb0-dcca5bc4699f}, !- Handle
  {f26d81f3-7d92-408a-848d-9847747082d4}, !- Source Object
  2,                                      !- Outlet Port
  {503b738a-a349-400e-b3a7-dad6960e694f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28c5c1f-e47d-430a-9337-084d76a11b43}, !- Handle
  {503b738a-a349-400e-b3a7-dad6960e694f}, !- Source Object
  3,                                      !- Outlet Port
  {b37fd23d-9e41-4e52-bdee-b700ce0b574c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8afd2914-74a3-4aeb-9c20-ca1a58b7391a}, !- Handle
  Zone SuperMarket Deli A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {04453f47-d686-4a72-bcc3-4546f60f0a50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04453f47-d686-4a72-bcc3-4546f60f0a50}, !- Handle
  {b37fd23d-9e41-4e52-bdee-b700ce0b574c}, !- Source Object
  7,                                      !- Outlet Port
  {8afd2914-74a3-4aeb-9c20-ca1a58b7391a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {03095b33-6572-45cd-9303-696df5b21aad}, !- Handle
  Zone SuperMarket Deli B  - Story ground Exhaust Fan, !- Name
  {98defd89-5508-4a68-aea1-c883ef3ae0fa}, !- Availability Schedule Name
  0.389162131922901,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.950301006437223,                      !- Maximum Flow Rate {m3/s}
  {ac3332f8-600b-46c9-b5c7-fff7a74ab665}, !- Air Inlet Node Name
  {999ede10-85d3-44e5-85fd-3a89e4153cb6}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {98defd89-5508-4a68-aea1-c883ef3ae0fa}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0ada6dd8-8e83-48d4-9a66-58b4a43e5565}, !- Handle
  Zone SuperMarket Deli B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {28096dd9-007e-4d38-b0a3-6d166e4609ab}, !- Inlet Port
  {ac3332f8-600b-46c9-b5c7-fff7a74ab665}; !- Outlet Port

OS:Connection,
  {28096dd9-007e-4d38-b0a3-6d166e4609ab}, !- Handle
  {ebb85938-3be6-420e-a531-d28c98e667dc}, !- Source Object
  2,                                      !- Outlet Port
  {0ada6dd8-8e83-48d4-9a66-58b4a43e5565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3332f8-600b-46c9-b5c7-fff7a74ab665}, !- Handle
  {0ada6dd8-8e83-48d4-9a66-58b4a43e5565}, !- Source Object
  3,                                      !- Outlet Port
  {03095b33-6572-45cd-9303-696df5b21aad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {61254a20-4843-4c29-adca-4e2b6fc06415}, !- Handle
  Zone SuperMarket Deli B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {999ede10-85d3-44e5-85fd-3a89e4153cb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {999ede10-85d3-44e5-85fd-3a89e4153cb6}, !- Handle
  {03095b33-6572-45cd-9303-696df5b21aad}, !- Source Object
  7,                                      !- Outlet Port
  {61254a20-4843-4c29-adca-4e2b6fc06415}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7e40685c-882f-43b2-8bfa-99c2f646c4c4}, !- Handle
  Zone SuperMarket Deli C  - Story ground Exhaust Fan, !- Name
  {98defd89-5508-4a68-aea1-c883ef3ae0fa}, !- Availability Schedule Name
  0.389162131922901,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.24764833278082,                       !- Maximum Flow Rate {m3/s}
  {f112faab-0864-456e-adc1-92a122775a64}, !- Air Inlet Node Name
  {3440e429-2467-4221-89a3-02d63fc68878}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {98defd89-5508-4a68-aea1-c883ef3ae0fa}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {839f78fb-bc9a-48aa-841c-1ace8e54de38}, !- Handle
  Zone SuperMarket Deli C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {a3421d4f-9135-43da-b010-38e4a30b0433}, !- Inlet Port
  {f112faab-0864-456e-adc1-92a122775a64}; !- Outlet Port

OS:Connection,
  {a3421d4f-9135-43da-b010-38e4a30b0433}, !- Handle
  {35461b9c-8acb-44b2-b133-0be662a5874d}, !- Source Object
  2,                                      !- Outlet Port
  {839f78fb-bc9a-48aa-841c-1ace8e54de38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f112faab-0864-456e-adc1-92a122775a64}, !- Handle
  {839f78fb-bc9a-48aa-841c-1ace8e54de38}, !- Source Object
  3,                                      !- Outlet Port
  {7e40685c-882f-43b2-8bfa-99c2f646c4c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {14bfd2cf-9213-4999-8e7f-39c0d31d0ec7}, !- Handle
  Zone SuperMarket Deli C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {3440e429-2467-4221-89a3-02d63fc68878}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3440e429-2467-4221-89a3-02d63fc68878}, !- Handle
  {7e40685c-882f-43b2-8bfa-99c2f646c4c4}, !- Source Object
  7,                                      !- Outlet Port
  {14bfd2cf-9213-4999-8e7f-39c0d31d0ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8d7120bd-0615-4c6d-8842-3393fe05babe}, !- Handle
  SuperMarket Bldg Swh,                   !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {18fb57a1-29da-4b55-b2c9-c419b06439df}, !- Default Day Schedule Name
  {1e180e88-bcac-4b37-a7e1-7e06b3294389}, !- Summer Design Day Schedule Name
  {dda7a325-1bb8-42c3-b528-77e292481d2b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18fb57a1-29da-4b55-b2c9-c419b06439df}, !- Handle
  SuperMarket Bldg Swh Default,           !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0425,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.045,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0475,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.05,                                   !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.04875,                                !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0475,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.04625,                                !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.045,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  15,                                     !- Minute 12
  0.04375,                                !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0425,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  45,                                     !- Minute 14
  0.04125,                                !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.04,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.04,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0675,                                 !- Value Until Time 17
  7,                                      !- Hour 18
  0,                                      !- Minute 18
  0.095,                                  !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.1225,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  30,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  45,                                     !- Minute 21
  0.17,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.19,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  15,                                     !- Minute 23
  0.21,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  30,                                     !- Minute 24
  0.23,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.2525,                                 !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.275,                                  !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0.2975,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  30,                                     !- Minute 28
  0.32,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  45,                                     !- Minute 29
  0.3425,                                 !- Value Until Time 29
  10,                                     !- Hour 30
  0,                                      !- Minute 30
  0.365,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  15,                                     !- Minute 31
  0.3875,                                 !- Value Until Time 31
  10,                                     !- Hour 32
  30,                                     !- Minute 32
  0.41,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  45,                                     !- Minute 33
  0.45,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  0,                                      !- Minute 34
  0.49,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  15,                                     !- Minute 35
  0.53,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  30,                                     !- Minute 36
  0.57,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  45,                                     !- Minute 37
  0.5825,                                 !- Value Until Time 37
  12,                                     !- Hour 38
  0,                                      !- Minute 38
  0.595,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  15,                                     !- Minute 39
  0.6075,                                 !- Value Until Time 39
  12,                                     !- Hour 40
  30,                                     !- Minute 40
  0.62,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  45,                                     !- Minute 41
  0.6175,                                 !- Value Until Time 41
  13,                                     !- Hour 42
  0,                                      !- Minute 42
  0.615,                                  !- Value Until Time 42
  13,                                     !- Hour 43
  15,                                     !- Minute 43
  0.6125,                                 !- Value Until Time 43
  13,                                     !- Hour 44
  30,                                     !- Minute 44
  0.61,                                   !- Value Until Time 44
  13,                                     !- Hour 45
  45,                                     !- Minute 45
  0.5825,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  0,                                      !- Minute 46
  0.555,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  15,                                     !- Minute 47
  0.5275,                                 !- Value Until Time 47
  14,                                     !- Hour 48
  30,                                     !- Minute 48
  0.5,                                    !- Value Until Time 48
  14,                                     !- Hour 49
  45,                                     !- Minute 49
  0.4875,                                 !- Value Until Time 49
  15,                                     !- Hour 50
  0,                                      !- Minute 50
  0.475,                                  !- Value Until Time 50
  15,                                     !- Hour 51
  15,                                     !- Minute 51
  0.4625,                                 !- Value Until Time 51
  15,                                     !- Hour 52
  30,                                     !- Minute 52
  0.45,                                   !- Value Until Time 52
  15,                                     !- Hour 53
  45,                                     !- Minute 53
  0.4525,                                 !- Value Until Time 53
  16,                                     !- Hour 54
  0,                                      !- Minute 54
  0.455,                                  !- Value Until Time 54
  16,                                     !- Hour 55
  15,                                     !- Minute 55
  0.4575,                                 !- Value Until Time 55
  16,                                     !- Hour 56
  30,                                     !- Minute 56
  0.46,                                   !- Value Until Time 56
  16,                                     !- Hour 57
  45,                                     !- Minute 57
  0.4625,                                 !- Value Until Time 57
  17,                                     !- Hour 58
  0,                                      !- Minute 58
  0.465,                                  !- Value Until Time 58
  17,                                     !- Hour 59
  15,                                     !- Minute 59
  0.4675,                                 !- Value Until Time 59
  17,                                     !- Hour 60
  30,                                     !- Minute 60
  0.47,                                   !- Value Until Time 60
  17,                                     !- Hour 61
  45,                                     !- Minute 61
  0.4575,                                 !- Value Until Time 61
  18,                                     !- Hour 62
  0,                                      !- Minute 62
  0.445,                                  !- Value Until Time 62
  18,                                     !- Hour 63
  15,                                     !- Minute 63
  0.4325,                                 !- Value Until Time 63
  18,                                     !- Hour 64
  30,                                     !- Minute 64
  0.42,                                   !- Value Until Time 64
  18,                                     !- Hour 65
  45,                                     !- Minute 65
  0.4,                                    !- Value Until Time 65
  19,                                     !- Hour 66
  0,                                      !- Minute 66
  0.38,                                   !- Value Until Time 66
  19,                                     !- Hour 67
  15,                                     !- Minute 67
  0.36,                                   !- Value Until Time 67
  19,                                     !- Hour 68
  30,                                     !- Minute 68
  0.34,                                   !- Value Until Time 68
  19,                                     !- Hour 69
  45,                                     !- Minute 69
  0.3375,                                 !- Value Until Time 69
  20,                                     !- Hour 70
  0,                                      !- Minute 70
  0.335,                                  !- Value Until Time 70
  20,                                     !- Hour 71
  15,                                     !- Minute 71
  0.3325,                                 !- Value Until Time 71
  20,                                     !- Hour 72
  30,                                     !- Minute 72
  0.33,                                   !- Value Until Time 72
  20,                                     !- Hour 73
  45,                                     !- Minute 73
  0.305,                                  !- Value Until Time 73
  21,                                     !- Hour 74
  0,                                      !- Minute 74
  0.28,                                   !- Value Until Time 74
  21,                                     !- Hour 75
  15,                                     !- Minute 75
  0.255,                                  !- Value Until Time 75
  21,                                     !- Hour 76
  30,                                     !- Minute 76
  0.23,                                   !- Value Until Time 76
  21,                                     !- Hour 77
  45,                                     !- Minute 77
  0.205,                                  !- Value Until Time 77
  22,                                     !- Hour 78
  0,                                      !- Minute 78
  0.18,                                   !- Value Until Time 78
  22,                                     !- Hour 79
  15,                                     !- Minute 79
  0.155,                                  !- Value Until Time 79
  22,                                     !- Hour 80
  30,                                     !- Minute 80
  0.13,                                   !- Value Until Time 80
  22,                                     !- Hour 81
  45,                                     !- Minute 81
  0.1175,                                 !- Value Until Time 81
  23,                                     !- Hour 82
  0,                                      !- Minute 82
  0.105,                                  !- Value Until Time 82
  23,                                     !- Hour 83
  15,                                     !- Minute 83
  0.0925,                                 !- Value Until Time 83
  23,                                     !- Hour 84
  30,                                     !- Minute 84
  0.08,                                   !- Value Until Time 84
  23,                                     !- Hour 85
  45,                                     !- Minute 85
  0.07,                                   !- Value Until Time 85
  24,                                     !- Hour 86
  0,                                      !- Minute 86
  0.06;                                   !- Value Until Time 86

OS:Schedule:Day,
  {1e180e88-bcac-4b37-a7e1-7e06b3294389}, !- Handle
  SuperMarket Bldg Swh Summer Design Day, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.23,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.32,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.46,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.47,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.42,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.33,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.23,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.13,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.08;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {064d27db-4741-454f-885d-23bd02aa35aa}, !- Handle
  Schedule Rule 17,                       !- Name
  {8d7120bd-0615-4c6d-8842-3393fe05babe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e845e1f2-638e-4303-bdf1-8429b3077a94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e845e1f2-638e-4303-bdf1-8429b3077a94}, !- Handle
  SuperMarket Bldg Swh Sun Day,           !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0675,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.07,                                   !- Value Until Time 2
  1,                                      !- Hour 3
  30,                                     !- Minute 3
  0.07,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0691666666666667,                     !- Value Until Time 4
  2,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0683333333333333,                     !- Value Until Time 5
  2,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0675,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0666666666666667,                     !- Value Until Time 7
  2,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0658333333333333,                     !- Value Until Time 8
  3,                                      !- Hour 9
  0,                                      !- Minute 9
  0.065,                                  !- Value Until Time 9
  3,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0641666666666667,                     !- Value Until Time 10
  3,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0633333333333333,                     !- Value Until Time 11
  3,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0625,                                 !- Value Until Time 12
  4,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0616666666666667,                     !- Value Until Time 13
  4,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0608333333333333,                     !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.06,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.06,                                   !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0625,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.065,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.0675,                                 !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.07,                                   !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.0775,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.085,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.0925,                                 !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.1,                                    !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.105,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.11,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.115,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.12,                                   !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.125,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  0.13,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.135,                                  !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.14,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  45,                                     !- Minute 33
  0.1775,                                 !- Value Until Time 33
  10,                                     !- Hour 34
  0,                                      !- Minute 34
  0.215,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  15,                                     !- Minute 35
  0.2525,                                 !- Value Until Time 35
  10,                                     !- Hour 36
  30,                                     !- Minute 36
  0.29,                                   !- Value Until Time 36
  10,                                     !- Hour 37
  45,                                     !- Minute 37
  0.295,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  0,                                      !- Minute 38
  0.3,                                    !- Value Until Time 38
  11,                                     !- Hour 39
  15,                                     !- Minute 39
  0.305,                                  !- Value Until Time 39
  11,                                     !- Hour 40
  30,                                     !- Minute 40
  0.31,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  45,                                     !- Minute 41
  0.3225,                                 !- Value Until Time 41
  12,                                     !- Hour 42
  0,                                      !- Minute 42
  0.335,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  15,                                     !- Minute 43
  0.3475,                                 !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.36,                                   !- Value Until Time 44
  13,                                     !- Hour 45
  30,                                     !- Minute 45
  0.36,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  45,                                     !- Minute 46
  0.355,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  0,                                      !- Minute 47
  0.35,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  15,                                     !- Minute 48
  0.345,                                  !- Value Until Time 48
  14,                                     !- Hour 49
  30,                                     !- Minute 49
  0.34,                                   !- Value Until Time 49
  14,                                     !- Hour 50
  45,                                     !- Minute 50
  0.3425,                                 !- Value Until Time 50
  15,                                     !- Hour 51
  0,                                      !- Minute 51
  0.345,                                  !- Value Until Time 51
  15,                                     !- Hour 52
  15,                                     !- Minute 52
  0.3475,                                 !- Value Until Time 52
  15,                                     !- Hour 53
  30,                                     !- Minute 53
  0.35,                                   !- Value Until Time 53
  15,                                     !- Hour 54
  45,                                     !- Minute 54
  0.355,                                  !- Value Until Time 54
  16,                                     !- Hour 55
  0,                                      !- Minute 55
  0.36,                                   !- Value Until Time 55
  16,                                     !- Hour 56
  15,                                     !- Minute 56
  0.365,                                  !- Value Until Time 56
  16,                                     !- Hour 57
  30,                                     !- Minute 57
  0.37,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  45,                                     !- Minute 58
  0.3625,                                 !- Value Until Time 58
  17,                                     !- Hour 59
  0,                                      !- Minute 59
  0.355,                                  !- Value Until Time 59
  17,                                     !- Hour 60
  15,                                     !- Minute 60
  0.3475,                                 !- Value Until Time 60
  17,                                     !- Hour 61
  30,                                     !- Minute 61
  0.34,                                   !- Value Until Time 61
  17,                                     !- Hour 62
  45,                                     !- Minute 62
  0.3175,                                 !- Value Until Time 62
  18,                                     !- Hour 63
  0,                                      !- Minute 63
  0.295,                                  !- Value Until Time 63
  18,                                     !- Hour 64
  15,                                     !- Minute 64
  0.2725,                                 !- Value Until Time 64
  18,                                     !- Hour 65
  30,                                     !- Minute 65
  0.25,                                   !- Value Until Time 65
  18,                                     !- Hour 66
  45,                                     !- Minute 66
  0.255,                                  !- Value Until Time 66
  19,                                     !- Hour 67
  0,                                      !- Minute 67
  0.26,                                   !- Value Until Time 67
  19,                                     !- Hour 68
  15,                                     !- Minute 68
  0.265,                                  !- Value Until Time 68
  19,                                     !- Hour 69
  30,                                     !- Minute 69
  0.27,                                   !- Value Until Time 69
  19,                                     !- Hour 70
  45,                                     !- Minute 70
  0.255,                                  !- Value Until Time 70
  20,                                     !- Hour 71
  0,                                      !- Minute 71
  0.24,                                   !- Value Until Time 71
  20,                                     !- Hour 72
  15,                                     !- Minute 72
  0.225,                                  !- Value Until Time 72
  20,                                     !- Hour 73
  30,                                     !- Minute 73
  0.21,                                   !- Value Until Time 73
  20,                                     !- Hour 74
  45,                                     !- Minute 74
  0.1975,                                 !- Value Until Time 74
  21,                                     !- Hour 75
  0,                                      !- Minute 75
  0.185,                                  !- Value Until Time 75
  21,                                     !- Hour 76
  15,                                     !- Minute 76
  0.1725,                                 !- Value Until Time 76
  21,                                     !- Hour 77
  30,                                     !- Minute 77
  0.16,                                   !- Value Until Time 77
  21,                                     !- Hour 78
  45,                                     !- Minute 78
  0.145,                                  !- Value Until Time 78
  22,                                     !- Hour 79
  0,                                      !- Minute 79
  0.13,                                   !- Value Until Time 79
  22,                                     !- Hour 80
  15,                                     !- Minute 80
  0.115,                                  !- Value Until Time 80
  22,                                     !- Hour 81
  30,                                     !- Minute 81
  0.1,                                    !- Value Until Time 81
  22,                                     !- Hour 82
  45,                                     !- Minute 82
  0.09,                                   !- Value Until Time 82
  23,                                     !- Hour 83
  0,                                      !- Minute 83
  0.08,                                   !- Value Until Time 83
  23,                                     !- Hour 84
  15,                                     !- Minute 84
  0.07,                                   !- Value Until Time 84
  23,                                     !- Hour 85
  30,                                     !- Minute 85
  0.06,                                   !- Value Until Time 85
  23,                                     !- Hour 86
  45,                                     !- Minute 86
  0.0625,                                 !- Value Until Time 86
  24,                                     !- Hour 87
  0,                                      !- Minute 87
  0.065;                                  !- Value Until Time 87

OS:Schedule:Day,
  {dda7a325-1bb8-42c3-b528-77e292481d2b}, !- Handle
  SuperMarket Bldg Swh Winter Design Day, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.07,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.24,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.27,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.42,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.59,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.48,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.46,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.36,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.29,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.22,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.16,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.13;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {bf61da43-3b68-49b1-8444-bb136fa7615a}, !- Handle
  Schedule Rule 18,                       !- Name
  {8d7120bd-0615-4c6d-8842-3393fe05babe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98b7d2be-776b-41d5-aac1-61d786f517fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98b7d2be-776b-41d5-aac1-61d786f517fe}, !- Handle
  SuperMarket Bldg Swh WntrDsn|Sat Day,   !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.115,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.11,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1075,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.105,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1025,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.095,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.09,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.085,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.08,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.075,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.07,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.065,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.06,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.06,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0625,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.065,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.0675,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.07,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1025,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.135,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1675,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.21,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.22,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.23,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.24,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.2475,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.255,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.2625,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.27,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.3075,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.345,                                  !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.3825,                                 !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.42,                                   !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.45,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.48,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.51,                                   !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.54,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.5525,                                 !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.565,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.5775,                                 !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.59,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  45,                                     !- Minute 44
  0.5925,                                 !- Value Until Time 44
  13,                                     !- Hour 45
  0,                                      !- Minute 45
  0.595,                                  !- Value Until Time 45
  13,                                     !- Hour 46
  15,                                     !- Minute 46
  0.5975,                                 !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.6,                                    !- Value Until Time 47
  13,                                     !- Hour 48
  45,                                     !- Minute 48
  0.5725,                                 !- Value Until Time 48
  14,                                     !- Hour 49
  0,                                      !- Minute 49
  0.545,                                  !- Value Until Time 49
  14,                                     !- Hour 50
  15,                                     !- Minute 50
  0.5175,                                 !- Value Until Time 50
  14,                                     !- Hour 51
  30,                                     !- Minute 51
  0.49,                                   !- Value Until Time 51
  14,                                     !- Hour 52
  45,                                     !- Minute 52
  0.4875,                                 !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.485,                                  !- Value Until Time 53
  15,                                     !- Hour 54
  15,                                     !- Minute 54
  0.4825,                                 !- Value Until Time 54
  15,                                     !- Hour 55
  30,                                     !- Minute 55
  0.48,                                   !- Value Until Time 55
  15,                                     !- Hour 56
  45,                                     !- Minute 56
  0.4775,                                 !- Value Until Time 56
  16,                                     !- Hour 57
  0,                                      !- Minute 57
  0.475,                                  !- Value Until Time 57
  16,                                     !- Hour 58
  15,                                     !- Minute 58
  0.4725,                                 !- Value Until Time 58
  16,                                     !- Hour 59
  30,                                     !- Minute 59
  0.47,                                   !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.4675,                                 !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.465,                                  !- Value Until Time 61
  17,                                     !- Hour 62
  15,                                     !- Minute 62
  0.4625,                                 !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.46,                                   !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.455,                                  !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.45,                                   !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.445,                                  !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.44,                                   !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.42,                                   !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.4,                                    !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.38,                                   !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.36,                                   !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.3425,                                 !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.325,                                  !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.3075,                                 !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.29,                                   !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.2725,                                 !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.255,                                  !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.2375,                                 !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.22,                                   !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.205,                                  !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.19,                                   !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.175,                                  !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.16,                                   !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.1525,                                 !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.145,                                  !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.1375,                                 !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.13,                                   !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.125,                                  !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.12;                                   !- Value Until Time 89

OS:WaterUse:Equipment:Definition,
  {eeea852d-1ac5-4d2e-bebd-bb12ee40047b}, !- Handle
  SuperMarket Bakery A  - Story ground Water Use 0.0141gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  8.873654369039e-07,                     !- Peak Flow Rate {m3/s}
  {f333276a-7cdb-4c5c-8da5-d6c467b002e9}, !- Target Temperature Schedule Name
  {b2a40721-8984-4628-9c3b-f01050f2deaa}, !- Sensible Fraction Schedule Name
  {ecb41a3d-e46e-4784-ae1b-b92caf73d37c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b2a40721-8984-4628-9c3b-f01050f2deaa}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {e1a7a8d5-b7db-4c0c-ae8d-55464f627281}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1a7a8d5-b7db-4c0c-ae8d-55464f627281}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ecb41a3d-e46e-4784-ae1b-b92caf73d37c}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {b4bf5b14-afa9-4022-9a8b-68f15e733df3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4bf5b14-afa9-4022-9a8b-68f15e733df3}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f333276a-7cdb-4c5c-8da5-d6c467b002e9}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  {5a89ba0e-9076-4129-a00f-7d45990c68db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a89ba0e-9076-4129-a00f-7d45990c68db}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {2aa65e80-d66b-43ea-b8d9-31666fa84b83}, !- Handle
  SuperMarket Bakery A  - Story ground Service Water Use 0.0141gpm 110F, !- Name
  {eeea852d-1ac5-4d2e-bebd-bb12ee40047b}, !- Water Use Equipment Definition Name
  {6f2f7122-9118-4655-8513-ca0fe2a5985c}, !- Space Name
  {8d7120bd-0615-4c6d-8842-3393fe05babe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0b60f124-eccf-4829-9cc4-a22570fa45cb}, !- Handle
  SuperMarket Bakery A  - Story ground WUC 0.0141gpm 110F, !- Name
  {deb24806-a1f6-4193-8906-7a47afa30c95}, !- Inlet Node Name
  {f209d5d8-ff98-43f8-905c-89c25133c52d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2aa65e80-d66b-43ea-b8d9-31666fa84b83}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5a200567-2fcb-4888-8ee0-4bed22af4bd3}, !- Handle
  SuperMarket Bakery B  - Story ground Water Use 0.054gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  3.40508760264382e-06,                   !- Peak Flow Rate {m3/s}
  {f333276a-7cdb-4c5c-8da5-d6c467b002e9}, !- Target Temperature Schedule Name
  {b2a40721-8984-4628-9c3b-f01050f2deaa}, !- Sensible Fraction Schedule Name
  {ecb41a3d-e46e-4784-ae1b-b92caf73d37c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1b599021-5594-4b18-9244-f5268c07867a}, !- Handle
  SuperMarket Bakery B  - Story ground Service Water Use 0.054gpm 110F, !- Name
  {5a200567-2fcb-4888-8ee0-4bed22af4bd3}, !- Water Use Equipment Definition Name
  {5d9b845a-c4c2-4e21-845b-19bd6fa03c8f}, !- Space Name
  {8d7120bd-0615-4c6d-8842-3393fe05babe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1b65991c-99f5-4053-8461-2084607ce7f0}, !- Handle
  SuperMarket Bakery B  - Story ground WUC 0.054gpm 110F, !- Name
  {e142a421-9a2a-46ab-9154-ee5159f7508c}, !- Inlet Node Name
  {edec7b12-c3ed-4bb5-803c-9218f260ac5f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
