  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1b599021-5594-4b18-9244-f5268c07867a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f393aeda-9db5-404f-952b-da6a048e05c0}, !- Handle
  SuperMarket Bakery C  - Story ground Water Use 0.0141gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  8.87365436903899e-07,                   !- Peak Flow Rate {m3/s}
  {f333276a-7cdb-4c5c-8da5-d6c467b002e9}, !- Target Temperature Schedule Name
  {b2a40721-8984-4628-9c3b-f01050f2deaa}, !- Sensible Fraction Schedule Name
  {ecb41a3d-e46e-4784-ae1b-b92caf73d37c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8fc5476f-561c-4172-8a93-9e265c1b75a9}, !- Handle
  SuperMarket Bakery C  - Story ground Service Water Use 0.0141gpm 110F, !- Name
  {f393aeda-9db5-404f-952b-da6a048e05c0}, !- Water Use Equipment Definition Name
  {8b937639-7fa7-4fda-8a17-1d53883d3f4f}, !- Space Name
  {8d7120bd-0615-4c6d-8842-3393fe05babe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {877a9be7-8b65-4b17-8e97-5aaef1411d66}, !- Handle
  SuperMarket Bakery C  - Story ground WUC 0.0141gpm 110F, !- Name
  {fc4672b2-7057-4e47-975d-8a75bc250fcc}, !- Inlet Node Name
  {4eedc10a-349e-46ca-96b2-694b6ba3d7b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8fc5476f-561c-4172-8a93-9e265c1b75a9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2067c93d-3ca3-4342-8e3b-5ba59ed46628}, !- Handle
  SuperMarket Deli A  - Story ground Water Use 0.0151gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.5303047923478e-07,                    !- Peak Flow Rate {m3/s}
  {f333276a-7cdb-4c5c-8da5-d6c467b002e9}, !- Target Temperature Schedule Name
  {b2a40721-8984-4628-9c3b-f01050f2deaa}, !- Sensible Fraction Schedule Name
  {ecb41a3d-e46e-4784-ae1b-b92caf73d37c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4cb9c27f-eecc-44d1-a86c-8d951f0112a4}, !- Handle
  SuperMarket Deli A  - Story ground Service Water Use 0.0151gpm 110F, !- Name
  {2067c93d-3ca3-4342-8e3b-5ba59ed46628}, !- Water Use Equipment Definition Name
  {92e261d8-87c1-406b-956b-4a70e2a56abc}, !- Space Name
  {8d7120bd-0615-4c6d-8842-3393fe05babe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {10e7178e-5bd9-43b3-9db3-4ab701e1b8e7}, !- Handle
  SuperMarket Deli A  - Story ground WUC 0.0151gpm 110F, !- Name
  {d74ced74-b7f4-4904-a08d-b96361e8fd04}, !- Inlet Node Name
  {fa5aec5a-ce11-43f3-92f5-3dfa4b34c082}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4cb9c27f-eecc-44d1-a86c-8d951f0112a4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1edf1d44-d746-42ae-a59a-49ecd92d8117}, !- Handle
  SuperMarket Deli B  - Story ground Water Use 0.058gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  3.65706408523943e-06,                   !- Peak Flow Rate {m3/s}
  {f333276a-7cdb-4c5c-8da5-d6c467b002e9}, !- Target Temperature Schedule Name
  {b2a40721-8984-4628-9c3b-f01050f2deaa}, !- Sensible Fraction Schedule Name
  {ecb41a3d-e46e-4784-ae1b-b92caf73d37c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {681a2ff0-222d-42cf-a817-678b38ad1807}, !- Handle
  SuperMarket Deli B  - Story ground Service Water Use 0.058gpm 110F, !- Name
  {1edf1d44-d746-42ae-a59a-49ecd92d8117}, !- Water Use Equipment Definition Name
  {ec14fbff-2ebe-46de-b9f1-a7afaa156b70}, !- Space Name
  {8d7120bd-0615-4c6d-8842-3393fe05babe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {81b9f2af-4e29-4c54-a1d1-4683c5c1c60e}, !- Handle
  SuperMarket Deli B  - Story ground WUC 0.058gpm 110F, !- Name
  {2ee59afd-3cd1-405f-9899-624887350b5d}, !- Inlet Node Name
  {699d7978-599c-459b-b251-c06465057567}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {681a2ff0-222d-42cf-a817-678b38ad1807}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1697ab13-5af8-4b65-8e5c-8b02141bd737}, !- Handle
  SuperMarket Deli C  - Story ground Water Use 0.0151gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.53030479234779e-07,                   !- Peak Flow Rate {m3/s}
  {f333276a-7cdb-4c5c-8da5-d6c467b002e9}, !- Target Temperature Schedule Name
  {b2a40721-8984-4628-9c3b-f01050f2deaa}, !- Sensible Fraction Schedule Name
  {ecb41a3d-e46e-4784-ae1b-b92caf73d37c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {06cd852a-da0d-48f2-b719-6a27cbefc5da}, !- Handle
  SuperMarket Deli C  - Story ground Service Water Use 0.0151gpm 110F, !- Name
  {1697ab13-5af8-4b65-8e5c-8b02141bd737}, !- Water Use Equipment Definition Name
  {4e6529f3-d16f-41eb-871b-176fdceeee90}, !- Space Name
  {8d7120bd-0615-4c6d-8842-3393fe05babe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {456496a8-f554-4f75-a567-dabc7870149b}, !- Handle
  SuperMarket Deli C  - Story ground WUC 0.0151gpm 110F, !- Name
  {3d5b9524-9592-4381-b244-9e13de4207ab}, !- Inlet Node Name
  {2b1a5319-99da-40f9-8e7d-306c1dcde15c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {06cd852a-da0d-48f2-b719-6a27cbefc5da}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {023d1430-b83f-43e0-a98a-719f5b9b0bc1}, !- Handle
  Shared Service Water Loop,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b9c30210-e389-49f8-8bbf-aa15a819e52d}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  1.07429435201606e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00128915322241927,                    !- Plant Loop Volume {m3}
  {af60bf7c-1ddd-44e4-b12b-7a7ed0cef2f6}, !- Plant Side Inlet Node Name
  {69bebe98-425f-407c-a976-7766abd3b6c5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {72d57604-d11f-4444-ad50-e4c2c359d761}, !- Demand Side Inlet Node Name
  {311ec4e5-796c-485a-9306-8e43ef3f4c11}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f33e7704-657d-43e7-803d-a86684267b46}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e6f788a8-4d6b-4438-ac7e-a8d39a76da8f}, !- Demand Mixer Name
  {3db035d4-34a5-4cd9-bb16-3b5644940ea0}, !- Demand Splitter Name
  {19976a08-55f4-43d8-b9ec-455ce98b05ab}, !- Supply Mixer Name
  {d84b4bdb-c454-4887-a28c-14b4ddbe25ea}; !- Supply Splitter Name

OS:Node,
  {48a11452-8549-439c-91bf-7c883cd04190}, !- Handle
  Shared Service Water Loop Supply Inlet Node, !- Name
  {af60bf7c-1ddd-44e4-b12b-7a7ed0cef2f6}, !- Inlet Port
  {5c609652-81b3-4123-8027-182132949347}; !- Outlet Port

OS:Node,
  {b9c30210-e389-49f8-8bbf-aa15a819e52d}, !- Handle
  Shared Service Water Loop Supply Outlet Node, !- Name
  {41adf58a-3402-4d42-aa9a-40b4edb9d652}, !- Inlet Port
  {69bebe98-425f-407c-a976-7766abd3b6c5}; !- Outlet Port

OS:Node,
  {80d152bc-4a5e-4967-8280-e9324344fbf5}, !- Handle
  40gal Electricity Water Heater - 7kBtu/hr Supply Inlet Water Node, !- Name
  {04792f62-2757-49ec-8577-8451de0eed20}, !- Inlet Port
  {aa618f5f-f05f-42b4-b955-4e67966aea3c}; !- Outlet Port

OS:Connector:Mixer,
  {19976a08-55f4-43d8-b9ec-455ce98b05ab}, !- Handle
  Connector Mixer 1,                      !- Name
  {b8af6973-31ef-4a06-8c98-3e00b5c32989}, !- Outlet Branch Name
  {a2b078a3-a0f0-40e8-8a71-30f77d415951}, !- Inlet Branch Name 1
  {1710caf4-3d13-45a2-a7fd-4ae286191c5d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d84b4bdb-c454-4887-a28c-14b4ddbe25ea}, !- Handle
  Connector Splitter 1,                   !- Name
  {ec7af123-253d-45dd-a76e-97e1eb20bcb9}, !- Inlet Branch Name
  {04792f62-2757-49ec-8577-8451de0eed20}, !- Outlet Branch Name 1
  {ae2a06f0-3306-46f8-b634-6fffae40eaf2}; !- Outlet Branch Name 2

OS:Connection,
  {af60bf7c-1ddd-44e4-b12b-7a7ed0cef2f6}, !- Handle
  {023d1430-b83f-43e0-a98a-719f5b9b0bc1}, !- Source Object
  14,                                     !- Outlet Port
  {48a11452-8549-439c-91bf-7c883cd04190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04792f62-2757-49ec-8577-8451de0eed20}, !- Handle
  {d84b4bdb-c454-4887-a28c-14b4ddbe25ea}, !- Source Object
  3,                                      !- Outlet Port
  {80d152bc-4a5e-4967-8280-e9324344fbf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69bebe98-425f-407c-a976-7766abd3b6c5}, !- Handle
  {b9c30210-e389-49f8-8bbf-aa15a819e52d}, !- Source Object
  3,                                      !- Outlet Port
  {023d1430-b83f-43e0-a98a-719f5b9b0bc1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a6fa509f-2c47-4b35-9799-497b3cab53cb}, !- Handle
  Shared Service Water Loop Demand Inlet Node, !- Name
  {72d57604-d11f-4444-ad50-e4c2c359d761}, !- Inlet Port
  {d99d867b-d5ec-4d0b-9289-ca406dd42a5d}; !- Outlet Port

OS:Node,
  {f00b9674-0106-4d5e-a45c-1ed3e38aa608}, !- Handle
  Shared Service Water Loop Demand Outlet Node, !- Name
  {dc45f907-bb6e-464d-8e7d-b2b99e7aab27}, !- Inlet Port
  {311ec4e5-796c-485a-9306-8e43ef3f4c11}; !- Outlet Port

OS:Node,
  {349933a6-c078-45c8-9ee2-17c222fd124a}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {ba66ab6c-7fd5-4d9e-8dc5-32d1a8f9a2ce}, !- Inlet Port
  {eaefd589-2e2c-457a-9a99-384005b667eb}; !- Outlet Port

OS:Connector:Mixer,
  {e6f788a8-4d6b-4438-ac7e-a8d39a76da8f}, !- Handle
  Connector Mixer 2,                      !- Name
  {4dae907d-d158-4cca-94de-3441029f9926}, !- Outlet Branch Name
  {3953af72-b526-437c-873e-552213715f5f}, !- Inlet Branch Name 1
  {8421d2dc-9c4e-4e0c-94bd-8d76a562b93f}, !- Inlet Branch Name 2
  {8948dacb-64ff-4f43-887e-be4d02c63354}, !- Inlet Branch Name 3
  {0157a0aa-df74-49d9-9ed7-0fd68d93e0a5}, !- Inlet Branch Name 4
  {2da74e40-bf25-4875-b10f-eb00bcafb12d}, !- Inlet Branch Name 5
  {49bf302f-fc9a-4aa7-b113-b049065fd74a}, !- Inlet Branch Name 6
  {13d6054d-be5e-448e-94be-135d3f4e7649}; !- Inlet Branch Name 7

OS:Connector:Splitter,
  {3db035d4-34a5-4cd9-bb16-3b5644940ea0}, !- Handle
  Connector Splitter 2,                   !- Name
  {fd22097f-7b84-4a9e-9799-5cdcccca3a31}, !- Inlet Branch Name
  {ba66ab6c-7fd5-4d9e-8dc5-32d1a8f9a2ce}, !- Outlet Branch Name 1
  {61b92693-a262-4082-b31a-698580560821}, !- Outlet Branch Name 2
  {ed9f6da3-06fd-47a5-bfc8-c5b3b13b9f81}, !- Outlet Branch Name 3
  {c953fe8a-7941-43eb-8522-24d6eb7bb86b}, !- Outlet Branch Name 4
  {44f70758-8424-4109-bba0-51520514ccaa}, !- Outlet Branch Name 5
  {a3bf3218-1315-4b61-99c6-08e19ea5ceb3}, !- Outlet Branch Name 6
  {6b092c3f-57e9-4c90-b117-2ae4d1f6b9e0}; !- Outlet Branch Name 7

OS:Connection,
  {72d57604-d11f-4444-ad50-e4c2c359d761}, !- Handle
  {023d1430-b83f-43e0-a98a-719f5b9b0bc1}, !- Source Object
  17,                                     !- Outlet Port
  {a6fa509f-2c47-4b35-9799-497b3cab53cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba66ab6c-7fd5-4d9e-8dc5-32d1a8f9a2ce}, !- Handle
  {3db035d4-34a5-4cd9-bb16-3b5644940ea0}, !- Source Object
  3,                                      !- Outlet Port
  {349933a6-c078-45c8-9ee2-17c222fd124a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311ec4e5-796c-485a-9306-8e43ef3f4c11}, !- Handle
  {f00b9674-0106-4d5e-a45c-1ed3e38aa608}, !- Source Object
  3,                                      !- Outlet Port
  {023d1430-b83f-43e0-a98a-719f5b9b0bc1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {39002d21-2654-43fc-96ef-a6ab6e6476da}, !- Handle
  {023d1430-b83f-43e0-a98a-719f5b9b0bc1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f33e7704-657d-43e7-803d-a86684267b46}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {20b39d0d-87e6-4d8f-af59-550862624d33}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  {1f10aa87-171d-4adf-ae66-d83f13269e16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f10aa87-171d-4adf-ae66-d83f13269e16}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e4bc3412-edfa-492c-a953-dfa383b317d9}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {20b39d0d-87e6-4d8f-af59-550862624d33}, !- Schedule Name
  {b9c30210-e389-49f8-8bbf-aa15a819e52d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {4355a4e4-b13f-4321-8c21-62e3d86c4e31}, !- Handle
  Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {5c609652-81b3-4123-8027-182132949347}, !- Inlet Node Name
  {68f73faa-5668-41df-a9ec-3389d50d309b}, !- Outlet Node Name
  1.07429435201606e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  1.37730045124755e-08,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {05b7be24-0ccc-490f-bb75-59297b213a3d}, !- Handle
  Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {68f73faa-5668-41df-a9ec-3389d50d309b}, !- Inlet Port
  {ec7af123-253d-45dd-a76e-97e1eb20bcb9}; !- Outlet Port

OS:Connection,
  {5c609652-81b3-4123-8027-182132949347}, !- Handle
  {48a11452-8549-439c-91bf-7c883cd04190}, !- Source Object
  3,                                      !- Outlet Port
  {4355a4e4-b13f-4321-8c21-62e3d86c4e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68f73faa-5668-41df-a9ec-3389d50d309b}, !- Handle
  {4355a4e4-b13f-4321-8c21-62e3d86c4e31}, !- Source Object
  3,                                      !- Outlet Port
  {05b7be24-0ccc-490f-bb75-59297b213a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec7af123-253d-45dd-a76e-97e1eb20bcb9}, !- Handle
  {05b7be24-0ccc-490f-bb75-59297b213a3d}, !- Source Object
  3,                                      !- Outlet Port
  {d84b4bdb-c454-4887-a28c-14b4ddbe25ea}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c802f4e1-e17c-46c5-a5c6-8146c9be2b31}, !- Handle
  40gal Electricity Water Heater - 7kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {20b39d0d-87e6-4d8f-af59-550862624d33}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1949.24577813027,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {83903c5f-aa64-4176-a481-2240d9c73a28}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {aa618f5f-f05f-42b4-b955-4e67966aea3c}, !- Use Side Inlet Node Name
  {af6ce62b-7f7a-4cd9-99d1-c937c76a1417}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c94a6756-a80c-48cd-a1e6-a98c9d320488}, !- Handle
  {c802f4e1-e17c-46c5-a5c6-8146c9be2b31}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {83903c5f-aa64-4176-a481-2240d9c73a28}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  {8f5f6ce6-314d-40a2-9204-d1d4fafaa5eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f5f6ce6-314d-40a2-9204-d1d4fafaa5eb}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {867a4c13-cf14-4967-b1ce-215b9ae1436b}, !- Handle
  40gal Electricity Water Heater - 7kBtu/hr Supply Outlet Water Node, !- Name
  {af6ce62b-7f7a-4cd9-99d1-c937c76a1417}, !- Inlet Port
  {a2b078a3-a0f0-40e8-8a71-30f77d415951}; !- Outlet Port

OS:Connection,
  {aa618f5f-f05f-42b4-b955-4e67966aea3c}, !- Handle
  {80d152bc-4a5e-4967-8280-e9324344fbf5}, !- Source Object
  3,                                      !- Outlet Port
  {c802f4e1-e17c-46c5-a5c6-8146c9be2b31}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {af6ce62b-7f7a-4cd9-99d1-c937c76a1417}, !- Handle
  {c802f4e1-e17c-46c5-a5c6-8146c9be2b31}, !- Source Object
  32,                                     !- Outlet Port
  {867a4c13-cf14-4967-b1ce-215b9ae1436b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2b078a3-a0f0-40e8-8a71-30f77d415951}, !- Handle
  {867a4c13-cf14-4967-b1ce-215b9ae1436b}, !- Source Object
  3,                                      !- Outlet Port
  {19976a08-55f4-43d8-b9ec-455ce98b05ab}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {480b0b10-6205-467d-b96b-59a759a525ba}, !- Handle
  {c802f4e1-e17c-46c5-a5c6-8146c9be2b31}; !- Object Name

OS:Schedule:Ruleset,
  {6dd1a33c-6cb5-468a-a543-fd227c814136}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  {bdced346-f77d-4ae1-911b-ddcf9e52f6c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdced346-f77d-4ae1-911b-ddcf9e52f6c0}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3daad9c9-3728-4c66-9895-f63030ee5283}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {656b3ce1-7444-416a-b0c5-268c9a86a56d}, !- Schedule Type Limits Name
  {f17c8b46-beae-42b7-8052-3fce956e4789}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f17c8b46-beae-42b7-8052-3fce956e4789}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {656b3ce1-7444-416a-b0c5-268c9a86a56d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {7d209032-4fd8-40d9-bc65-3b36e1c6ac52}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f178f74d-a8dc-42fd-961d-5faf6c42abe1}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {e74fcea8-fc12-44bd-9d5e-842bdd4a186f}, !- Layer 1
  {7d209032-4fd8-40d9-bc65-3b36e1c6ac52}; !- Layer 2

OS:Material,
  {e74fcea8-fc12-44bd-9d5e-842bdd4a186f}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {1339bf89-6cf1-4e30-818c-eb9a944108b5}, !- Handle
  Shared Service Water Loop Pipe 20ft,    !- Name
  {f178f74d-a8dc-42fd-961d-5faf6c42abe1}, !- Construction
  {d99d867b-d5ec-4d0b-9289-ca406dd42a5d}, !- Fluid Inlet Node
  {78d77953-c0d0-48b8-bf58-1fd8b0b5335e}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {6dd1a33c-6cb5-468a-a543-fd227c814136}, !- Ambient Temperature Schedule
  {3daad9c9-3728-4c66-9895-f63030ee5283}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.1;                                    !- Pipe Length {m}

OS:Node,
  {82a4bd2c-614c-4b4d-9536-31527341a30b}, !- Handle
  Shared Service Water Loop Pipe 20ft Outlet Water Node, !- Name
  {78d77953-c0d0-48b8-bf58-1fd8b0b5335e}, !- Inlet Port
  {fd22097f-7b84-4a9e-9799-5cdcccca3a31}; !- Outlet Port

OS:Connection,
  {d99d867b-d5ec-4d0b-9289-ca406dd42a5d}, !- Handle
  {a6fa509f-2c47-4b35-9799-497b3cab53cb}, !- Source Object
  3,                                      !- Outlet Port
  {1339bf89-6cf1-4e30-818c-eb9a944108b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78d77953-c0d0-48b8-bf58-1fd8b0b5335e}, !- Handle
  {1339bf89-6cf1-4e30-818c-eb9a944108b5}, !- Source Object
  4,                                      !- Outlet Port
  {82a4bd2c-614c-4b4d-9536-31527341a30b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd22097f-7b84-4a9e-9799-5cdcccca3a31}, !- Handle
  {82a4bd2c-614c-4b4d-9536-31527341a30b}, !- Source Object
  3,                                      !- Outlet Port
  {3db035d4-34a5-4cd9-bb16-3b5644940ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {44b7d797-070b-4d6a-8ec9-f866880d931e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4b849174-5186-474f-abcd-ffc5c4212c46}, !- Inlet Node Name
  {81f01b49-0027-4eb2-871e-a78b1d9c03aa}; !- Outlet Node Name

OS:Node,
  {4c1472a3-73e8-4e86-8c6f-182c80e3a6e3}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ae2a06f0-3306-46f8-b634-6fffae40eaf2}, !- Inlet Port
  {4b849174-5186-474f-abcd-ffc5c4212c46}; !- Outlet Port

OS:Connection,
  {ae2a06f0-3306-46f8-b634-6fffae40eaf2}, !- Handle
  {d84b4bdb-c454-4887-a28c-14b4ddbe25ea}, !- Source Object
  4,                                      !- Outlet Port
  {4c1472a3-73e8-4e86-8c6f-182c80e3a6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a66f83f-8912-46e7-9a38-c4e85a2a601b}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {81f01b49-0027-4eb2-871e-a78b1d9c03aa}, !- Inlet Port
  {1710caf4-3d13-45a2-a7fd-4ae286191c5d}; !- Outlet Port

OS:Connection,
  {4b849174-5186-474f-abcd-ffc5c4212c46}, !- Handle
  {4c1472a3-73e8-4e86-8c6f-182c80e3a6e3}, !- Source Object
  3,                                      !- Outlet Port
  {44b7d797-070b-4d6a-8ec9-f866880d931e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f01b49-0027-4eb2-871e-a78b1d9c03aa}, !- Handle
  {44b7d797-070b-4d6a-8ec9-f866880d931e}, !- Source Object
  3,                                      !- Outlet Port
  {4a66f83f-8912-46e7-9a38-c4e85a2a601b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1710caf4-3d13-45a2-a7fd-4ae286191c5d}, !- Handle
  {4a66f83f-8912-46e7-9a38-c4e85a2a601b}, !- Source Object
  3,                                      !- Outlet Port
  {19976a08-55f4-43d8-b9ec-455ce98b05ab}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {91d42879-08ef-447f-a42e-51a8f8b6e0ac}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {eaefd589-2e2c-457a-9a99-384005b667eb}, !- Inlet Node Name
  {bacfc6dd-68f7-4d88-a935-ef07344fb258}; !- Outlet Node Name

OS:Node,
  {71a72ae1-f64a-44d5-9884-6d285ead8e75}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {bacfc6dd-68f7-4d88-a935-ef07344fb258}, !- Inlet Port
  {3953af72-b526-437c-873e-552213715f5f}; !- Outlet Port

OS:Connection,
  {eaefd589-2e2c-457a-9a99-384005b667eb}, !- Handle
  {349933a6-c078-45c8-9ee2-17c222fd124a}, !- Source Object
  3,                                      !- Outlet Port
  {91d42879-08ef-447f-a42e-51a8f8b6e0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bacfc6dd-68f7-4d88-a935-ef07344fb258}, !- Handle
  {91d42879-08ef-447f-a42e-51a8f8b6e0ac}, !- Source Object
  3,                                      !- Outlet Port
  {71a72ae1-f64a-44d5-9884-6d285ead8e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3953af72-b526-437c-873e-552213715f5f}, !- Handle
  {71a72ae1-f64a-44d5-9884-6d285ead8e75}, !- Source Object
  3,                                      !- Outlet Port
  {e6f788a8-4d6b-4438-ac7e-a8d39a76da8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8d44874c-bd9e-43bb-84ff-9769e0bfd218}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {71b7d764-fe28-4a62-a91e-0cdc94286b4f}, !- Inlet Node Name
  {41adf58a-3402-4d42-aa9a-40b4edb9d652}; !- Outlet Node Name

OS:Node,
  {df6bfddd-9e96-466e-bca5-f55de897109e}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b8af6973-31ef-4a06-8c98-3e00b5c32989}, !- Inlet Port
  {71b7d764-fe28-4a62-a91e-0cdc94286b4f}; !- Outlet Port

OS:Connection,
  {b8af6973-31ef-4a06-8c98-3e00b5c32989}, !- Handle
  {19976a08-55f4-43d8-b9ec-455ce98b05ab}, !- Source Object
  2,                                      !- Outlet Port
  {df6bfddd-9e96-466e-bca5-f55de897109e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71b7d764-fe28-4a62-a91e-0cdc94286b4f}, !- Handle
  {df6bfddd-9e96-466e-bca5-f55de897109e}, !- Source Object
  3,                                      !- Outlet Port
  {8d44874c-bd9e-43bb-84ff-9769e0bfd218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41adf58a-3402-4d42-aa9a-40b4edb9d652}, !- Handle
  {8d44874c-bd9e-43bb-84ff-9769e0bfd218}, !- Source Object
  3,                                      !- Outlet Port
  {b9c30210-e389-49f8-8bbf-aa15a819e52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4fafb20b-8129-4394-b56d-66aa51c097bd}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {d7ddcf87-44b4-4b7a-91f6-0952d5f775c7}, !- Inlet Node Name
  {dc45f907-bb6e-464d-8e7d-b2b99e7aab27}; !- Outlet Node Name

OS:Node,
  {80eee5e1-2125-47e4-a175-5f0fa0dcf6f8}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {4dae907d-d158-4cca-94de-3441029f9926}, !- Inlet Port
  {d7ddcf87-44b4-4b7a-91f6-0952d5f775c7}; !- Outlet Port

OS:Connection,
  {4dae907d-d158-4cca-94de-3441029f9926}, !- Handle
  {e6f788a8-4d6b-4438-ac7e-a8d39a76da8f}, !- Source Object
  2,                                      !- Outlet Port
  {80eee5e1-2125-47e4-a175-5f0fa0dcf6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ddcf87-44b4-4b7a-91f6-0952d5f775c7}, !- Handle
  {80eee5e1-2125-47e4-a175-5f0fa0dcf6f8}, !- Source Object
  3,                                      !- Outlet Port
  {4fafb20b-8129-4394-b56d-66aa51c097bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc45f907-bb6e-464d-8e7d-b2b99e7aab27}, !- Handle
  {4fafb20b-8129-4394-b56d-66aa51c097bd}, !- Source Object
  3,                                      !- Outlet Port
  {f00b9674-0106-4d5e-a45c-1ed3e38aa608}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2aded13-b1a1-4f8a-bd2d-f518440a0f2a}, !- Handle
  SuperMarket Bakery A  - Story ground WUC 0.0141gpm 110F Inlet Water Node, !- Name
  {61b92693-a262-4082-b31a-698580560821}, !- Inlet Port
  {deb24806-a1f6-4193-8906-7a47afa30c95}; !- Outlet Port

OS:Connection,
  {61b92693-a262-4082-b31a-698580560821}, !- Handle
  {3db035d4-34a5-4cd9-bb16-3b5644940ea0}, !- Source Object
  4,                                      !- Outlet Port
  {c2aded13-b1a1-4f8a-bd2d-f518440a0f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abdd3e78-d2fa-48b6-a30f-b9620c12be9b}, !- Handle
  SuperMarket Bakery A  - Story ground WUC 0.0141gpm 110F Outlet Water Node, !- Name
  {f209d5d8-ff98-43f8-905c-89c25133c52d}, !- Inlet Port
  {8421d2dc-9c4e-4e0c-94bd-8d76a562b93f}; !- Outlet Port

OS:Connection,
  {deb24806-a1f6-4193-8906-7a47afa30c95}, !- Handle
  {c2aded13-b1a1-4f8a-bd2d-f518440a0f2a}, !- Source Object
  3,                                      !- Outlet Port
  {0b60f124-eccf-4829-9cc4-a22570fa45cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f209d5d8-ff98-43f8-905c-89c25133c52d}, !- Handle
  {0b60f124-eccf-4829-9cc4-a22570fa45cb}, !- Source Object
  3,                                      !- Outlet Port
  {abdd3e78-d2fa-48b6-a30f-b9620c12be9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8421d2dc-9c4e-4e0c-94bd-8d76a562b93f}, !- Handle
  {abdd3e78-d2fa-48b6-a30f-b9620c12be9b}, !- Source Object
  3,                                      !- Outlet Port
  {e6f788a8-4d6b-4438-ac7e-a8d39a76da8f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {54d6ec67-da41-4305-a955-713eead5b5f4}, !- Handle
  SuperMarket Bakery B  - Story ground WUC 0.054gpm 110F Inlet Water Node, !- Name
  {ed9f6da3-06fd-47a5-bfc8-c5b3b13b9f81}, !- Inlet Port
  {e142a421-9a2a-46ab-9154-ee5159f7508c}; !- Outlet Port

OS:Connection,
  {ed9f6da3-06fd-47a5-bfc8-c5b3b13b9f81}, !- Handle
  {3db035d4-34a5-4cd9-bb16-3b5644940ea0}, !- Source Object
  5,                                      !- Outlet Port
  {54d6ec67-da41-4305-a955-713eead5b5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62a5a2ca-d0e4-48ec-84b8-06f8f686fb4f}, !- Handle
  SuperMarket Bakery B  - Story ground WUC 0.054gpm 110F Outlet Water Node, !- Name
  {edec7b12-c3ed-4bb5-803c-9218f260ac5f}, !- Inlet Port
  {8948dacb-64ff-4f43-887e-be4d02c63354}; !- Outlet Port

OS:Connection,
  {e142a421-9a2a-46ab-9154-ee5159f7508c}, !- Handle
  {54d6ec67-da41-4305-a955-713eead5b5f4}, !- Source Object
  3,                                      !- Outlet Port
  {1b65991c-99f5-4053-8461-2084607ce7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edec7b12-c3ed-4bb5-803c-9218f260ac5f}, !- Handle
  {1b65991c-99f5-4053-8461-2084607ce7f0}, !- Source Object
  3,                                      !- Outlet Port
  {62a5a2ca-d0e4-48ec-84b8-06f8f686fb4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8948dacb-64ff-4f43-887e-be4d02c63354}, !- Handle
  {62a5a2ca-d0e4-48ec-84b8-06f8f686fb4f}, !- Source Object
  3,                                      !- Outlet Port
  {e6f788a8-4d6b-4438-ac7e-a8d39a76da8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ec5fba1a-6e77-4546-a5a1-551f315c62d7}, !- Handle
  SuperMarket Bakery C  - Story ground WUC 0.0141gpm 110F Inlet Water Node, !- Name
  {c953fe8a-7941-43eb-8522-24d6eb7bb86b}, !- Inlet Port
  {fc4672b2-7057-4e47-975d-8a75bc250fcc}; !- Outlet Port

OS:Connection,
  {c953fe8a-7941-43eb-8522-24d6eb7bb86b}, !- Handle
  {3db035d4-34a5-4cd9-bb16-3b5644940ea0}, !- Source Object
  6,                                      !- Outlet Port
  {ec5fba1a-6e77-4546-a5a1-551f315c62d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a1d5377-c0ca-4c5c-9c15-29c6decf8d73}, !- Handle
  SuperMarket Bakery C  - Story ground WUC 0.0141gpm 110F Outlet Water Node, !- Name
  {4eedc10a-349e-46ca-96b2-694b6ba3d7b8}, !- Inlet Port
  {0157a0aa-df74-49d9-9ed7-0fd68d93e0a5}; !- Outlet Port

OS:Connection,
  {fc4672b2-7057-4e47-975d-8a75bc250fcc}, !- Handle
  {ec5fba1a-6e77-4546-a5a1-551f315c62d7}, !- Source Object
  3,                                      !- Outlet Port
  {877a9be7-8b65-4b17-8e97-5aaef1411d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eedc10a-349e-46ca-96b2-694b6ba3d7b8}, !- Handle
  {877a9be7-8b65-4b17-8e97-5aaef1411d66}, !- Source Object
  3,                                      !- Outlet Port
  {3a1d5377-c0ca-4c5c-9c15-29c6decf8d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0157a0aa-df74-49d9-9ed7-0fd68d93e0a5}, !- Handle
  {3a1d5377-c0ca-4c5c-9c15-29c6decf8d73}, !- Source Object
  3,                                      !- Outlet Port
  {e6f788a8-4d6b-4438-ac7e-a8d39a76da8f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4843d054-c59b-43c7-9039-81b0df18272a}, !- Handle
  SuperMarket Deli A  - Story ground WUC 0.0151gpm 110F Inlet Water Node, !- Name
  {44f70758-8424-4109-bba0-51520514ccaa}, !- Inlet Port
  {d74ced74-b7f4-4904-a08d-b96361e8fd04}; !- Outlet Port

OS:Connection,
  {44f70758-8424-4109-bba0-51520514ccaa}, !- Handle
  {3db035d4-34a5-4cd9-bb16-3b5644940ea0}, !- Source Object
  7,                                      !- Outlet Port
  {4843d054-c59b-43c7-9039-81b0df18272a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52714047-136a-4338-9b02-a65333f8eaec}, !- Handle
  SuperMarket Deli A  - Story ground WUC 0.0151gpm 110F Outlet Water Node, !- Name
  {fa5aec5a-ce11-43f3-92f5-3dfa4b34c082}, !- Inlet Port
  {2da74e40-bf25-4875-b10f-eb00bcafb12d}; !- Outlet Port

OS:Connection,
  {d74ced74-b7f4-4904-a08d-b96361e8fd04}, !- Handle
  {4843d054-c59b-43c7-9039-81b0df18272a}, !- Source Object
  3,                                      !- Outlet Port
  {10e7178e-5bd9-43b3-9db3-4ab701e1b8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa5aec5a-ce11-43f3-92f5-3dfa4b34c082}, !- Handle
  {10e7178e-5bd9-43b3-9db3-4ab701e1b8e7}, !- Source Object
  3,                                      !- Outlet Port
  {52714047-136a-4338-9b02-a65333f8eaec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da74e40-bf25-4875-b10f-eb00bcafb12d}, !- Handle
  {52714047-136a-4338-9b02-a65333f8eaec}, !- Source Object
  3,                                      !- Outlet Port
  {e6f788a8-4d6b-4438-ac7e-a8d39a76da8f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2c10d248-534a-4e33-ac71-cd58e0aa2bce}, !- Handle
  SuperMarket Deli B  - Story ground WUC 0.058gpm 110F Inlet Water Node, !- Name
  {a3bf3218-1315-4b61-99c6-08e19ea5ceb3}, !- Inlet Port
  {2ee59afd-3cd1-405f-9899-624887350b5d}; !- Outlet Port

OS:Connection,
  {a3bf3218-1315-4b61-99c6-08e19ea5ceb3}, !- Handle
  {3db035d4-34a5-4cd9-bb16-3b5644940ea0}, !- Source Object
  8,                                      !- Outlet Port
  {2c10d248-534a-4e33-ac71-cd58e0aa2bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47bb9cd6-30be-4d0c-8861-2ef8e22bc438}, !- Handle
  SuperMarket Deli B  - Story ground WUC 0.058gpm 110F Outlet Water Node, !- Name
  {699d7978-599c-459b-b251-c06465057567}, !- Inlet Port
  {49bf302f-fc9a-4aa7-b113-b049065fd74a}; !- Outlet Port

OS:Connection,
  {2ee59afd-3cd1-405f-9899-624887350b5d}, !- Handle
  {2c10d248-534a-4e33-ac71-cd58e0aa2bce}, !- Source Object
  3,                                      !- Outlet Port
  {81b9f2af-4e29-4c54-a1d1-4683c5c1c60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699d7978-599c-459b-b251-c06465057567}, !- Handle
  {81b9f2af-4e29-4c54-a1d1-4683c5c1c60e}, !- Source Object
  3,                                      !- Outlet Port
  {47bb9cd6-30be-4d0c-8861-2ef8e22bc438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49bf302f-fc9a-4aa7-b113-b049065fd74a}, !- Handle
  {47bb9cd6-30be-4d0c-8861-2ef8e22bc438}, !- Source Object
  3,                                      !- Outlet Port
  {e6f788a8-4d6b-4438-ac7e-a8d39a76da8f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a10791d5-1bba-4866-9e91-1e76eaac7d37}, !- Handle
  SuperMarket Deli C  - Story ground WUC 0.0151gpm 110F Inlet Water Node, !- Name
  {6b092c3f-57e9-4c90-b117-2ae4d1f6b9e0}, !- Inlet Port
  {3d5b9524-9592-4381-b244-9e13de4207ab}; !- Outlet Port

OS:Connection,
  {6b092c3f-57e9-4c90-b117-2ae4d1f6b9e0}, !- Handle
  {3db035d4-34a5-4cd9-bb16-3b5644940ea0}, !- Source Object
  9,                                      !- Outlet Port
  {a10791d5-1bba-4866-9e91-1e76eaac7d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e9e8ccb-48b9-48c0-b306-ce9cf9beee71}, !- Handle
  SuperMarket Deli C  - Story ground WUC 0.0151gpm 110F Outlet Water Node, !- Name
  {2b1a5319-99da-40f9-8e7d-306c1dcde15c}, !- Inlet Port
  {13d6054d-be5e-448e-94be-135d3f4e7649}; !- Outlet Port

OS:Connection,
  {3d5b9524-9592-4381-b244-9e13de4207ab}, !- Handle
  {a10791d5-1bba-4866-9e91-1e76eaac7d37}, !- Source Object
  3,                                      !- Outlet Port
  {456496a8-f554-4f75-a567-dabc7870149b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b1a5319-99da-40f9-8e7d-306c1dcde15c}, !- Handle
  {456496a8-f554-4f75-a567-dabc7870149b}, !- Source Object
  3,                                      !- Outlet Port
  {1e9e8ccb-48b9-48c0-b306-ce9cf9beee71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d6054d-be5e-448e-94be-135d3f4e7649}, !- Handle
  {1e9e8ccb-48b9-48c0-b306-ce9cf9beee71}, !- Source Object
  3,                                      !- Outlet Port
  {e6f788a8-4d6b-4438-ac7e-a8d39a76da8f}, !- Target Object
  9;                                      !- Inlet Port

OS:Refrigeration:Case,
  {bb4e5ddb-efdb-484c-810e-e39a7967b35a}, !- Handle
  Coffin - Frozen Food,                   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  206.7,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  22.4128861090909,                       !- Case Length {m}
  -21.7,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {52a85d7c-fa44-48c1-a751-81e95179f8f2}, !- Latent Case Credit Curve Name
  6.6,                                    !- Standard Case Fan Power per Unit Length {W/m}
  6.6,                                    !- Operating Case Fan Power per Unit Length {W/m}
  15.3,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  15.3,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  16.9,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  786,                                    !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {3d49549d-b108-4deb-b134-b4d2d97c3ea6}, !- Case Defrost Schedule Name
  {c8b63174-d2e9-4796-8e9a-fe8ac10fb76e}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {27530137-2d86-4d23-9363-f77921c4bf01}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {a5fa23f0-341f-4512-9458-535cb8594557}, !- Case Credit Fraction Schedule Name
  -24.4;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {52a85d7c-fa44-48c1-a751-81e95179f8f2}, !- Handle
  Coffin Latent Curve,                    !- Name
  0.3379,                                 !- Coefficient1 Constant
  0.0309,                                 !- Coefficient2 x
  0.0005,                                 !- Coefficient3 x**2
  4e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {27530137-2d86-4d23-9363-f77921c4bf01}, !- Handle
  Coffin Defrost Curve,                   !- Name
  0.3475,                                 !- Coefficient1 Constant
  0.0296,                                 !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  3e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {3d49549d-b108-4deb-b134-b4d2d97c3ea6}, !- Handle
  Coffin - Frozen Food Defrost,           !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {2144d396-436e-4d25-a22e-bbb74c5774ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2144d396-436e-4d25-a22e-bbb74c5774ca}, !- Handle
  Coffin - Frozen Food Defrost Default,   !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  49,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {c8b63174-d2e9-4796-8e9a-fe8ac10fb76e}, !- Handle
  Coffin - Frozen Food Dripdown,          !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {252153ba-3d5f-4529-9c48-52676b2676b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {252153ba-3d5f-4529-9c48-52676b2676b6}, !- Handle
  Coffin - Frozen Food Dripdown Default,  !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  54,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a5fa23f0-341f-4512-9458-535cb8594557}, !- Handle
  Coffin - Frozen Food Case Credit,       !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {3cabb7c7-5c27-42ed-ba77-231a413fb76b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cabb7c7-5c27-42ed-ba77-231a413fb76b}, !- Handle
  Coffin - Frozen Food Case Credit Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {cc82675c-9d94-4e63-992f-f820321816ec}, !- Handle
  Coffin - Ice Cream,                     !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  240.4,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  5.60322152727272,                       !- Case Length {m}
  -28.3,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {52a85d7c-fa44-48c1-a751-81e95179f8f2}, !- Latent Case Credit Curve Name
  6.6,                                    !- Standard Case Fan Power per Unit Length {W/m}
  6.6,                                    !- Operating Case Fan Power per Unit Length {W/m}
  17.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  17.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  13.1,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  745,                                    !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {2c117efb-7a69-4c9b-b406-2fc00de6b30f}, !- Case Defrost Schedule Name
  {90cbfde2-2d94-40e5-8224-a6de654943dc}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {27530137-2d86-4d23-9363-f77921c4bf01}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {44743182-ac4d-46da-98b6-d7cb07e90fbf}, !- Case Credit Fraction Schedule Name
  -31.1;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {2c117efb-7a69-4c9b-b406-2fc00de6b30f}, !- Handle
  Coffin - Ice Cream Defrost,             !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {477d24b7-a80c-4ac1-9b3c-8dd181e72542}; !- Default Day Schedule Name

OS:Schedule:Day,
  {477d24b7-a80c-4ac1-9b3c-8dd181e72542}, !- Handle
  Coffin - Ice Cream Defrost Default,     !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {90cbfde2-2d94-40e5-8224-a6de654943dc}, !- Handle
  Coffin - Ice Cream Dripdown,            !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {463b2c02-cb65-4b84-883a-e6bbfc698441}; !- Default Day Schedule Name

OS:Schedule:Day,
  {463b2c02-cb65-4b84-883a-e6bbfc698441}, !- Handle
  Coffin - Ice Cream Dripdown Default,    !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  4,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {44743182-ac4d-46da-98b6-d7cb07e90fbf}, !- Handle
  Coffin - Ice Cream Case Credit,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {ebc4efab-889b-4da2-aa97-26b6c6a9a34b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebc4efab-889b-4da2-aa97-26b6c6a9a34b}, !- Handle
  Coffin - Ice Cream Case Credit Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {3783dfbf-2c97-49f3-82b2-fa8e21eba21a}, !- Handle
  Reach-in - Ice Cream,                   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  473.9,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  52.3901212799999,                       !- Case Length {m}
  -23.9,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {df2bc7b5-1201-42f0-b5ce-0e54a3b336ae}, !- Latent Case Credit Curve Name
  32.5,                                   !- Standard Case Fan Power per Unit Length {W/m}
  32.5,                                   !- Operating Case Fan Power per Unit Length {W/m}
  25.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  25.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  139.4,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  955.4,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {7c132076-29c0-42c4-bfae-3de1147d0a9b}, !- Case Defrost Schedule Name
  {fb43ff76-0b88-44c1-abd6-1c18a79dc6f8}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {c44b6d7b-a6f9-4a49-8f46-7d693595dcd6}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {72e6f604-3524-4bd5-a460-504043bd0375}, !- Case Credit Fraction Schedule Name
  -27.2;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {df2bc7b5-1201-42f0-b5ce-0e54a3b336ae}, !- Handle
  Glass Door Latent Curve,                !- Name
  0.3379,                                 !- Coefficient1 Constant
  0.0309,                                 !- Coefficient2 x
  0.0005,                                 !- Coefficient3 x**2
  4e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c44b6d7b-a6f9-4a49-8f46-7d693595dcd6}, !- Handle
  Glass Door Defrost Curve,               !- Name
  0.3475,                                 !- Coefficient1 Constant
  0.0296,                                 !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  3e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {7c132076-29c0-42c4-bfae-3de1147d0a9b}, !- Handle
  Reach-in - Ice Cream Defrost,           !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {1e57d01f-dcae-450f-bd8a-07a84e3637ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e57d01f-dcae-450f-bd8a-07a84e3637ea}, !- Handle
  Reach-in - Ice Cream Defrost Default,   !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  46,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fb43ff76-0b88-44c1-abd6-1c18a79dc6f8}, !- Handle
  Reach-in - Ice Cream Dripdown,          !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {0e253a93-5832-4dae-8fd1-a02e0c756502}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e253a93-5832-4dae-8fd1-a02e0c756502}, !- Handle
  Reach-in - Ice Cream Dripdown Default,  !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  46,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  51,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {72e6f604-3524-4bd5-a460-504043bd0375}, !- Handle
  Reach-in - Ice Cream Case Credit,       !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {d01fe5e8-b04a-46ca-8006-5cdcb09d3238}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d01fe5e8-b04a-46ca-8006-5cdcb09d3238}, !- Handle
  Reach-in - Ice Cream Case Credit Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {d9da9f36-349a-473f-8d29-2acc1f495d4f}, !- Handle
  Reach-in - Frozen Food,                 !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  438.9,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.5683759709091,                       !- Case Length {m}
  -20,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {df2bc7b5-1201-42f0-b5ce-0e54a3b336ae}, !- Latent Case Credit Curve Name
  32.5,                                   !- Standard Case Fan Power per Unit Length {W/m}
  32.5,                                   !- Operating Case Fan Power per Unit Length {W/m}
  25.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  25.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  139.4,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  955.4,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {1b03b69a-7554-4dbe-a111-def7027b6ed6}, !- Case Defrost Schedule Name
  {da6632ec-3a56-4ccf-8c50-446ca38b6286}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {c44b6d7b-a6f9-4a49-8f46-7d693595dcd6}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {5121382c-a302-4c79-9a64-f3eaeaffd6bd}, !- Case Credit Fraction Schedule Name
  -23.9;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {1b03b69a-7554-4dbe-a111-def7027b6ed6}, !- Handle
  Reach-in - Frozen Food Defrost,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {86406819-4449-41d4-a6b3-278326e162a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86406819-4449-41d4-a6b3-278326e162a1}, !- Handle
  Reach-in - Frozen Food Defrost Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  46,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {da6632ec-3a56-4ccf-8c50-446ca38b6286}, !- Handle
  Reach-in - Frozen Food Dripdown,        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {1317d5be-fb1d-4612-bab9-ade90b92c3cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1317d5be-fb1d-4612-bab9-ade90b92c3cc}, !- Handle
  Reach-in - Frozen Food Dripdown Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  46,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  51,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5121382c-a302-4c79-9a64-f3eaeaffd6bd}, !- Handle
  Reach-in - Frozen Food Case Credit,     !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {7ed4bf25-ab34-4293-b9ef-c9e95cda4653}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ed4bf25-ab34-4293-b9ef-c9e95cda4653}, !- Handle
  Reach-in - Frozen Food Case Credit Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {57b8e924-0673-457e-889d-f4ad0deaf086}, !- Handle
  Reach-in - Dairy Deli Beverage Case,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  282.1,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  89.6515444363635,                       !- Case Length {m}
  1.4,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {df2bc7b5-1201-42f0-b5ce-0e54a3b336ae}, !- Latent Case Credit Curve Name
  21.3,                                   !- Standard Case Fan Power per Unit Length {W/m}
  21.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  22.7,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  22.7,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  56.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {9a3547b0-bd88-444d-9fe6-d49a71fda767}, !- Case Credit Fraction Schedule Name
  -1.1;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {9a3547b0-bd88-444d-9fe6-d49a71fda767}, !- Handle
  Reach-in - Dairy Deli Beverage Case Case Credit, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {cfcbba1d-44cf-4f82-a2b1-b536a002e191}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfcbba1d-44cf-4f82-a2b1-b536a002e191}, !- Handle
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {b967e3b1-5209-4b2c-9ce4-d50fc04910b2}, !- Handle
  Service - Meat Deli Bakery,             !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  317.3,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  23.8136914909091,                       !- Case Length {m}
  -2.2,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {df2bc7b5-1201-42f0-b5ce-0e54a3b336ae}, !- Latent Case Credit Curve Name
  12.6,                                   !- Standard Case Fan Power per Unit Length {W/m}
  12.6,                                   !- Operating Case Fan Power per Unit Length {W/m}
  17,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  17,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {b46320d0-320a-489b-8365-ea076fd3ea91}, !- Case Credit Fraction Schedule Name
  -6.7;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {b46320d0-320a-489b-8365-ea076fd3ea91}, !- Handle
  Service - Meat Deli Bakery Case Credit, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {b91e86f3-a8f8-40eb-8b81-39697fb616fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b91e86f3-a8f8-40eb-8b81-39697fb616fe}, !- Handle
  Service - Meat Deli Bakery Case Credit Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {ecfe7a2a-9d95-4df1-b5f3-bdd072940f59}, !- Handle
  Island - Deli Produce,                  !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  372.6,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  5.04289937454545,                       !- Case Length {m}
  -1.1,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {52a85d7c-fa44-48c1-a751-81e95179f8f2}, !- Latent Case Credit Curve Name
  7.6,                                    !- Standard Case Fan Power per Unit Length {W/m}
  7.6,                                    !- Operating Case Fan Power per Unit Length {W/m}
  9.8,                                    !- Standard Case Lighting Power per Unit Length {W/m}
  9.8,                                    !- Installed Case Lighting Power per Unit Length {W/m}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  13.1,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  656.2,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {aa268e6a-fb20-4077-a608-ace0bbd39155}, !- Case Defrost Schedule Name
  {85238fb1-2970-4a15-940c-bb6d6070c995}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {27530137-2d86-4d23-9363-f77921c4bf01}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {b358df63-b020-4b45-a841-e50120c34209}, !- Case Credit Fraction Schedule Name
  -3.6;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {aa268e6a-fb20-4077-a608-ace0bbd39155}, !- Handle
  Island - Deli Produce Defrost,          !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {61a03654-459f-41c9-90c8-db7cd0a2129f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61a03654-459f-41c9-90c8-db7cd0a2129f}, !- Handle
  Island - Deli Produce Defrost Default,  !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  48,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {85238fb1-2970-4a15-940c-bb6d6070c995}, !- Handle
  Island - Deli Produce Dripdown,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {522a3a53-1f5b-49a1-8c52-bd0111bdba1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {522a3a53-1f5b-49a1-8c52-bd0111bdba1b}, !- Handle
  Island - Deli Produce Dripdown Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  48,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  53,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b358df63-b020-4b45-a841-e50120c34209}, !- Handle
  Island - Deli Produce Case Credit,      !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {fb3434ad-094c-4b77-b9b7-8e85f41d7237}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb3434ad-094c-4b77-b9b7-8e85f41d7237}, !- Handle
  Island - Deli Produce Case Credit Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {2e787a94-0abf-4056-88fa-1d8f18b12915}, !- Handle
  Vertical Open - All,                    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1187.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  22.9732082618182,                       !- Case Length {m}
  0.6,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {8f0c3889-bb4d-40d2-8da1-5945db83f832}, !- Latent Case Credit Curve Name
  14.5,                                   !- Standard Case Fan Power per Unit Length {W/m}
  14.5,                                   !- Operating Case Fan Power per Unit Length {W/m}
  18.9,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  18.9,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {802ff60f-f1fa-4855-8b31-f83c03bd0b64}, !- Case Credit Fraction Schedule Name
  -2.2;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {8f0c3889-bb4d-40d2-8da1-5945db83f832}, !- Handle
  Open Latent Curve,                      !- Name
  -0.0187,                                !- Coefficient1 Constant
  0.0458,                                 !- Coefficient2 x
  0.0011,                                 !- Coefficient3 x**2
  5e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {802ff60f-f1fa-4855-8b31-f83c03bd0b64}, !- Handle
  Vertical Open - All Case Credit,        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {e1a1e0e1-dc56-4853-b056-680013d2395a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1a1e0e1-dc56-4853-b056-680013d2395a}, !- Handle
  Vertical Open - All Case Credit Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {0d0da185-2b6f-49d6-970c-5d33ac17e9b1}, !- Handle
  Bakery Cooler,                          !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  2339.8,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  93.6,                                   !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2335a4bf-2827-42e8-9152-f886d8f9f262}, !- Defrost Schedule Name
  {b760ccfc-b39e-4e30-8f89-2dee70e7c4ab}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {f23640f3-c338-4842-b09c-b51d035526d6}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {8cb18a78-a7e7-4ba2-9caa-741793a00ec2}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {8cb18a78-a7e7-4ba2-9caa-741793a00ec2}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {2335a4bf-2827-42e8-9152-f886d8f9f262}, !- Handle
  Bakery Cooler Defrost,                  !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {1e6426a1-bc59-4a96-af4e-489d602afc29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e6426a1-bc59-4a96-af4e-489d602afc29}, !- Handle
  Bakery Cooler Defrost Default,          !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {b760ccfc-b39e-4e30-8f89-2dee70e7c4ab}, !- Handle
  Bakery Cooler Dripdown,                 !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {ca4b785c-5b00-4c03-89ae-3f680131b2bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca4b785c-5b00-4c03-89ae-3f680131b2bf}, !- Handle
  Bakery Cooler Dripdown Default,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {f23640f3-c338-4842-b09c-b51d035526d6}, !- Handle
  Bakery Cooler Restocking,               !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {3ae9c64c-f4a2-41c2-aaca-b115ea03b8cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ae9c64c-f4a2-41c2-aaca-b115ea03b8cf}, !- Handle
  Bakery Cooler Restocking Default,       !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Handle
  Walk-In Door Opening Schedule,          !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {ef77277d-2d20-42bb-b51a-2dc4304504ad}, !- Default Day Schedule Name
  {4218e210-db1a-4581-8eb2-36f31248dee4}, !- Summer Design Day Schedule Name
  {60efbaa2-779f-424f-879c-1a37772da144}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef77277d-2d20-42bb-b51a-2dc4304504ad}, !- Handle
  Walk-In Door Opening Schedule Default,  !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {60efbaa2-779f-424f-879c-1a37772da144}, !- Handle
  Walk-In Door Opening Schedule Winter Design Day, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4218e210-db1a-4581-8eb2-36f31248dee4}, !- Handle
  Walk-In Door Opening Schedule Summer Design Day, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1139bf16-2350-4d66-bafd-5861cb52a16e}, !- Handle
  Schedule Rule 19,                       !- Name
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a648ccd6-c12d-4a1e-a507-3b75f8af8426}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a648ccd6-c12d-4a1e-a507-3b75f8af8426}, !- Handle
  Walk-In Door Opening Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {e1cb9ace-cc49-46b1-81e4-52116702c1f9}, !- Handle
  Bakery Freezer,                         !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  2540.7,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  132.12,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {7176405d-5cb4-4a33-b646-9abb18645c58}, !- Defrost Schedule Name
  {ca9cfba9-01a2-40c3-9c9f-85526607c1c4}, !- Defrost Drip-Down Schedule Name
  2007.2,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {f60d219d-0838-45f7-8aaa-5f5582cd03f0}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {e8fcba13-4fa1-4bc4-9839-bac53f27ac1a}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {e8fcba13-4fa1-4bc4-9839-bac53f27ac1a}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {7176405d-5cb4-4a33-b646-9abb18645c58}, !- Handle
  Bakery Freezer Defrost,                 !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {82b7d0b4-bf6d-4ee9-8a32-346c981f2383}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82b7d0b4-bf6d-4ee9-8a32-346c981f2383}, !- Handle
  Bakery Freezer Defrost Default,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {ca9cfba9-01a2-40c3-9c9f-85526607c1c4}, !- Handle
  Bakery Freezer Dripdown,                !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {bbd28a29-4076-47a3-87de-251cca3ffa26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbd28a29-4076-47a3-87de-251cca3ffa26}, !- Handle
  Bakery Freezer Dripdown Default,        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {f60d219d-0838-45f7-8aaa-5f5582cd03f0}, !- Handle
  Bakery Freezer Restocking,              !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {a4ccee3e-b789-4253-9960-0ec071aeafc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4ccee3e-b789-4253-9960-0ec071aeafc0}, !- Handle
  Bakery Freezer Restocking Default,      !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {5ac69379-f820-4685-8948-d36977d12f67}, !- Handle
  Beer Cooler,                            !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  4836.4,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  193.5,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  180.6,                                  !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {61b8e389-7cc5-4e91-b1b9-aaf1635bfc29}, !- Defrost Schedule Name
  {24ffa437-9002-4c36-b029-7ee0066dc50d}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {23951abb-d790-48ee-a1c8-1a75e6354a6c}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {8a332328-2972-4dbf-908a-83c2d4cde5aa}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {8a332328-2972-4dbf-908a-83c2d4cde5aa}, !- Handle
  Refrigeration Walk In Zone Boundary 3,  !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  86.9,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {61b8e389-7cc5-4e91-b1b9-aaf1635bfc29}, !- Handle
  Beer Cooler Defrost,                    !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {f6f658ac-5439-48a3-b7db-a9c5dc779e3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6f658ac-5439-48a3-b7db-a9c5dc779e3b}, !- Handle
  Beer Cooler Defrost Default,            !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  14,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {24ffa437-9002-4c36-b029-7ee0066dc50d}, !- Handle
  Beer Cooler Dripdown,                   !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {bcea657b-7729-4c8b-8992-393e6ef9809f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcea657b-7729-4c8b-8992-393e6ef9809f}, !- Handle
  Beer Cooler Dripdown Default,           !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  14,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {23951abb-d790-48ee-a1c8-1a75e6354a6c}, !- Handle
  Beer Cooler Restocking,                 !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {d50ff57e-0a74-4403-8ddc-9f3977bacab1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d50ff57e-0a74-4403-8ddc-9f3977bacab1}, !- Handle
  Beer Cooler Restocking Default,         !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {7adaa110-c8aa-492b-90c8-96d420e40d6f}, !- Handle
  Dairy Cooler,                           !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  3734.4,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  149.4,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.4,                                  !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {c3dd71f8-fe4b-4764-ae27-f70921befedb}, !- Defrost Schedule Name
  {b34724f5-1f4d-4a31-80ed-c3cd61a1f42d}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {70261333-2523-4ee8-85b2-12f2950579f0}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.3,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {06587fe1-fa7a-49a2-8ba5-20e4eea10575}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {06587fe1-fa7a-49a2-8ba5-20e4eea10575}, !- Handle
  Refrigeration Walk In Zone Boundary 4,  !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  68.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {c3dd71f8-fe4b-4764-ae27-f70921befedb}, !- Handle
  Dairy Cooler Defrost,                   !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {35252d96-d0f5-4ae2-833b-4caa9905fb21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35252d96-d0f5-4ae2-833b-4caa9905fb21}, !- Handle
  Dairy Cooler Defrost Default,           !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {b34724f5-1f4d-4a31-80ed-c3cd61a1f42d}, !- Handle
  Dairy Cooler Dripdown,                  !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {27166e5e-7374-46cc-880a-f5113f0bd209}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27166e5e-7374-46cc-880a-f5113f0bd209}, !- Handle
  Dairy Cooler Dripdown Default,          !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {70261333-2523-4ee8-85b2-12f2950579f0}, !- Handle
  Dairy Cooler Restocking,                !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {376e9c90-9835-44df-91de-b80a8f3efd7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {376e9c90-9835-44df-91de-b80a8f3efd7f}, !- Handle
  Dairy Cooler Restocking Default,        !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {c2c5e54d-c848-4600-a16c-c629efab2ea2}, !- Handle
  Floral Cooler,                          !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  2339.8,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  93.6,                                   !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {904a6f15-afc8-446d-ad96-2af41d206b4e}, !- Defrost Schedule Name
  {9e83f616-3ddd-49e3-8aaa-e72d6a211eec}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {b1fa2340-f996-48b0-9dcd-839f23f60b73}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {8b8903b5-3dc6-4476-a615-45c2b40aee62}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {8b8903b5-3dc6-4476-a615-45c2b40aee62}, !- Handle
  Refrigeration Walk In Zone Boundary 5,  !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {904a6f15-afc8-446d-ad96-2af41d206b4e}, !- Handle
  Floral Cooler Defrost,                  !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {fc9c5d5f-22f4-4668-887e-abb9be7ed542}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc9c5d5f-22f4-4668-887e-abb9be7ed542}, !- Handle
  Floral Cooler Defrost Default,          !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {9e83f616-3ddd-49e3-8aaa-e72d6a211eec}, !- Handle
  Floral Cooler Dripdown,                 !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {0f298b30-90bc-45cb-9d63-59b930a6f656}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f298b30-90bc-45cb-9d63-59b930a6f656}, !- Handle
  Floral Cooler Dripdown Default,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {b1fa2340-f996-48b0-9dcd-839f23f60b73}, !- Handle
  Floral Cooler Restocking,               !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {3077960a-78cc-46d9-842d-2fa21285a9c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3077960a-78cc-46d9-842d-2fa21285a9c9}, !- Handle
  Floral Cooler Restocking Default,       !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {80ccf17e-8446-44af-bbdf-afa0a4a51697}, !- Handle
  Grocery Freezer,                        !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  4115.4,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  214,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.4,                                  !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {833fac4c-1bc5-4e84-aa03-ac0a6a2e2aee}, !- Defrost Schedule Name
  {34189069-8ea0-4799-8328-7f8dd764a923}, !- Defrost Drip-Down Schedule Name
  3251.2,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {3ae7f6f2-9a28-4b81-984e-ee69b44aabe9}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.3,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {79801e52-3d8e-4695-991a-6653575dacb5}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {79801e52-3d8e-4695-991a-6653575dacb5}, !- Handle
  Refrigeration Walk In Zone Boundary 6,  !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  68.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {833fac4c-1bc5-4e84-aa03-ac0a6a2e2aee}, !- Handle
  Grocery Freezer Defrost,                !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {4cd6c676-53ec-4537-a824-adcf50f4da47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cd6c676-53ec-4537-a824-adcf50f4da47}, !- Handle
  Grocery Freezer Defrost Default,        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {34189069-8ea0-4799-8328-7f8dd764a923}, !- Handle
  Grocery Freezer Dripdown,               !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {acded898-9f57-422d-896e-d88760a880f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acded898-9f57-422d-896e-d88760a880f1}, !- Handle
  Grocery Freezer Dripdown Default,       !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {3ae7f6f2-9a28-4b81-984e-ee69b44aabe9}, !- Handle
  Grocery Freezer Restocking,             !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {adf9d923-83dd-4aca-b82c-ae362c6a8c3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adf9d923-83dd-4aca-b82c-ae362c6a8c3c}, !- Handle
  Grocery Freezer Restocking Default,     !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {1bf641b7-0498-4f6f-91ee-57579d7cb9db}, !- Handle
  Kitchen Cooler,                         !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  3734.4,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  149.4,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.4,                                  !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {e60d3652-87ff-48e2-a3b0-e1d70f00347f}, !- Defrost Schedule Name
  {fab96a76-03f8-4037-be69-53fcd994c6ea}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {03bc1453-406d-421c-9c66-983448699e21}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.3,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {a6d10bc9-9ac2-4853-8315-dd729c6e0470}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {a6d10bc9-9ac2-4853-8315-dd729c6e0470}, !- Handle
  Refrigeration Walk In Zone Boundary 7,  !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  68.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {e60d3652-87ff-48e2-a3b0-e1d70f00347f}, !- Handle
  Kitchen Cooler Defrost,                 !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {c0befda3-629b-4346-beaa-cb692219e21b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0befda3-629b-4346-beaa-cb692219e21b}, !- Handle
  Kitchen Cooler Defrost Default,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {fab96a76-03f8-4037-be69-53fcd994c6ea}, !- Handle
  Kitchen Cooler Dripdown,                !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {c271cc30-d861-4ba1-b07e-0fdeead5dc24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c271cc30-d861-4ba1-b07e-0fdeead5dc24}, !- Handle
  Kitchen Cooler Dripdown Default,        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {03bc1453-406d-421c-9c66-983448699e21}, !- Handle
  Kitchen Cooler Restocking,              !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {d43fd2dc-58f4-4c12-b64e-95c03ed8798f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d43fd2dc-58f4-4c12-b64e-95c03ed8798f}, !- Handle
  Kitchen Cooler Restocking Default,      !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {e366c477-f53d-418f-9d01-711d0d6e82d6}, !- Handle
  Kitchen Freezer,                        !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  2540.7,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  132.12,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {72bcdd2d-bbc8-4940-82a5-65ac79bb549c}, !- Defrost Schedule Name
  {af28944e-1810-4081-bda3-bb110c00fd76}, !- Defrost Drip-Down Schedule Name
  2007.2,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {9eeb72ae-2540-42c9-ac0b-c6f437fd1db7}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {93c38ee4-850f-4be2-9f96-2c1810af2f8c}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {93c38ee4-850f-4be2-9f96-2c1810af2f8c}, !- Handle
  Refrigeration Walk In Zone Boundary 8,  !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {72bcdd2d-bbc8-4940-82a5-65ac79bb549c}, !- Handle
  Kitchen Freezer Defrost,                !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {ec10b6e9-bd27-4754-81bb-132e3d9da7eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec10b6e9-bd27-4754-81bb-132e3d9da7eb}, !- Handle
  Kitchen Freezer Defrost Default,        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {af28944e-1810-4081-bda3-bb110c00fd76}, !- Handle
  Kitchen Freezer Dripdown,               !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {b655b556-aac5-47c5-9e10-0cfe58abc2c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b655b556-aac5-47c5-9e10-0cfe58abc2c7}, !- Handle
  Kitchen Freezer Dripdown Default,       !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {9eeb72ae-2540-42c9-ac0b-c6f437fd1db7}, !- Handle
  Kitchen Freezer Restocking,             !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {d763d717-fb4d-4f10-983c-d70f3ed55d4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d763d717-fb4d-4f10-983c-d70f3ed55d4a}, !- Handle
  Kitchen Freezer Restocking Default,     !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {dbd2970d-5f29-4c02-859b-4aeda5941ee2}, !- Handle
  Meat Cooler,                            !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  5645.6,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  225.8,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {69f3f277-33c3-4654-a635-27450c222205}, !- Defrost Schedule Name
  {8fc46685-66b1-4c59-b1c9-85c2da53e44b}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {d7c052f0-295c-4ccf-af6f-f43680d5e9f9}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {7b021062-ed71-49e0-a1d7-1fb2c6e1e666}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {7b021062-ed71-49e0-a1d7-1fb2c6e1e666}, !- Handle
  Refrigeration Walk In Zone Boundary 9,  !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  105.6,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {69f3f277-33c3-4654-a635-27450c222205}, !- Handle
  Meat Cooler Defrost,                    !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {69eaed2a-2d27-4849-a1c3-6d5c1b5f041c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69eaed2a-2d27-4849-a1c3-6d5c1b5f041c}, !- Handle
  Meat Cooler Defrost Default,            !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {8fc46685-66b1-4c59-b1c9-85c2da53e44b}, !- Handle
  Meat Cooler Dripdown,                   !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {079a15f2-ae01-4a53-af3f-ba88c8ca3ece}; !- Default Day Schedule Name

OS:Schedule:Day,
  {079a15f2-ae01-4a53-af3f-ba88c8ca3ece}, !- Handle
  Meat Cooler Dripdown Default,           !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {d7c052f0-295c-4ccf-af6f-f43680d5e9f9}, !- Handle
  Meat Cooler Restocking,                 !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {e01d7433-41a1-4f77-9758-c16c44e33de4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e01d7433-41a1-4f77-9758-c16c44e33de4}, !- Handle
  Meat Cooler Restocking Default,         !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {d999638a-b48b-4475-920f-7dd34cd0419b}, !- Handle
  Meat Freezer,                           !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  2540.7,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  132.12,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {dcade06f-beac-43fd-bce4-48916e51ac2c}, !- Defrost Schedule Name
  {c7ce4c50-1f4f-4e1e-be5b-470512c9b111}, !- Defrost Drip-Down Schedule Name
  2007.2,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {a47907df-7461-4297-a900-08ef8e285f43}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {3562a45c-2056-4e41-bf6b-e5c73a88cd1f}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {3562a45c-2056-4e41-bf6b-e5c73a88cd1f}, !- Handle
  Refrigeration Walk In Zone Boundary 10, !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {dcade06f-beac-43fd-bce4-48916e51ac2c}, !- Handle
  Meat Freezer Defrost,                   !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {5470ccb5-40bc-4855-a871-3f1828fd7318}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5470ccb5-40bc-4855-a871-3f1828fd7318}, !- Handle
  Meat Freezer Defrost Default,           !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {c7ce4c50-1f4f-4e1e-be5b-470512c9b111}, !- Handle
  Meat Freezer Dripdown,                  !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {11b29e39-ed74-4f8f-9701-8b153fae4f1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11b29e39-ed74-4f8f-9701-8b153fae4f1a}, !- Handle
  Meat Freezer Dripdown Default,          !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {a47907df-7461-4297-a900-08ef8e285f43}, !- Handle
  Meat Freezer Restocking,                !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {54062f7f-9e02-4a55-8628-e24ea028c5bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54062f7f-9e02-4a55-8628-e24ea028c5bf}, !- Handle
  Meat Freezer Restocking Default,        !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {137e8de9-3104-403c-bcff-9917a943e08f}, !- Handle
  Prep Cooler 1,                          !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  5645.6,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  225.8,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {1a91e79a-7cfb-4ebc-8934-395da8b38f1e}, !- Defrost Schedule Name
  {159b213f-404c-465b-994c-587bec60bcaf}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {ba104326-bc8a-4ca7-b0ca-51553f5eccec}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {f447c413-fcd5-43ee-8187-d69b6aab6622}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {f447c413-fcd5-43ee-8187-d69b6aab6622}, !- Handle
  Refrigeration Walk In Zone Boundary 11, !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  105.6,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {1a91e79a-7cfb-4ebc-8934-395da8b38f1e}, !- Handle
  Prep Cooler 1 Defrost,                  !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {2cc96362-ba30-4029-ac58-972c033d9063}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cc96362-ba30-4029-ac58-972c033d9063}, !- Handle
  Prep Cooler 1 Defrost Default,          !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {159b213f-404c-465b-994c-587bec60bcaf}, !- Handle
  Prep Cooler 1 Dripdown,                 !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {0d9a9fb7-499a-45b5-b22e-cb3c5643480a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d9a9fb7-499a-45b5-b22e-cb3c5643480a}, !- Handle
  Prep Cooler 1 Dripdown Default,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  22,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {ba104326-bc8a-4ca7-b0ca-51553f5eccec}, !- Handle
  Prep Cooler 1 Restocking,               !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {73939231-3830-4abc-81d2-82a08f26316e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73939231-3830-4abc-81d2-82a08f26316e}, !- Handle
  Prep Cooler 1 Restocking Default,       !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {e39c8214-7a9f-4b3e-b536-717aa080c960}, !- Handle
  Prep Cooler 2,                          !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  5645.6,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  225.8,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {44285a0c-ec4a-49e1-8719-32fce6db6100}, !- Defrost Schedule Name
  {dacf6cd3-d983-4197-86ca-473e8eefb567}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {f4f369bc-a4f3-465f-9d8d-abe5c67cfbe7}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {12d7cbb8-1f37-4569-9e3e-003745638ab1}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {12d7cbb8-1f37-4569-9e3e-003745638ab1}, !- Handle
  Refrigeration Walk In Zone Boundary 12, !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  105.6,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {44285a0c-ec4a-49e1-8719-32fce6db6100}, !- Handle
  Prep Cooler 2 Defrost,                  !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {a5d3c48a-3983-45eb-9d1a-9132f0cd2fb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5d3c48a-3983-45eb-9d1a-9132f0cd2fb1}, !- Handle
  Prep Cooler 2 Defrost Default,          !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {dacf6cd3-d983-4197-86ca-473e8eefb567}, !- Handle
  Prep Cooler 2 Dripdown,                 !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {0fa33f59-bbb0-4c45-ac90-779b8bda980c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fa33f59-bbb0-4c45-ac90-779b8bda980c}, !- Handle
  Prep Cooler 2 Dripdown Default,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {f4f369bc-a4f3-465f-9d8d-abe5c67cfbe7}, !- Handle
  Prep Cooler 2 Restocking,               !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {8620f72b-ca4c-48c3-8f44-c82027106797}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8620f72b-ca4c-48c3-8f44-c82027106797}, !- Handle
  Prep Cooler 2 Restocking Default,       !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {3b8e1092-e254-479a-87f6-88c8c570bd5e}, !- Handle
  Produce Cooler,                         !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  5645.6,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  225.8,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {1b7fb9a4-858e-4801-8114-67febd75c8e3}, !- Defrost Schedule Name
  {99c41ffc-938c-4fd8-bd86-adfec776a1cf}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {00c3c8cb-4bb8-4727-ad86-a08320a5faee}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {82643b83-0752-4edb-8fe5-0e35fd4e50de}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {82643b83-0752-4edb-8fe5-0e35fd4e50de}, !- Handle
  Refrigeration Walk In Zone Boundary 13, !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  105.6,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {1b7fb9a4-858e-4801-8114-67febd75c8e3}, !- Handle
  Produce Cooler Defrost,                 !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {da5f3ae8-2ac3-48f7-88e9-d0ca005e6aed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da5f3ae8-2ac3-48f7-88e9-d0ca005e6aed}, !- Handle
  Produce Cooler Defrost Default,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {99c41ffc-938c-4fd8-bd86-adfec776a1cf}, !- Handle
  Produce Cooler Dripdown,                !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {618b3294-fe7e-4a52-8013-f970c23cad18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {618b3294-fe7e-4a52-8013-f970c23cad18}, !- Handle
  Produce Cooler Dripdown Default,        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {00c3c8cb-4bb8-4727-ad86-a08320a5faee}, !- Handle
  Produce Cooler Restocking,              !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {ed44c162-5351-48dd-95cd-6ea33c1428e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed44c162-5351-48dd-95cd-6ea33c1428e9}, !- Handle
  Produce Cooler Restocking Default,      !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {d27eb788-07b4-4a84-a47b-2a989a4b1fcb}, !- Handle
  Specialty Cooler,                       !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  2339.8,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  93.6,                                   !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {a174c38a-607c-492d-9fe1-b547c6efce01}, !- Defrost Schedule Name
  {7e30499b-ae5c-406e-836b-5be305dafddd}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {facbae70-b6e2-4b94-b61c-a1f5c0fc49f4}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {e538eb05-2312-4290-8ae4-c76121f4e07b}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {e538eb05-2312-4290-8ae4-c76121f4e07b}, !- Handle
  Refrigeration Walk In Zone Boundary 14, !- Name
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {ea0af370-d55b-4d1f-b9c1-099af47c857c}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {a174c38a-607c-492d-9fe1-b547c6efce01}, !- Handle
  Specialty Cooler Defrost,               !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {26123f5d-ec41-4c66-9aa1-e758da7f8866}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26123f5d-ec41-4c66-9aa1-e758da7f8866}, !- Handle
  Specialty Cooler Defrost Default,       !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {7e30499b-ae5c-406e-836b-5be305dafddd}, !- Handle
  Specialty Cooler Dripdown,              !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {34e87493-84ba-42d4-8d73-1fd29c363ac1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34e87493-84ba-42d4-8d73-1fd29c363ac1}, !- Handle
  Specialty Cooler Dripdown Default,      !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {facbae70-b6e2-4b94-b61c-a1f5c0fc49f4}, !- Handle
  Specialty Cooler Restocking,            !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  {0ed8bc78-f283-4928-b470-10af412cb496}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ed8bc78-f283-4928-b470-10af412cb496}, !- Handle
  Specialty Cooler Restocking Default,    !- Name
  {fb3208f1-3b52-411d-aec7-16ffd249a28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:System,
  {c6200022-a284-4989-a7ec-42074942d8db}, !- Handle
  MT Refrigeration System,                !- Name
  {40298b7f-d114-4905-947d-dda37e6853a9}, !- Refrigerated CaseAndWalkInList Name
  {008f17b1-47b2-4b03-ae80-75f1a7e9c3e7}, !- Refrigeration TransferLoad List Name
  {5322b692-9201-4dd1-8d94-6848603f8219}, !- Refrigeration Condenser Name
  {66ffe1f2-91a6-4d01-929f-8522884511a4}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {ed660d40-05f4-4d0d-bda1-e2520ac61c7e}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {40298b7f-d114-4905-947d-dda37e6853a9}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {57b8e924-0673-457e-889d-f4ad0deaf086}, !- Model Object 1
  {b967e3b1-5209-4b2c-9ce4-d50fc04910b2}, !- Model Object 2
  {ecfe7a2a-9d95-4df1-b5f3-bdd072940f59}, !- Model Object 3
  {2e787a94-0abf-4056-88fa-1d8f18b12915}, !- Model Object 4
  {0d0da185-2b6f-49d6-970c-5d33ac17e9b1}, !- Model Object 5
  {5ac69379-f820-4685-8948-d36977d12f67}, !- Model Object 6
  {7adaa110-c8aa-492b-90c8-96d420e40d6f}, !- Model Object 7
  {c2c5e54d-c848-4600-a16c-c629efab2ea2}, !- Model Object 8
  {1bf641b7-0498-4f6f-91ee-57579d7cb9db}, !- Model Object 9
  {dbd2970d-5f29-4c02-859b-4aeda5941ee2}, !- Model Object 10
  {137e8de9-3104-403c-bcff-9917a943e08f}, !- Model Object 11
  {e39c8214-7a9f-4b3e-b536-717aa080c960}, !- Model Object 12
  {3b8e1092-e254-479a-87f6-88c8c570bd5e}, !- Model Object 13
  {d27eb788-07b4-4a84-a47b-2a989a4b1fcb}; !- Model Object 14

OS:ModelObjectList,
  {008f17b1-47b2-4b03-ae80-75f1a7e9c3e7}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {66ffe1f2-91a6-4d01-929f-8522884511a4}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {79cbee15-3f61-4324-b9c1-7f220ed6802c}, !- Model Object 1
  {3b9a90bf-f154-4a76-944d-d44ab7f0b19e}, !- Model Object 2
  {80bc8a35-addd-43ae-933c-c345da3f04fa}, !- Model Object 3
  {63b98dd0-6f6b-4505-abaf-95054541f697}, !- Model Object 4
  {b7f39d81-adce-47a7-9b2f-6948b280be88}, !- Model Object 5
  {57ba3eb6-dfff-4499-be75-0c70d62993c6}; !- Model Object 6

OS:ModelObjectList,
  {ed660d40-05f4-4d0d-bda1-e2520ac61c7e}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Curve:Bicubic,
  {87f2113b-11a3-47bb-9975-b47cfbc546c4}, !- Handle
  New_Med_Temp_Comp_Pwr_Curve,            !- Name
  4994.033647,                            !- Coefficient1 Constant
  170.249719,                             !- Coefficient2 x
  2.846389112,                            !- Coefficient3 x**2
  356.7940341,                            !- Coefficient4 y
  -6.307470374,                           !- Coefficient5 y**2
  -1.409856005,                           !- Coefficient6 x*y
  0.012160476,                            !- Coefficient7 x**3
  0.076231729,                            !- Coefficient8 y**3
  -0.057527471,                           !- Coefficient9 x**2*y
  0.009054446,                            !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {8d7c66c9-3034-4d93-a927-79357014ca7c}, !- Handle
  New_Med_Temp_Comp_Cap_Curve,            !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {79cbee15-3f61-4324-b9c1-7f220ed6802c}, !- Handle
  MT Refrigeration System Compressor 1,   !- Name
  {87f2113b-11a3-47bb-9975-b47cfbc546c4}, !- Refrigeration Compressor Power Curve Name
  {8d7c66c9-3034-4d93-a927-79357014ca7c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {4bcc79c5-ad23-414f-84ad-aa96506d08de}, !- Handle
  New_Med_Temp_Comp_Pwr_Curve 1,          !- Name
  4994.033647,                            !- Coefficient1 Constant
  170.249719,                             !- Coefficient2 x
  2.846389112,                            !- Coefficient3 x**2
  356.7940341,                            !- Coefficient4 y
  -6.307470374,                           !- Coefficient5 y**2
  -1.409856005,                           !- Coefficient6 x*y
  0.012160476,                            !- Coefficient7 x**3
  0.076231729,                            !- Coefficient8 y**3
  -0.057527471,                           !- Coefficient9 x**2*y
  0.009054446,                            !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {63697ca4-9e74-4000-afc4-8a207127ca2a}, !- Handle
  New_Med_Temp_Comp_Cap_Curve 1,          !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {3b9a90bf-f154-4a76-944d-d44ab7f0b19e}, !- Handle
  MT Refrigeration System Compressor 2,   !- Name
  {4bcc79c5-ad23-414f-84ad-aa96506d08de}, !- Refrigeration Compressor Power Curve Name
  {63697ca4-9e74-4000-afc4-8a207127ca2a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {2c876a65-f006-4dac-bfb1-8cd57a41d838}, !- Handle
  New_Med_Temp_Comp_Pwr_Curve 2,          !- Name
  4994.033647,                            !- Coefficient1 Constant
  170.249719,                             !- Coefficient2 x
  2.846389112,                            !- Coefficient3 x**2
  356.7940341,                            !- Coefficient4 y
  -6.307470374,                           !- Coefficient5 y**2
  -1.409856005,                           !- Coefficient6 x*y
  0.012160476,                            !- Coefficient7 x**3
  0.076231729,                            !- Coefficient8 y**3
  -0.057527471,                           !- Coefficient9 x**2*y
  0.009054446,                            !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {37600518-052d-4d73-865f-bdda140bc47c}, !- Handle
  New_Med_Temp_Comp_Cap_Curve 2,          !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {80bc8a35-addd-43ae-933c-c345da3f04fa}, !- Handle
  MT Refrigeration System Compressor 3,   !- Name
  {2c876a65-f006-4dac-bfb1-8cd57a41d838}, !- Refrigeration Compressor Power Curve Name
  {37600518-052d-4d73-865f-bdda140bc47c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {899933d7-a9f4-4437-b8d8-95a86501880b}, !- Handle
  New_Med_Temp_Comp_Pwr_Curve 3,          !- Name
  4994.033647,                            !- Coefficient1 Constant
  170.249719,                             !- Coefficient2 x
  2.846389112,                            !- Coefficient3 x**2
  356.7940341,                            !- Coefficient4 y
  -6.307470374,                           !- Coefficient5 y**2
  -1.409856005,                           !- Coefficient6 x*y
  0.012160476,                            !- Coefficient7 x**3
  0.076231729,                            !- Coefficient8 y**3
  -0.057527471,                           !- Coefficient9 x**2*y
  0.009054446,                            !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {8d0c56f8-c632-4907-8cd8-6d1ce39685a1}, !- Handle
  New_Med_Temp_Comp_Cap_Curve 3,          !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {63b98dd0-6f6b-4505-abaf-95054541f697}, !- Handle
  MT Refrigeration System Compressor 4,   !- Name
  {899933d7-a9f4-4437-b8d8-95a86501880b}, !- Refrigeration Compressor Power Curve Name
  {8d0c56f8-c632-4907-8cd8-6d1ce39685a1}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {c791e24a-4df2-4089-b1da-004cc21b3ee2}, !- Handle
  New_Med_Temp_Comp_Pwr_Curve 4,          !- Name
  4994.033647,                            !- Coefficient1 Constant
  170.249719,                             !- Coefficient2 x
  2.846389112,                            !- Coefficient3 x**2
  356.7940341,                            !- Coefficient4 y
  -6.307470374,                           !- Coefficient5 y**2
  -1.409856005,                           !- Coefficient6 x*y
  0.012160476,                            !- Coefficient7 x**3
  0.076231729,                            !- Coefficient8 y**3
  -0.057527471,                           !- Coefficient9 x**2*y
  0.009054446,                            !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {dd8c9365-ab5d-4b09-9c22-3c30c96e4587}, !- Handle
  New_Med_Temp_Comp_Cap_Curve 4,          !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {b7f39d81-adce-47a7-9b2f-6948b280be88}, !- Handle
  MT Refrigeration System Compressor 5,   !- Name
  {c791e24a-4df2-4089-b1da-004cc21b3ee2}, !- Refrigeration Compressor Power Curve Name
  {dd8c9365-ab5d-4b09-9c22-3c30c96e4587}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {ab983a48-188f-4f32-b13c-774d79d90f33}, !- Handle
  New_Med_Temp_Comp_Pwr_Curve 5,          !- Name
  4994.033647,                            !- Coefficient1 Constant
  170.249719,                             !- Coefficient2 x
  2.846389112,                            !- Coefficient3 x**2
  356.7940341,                            !- Coefficient4 y
  -6.307470374,                           !- Coefficient5 y**2
  -1.409856005,                           !- Coefficient6 x*y
  0.012160476,                            !- Coefficient7 x**3
  0.076231729,                            !- Coefficient8 y**3
  -0.057527471,                           !- Coefficient9 x**2*y
  0.009054446,                            !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {ff0e3def-2fe5-4643-bce6-ed22680d3bf8}, !- Handle
  New_Med_Temp_Comp_Cap_Curve 5,          !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {57ba3eb6-dfff-4499-be75-0c70d62993c6}, !- Handle
  MT Refrigeration System Compressor 6,   !- Name
  {ab983a48-188f-4f32-b13c-774d79d90f33}, !- Refrigeration Compressor Power Curve Name
  {ff0e3def-2fe5-4643-bce6-ed22680d3bf8}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {74508c1a-a442-488f-a76b-52fe5e740da3}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {5322b692-9201-4dd1-8d94-6848603f8219}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {74508c1a-a442-488f-a76b-52fe5e740da3}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  4156.63005737018,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:System,
  {03a1946f-6d64-47e3-ab61-3d7ff6d07d96}, !- Handle
  LT Refrigeration System,                !- Name
  {5a001c5d-d0df-4969-913c-a2ce0e8e24a9}, !- Refrigerated CaseAndWalkInList Name
  {245c4b63-8836-44e0-91cd-56128dd0e434}, !- Refrigeration TransferLoad List Name
  {d7e256c4-7eb7-4527-a30d-9e37d9be015d}, !- Refrigeration Condenser Name
  {32f03378-9bd9-4d43-b3ac-8da37a1138bb}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {60829762-8858-4a1c-8139-7672728c4d00}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {5a001c5d-d0df-4969-913c-a2ce0e8e24a9}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {bb4e5ddb-efdb-484c-810e-e39a7967b35a}, !- Model Object 1
  {cc82675c-9d94-4e63-992f-f820321816ec}, !- Model Object 2
  {3783dfbf-2c97-49f3-82b2-fa8e21eba21a}, !- Model Object 3
  {d9da9f36-349a-473f-8d29-2acc1f495d4f}, !- Model Object 4
  {e1cb9ace-cc49-46b1-81e4-52116702c1f9}, !- Model Object 5
  {80ccf17e-8446-44af-bbdf-afa0a4a51697}, !- Model Object 6
  {e366c477-f53d-418f-9d01-711d0d6e82d6}, !- Model Object 7
  {d999638a-b48b-4475-920f-7dd34cd0419b}; !- Model Object 8

OS:ModelObjectList,
  {245c4b63-8836-44e0-91cd-56128dd0e434}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {32f03378-9bd9-4d43-b3ac-8da37a1138bb}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {85240c9e-5213-49af-8dd9-a696bc3dd992}, !- Model Object 1
  {ea8ea68f-9c25-43b2-9343-12f6a4ac962f}, !- Model Object 2
  {f0140d2c-023b-48e2-a7f7-e18e44bd012b}; !- Model Object 3

OS:ModelObjectList,
  {60829762-8858-4a1c-8139-7672728c4d00}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Curve:Bicubic,
  {f40e414a-dcad-4d49-b6c4-c04a3274c051}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve,            !- Name
  6274.990362,                            !- Coefficient1 Constant
  61.39066125,                            !- Coefficient2 x
  1.620853748,                            !- Coefficient3 x**2
  129.1127948,                            !- Coefficient4 y
  0.874116171,                            !- Coefficient5 y**2
  1.958117256,                            !- Coefficient6 x*y
  0.030293311,                            !- Coefficient7 x**3
  0.005754678,                            !- Coefficient8 y**3
  0.004653957,                            !- Coefficient9 x**2*y
  -0.000749905,                           !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {5973fd01-8fe1-4933-ac61-54928959102f}, !- Handle
  New_Low_Temp_Comp_Cap_Curve,            !- Name
  58336.86118,                            !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.606812861,                            !- Coefficient3 x**2
  -283.6500679,                           !- Coefficient4 y
  -0.120234941,                           !- Coefficient5 y**2
  -12.49574858,                           !- Coefficient6 x*y
  -0.116278559,                           !- Coefficient7 x**3
  0.002277001,                            !- Coefficient8 y**3
  -0.118148325,                           !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {85240c9e-5213-49af-8dd9-a696bc3dd992}, !- Handle
  LT Refrigeration System Compressor 1,   !- Name
  {f40e414a-dcad-4d49-b6c4-c04a3274c051}, !- Refrigeration Compressor Power Curve Name
  {5973fd01-8fe1-4933-ac61-54928959102f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {16ca7fda-2207-41d2-bad8-a06fc09b670a}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve 1,          !- Name
  6274.990362,                            !- Coefficient1 Constant
  61.39066125,                            !- Coefficient2 x
  1.620853748,                            !- Coefficient3 x**2
  129.1127948,                            !- Coefficient4 y
  0.874116171,                            !- Coefficient5 y**2
  1.958117256,                            !- Coefficient6 x*y
  0.030293311,                            !- Coefficient7 x**3
  0.005754678,                            !- Coefficient8 y**3
  0.004653957,                            !- Coefficient9 x**2*y
  -0.000749905,                           !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {751db8d4-fa1a-4440-a59a-675c0ca4f763}, !- Handle
  New_Low_Temp_Comp_Cap_Curve 1,          !- Name
  58336.86118,                            !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.606812861,                            !- Coefficient3 x**2
  -283.6500679,                           !- Coefficient4 y
  -0.120234941,                           !- Coefficient5 y**2
  -12.49574858,                           !- Coefficient6 x*y
  -0.116278559,                           !- Coefficient7 x**3
  0.002277001,                            !- Coefficient8 y**3
  -0.118148325,                           !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {ea8ea68f-9c25-43b2-9343-12f6a4ac962f}, !- Handle
  LT Refrigeration System Compressor 2,   !- Name
  {16ca7fda-2207-41d2-bad8-a06fc09b670a}, !- Refrigeration Compressor Power Curve Name
  {751db8d4-fa1a-4440-a59a-675c0ca4f763}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {f1acbb43-b2b1-4e9d-b5b2-de7e322dd4c3}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve 2,          !- Name
  6274.990362,                            !- Coefficient1 Constant
  61.39066125,                            !- Coefficient2 x
  1.620853748,                            !- Coefficient3 x**2
  129.1127948,                            !- Coefficient4 y
  0.874116171,                            !- Coefficient5 y**2
  1.958117256,                            !- Coefficient6 x*y
  0.030293311,                            !- Coefficient7 x**3
  0.005754678,                            !- Coefficient8 y**3
  0.004653957,                            !- Coefficient9 x**2*y
  -0.000749905,                           !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {55768f5c-d59d-4b33-a191-91f3f678da4c}, !- Handle
  New_Low_Temp_Comp_Cap_Curve 2,          !- Name
  58336.86118,                            !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.606812861,                            !- Coefficient3 x**2
  -283.6500679,                           !- Coefficient4 y
  -0.120234941,                           !- Coefficient5 y**2
  -12.49574858,                           !- Coefficient6 x*y
  -0.116278559,                           !- Coefficient7 x**3
  0.002277001,                            !- Coefficient8 y**3
  -0.118148325,                           !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {f0140d2c-023b-48e2-a7f7-e18e44bd012b}, !- Handle
  LT Refrigeration System Compressor 3,   !- Name
  {f1acbb43-b2b1-4e9d-b5b2-de7e322dd4c3}, !- Refrigeration Compressor Power Curve Name
  {55768f5c-d59d-4b33-a191-91f3f678da4c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {65abfaa5-2847-48bd-abf4-77213668a530}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {d7e256c4-7eb7-4527-a30d-9e37d9be015d}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {65abfaa5-2847-48bd-abf4-77213668a530}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  1957.55986808518,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {e0980b82-6af4-482c-87b9-f75f59cccee9}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Thermostat, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Handle
  SuperMarket HtgSetp_Enduse,             !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  {46441ba9-b2ad-4d55-9e83-36d6d3ea0051}, !- Default Day Schedule Name
  {c9fcf6ab-9365-4b0e-95b1-d295ae846139}, !- Summer Design Day Schedule Name
  {ac809073-c8fe-4c11-9020-a11eda9adfb7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46441ba9-b2ad-4d55-9e83-36d6d3ea0051}, !- Handle
  SuperMarket HtgSetp_Enduse Default,     !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  22,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {14103968-81d0-4ed4-b441-2809619f8994}, !- Handle
  SuperMarket ClgSetp_Enduse,             !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  {31cecbfc-214d-4aca-9cc0-a7533826c205}, !- Default Day Schedule Name
  {e83055d3-934c-4726-8655-e16b2706f001}, !- Summer Design Day Schedule Name
  {010b50b9-cd85-40d4-89bc-45e37dfb55de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31cecbfc-214d-4aca-9cc0-a7533826c205}, !- Handle
  SuperMarket ClgSetp_Enduse Default,     !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  22,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {8ad92ede-e899-414d-ac73-035ca8366577}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Thermostat 1, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d617b6b2-4d63-4875-ba3a-e21b95c08efb}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Thermostat 2, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffce0313-ccdf-4348-bfe0-125e718edf13}, !- Handle
  SuperMarket DryStorage - ComStock 90.1-2007 Thermostat, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4528cc5a-fce7-4bea-9b4d-fce61f92ebb7}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Thermostat 3, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40e0bedb-d4a7-473a-a642-29ef3e37f947}, !- Handle
  SuperMarket DryStorage - ComStock 90.1-2007 Thermostat 1, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eccc30df-6c07-4b42-8773-eee9ea2149fa}, !- Handle
  SuperMarket DryStorage - ComStock 90.1-2007 Thermostat 2, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c601f24a-66fa-439d-ae9b-812f299258da}, !- Handle
  SuperMarket DryStorage - ComStock 90.1-2007 Thermostat 3, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53fa3718-e6af-4e65-b2b0-bb5d58972beb}, !- Handle
  SuperMarket Deli - ComStock 90.1-2007 Thermostat, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7833ee0-7d3e-4bb4-b4f4-f302c82c84dc}, !- Handle
  SuperMarket Deli - ComStock 90.1-2007 Thermostat 1, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5fe9cc2-ed54-4b07-addc-db85530e7fe2}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Thermostat 4, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {433500ce-39d3-407c-8291-8a0ae5c278cc}, !- Handle
  SuperMarket Deli - ComStock 90.1-2007 Thermostat 2, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a630a5f-482a-4e13-adcc-d6e574bf0203}, !- Handle
  SuperMarket Bakery - ComStock 90.1-2007 Thermostat, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2cedc78-1acb-443e-a1d1-98b4768c7296}, !- Handle
  SuperMarket Bakery - ComStock 90.1-2007 Thermostat 1, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95c789c4-84a0-49e5-9f14-4b078776ce3d}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Thermostat 5, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e355646a-f2e3-4f4e-b261-e1fa92b1d63e}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Thermostat 6, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {748931fe-96ab-4ac4-becf-f37ac0e93ff6}, !- Handle
  SuperMarket Dining - ComStock 90.1-2007 Thermostat, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31047717-41ef-469b-a84c-e38d73c3b8ea}, !- Handle
  SuperMarket Vestibule - ComStock 90.1-2007 Thermostat, !- Name
  {00160e05-046e-4db5-bf87-38da7f1ccf72}, !- Heating Setpoint Temperature Schedule Name
  {0b24c33e-9fc0-4574-a45d-f2c7236f0f66}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {00160e05-046e-4db5-bf87-38da7f1ccf72}, !- Handle
  SuperMarket Vestibule HtgSetp,          !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  {6c9c7b92-0817-4039-88fe-c6d9f9143d9d}, !- Default Day Schedule Name
  {206ef9e3-6359-48fa-9d65-f893944005f7}, !- Summer Design Day Schedule Name
  {a5bfdadf-c729-45d2-af7d-2c43d7b46de2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c9c7b92-0817-4039-88fe-c6d9f9143d9d}, !- Handle
  SuperMarket Vestibule HtgSetp Default,  !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  22,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {0b24c33e-9fc0-4574-a45d-f2c7236f0f66}, !- Handle
  SuperMarket Vestibule ClgSetp,          !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  {206cf8c8-e6c2-4857-99e6-67e848832bb4}, !- Default Day Schedule Name
  {cb65cf04-c8ed-40af-a271-eead9336912a}, !- Summer Design Day Schedule Name
  {77339be4-1fca-4e31-9c07-3a219467bb72}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {206cf8c8-e6c2-4857-99e6-67e848832bb4}, !- Handle
  SuperMarket Vestibule ClgSetp Default,  !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  22,                                     !- Hour 1
  0,                                      !- Minute 1
  100,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  100;                                    !- Value Until Time 2

OS:Schedule:Day,
  {cb65cf04-c8ed-40af-a271-eead9336912a}, !- Handle
  SuperMarket Vestibule ClgSetp Summer Design Day, !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {77339be4-1fca-4e31-9c07-3a219467bb72}, !- Handle
  SuperMarket Vestibule ClgSetp Winter Design Day, !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e136f36e-c405-48a7-9bc5-85b7b827a65e}, !- Handle
  SuperMarket DryStorage - ComStock 90.1-2007 Thermostat 4, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5077d195-1c43-4da8-b28f-d3d297975aa3}, !- Handle
  SuperMarket Vestibule - ComStock 90.1-2007 Thermostat 1, !- Name
  {00160e05-046e-4db5-bf87-38da7f1ccf72}, !- Heating Setpoint Temperature Schedule Name
  {0b24c33e-9fc0-4574-a45d-f2c7236f0f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cb6cc1b-7c73-4428-a561-8371dd859c62}, !- Handle
  SuperMarket Restroom - ComStock 90.1-2007 Thermostat, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c7f7643-8141-4efb-afba-93dfa9d82036}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Thermostat 7, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96e4f3cd-83e5-4053-aa00-605a2f03c6e0}, !- Handle
  SuperMarket DryStorage - ComStock 90.1-2007 Thermostat 5, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58e70d48-5011-4ffd-a690-3def57113395}, !- Handle
  SuperMarket Office - ComStock 90.1-2007 Thermostat, !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Heating Setpoint Temperature Schedule Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Handle
  SuperMarket HtgSetp,                    !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  {851caf65-0691-4323-be7b-9250ca87f07e}, !- Default Day Schedule Name
  {327d87aa-3a63-47f8-8baa-a6220dfa30c9}, !- Summer Design Day Schedule Name
  {695f45a1-3674-4d02-9e43-c636ce987aab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {851caf65-0691-4323-be7b-9250ca87f07e}, !- Handle
  SuperMarket HtgSetp Default,            !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {65e95668-41bb-4b72-8664-3e66d18ae548}, !- Handle
  SuperMarket ClgSetp,                    !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  {25915415-49b1-4468-a289-52958b816085}, !- Default Day Schedule Name
  {09dc9085-e987-409e-9939-6aa9a77d1daa}, !- Summer Design Day Schedule Name
  {fddd3738-43aa-496c-a0ec-3731b7c72b54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25915415-49b1-4468-a289-52958b816085}, !- Handle
  SuperMarket ClgSetp Default,            !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {65188ad2-e333-4500-a69d-5d0d30e30cc2}, !- Handle
  SuperMarket Office - ComStock 90.1-2007 Thermostat 1, !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Heating Setpoint Temperature Schedule Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57a7efce-d430-4734-801f-1aa998e366a4}, !- Handle
  SuperMarket Produce - ComStock 90.1-2007 Thermostat, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14778068-175d-465e-833e-efd1a8fe961a}, !- Handle
  SuperMarket Produce - ComStock 90.1-2007 Thermostat 1, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdd175f2-7319-46de-80c2-16d643c72dc7}, !- Handle
  SuperMarket Bakery - ComStock 90.1-2007 Thermostat 2, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {193577a0-c323-448c-baa5-2257352733a0}, !- Handle
  SuperMarket Produce - ComStock 90.1-2007 Thermostat 2, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8f7cf29-e372-49a6-9611-c161726a7183}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Thermostat 8, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef91e57d-3ffc-401c-8655-c445be1ed28d}, !- Handle
  SuperMarket Meeting - ComStock 90.1-2007 Thermostat, !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Heating Setpoint Temperature Schedule Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2ddf10a-b03f-4fe3-bed4-3f38834bc8c9}, !- Handle
  SuperMarket Produce - ComStock 90.1-2007 Thermostat 3, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f306c96-a0c7-4b82-9070-549b64f13ad4}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Thermostat 9, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5db5ebd5-c0fd-433f-82a1-d198063b103d}, !- Handle
  SuperMarket Corridor - ComStock 90.1-2007 Thermostat, !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Heating Setpoint Temperature Schedule Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc3a3629-533e-4b2e-bb46-82b9752a3abf}, !- Handle
  SuperMarket Corridor - ComStock 90.1-2007 Thermostat 1, !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Heating Setpoint Temperature Schedule Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1084a3db-77be-4d75-be83-b7b7a81e849b}, !- Handle
  SuperMarket Produce - ComStock 90.1-2007 Thermostat 4, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c1dbd9a-ecae-4ca6-aa6d-396923b6c43c}, !- Handle
  SuperMarket Produce - ComStock 90.1-2007 Thermostat 5, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11875855-73bc-4348-8a55-25a7409a01bf}, !- Handle
  SuperMarket Office - ComStock 90.1-2007 Thermostat 2, !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Heating Setpoint Temperature Schedule Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e7f5f4f-899a-49f2-8c80-ee7587998bc3}, !- Handle
  SuperMarket Dining - ComStock 90.1-2007 Thermostat 1, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58d09329-2611-4384-ac06-31b496f66274}, !- Handle
  SuperMarket Vestibule - ComStock 90.1-2007 Thermostat 2, !- Name
  {00160e05-046e-4db5-bf87-38da7f1ccf72}, !- Heating Setpoint Temperature Schedule Name
  {0b24c33e-9fc0-4574-a45d-f2c7236f0f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9253c0aa-5e6f-4337-8e9f-e09e99fbd0d5}, !- Handle
  SuperMarket Dining - ComStock 90.1-2007 Thermostat 2, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd368fcc-a63f-47fe-8e01-ee4fe291226b}, !- Handle
  SuperMarket Meeting - ComStock 90.1-2007 Thermostat 1, !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Heating Setpoint Temperature Schedule Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7178d9b-baa5-44e4-9b8b-1b3df6b75bb3}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Thermostat 10, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e6bf635-c3ca-4381-a90b-7d64c3ede140}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Thermostat 11, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98cf1240-ed3c-4ed6-ad10-730d0156b3e7}, !- Handle
  SuperMarket Elec/MechRoom - ComStock 90.1-2007 Thermostat, !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Heating Setpoint Temperature Schedule Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d457838e-95fd-44fd-b0b4-abd7c948ff1b}, !- Handle
  SuperMarket Elec/MechRoom - ComStock 90.1-2007 Thermostat 1, !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Heating Setpoint Temperature Schedule Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {653c8b26-8142-428e-8887-1eda0c837a23}, !- Handle
  SuperMarket Meeting - ComStock 90.1-2007 Thermostat 2, !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Heating Setpoint Temperature Schedule Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8477ff91-5f81-4091-92d6-90eafc8e4eba}, !- Handle
  SuperMarket Corridor - ComStock 90.1-2007 Thermostat 2, !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Heating Setpoint Temperature Schedule Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44448743-fd56-4d5c-8bd8-dc6f37ed2cac}, !- Handle
  SuperMarket Restroom - ComStock 90.1-2007 Thermostat 1, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff578825-f839-4cf1-9e34-85a424bd09cb}, !- Handle
  SuperMarket Elec/MechRoom - ComStock 90.1-2007 Thermostat 2, !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Heating Setpoint Temperature Schedule Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c6e2aaa-b99f-4225-88f0-8c820aee5c4e}, !- Handle
  SuperMarket Restroom - ComStock 90.1-2007 Thermostat 2, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Heating Setpoint Temperature Schedule Name
  {14103968-81d0-4ed4-b441-2809619f8994}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {6d03e644-e912-48af-938b-28dfcba7ea75}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4e2ec64c-51b2-455c-80d1-71c4ed9fb71d}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {6d03e644-e912-48af-938b-28dfcba7ea75}; !- Layer 1

OS:InternalMass:Definition,
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Handle
  Internal Mass Definition 1,             !- Name
  {4e2ec64c-51b2-455c-80d1-71c4ed9fb71d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3afa7212-eb8f-4400-9cb4-268d956d744d}, !- Handle
  SuperMarket Sales C end_b - Story top Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {37b6d7f3-f8dc-4e67-a78e-82b228305150}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4a949b93-84b2-450d-9726-2aadba4d3ccc}, !- Handle
  SuperMarket Sales B end_b - Story top Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {4b8666db-2f75-4b54-9600-8d38d376f7f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ef7d7d7b-18ad-4652-837e-06a03233f1dc}, !- Handle
  SuperMarket Sales B  - Story top Mass,  !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {11674e28-7438-4405-9836-a2363726f7bb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a60010fa-3d4f-4a12-b3db-852edd98312b}, !- Handle
  SuperMarket Sales A  - Story top Mass,  !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {af359f4e-c46f-412f-bad4-920d1a411493}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {001b3aa8-a6cc-439f-a507-071572a0ae5c}, !- Handle
  SuperMarket Sales C  - Story top Mass,  !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {f3d79301-224c-422c-892b-1d9dc0f597fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8eb4bd5b-9da3-4c00-a9c6-4517c896e79a}, !- Handle
  SuperMarket Sales C end_a - Story top Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {88acca58-3ef3-47f6-8cac-89fc7fca7d80}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {769db815-8b76-4c4b-bed9-bcc7b56443de}, !- Handle
  SuperMarket Sales B end_a - Story top Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {5e635ba3-940e-424d-bff0-3cebc103d587}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a18dcc8-cc97-4eb9-be11-79b6b1b08b3e}, !- Handle
  SuperMarket Sales A end_a - Story top Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {0198f777-a393-4228-95b3-015c5bbab562}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {add92c9c-9566-47f9-9d7d-3075e2359124}, !- Handle
  SuperMarket DryStorage C end_b - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {87c11c60-f387-4227-8ce8-2b7788c0083e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab7056a0-4ec8-43c0-8d0d-a9433a3313ed}, !- Handle
  SuperMarket DryStorage A end_b - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {3e0905ac-4e04-4fb5-8cf6-86182b5f25fa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1e3ac97c-4f11-44ef-a873-80018d31181f}, !- Handle
  SuperMarket DryStorage B end_b - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {88e682af-a250-4e86-b67a-8a409211619e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5bf399ce-014d-49ae-8b8b-fce7d9e00724}, !- Handle
  SuperMarket DryStorage C  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {ad8c569d-4dc5-423c-b04d-73bf65aa6246}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f8093b1a-9139-421c-b180-00acfa34799d}, !- Handle
  SuperMarket DryStorage B  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {3c31a8be-eab0-482f-ac9c-bd89a22a174e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13ed8dd9-0f68-4da8-a9d9-9bc8bee7a3aa}, !- Handle
  SuperMarket DryStorage A  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {3670fc8c-2465-47a1-9179-56e4438dcc7e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7250707c-cc8e-456f-aa2f-815ccf306123}, !- Handle
  SuperMarket Deli C  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {4e6529f3-d16f-41eb-871b-176fdceeee90}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3d3a7e20-ac6d-4c24-9b5b-9d3ed619f753}, !- Handle
  SuperMarket Bakery C  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {8b937639-7fa7-4fda-8a17-1d53883d3f4f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {95a6ae99-deb9-4afd-ae2c-b8a6088b777c}, !- Handle
  SuperMarket Sales C  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {5e197158-4279-40ad-9537-c574f18a684b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df59c59e-0150-4488-bd51-89a120ae0be8}, !- Handle
  SuperMarket Deli B  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {ec14fbff-2ebe-46de-b9f1-a7afaa156b70}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7dd1166-e4e9-4b7b-a6a3-f9228f9a8084}, !- Handle
  SuperMarket Dining A  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {3715921a-b785-49c3-b723-cb93fa098f81}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2886473c-ec96-4201-b37b-84d5dff9f384}, !- Handle
  SuperMarket Meeting A  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {3f6f61ee-2591-43a9-8d96-f87d55cd5615}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3fdedf89-cb6d-463e-b02c-85f8f9081605}, !- Handle
  SuperMarket Office C  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {0fb4e978-5449-4675-a752-1cf133773d7f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5cef91f2-3817-4235-8290-46d1e451e7b8}, !- Handle
  SuperMarket Office B  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {9e6fe4ca-e305-4458-8e08-6307c554a61a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a3f0cd7f-a2ca-47b7-9529-629ccefb3e6e}, !- Handle
  SuperMarket Office A  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {fee901df-eca0-46bd-8ca4-2e17742bdcf9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0dca9295-54c0-49eb-b7fb-241412fe1d45}, !- Handle
  SuperMarket Dining C  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {790e3312-8f22-497b-a287-c46e02c2252b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f9efbeeb-554d-45fb-b4b2-ae2e9e4b185a}, !- Handle
  SuperMarket Produce C  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {b4bd37b6-1a4c-4d8c-985b-71549d977e2e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ac75e1b-ee34-42e6-a4fd-83c3742d0ef7}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {d3985533-e57e-4732-9e69-e677ef4c7eb9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e2c5385-5f47-4265-8e0a-e8dedc9c93e3}, !- Handle
  SuperMarket Produce B  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {150d567f-84dd-4230-aeeb-ec0e77b2ed54}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab746cea-5a72-4a73-8b90-69a31a09dcf0}, !- Handle
  SuperMarket Bakery B  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {5d9b845a-c4c2-4e21-845b-19bd6fa03c8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {57d3c25e-996b-4409-a41e-f935a0a9821f}, !- Handle
  SuperMarket Produce A  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {88fe98b6-7233-48bd-a7c6-a03ee828cd21}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c56be783-a6e0-4738-9709-2fc38ea3a5c0}, !- Handle
  SuperMarket Produce B end_a - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {de474f3f-b354-4bf2-99b0-69e841eefb4e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1ca5b81a-6751-4a5d-bb44-1cc4305e85f9}, !- Handle
  SuperMarket Bakery A  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {6f2f7122-9118-4655-8513-ca0fe2a5985c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39bb6e36-65f6-456c-8903-cadc8b962156}, !- Handle
  SuperMarket Sales A  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {5c3888d5-34ba-4b8e-9222-291526973790}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {366e48b8-7ed1-4b69-a941-fefd134125a1}, !- Handle
  SuperMarket Restroom C  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {bfe52d22-b18c-492d-937c-d45f157c6c5a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b0660fa-b39f-4678-a968-6aa77d062ebd}, !- Handle
  SuperMarket Produce A end_a - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {346a39cb-0432-4ef2-a9f7-47195936406a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d53fb53c-a852-4663-8caa-2a34fa77f1b1}, !- Handle
  SuperMarket Dining B  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {eac88121-f922-499a-9c17-dbf18f20623b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8cdca4d4-a71f-42dd-ad60-dcd1755d59f4}, !- Handle
  SuperMarket Deli A  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {92e261d8-87c1-406b-956b-4a70e2a56abc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {88caaebd-d39f-4599-a091-271368be3519}, !- Handle
  SuperMarket Meeting B  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {a2c252ec-a9a4-47b5-ba05-8b0fdeeb98e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4271874b-d821-4704-a372-8b1d774300cb}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {9a1be3df-8abb-4214-b7c8-aeedf01c81b0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b1820fd2-4028-4542-9a4a-fe5b3d9df305}, !- Handle
  SuperMarket Produce C end_a - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {f03ba7f2-eaaa-40a7-a497-0394f21ab5fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3d4cfbac-c977-4ae3-916c-690bde6c3eac}, !- Handle
  SuperMarket Corridor B  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {27c617fe-432e-4af4-8cf2-8aff506ac04c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c05a090-d304-4e47-bb6b-bb39fce4ae88}, !- Handle
  SuperMarket Restroom B  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {376dab6f-ec21-40c5-8b91-6393cf5e77ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa759dd6-eb4c-4522-b6fe-a61a5c6900dd}, !- Handle
  SuperMarket Meeting C  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {288d4c45-653d-4948-b63d-e2dbaf52d856}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {231df6bc-261b-4c67-8364-2f1d9de3d07d}, !- Handle
  SuperMarket Corridor C  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {d6a24d58-e623-40d2-86f3-a40453dec357}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1cb5c168-9373-4096-9311-abca33399d60}, !- Handle
  SuperMarket Corridor A  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {690d6037-0962-4c9d-9f76-055a13935485}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e011a1f-f981-4f8c-9f4b-e0a1040cea37}, !- Handle
  SuperMarket Restroom A  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {d1660c37-eb49-41c6-879f-6b1fd7db878c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7607e06b-14a3-4d80-8ef8-3aa3c68b5ae7}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {83ab78fe-51e6-4823-b40d-85d1400d0486}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7525e0c5-12b0-4cf8-ae14-7d5a0f71447b}, !- Handle
  SuperMarket Sales A end_b - Story top Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {1ce713b1-31bc-4b45-b7b2-c956dc2129fa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {823de84f-3494-4a12-8bcb-942f18398ada}, !- Handle
  SuperMarket Sales B  - Story ground Mass, !- Name
  {fe17f31d-7f68-4f34-9e28-1e1a289b7fee}, !- Internal Mass Definition Name
  {309e6759-9a92-4711-8b54-51bf1a658871}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:AirLoopHVAC,
  {dc65e205-9233-44e4-b57a-b8092de8c798}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c977f83f-7b0b-4273-9ddf-b1f2df72c445}, !- Availability Schedule
  {6eed09df-b170-4a66-8a2b-4a6c0720338d}, !- Availability Manager List Name
  0.143237788727613,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {75411237-38f5-43f4-9166-b1946deeefd5}, !- Supply Side Inlet Node Name
  {93c68150-dacc-46be-a451-cbdbf0c10a0a}, !- Demand Side Outlet Node Name
  {c32b9eb5-e21e-46f6-9729-78d2a0bebc23}, !- Demand Side Inlet Node A
  {4b2e6614-5023-43e3-9e01-1b60cded1b68}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8ba7c938-0b83-43ad-b548-a1aa3de453e5}, !- Demand Mixer Name
  {fcdab4c2-7c83-4316-9291-4de67b54fdb0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c081df26-ec15-4736-bcce-68f28b4f97d5}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {75411237-38f5-43f4-9166-b1946deeefd5}, !- Inlet Port
  {8f958b39-91c7-4708-9ab8-26f183f7dc52}; !- Outlet Port

OS:Node,
  {34724c10-779f-4199-95fe-3f2804a767b1}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {966d9653-03a6-403a-b6c3-2de7ca75ff46}, !- Inlet Port
  {4b2e6614-5023-43e3-9e01-1b60cded1b68}; !- Outlet Port

OS:Connection,
  {75411237-38f5-43f4-9166-b1946deeefd5}, !- Handle
  {dc65e205-9233-44e4-b57a-b8092de8c798}, !- Source Object
  9,                                      !- Outlet Port
  {c081df26-ec15-4736-bcce-68f28b4f97d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2e6614-5023-43e3-9e01-1b60cded1b68}, !- Handle
  {34724c10-779f-4199-95fe-3f2804a767b1}, !- Source Object
  3,                                      !- Outlet Port
  {dc65e205-9233-44e4-b57a-b8092de8c798}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b1944e26-5740-44dd-b058-b398684f159b}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {c32b9eb5-e21e-46f6-9729-78d2a0bebc23}, !- Inlet Port
  {b30e318b-52f4-4f69-918c-5b8d986bea8e}; !- Outlet Port

OS:Node,
  {32ba811f-0108-4d1d-9cfe-4ccb3b3bc392}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {05dcf9e3-cbc4-4d62-9a9d-950f0ded5572}, !- Inlet Port
  {93c68150-dacc-46be-a451-cbdbf0c10a0a}; !- Outlet Port

OS:Node,
  {32036048-32e9-48d5-a487-688a7f95d66b}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {75bb8d9b-0613-4c3a-ab73-725a8d4e4cad}, !- Inlet Port
  {0600e9e5-c0c4-4816-b37f-b5d93a9292a2}; !- Outlet Port

OS:Connection,
  {c32b9eb5-e21e-46f6-9729-78d2a0bebc23}, !- Handle
  {dc65e205-9233-44e4-b57a-b8092de8c798}, !- Source Object
  11,                                     !- Outlet Port
  {b1944e26-5740-44dd-b058-b398684f159b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c68150-dacc-46be-a451-cbdbf0c10a0a}, !- Handle
  {32ba811f-0108-4d1d-9cfe-4ccb3b3bc392}, !- Source Object
  3,                                      !- Outlet Port
  {dc65e205-9233-44e4-b57a-b8092de8c798}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fcdab4c2-7c83-4316-9291-4de67b54fdb0}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b30e318b-52f4-4f69-918c-5b8d986bea8e}, !- Inlet Node Name
  {fd8547b9-a1d8-46b1-81c1-ed4313c70d32}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8ba7c938-0b83-43ad-b548-a1aa3de453e5}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {05dcf9e3-cbc4-4d62-9a9d-950f0ded5572}, !- Outlet Node Name
  {433813b1-9824-4fde-85b2-b7fa7212659e}; !- Inlet Node Name 1

OS:Connection,
  {b30e318b-52f4-4f69-918c-5b8d986bea8e}, !- Handle
  {b1944e26-5740-44dd-b058-b398684f159b}, !- Source Object
  3,                                      !- Outlet Port
  {fcdab4c2-7c83-4316-9291-4de67b54fdb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05dcf9e3-cbc4-4d62-9a9d-950f0ded5572}, !- Handle
  {8ba7c938-0b83-43ad-b548-a1aa3de453e5}, !- Source Object
  2,                                      !- Outlet Port
  {32ba811f-0108-4d1d-9cfe-4ccb3b3bc392}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60171917-7840-4f0d-8338-5a8cbc67e772}, !- Handle
  {dc65e205-9233-44e4-b57a-b8092de8c798}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.143237788727613,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3193.46,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5938.47,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6eed09df-b170-4a66-8a2b-4a6c0720338d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {53210d09-eda2-4779-a1be-c8b921b8faa1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d7128321-1f62-44c0-9ad9-bf1396026ed3}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e0d4c33b-fdf5-40df-8cda-a7fd5737e41a}, !- Control Zone Name
  {34724c10-779f-4199-95fe-3f2804a767b1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {71fec86f-c594-46d4-8233-75fb8a014bb5}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7963.88141607023,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Schedule:Constant,
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Handle
  Always Off Discrete,                    !- Name
  {668b9257-9f2e-4d1b-98a1-eda2bd9fdd3f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {668b9257-9f2e-4d1b-98a1-eda2bd9fdd3f}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {09ef5d42-66d2-4236-9040-b69276536204}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b49dacc7-3691-4b87-92a1-e3e5e0d99338}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  3556.9354042119,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.143237788727613,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d5421103-fe74-42f6-afd9-e86ccb1971ed}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.143237788727613,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc9ecee9-7bd1-45bf-9302-ce526e6429ba}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca952dce-82d3-429b-a41b-99da931044ea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dc9ecee9-7bd1-45bf-9302-ce526e6429ba}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca952dce-82d3-429b-a41b-99da931044ea}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f79021a5-36de-4461-9fbd-bf68991f421d}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e0d4c33b-fdf5-40df-8cda-a7fd5737e41a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {f3af4b2b-5d0a-46f0-a468-a272f9ec85b0}, !- Air Inlet Node Name
  {966d9653-03a6-403a-b6c3-2de7ca75ff46}, !- Air Outlet Node Name
  {d5421103-fe74-42f6-afd9-e86ccb1971ed}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c977f83f-7b0b-4273-9ddf-b1f2df72c445}, !- Supply Air Fan Operating Mode Schedule Name
  {71fec86f-c594-46d4-8233-75fb8a014bb5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b49dacc7-3691-4b87-92a1-e3e5e0d99338}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {09ef5d42-66d2-4236-9040-b69276536204}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.143237788727613,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.143237788727613,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {966d9653-03a6-403a-b6c3-2de7ca75ff46}, !- Handle
  {f79021a5-36de-4461-9fbd-bf68991f421d}, !- Source Object
  7,                                      !- Outlet Port
  {34724c10-779f-4199-95fe-3f2804a767b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3dae566c-5b37-4385-9d0c-0e2882e44339}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0873991683238621,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.143237788727613,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8e7f03dd-fca4-4a09-97d4-8bb1c844edf9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {38d68d79-c7c6-4415-acbf-af973575d2e6}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ec37aa8c-18bd-4be6-b72c-d26a04625407}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ec37aa8c-18bd-4be6-b72c-d26a04625407}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {158fa11e-147b-48cd-ab9d-e81ef5a341e9}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System, !- Name
  {3dae566c-5b37-4385-9d0c-0e2882e44339}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f10299ea-1d03-4132-b510-bb08bbb7c34a}, !- Mixed Air Node Name
  {8c759fa2-26f4-432b-939e-6791979ea5ce}, !- Outdoor Air Stream Node Name
  {a2b0af0e-1d7a-4d66-a1af-38a5b0b6f68b}, !- Relief Air Stream Node Name
  {8f958b39-91c7-4708-9ab8-26f183f7dc52}; !- Return Air Stream Node Name

OS:Node,
  {d6ccbb79-7eb1-44a9-9bd2-197da714e312}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8c759fa2-26f4-432b-939e-6791979ea5ce}; !- Outlet Port

OS:Connection,
  {8c759fa2-26f4-432b-939e-6791979ea5ce}, !- Handle
  {d6ccbb79-7eb1-44a9-9bd2-197da714e312}, !- Source Object
  3,                                      !- Outlet Port
  {158fa11e-147b-48cd-ab9d-e81ef5a341e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b0173ab-9ece-4b39-9f85-e9a0d1be98be}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Relief Air Node, !- Name
  {a2b0af0e-1d7a-4d66-a1af-38a5b0b6f68b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2b0af0e-1d7a-4d66-a1af-38a5b0b6f68b}, !- Handle
  {158fa11e-147b-48cd-ab9d-e81ef5a341e9}, !- Source Object
  7,                                      !- Outlet Port
  {8b0173ab-9ece-4b39-9f85-e9a0d1be98be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd0fb7da-a3b1-43df-8b9b-22cd68f6be7f}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {f10299ea-1d03-4132-b510-bb08bbb7c34a}, !- Inlet Port
  {f3af4b2b-5d0a-46f0-a468-a272f9ec85b0}; !- Outlet Port

OS:Connection,
  {8f958b39-91c7-4708-9ab8-26f183f7dc52}, !- Handle
  {c081df26-ec15-4736-bcce-68f28b4f97d5}, !- Source Object
  3,                                      !- Outlet Port
  {158fa11e-147b-48cd-ab9d-e81ef5a341e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f10299ea-1d03-4132-b510-bb08bbb7c34a}, !- Handle
  {158fa11e-147b-48cd-ab9d-e81ef5a341e9}, !- Source Object
  5,                                      !- Outlet Port
  {fd0fb7da-a3b1-43df-8b9b-22cd68f6be7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3af4b2b-5d0a-46f0-a468-a272f9ec85b0}, !- Handle
  {fd0fb7da-a3b1-43df-8b9b-22cd68f6be7f}, !- Source Object
  3,                                      !- Outlet Port
  {f79021a5-36de-4461-9fbd-bf68991f421d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {53210d09-eda2-4779-a1be-c8b921b8faa1}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c93f74e5-113a-4ff1-b69e-4133624f09a6}, !- Control Zone or Zone List Name
  {5dc104d2-ab9d-4cc5-8c81-f5988af94064}, !- Cooling Control Zone or Zone List Name
  {c2dff1cb-9474-43f7-969b-9eda651c4dc6}, !- Heating Control Zone or Zone List Name
  {af0a99f1-43db-496c-bc84-f372446ac384}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c93f74e5-113a-4ff1-b69e-4133624f09a6}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {5dc104d2-ab9d-4cc5-8c81-f5988af94064}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c2dff1cb-9474-43f7-969b-9eda651c4dc6}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af0a99f1-43db-496c-bc84-f372446ac384}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ebd86fca-10a3-4b15-ae0a-068ba03dff46}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {6a85896e-d2ea-4768-bff9-b2923a40aa0d}, !- Air Inlet Node Name
  {75bb8d9b-0613-4c3a-ab73-725a8d4e4cad}, !- Air Outlet Node Name
  0.143237788727613;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5abc261f-5ed2-4b97-a8ba-09f5a1797866}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Return Air Node, !- Name
  {9201b2ce-61b1-44b9-9a4b-fb1c48198848}, !- Inlet Port
  {433813b1-9824-4fde-85b2-b7fa7212659e}; !- Outlet Port

OS:Connection,
  {0600e9e5-c0c4-4816-b37f-b5d93a9292a2}, !- Handle
  {32036048-32e9-48d5-a487-688a7f95d66b}, !- Source Object
  3,                                      !- Outlet Port
  {7f516cd7-8117-437d-8be9-3ce9ffa13c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9201b2ce-61b1-44b9-9a4b-fb1c48198848}, !- Handle
  {3e79a88c-bd57-4e04-bf26-ae80c60fd5b5}, !- Source Object
  2,                                      !- Outlet Port
  {5abc261f-5ed2-4b97-a8ba-09f5a1797866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {433813b1-9824-4fde-85b2-b7fa7212659e}, !- Handle
  {5abc261f-5ed2-4b97-a8ba-09f5a1797866}, !- Source Object
  3,                                      !- Outlet Port
  {8ba7c938-0b83-43ad-b548-a1aa3de453e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f17167f-9870-4255-bb84-7aba6dbb6bbc}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fd8547b9-a1d8-46b1-81c1-ed4313c70d32}, !- Inlet Port
  {6a85896e-d2ea-4768-bff9-b2923a40aa0d}; !- Outlet Port

OS:Connection,
  {fd8547b9-a1d8-46b1-81c1-ed4313c70d32}, !- Handle
  {fcdab4c2-7c83-4316-9291-4de67b54fdb0}, !- Source Object
  3,                                      !- Outlet Port
  {2f17167f-9870-4255-bb84-7aba6dbb6bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a85896e-d2ea-4768-bff9-b2923a40aa0d}, !- Handle
  {2f17167f-9870-4255-bb84-7aba6dbb6bbc}, !- Source Object
  3,                                      !- Outlet Port
  {ebd86fca-10a3-4b15-ae0a-068ba03dff46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75bb8d9b-0613-4c3a-ab73-725a8d4e4cad}, !- Handle
  {ebd86fca-10a3-4b15-ae0a-068ba03dff46}, !- Source Object
  4,                                      !- Outlet Port
  {32036048-32e9-48d5-a487-688a7f95d66b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8c7efaa5-8880-45dd-84a3-93990c20972f}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1003b9b3-3235-49a6-a934-ef4364008b77}, !- Availability Schedule
  {259c938e-8181-418f-9f25-a10b4a78a3d7}, !- Availability Manager List Name
  0.348838927090275,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cc4c7580-53f6-472e-a313-2b12f418637c}, !- Supply Side Inlet Node Name
  {03e24c15-9be8-43d5-9dab-8990837d08d3}, !- Demand Side Outlet Node Name
  {b3e19ea3-d1f8-42d1-b93e-a593dd3d3803}, !- Demand Side Inlet Node A
  {6af2a7e8-7f2f-4a50-9675-b5d2e8fe71d6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {337fb648-a6f4-4513-87ba-7056d99308ff}, !- Demand Mixer Name
  {a558b0e6-f165-4d95-91b7-eb3007b853bc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5b873697-52b6-4d7b-8aa6-c17c4f622f31}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {cc4c7580-53f6-472e-a313-2b12f418637c}, !- Inlet Port
  {06766357-8b0c-4726-94cc-a86de7488d68}; !- Outlet Port

OS:Node,
  {14b24de9-9de3-46d0-a252-209fcca3b6f4}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {fc1903dd-e75a-46d7-bd2a-9adfc6fcc47e}, !- Inlet Port
  {6af2a7e8-7f2f-4a50-9675-b5d2e8fe71d6}; !- Outlet Port

OS:Connection,
  {cc4c7580-53f6-472e-a313-2b12f418637c}, !- Handle
  {8c7efaa5-8880-45dd-84a3-93990c20972f}, !- Source Object
  9,                                      !- Outlet Port
  {5b873697-52b6-4d7b-8aa6-c17c4f622f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af2a7e8-7f2f-4a50-9675-b5d2e8fe71d6}, !- Handle
  {14b24de9-9de3-46d0-a252-209fcca3b6f4}, !- Source Object
  3,                                      !- Outlet Port
  {8c7efaa5-8880-45dd-84a3-93990c20972f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4d6535bc-5285-4f8d-9176-0ffd85700e5f}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {b3e19ea3-d1f8-42d1-b93e-a593dd3d3803}, !- Inlet Port
  {36a80e79-6a02-46be-8ce6-32cfff306599}; !- Outlet Port

OS:Node,
  {5c05ef32-175e-49e4-9b69-5737207ba08c}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {a2a82a4b-6f33-421f-82c1-aec9ac029a1c}, !- Inlet Port
  {03e24c15-9be8-43d5-9dab-8990837d08d3}; !- Outlet Port

OS:Node,
  {d4ca5c2a-4d2c-4176-baab-b0479a7347a8}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1fac28f6-7a22-4866-80c9-030440735dd0}, !- Inlet Port
  {43a538a7-e162-4eb1-8771-f2ec8589d22c}; !- Outlet Port

OS:Connection,
  {b3e19ea3-d1f8-42d1-b93e-a593dd3d3803}, !- Handle
  {8c7efaa5-8880-45dd-84a3-93990c20972f}, !- Source Object
  11,                                     !- Outlet Port
  {4d6535bc-5285-4f8d-9176-0ffd85700e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03e24c15-9be8-43d5-9dab-8990837d08d3}, !- Handle
  {5c05ef32-175e-49e4-9b69-5737207ba08c}, !- Source Object
  3,                                      !- Outlet Port
  {8c7efaa5-8880-45dd-84a3-93990c20972f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a558b0e6-f165-4d95-91b7-eb3007b853bc}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {36a80e79-6a02-46be-8ce6-32cfff306599}, !- Inlet Node Name
  {51780de4-02ec-457a-9651-9f1b02bfbecb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {337fb648-a6f4-4513-87ba-7056d99308ff}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {a2a82a4b-6f33-421f-82c1-aec9ac029a1c}, !- Outlet Node Name
  {e10cf075-db86-4f72-8156-65c414effabd}; !- Inlet Node Name 1

OS:Connection,
  {36a80e79-6a02-46be-8ce6-32cfff306599}, !- Handle
  {4d6535bc-5285-4f8d-9176-0ffd85700e5f}, !- Source Object
  3,                                      !- Outlet Port
  {a558b0e6-f165-4d95-91b7-eb3007b853bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a82a4b-6f33-421f-82c1-aec9ac029a1c}, !- Handle
  {337fb648-a6f4-4513-87ba-7056d99308ff}, !- Source Object
  2,                                      !- Outlet Port
  {5c05ef32-175e-49e4-9b69-5737207ba08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f18f57aa-c0d7-45e7-be52-20fcb3d7ed6d}, !- Handle
  {8c7efaa5-8880-45dd-84a3-93990c20972f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.348838927090275,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9862.05,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  22787.69,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {259c938e-8181-418f-9f25-a10b4a78a3d7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {dbd1a38d-60f9-4a39-a9ce-5de1e6461150}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {237a9e0d-45f2-4aa6-bed3-c78d74f75ef3}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9152d7a4-9660-43be-a67e-f09858d3c03f}, !- Control Zone Name
  {14b24de9-9de3-46d0-a252-209fcca3b6f4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {c73a15d6-c7d0-41f0-9fd9-6f3824ccad6b}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  23275.9603675365,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {fdbcb9cf-eba9-4ecd-bffe-aecf45d16ccb}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c11492e6-c41c-40f2-9833-bba9b6d37343}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC 1spd DX AC Clg Coil 31kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  8662.50129352557,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.348838927090275,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d1ebf26f-b99e-4e85-a99a-6da02b3c4193}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.348838927090275,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8295726-f048-41fb-b1e9-2e9e7b79e491}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eac1c505-30cc-43a9-b9a6-f57ed0e77ced}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e8295726-f048-41fb-b1e9-2e9e7b79e491}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eac1c505-30cc-43a9-b9a6-f57ed0e77ced}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4c65f071-7cb7-4779-813e-5cd981783245}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9152d7a4-9660-43be-a67e-f09858d3c03f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {3870bf13-df21-42bc-ae76-86e9e3a5095e}, !- Air Inlet Node Name
  {fc1903dd-e75a-46d7-bd2a-9adfc6fcc47e}, !- Air Outlet Node Name
  {d1ebf26f-b99e-4e85-a99a-6da02b3c4193}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1003b9b3-3235-49a6-a934-ef4364008b77}, !- Supply Air Fan Operating Mode Schedule Name
  {c73a15d6-c7d0-41f0-9fd9-6f3824ccad6b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c11492e6-c41c-40f2-9833-bba9b6d37343}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fdbcb9cf-eba9-4ecd-bffe-aecf45d16ccb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.348838927090275,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.348838927090275,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fc1903dd-e75a-46d7-bd2a-9adfc6fcc47e}, !- Handle
  {4c65f071-7cb7-4779-813e-5cd981783245}, !- Source Object
  7,                                      !- Outlet Port
  {14b24de9-9de3-46d0-a252-209fcca3b6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3c9b4873-aa73-4892-9435-604d52315a01}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.335376849451477,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.348838927090275,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e5536d0c-83fd-47df-8d8c-a62acae72802}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d2e2bde0-0882-458f-975f-1561640b7048}, !- Maximum Fraction of Outdoor Air Schedule Name
  {05fd0b8c-0b14-4713-a1ec-e3f6522c3587}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {05fd0b8c-0b14-4713-a1ec-e3f6522c3587}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3220f941-a37f-4966-84a9-efd8c90c6f59}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System, !- Name
  {3c9b4873-aa73-4892-9435-604d52315a01}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9520dbb0-58cb-4330-ba54-3849672046e9}, !- Mixed Air Node Name
  {173fe02b-b60c-4e59-b194-e93e445f1530}, !- Outdoor Air Stream Node Name
  {b590f800-218b-4a3a-8bb1-147b835dc3d4}, !- Relief Air Stream Node Name
  {06766357-8b0c-4726-94cc-a86de7488d68}; !- Return Air Stream Node Name

OS:Node,
  {b6d690d3-8335-41c6-8cde-6e1bb5f61b74}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {173fe02b-b60c-4e59-b194-e93e445f1530}; !- Outlet Port

OS:Connection,
  {173fe02b-b60c-4e59-b194-e93e445f1530}, !- Handle
  {b6d690d3-8335-41c6-8cde-6e1bb5f61b74}, !- Source Object
  3,                                      !- Outlet Port
  {3220f941-a37f-4966-84a9-efd8c90c6f59}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cef2e9e8-b752-4e57-8ce8-bb31fde29b17}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Relief Air Node, !- Name
  {b590f800-218b-4a3a-8bb1-147b835dc3d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b590f800-218b-4a3a-8bb1-147b835dc3d4}, !- Handle
  {3220f941-a37f-4966-84a9-efd8c90c6f59}, !- Source Object
  7,                                      !- Outlet Port
  {cef2e9e8-b752-4e57-8ce8-bb31fde29b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3017b089-fbb0-456c-b9b6-595725468e8b}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {9520dbb0-58cb-4330-ba54-3849672046e9}, !- Inlet Port
  {3870bf13-df21-42bc-ae76-86e9e3a5095e}; !- Outlet Port

OS:Connection,
  {06766357-8b0c-4726-94cc-a86de7488d68}, !- Handle
  {5b873697-52b6-4d7b-8aa6-c17c4f622f31}, !- Source Object
  3,                                      !- Outlet Port
  {3220f941-a37f-4966-84a9-efd8c90c6f59}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9520dbb0-58cb-4330-ba54-3849672046e9}, !- Handle
  {3220f941-a37f-4966-84a9-efd8c90c6f59}, !- Source Object
  5,                                      !- Outlet Port
  {3017b089-fbb0-456c-b9b6-595725468e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3870bf13-df21-42bc-ae76-86e9e3a5095e}, !- Handle
  {3017b089-fbb0-456c-b9b6-595725468e8b}, !- Source Object
  3,                                      !- Outlet Port
  {4c65f071-7cb7-4779-813e-5cd981783245}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dbd1a38d-60f9-4a39-a9ce-5de1e6461150}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1c45f318-8666-4d75-97db-24d517e8554d}, !- Control Zone or Zone List Name
  {418bbcd2-35a5-482c-9b6b-3f2f1d32ebb5}, !- Cooling Control Zone or Zone List Name
  {2c08cfc4-7e1f-41f1-a78e-f77da59a7509}, !- Heating Control Zone or Zone List Name
  {c2a2c14e-30f7-46a1-b923-971d056eb981}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1c45f318-8666-4d75-97db-24d517e8554d}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {418bbcd2-35a5-482c-9b6b-3f2f1d32ebb5}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2c08cfc4-7e1f-41f1-a78e-f77da59a7509}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c2a2c14e-30f7-46a1-b923-971d056eb981}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4a1511ef-447a-4404-a091-4052d4160e84}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {109a19bd-673f-4d28-bf66-95ece42ccbb8}, !- Air Inlet Node Name
  {1fac28f6-7a22-4866-80c9-030440735dd0}, !- Air Outlet Node Name
  0.348838927090275;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d167b913-e6d9-4f56-9d36-4d377ae42a54}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Return Air Node, !- Name
  {2ee68dc3-55f3-4fcc-b5d8-a919bebe2870}, !- Inlet Port
  {e10cf075-db86-4f72-8156-65c414effabd}; !- Outlet Port

OS:Connection,
  {43a538a7-e162-4eb1-8771-f2ec8589d22c}, !- Handle
  {d4ca5c2a-4d2c-4176-baab-b0479a7347a8}, !- Source Object
  3,                                      !- Outlet Port
  {db50585a-e111-410a-8c1e-c8a17f903a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee68dc3-55f3-4fcc-b5d8-a919bebe2870}, !- Handle
  {9349fd00-31fa-4c9f-80de-87d7510a92eb}, !- Source Object
  2,                                      !- Outlet Port
  {d167b913-e6d9-4f56-9d36-4d377ae42a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e10cf075-db86-4f72-8156-65c414effabd}, !- Handle
  {d167b913-e6d9-4f56-9d36-4d377ae42a54}, !- Source Object
  3,                                      !- Outlet Port
  {337fb648-a6f4-4513-87ba-7056d99308ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9c8cde7-bddc-4e80-9076-af86db0b66c9}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {51780de4-02ec-457a-9651-9f1b02bfbecb}, !- Inlet Port
  {109a19bd-673f-4d28-bf66-95ece42ccbb8}; !- Outlet Port

OS:Connection,
  {51780de4-02ec-457a-9651-9f1b02bfbecb}, !- Handle
  {a558b0e6-f165-4d95-91b7-eb3007b853bc}, !- Source Object
  3,                                      !- Outlet Port
  {c9c8cde7-bddc-4e80-9076-af86db0b66c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109a19bd-673f-4d28-bf66-95ece42ccbb8}, !- Handle
  {c9c8cde7-bddc-4e80-9076-af86db0b66c9}, !- Source Object
  3,                                      !- Outlet Port
  {4a1511ef-447a-4404-a091-4052d4160e84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fac28f6-7a22-4866-80c9-030440735dd0}, !- Handle
  {4a1511ef-447a-4404-a091-4052d4160e84}, !- Source Object
  4,                                      !- Outlet Port
  {d4ca5c2a-4d2c-4176-baab-b0479a7347a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8152d5b1-eda8-4485-9eeb-488c3b9d9a72}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c1ca5bca-39ae-4afd-83de-810074113f70}, !- Availability Schedule
  {3e8d1538-9134-46a4-9972-34bb9a4113c2}, !- Availability Manager List Name
  0.126441368664064,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2c0d0734-27ae-46aa-ac5b-861e358ae91a}, !- Supply Side Inlet Node Name
  {02b5c86a-92eb-4049-af25-88802126e7fc}, !- Demand Side Outlet Node Name
  {9f65c680-7535-48f3-afcb-82e791a91396}, !- Demand Side Inlet Node A
  {c672ff85-efc3-4e7b-90a9-968c71df7297}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b35f6823-1b62-4779-85a7-523af4bf4af0}, !- Demand Mixer Name
  {5777d62c-586f-4e2e-9e78-08612c068345}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dbc63373-8334-44c7-902f-b29ab9abf88f}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {2c0d0734-27ae-46aa-ac5b-861e358ae91a}, !- Inlet Port
  {2a44ad36-d06f-4a2f-920b-6760c116877a}; !- Outlet Port

OS:Node,
  {6a585f4a-bd51-4a28-8fd9-f4fd75dd6e8e}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {82ccd404-5744-4cc1-a830-d0836399b4e4}, !- Inlet Port
  {c672ff85-efc3-4e7b-90a9-968c71df7297}; !- Outlet Port

OS:Connection,
  {2c0d0734-27ae-46aa-ac5b-861e358ae91a}, !- Handle
  {8152d5b1-eda8-4485-9eeb-488c3b9d9a72}, !- Source Object
  9,                                      !- Outlet Port
  {dbc63373-8334-44c7-902f-b29ab9abf88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c672ff85-efc3-4e7b-90a9-968c71df7297}, !- Handle
  {6a585f4a-bd51-4a28-8fd9-f4fd75dd6e8e}, !- Source Object
  3,                                      !- Outlet Port
  {8152d5b1-eda8-4485-9eeb-488c3b9d9a72}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d0f5fa75-f7f5-4ec8-87c3-428918d28605}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {9f65c680-7535-48f3-afcb-82e791a91396}, !- Inlet Port
  {048b8292-2d33-4dbd-94be-b8d15eeb327a}; !- Outlet Port

OS:Node,
  {9cffb9d0-3165-4c21-b7ed-165e84185aa3}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {c2f5dc70-1dc2-4dee-80ee-6b0802cef10a}, !- Inlet Port
  {02b5c86a-92eb-4049-af25-88802126e7fc}; !- Outlet Port

OS:Node,
  {ec8b6b25-d8cb-4f13-84e8-904341c394ac}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f1db6689-1ce6-4812-bb2d-b0e48410b1e5}, !- Inlet Port
  {cc55a84d-a5d8-4119-972b-b63af2328ab4}; !- Outlet Port

OS:Connection,
  {9f65c680-7535-48f3-afcb-82e791a91396}, !- Handle
  {8152d5b1-eda8-4485-9eeb-488c3b9d9a72}, !- Source Object
  11,                                     !- Outlet Port
  {d0f5fa75-f7f5-4ec8-87c3-428918d28605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b5c86a-92eb-4049-af25-88802126e7fc}, !- Handle
  {9cffb9d0-3165-4c21-b7ed-165e84185aa3}, !- Source Object
  3,                                      !- Outlet Port
  {8152d5b1-eda8-4485-9eeb-488c3b9d9a72}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5777d62c-586f-4e2e-9e78-08612c068345}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {048b8292-2d33-4dbd-94be-b8d15eeb327a}, !- Inlet Node Name
  {9a96f4a7-3df2-4619-a1f5-404e4c5b4958}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b35f6823-1b62-4779-85a7-523af4bf4af0}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {c2f5dc70-1dc2-4dee-80ee-6b0802cef10a}, !- Outlet Node Name
  {bac976f4-232c-4b9a-86c9-7c3ae36bfa18}; !- Inlet Node Name 1

OS:Connection,
  {048b8292-2d33-4dbd-94be-b8d15eeb327a}, !- Handle
  {d0f5fa75-f7f5-4ec8-87c3-428918d28605}, !- Source Object
  3,                                      !- Outlet Port
  {5777d62c-586f-4e2e-9e78-08612c068345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f5dc70-1dc2-4dee-80ee-6b0802cef10a}, !- Handle
  {b35f6823-1b62-4779-85a7-523af4bf4af0}, !- Source Object
  2,                                      !- Outlet Port
  {9cffb9d0-3165-4c21-b7ed-165e84185aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2275f87c-8549-45cf-9ce7-5588cf37b129}, !- Handle
  {8152d5b1-eda8-4485-9eeb-488c3b9d9a72}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.126441368664064,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2984.92,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5938.47,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3e8d1538-9134-46a4-9972-34bb9a4113c2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {15f04faf-e267-4bf5-95b1-0ff8327d17d1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7b04839c-f7b4-4d6e-9587-f49197d5ff93}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ba870011-8f4b-4781-a794-f3def3426bf9}, !- Control Zone Name
  {6a585f4a-bd51-4a28-8fd9-f4fd75dd6e8e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {9f4c39a4-982f-4031-a4e4-7ef82fdcc058}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7354.63122260298,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {cb453767-4a9b-4c4d-8c48-1d1d9934685f}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {20069057-b09c-492f-8b44-2af903bdbf79}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  3139.84029461297,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.126441368664064,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f3164106-6aa8-4507-acda-d6efa2efd948}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.126441368664064,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e3caf79c-50af-472d-814c-bc260791d75e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {086d5bad-9a22-4411-b353-605a01743c37}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e3caf79c-50af-472d-814c-bc260791d75e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {086d5bad-9a22-4411-b353-605a01743c37}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {59ed39f9-6e30-4831-aab4-a873e7c7c650}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ba870011-8f4b-4781-a794-f3def3426bf9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {1163f17b-d68e-4d99-ba7a-50fe195b22a2}, !- Air Inlet Node Name
  {82ccd404-5744-4cc1-a830-d0836399b4e4}, !- Air Outlet Node Name
  {f3164106-6aa8-4507-acda-d6efa2efd948}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c1ca5bca-39ae-4afd-83de-810074113f70}, !- Supply Air Fan Operating Mode Schedule Name
  {9f4c39a4-982f-4031-a4e4-7ef82fdcc058}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {20069057-b09c-492f-8b44-2af903bdbf79}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cb453767-4a9b-4c4d-8c48-1d1d9934685f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.126441368664064,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.126441368664064,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {82ccd404-5744-4cc1-a830-d0836399b4e4}, !- Handle
  {59ed39f9-6e30-4831-aab4-a873e7c7c650}, !- Source Object
  7,                                      !- Outlet Port
  {6a585f4a-bd51-4a28-8fd9-f4fd75dd6e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a02d9988-3549-4515-9c8e-63ffbf5aff0c}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0873991683238619,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.126441368664064,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {317a591a-861b-43cf-b0a8-bc848b91003d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e2f2c836-542d-4126-a285-6063041d73df}, !- Maximum Fraction of Outdoor Air Schedule Name
  {31b88cca-e04b-4ce3-b2bc-c1e1b9f4973f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {31b88cca-e04b-4ce3-b2bc-c1e1b9f4973f}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5bb8cd3b-b2fd-4c15-985f-1f7b8f89e315}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System, !- Name
  {a02d9988-3549-4515-9c8e-63ffbf5aff0c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8647163e-7910-4d09-8901-e84b093f3a34}, !- Mixed Air Node Name
  {957edb4a-713d-4a32-98ef-041785d114c9}, !- Outdoor Air Stream Node Name
  {899ff969-6a0b-415b-84d0-6ca3c9f1e039}, !- Relief Air Stream Node Name
  {2a44ad36-d06f-4a2f-920b-6760c116877a}; !- Return Air Stream Node Name

OS:Node,
  {9029e862-679d-40b5-b6ee-1a95759dee2e}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {957edb4a-713d-4a32-98ef-041785d114c9}; !- Outlet Port

OS:Connection,
  {957edb4a-713d-4a32-98ef-041785d114c9}, !- Handle
  {9029e862-679d-40b5-b6ee-1a95759dee2e}, !- Source Object
  3,                                      !- Outlet Port
  {5bb8cd3b-b2fd-4c15-985f-1f7b8f89e315}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a9af775a-938d-439e-bfea-23150d33b152}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Relief Air Node, !- Name
  {899ff969-6a0b-415b-84d0-6ca3c9f1e039}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {899ff969-6a0b-415b-84d0-6ca3c9f1e039}, !- Handle
  {5bb8cd3b-b2fd-4c15-985f-1f7b8f89e315}, !- Source Object
  7,                                      !- Outlet Port
  {a9af775a-938d-439e-bfea-23150d33b152}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98f249b1-5844-4f3e-ba82-0156ad7c8f1f}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {8647163e-7910-4d09-8901-e84b093f3a34}, !- Inlet Port
  {1163f17b-d68e-4d99-ba7a-50fe195b22a2}; !- Outlet Port

OS:Connection,
  {2a44ad36-d06f-4a2f-920b-6760c116877a}, !- Handle
  {dbc63373-8334-44c7-902f-b29ab9abf88f}, !- Source Object
  3,                                      !- Outlet Port
  {5bb8cd3b-b2fd-4c15-985f-1f7b8f89e315}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8647163e-7910-4d09-8901-e84b093f3a34}, !- Handle
  {5bb8cd3b-b2fd-4c15-985f-1f7b8f89e315}, !- Source Object
  5,                                      !- Outlet Port
  {98f249b1-5844-4f3e-ba82-0156ad7c8f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1163f17b-d68e-4d99-ba7a-50fe195b22a2}, !- Handle
  {98f249b1-5844-4f3e-ba82-0156ad7c8f1f}, !- Source Object
  3,                                      !- Outlet Port
  {59ed39f9-6e30-4831-aab4-a873e7c7c650}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {15f04faf-e267-4bf5-95b1-0ff8327d17d1}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a8869bd7-1976-4662-9976-043c13c16369}, !- Control Zone or Zone List Name
  {7ddb7a71-d0f3-4765-9b24-a3fce7288823}, !- Cooling Control Zone or Zone List Name
  {655015d2-bee6-4c7e-871d-b1f8934fb7f1}, !- Heating Control Zone or Zone List Name
  {1954800c-e213-4714-82e6-a9caf97b8342}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a8869bd7-1976-4662-9976-043c13c16369}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {7ddb7a71-d0f3-4765-9b24-a3fce7288823}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {655015d2-bee6-4c7e-871d-b1f8934fb7f1}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1954800c-e213-4714-82e6-a9caf97b8342}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {298b4b93-ab4d-4acc-a178-4f54152bc346}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {fdd07820-a108-4066-94a9-3623624d2a1f}, !- Air Inlet Node Name
  {f1db6689-1ce6-4812-bb2d-b0e48410b1e5}, !- Air Outlet Node Name
  0.126441368664064;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {24c3a44a-6cb0-4c9b-bb7d-f03feabea759}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Return Air Node, !- Name
  {88130a26-d0c1-407b-9dd6-4213343f268d}, !- Inlet Port
  {bac976f4-232c-4b9a-86c9-7c3ae36bfa18}; !- Outlet Port

OS:Connection,
  {cc55a84d-a5d8-4119-972b-b63af2328ab4}, !- Handle
  {ec8b6b25-d8cb-4f13-84e8-904341c394ac}, !- Source Object
  3,                                      !- Outlet Port
  {860c05b8-f6f7-4abb-8123-33bde4a45f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88130a26-d0c1-407b-9dd6-4213343f268d}, !- Handle
  {552f1b37-043f-458d-98be-74300c2cb43b}, !- Source Object
  2,                                      !- Outlet Port
  {24c3a44a-6cb0-4c9b-bb7d-f03feabea759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac976f4-232c-4b9a-86c9-7c3ae36bfa18}, !- Handle
  {24c3a44a-6cb0-4c9b-bb7d-f03feabea759}, !- Source Object
  3,                                      !- Outlet Port
  {b35f6823-1b62-4779-85a7-523af4bf4af0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eb4a1c03-d308-4af4-aadc-6b6ad64006a5}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9a96f4a7-3df2-4619-a1f5-404e4c5b4958}, !- Inlet Port
  {fdd07820-a108-4066-94a9-3623624d2a1f}; !- Outlet Port

OS:Connection,
  {9a96f4a7-3df2-4619-a1f5-404e4c5b4958}, !- Handle
  {5777d62c-586f-4e2e-9e78-08612c068345}, !- Source Object
  3,                                      !- Outlet Port
  {eb4a1c03-d308-4af4-aadc-6b6ad64006a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd07820-a108-4066-94a9-3623624d2a1f}, !- Handle
  {eb4a1c03-d308-4af4-aadc-6b6ad64006a5}, !- Source Object
  3,                                      !- Outlet Port
  {298b4b93-ab4d-4acc-a178-4f54152bc346}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1db6689-1ce6-4812-bb2d-b0e48410b1e5}, !- Handle
  {298b4b93-ab4d-4acc-a178-4f54152bc346}, !- Source Object
  4,                                      !- Outlet Port
  {ec8b6b25-d8cb-4f13-84e8-904341c394ac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a15f259a-1247-4346-882b-ea435ed0c8dd}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7bc2662f-1fb3-4f7c-abcf-c2035282ff89}, !- Availability Schedule
  {725d3cab-b4a0-41e9-959c-c36cf1ebb442}, !- Availability Manager List Name
  0.0296168982310679,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {07e95c3c-5d5b-4642-9689-0e7fbf9d8033}, !- Supply Side Inlet Node Name
  {e3d66acb-3450-4029-85c9-39aa8fc8ca31}, !- Demand Side Outlet Node Name
  {1d5dd2ec-4ed2-4d8a-a8a6-aa2faafed7b3}, !- Demand Side Inlet Node A
  {f89ba322-0f04-4a15-9e9a-c069194ddddb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6d6acef2-a6ad-4a5b-9250-64452e201f92}, !- Demand Mixer Name
  {d5420d99-84a4-48e3-9379-437bdcd864b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f8c884da-df77-4c9c-b082-4315a843fccb}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {07e95c3c-5d5b-4642-9689-0e7fbf9d8033}, !- Inlet Port
  {05ab7531-5aff-4590-86f1-4031fe4cd6f4}; !- Outlet Port

OS:Node,
  {00254229-2999-4886-bfc9-1b80e80a16fd}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f52928fd-5a9c-43e9-b080-bc879cc60181}, !- Inlet Port
  {f89ba322-0f04-4a15-9e9a-c069194ddddb}; !- Outlet Port

OS:Connection,
  {07e95c3c-5d5b-4642-9689-0e7fbf9d8033}, !- Handle
  {a15f259a-1247-4346-882b-ea435ed0c8dd}, !- Source Object
  9,                                      !- Outlet Port
  {f8c884da-df77-4c9c-b082-4315a843fccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89ba322-0f04-4a15-9e9a-c069194ddddb}, !- Handle
  {00254229-2999-4886-bfc9-1b80e80a16fd}, !- Source Object
  3,                                      !- Outlet Port
  {a15f259a-1247-4346-882b-ea435ed0c8dd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {12c7d086-8df7-45fa-93ad-e07e2566f758}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {1d5dd2ec-4ed2-4d8a-a8a6-aa2faafed7b3}, !- Inlet Port
  {88b4a6e4-cdba-4cf8-833a-9aa4d177972f}; !- Outlet Port

OS:Node,
  {36ebe8c6-ac8c-4d09-b50d-d9b208703eaf}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {09f08ee3-8280-44d6-ba1d-538cdc0e415b}, !- Inlet Port
  {e3d66acb-3450-4029-85c9-39aa8fc8ca31}; !- Outlet Port

OS:Node,
  {5f0f63ba-8b10-458d-be94-a4ad4fe4f102}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {dc88fcc7-4ad6-429f-9c97-07d873b6fa46}, !- Inlet Port
  {ad08ae99-875e-45a6-aebd-2ed5b243f1fc}; !- Outlet Port

OS:Connection,
  {1d5dd2ec-4ed2-4d8a-a8a6-aa2faafed7b3}, !- Handle
  {a15f259a-1247-4346-882b-ea435ed0c8dd}, !- Source Object
  11,                                     !- Outlet Port
  {12c7d086-8df7-45fa-93ad-e07e2566f758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d66acb-3450-4029-85c9-39aa8fc8ca31}, !- Handle
  {36ebe8c6-ac8c-4d09-b50d-d9b208703eaf}, !- Source Object
  3,                                      !- Outlet Port
  {a15f259a-1247-4346-882b-ea435ed0c8dd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d5420d99-84a4-48e3-9379-437bdcd864b8}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {88b4a6e4-cdba-4cf8-833a-9aa4d177972f}, !- Inlet Node Name
  {67b73d13-e32b-4dde-92cf-32e53bf93c28}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6d6acef2-a6ad-4a5b-9250-64452e201f92}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {09f08ee3-8280-44d6-ba1d-538cdc0e415b}, !- Outlet Node Name
  {f99a8852-d7a8-4a61-95ae-fd8879aa99c2}; !- Inlet Node Name 1

OS:Connection,
  {88b4a6e4-cdba-4cf8-833a-9aa4d177972f}, !- Handle
  {12c7d086-8df7-45fa-93ad-e07e2566f758}, !- Source Object
  3,                                      !- Outlet Port
  {d5420d99-84a4-48e3-9379-437bdcd864b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f08ee3-8280-44d6-ba1d-538cdc0e415b}, !- Handle
  {6d6acef2-a6ad-4a5b-9250-64452e201f92}, !- Source Object
  2,                                      !- Outlet Port
  {36ebe8c6-ac8c-4d09-b50d-d9b208703eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {82a15331-6825-49a6-aba8-4ca55508ce97}, !- Handle
  {a15f259a-1247-4346-882b-ea435ed0c8dd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0296168982310679,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  374.39,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  395.28,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {725d3cab-b4a0-41e9-959c-c36cf1ebb442}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {d8739c67-de16-4b58-ac47-351e30ff8edc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4e743750-110a-4383-bf66-eca5a5017a30}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a73231bb-9507-4c6d-8028-ccc6aeb5d359}, !- Control Zone Name
  {00254229-2999-4886-bfc9-1b80e80a16fd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {ed240597-9475-4a7b-9eb7-2bf0ce2e1849}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1143.77397825851,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {e5c44203-1299-4097-8827-03be990acbbc}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8f3dcb79-cabd-4b0a-a68a-3f97c781295e}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  559.088413290703,                       !- Rated Total Cooling Capacity {W}
  0.800397027642491,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.0296168982310679,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0527eb1b-4968-49e9-8ba9-589afedf5cfb}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0296168982310679,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {530ddac8-a06b-4c8c-a59f-c2b76c1c6ff5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e43f86fc-0919-45f9-aca4-49c6b0dc0fc5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {530ddac8-a06b-4c8c-a59f-c2b76c1c6ff5}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e43f86fc-0919-45f9-aca4-49c6b0dc0fc5}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {79402a58-c94d-43f2-b2e6-1c35af00026b}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a73231bb-9507-4c6d-8028-ccc6aeb5d359}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {dc636210-4915-4c69-afbd-b62394619f1f}, !- Air Inlet Node Name
  {f52928fd-5a9c-43e9-b080-bc879cc60181}, !- Air Outlet Node Name
  {0527eb1b-4968-49e9-8ba9-589afedf5cfb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7bc2662f-1fb3-4f7c-abcf-c2035282ff89}, !- Supply Air Fan Operating Mode Schedule Name
  {ed240597-9475-4a7b-9eb7-2bf0ce2e1849}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8f3dcb79-cabd-4b0a-a68a-3f97c781295e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e5c44203-1299-4097-8827-03be990acbbc}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0296168982310679,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0296168982310679,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f52928fd-5a9c-43e9-b080-bc879cc60181}, !- Handle
  {79402a58-c94d-43f2-b2e6-1c35af00026b}, !- Source Object
  7,                                      !- Outlet Port
  {00254229-2999-4886-bfc9-1b80e80a16fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {285527ca-526f-46ba-8d73-ffb8cada0e83}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00219427699196078,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0296168982310679,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {379d5f54-b418-4318-a588-73adaa50b38d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f9cfd229-75a4-46cd-9515-3d0979670a7f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {99526b53-2bee-4162-a022-d0a9e2db21dc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {99526b53-2bee-4162-a022-d0a9e2db21dc}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9bd29c91-8577-422f-985c-7e4356494401}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System, !- Name
  {285527ca-526f-46ba-8d73-ffb8cada0e83}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6616b2c8-93ed-4511-9a2e-b5fbb73118cc}, !- Mixed Air Node Name
  {3b1e65d7-4fa4-431f-9b08-daaa73c11612}, !- Outdoor Air Stream Node Name
  {2b3179ae-ef3c-4212-8f9c-bae3fd6a0869}, !- Relief Air Stream Node Name
  {05ab7531-5aff-4590-86f1-4031fe4cd6f4}; !- Return Air Stream Node Name

OS:Node,
  {e6907991-58d8-43ad-82d9-ce95187cc6b5}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3b1e65d7-4fa4-431f-9b08-daaa73c11612}; !- Outlet Port

OS:Connection,
  {3b1e65d7-4fa4-431f-9b08-daaa73c11612}, !- Handle
  {e6907991-58d8-43ad-82d9-ce95187cc6b5}, !- Source Object
  3,                                      !- Outlet Port
  {9bd29c91-8577-422f-985c-7e4356494401}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5f17352a-ae89-45ee-9be8-fd77497d1512}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Relief Air Node, !- Name
  {2b3179ae-ef3c-4212-8f9c-bae3fd6a0869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b3179ae-ef3c-4212-8f9c-bae3fd6a0869}, !- Handle
  {9bd29c91-8577-422f-985c-7e4356494401}, !- Source Object
  7,                                      !- Outlet Port
  {5f17352a-ae89-45ee-9be8-fd77497d1512}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a617f81-0d83-430a-99c4-5b51bbd39c4d}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {6616b2c8-93ed-4511-9a2e-b5fbb73118cc}, !- Inlet Port
  {dc636210-4915-4c69-afbd-b62394619f1f}; !- Outlet Port

OS:Connection,
  {05ab7531-5aff-4590-86f1-4031fe4cd6f4}, !- Handle
  {f8c884da-df77-4c9c-b082-4315a843fccb}, !- Source Object
  3,                                      !- Outlet Port
  {9bd29c91-8577-422f-985c-7e4356494401}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6616b2c8-93ed-4511-9a2e-b5fbb73118cc}, !- Handle
  {9bd29c91-8577-422f-985c-7e4356494401}, !- Source Object
  5,                                      !- Outlet Port
  {2a617f81-0d83-430a-99c4-5b51bbd39c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc636210-4915-4c69-afbd-b62394619f1f}, !- Handle
  {2a617f81-0d83-430a-99c4-5b51bbd39c4d}, !- Source Object
  3,                                      !- Outlet Port
  {79402a58-c94d-43f2-b2e6-1c35af00026b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d8739c67-de16-4b58-ac47-351e30ff8edc}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fa9729c5-ad59-41a8-bf67-7a69ce9ebed4}, !- Control Zone or Zone List Name
  {1ee9f4b3-93e7-4d18-bfa3-71e50c7a1ec6}, !- Cooling Control Zone or Zone List Name
  {6a80c614-23ad-4c75-996c-3cfc7be2f759}, !- Heating Control Zone or Zone List Name
  {e34a502b-f974-4d5f-9c76-b956fe961961}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fa9729c5-ad59-41a8-bf67-7a69ce9ebed4}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {1ee9f4b3-93e7-4d18-bfa3-71e50c7a1ec6}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6a80c614-23ad-4c75-996c-3cfc7be2f759}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e34a502b-f974-4d5f-9c76-b956fe961961}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {97e33faa-b7f4-4ff3-9fe9-c9b61ee05307}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {b12ac406-613b-4d9b-adfd-68ec439dd427}, !- Air Inlet Node Name
  {dc88fcc7-4ad6-429f-9c97-07d873b6fa46}, !- Air Outlet Node Name
  0.0296168982310679;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7115b83f-5412-485a-afe7-2782ecc3bb2a}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Return Air Node, !- Name
  {ba6bbe24-3bd0-4e9e-acbf-a2ffc27aa558}, !- Inlet Port
  {f99a8852-d7a8-4a61-95ae-fd8879aa99c2}; !- Outlet Port

OS:Connection,
  {ad08ae99-875e-45a6-aebd-2ed5b243f1fc}, !- Handle
  {5f0f63ba-8b10-458d-be94-a4ad4fe4f102}, !- Source Object
  3,                                      !- Outlet Port
  {ee564df6-5a12-4c94-8134-ed5b4e9bbb46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba6bbe24-3bd0-4e9e-acbf-a2ffc27aa558}, !- Handle
  {e5875d4a-de82-4754-a071-b30eb11e4198}, !- Source Object
  2,                                      !- Outlet Port
  {7115b83f-5412-485a-afe7-2782ecc3bb2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f99a8852-d7a8-4a61-95ae-fd8879aa99c2}, !- Handle
  {7115b83f-5412-485a-afe7-2782ecc3bb2a}, !- Source Object
  3,                                      !- Outlet Port
  {6d6acef2-a6ad-4a5b-9250-64452e201f92}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {158de615-e0f5-4117-8812-8a326deb1011}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {67b73d13-e32b-4dde-92cf-32e53bf93c28}, !- Inlet Port
  {b12ac406-613b-4d9b-adfd-68ec439dd427}; !- Outlet Port

OS:Connection,
  {67b73d13-e32b-4dde-92cf-32e53bf93c28}, !- Handle
  {d5420d99-84a4-48e3-9379-437bdcd864b8}, !- Source Object
  3,                                      !- Outlet Port
  {158de615-e0f5-4117-8812-8a326deb1011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b12ac406-613b-4d9b-adfd-68ec439dd427}, !- Handle
  {158de615-e0f5-4117-8812-8a326deb1011}, !- Source Object
  3,                                      !- Outlet Port
  {97e33faa-b7f4-4ff3-9fe9-c9b61ee05307}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc88fcc7-4ad6-429f-9c97-07d873b6fa46}, !- Handle
  {97e33faa-b7f4-4ff3-9fe9-c9b61ee05307}, !- Source Object
  4,                                      !- Outlet Port
  {5f0f63ba-8b10-458d-be94-a4ad4fe4f102}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {702ecb51-58e7-455b-a9c3-8b983ffea7a3}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8494a2dc-0271-4fb0-985b-fb7e1a5e9784}, !- Availability Schedule
  {13571001-f766-4dfe-80bd-967b1323ee42}, !- Availability Manager List Name
  0.056403836667531,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1c186516-c564-45e7-a898-e25d4b7a6e97}, !- Supply Side Inlet Node Name
  {826ad864-ee47-49aa-a01b-e386618bcc40}, !- Demand Side Outlet Node Name
  {32f45821-71b2-4b29-b888-df0eb64643e9}, !- Demand Side Inlet Node A
  {b986b003-439b-4c18-8b80-92f0cf64d046}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {78a710d5-6f3c-4d77-9945-0281ab3d5fb0}, !- Demand Mixer Name
  {bf805cdc-39a8-4af3-ba41-825a9e5f8174}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {08d7bb1e-fb5f-48f3-a12e-acbb350ab2e4}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {1c186516-c564-45e7-a898-e25d4b7a6e97}, !- Inlet Port
  {bb9b02fe-4874-4d4b-9005-291da9ab80c6}; !- Outlet Port

OS:Node,
  {854903e9-a4b9-4567-adb3-5529d503aa60}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d638d87e-53ed-495a-bb54-982e27351095}, !- Inlet Port
  {b986b003-439b-4c18-8b80-92f0cf64d046}; !- Outlet Port

OS:Connection,
  {1c186516-c564-45e7-a898-e25d4b7a6e97}, !- Handle
  {702ecb51-58e7-455b-a9c3-8b983ffea7a3}, !- Source Object
  9,                                      !- Outlet Port
  {08d7bb1e-fb5f-48f3-a12e-acbb350ab2e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b986b003-439b-4c18-8b80-92f0cf64d046}, !- Handle
  {854903e9-a4b9-4567-adb3-5529d503aa60}, !- Source Object
  3,                                      !- Outlet Port
  {702ecb51-58e7-455b-a9c3-8b983ffea7a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {522ae8dd-e600-4c8c-82d8-04084138a547}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {32f45821-71b2-4b29-b888-df0eb64643e9}, !- Inlet Port
  {3f01aadf-f1aa-4c9a-8dc6-c941862f033b}; !- Outlet Port

OS:Node,
  {1cb18d70-4fa1-4452-a4ec-5dea0e635482}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {f40839dc-427a-44c0-bbd3-062fb04849f4}, !- Inlet Port
  {826ad864-ee47-49aa-a01b-e386618bcc40}; !- Outlet Port

OS:Node,
  {d772dd0e-1be3-47c9-a0af-93916719c78f}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {088bb139-f8e7-404c-b1aa-e2dc7f3f0637}, !- Inlet Port
  {8ce8e5e7-e7e5-4175-8f60-d1623f37a167}; !- Outlet Port

OS:Connection,
  {32f45821-71b2-4b29-b888-df0eb64643e9}, !- Handle
  {702ecb51-58e7-455b-a9c3-8b983ffea7a3}, !- Source Object
  11,                                     !- Outlet Port
  {522ae8dd-e600-4c8c-82d8-04084138a547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826ad864-ee47-49aa-a01b-e386618bcc40}, !- Handle
  {1cb18d70-4fa1-4452-a4ec-5dea0e635482}, !- Source Object
  3,                                      !- Outlet Port
  {702ecb51-58e7-455b-a9c3-8b983ffea7a3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bf805cdc-39a8-4af3-ba41-825a9e5f8174}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {3f01aadf-f1aa-4c9a-8dc6-c941862f033b}, !- Inlet Node Name
  {dfb738a6-bedd-4b34-8a5c-b2c70a3c5ffa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {78a710d5-6f3c-4d77-9945-0281ab3d5fb0}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {f40839dc-427a-44c0-bbd3-062fb04849f4}, !- Outlet Node Name
  {cffd95d7-b75c-4895-97bc-e9e933c19134}; !- Inlet Node Name 1

OS:Connection,
  {3f01aadf-f1aa-4c9a-8dc6-c941862f033b}, !- Handle
  {522ae8dd-e600-4c8c-82d8-04084138a547}, !- Source Object
  3,                                      !- Outlet Port
  {bf805cdc-39a8-4af3-ba41-825a9e5f8174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40839dc-427a-44c0-bbd3-062fb04849f4}, !- Handle
  {78a710d5-6f3c-4d77-9945-0281ab3d5fb0}, !- Source Object
  2,                                      !- Outlet Port
  {1cb18d70-4fa1-4452-a4ec-5dea0e635482}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {00efe149-0767-46a8-a318-b996484233c5}, !- Handle
  {702ecb51-58e7-455b-a9c3-8b983ffea7a3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.056403836667531,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  763.1,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  572.12,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {13571001-f766-4dfe-80bd-967b1323ee42}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {90bbe015-ecef-44cd-a578-f2ab7bd828b5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d471a493-9787-4aa6-a5fb-3a2fefeea0e4}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d383efde-dbe3-48e9-babd-db0fe860959b}, !- Control Zone Name
  {854903e9-a4b9-4567-adb3-5529d503aa60}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {7b8a0060-80b5-4dc5-a507-62603307f3ee}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2312.50466003944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {23639d9b-b97c-45cc-a5d6-31e469b97719}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {23be313e-e524-4988-8f88-2ef3a4a20797}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1278.66834139976,                       !- Rated Total Cooling Capacity {W}
  0.730461913730352,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.056403836667531,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {afa322eb-8ce2-43bf-84f4-e4c37f2aea44}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.056403836667531,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5087b86c-9737-4d30-a107-1a5bf0e57b7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6f6f496b-479d-4205-98f4-272456b19d27}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5087b86c-9737-4d30-a107-1a5bf0e57b7f}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6f6f496b-479d-4205-98f4-272456b19d27}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b19f524c-2492-4e2b-84ab-b6b8b0d038ac}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d383efde-dbe3-48e9-babd-db0fe860959b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {1cd44a6f-a582-44e4-bd12-0aacd008e248}, !- Air Inlet Node Name
  {d638d87e-53ed-495a-bb54-982e27351095}, !- Air Outlet Node Name
  {afa322eb-8ce2-43bf-84f4-e4c37f2aea44}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8494a2dc-0271-4fb0-985b-fb7e1a5e9784}, !- Supply Air Fan Operating Mode Schedule Name
  {7b8a0060-80b5-4dc5-a507-62603307f3ee}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {23be313e-e524-4988-8f88-2ef3a4a20797}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {23639d9b-b97c-45cc-a5d6-31e469b97719}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.056403836667531,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.056403836667531,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d638d87e-53ed-495a-bb54-982e27351095}, !- Handle
  {b19f524c-2492-4e2b-84ab-b6b8b0d038ac}, !- Source Object
  7,                                      !- Outlet Port
  {854903e9-a4b9-4567-adb3-5529d503aa60}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f917d7be-b250-416e-9687-52fb54bfc4fd}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0084200996245264,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.056403836667531,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {af05eba3-3855-4289-81c3-25fa34874d19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {66233ed5-aac8-43b4-b2b2-1d60cb933a40}, !- Maximum Fraction of Outdoor Air Schedule Name
  {aa3e2efe-4752-4fe6-98c0-365c8b38bd92}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {aa3e2efe-4752-4fe6-98c0-365c8b38bd92}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5db50599-6916-43d0-ba7c-1f0b9ff0ec9f}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System, !- Name
  {f917d7be-b250-416e-9687-52fb54bfc4fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2883927b-3c0d-4a6a-9ed8-12ef10080ca1}, !- Mixed Air Node Name
  {7e03445d-2844-42dc-939f-2a138e9edd53}, !- Outdoor Air Stream Node Name
  {8f16c5ad-3b6b-4c13-8741-225d986b5476}, !- Relief Air Stream Node Name
  {bb9b02fe-4874-4d4b-9005-291da9ab80c6}; !- Return Air Stream Node Name

OS:Node,
  {f3a3e38c-cbf8-49ac-a319-a089e7e1a49d}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7e03445d-2844-42dc-939f-2a138e9edd53}; !- Outlet Port

OS:Connection,
  {7e03445d-2844-42dc-939f-2a138e9edd53}, !- Handle
  {f3a3e38c-cbf8-49ac-a319-a089e7e1a49d}, !- Source Object
  3,                                      !- Outlet Port
  {5db50599-6916-43d0-ba7c-1f0b9ff0ec9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30af1159-4106-4b56-b7ab-afabb90eef45}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Relief Air Node, !- Name
  {8f16c5ad-3b6b-4c13-8741-225d986b5476}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f16c5ad-3b6b-4c13-8741-225d986b5476}, !- Handle
  {5db50599-6916-43d0-ba7c-1f0b9ff0ec9f}, !- Source Object
  7,                                      !- Outlet Port
  {30af1159-4106-4b56-b7ab-afabb90eef45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {457a872f-e803-4cff-82c9-713b32083f22}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {2883927b-3c0d-4a6a-9ed8-12ef10080ca1}, !- Inlet Port
  {1cd44a6f-a582-44e4-bd12-0aacd008e248}; !- Outlet Port

OS:Connection,
  {bb9b02fe-4874-4d4b-9005-291da9ab80c6}, !- Handle
  {08d7bb1e-fb5f-48f3-a12e-acbb350ab2e4}, !- Source Object
  3,                                      !- Outlet Port
  {5db50599-6916-43d0-ba7c-1f0b9ff0ec9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2883927b-3c0d-4a6a-9ed8-12ef10080ca1}, !- Handle
  {5db50599-6916-43d0-ba7c-1f0b9ff0ec9f}, !- Source Object
  5,                                      !- Outlet Port
  {457a872f-e803-4cff-82c9-713b32083f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd44a6f-a582-44e4-bd12-0aacd008e248}, !- Handle
  {457a872f-e803-4cff-82c9-713b32083f22}, !- Source Object
  3,                                      !- Outlet Port
  {b19f524c-2492-4e2b-84ab-b6b8b0d038ac}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {90bbe015-ecef-44cd-a578-f2ab7bd828b5}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {847b560a-ee9e-4745-b579-822763cec10d}, !- Control Zone or Zone List Name
  {8463d8dd-b52f-43ed-945d-b8381cb11c9b}, !- Cooling Control Zone or Zone List Name
  {d14d0ce0-3135-469d-88be-1ec5c0bfeab9}, !- Heating Control Zone or Zone List Name
  {1f8df0c4-1364-4774-86d5-9dc87545fb00}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {847b560a-ee9e-4745-b579-822763cec10d}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {8463d8dd-b52f-43ed-945d-b8381cb11c9b}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d14d0ce0-3135-469d-88be-1ec5c0bfeab9}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1f8df0c4-1364-4774-86d5-9dc87545fb00}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb8e9372-3483-4e8b-a428-0d41677edd5f}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {612962e3-1ae6-4a81-a883-a2b4857ced6d}, !- Air Inlet Node Name
  {088bb139-f8e7-404c-b1aa-e2dc7f3f0637}, !- Air Outlet Node Name
  0.056403836667531;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f585d3c7-4d6d-4212-8af8-abf1fcfc515d}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Return Air Node, !- Name
  {f2043d71-15d7-4518-aaab-d1b2fc0204cf}, !- Inlet Port
  {cffd95d7-b75c-4895-97bc-e9e933c19134}; !- Outlet Port

OS:Connection,
  {8ce8e5e7-e7e5-4175-8f60-d1623f37a167}, !- Handle
  {d772dd0e-1be3-47c9-a0af-93916719c78f}, !- Source Object
  3,                                      !- Outlet Port
  {2e88afa7-fea7-432d-8b05-a294778507da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2043d71-15d7-4518-aaab-d1b2fc0204cf}, !- Handle
  {a49ed059-049a-4ae4-b8f7-ee68fe0f3253}, !- Source Object
  2,                                      !- Outlet Port
  {f585d3c7-4d6d-4212-8af8-abf1fcfc515d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cffd95d7-b75c-4895-97bc-e9e933c19134}, !- Handle
  {f585d3c7-4d6d-4212-8af8-abf1fcfc515d}, !- Source Object
  3,                                      !- Outlet Port
  {78a710d5-6f3c-4d77-9945-0281ab3d5fb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82a1cfc0-f9c6-43f2-b78a-2af13a2061eb}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {dfb738a6-bedd-4b34-8a5c-b2c70a3c5ffa}, !- Inlet Port
  {612962e3-1ae6-4a81-a883-a2b4857ced6d}; !- Outlet Port

OS:Connection,
  {dfb738a6-bedd-4b34-8a5c-b2c70a3c5ffa}, !- Handle
  {bf805cdc-39a8-4af3-ba41-825a9e5f8174}, !- Source Object
  3,                                      !- Outlet Port
  {82a1cfc0-f9c6-43f2-b78a-2af13a2061eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612962e3-1ae6-4a81-a883-a2b4857ced6d}, !- Handle
  {82a1cfc0-f9c6-43f2-b78a-2af13a2061eb}, !- Source Object
  3,                                      !- Outlet Port
  {eb8e9372-3483-4e8b-a428-0d41677edd5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {088bb139-f8e7-404c-b1aa-e2dc7f3f0637}, !- Handle
  {eb8e9372-3483-4e8b-a428-0d41677edd5f}, !- Source Object
