  4,                                      !- Outlet Port
  {d772dd0e-1be3-47c9-a0af-93916719c78f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2d25cb1d-fe2c-4806-ad53-cf9581c20f85}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b1b3e125-0e2b-4d9b-bd09-52790055b81d}, !- Availability Schedule
  {0b915c1e-6a98-4d06-88ad-a889d06b7af7}, !- Availability Manager List Name
  0.0256887308106827,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2e73be2c-0eac-40db-9a34-2b6e14890230}, !- Supply Side Inlet Node Name
  {d592c098-adcb-4f88-89c7-ca0dc4894afe}, !- Demand Side Outlet Node Name
  {b10ad717-bea3-4014-8f55-bbbb74be822e}, !- Demand Side Inlet Node A
  {327e59a9-10e3-4e50-8683-3750ffe7110c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aed0cbde-efb6-4a87-bafe-e10b52169470}, !- Demand Mixer Name
  {1fa5cad5-0439-465e-82a0-98ee36a0580d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2f71772d-bedd-4b87-9227-ff543f90539f}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {2e73be2c-0eac-40db-9a34-2b6e14890230}, !- Inlet Port
  {4a631907-802a-4916-b400-44b512c7f308}; !- Outlet Port

OS:Node,
  {e67768fd-b8bf-406e-84d1-cccfc665debe}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {eb1ebd62-63fa-4854-bc01-4bd3c1894752}, !- Inlet Port
  {327e59a9-10e3-4e50-8683-3750ffe7110c}; !- Outlet Port

OS:Connection,
  {2e73be2c-0eac-40db-9a34-2b6e14890230}, !- Handle
  {2d25cb1d-fe2c-4806-ad53-cf9581c20f85}, !- Source Object
  9,                                      !- Outlet Port
  {2f71772d-bedd-4b87-9227-ff543f90539f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {327e59a9-10e3-4e50-8683-3750ffe7110c}, !- Handle
  {e67768fd-b8bf-406e-84d1-cccfc665debe}, !- Source Object
  3,                                      !- Outlet Port
  {2d25cb1d-fe2c-4806-ad53-cf9581c20f85}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ff61169b-8380-48ab-9371-7008609da394}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {b10ad717-bea3-4014-8f55-bbbb74be822e}, !- Inlet Port
  {8ec37bd4-e27e-46c0-8d1c-1749b09383ea}; !- Outlet Port

OS:Node,
  {283d8a37-0afa-4a50-a23c-486ebef2201b}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {630128ba-9c3f-453a-97f8-74dd6a8c2269}, !- Inlet Port
  {d592c098-adcb-4f88-89c7-ca0dc4894afe}; !- Outlet Port

OS:Node,
  {f5baa8f5-0538-4524-8e7a-bb58817d74dd}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {88ec607f-aa77-4980-ae00-9f4346b12e07}, !- Inlet Port
  {1eeaeeef-d3ea-434b-bf79-da14feb3d468}; !- Outlet Port

OS:Connection,
  {b10ad717-bea3-4014-8f55-bbbb74be822e}, !- Handle
  {2d25cb1d-fe2c-4806-ad53-cf9581c20f85}, !- Source Object
  11,                                     !- Outlet Port
  {ff61169b-8380-48ab-9371-7008609da394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d592c098-adcb-4f88-89c7-ca0dc4894afe}, !- Handle
  {283d8a37-0afa-4a50-a23c-486ebef2201b}, !- Source Object
  3,                                      !- Outlet Port
  {2d25cb1d-fe2c-4806-ad53-cf9581c20f85}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1fa5cad5-0439-465e-82a0-98ee36a0580d}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {8ec37bd4-e27e-46c0-8d1c-1749b09383ea}, !- Inlet Node Name
  {9aa6c46d-fed8-45bc-a726-83c4ea7a4ad8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aed0cbde-efb6-4a87-bafe-e10b52169470}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {630128ba-9c3f-453a-97f8-74dd6a8c2269}, !- Outlet Node Name
  {3d891c8c-e443-4482-a95f-f180c2b90bb5}; !- Inlet Node Name 1

OS:Connection,
  {8ec37bd4-e27e-46c0-8d1c-1749b09383ea}, !- Handle
  {ff61169b-8380-48ab-9371-7008609da394}, !- Source Object
  3,                                      !- Outlet Port
  {1fa5cad5-0439-465e-82a0-98ee36a0580d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {630128ba-9c3f-453a-97f8-74dd6a8c2269}, !- Handle
  {aed0cbde-efb6-4a87-bafe-e10b52169470}, !- Source Object
  2,                                      !- Outlet Port
  {283d8a37-0afa-4a50-a23c-486ebef2201b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c5b1c51-b8ed-4d82-ba48-089fdf174228}, !- Handle
  {2d25cb1d-fe2c-4806-ad53-cf9581c20f85}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0256887308106827,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  319.34,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  395.34,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0b915c1e-6a98-4d06-88ad-a889d06b7af7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {9bb4408c-af85-4c14-a978-582ff8f8fd61}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6a362312-84ac-4a24-8fd8-8a858f25c23b}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {409598c1-531c-4d03-ac74-810a0c5c9533}, !- Control Zone Name
  {e67768fd-b8bf-406e-84d1-cccfc665debe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {fa13fdaa-e3d4-4b3f-b9f1-3639a36340eb}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1001.29045726604,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {d1c90ebf-71fc-4197-a1c1-c05f4d432dca}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7e7dab83-c4b9-4d85-bbf7-fdd6679edb3c}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  494.905368337088,                       !- Rated Total Cooling Capacity {W}
  0.790902040503486,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.0256887308106827,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e35cf933-e3dd-4263-af78-987753bc06ed}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0256887308106827,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a03d3b1-d8cf-453a-aaae-03055cc0228e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f25ede8e-1857-457b-be04-54b704548843}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8a03d3b1-d8cf-453a-aaae-03055cc0228e}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f25ede8e-1857-457b-be04-54b704548843}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d10eadf7-3396-4fdb-84f0-880179b6d0bc}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {409598c1-531c-4d03-ac74-810a0c5c9533}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {ec74403f-3ff3-4350-9496-8d6e1a1bf731}, !- Air Inlet Node Name
  {eb1ebd62-63fa-4854-bc01-4bd3c1894752}, !- Air Outlet Node Name
  {e35cf933-e3dd-4263-af78-987753bc06ed}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b1b3e125-0e2b-4d9b-bd09-52790055b81d}, !- Supply Air Fan Operating Mode Schedule Name
  {fa13fdaa-e3d4-4b3f-b9f1-3639a36340eb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7e7dab83-c4b9-4d85-bbf7-fdd6679edb3c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d1c90ebf-71fc-4197-a1c1-c05f4d432dca}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0256887308106827,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0256887308106827,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {eb1ebd62-63fa-4854-bc01-4bd3c1894752}, !- Handle
  {d10eadf7-3396-4fdb-84f0-880179b6d0bc}, !- Source Object
  7,                                      !- Outlet Port
  {e67768fd-b8bf-406e-84d1-cccfc665debe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3b734051-be8d-4e2e-a414-a439f4151a8d}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00219427699196078,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0256887308106827,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {045db99c-e555-4ae4-bf5f-21eef7317a1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7938b371-4e6a-44ce-afba-91723d5897ae}, !- Maximum Fraction of Outdoor Air Schedule Name
  {96c3a34f-f3ea-4c2c-b7d1-38f5cbc06686}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {96c3a34f-f3ea-4c2c-b7d1-38f5cbc06686}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {43ed2444-c280-4b0b-8faa-ac578238b931}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System, !- Name
  {3b734051-be8d-4e2e-a414-a439f4151a8d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eb6bc675-b54d-49a4-8483-d922539c192e}, !- Mixed Air Node Name
  {17682506-4cc8-40c6-b421-395498eaf118}, !- Outdoor Air Stream Node Name
  {78ee256d-b0c3-42b6-ad2f-643163f1aae8}, !- Relief Air Stream Node Name
  {4a631907-802a-4916-b400-44b512c7f308}; !- Return Air Stream Node Name

OS:Node,
  {65978e27-1d99-4d08-a6be-7d107a69fddd}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {17682506-4cc8-40c6-b421-395498eaf118}; !- Outlet Port

OS:Connection,
  {17682506-4cc8-40c6-b421-395498eaf118}, !- Handle
  {65978e27-1d99-4d08-a6be-7d107a69fddd}, !- Source Object
  3,                                      !- Outlet Port
  {43ed2444-c280-4b0b-8faa-ac578238b931}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0a08aad-5f2d-4679-b826-516d0eccd891}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Relief Air Node, !- Name
  {78ee256d-b0c3-42b6-ad2f-643163f1aae8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78ee256d-b0c3-42b6-ad2f-643163f1aae8}, !- Handle
  {43ed2444-c280-4b0b-8faa-ac578238b931}, !- Source Object
  7,                                      !- Outlet Port
  {f0a08aad-5f2d-4679-b826-516d0eccd891}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a151bac7-f1c5-4f1e-b939-fb6647674bad}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {eb6bc675-b54d-49a4-8483-d922539c192e}, !- Inlet Port
  {ec74403f-3ff3-4350-9496-8d6e1a1bf731}; !- Outlet Port

OS:Connection,
  {4a631907-802a-4916-b400-44b512c7f308}, !- Handle
  {2f71772d-bedd-4b87-9227-ff543f90539f}, !- Source Object
  3,                                      !- Outlet Port
  {43ed2444-c280-4b0b-8faa-ac578238b931}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eb6bc675-b54d-49a4-8483-d922539c192e}, !- Handle
  {43ed2444-c280-4b0b-8faa-ac578238b931}, !- Source Object
  5,                                      !- Outlet Port
  {a151bac7-f1c5-4f1e-b939-fb6647674bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec74403f-3ff3-4350-9496-8d6e1a1bf731}, !- Handle
  {a151bac7-f1c5-4f1e-b939-fb6647674bad}, !- Source Object
  3,                                      !- Outlet Port
  {d10eadf7-3396-4fdb-84f0-880179b6d0bc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9bb4408c-af85-4c14-a978-582ff8f8fd61}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {389abcf9-b6f8-4451-a558-61026c36cbc6}, !- Control Zone or Zone List Name
  {c3302598-b5d1-46a1-a1c4-1247d126acad}, !- Cooling Control Zone or Zone List Name
  {54814374-6157-49ec-8fe3-e11bab86060c}, !- Heating Control Zone or Zone List Name
  {f4256756-0653-4851-a950-6b28d88a280d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {389abcf9-b6f8-4451-a558-61026c36cbc6}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {c3302598-b5d1-46a1-a1c4-1247d126acad}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {54814374-6157-49ec-8fe3-e11bab86060c}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f4256756-0653-4851-a950-6b28d88a280d}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ab4a5bf6-bc6d-49c0-8b5b-c33095e0f686}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {d12fbe75-f4af-46d1-9700-62ca13a62852}, !- Air Inlet Node Name
  {88ec607f-aa77-4980-ae00-9f4346b12e07}, !- Air Outlet Node Name
  0.0256887308106827;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fe73b5d4-d8b4-44ed-835d-455bafdb9656}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Return Air Node, !- Name
  {68772003-c921-4798-9bf7-50db0f3d669a}, !- Inlet Port
  {3d891c8c-e443-4482-a95f-f180c2b90bb5}; !- Outlet Port

OS:Connection,
  {1eeaeeef-d3ea-434b-bf79-da14feb3d468}, !- Handle
  {f5baa8f5-0538-4524-8e7a-bb58817d74dd}, !- Source Object
  3,                                      !- Outlet Port
  {fc103748-c067-42a6-ba35-e836b73b7d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68772003-c921-4798-9bf7-50db0f3d669a}, !- Handle
  {95824380-b072-4e6d-bb54-d8e811d29069}, !- Source Object
  2,                                      !- Outlet Port
  {fe73b5d4-d8b4-44ed-835d-455bafdb9656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d891c8c-e443-4482-a95f-f180c2b90bb5}, !- Handle
  {fe73b5d4-d8b4-44ed-835d-455bafdb9656}, !- Source Object
  3,                                      !- Outlet Port
  {aed0cbde-efb6-4a87-bafe-e10b52169470}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8723afbe-3e97-4d3f-bfe5-5cfd36370765}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9aa6c46d-fed8-45bc-a726-83c4ea7a4ad8}, !- Inlet Port
  {d12fbe75-f4af-46d1-9700-62ca13a62852}; !- Outlet Port

OS:Connection,
  {9aa6c46d-fed8-45bc-a726-83c4ea7a4ad8}, !- Handle
  {1fa5cad5-0439-465e-82a0-98ee36a0580d}, !- Source Object
  3,                                      !- Outlet Port
  {8723afbe-3e97-4d3f-bfe5-5cfd36370765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d12fbe75-f4af-46d1-9700-62ca13a62852}, !- Handle
  {8723afbe-3e97-4d3f-bfe5-5cfd36370765}, !- Source Object
  3,                                      !- Outlet Port
  {ab4a5bf6-bc6d-49c0-8b5b-c33095e0f686}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88ec607f-aa77-4980-ae00-9f4346b12e07}, !- Handle
  {ab4a5bf6-bc6d-49c0-8b5b-c33095e0f686}, !- Source Object
  4,                                      !- Outlet Port
  {f5baa8f5-0538-4524-8e7a-bb58817d74dd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {da05a183-1b9a-4ec0-9d30-8cebfaa17dfe}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {18773325-dedd-4f2e-a80c-91a6e3510271}, !- Availability Schedule
  {c9c76135-4338-4a04-910a-4374e3915100}, !- Availability Manager List Name
  0.280962154187747,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3c6c4b1b-2a3c-41b6-a836-1a834c832cd3}, !- Supply Side Inlet Node Name
  {f6e3f1e8-e015-4a15-bea3-15ad86812d07}, !- Demand Side Outlet Node Name
  {bcb344b0-fde9-4c73-ae48-e362ff75225d}, !- Demand Side Inlet Node A
  {97f5e921-86a0-46c4-a277-90b0a5b1df89}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2268bde1-48db-47bc-be9a-ac789a23e4e7}, !- Demand Mixer Name
  {8e91a3ae-3a12-4528-9db7-418ff946d8f4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eb3d552a-d425-4116-8580-3b544b2f969b}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {3c6c4b1b-2a3c-41b6-a836-1a834c832cd3}, !- Inlet Port
  {6a2150ac-4a24-40cb-ad4c-2a8cfd0382de}; !- Outlet Port

OS:Node,
  {f4e3927b-5f52-4296-83ce-23580cf9501b}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {bf8bb1d4-d462-476c-80c6-56644aa686b7}, !- Inlet Port
  {97f5e921-86a0-46c4-a277-90b0a5b1df89}; !- Outlet Port

OS:Connection,
  {3c6c4b1b-2a3c-41b6-a836-1a834c832cd3}, !- Handle
  {da05a183-1b9a-4ec0-9d30-8cebfaa17dfe}, !- Source Object
  9,                                      !- Outlet Port
  {eb3d552a-d425-4116-8580-3b544b2f969b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f5e921-86a0-46c4-a277-90b0a5b1df89}, !- Handle
  {f4e3927b-5f52-4296-83ce-23580cf9501b}, !- Source Object
  3,                                      !- Outlet Port
  {da05a183-1b9a-4ec0-9d30-8cebfaa17dfe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6fe6f756-2b43-453f-b74f-9f6e394987b1}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {bcb344b0-fde9-4c73-ae48-e362ff75225d}, !- Inlet Port
  {b15887d4-20f5-4de8-bf6b-b7943529b884}; !- Outlet Port

OS:Node,
  {6c6a9da4-7d6c-4671-b842-f552a1eb9d26}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {684cd597-73fa-4d4a-80bb-e4ebea4d767a}, !- Inlet Port
  {f6e3f1e8-e015-4a15-bea3-15ad86812d07}; !- Outlet Port

OS:Node,
  {ac821e03-29b9-4a50-a037-0076a4789cec}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {634e6896-45cb-4ecc-9df2-13365dc09207}, !- Inlet Port
  {a9a38e86-2dba-493d-b216-193c3d0300e4}; !- Outlet Port

OS:Connection,
  {bcb344b0-fde9-4c73-ae48-e362ff75225d}, !- Handle
  {da05a183-1b9a-4ec0-9d30-8cebfaa17dfe}, !- Source Object
  11,                                     !- Outlet Port
  {6fe6f756-2b43-453f-b74f-9f6e394987b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e3f1e8-e015-4a15-bea3-15ad86812d07}, !- Handle
  {6c6a9da4-7d6c-4671-b842-f552a1eb9d26}, !- Source Object
  3,                                      !- Outlet Port
  {da05a183-1b9a-4ec0-9d30-8cebfaa17dfe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8e91a3ae-3a12-4528-9db7-418ff946d8f4}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {b15887d4-20f5-4de8-bf6b-b7943529b884}, !- Inlet Node Name
  {43025350-8626-4e63-8e23-5915728f0f35}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2268bde1-48db-47bc-be9a-ac789a23e4e7}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {684cd597-73fa-4d4a-80bb-e4ebea4d767a}, !- Outlet Node Name
  {bbdff579-2411-4d96-98d6-242879ec1402}; !- Inlet Node Name 1

OS:Connection,
  {b15887d4-20f5-4de8-bf6b-b7943529b884}, !- Handle
  {6fe6f756-2b43-453f-b74f-9f6e394987b1}, !- Source Object
  3,                                      !- Outlet Port
  {8e91a3ae-3a12-4528-9db7-418ff946d8f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {684cd597-73fa-4d4a-80bb-e4ebea4d767a}, !- Handle
  {2268bde1-48db-47bc-be9a-ac789a23e4e7}, !- Source Object
  2,                                      !- Outlet Port
  {6c6a9da4-7d6c-4671-b842-f552a1eb9d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fd6a3ed2-117f-4808-bbb2-83ac9a430a82}, !- Handle
  {da05a183-1b9a-4ec0-9d30-8cebfaa17dfe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.280962154187747,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4766.65,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6377.91,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c9c76135-4338-4a04-910a-4374e3915100}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {3ba5c4f5-4d60-49e8-93a2-196a7d4b288b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {84212871-4a0c-443f-95d9-01afcbd5dea6}, !- Handle
  Zone SuperMarket Deli A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b66d60c9-6c5e-4afc-a10a-4b80601f9cfb}, !- Control Zone Name
  {f4e3927b-5f52-4296-83ce-23580cf9501b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {16740111-e395-44e8-a8e7-f68b9bd9cf0d}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13164.3591094275,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {6b0a30f6-e28c-4b26-8e5b-5a9753d4b1e2}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5935892e-d3df-46bf-8c0f-0ad93b02f8f7}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC 1spd DX AC Clg Coil 23kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  6976.95937888619,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.280962154187747,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f4dfc5b1-a8ea-4008-a5c6-9d20a43497b4}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.280962154187747,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d946a83e-46a7-49dc-b086-1ae872e14be3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6b76de21-ef7c-4dcd-923b-c5f72c15fbd7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d946a83e-46a7-49dc-b086-1ae872e14be3}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6b76de21-ef7c-4dcd-923b-c5f72c15fbd7}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d0cfe25b-7cd1-434a-bdba-b2531f3aaa06}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b66d60c9-6c5e-4afc-a10a-4b80601f9cfb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {128dd810-a5eb-4be1-a392-4b46651873f1}, !- Air Inlet Node Name
  {bf8bb1d4-d462-476c-80c6-56644aa686b7}, !- Air Outlet Node Name
  {f4dfc5b1-a8ea-4008-a5c6-9d20a43497b4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {18773325-dedd-4f2e-a80c-91a6e3510271}, !- Supply Air Fan Operating Mode Schedule Name
  {16740111-e395-44e8-a8e7-f68b9bd9cf0d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5935892e-d3df-46bf-8c0f-0ad93b02f8f7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6b0a30f6-e28c-4b26-8e5b-5a9753d4b1e2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.280962154187747,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.280962154187747,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bf8bb1d4-d462-476c-80c6-56644aa686b7}, !- Handle
  {d0cfe25b-7cd1-434a-bdba-b2531f3aaa06}, !- Source Object
  7,                                      !- Outlet Port
  {f4e3927b-5f52-4296-83ce-23580cf9501b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {26130f4c-0dd6-4c20-bae1-2df48b424108}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0938667067798271,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.280962154187747,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9f11c601-f7ea-4013-87d7-43f87d6b8f2b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {4a883206-1cec-4c9a-828f-0f38b83c1a0e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0bf2a917-63f2-4421-bbfd-fa0fc8cfc659}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0bf2a917-63f2-4421-bbfd-fa0fc8cfc659}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {05b488ad-48d2-43b7-9fb0-c409e545927a}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System, !- Name
  {26130f4c-0dd6-4c20-bae1-2df48b424108}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {376b5423-5245-48c7-8364-be0ca5f47006}, !- Mixed Air Node Name
  {852ebc0e-80b8-43d2-b6df-fb48a3ed25d6}, !- Outdoor Air Stream Node Name
  {dd14c96e-b0cd-4bd2-9c86-8a79dbf97f66}, !- Relief Air Stream Node Name
  {6a2150ac-4a24-40cb-ad4c-2a8cfd0382de}; !- Return Air Stream Node Name

OS:Node,
  {56633bde-333c-4685-a7f8-ec90666b37e2}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {852ebc0e-80b8-43d2-b6df-fb48a3ed25d6}; !- Outlet Port

OS:Connection,
  {852ebc0e-80b8-43d2-b6df-fb48a3ed25d6}, !- Handle
  {56633bde-333c-4685-a7f8-ec90666b37e2}, !- Source Object
  3,                                      !- Outlet Port
  {05b488ad-48d2-43b7-9fb0-c409e545927a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f92e7a25-ce88-4eae-b8f1-a123ef3d88d3}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Relief Air Node, !- Name
  {dd14c96e-b0cd-4bd2-9c86-8a79dbf97f66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd14c96e-b0cd-4bd2-9c86-8a79dbf97f66}, !- Handle
  {05b488ad-48d2-43b7-9fb0-c409e545927a}, !- Source Object
  7,                                      !- Outlet Port
  {f92e7a25-ce88-4eae-b8f1-a123ef3d88d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb4538f4-892c-4400-ad43-20a73d224c72}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {376b5423-5245-48c7-8364-be0ca5f47006}, !- Inlet Port
  {128dd810-a5eb-4be1-a392-4b46651873f1}; !- Outlet Port

OS:Connection,
  {6a2150ac-4a24-40cb-ad4c-2a8cfd0382de}, !- Handle
  {eb3d552a-d425-4116-8580-3b544b2f969b}, !- Source Object
  3,                                      !- Outlet Port
  {05b488ad-48d2-43b7-9fb0-c409e545927a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {376b5423-5245-48c7-8364-be0ca5f47006}, !- Handle
  {05b488ad-48d2-43b7-9fb0-c409e545927a}, !- Source Object
  5,                                      !- Outlet Port
  {cb4538f4-892c-4400-ad43-20a73d224c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {128dd810-a5eb-4be1-a392-4b46651873f1}, !- Handle
  {cb4538f4-892c-4400-ad43-20a73d224c72}, !- Source Object
  3,                                      !- Outlet Port
  {d0cfe25b-7cd1-434a-bdba-b2531f3aaa06}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3ba5c4f5-4d60-49e8-93a2-196a7d4b288b}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {be9c885d-bdab-4392-8b07-5339f9d11ed3}, !- Control Zone or Zone List Name
  {ae773f5d-2dc4-468a-92a9-8eab62a1f8a5}, !- Cooling Control Zone or Zone List Name
  {2e222ae3-ae3b-431c-bbc5-e7b9c5b0e87b}, !- Heating Control Zone or Zone List Name
  {acc525a6-86c8-49f4-8bd9-2506490f6d83}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {be9c885d-bdab-4392-8b07-5339f9d11ed3}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {ae773f5d-2dc4-468a-92a9-8eab62a1f8a5}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2e222ae3-ae3b-431c-bbc5-e7b9c5b0e87b}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {acc525a6-86c8-49f4-8bd9-2506490f6d83}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3bcbf2c3-2bb8-4e50-b924-7e277f43aaa4}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {fdbb4d99-509f-4fba-aed6-1fa46fbedd90}, !- Air Inlet Node Name
  {634e6896-45cb-4ecc-9df2-13365dc09207}, !- Air Outlet Node Name
  0.280962154187747;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {401f28b0-f145-4f53-a381-256ac10bd891}, !- Handle
  Zone SuperMarket Deli A  - Story ground Return Air Node, !- Name
  {61c203f1-dcaa-400f-afb5-5d823f72d58f}, !- Inlet Port
  {bbdff579-2411-4d96-98d6-242879ec1402}; !- Outlet Port

OS:Connection,
  {a9a38e86-2dba-493d-b216-193c3d0300e4}, !- Handle
  {ac821e03-29b9-4a50-a037-0076a4789cec}, !- Source Object
  3,                                      !- Outlet Port
  {9ee12a52-de7f-436c-b9ed-35a29101c86c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c203f1-dcaa-400f-afb5-5d823f72d58f}, !- Handle
  {380c3fb0-73d5-4a69-adbe-2efb8681b9d1}, !- Source Object
  2,                                      !- Outlet Port
  {401f28b0-f145-4f53-a381-256ac10bd891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbdff579-2411-4d96-98d6-242879ec1402}, !- Handle
  {401f28b0-f145-4f53-a381-256ac10bd891}, !- Source Object
  3,                                      !- Outlet Port
  {2268bde1-48db-47bc-be9a-ac789a23e4e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12264904-80b0-4369-90d8-ddf75689df01}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {43025350-8626-4e63-8e23-5915728f0f35}, !- Inlet Port
  {fdbb4d99-509f-4fba-aed6-1fa46fbedd90}; !- Outlet Port

OS:Connection,
  {43025350-8626-4e63-8e23-5915728f0f35}, !- Handle
  {8e91a3ae-3a12-4528-9db7-418ff946d8f4}, !- Source Object
  3,                                      !- Outlet Port
  {12264904-80b0-4369-90d8-ddf75689df01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdbb4d99-509f-4fba-aed6-1fa46fbedd90}, !- Handle
  {12264904-80b0-4369-90d8-ddf75689df01}, !- Source Object
  3,                                      !- Outlet Port
  {3bcbf2c3-2bb8-4e50-b924-7e277f43aaa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {634e6896-45cb-4ecc-9df2-13365dc09207}, !- Handle
  {3bcbf2c3-2bb8-4e50-b924-7e277f43aaa4}, !- Source Object
  4,                                      !- Outlet Port
  {ac821e03-29b9-4a50-a037-0076a4789cec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1c759bbc-9e49-4de7-b20b-84d565c040ad}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d491e8fc-711a-4986-ae68-0b9d1d448e59}, !- Availability Schedule
  {b1d52556-36df-4609-98b5-e21ffc2d3f59}, !- Availability Manager List Name
  0.785212487175907,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d5a6b3ba-0c5e-4646-a778-ea0cd8aebb53}, !- Supply Side Inlet Node Name
  {e8a177cc-90c3-4a92-95b8-e938c9bda310}, !- Demand Side Outlet Node Name
  {e3a79c21-7c81-4e08-983e-b55f78e69007}, !- Demand Side Inlet Node A
  {fe901e7e-6c69-41ef-b4df-6914ba8513fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d14a50fb-ab77-40db-9717-e7f4bf42e239}, !- Demand Mixer Name
  {d0e20ced-ddf3-42f7-9eff-9143943e625b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {24190154-ffb0-4470-96a0-e94b77d5c2d0}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {d5a6b3ba-0c5e-4646-a778-ea0cd8aebb53}, !- Inlet Port
  {21125e22-58dc-4095-b381-eb40b8c87d25}; !- Outlet Port

OS:Node,
  {37126352-d754-4928-81cc-fd81f839853e}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d6aa2ed6-b7bb-4bf7-8e3d-ed171be62b5b}, !- Inlet Port
  {fe901e7e-6c69-41ef-b4df-6914ba8513fa}; !- Outlet Port

OS:Connection,
  {d5a6b3ba-0c5e-4646-a778-ea0cd8aebb53}, !- Handle
  {1c759bbc-9e49-4de7-b20b-84d565c040ad}, !- Source Object
  9,                                      !- Outlet Port
  {24190154-ffb0-4470-96a0-e94b77d5c2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe901e7e-6c69-41ef-b4df-6914ba8513fa}, !- Handle
  {37126352-d754-4928-81cc-fd81f839853e}, !- Source Object
  3,                                      !- Outlet Port
  {1c759bbc-9e49-4de7-b20b-84d565c040ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {90c00fd7-f24d-419d-9cba-5b9b4275aa21}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {e3a79c21-7c81-4e08-983e-b55f78e69007}, !- Inlet Port
  {fce4516b-496f-40f2-af2b-395db1aced68}; !- Outlet Port

OS:Node,
  {300ba841-f7e6-4a1a-871b-a85e2369ba1c}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {08c4ebba-3133-4dc7-93a1-31cd71b42bad}, !- Inlet Port
  {e8a177cc-90c3-4a92-95b8-e938c9bda310}; !- Outlet Port

OS:Node,
  {246ad4fb-94eb-4814-bed6-a6a61ca76033}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1adb4a6d-021d-4397-9be6-6423bd036c00}, !- Inlet Port
  {d77a7371-bd1e-4038-9625-54fb95862b40}; !- Outlet Port

OS:Connection,
  {e3a79c21-7c81-4e08-983e-b55f78e69007}, !- Handle
  {1c759bbc-9e49-4de7-b20b-84d565c040ad}, !- Source Object
  11,                                     !- Outlet Port
  {90c00fd7-f24d-419d-9cba-5b9b4275aa21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a177cc-90c3-4a92-95b8-e938c9bda310}, !- Handle
  {300ba841-f7e6-4a1a-871b-a85e2369ba1c}, !- Source Object
  3,                                      !- Outlet Port
  {1c759bbc-9e49-4de7-b20b-84d565c040ad}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d0e20ced-ddf3-42f7-9eff-9143943e625b}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {fce4516b-496f-40f2-af2b-395db1aced68}, !- Inlet Node Name
  {b170acb6-8c32-46b2-95c0-d2ed2e5ea95a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d14a50fb-ab77-40db-9717-e7f4bf42e239}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {08c4ebba-3133-4dc7-93a1-31cd71b42bad}, !- Outlet Node Name
  {2638292b-362e-401c-b240-8158c4b743c4}; !- Inlet Node Name 1

OS:Connection,
  {fce4516b-496f-40f2-af2b-395db1aced68}, !- Handle
  {90c00fd7-f24d-419d-9cba-5b9b4275aa21}, !- Source Object
  3,                                      !- Outlet Port
  {d0e20ced-ddf3-42f7-9eff-9143943e625b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c4ebba-3133-4dc7-93a1-31cd71b42bad}, !- Handle
  {d14a50fb-ab77-40db-9717-e7f4bf42e239}, !- Source Object
  2,                                      !- Outlet Port
  {300ba841-f7e6-4a1a-871b-a85e2369ba1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {554022fd-bf9a-48b0-9938-0a7d976e7ef0}, !- Handle
  {1c759bbc-9e49-4de7-b20b-84d565c040ad}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.785212487175907,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  14846.31,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  24473.97,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b1d52556-36df-4609-98b5-e21ffc2d3f59}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {298dac96-0d84-4291-a1d9-206a8e9d3464}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0536415e-8c42-4628-a85f-236c961459c9}, !- Handle
  Zone SuperMarket Deli B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e60638d0-d7e3-40c7-b5f2-4727bb43f2d4}, !- Control Zone Name
  {37126352-d754-4928-81cc-fd81f839853e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {986eaae0-80ae-4f33-aaaf-25bd03732c27}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  39889.5307505127,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {b6f6ece0-44c9-444f-a735-c61cc01eb344}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {609331e6-2469-4ba7-b2e7-83e3431a4e4a}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC 1spd DX AC Clg Coil 64kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  19498.6959815224,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.785212487175907,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f6418c63-2735-4a75-8250-7d9303e2fc19}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.785212487175907,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72d1edf7-fbcb-4585-a901-a9f3bd5fd565}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c8a551e8-02f4-4eae-9214-2dde439bb43b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {72d1edf7-fbcb-4585-a901-a9f3bd5fd565}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c8a551e8-02f4-4eae-9214-2dde439bb43b}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {713d5443-9ebd-4506-93dd-0d6e79da7bfc}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e60638d0-d7e3-40c7-b5f2-4727bb43f2d4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {9b8d3102-34ad-4473-bc1a-d45c6b526288}, !- Air Inlet Node Name
  {d6aa2ed6-b7bb-4bf7-8e3d-ed171be62b5b}, !- Air Outlet Node Name
  {f6418c63-2735-4a75-8250-7d9303e2fc19}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d491e8fc-711a-4986-ae68-0b9d1d448e59}, !- Supply Air Fan Operating Mode Schedule Name
  {986eaae0-80ae-4f33-aaaf-25bd03732c27}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {609331e6-2469-4ba7-b2e7-83e3431a4e4a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b6f6ece0-44c9-444f-a735-c61cc01eb344}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.785212487175907,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.785212487175907,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d6aa2ed6-b7bb-4bf7-8e3d-ed171be62b5b}, !- Handle
  {713d5443-9ebd-4506-93dd-0d6e79da7bfc}, !- Source Object
  7,                                      !- Outlet Port
  {37126352-d754-4928-81cc-fd81f839853e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dc9eca42-ec8a-495e-9bb3-dc17f0ccee67}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.360194736310883,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.785212487175907,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6d659a01-d734-4f9c-9d5a-498d947b2264}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {97a6f3f5-022f-4077-8cad-916a7244dd51}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c586ccf6-1cba-4719-a918-ff9beda240ca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c586ccf6-1cba-4719-a918-ff9beda240ca}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {177760b7-b517-449f-947a-c0b3d423c4a9}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System, !- Name
  {dc9eca42-ec8a-495e-9bb3-dc17f0ccee67}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {088454b3-3dc1-46b3-99f9-8b6e28614113}, !- Mixed Air Node Name
  {bbf98a0e-8242-46ca-b31b-2d073f3a9960}, !- Outdoor Air Stream Node Name
  {d6eefc6e-22aa-410c-bacc-03982597cbd8}, !- Relief Air Stream Node Name
  {21125e22-58dc-4095-b381-eb40b8c87d25}; !- Return Air Stream Node Name

OS:Node,
  {bc702163-f31f-4045-9e4c-e5a998578034}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bbf98a0e-8242-46ca-b31b-2d073f3a9960}; !- Outlet Port

OS:Connection,
  {bbf98a0e-8242-46ca-b31b-2d073f3a9960}, !- Handle
  {bc702163-f31f-4045-9e4c-e5a998578034}, !- Source Object
  3,                                      !- Outlet Port
  {177760b7-b517-449f-947a-c0b3d423c4a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {02e2255a-ab4b-46af-9688-8b7ad9d7d46f}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Relief Air Node, !- Name
  {d6eefc6e-22aa-410c-bacc-03982597cbd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6eefc6e-22aa-410c-bacc-03982597cbd8}, !- Handle
  {177760b7-b517-449f-947a-c0b3d423c4a9}, !- Source Object
  7,                                      !- Outlet Port
  {02e2255a-ab4b-46af-9688-8b7ad9d7d46f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66888fd5-274f-4380-9b24-90ef0cf94f3d}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {088454b3-3dc1-46b3-99f9-8b6e28614113}, !- Inlet Port
  {9b8d3102-34ad-4473-bc1a-d45c6b526288}; !- Outlet Port

OS:Connection,
  {21125e22-58dc-4095-b381-eb40b8c87d25}, !- Handle
  {24190154-ffb0-4470-96a0-e94b77d5c2d0}, !- Source Object
  3,                                      !- Outlet Port
  {177760b7-b517-449f-947a-c0b3d423c4a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {088454b3-3dc1-46b3-99f9-8b6e28614113}, !- Handle
  {177760b7-b517-449f-947a-c0b3d423c4a9}, !- Source Object
  5,                                      !- Outlet Port
  {66888fd5-274f-4380-9b24-90ef0cf94f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b8d3102-34ad-4473-bc1a-d45c6b526288}, !- Handle
  {66888fd5-274f-4380-9b24-90ef0cf94f3d}, !- Source Object
  3,                                      !- Outlet Port
  {713d5443-9ebd-4506-93dd-0d6e79da7bfc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {298dac96-0d84-4291-a1d9-206a8e9d3464}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bb4edf1d-5003-43e2-9d1b-a19c4c53b83d}, !- Control Zone or Zone List Name
  {203f23b8-aaaf-41b5-bd61-ae529a8e15b7}, !- Cooling Control Zone or Zone List Name
  {2d5f408d-5223-448e-9bb6-b1b7171a96df}, !- Heating Control Zone or Zone List Name
  {dfded16e-66d6-401f-b4ea-f801dc4c58eb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb4edf1d-5003-43e2-9d1b-a19c4c53b83d}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {203f23b8-aaaf-41b5-bd61-ae529a8e15b7}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2d5f408d-5223-448e-9bb6-b1b7171a96df}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dfded16e-66d6-401f-b4ea-f801dc4c58eb}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7bf16d4b-e7e8-4c4c-863a-f85759210cc6}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {673d583a-de86-4b4e-9362-140379a6c862}, !- Air Inlet Node Name
  {1adb4a6d-021d-4397-9be6-6423bd036c00}, !- Air Outlet Node Name
  0.785212487175907;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a2667c4-6863-4619-b896-5bc52bd203dd}, !- Handle
  Zone SuperMarket Deli B  - Story ground Return Air Node, !- Name
  {3b4f3a5b-e8c2-4ae7-a768-ecdd215b1d7f}, !- Inlet Port
  {2638292b-362e-401c-b240-8158c4b743c4}; !- Outlet Port

OS:Connection,
  {d77a7371-bd1e-4038-9625-54fb95862b40}, !- Handle
  {246ad4fb-94eb-4814-bed6-a6a61ca76033}, !- Source Object
  3,                                      !- Outlet Port
  {f8b5c132-5fcc-40db-bd05-2af553e4d9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b4f3a5b-e8c2-4ae7-a768-ecdd215b1d7f}, !- Handle
  {10292972-cf49-4ff0-bdb2-1687222294f6}, !- Source Object
  2,                                      !- Outlet Port
  {3a2667c4-6863-4619-b896-5bc52bd203dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2638292b-362e-401c-b240-8158c4b743c4}, !- Handle
  {3a2667c4-6863-4619-b896-5bc52bd203dd}, !- Source Object
  3,                                      !- Outlet Port
  {d14a50fb-ab77-40db-9717-e7f4bf42e239}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d30c9f0-0593-43ef-87bb-49199804bf77}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b170acb6-8c32-46b2-95c0-d2ed2e5ea95a}, !- Inlet Port
  {673d583a-de86-4b4e-9362-140379a6c862}; !- Outlet Port

OS:Connection,
  {b170acb6-8c32-46b2-95c0-d2ed2e5ea95a}, !- Handle
  {d0e20ced-ddf3-42f7-9eff-9143943e625b}, !- Source Object
  3,                                      !- Outlet Port
  {0d30c9f0-0593-43ef-87bb-49199804bf77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673d583a-de86-4b4e-9362-140379a6c862}, !- Handle
  {0d30c9f0-0593-43ef-87bb-49199804bf77}, !- Source Object
  3,                                      !- Outlet Port
  {7bf16d4b-e7e8-4c4c-863a-f85759210cc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1adb4a6d-021d-4397-9be6-6423bd036c00}, !- Handle
  {7bf16d4b-e7e8-4c4c-863a-f85759210cc6}, !- Source Object
  4,                                      !- Outlet Port
  {246ad4fb-94eb-4814-bed6-a6a61ca76033}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7e5ffd24-7ece-4e84-a2f4-8f6fa9068ce6}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {601745c6-9e98-4c58-b75c-bcaa2ca6f444}, !- Availability Schedule
  {6c8ff124-cc65-4b1f-aac6-67f8a661506c}, !- Availability Manager List Name
  0.264432748257978,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33e696fb-5d03-446c-94b7-4c1535838186}, !- Supply Side Inlet Node Name
  {c8115b39-6f29-4b50-89bc-97838279fd1f}, !- Demand Side Outlet Node Name
  {829aedff-0487-46aa-891b-dd3c5bfabb52}, !- Demand Side Inlet Node A
  {9ac83e87-1157-42cc-aabb-550784a3322f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d5ccc464-53a5-478c-b54d-f3fea2cd76a9}, !- Demand Mixer Name
  {83f14b64-2995-443e-bd1a-393d78d89673}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {661ad18d-a205-41c2-a7a6-80e0b493c4ac}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {33e696fb-5d03-446c-94b7-4c1535838186}, !- Inlet Port
  {c672ee10-4b42-40cd-b434-b63e812319db}; !- Outlet Port

OS:Node,
  {359dafe0-a98d-4381-a561-580099930159}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {a6781da0-1647-46b4-9d36-a9c29a7606e2}, !- Inlet Port
  {9ac83e87-1157-42cc-aabb-550784a3322f}; !- Outlet Port

OS:Connection,
  {33e696fb-5d03-446c-94b7-4c1535838186}, !- Handle
  {7e5ffd24-7ece-4e84-a2f4-8f6fa9068ce6}, !- Source Object
  9,                                      !- Outlet Port
  {661ad18d-a205-41c2-a7a6-80e0b493c4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ac83e87-1157-42cc-aabb-550784a3322f}, !- Handle
  {359dafe0-a98d-4381-a561-580099930159}, !- Source Object
  3,                                      !- Outlet Port
  {7e5ffd24-7ece-4e84-a2f4-8f6fa9068ce6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fc9d3520-f81f-4372-b254-27c8b9aaca56}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {829aedff-0487-46aa-891b-dd3c5bfabb52}, !- Inlet Port
  {90c044cc-30a6-484e-9a9b-3a63c1f6d563}; !- Outlet Port

OS:Node,
  {8500ccbd-0711-4963-99a2-d52608db09b0}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {6c5f6d51-e1d5-4ff5-ac6e-0d7d969ce57d}, !- Inlet Port
  {c8115b39-6f29-4b50-89bc-97838279fd1f}; !- Outlet Port

OS:Node,
  {cfb01113-c2d8-4ed9-bf11-4ee757a9e55e}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3d150792-ac39-4fa4-8bfe-aeff7f010872}, !- Inlet Port
  {bb792076-66fc-43b3-8456-bd932cb3ae45}; !- Outlet Port

OS:Connection,
  {829aedff-0487-46aa-891b-dd3c5bfabb52}, !- Handle
  {7e5ffd24-7ece-4e84-a2f4-8f6fa9068ce6}, !- Source Object
  11,                                     !- Outlet Port
  {fc9d3520-f81f-4372-b254-27c8b9aaca56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8115b39-6f29-4b50-89bc-97838279fd1f}, !- Handle
  {8500ccbd-0711-4963-99a2-d52608db09b0}, !- Source Object
  3,                                      !- Outlet Port
  {7e5ffd24-7ece-4e84-a2f4-8f6fa9068ce6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {83f14b64-2995-443e-bd1a-393d78d89673}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {90c044cc-30a6-484e-9a9b-3a63c1f6d563}, !- Inlet Node Name
  {333d2a34-0f3a-420b-9839-78567cf410c5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d5ccc464-53a5-478c-b54d-f3fea2cd76a9}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {6c5f6d51-e1d5-4ff5-ac6e-0d7d969ce57d}, !- Outlet Node Name
  {50c45211-34f6-41cb-a174-180366b2c4ac}; !- Inlet Node Name 1

OS:Connection,
  {90c044cc-30a6-484e-9a9b-3a63c1f6d563}, !- Handle
  {fc9d3520-f81f-4372-b254-27c8b9aaca56}, !- Source Object
  3,                                      !- Outlet Port
  {83f14b64-2995-443e-bd1a-393d78d89673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5f6d51-e1d5-4ff5-ac6e-0d7d969ce57d}, !- Handle
  {d5ccc464-53a5-478c-b54d-f3fea2cd76a9}, !- Source Object
  2,                                      !- Outlet Port
  {8500ccbd-0711-4963-99a2-d52608db09b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {75e2520b-1eec-449f-94a7-5900814683f5}, !- Handle
  {7e5ffd24-7ece-4e84-a2f4-8f6fa9068ce6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.264432748257978,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4533.35,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6377.91,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6c8ff124-cc65-4b1f-aac6-67f8a661506c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {083acb80-3ea2-4174-b814-eaf10fbaf4c9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e3d5845e-5242-4fe9-8054-06134a881b3c}, !- Handle
  Zone SuperMarket Deli C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c0367175-012f-4a10-84b1-710f6f63cf6f}, !- Control Zone Name
  {359dafe0-a98d-4381-a561-580099930159}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {3f4852a7-f82f-4f6c-a970-1d9f6c4998e4}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  12564.7940581806,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {f6fd2b01-3563-4a49-bb46-8356506bae02}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {25bfe4a8-c22b-4470-8d1e-319e6b942d66}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  6566.49486610325,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.264432748257978,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4995b9d4-b786-4958-a1de-b2abaf7e1d93}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.264432748257978,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f185a5c4-2191-4256-b9cd-9859821cb71c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {64ee83ad-a0a3-4808-88f1-22a51c6d88d8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f185a5c4-2191-4256-b9cd-9859821cb71c}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {64ee83ad-a0a3-4808-88f1-22a51c6d88d8}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b50db9e4-8277-4ca2-89c9-5dee0a6fe99e}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c0367175-012f-4a10-84b1-710f6f63cf6f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {5ab09d53-2711-4741-bb5b-f45dae380eb4}, !- Air Inlet Node Name
  {a6781da0-1647-46b4-9d36-a9c29a7606e2}, !- Air Outlet Node Name
  {4995b9d4-b786-4958-a1de-b2abaf7e1d93}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {601745c6-9e98-4c58-b75c-bcaa2ca6f444}, !- Supply Air Fan Operating Mode Schedule Name
  {3f4852a7-f82f-4f6c-a970-1d9f6c4998e4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {25bfe4a8-c22b-4470-8d1e-319e6b942d66}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f6fd2b01-3563-4a49-bb46-8356506bae02}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.264432748257978,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.264432748257978,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a6781da0-1647-46b4-9d36-a9c29a7606e2}, !- Handle
  {b50db9e4-8277-4ca2-89c9-5dee0a6fe99e}, !- Source Object
  7,                                      !- Outlet Port
  {359dafe0-a98d-4381-a561-580099930159}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2b674140-25e0-461c-ba9a-c71b303a18ee}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0938667067798269,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.264432748257978,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8807f5e8-dd8d-43c2-bf02-81fcc147aabc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {88c4af04-3702-4590-8773-fe183daeabdb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3c0c6b46-bf22-4ccd-a7a9-f4654b53ddc6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3c0c6b46-bf22-4ccd-a7a9-f4654b53ddc6}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {75f8beef-6b56-4f4a-9da0-977db3c86364}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System, !- Name
  {2b674140-25e0-461c-ba9a-c71b303a18ee}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {868d25b6-617a-4a30-bde9-74519831b59c}, !- Mixed Air Node Name
  {661f3bac-2faf-404f-a81f-5e4d807c37ef}, !- Outdoor Air Stream Node Name
  {ab608bd5-8cc0-41f2-87ae-a973d17c3450}, !- Relief Air Stream Node Name
  {c672ee10-4b42-40cd-b434-b63e812319db}; !- Return Air Stream Node Name

OS:Node,
  {89754c9b-66d8-438b-80ec-63954fa8fc58}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {661f3bac-2faf-404f-a81f-5e4d807c37ef}; !- Outlet Port

OS:Connection,
  {661f3bac-2faf-404f-a81f-5e4d807c37ef}, !- Handle
  {89754c9b-66d8-438b-80ec-63954fa8fc58}, !- Source Object
  3,                                      !- Outlet Port
  {75f8beef-6b56-4f4a-9da0-977db3c86364}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84cd1af8-e4fe-458b-8287-96bbafebdcd9}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Relief Air Node, !- Name
  {ab608bd5-8cc0-41f2-87ae-a973d17c3450}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab608bd5-8cc0-41f2-87ae-a973d17c3450}, !- Handle
  {75f8beef-6b56-4f4a-9da0-977db3c86364}, !- Source Object
  7,                                      !- Outlet Port
  {84cd1af8-e4fe-458b-8287-96bbafebdcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ff1d7d7-0497-40f2-ada1-4161c3f7b4b9}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {868d25b6-617a-4a30-bde9-74519831b59c}, !- Inlet Port
  {5ab09d53-2711-4741-bb5b-f45dae380eb4}; !- Outlet Port

OS:Connection,
  {c672ee10-4b42-40cd-b434-b63e812319db}, !- Handle
  {661ad18d-a205-41c2-a7a6-80e0b493c4ac}, !- Source Object
  3,                                      !- Outlet Port
  {75f8beef-6b56-4f4a-9da0-977db3c86364}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {868d25b6-617a-4a30-bde9-74519831b59c}, !- Handle
  {75f8beef-6b56-4f4a-9da0-977db3c86364}, !- Source Object
  5,                                      !- Outlet Port
  {4ff1d7d7-0497-40f2-ada1-4161c3f7b4b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab09d53-2711-4741-bb5b-f45dae380eb4}, !- Handle
  {4ff1d7d7-0497-40f2-ada1-4161c3f7b4b9}, !- Source Object
  3,                                      !- Outlet Port
  {b50db9e4-8277-4ca2-89c9-5dee0a6fe99e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {083acb80-3ea2-4174-b814-eaf10fbaf4c9}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {62f87597-36e1-4202-a4b6-dc2971ceee12}, !- Control Zone or Zone List Name
  {be650f12-cf8c-4125-9d3b-901f1592904a}, !- Cooling Control Zone or Zone List Name
  {9b804cc8-f2e8-41cc-8a0d-70f5eb3fd727}, !- Heating Control Zone or Zone List Name
  {689e3ff3-10f1-4906-a359-cb906ff9b3ed}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {62f87597-36e1-4202-a4b6-dc2971ceee12}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {be650f12-cf8c-4125-9d3b-901f1592904a}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9b804cc8-f2e8-41cc-8a0d-70f5eb3fd727}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {689e3ff3-10f1-4906-a359-cb906ff9b3ed}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dab3eb84-075e-4471-8c88-02df3b64deb2}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {f1c024ce-47e4-4efd-89ce-7242e5bed406}, !- Air Inlet Node Name
  {3d150792-ac39-4fa4-8bfe-aeff7f010872}, !- Air Outlet Node Name
  0.264432748257978;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {09a52b3a-0f99-4a7f-b77f-dc0e0de0edc2}, !- Handle
  Zone SuperMarket Deli C  - Story ground Return Air Node, !- Name
  {f083fe4c-be22-4303-b405-b4015dea37c0}, !- Inlet Port
  {50c45211-34f6-41cb-a174-180366b2c4ac}; !- Outlet Port

OS:Connection,
  {bb792076-66fc-43b3-8456-bd932cb3ae45}, !- Handle
  {cfb01113-c2d8-4ed9-bf11-4ee757a9e55e}, !- Source Object
  3,                                      !- Outlet Port
  {35fb3e92-2be6-4434-a1a6-ee4613ef1656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f083fe4c-be22-4303-b405-b4015dea37c0}, !- Handle
  {14b97e23-dee9-401a-815c-16f2f58ad544}, !- Source Object
  2,                                      !- Outlet Port
  {09a52b3a-0f99-4a7f-b77f-dc0e0de0edc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c45211-34f6-41cb-a174-180366b2c4ac}, !- Handle
  {09a52b3a-0f99-4a7f-b77f-dc0e0de0edc2}, !- Source Object
  3,                                      !- Outlet Port
  {d5ccc464-53a5-478c-b54d-f3fea2cd76a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bc924ebe-eb63-4275-b248-86c54c024274}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {333d2a34-0f3a-420b-9839-78567cf410c5}, !- Inlet Port
  {f1c024ce-47e4-4efd-89ce-7242e5bed406}; !- Outlet Port

OS:Connection,
  {333d2a34-0f3a-420b-9839-78567cf410c5}, !- Handle
  {83f14b64-2995-443e-bd1a-393d78d89673}, !- Source Object
  3,                                      !- Outlet Port
  {bc924ebe-eb63-4275-b248-86c54c024274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1c024ce-47e4-4efd-89ce-7242e5bed406}, !- Handle
  {bc924ebe-eb63-4275-b248-86c54c024274}, !- Source Object
  3,                                      !- Outlet Port
  {dab3eb84-075e-4471-8c88-02df3b64deb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d150792-ac39-4fa4-8bfe-aeff7f010872}, !- Handle
  {dab3eb84-075e-4471-8c88-02df3b64deb2}, !- Source Object
  4,                                      !- Outlet Port
  {cfb01113-c2d8-4ed9-bf11-4ee757a9e55e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {05a30605-a114-41bf-9f74-477ecc675c83}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a8c2778b-9398-4d90-803a-599ac7504583}, !- Availability Schedule
  {1f4f6c26-e74b-4c45-8c7d-7a70d94740c0}, !- Availability Manager List Name
  0.196991867847523,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fc370fa6-3b44-491f-ae74-e8f9298a4f41}, !- Supply Side Inlet Node Name
  {cd8fc538-b839-4e5a-8202-62c34dc831a8}, !- Demand Side Outlet Node Name
  {e1736686-b104-48f6-a93f-268f9a215034}, !- Demand Side Inlet Node A
  {179063c9-05d3-4968-9427-28efc6b428f1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4169040e-6551-43eb-91be-62cf924bb043}, !- Demand Mixer Name
  {6466f37c-ae0e-44fa-8973-cb8ce07ec313}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {684573b0-ab45-437a-a9a3-f147892c8abd}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {fc370fa6-3b44-491f-ae74-e8f9298a4f41}, !- Inlet Port
  {8f037ae2-d380-4f78-8886-1887e8d52703}; !- Outlet Port

OS:Node,
  {97b9ae4d-3dcb-438c-8e10-b1e2ee09b2be}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {5f6e85b0-abdb-48fc-b582-357da7ea47dd}, !- Inlet Port
  {179063c9-05d3-4968-9427-28efc6b428f1}; !- Outlet Port

OS:Connection,
  {fc370fa6-3b44-491f-ae74-e8f9298a4f41}, !- Handle
  {05a30605-a114-41bf-9f74-477ecc675c83}, !- Source Object
  9,                                      !- Outlet Port
  {684573b0-ab45-437a-a9a3-f147892c8abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {179063c9-05d3-4968-9427-28efc6b428f1}, !- Handle
  {97b9ae4d-3dcb-438c-8e10-b1e2ee09b2be}, !- Source Object
  3,                                      !- Outlet Port
  {05a30605-a114-41bf-9f74-477ecc675c83}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c27f96c-7931-419b-926e-736f5579ee41}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {e1736686-b104-48f6-a93f-268f9a215034}, !- Inlet Port
  {a99a2cd6-f99a-4408-831c-64f9a68feca8}; !- Outlet Port

OS:Node,
  {403dc9be-6d4a-4133-9e2a-23655ff44527}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {aadbddf7-8776-4313-a91c-a4de4ff3b133}, !- Inlet Port
  {cd8fc538-b839-4e5a-8202-62c34dc831a8}; !- Outlet Port

OS:Node,
  {7d3023c4-3832-4bc1-acf2-bee039dcc8b4}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a6ca82df-d039-45bf-8c90-449c40920d46}, !- Inlet Port
  {3717c128-21b1-4987-9e81-a9fb0a1752fc}; !- Outlet Port

OS:Connection,
  {e1736686-b104-48f6-a93f-268f9a215034}, !- Handle
  {05a30605-a114-41bf-9f74-477ecc675c83}, !- Source Object
  11,                                     !- Outlet Port
  {5c27f96c-7931-419b-926e-736f5579ee41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8fc538-b839-4e5a-8202-62c34dc831a8}, !- Handle
  {403dc9be-6d4a-4133-9e2a-23655ff44527}, !- Source Object
  3,                                      !- Outlet Port
  {05a30605-a114-41bf-9f74-477ecc675c83}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6466f37c-ae0e-44fa-8973-cb8ce07ec313}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {a99a2cd6-f99a-4408-831c-64f9a68feca8}, !- Inlet Node Name
  {9f09a002-1bed-415d-8a8c-8e574a2819ee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4169040e-6551-43eb-91be-62cf924bb043}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {aadbddf7-8776-4313-a91c-a4de4ff3b133}, !- Outlet Node Name
  {5414a214-610c-46f5-9ebb-a2231e3e79b3}; !- Inlet Node Name 1

OS:Connection,
  {a99a2cd6-f99a-4408-831c-64f9a68feca8}, !- Handle
  {5c27f96c-7931-419b-926e-736f5579ee41}, !- Source Object
  3,                                      !- Outlet Port
  {6466f37c-ae0e-44fa-8973-cb8ce07ec313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aadbddf7-8776-4313-a91c-a4de4ff3b133}, !- Handle
  {4169040e-6551-43eb-91be-62cf924bb043}, !- Source Object
  2,                                      !- Outlet Port
  {403dc9be-6d4a-4133-9e2a-23655ff44527}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f00b9568-9a15-47d6-bd8e-56a6b979f908}, !- Handle
  {05a30605-a114-41bf-9f74-477ecc675c83}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.196991867847523,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3176.06,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3926.97,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1f4f6c26-e74b-4c45-8c7d-7a70d94740c0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {319a3fa8-0c8b-492d-a322-22325d74f667}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {532ab7d5-ea3c-4358-8ee5-0323652be3bb}, !- Handle
  Zone SuperMarket Dining A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {158707e0-48fc-48f3-9c32-0dcc6ddba816}, !- Control Zone Name
  {97b9ae4d-3dcb-438c-8e10-b1e2ee09b2be}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {5fa298f2-d53e-408d-a642-8d5c1c4fd94c}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8975.95150796959,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {1209e2df-07ca-418e-a89d-0f4b5a2f148d}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {001ef8c7-0f83-4064-ae23-05d9c17fbdae}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  4891.77720008749,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.196991867847523,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0d748fb7-99bb-4907-91b7-db392f5ccdf1}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.196991867847523,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a4bb344c-0b6a-4f57-b8ba-f8770c7036ab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {10bc4dcf-958e-451d-b165-ca3247bc5d1e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a4bb344c-0b6a-4f57-b8ba-f8770c7036ab}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {10bc4dcf-958e-451d-b165-ca3247bc5d1e}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f48c10a8-eabf-492e-b37d-1cd784bd7143}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {158707e0-48fc-48f3-9c32-0dcc6ddba816}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {184d3244-446a-488a-ae6f-a5a146ca9859}, !- Air Inlet Node Name
  {5f6e85b0-abdb-48fc-b582-357da7ea47dd}, !- Air Outlet Node Name
  {0d748fb7-99bb-4907-91b7-db392f5ccdf1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a8c2778b-9398-4d90-803a-599ac7504583}, !- Supply Air Fan Operating Mode Schedule Name
  {5fa298f2-d53e-408d-a642-8d5c1c4fd94c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {001ef8c7-0f83-4064-ae23-05d9c17fbdae}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1209e2df-07ca-418e-a89d-0f4b5a2f148d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.196991867847523,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.196991867847523,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5f6e85b0-abdb-48fc-b582-357da7ea47dd}, !- Handle
  {f48c10a8-eabf-492e-b37d-1cd784bd7143}, !- Source Object
  7,                                      !- Outlet Port
  {97b9ae4d-3dcb-438c-8e10-b1e2ee09b2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e01a05ce-4a6c-4e0f-85ce-7636bb327aeb}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0577950245001206,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.196991867847523,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7952fcf0-e3e1-4679-aee7-6177db3faea6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c1d71a1c-edb5-47c6-8749-f08a766fa8c4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9b30aa89-1fe8-459a-9610-5949e6c26dca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9b30aa89-1fe8-459a-9610-5949e6c26dca}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {12c26e49-d369-48c6-a67d-6d1804acb884}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System, !- Name
  {e01a05ce-4a6c-4e0f-85ce-7636bb327aeb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {87012369-6ae5-44a4-ab95-91fc23705e83}, !- Mixed Air Node Name
  {7177d646-18fa-41e6-b8c1-fbc4999ff0a6}, !- Outdoor Air Stream Node Name
  {9be0364c-f78c-48ae-8478-2a4930115537}, !- Relief Air Stream Node Name
  {8f037ae2-d380-4f78-8886-1887e8d52703}; !- Return Air Stream Node Name

OS:Node,
  {f0baf49f-4456-4d5e-8cc6-88f4fc23db9d}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7177d646-18fa-41e6-b8c1-fbc4999ff0a6}; !- Outlet Port

OS:Connection,
  {7177d646-18fa-41e6-b8c1-fbc4999ff0a6}, !- Handle
  {f0baf49f-4456-4d5e-8cc6-88f4fc23db9d}, !- Source Object
  3,                                      !- Outlet Port
  {12c26e49-d369-48c6-a67d-6d1804acb884}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49bbd2c3-7adb-4785-952c-4fef0e23439e}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Relief Air Node, !- Name
  {9be0364c-f78c-48ae-8478-2a4930115537}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9be0364c-f78c-48ae-8478-2a4930115537}, !- Handle
  {12c26e49-d369-48c6-a67d-6d1804acb884}, !- Source Object
  7,                                      !- Outlet Port
  {49bbd2c3-7adb-4785-952c-4fef0e23439e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a6d018a-ef63-4084-a4ac-58640481234f}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {87012369-6ae5-44a4-ab95-91fc23705e83}, !- Inlet Port
  {184d3244-446a-488a-ae6f-a5a146ca9859}; !- Outlet Port

OS:Connection,
  {8f037ae2-d380-4f78-8886-1887e8d52703}, !- Handle
  {684573b0-ab45-437a-a9a3-f147892c8abd}, !- Source Object
  3,                                      !- Outlet Port
  {12c26e49-d369-48c6-a67d-6d1804acb884}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {87012369-6ae5-44a4-ab95-91fc23705e83}, !- Handle
  {12c26e49-d369-48c6-a67d-6d1804acb884}, !- Source Object
  5,                                      !- Outlet Port
  {1a6d018a-ef63-4084-a4ac-58640481234f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184d3244-446a-488a-ae6f-a5a146ca9859}, !- Handle
  {1a6d018a-ef63-4084-a4ac-58640481234f}, !- Source Object
  3,                                      !- Outlet Port
  {f48c10a8-eabf-492e-b37d-1cd784bd7143}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {319a3fa8-0c8b-492d-a322-22325d74f667}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {97bf67bc-a5de-40d9-a614-44587b593524}, !- Control Zone or Zone List Name
  {0cec495c-9208-4d57-ba94-0cf4662dabf5}, !- Cooling Control Zone or Zone List Name
  {fd431bba-ab95-4cc9-adff-f0ff107eb291}, !- Heating Control Zone or Zone List Name
  {9d0d7bab-da3a-49ab-adeb-fbf4b56d5493}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97bf67bc-a5de-40d9-a614-44587b593524}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {0cec495c-9208-4d57-ba94-0cf4662dabf5}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fd431bba-ab95-4cc9-adff-f0ff107eb291}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9d0d7bab-da3a-49ab-adeb-fbf4b56d5493}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6d2dbe2-1085-4068-948b-5c7af63d1e8d}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {2cf24213-6e03-429a-88ab-b37a4f4fdef9}, !- Air Inlet Node Name
  {a6ca82df-d039-45bf-8c90-449c40920d46}, !- Air Outlet Node Name
  0.196991867847523;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {744b3c3a-66d6-4ba5-a085-e0c6233654aa}, !- Handle
  Zone SuperMarket Dining A  - Story ground Return Air Node, !- Name
  {ea93d570-e188-401a-9b83-7ddfbe964604}, !- Inlet Port
  {5414a214-610c-46f5-9ebb-a2231e3e79b3}; !- Outlet Port

OS:Connection,
  {3717c128-21b1-4987-9e81-a9fb0a1752fc}, !- Handle
  {7d3023c4-3832-4bc1-acf2-bee039dcc8b4}, !- Source Object
  3,                                      !- Outlet Port
  {4f788e30-8ae9-40b5-940b-9980778592ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea93d570-e188-401a-9b83-7ddfbe964604}, !- Handle
  {5a618c0d-4900-4278-bb8e-94542c084d4d}, !- Source Object
  2,                                      !- Outlet Port
  {744b3c3a-66d6-4ba5-a085-e0c6233654aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5414a214-610c-46f5-9ebb-a2231e3e79b3}, !- Handle
  {744b3c3a-66d6-4ba5-a085-e0c6233654aa}, !- Source Object
  3,                                      !- Outlet Port
  {4169040e-6551-43eb-91be-62cf924bb043}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1c4a502-7874-48e7-b6c0-b2d795f80d8d}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9f09a002-1bed-415d-8a8c-8e574a2819ee}, !- Inlet Port
  {2cf24213-6e03-429a-88ab-b37a4f4fdef9}; !- Outlet Port

OS:Connection,
  {9f09a002-1bed-415d-8a8c-8e574a2819ee}, !- Handle
  {6466f37c-ae0e-44fa-8973-cb8ce07ec313}, !- Source Object
  3,                                      !- Outlet Port
  {d1c4a502-7874-48e7-b6c0-b2d795f80d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf24213-6e03-429a-88ab-b37a4f4fdef9}, !- Handle
  {d1c4a502-7874-48e7-b6c0-b2d795f80d8d}, !- Source Object
  3,                                      !- Outlet Port
  {a6d2dbe2-1085-4068-948b-5c7af63d1e8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6ca82df-d039-45bf-8c90-449c40920d46}, !- Handle
  {a6d2dbe2-1085-4068-948b-5c7af63d1e8d}, !- Source Object
  4,                                      !- Outlet Port
  {7d3023c4-3832-4bc1-acf2-bee039dcc8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2c1b1056-ff9b-4b5a-9cf9-d0996e500c9b}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ab4fa2a4-1798-490e-b689-dadb7d824dd2}, !- Availability Schedule
  {198f0355-88c8-4b04-93ed-3b7fa0b6e5fd}, !- Availability Manager List Name
  0.683621214858402,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a5300ce3-c48c-40ec-9dee-71564380e703}, !- Supply Side Inlet Node Name
  {90da1ce1-1169-4982-ab23-2e6a4ef409b9}, !- Demand Side Outlet Node Name
  {62903647-64a4-40c6-a106-ff90bb8845c3}, !- Demand Side Inlet Node A
  {b1d33d38-2991-46af-bfc2-2bce2463aecb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b3f00b3b-f53f-4bd1-9308-fa6eb2a63109}, !- Demand Mixer Name
  {f6f4e4c4-1774-4ceb-ad43-e8bfcb01b62f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {72f2fe47-a78c-41c5-beaa-949515d23014}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {a5300ce3-c48c-40ec-9dee-71564380e703}, !- Inlet Port
  {c2f09fa0-0cdb-453f-8c5b-cf9b4042c2fa}; !- Outlet Port

OS:Node,
  {1157fe03-fc15-4cdf-ab59-82e9a9033cc1}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {00b70e71-64da-4a6f-9b51-39c5214286e0}, !- Inlet Port
  {b1d33d38-2991-46af-bfc2-2bce2463aecb}; !- Outlet Port

OS:Connection,
  {a5300ce3-c48c-40ec-9dee-71564380e703}, !- Handle
  {2c1b1056-ff9b-4b5a-9cf9-d0996e500c9b}, !- Source Object
  9,                                      !- Outlet Port
  {72f2fe47-a78c-41c5-beaa-949515d23014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d33d38-2991-46af-bfc2-2bce2463aecb}, !- Handle
  {1157fe03-fc15-4cdf-ab59-82e9a9033cc1}, !- Source Object
  3,                                      !- Outlet Port
  {2c1b1056-ff9b-4b5a-9cf9-d0996e500c9b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {78616dd7-029e-488f-bca7-cc23c26c9ef1}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {62903647-64a4-40c6-a106-ff90bb8845c3}, !- Inlet Port
  {e1017ae6-b5b1-499f-9e60-483937b7130f}; !- Outlet Port

OS:Node,
  {98a0dec4-78c1-4053-8500-a0450df59d9f}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {95230404-963d-4553-b010-fbf98429be34}, !- Inlet Port
  {90da1ce1-1169-4982-ab23-2e6a4ef409b9}; !- Outlet Port

OS:Node,
  {ab29cad0-2260-4e37-b1ab-b59bf3ee3a8b}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4617897b-65c6-4b55-a475-64ead6f15eee}, !- Inlet Port
  {1618ea04-bce8-452e-8a5d-44a7fedf1c41}; !- Outlet Port

OS:Connection,
  {62903647-64a4-40c6-a106-ff90bb8845c3}, !- Handle
  {2c1b1056-ff9b-4b5a-9cf9-d0996e500c9b}, !- Source Object
  11,                                     !- Outlet Port
  {78616dd7-029e-488f-bca7-cc23c26c9ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90da1ce1-1169-4982-ab23-2e6a4ef409b9}, !- Handle
  {98a0dec4-78c1-4053-8500-a0450df59d9f}, !- Source Object
  3,                                      !- Outlet Port
  {2c1b1056-ff9b-4b5a-9cf9-d0996e500c9b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f6f4e4c4-1774-4ceb-ad43-e8bfcb01b62f}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {e1017ae6-b5b1-499f-9e60-483937b7130f}, !- Inlet Node Name
  {8fcbf1e4-d408-4ad3-ad6a-3b70a18b08fa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b3f00b3b-f53f-4bd1-9308-fa6eb2a63109}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {95230404-963d-4553-b010-fbf98429be34}, !- Outlet Node Name
  {07319dd3-2612-4efb-b77e-a8b0e276aeb5}; !- Inlet Node Name 1

OS:Connection,
  {e1017ae6-b5b1-499f-9e60-483937b7130f}, !- Handle
  {78616dd7-029e-488f-bca7-cc23c26c9ef1}, !- Source Object
  3,                                      !- Outlet Port
  {f6f4e4c4-1774-4ceb-ad43-e8bfcb01b62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95230404-963d-4553-b010-fbf98429be34}, !- Handle
  {b3f00b3b-f53f-4bd1-9308-fa6eb2a63109}, !- Source Object
  2,                                      !- Outlet Port
  {98a0dec4-78c1-4053-8500-a0450df59d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aa3e81e0-2820-4ca3-9ced-76a296062772}, !- Handle
  {2c1b1056-ff9b-4b5a-9cf9-d0996e500c9b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.683621214858402,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11294.46,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  15068.96,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {198f0355-88c8-4b04-93ed-3b7fa0b6e5fd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {63cba5f7-ed1a-4447-9b0a-1824f9ffdf9d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bd5a5ad8-3ce3-4e4d-a805-9fa184777e46}, !- Handle
  Zone SuperMarket Dining B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7967103b-25b7-46aa-82a5-56627be9cfc3}, !- Control Zone Name
  {1157fe03-fc15-4cdf-ab59-82e9a9033cc1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {bbc599fe-0a0b-4a2c-bbbe-7fda762513bf}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  31820.2313231462,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {5a9fb032-3b9b-49b3-a880-6037e14b803f}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {065f3d08-9ebd-4ebf-8900-5b3cd481644c}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC 1spd DX AC Clg Coil 59kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  16975.9427578446,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.683621214858402,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ea324698-313b-401b-8e30-490a9432cb2e}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.683621214858402,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {29dd283f-d785-44ad-8311-6de7d0a4b3f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba9c6fda-aeac-4e04-8757-77d9cc11fa52}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {29dd283f-d785-44ad-8311-6de7d0a4b3f2}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba9c6fda-aeac-4e04-8757-77d9cc11fa52}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bef6f201-540e-4724-a7a2-2db68800a485}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7967103b-25b7-46aa-82a5-56627be9cfc3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {c8651e58-beff-4d11-84db-79fcc1c66989}, !- Air Inlet Node Name
  {00b70e71-64da-4a6f-9b51-39c5214286e0}, !- Air Outlet Node Name
  {ea324698-313b-401b-8e30-490a9432cb2e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ab4fa2a4-1798-490e-b689-dadb7d824dd2}, !- Supply Air Fan Operating Mode Schedule Name
  {bbc599fe-0a0b-4a2c-bbbe-7fda762513bf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {065f3d08-9ebd-4ebf-8900-5b3cd481644c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5a9fb032-3b9b-49b3-a880-6037e14b803f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.683621214858402,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.683621214858402,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {00b70e71-64da-4a6f-9b51-39c5214286e0}, !- Handle
  {bef6f201-540e-4724-a7a2-2db68800a485}, !- Source Object
  7,                                      !- Outlet Port
  {1157fe03-fc15-4cdf-ab59-82e9a9033cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {da401df8-3958-429f-b432-cac8a22019a6}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.221776861296852,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.683621214858402,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8f064cea-151a-43e5-9262-fdf76324034a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c84a5121-8fb5-4a2c-8764-aaca29d4a4e3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4643a03e-2e75-47e4-90be-81a603911122}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4643a03e-2e75-47e4-90be-81a603911122}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a9f2ccdf-97ed-4bbb-96b6-e516cf1aae0d}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC OA System, !- Name
  {da401df8-3958-429f-b432-cac8a22019a6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ec359e5c-c58d-4d74-96a2-4e13bf81086b}, !- Mixed Air Node Name
  {8cace10c-89ff-4834-95ee-9933d5b4affb}, !- Outdoor Air Stream Node Name
  {c5605332-78f2-46b7-bb5a-87862f65bcfd}, !- Relief Air Stream Node Name
  {c2f09fa0-0cdb-453f-8c5b-cf9b4042c2fa}; !- Return Air Stream Node Name

OS:Node,
  {8f71aa24-52d4-40a7-bc2f-ac8e23b5ad3e}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8cace10c-89ff-4834-95ee-9933d5b4affb}; !- Outlet Port

OS:Connection,
  {8cace10c-89ff-4834-95ee-9933d5b4affb}, !- Handle
  {8f71aa24-52d4-40a7-bc2f-ac8e23b5ad3e}, !- Source Object
  3,                                      !- Outlet Port
  {a9f2ccdf-97ed-4bbb-96b6-e516cf1aae0d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5aea9c90-2050-4b25-a063-51e4c0054dd0}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Relief Air Node, !- Name
  {c5605332-78f2-46b7-bb5a-87862f65bcfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5605332-78f2-46b7-bb5a-87862f65bcfd}, !- Handle
  {a9f2ccdf-97ed-4bbb-96b6-e516cf1aae0d}, !- Source Object
  7,                                      !- Outlet Port
  {5aea9c90-2050-4b25-a063-51e4c0054dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7010eb5-f142-42c6-8eb0-4fb421401373}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {ec359e5c-c58d-4d74-96a2-4e13bf81086b}, !- Inlet Port
  {c8651e58-beff-4d11-84db-79fcc1c66989}; !- Outlet Port

OS:Connection,
  {c2f09fa0-0cdb-453f-8c5b-cf9b4042c2fa}, !- Handle
  {72f2fe47-a78c-41c5-beaa-949515d23014}, !- Source Object
  3,                                      !- Outlet Port
  {a9f2ccdf-97ed-4bbb-96b6-e516cf1aae0d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ec359e5c-c58d-4d74-96a2-4e13bf81086b}, !- Handle
  {a9f2ccdf-97ed-4bbb-96b6-e516cf1aae0d}, !- Source Object
  5,                                      !- Outlet Port
  {a7010eb5-f142-42c6-8eb0-4fb421401373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8651e58-beff-4d11-84db-79fcc1c66989}, !- Handle
  {a7010eb5-f142-42c6-8eb0-4fb421401373}, !- Source Object
  3,                                      !- Outlet Port
  {bef6f201-540e-4724-a7a2-2db68800a485}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {63cba5f7-ed1a-4447-9b0a-1824f9ffdf9d}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5f0ae875-aaae-4b15-acbc-5806270be98f}, !- Control Zone or Zone List Name
  {a0118a6a-c63c-4b34-86cd-ec9e6874095f}, !- Cooling Control Zone or Zone List Name
  {b142dc0d-eca3-4989-ab1f-b78de90833a5}, !- Heating Control Zone or Zone List Name
  {40f97d8b-b14e-42d6-bfce-a9ccce95a903}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5f0ae875-aaae-4b15-acbc-5806270be98f}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {a0118a6a-c63c-4b34-86cd-ec9e6874095f}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b142dc0d-eca3-4989-ab1f-b78de90833a5}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {40f97d8b-b14e-42d6-bfce-a9ccce95a903}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a37b66d-afb4-48b3-9c22-c51d0de716c0}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {12a15444-cc2c-448f-b787-85a47a31428f}, !- Air Inlet Node Name
  {4617897b-65c6-4b55-a475-64ead6f15eee}, !- Air Outlet Node Name
  0.683621214858402;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b952f409-49f5-425b-9651-cac430742779}, !- Handle
  Zone SuperMarket Dining B  - Story ground Return Air Node, !- Name
  {ac03284c-a81c-454a-954c-c517a45e5520}, !- Inlet Port
  {07319dd3-2612-4efb-b77e-a8b0e276aeb5}; !- Outlet Port

OS:Connection,
  {1618ea04-bce8-452e-8a5d-44a7fedf1c41}, !- Handle
  {ab29cad0-2260-4e37-b1ab-b59bf3ee3a8b}, !- Source Object
  3,                                      !- Outlet Port
  {8470fc75-e7a9-4c8c-bcec-6229bcf26585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac03284c-a81c-454a-954c-c517a45e5520}, !- Handle
  {6ac7d3b6-733a-44f7-a9dd-9509f51c1349}, !- Source Object
  2,                                      !- Outlet Port
  {b952f409-49f5-425b-9651-cac430742779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07319dd3-2612-4efb-b77e-a8b0e276aeb5}, !- Handle
  {b952f409-49f5-425b-9651-cac430742779}, !- Source Object
  3,                                      !- Outlet Port
  {b3f00b3b-f53f-4bd1-9308-fa6eb2a63109}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df35d63e-8b0d-406a-9ee1-6dc26fd15a42}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8fcbf1e4-d408-4ad3-ad6a-3b70a18b08fa}, !- Inlet Port
  {12a15444-cc2c-448f-b787-85a47a31428f}; !- Outlet Port

OS:Connection,
  {8fcbf1e4-d408-4ad3-ad6a-3b70a18b08fa}, !- Handle
  {f6f4e4c4-1774-4ceb-ad43-e8bfcb01b62f}, !- Source Object
  3,                                      !- Outlet Port
  {df35d63e-8b0d-406a-9ee1-6dc26fd15a42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a15444-cc2c-448f-b787-85a47a31428f}, !- Handle
  {df35d63e-8b0d-406a-9ee1-6dc26fd15a42}, !- Source Object
  3,                                      !- Outlet Port
  {8a37b66d-afb4-48b3-9c22-c51d0de716c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4617897b-65c6-4b55-a475-64ead6f15eee}, !- Handle
  {8a37b66d-afb4-48b3-9c22-c51d0de716c0}, !- Source Object
  4,                                      !- Outlet Port
  {ab29cad0-2260-4e37-b1ab-b59bf3ee3a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {106c96b2-f931-4650-9a16-3b510e9d7215}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5f379987-d9db-4cae-9979-a54af4cfec00}, !- Availability Schedule
  {cffbb148-c214-403f-963b-850081b68ac9}, !- Availability Manager List Name
  0.193637101938336,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e2f6f88-49cb-4609-88c5-ccd837d39aad}, !- Supply Side Inlet Node Name
  {a87adfc2-b6b6-4109-818c-e9de8890ff34}, !- Demand Side Outlet Node Name
  {62f5cff3-3be5-4270-a107-5df6783d6c77}, !- Demand Side Inlet Node A
  {3d9a3f13-d4e2-4f0c-9f45-02b31dc4701f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7ee9e2ca-0ff7-4364-8053-1522d433f396}, !- Demand Mixer Name
  {e7ec823b-8975-420a-86de-c10284db6af8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8023b887-b193-44de-ba65-0fbf988829d2}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {8e2f6f88-49cb-4609-88c5-ccd837d39aad}, !- Inlet Port
  {63ee29fa-f726-47bc-99d2-dd34a63854e4}; !- Outlet Port

OS:Node,
  {9d6fe961-6bd2-4585-9929-0d4bfe3e11b7}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {aa9cda65-5eba-49b9-94e5-835a2b8a2d09}, !- Inlet Port
  {3d9a3f13-d4e2-4f0c-9f45-02b31dc4701f}; !- Outlet Port

OS:Connection,
  {8e2f6f88-49cb-4609-88c5-ccd837d39aad}, !- Handle
  {106c96b2-f931-4650-9a16-3b510e9d7215}, !- Source Object
  9,                                      !- Outlet Port
  {8023b887-b193-44de-ba65-0fbf988829d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d9a3f13-d4e2-4f0c-9f45-02b31dc4701f}, !- Handle
  {9d6fe961-6bd2-4585-9929-0d4bfe3e11b7}, !- Source Object
  3,                                      !- Outlet Port
  {106c96b2-f931-4650-9a16-3b510e9d7215}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {25ce32d2-6d8f-435a-bba9-88e576533473}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {62f5cff3-3be5-4270-a107-5df6783d6c77}, !- Inlet Port
  {efa5f6c8-e36d-4e48-bb9e-35db998a58f5}; !- Outlet Port

OS:Node,
  {561a94f6-be89-4296-ac1f-fb26af8b595a}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {905fe4f6-ca85-43f8-8993-eb2ae1ef0097}, !- Inlet Port
  {a87adfc2-b6b6-4109-818c-e9de8890ff34}; !- Outlet Port

OS:Node,
  {88fb74b9-e994-47fd-8082-7cbf24eb2948}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {33316f11-d497-418a-8ad0-382b86cb732c}, !- Inlet Port
  {7893fab9-9b34-45d2-b597-f308ac12ebbc}; !- Outlet Port

OS:Connection,
  {62f5cff3-3be5-4270-a107-5df6783d6c77}, !- Handle
  {106c96b2-f931-4650-9a16-3b510e9d7215}, !- Source Object
  11,                                     !- Outlet Port
  {25ce32d2-6d8f-435a-bba9-88e576533473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a87adfc2-b6b6-4109-818c-e9de8890ff34}, !- Handle
  {561a94f6-be89-4296-ac1f-fb26af8b595a}, !- Source Object
  3,                                      !- Outlet Port
  {106c96b2-f931-4650-9a16-3b510e9d7215}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e7ec823b-8975-420a-86de-c10284db6af8}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {efa5f6c8-e36d-4e48-bb9e-35db998a58f5}, !- Inlet Node Name
  {419ca1d0-361f-4deb-9b82-c5a3be43297e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7ee9e2ca-0ff7-4364-8053-1522d433f396}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {905fe4f6-ca85-43f8-8993-eb2ae1ef0097}, !- Outlet Node Name
  {7070b406-d5ec-4a4c-a25a-3aed560bb2b2}; !- Inlet Node Name 1

OS:Connection,
  {efa5f6c8-e36d-4e48-bb9e-35db998a58f5}, !- Handle
  {25ce32d2-6d8f-435a-bba9-88e576533473}, !- Source Object
  3,                                      !- Outlet Port
  {e7ec823b-8975-420a-86de-c10284db6af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905fe4f6-ca85-43f8-8993-eb2ae1ef0097}, !- Handle
  {7ee9e2ca-0ff7-4364-8053-1522d433f396}, !- Source Object
  2,                                      !- Outlet Port
  {561a94f6-be89-4296-ac1f-fb26af8b595a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {263f5075-9b59-4976-9938-5eb252adf092}, !- Handle
  {106c96b2-f931-4650-9a16-3b510e9d7215}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.193637101938336,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3108.24,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3926.97,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cffbb148-c214-403f-963b-850081b68ac9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {14bdba1f-6ce6-4af1-948d-c958734b6407}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0c028057-b328-4d83-8a8b-2a90e0c558db}, !- Handle
  Zone SuperMarket Dining C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c502f475-732c-43c3-840e-8b237095b994}, !- Control Zone Name
  {9d6fe961-6bd2-4585-9929-0d4bfe3e11b7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {dfd8d6f9-a1d8-4305-9374-62bf0ccf4a1a}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8854.26662710215,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {159fe902-9c9b-405b-98df-a4a77f89a3ad}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {53865048-d330-45ee-85ca-6938dabfcbda}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  4808.47037343768,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.193637101938336,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {82fcfa75-caa2-44f7-9696-4bb9caff2e57}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.193637101938336,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {80f65d0c-32cf-4be6-85d0-7fc5fdc92494}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6e42d159-3eda-46f6-9604-9dad6e08506d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {80f65d0c-32cf-4be6-85d0-7fc5fdc92494}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6e42d159-3eda-46f6-9604-9dad6e08506d}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {45f60dde-d634-4cb6-bf44-e2f676c66ca2}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c502f475-732c-43c3-840e-8b237095b994}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {d0a125b6-51ac-43b0-8cf4-c640018743ce}, !- Air Inlet Node Name
  {aa9cda65-5eba-49b9-94e5-835a2b8a2d09}, !- Air Outlet Node Name
  {82fcfa75-caa2-44f7-9696-4bb9caff2e57}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5f379987-d9db-4cae-9979-a54af4cfec00}, !- Supply Air Fan Operating Mode Schedule Name
  {dfd8d6f9-a1d8-4305-9374-62bf0ccf4a1a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {53865048-d330-45ee-85ca-6938dabfcbda}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {159fe902-9c9b-405b-98df-a4a77f89a3ad}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.193637101938336,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.193637101938336,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {aa9cda65-5eba-49b9-94e5-835a2b8a2d09}, !- Handle
  {45f60dde-d634-4cb6-bf44-e2f676c66ca2}, !- Source Object
  7,                                      !- Outlet Port
  {9d6fe961-6bd2-4585-9929-0d4bfe3e11b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bc28489b-1c33-4f02-a483-7b4d98b09ab4}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0577950245001205,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.193637101938336,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b359b703-f2ac-42ed-9936-bf8cd729d322}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {90c3ae4e-381e-452f-8eb2-3d07fef5cbb2}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a06698e2-68b4-4af5-9f23-a85a7b76c695}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a06698e2-68b4-4af5-9f23-a85a7b76c695}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a79b3cbf-2b74-455e-9252-cdb1dded46e4}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC OA System, !- Name
  {bc28489b-1c33-4f02-a483-7b4d98b09ab4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8b9e8246-4635-448d-954e-f8a3cd6c7992}, !- Mixed Air Node Name
  {27aec75a-8481-4859-8eff-4497df0f56cc}, !- Outdoor Air Stream Node Name
  {f029b57e-2c23-4ed2-8253-dfa21cc93e90}, !- Relief Air Stream Node Name
  {63ee29fa-f726-47bc-99d2-dd34a63854e4}; !- Return Air Stream Node Name

OS:Node,
  {b83c27ae-a054-4169-a11f-e50989add6d1}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {27aec75a-8481-4859-8eff-4497df0f56cc}; !- Outlet Port

OS:Connection,
  {27aec75a-8481-4859-8eff-4497df0f56cc}, !- Handle
  {b83c27ae-a054-4169-a11f-e50989add6d1}, !- Source Object
  3,                                      !- Outlet Port
  {a79b3cbf-2b74-455e-9252-cdb1dded46e4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {109b46fb-0493-4a1c-a82e-1ae72aa1f848}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Relief Air Node, !- Name
  {f029b57e-2c23-4ed2-8253-dfa21cc93e90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f029b57e-2c23-4ed2-8253-dfa21cc93e90}, !- Handle
  {a79b3cbf-2b74-455e-9252-cdb1dded46e4}, !- Source Object
  7,                                      !- Outlet Port
  {109b46fb-0493-4a1c-a82e-1ae72aa1f848}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86d32536-931f-47f9-89ef-012b1fc462a5}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {8b9e8246-4635-448d-954e-f8a3cd6c7992}, !- Inlet Port
  {d0a125b6-51ac-43b0-8cf4-c640018743ce}; !- Outlet Port

OS:Connection,
  {63ee29fa-f726-47bc-99d2-dd34a63854e4}, !- Handle
  {8023b887-b193-44de-ba65-0fbf988829d2}, !- Source Object
  3,                                      !- Outlet Port
  {a79b3cbf-2b74-455e-9252-cdb1dded46e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8b9e8246-4635-448d-954e-f8a3cd6c7992}, !- Handle
  {a79b3cbf-2b74-455e-9252-cdb1dded46e4}, !- Source Object
  5,                                      !- Outlet Port
  {86d32536-931f-47f9-89ef-012b1fc462a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a125b6-51ac-43b0-8cf4-c640018743ce}, !- Handle
  {86d32536-931f-47f9-89ef-012b1fc462a5}, !- Source Object
  3,                                      !- Outlet Port
  {45f60dde-d634-4cb6-bf44-e2f676c66ca2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {14bdba1f-6ce6-4af1-948d-c958734b6407}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {29abf570-f547-4d52-8e18-e44dd02b1cb5}, !- Control Zone or Zone List Name
  {dbde5347-5ede-4ea9-baec-984c22822965}, !- Cooling Control Zone or Zone List Name
  {fed9f62a-e003-4d8a-af94-0686c96e4ed3}, !- Heating Control Zone or Zone List Name
  {cdeb0c16-d52d-4ba9-be29-4c2927d35d54}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {29abf570-f547-4d52-8e18-e44dd02b1cb5}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {dbde5347-5ede-4ea9-baec-984c22822965}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fed9f62a-e003-4d8a-af94-0686c96e4ed3}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cdeb0c16-d52d-4ba9-be29-4c2927d35d54}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {68fafc70-df81-4ac5-b4fb-936712a70bbd}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {5ed67e47-c646-4444-85b2-d414eca8eee0}, !- Air Inlet Node Name
  {33316f11-d497-418a-8ad0-382b86cb732c}, !- Air Outlet Node Name
  0.193637101938336;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7cdd056-2d14-4951-a43c-9b07da3147af}, !- Handle
  Zone SuperMarket Dining C  - Story ground Return Air Node, !- Name
  {5539b716-8ff2-4732-b481-7b2538cc06bd}, !- Inlet Port
  {7070b406-d5ec-4a4c-a25a-3aed560bb2b2}; !- Outlet Port

OS:Connection,
  {7893fab9-9b34-45d2-b597-f308ac12ebbc}, !- Handle
  {88fb74b9-e994-47fd-8082-7cbf24eb2948}, !- Source Object
  3,                                      !- Outlet Port
  {8ea2b3b0-1951-4e2f-a458-37f8ad49397f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5539b716-8ff2-4732-b481-7b2538cc06bd}, !- Handle
  {f85e8077-35a0-41c2-8b26-5c0b9d092f8c}, !- Source Object
  2,                                      !- Outlet Port
  {e7cdd056-2d14-4951-a43c-9b07da3147af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7070b406-d5ec-4a4c-a25a-3aed560bb2b2}, !- Handle
  {e7cdd056-2d14-4951-a43c-9b07da3147af}, !- Source Object
  3,                                      !- Outlet Port
  {7ee9e2ca-0ff7-4364-8053-1522d433f396}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e9de2e16-8cd6-48d9-959d-62554fc0c228}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {419ca1d0-361f-4deb-9b82-c5a3be43297e}, !- Inlet Port
  {5ed67e47-c646-4444-85b2-d414eca8eee0}; !- Outlet Port

OS:Connection,
  {419ca1d0-361f-4deb-9b82-c5a3be43297e}, !- Handle
  {e7ec823b-8975-420a-86de-c10284db6af8}, !- Source Object
  3,                                      !- Outlet Port
  {e9de2e16-8cd6-48d9-959d-62554fc0c228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ed67e47-c646-4444-85b2-d414eca8eee0}, !- Handle
  {e9de2e16-8cd6-48d9-959d-62554fc0c228}, !- Source Object
  3,                                      !- Outlet Port
  {68fafc70-df81-4ac5-b4fb-936712a70bbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33316f11-d497-418a-8ad0-382b86cb732c}, !- Handle
  {68fafc70-df81-4ac5-b4fb-936712a70bbd}, !- Source Object
  4,                                      !- Outlet Port
  {88fb74b9-e994-47fd-8082-7cbf24eb2948}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d605f229-18c3-425c-8500-3f6402782407}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {25e58e1d-a877-4df8-adcd-382fb08bcdb7}, !- Availability Schedule
  {2356d895-26c6-4354-bec0-304c1cc2b49d}, !- Availability Manager List Name
  0.180412827389036,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1e782794-74d4-48ad-b38c-e0eaf52c41f6}, !- Supply Side Inlet Node Name
  {d91d84b1-ef35-467b-bf3d-d0c96bb32856}, !- Demand Side Outlet Node Name
  {e5551dac-e46a-4cb6-a01a-4aae917be937}, !- Demand Side Inlet Node A
  {bb1741d2-8965-451a-b467-32194d1ba05f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9943dd4f-8ac9-4210-b6d3-22ca640a1234}, !- Demand Mixer Name
  {cc478dcf-0478-4f85-a702-2543697df807}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5f93e76a-0c05-4e71-a197-8d659b9f3d46}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {1e782794-74d4-48ad-b38c-e0eaf52c41f6}, !- Inlet Port
  {3d9cc7ad-f849-4bdc-bec2-a5add847116f}; !- Outlet Port

OS:Node,
  {3c92fd84-ba3f-4d62-ab6b-dfee23fa4db6}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {83872e9c-e1bc-4503-93e4-ee3d22e1d552}, !- Inlet Port
  {bb1741d2-8965-451a-b467-32194d1ba05f}; !- Outlet Port

OS:Connection,
  {1e782794-74d4-48ad-b38c-e0eaf52c41f6}, !- Handle
  {d605f229-18c3-425c-8500-3f6402782407}, !- Source Object
  9,                                      !- Outlet Port
  {5f93e76a-0c05-4e71-a197-8d659b9f3d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb1741d2-8965-451a-b467-32194d1ba05f}, !- Handle
  {3c92fd84-ba3f-4d62-ab6b-dfee23fa4db6}, !- Source Object
  3,                                      !- Outlet Port
  {d605f229-18c3-425c-8500-3f6402782407}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {707ea115-6c0c-4bb6-96dd-619399189b0f}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {e5551dac-e46a-4cb6-a01a-4aae917be937}, !- Inlet Port
  {1a917a21-f6dc-4217-92a0-e4ed53b739ff}; !- Outlet Port

OS:Node,
  {ca9237fd-642e-4c5a-b24a-1f3a6344f5f3}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {09a6f979-8ba8-4f0f-b464-2bdaa4b3e950}, !- Inlet Port
  {d91d84b1-ef35-467b-bf3d-d0c96bb32856}; !- Outlet Port

OS:Node,
  {4a88f2ae-568f-49f7-840f-77af7a532809}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b719e57f-8c46-4095-a605-d68733276e03}, !- Inlet Port
  {96b6aaea-46d0-4ccd-a000-2c15431eeed7}; !- Outlet Port

OS:Connection,
  {e5551dac-e46a-4cb6-a01a-4aae917be937}, !- Handle
  {d605f229-18c3-425c-8500-3f6402782407}, !- Source Object
  11,                                     !- Outlet Port
  {707ea115-6c0c-4bb6-96dd-619399189b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91d84b1-ef35-467b-bf3d-d0c96bb32856}, !- Handle
  {ca9237fd-642e-4c5a-b24a-1f3a6344f5f3}, !- Source Object
  3,                                      !- Outlet Port
  {d605f229-18c3-425c-8500-3f6402782407}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cc478dcf-0478-4f85-a702-2543697df807}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {1a917a21-f6dc-4217-92a0-e4ed53b739ff}, !- Inlet Node Name
  {2e62e189-37ad-492c-85a9-fde716c8f04b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9943dd4f-8ac9-4210-b6d3-22ca640a1234}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {09a6f979-8ba8-4f0f-b464-2bdaa4b3e950}, !- Outlet Node Name
  {ec11ce59-acce-4beb-9242-12129c8d2ded}; !- Inlet Node Name 1

OS:Connection,
  {1a917a21-f6dc-4217-92a0-e4ed53b739ff}, !- Handle
  {707ea115-6c0c-4bb6-96dd-619399189b0f}, !- Source Object
  3,                                      !- Outlet Port
  {cc478dcf-0478-4f85-a702-2543697df807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09a6f979-8ba8-4f0f-b464-2bdaa4b3e950}, !- Handle
  {9943dd4f-8ac9-4210-b6d3-22ca640a1234}, !- Source Object
  2,                                      !- Outlet Port
  {ca9237fd-642e-4c5a-b24a-1f3a6344f5f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {04a3244c-fdbd-4f5b-9e2b-8da7e15945dc}, !- Handle
  {d605f229-18c3-425c-8500-3f6402782407}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.180412827389036,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2761.88,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3234.13,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2356d895-26c6-4354-bec0-304c1cc2b49d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {4f111f18-4f0a-40a2-b4a2-9899c32dc8da}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2f48ed55-b1f7-4d1d-806f-fdaac750951b}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1c7d6c7d-b6c6-424a-a2d0-7f867f43c36d}, !- Control Zone Name
  {3c92fd84-ba3f-4d62-ab6b-dfee23fa4db6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {81235ae7-b97f-4c9e-a6f1-389479cc26bc}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7824.1951067998,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {f0f9210e-733e-446e-bc99-d29f3fcb9eea}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {59932936-7387-42ab-955a-3288b173a9dc}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  4332.66203300637,                       !- Rated Total Cooling Capacity {W}
  0.71142213611981,                       !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.180412827389036,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {26426798-3c29-4abf-8784-c0d7e5bbe9d1}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.180412827389036,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {328ec50b-7583-41a6-ba33-1ae35b97559c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1ff23429-1395-4bfc-abd1-ce97998d86a6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {328ec50b-7583-41a6-ba33-1ae35b97559c}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1ff23429-1395-4bfc-abd1-ce97998d86a6}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9dd1f419-d60e-4957-822d-a91aa5668c3f}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1c7d6c7d-b6c6-424a-a2d0-7f867f43c36d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {110bf9d8-7eb4-4781-baee-0ea3c911f51c}, !- Air Inlet Node Name
  {83872e9c-e1bc-4503-93e4-ee3d22e1d552}, !- Air Outlet Node Name
  {26426798-3c29-4abf-8784-c0d7e5bbe9d1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {25e58e1d-a877-4df8-adcd-382fb08bcdb7}, !- Supply Air Fan Operating Mode Schedule Name
  {81235ae7-b97f-4c9e-a6f1-389479cc26bc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {59932936-7387-42ab-955a-3288b173a9dc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f0f9210e-733e-446e-bc99-d29f3fcb9eea}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.180412827389036,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.180412827389036,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {83872e9c-e1bc-4503-93e4-ee3d22e1d552}, !- Handle
  {9dd1f419-d60e-4957-822d-a91aa5668c3f}, !- Source Object
  7,                                      !- Outlet Port
  {3c92fd84-ba3f-4d62-ab6b-dfee23fa4db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {95dd4334-ea15-45a9-91f8-c548f3a46a31}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0404163440092984,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.180412827389036,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5ac0a4f0-6eb3-4778-860c-0ee3a17d038e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {97a50d42-38f4-4fa2-9582-7732792f6c52}, !- Maximum Fraction of Outdoor Air Schedule Name
  {dfd71640-e796-4089-a0db-a5c4ef16b678}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dfd71640-e796-4089-a0db-a5c4ef16b678}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {73ed2aaf-f814-4804-b026-5f04336dfcff}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC OA System, !- Name
  {95dd4334-ea15-45a9-91f8-c548f3a46a31}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7834ae5d-c557-4cbd-aa56-4d7e605cd2f0}, !- Mixed Air Node Name
  {c82e2eaa-84ff-42a2-90f1-a03da4ab3f61}, !- Outdoor Air Stream Node Name
  {701ea6d9-b0bd-4256-b1b7-de06a12f8161}, !- Relief Air Stream Node Name
  {3d9cc7ad-f849-4bdc-bec2-a5add847116f}; !- Return Air Stream Node Name

OS:Node,
  {a2de8d43-88f2-433c-bfff-db4f1bb217d0}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c82e2eaa-84ff-42a2-90f1-a03da4ab3f61}; !- Outlet Port

OS:Connection,
  {c82e2eaa-84ff-42a2-90f1-a03da4ab3f61}, !- Handle
  {a2de8d43-88f2-433c-bfff-db4f1bb217d0}, !- Source Object
  3,                                      !- Outlet Port
  {73ed2aaf-f814-4804-b026-5f04336dfcff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5616d09-7815-4e2c-aecf-ff84c131abbd}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Relief Air Node, !- Name
  {701ea6d9-b0bd-4256-b1b7-de06a12f8161}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {701ea6d9-b0bd-4256-b1b7-de06a12f8161}, !- Handle
  {73ed2aaf-f814-4804-b026-5f04336dfcff}, !- Source Object
  7,                                      !- Outlet Port
  {c5616d09-7815-4e2c-aecf-ff84c131abbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8809b52-78b2-4bdf-af71-09c9a9313e66}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {7834ae5d-c557-4cbd-aa56-4d7e605cd2f0}, !- Inlet Port
  {110bf9d8-7eb4-4781-baee-0ea3c911f51c}; !- Outlet Port

OS:Connection,
  {3d9cc7ad-f849-4bdc-bec2-a5add847116f}, !- Handle
  {5f93e76a-0c05-4e71-a197-8d659b9f3d46}, !- Source Object
  3,                                      !- Outlet Port
  {73ed2aaf-f814-4804-b026-5f04336dfcff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7834ae5d-c557-4cbd-aa56-4d7e605cd2f0}, !- Handle
  {73ed2aaf-f814-4804-b026-5f04336dfcff}, !- Source Object
  5,                                      !- Outlet Port
  {b8809b52-78b2-4bdf-af71-09c9a9313e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {110bf9d8-7eb4-4781-baee-0ea3c911f51c}, !- Handle
  {b8809b52-78b2-4bdf-af71-09c9a9313e66}, !- Source Object
  3,                                      !- Outlet Port
  {9dd1f419-d60e-4957-822d-a91aa5668c3f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4f111f18-4f0a-40a2-b4a2-9899c32dc8da}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {012df112-a4f7-49f2-8eb8-a866007fcf47}, !- Control Zone or Zone List Name
  {21c31477-93ed-4b40-8544-8339ddcc5fd7}, !- Cooling Control Zone or Zone List Name
  {d69751cc-7aac-4860-a304-68c74f723b66}, !- Heating Control Zone or Zone List Name
  {b877669e-4c1a-4baf-bcad-fa1ba5f96691}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {012df112-a4f7-49f2-8eb8-a866007fcf47}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {21c31477-93ed-4b40-8544-8339ddcc5fd7}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d69751cc-7aac-4860-a304-68c74f723b66}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b877669e-4c1a-4baf-bcad-fa1ba5f96691}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0f99ea29-ff11-4015-8907-beffe634afdd}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {711b17b1-dec0-4e6b-8ff6-aca3bbf0ba89}, !- Air Inlet Node Name
  {b719e57f-8c46-4095-a605-d68733276e03}, !- Air Outlet Node Name
  0.180412827389036;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d62322c-b162-4db4-8413-d7f47034f857}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground Return Air Node, !- Name
  {f0c5ae2a-56b4-43e2-a904-0207a9f0b167}, !- Inlet Port
  {ec11ce59-acce-4beb-9242-12129c8d2ded}; !- Outlet Port

OS:Connection,
  {96b6aaea-46d0-4ccd-a000-2c15431eeed7}, !- Handle
  {4a88f2ae-568f-49f7-840f-77af7a532809}, !- Source Object
  3,                                      !- Outlet Port
  {5b54dee6-2e1b-4750-8093-341d6ff4307e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c5ae2a-56b4-43e2-a904-0207a9f0b167}, !- Handle
  {5d895e8e-0f67-4a28-afe5-d88f4a0e8e3f}, !- Source Object
  2,                                      !- Outlet Port
  {4d62322c-b162-4db4-8413-d7f47034f857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec11ce59-acce-4beb-9242-12129c8d2ded}, !- Handle
  {4d62322c-b162-4db4-8413-d7f47034f857}, !- Source Object
  3,                                      !- Outlet Port
  {9943dd4f-8ac9-4210-b6d3-22ca640a1234}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {201fc9d9-6d95-42c4-b503-ade79769d8d5}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2e62e189-37ad-492c-85a9-fde716c8f04b}, !- Inlet Port
  {711b17b1-dec0-4e6b-8ff6-aca3bbf0ba89}; !- Outlet Port

OS:Connection,
  {2e62e189-37ad-492c-85a9-fde716c8f04b}, !- Handle
  {cc478dcf-0478-4f85-a702-2543697df807}, !- Source Object
  3,                                      !- Outlet Port
  {201fc9d9-6d95-42c4-b503-ade79769d8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711b17b1-dec0-4e6b-8ff6-aca3bbf0ba89}, !- Handle
  {201fc9d9-6d95-42c4-b503-ade79769d8d5}, !- Source Object
  3,                                      !- Outlet Port
  {0f99ea29-ff11-4015-8907-beffe634afdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b719e57f-8c46-4095-a605-d68733276e03}, !- Handle
  {0f99ea29-ff11-4015-8907-beffe634afdd}, !- Source Object
  4,                                      !- Outlet Port
  {4a88f2ae-568f-49f7-840f-77af7a532809}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {de9a916e-8e2f-4d27-b22a-088e76aaffd0}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a273c0f0-3279-4d4d-b507-b84ff5bff813}, !- Availability Schedule
  {e535a0c3-0e1f-4565-aae5-57d353ec304b}, !- Availability Manager List Name
  0.106409317346334,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fcdce022-400b-4ece-a2fa-8eaaa355def7}, !- Supply Side Inlet Node Name
  {f5a33d8d-443d-46b6-9392-55920b9a0046}, !- Demand Side Outlet Node Name
  {f18c109d-fd90-402d-b989-945a7af7fc51}, !- Demand Side Inlet Node A
  {139c186b-1ca0-48c1-895b-03c5e6ff6405}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {afe54f06-8641-4a02-8e97-c4f7a00df7bf}, !- Demand Mixer Name
  {098151d2-cc90-4fa1-879a-4ca505a67b22}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e0564ffd-f16f-4faa-b0e3-e4bbb82de1bb}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {fcdce022-400b-4ece-a2fa-8eaaa355def7}, !- Inlet Port
  {57061917-9590-42fe-816f-b8e51d85d5a6}; !- Outlet Port

OS:Node,
  {2a74a140-96c5-42af-a1e3-8583d903c16b}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {2c8d452e-b467-45e8-a783-3f1154aaab78}, !- Inlet Port
  {139c186b-1ca0-48c1-895b-03c5e6ff6405}; !- Outlet Port

OS:Connection,
  {fcdce022-400b-4ece-a2fa-8eaaa355def7}, !- Handle
  {de9a916e-8e2f-4d27-b22a-088e76aaffd0}, !- Source Object
  9,                                      !- Outlet Port
  {e0564ffd-f16f-4faa-b0e3-e4bbb82de1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139c186b-1ca0-48c1-895b-03c5e6ff6405}, !- Handle
  {2a74a140-96c5-42af-a1e3-8583d903c16b}, !- Source Object
  3,                                      !- Outlet Port
  {de9a916e-8e2f-4d27-b22a-088e76aaffd0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {160994e9-1cae-41fa-aed1-336f1944117e}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {f18c109d-fd90-402d-b989-945a7af7fc51}, !- Inlet Port
  {c3fb5849-b0a0-4358-a96f-d4ec0601fc6b}; !- Outlet Port

OS:Node,
  {c59b1820-06cb-4b63-91fe-b8df53172dc8}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {2e651244-10b0-4d11-bcff-b0d0b058f132}, !- Inlet Port
  {f5a33d8d-443d-46b6-9392-55920b9a0046}; !- Outlet Port

OS:Node,
  {4bf31c5e-0fd1-4ff5-8956-67d6448b106c}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d79ecc3f-bdd1-4364-8d75-ad8c95aef45c}, !- Inlet Port
  {53465a88-7d41-45e3-8bc0-5e4dd06669cc}; !- Outlet Port

OS:Connection,
  {f18c109d-fd90-402d-b989-945a7af7fc51}, !- Handle
  {de9a916e-8e2f-4d27-b22a-088e76aaffd0}, !- Source Object
  11,                                     !- Outlet Port
  {160994e9-1cae-41fa-aed1-336f1944117e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a33d8d-443d-46b6-9392-55920b9a0046}, !- Handle
  {c59b1820-06cb-4b63-91fe-b8df53172dc8}, !- Source Object
  3,                                      !- Outlet Port
  {de9a916e-8e2f-4d27-b22a-088e76aaffd0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {098151d2-cc90-4fa1-879a-4ca505a67b22}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {c3fb5849-b0a0-4358-a96f-d4ec0601fc6b}, !- Inlet Node Name
  {8b3be640-550f-41a7-9889-d0d08ab2e791}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {afe54f06-8641-4a02-8e97-c4f7a00df7bf}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {2e651244-10b0-4d11-bcff-b0d0b058f132}, !- Outlet Node Name
  {b047f86e-730f-4c56-9787-4a0831ae7096}; !- Inlet Node Name 1

OS:Connection,
  {c3fb5849-b0a0-4358-a96f-d4ec0601fc6b}, !- Handle
  {160994e9-1cae-41fa-aed1-336f1944117e}, !- Source Object
  3,                                      !- Outlet Port
  {098151d2-cc90-4fa1-879a-4ca505a67b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e651244-10b0-4d11-bcff-b0d0b058f132}, !- Handle
  {afe54f06-8641-4a02-8e97-c4f7a00df7bf}, !- Source Object
  2,                                      !- Outlet Port
  {c59b1820-06cb-4b63-91fe-b8df53172dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e2adedb-da7c-414b-8890-a0600ee5fa98}, !- Handle
  {de9a916e-8e2f-4d27-b22a-088e76aaffd0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.106409317346334,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1488.6,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2035.74,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e535a0c3-0e1f-4565-aae5-57d353ec304b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {e9d0c4a8-a7b7-4677-b587-59bae28d5eb5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {eaa1d422-cbf1-4810-a3ac-cffcaf9fbe1e}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3a5fef92-23ff-4525-b060-8813b6523a6c}, !- Control Zone Name
  {2a74a140-96c5-42af-a1e3-8583d903c16b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {3d8e18e7-0cb1-4b31-975a-d54868d45486}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4364.40185754971,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {78ca2623-c6bd-487b-92a0-a6b45ad612b8}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5a4d61fd-1fc3-4787-9d92-dee52656dbe0}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  2259.05766743162,                       !- Rated Total Cooling Capacity {W}
  0.753671347396842,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.106409317346334,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cb438567-e425-4268-9f72-3a19b92a6059}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.106409317346334,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c068f9f5-823b-47b1-864b-f559523c5083}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {deee4cc7-4bdd-407f-84f5-688107359013}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c068f9f5-823b-47b1-864b-f559523c5083}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {deee4cc7-4bdd-407f-84f5-688107359013}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c1f7912e-560e-4f1a-823b-2942155fe04e}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3a5fef92-23ff-4525-b060-8813b6523a6c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {3abc14e7-60ec-43b7-980e-a90833d891d6}, !- Air Inlet Node Name
  {2c8d452e-b467-45e8-a783-3f1154aaab78}, !- Air Outlet Node Name
  {cb438567-e425-4268-9f72-3a19b92a6059}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a273c0f0-3279-4d4d-b507-b84ff5bff813}, !- Supply Air Fan Operating Mode Schedule Name
  {3d8e18e7-0cb1-4b31-975a-d54868d45486}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5a4d61fd-1fc3-4787-9d92-dee52656dbe0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {78ca2623-c6bd-487b-92a0-a6b45ad612b8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.106409317346334,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.106409317346334,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2c8d452e-b467-45e8-a783-3f1154aaab78}, !- Handle
  {c1f7912e-560e-4f1a-823b-2942155fe04e}, !- Source Object
  7,                                      !- Outlet Port
  {2a74a140-96c5-42af-a1e3-8583d903c16b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1fae42df-d2cf-469f-8f6c-48719c88c9f0}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.106409317346334,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d83f07be-9303-4bd3-ac9c-9aa23afbbdb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e93880d4-618b-4525-a725-b2e8456ead64}, !- Maximum Fraction of Outdoor Air Schedule Name
  {bd87aa4d-4a70-438a-8e95-b96c4aee5d08}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bd87aa4d-4a70-438a-8e95-b96c4aee5d08}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b23a1772-da94-4be9-80a1-34abcdce5e50}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC OA System, !- Name
  {1fae42df-d2cf-469f-8f6c-48719c88c9f0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {51eefc8c-54d7-4d64-bace-13e1cafac0bf}, !- Mixed Air Node Name
  {d081df35-94f5-45c9-adb3-2fc05aebbc72}, !- Outdoor Air Stream Node Name
  {85c314f3-bc04-4b47-9465-ccd9e4634982}, !- Relief Air Stream Node Name
  {57061917-9590-42fe-816f-b8e51d85d5a6}; !- Return Air Stream Node Name

OS:Node,
  {8cb9e019-0c4b-4e18-88ba-9b58641de00c}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d081df35-94f5-45c9-adb3-2fc05aebbc72}; !- Outlet Port

OS:Connection,
  {d081df35-94f5-45c9-adb3-2fc05aebbc72}, !- Handle
  {8cb9e019-0c4b-4e18-88ba-9b58641de00c}, !- Source Object
  3,                                      !- Outlet Port
  {b23a1772-da94-4be9-80a1-34abcdce5e50}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4cf9cbb9-d7e0-454e-afe4-3c60614ad3fb}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {85c314f3-bc04-4b47-9465-ccd9e4634982}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85c314f3-bc04-4b47-9465-ccd9e4634982}, !- Handle
  {b23a1772-da94-4be9-80a1-34abcdce5e50}, !- Source Object
  7,                                      !- Outlet Port
  {4cf9cbb9-d7e0-454e-afe4-3c60614ad3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cce1dc16-2bd4-4a5c-bdfc-9dae678b3f94}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {51eefc8c-54d7-4d64-bace-13e1cafac0bf}, !- Inlet Port
  {3abc14e7-60ec-43b7-980e-a90833d891d6}; !- Outlet Port

OS:Connection,
  {57061917-9590-42fe-816f-b8e51d85d5a6}, !- Handle
  {e0564ffd-f16f-4faa-b0e3-e4bbb82de1bb}, !- Source Object
  3,                                      !- Outlet Port
  {b23a1772-da94-4be9-80a1-34abcdce5e50}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {51eefc8c-54d7-4d64-bace-13e1cafac0bf}, !- Handle
  {b23a1772-da94-4be9-80a1-34abcdce5e50}, !- Source Object
  5,                                      !- Outlet Port
  {cce1dc16-2bd4-4a5c-bdfc-9dae678b3f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3abc14e7-60ec-43b7-980e-a90833d891d6}, !- Handle
  {cce1dc16-2bd4-4a5c-bdfc-9dae678b3f94}, !- Source Object
  3,                                      !- Outlet Port
  {c1f7912e-560e-4f1a-823b-2942155fe04e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e9d0c4a8-a7b7-4677-b587-59bae28d5eb5}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1621da20-f500-4253-bccd-0fa96efb105b}, !- Control Zone or Zone List Name
  {f74a1415-496a-47a1-8b00-221dca4f53e8}, !- Cooling Control Zone or Zone List Name
  {bed7fc27-27ab-403d-b46b-afa66673cee8}, !- Heating Control Zone or Zone List Name
  {751aeb3e-904c-4607-b2bc-75ae00da588e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1621da20-f500-4253-bccd-0fa96efb105b}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {f74a1415-496a-47a1-8b00-221dca4f53e8}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bed7fc27-27ab-403d-b46b-afa66673cee8}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {751aeb3e-904c-4607-b2bc-75ae00da588e}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0eb46276-5675-4c2a-8ba0-3e73053d1f5b}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {0031a0e9-0d96-4bd4-b7cc-8ae47dff8d00}, !- Air Inlet Node Name
  {d79ecc3f-bdd1-4364-8d75-ad8c95aef45c}, !- Air Outlet Node Name
  0.106409317346334;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19bfe962-43a5-4c67-bf5c-6c65216de57e}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground Return Air Node, !- Name
  {f4519930-3bb5-4e46-b4a5-e0f207164466}, !- Inlet Port
  {b047f86e-730f-4c56-9787-4a0831ae7096}; !- Outlet Port

OS:Connection,
  {53465a88-7d41-45e3-8bc0-5e4dd06669cc}, !- Handle
  {4bf31c5e-0fd1-4ff5-8956-67d6448b106c}, !- Source Object
  3,                                      !- Outlet Port
  {6382912b-72c9-4adf-9e68-72d147c1515d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4519930-3bb5-4e46-b4a5-e0f207164466}, !- Handle
  {a8399043-9b40-4117-9d53-94cda5f8361a}, !- Source Object
  2,                                      !- Outlet Port
  {19bfe962-43a5-4c67-bf5c-6c65216de57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b047f86e-730f-4c56-9787-4a0831ae7096}, !- Handle
  {19bfe962-43a5-4c67-bf5c-6c65216de57e}, !- Source Object
  3,                                      !- Outlet Port
  {afe54f06-8641-4a02-8e97-c4f7a00df7bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cab55dba-d1b8-4b86-8ead-04852177a849}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8b3be640-550f-41a7-9889-d0d08ab2e791}, !- Inlet Port
  {0031a0e9-0d96-4bd4-b7cc-8ae47dff8d00}; !- Outlet Port

OS:Connection,
  {8b3be640-550f-41a7-9889-d0d08ab2e791}, !- Handle
  {098151d2-cc90-4fa1-879a-4ca505a67b22}, !- Source Object
  3,                                      !- Outlet Port
  {cab55dba-d1b8-4b86-8ead-04852177a849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0031a0e9-0d96-4bd4-b7cc-8ae47dff8d00}, !- Handle
  {cab55dba-d1b8-4b86-8ead-04852177a849}, !- Source Object
  3,                                      !- Outlet Port
  {0eb46276-5675-4c2a-8ba0-3e73053d1f5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d79ecc3f-bdd1-4364-8d75-ad8c95aef45c}, !- Handle
  {0eb46276-5675-4c2a-8ba0-3e73053d1f5b}, !- Source Object
  4,                                      !- Outlet Port
  {4bf31c5e-0fd1-4ff5-8956-67d6448b106c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7e453eeb-1e32-47bc-ad19-8b014ed8c320}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b743cfbd-fc89-44c0-9f7c-432568c4116d}, !- Availability Schedule
  {99554961-32ab-4d3d-90ff-292e460dd681}, !- Availability Manager List Name
  0.27730402208207,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df6a7b0f-78c5-467a-8f42-c4d6ab4d5c99}, !- Supply Side Inlet Node Name
  {ac6659ea-d5ab-45d1-8742-782a0971dcd8}, !- Demand Side Outlet Node Name
  {319c1d2f-cc39-4ce7-a4f9-194b5a024144}, !- Demand Side Inlet Node A
  {aa480bf9-f172-4b7c-b58e-804c0f33a60b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f933d574-9bf2-44fa-997b-f1d16ea3726f}, !- Demand Mixer Name
  {cd86e003-a860-46b3-a55d-ce6cb7aad500}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {79b555ab-720f-497d-98d5-d96662c1410a}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {df6a7b0f-78c5-467a-8f42-c4d6ab4d5c99}, !- Inlet Port
  {d2d7459f-893c-4723-98cf-9c83c76d84fc}; !- Outlet Port

OS:Node,
  {692fea67-c435-4078-9026-7ddbfa242154}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {6f5afc07-6169-4d4b-b5e9-398e53236fc1}, !- Inlet Port
  {aa480bf9-f172-4b7c-b58e-804c0f33a60b}; !- Outlet Port

OS:Connection,
  {df6a7b0f-78c5-467a-8f42-c4d6ab4d5c99}, !- Handle
  {7e453eeb-1e32-47bc-ad19-8b014ed8c320}, !- Source Object
  9,                                      !- Outlet Port
  {79b555ab-720f-497d-98d5-d96662c1410a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa480bf9-f172-4b7c-b58e-804c0f33a60b}, !- Handle
  {692fea67-c435-4078-9026-7ddbfa242154}, !- Source Object
  3,                                      !- Outlet Port
  {7e453eeb-1e32-47bc-ad19-8b014ed8c320}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {08b72b9d-94f4-4ebe-ba2a-b138daa4530c}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {319c1d2f-cc39-4ce7-a4f9-194b5a024144}, !- Inlet Port
  {2f654dc6-a3bb-4501-8f6c-47d3941635e1}; !- Outlet Port

OS:Node,
  {accfc678-b79d-43f8-9f53-a97a22236574}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {c824bf8c-803e-4828-96e2-f3e70794cb96}, !- Inlet Port
  {ac6659ea-d5ab-45d1-8742-782a0971dcd8}; !- Outlet Port

OS:Node,
  {641e7ffd-7cc2-4c41-9fa0-a110a9e959f4}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8645f311-37a3-44ad-a3a0-2544dce6087f}, !- Inlet Port
  {69348ee5-f11e-4028-8d4f-5f53304faa3a}; !- Outlet Port

OS:Connection,
  {319c1d2f-cc39-4ce7-a4f9-194b5a024144}, !- Handle
  {7e453eeb-1e32-47bc-ad19-8b014ed8c320}, !- Source Object
  11,                                     !- Outlet Port
  {08b72b9d-94f4-4ebe-ba2a-b138daa4530c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac6659ea-d5ab-45d1-8742-782a0971dcd8}, !- Handle
  {accfc678-b79d-43f8-9f53-a97a22236574}, !- Source Object
  3,                                      !- Outlet Port
  {7e453eeb-1e32-47bc-ad19-8b014ed8c320}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cd86e003-a860-46b3-a55d-ce6cb7aad500}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {2f654dc6-a3bb-4501-8f6c-47d3941635e1}, !- Inlet Node Name
  {383f6a0e-74bc-45b0-94e5-0c765f76963a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f933d574-9bf2-44fa-997b-f1d16ea3726f}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {c824bf8c-803e-4828-96e2-f3e70794cb96}, !- Outlet Node Name
  {354ce9de-1fa8-43e5-8fbc-c6e6132447f1}; !- Inlet Node Name 1

OS:Connection,
  {2f654dc6-a3bb-4501-8f6c-47d3941635e1}, !- Handle
  {08b72b9d-94f4-4ebe-ba2a-b138daa4530c}, !- Source Object
  3,                                      !- Outlet Port
  {cd86e003-a860-46b3-a55d-ce6cb7aad500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c824bf8c-803e-4828-96e2-f3e70794cb96}, !- Handle
  {f933d574-9bf2-44fa-997b-f1d16ea3726f}, !- Source Object
  2,                                      !- Outlet Port
  {accfc678-b79d-43f8-9f53-a97a22236574}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f68a8cca-5d82-4682-8fba-3d83b7f16d92}, !- Handle
  {7e453eeb-1e32-47bc-ad19-8b014ed8c320}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.27730402208207,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4560.55,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  14971.34,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {99554961-32ab-4d3d-90ff-292e460dd681}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {c44788d9-cfc4-4800-8fa3-3923555a6a6d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f734991d-aea5-4e5c-a599-fc2d3eddbc94}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Control Zone Name
  {692fea67-c435-4078-9026-7ddbfa242154}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {b5ec7343-d20a-4d17-929d-26e46c820fb1}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  14971.3387146283,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {69c4e843-8a55-428d-a86e-564913988246}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cbab38e1-4f61-4110-8668-6104bd719119}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  6886.1192471336,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.27730402208207,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a8fefab4-39c0-4a4e-96f1-75cf292bbb61}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.27730402208207,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6db1ac18-e824-4f31-995b-d3b13c1dc84e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9f996838-155f-4cba-8a85-de07b4e903fa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6db1ac18-e824-4f31-995b-d3b13c1dc84e}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9f996838-155f-4cba-8a85-de07b4e903fa}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {419b12d0-a7a8-470d-a34f-7f7b0c6a6632}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0cfaaf5b-5e70-48e6-8848-d3c2c90d5b87}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {c925f5a3-099e-4f0f-a81b-6117d6324355}, !- Air Inlet Node Name
  {6f5afc07-6169-4d4b-b5e9-398e53236fc1}, !- Air Outlet Node Name
  {a8fefab4-39c0-4a4e-96f1-75cf292bbb61}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b743cfbd-fc89-44c0-9f7c-432568c4116d}, !- Supply Air Fan Operating Mode Schedule Name
  {b5ec7343-d20a-4d17-929d-26e46c820fb1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cbab38e1-4f61-4110-8668-6104bd719119}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {69c4e843-8a55-428d-a86e-564913988246}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.27730402208207,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.27730402208207,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6f5afc07-6169-4d4b-b5e9-398e53236fc1}, !- Handle
  {419b12d0-a7a8-470d-a34f-7f7b0c6a6632}, !- Source Object
  7,                                      !- Outlet Port
  {692fea67-c435-4078-9026-7ddbfa242154}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fe17510d-bae0-4746-a67f-e139e6ae336e}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.155089646505078,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.27730402208207,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {209861f7-41dc-437a-9d1e-f621dd73e6c2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {38fdcab8-1167-4419-818e-0f6d8bb07327}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9091b07a-ab93-4ee6-a28b-8e00112adc5d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9091b07a-ab93-4ee6-a28b-8e00112adc5d}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dcf47f66-d357-4046-9f19-5d91f10a9aa3}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC OA System, !- Name
  {fe17510d-bae0-4746-a67f-e139e6ae336e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {58a80493-f1a4-4de5-9ed4-c1ee7ad32fea}, !- Mixed Air Node Name
  {de10482d-f976-4e1a-a0d8-8f46b93ea5e1}, !- Outdoor Air Stream Node Name
  {b622363d-75de-4c3c-92e8-e8c1c1948872}, !- Relief Air Stream Node Name
  {d2d7459f-893c-4723-98cf-9c83c76d84fc}; !- Return Air Stream Node Name

OS:Node,
  {8db25e8a-4004-424f-9e2e-c519bf4dd16f}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {de10482d-f976-4e1a-a0d8-8f46b93ea5e1}; !- Outlet Port

OS:Connection,
  {de10482d-f976-4e1a-a0d8-8f46b93ea5e1}, !- Handle
  {8db25e8a-4004-424f-9e2e-c519bf4dd16f}, !- Source Object
  3,                                      !- Outlet Port
  {dcf47f66-d357-4046-9f19-5d91f10a9aa3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {163c9d91-1792-4db0-ab54-c6a5d581cfe5}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Relief Air Node, !- Name
  {b622363d-75de-4c3c-92e8-e8c1c1948872}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b622363d-75de-4c3c-92e8-e8c1c1948872}, !- Handle
  {dcf47f66-d357-4046-9f19-5d91f10a9aa3}, !- Source Object
  7,                                      !- Outlet Port
  {163c9d91-1792-4db0-ab54-c6a5d581cfe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd6e7e50-ada9-425f-9bf1-ff0ac800ebcf}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {58a80493-f1a4-4de5-9ed4-c1ee7ad32fea}, !- Inlet Port
  {c925f5a3-099e-4f0f-a81b-6117d6324355}; !- Outlet Port

OS:Connection,
  {d2d7459f-893c-4723-98cf-9c83c76d84fc}, !- Handle
  {79b555ab-720f-497d-98d5-d96662c1410a}, !- Source Object
  3,                                      !- Outlet Port
  {dcf47f66-d357-4046-9f19-5d91f10a9aa3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {58a80493-f1a4-4de5-9ed4-c1ee7ad32fea}, !- Handle
  {dcf47f66-d357-4046-9f19-5d91f10a9aa3}, !- Source Object
  5,                                      !- Outlet Port
  {dd6e7e50-ada9-425f-9bf1-ff0ac800ebcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c925f5a3-099e-4f0f-a81b-6117d6324355}, !- Handle
  {dd6e7e50-ada9-425f-9bf1-ff0ac800ebcf}, !- Source Object
  3,                                      !- Outlet Port
  {419b12d0-a7a8-470d-a34f-7f7b0c6a6632}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c44788d9-cfc4-4800-8fa3-3923555a6a6d}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {91b8bff5-d4c4-4fa3-af54-0d8ea47e64bc}, !- Control Zone or Zone List Name
  {f106d8a5-5a75-4e5c-96ff-741759c45f81}, !- Cooling Control Zone or Zone List Name
  {8348c1c8-4ec2-4cd1-8b0f-c8a4e8b22de1}, !- Heating Control Zone or Zone List Name
  {576fe326-cd09-4ad3-83b4-0ecfd7da5a3c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {91b8bff5-d4c4-4fa3-af54-0d8ea47e64bc}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {f106d8a5-5a75-4e5c-96ff-741759c45f81}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8348c1c8-4ec2-4cd1-8b0f-c8a4e8b22de1}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {576fe326-cd09-4ad3-83b4-0ecfd7da5a3c}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fb9c6fb2-01fe-44b9-bd89-52f999f1ccfb}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {5117ab08-0b21-414a-95db-6597d4b4c710}, !- Air Inlet Node Name
  {8645f311-37a3-44ad-a3a0-2544dce6087f}, !- Air Outlet Node Name
  0.27730402208207;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ecdbc4da-c461-4fad-b0b6-f2e196d296ce}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground Return Air Node, !- Name
  {94c18067-61d4-4120-a461-c168e71b01fc}, !- Inlet Port
  {354ce9de-1fa8-43e5-8fbc-c6e6132447f1}; !- Outlet Port

OS:Connection,
  {69348ee5-f11e-4028-8d4f-5f53304faa3a}, !- Handle
  {641e7ffd-7cc2-4c41-9fa0-a110a9e959f4}, !- Source Object
  3,                                      !- Outlet Port
  {827e8331-2861-4eac-8390-853f96cc26d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c18067-61d4-4120-a461-c168e71b01fc}, !- Handle
  {40548a0d-12d3-43de-88b7-933a8efe99d7}, !- Source Object
  2,                                      !- Outlet Port
  {ecdbc4da-c461-4fad-b0b6-f2e196d296ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354ce9de-1fa8-43e5-8fbc-c6e6132447f1}, !- Handle
  {ecdbc4da-c461-4fad-b0b6-f2e196d296ce}, !- Source Object
  3,                                      !- Outlet Port
  {f933d574-9bf2-44fa-997b-f1d16ea3726f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fed837ee-bea8-4561-b53d-24d92e90f1f3}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {383f6a0e-74bc-45b0-94e5-0c765f76963a}, !- Inlet Port
  {5117ab08-0b21-414a-95db-6597d4b4c710}; !- Outlet Port

OS:Connection,
  {383f6a0e-74bc-45b0-94e5-0c765f76963a}, !- Handle
  {cd86e003-a860-46b3-a55d-ce6cb7aad500}, !- Source Object
  3,                                      !- Outlet Port
  {fed837ee-bea8-4561-b53d-24d92e90f1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5117ab08-0b21-414a-95db-6597d4b4c710}, !- Handle
  {fed837ee-bea8-4561-b53d-24d92e90f1f3}, !- Source Object
  3,                                      !- Outlet Port
  {fb9c6fb2-01fe-44b9-bd89-52f999f1ccfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8645f311-37a3-44ad-a3a0-2544dce6087f}, !- Handle
  {fb9c6fb2-01fe-44b9-bd89-52f999f1ccfb}, !- Source Object
  4,                                      !- Outlet Port
  {641e7ffd-7cc2-4c41-9fa0-a110a9e959f4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fbf034fc-0537-4304-84c7-ff798efee0b7}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8cbc4b94-96d5-4cf8-97fd-4e066401a805}, !- Availability Schedule
  {da2ad523-6bb3-4af2-b29c-f310e5dc7c0f}, !- Availability Manager List Name
  0.233247810090386,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f9e2a1f6-1db7-4a60-b328-8ef342d68759}, !- Supply Side Inlet Node Name
  {c4243b97-1325-42e3-8878-daf572cabb41}, !- Demand Side Outlet Node Name
  {e5256841-6861-4d65-a0eb-873b8c83638f}, !- Demand Side Inlet Node A
  {25f699f1-b81e-46ca-b7bd-7fdeffcddd3d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {64106f26-b137-4f07-ba5c-8b4fea7a2562}, !- Demand Mixer Name
  {e95e401d-5ff0-4cae-834d-c1f1068f85c3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d0a4dce7-9118-45e1-b8c1-58998dbbfb13}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {f9e2a1f6-1db7-4a60-b328-8ef342d68759}, !- Inlet Port
  {2d41afe8-2454-4c6c-ba68-f6c972082648}; !- Outlet Port

OS:Node,
  {9895d6c2-d27b-4c0f-abe2-5d1b46e38df3}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {46eb1ab3-69c4-4986-8800-825a7be95718}, !- Inlet Port
  {25f699f1-b81e-46ca-b7bd-7fdeffcddd3d}; !- Outlet Port

OS:Connection,
  {f9e2a1f6-1db7-4a60-b328-8ef342d68759}, !- Handle
  {fbf034fc-0537-4304-84c7-ff798efee0b7}, !- Source Object
  9,                                      !- Outlet Port
  {d0a4dce7-9118-45e1-b8c1-58998dbbfb13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f699f1-b81e-46ca-b7bd-7fdeffcddd3d}, !- Handle
  {9895d6c2-d27b-4c0f-abe2-5d1b46e38df3}, !- Source Object
  3,                                      !- Outlet Port
  {fbf034fc-0537-4304-84c7-ff798efee0b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {db74ca01-b4a5-4ecd-bfa0-55e0e8e46438}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {e5256841-6861-4d65-a0eb-873b8c83638f}, !- Inlet Port
  {7e6b9e6a-2581-4937-9574-c2440a1b6b92}; !- Outlet Port

OS:Node,
  {88f1dc40-2a0c-451c-b0ed-7f5c2acde426}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {35ca526e-583f-4fd7-b68b-aa689b763b06}, !- Inlet Port
  {c4243b97-1325-42e3-8878-daf572cabb41}; !- Outlet Port

OS:Node,
  {3e1a92c2-a238-4e88-9318-e4dc755a17bb}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4b23d755-6d39-41a0-85d7-6892f83f14c4}, !- Inlet Port
  {f8d6300b-0e59-4d08-9e20-15d8e4163603}; !- Outlet Port

OS:Connection,
  {e5256841-6861-4d65-a0eb-873b8c83638f}, !- Handle
  {fbf034fc-0537-4304-84c7-ff798efee0b7}, !- Source Object
  11,                                     !- Outlet Port
  {db74ca01-b4a5-4ecd-bfa0-55e0e8e46438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4243b97-1325-42e3-8878-daf572cabb41}, !- Handle
  {88f1dc40-2a0c-451c-b0ed-7f5c2acde426}, !- Source Object
  3,                                      !- Outlet Port
  {fbf034fc-0537-4304-84c7-ff798efee0b7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e95e401d-5ff0-4cae-834d-c1f1068f85c3}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {7e6b9e6a-2581-4937-9574-c2440a1b6b92}, !- Inlet Node Name
  {24840224-4c72-4c82-839a-15275955e1ff}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {64106f26-b137-4f07-ba5c-8b4fea7a2562}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {35ca526e-583f-4fd7-b68b-aa689b763b06}, !- Outlet Node Name
  {d816ea67-bfd0-4942-a9f1-f0112442313e}; !- Inlet Node Name 1

OS:Connection,
  {7e6b9e6a-2581-4937-9574-c2440a1b6b92}, !- Handle
  {db74ca01-b4a5-4ecd-bfa0-55e0e8e46438}, !- Source Object
  3,                                      !- Outlet Port
  {e95e401d-5ff0-4cae-834d-c1f1068f85c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ca526e-583f-4fd7-b68b-aa689b763b06}, !- Handle
  {64106f26-b137-4f07-ba5c-8b4fea7a2562}, !- Source Object
  2,                                      !- Outlet Port
  {88f1dc40-2a0c-451c-b0ed-7f5c2acde426}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ebe3ce8e-1c50-4660-b9fa-96150cffcdf5}, !- Handle
  {fbf034fc-0537-4304-84c7-ff798efee0b7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.233247810090386,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3754.44,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4894.12,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {da2ad523-6bb3-4af2-b29c-f310e5dc7c0f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {57cb1908-6258-48c5-b9cd-e12068304bb4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {92155b30-3cc2-462c-8c4b-d99f391af149}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9edd9aca-2fe6-449c-a20a-8933250dce62}, !- Control Zone Name
  {9895d6c2-d27b-4c0f-abe2-5d1b46e38df3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {522c40a3-cd5c-4694-93e1-d0fa318b074b}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10396.4751362846,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {aa849976-3e47-44c2-a9ff-ef082cea108c}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {63c60fbf-a44b-4af1-a7f9-155f3edf4f8b}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  5792.09858679877,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.233247810090386,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a25e2808-9ab2-487a-b24c-593420f2f231}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.233247810090386,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {750ba04d-65a1-4e44-b8ae-09d094cdca47}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5e2cc65e-7591-49e1-b167-43b6c21e5765}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {750ba04d-65a1-4e44-b8ae-09d094cdca47}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5e2cc65e-7591-49e1-b167-43b6c21e5765}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ecc93e0f-2677-40bf-b6c9-d917e1d31cf4}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9edd9aca-2fe6-449c-a20a-8933250dce62}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {51e0522e-d176-40d0-b6c5-1275ecae54a8}, !- Air Inlet Node Name
  {46eb1ab3-69c4-4986-8800-825a7be95718}, !- Air Outlet Node Name
  {a25e2808-9ab2-487a-b24c-593420f2f231}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8cbc4b94-96d5-4cf8-97fd-4e066401a805}, !- Supply Air Fan Operating Mode Schedule Name
  {522c40a3-cd5c-4694-93e1-d0fa318b074b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {63c60fbf-a44b-4af1-a7f9-155f3edf4f8b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {aa849976-3e47-44c2-a9ff-ef082cea108c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.233247810090386,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.233247810090386,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {46eb1ab3-69c4-4986-8800-825a7be95718}, !- Handle
  {ecc93e0f-2677-40bf-b6c9-d917e1d31cf4}, !- Source Object
  7,                                      !- Outlet Port
  {9895d6c2-d27b-4c0f-abe2-5d1b46e38df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {87a0bce3-b7ec-497d-948e-3ec08fd853be}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0611213862264063,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.233247810090386,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e0c558ea-eb7d-47dd-a869-57cfc0a5f2b3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {670dea98-701c-449d-ab65-d64476f5e545}, !- Maximum Fraction of Outdoor Air Schedule Name
  {aedc5c10-e279-4ad5-8262-0c43f931ef36}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {aedc5c10-e279-4ad5-8262-0c43f931ef36}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {889c2118-1785-4348-800e-d9794192f7ce}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC OA System, !- Name
  {87a0bce3-b7ec-497d-948e-3ec08fd853be}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {57787ad8-39e3-48b9-adfc-b48904d98378}, !- Mixed Air Node Name
  {da38954a-a6dd-4cf8-89cf-9526a16348a6}, !- Outdoor Air Stream Node Name
  {91a87183-cc47-409c-866f-73eee70aa842}, !- Relief Air Stream Node Name
  {2d41afe8-2454-4c6c-ba68-f6c972082648}; !- Return Air Stream Node Name

OS:Node,
  {506e70a0-2aac-437a-a68c-c06a148e5db1}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {da38954a-a6dd-4cf8-89cf-9526a16348a6}; !- Outlet Port

OS:Connection,
  {da38954a-a6dd-4cf8-89cf-9526a16348a6}, !- Handle
  {506e70a0-2aac-437a-a68c-c06a148e5db1}, !- Source Object
  3,                                      !- Outlet Port
  {889c2118-1785-4348-800e-d9794192f7ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a79919ba-0e9f-4921-a702-ea99f10370b8}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {91a87183-cc47-409c-866f-73eee70aa842}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91a87183-cc47-409c-866f-73eee70aa842}, !- Handle
  {889c2118-1785-4348-800e-d9794192f7ce}, !- Source Object
  7,                                      !- Outlet Port
  {a79919ba-0e9f-4921-a702-ea99f10370b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f4ec43f-aec7-4b1c-85a1-89e26f47af27}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {57787ad8-39e3-48b9-adfc-b48904d98378}, !- Inlet Port
  {51e0522e-d176-40d0-b6c5-1275ecae54a8}; !- Outlet Port

OS:Connection,
  {2d41afe8-2454-4c6c-ba68-f6c972082648}, !- Handle
  {d0a4dce7-9118-45e1-b8c1-58998dbbfb13}, !- Source Object
  3,                                      !- Outlet Port
  {889c2118-1785-4348-800e-d9794192f7ce}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {57787ad8-39e3-48b9-adfc-b48904d98378}, !- Handle
  {889c2118-1785-4348-800e-d9794192f7ce}, !- Source Object
  5,                                      !- Outlet Port
  {3f4ec43f-aec7-4b1c-85a1-89e26f47af27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e0522e-d176-40d0-b6c5-1275ecae54a8}, !- Handle
  {3f4ec43f-aec7-4b1c-85a1-89e26f47af27}, !- Source Object
  3,                                      !- Outlet Port
  {ecc93e0f-2677-40bf-b6c9-d917e1d31cf4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {57cb1908-6258-48c5-b9cd-e12068304bb4}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {adf06b56-ee51-4649-a15e-21edbef08616}, !- Control Zone or Zone List Name
  {b9b89c30-e660-40b6-a770-9e4049528910}, !- Cooling Control Zone or Zone List Name
  {aaff18b6-18c8-4ada-9447-9f8554e644da}, !- Heating Control Zone or Zone List Name
  {4fa262e9-a3a2-4fb4-86c3-976a92c9d1e2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {adf06b56-ee51-4649-a15e-21edbef08616}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {b9b89c30-e660-40b6-a770-9e4049528910}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aaff18b6-18c8-4ada-9447-9f8554e644da}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4fa262e9-a3a2-4fb4-86c3-976a92c9d1e2}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1b1b4fbf-4a86-4c1b-be19-c41c858f9c97}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {4e0938c7-7fbe-4171-ae35-3dae5cba3b9a}, !- Air Inlet Node Name
  {4b23d755-6d39-41a0-85d7-6892f83f14c4}, !- Air Outlet Node Name
  0.233247810090386;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {17400bc1-04cd-4915-aaa4-a0f30664a4ad}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground Return Air Node, !- Name
  {1bbfb58b-b73b-4698-9714-e9756f246494}, !- Inlet Port
  {d816ea67-bfd0-4942-a9f1-f0112442313e}; !- Outlet Port

OS:Connection,
  {f8d6300b-0e59-4d08-9e20-15d8e4163603}, !- Handle
  {3e1a92c2-a238-4e88-9318-e4dc755a17bb}, !- Source Object
  3,                                      !- Outlet Port
  {ed02d7d1-d53c-4533-b657-258e75f350be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bbfb58b-b73b-4698-9714-e9756f246494}, !- Handle
  {db101406-2d99-431c-951a-d829ba7fd516}, !- Source Object
  2,                                      !- Outlet Port
  {17400bc1-04cd-4915-aaa4-a0f30664a4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d816ea67-bfd0-4942-a9f1-f0112442313e}, !- Handle
  {17400bc1-04cd-4915-aaa4-a0f30664a4ad}, !- Source Object
  3,                                      !- Outlet Port
  {64106f26-b137-4f07-ba5c-8b4fea7a2562}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c338dcc1-1ef1-486e-91f6-08f5877872da}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {24840224-4c72-4c82-839a-15275955e1ff}, !- Inlet Port
  {4e0938c7-7fbe-4171-ae35-3dae5cba3b9a}; !- Outlet Port

OS:Connection,
  {24840224-4c72-4c82-839a-15275955e1ff}, !- Handle
  {e95e401d-5ff0-4cae-834d-c1f1068f85c3}, !- Source Object
  3,                                      !- Outlet Port
  {c338dcc1-1ef1-486e-91f6-08f5877872da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0938c7-7fbe-4171-ae35-3dae5cba3b9a}, !- Handle
  {c338dcc1-1ef1-486e-91f6-08f5877872da}, !- Source Object
  3,                                      !- Outlet Port
  {1b1b4fbf-4a86-4c1b-be19-c41c858f9c97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b23d755-6d39-41a0-85d7-6892f83f14c4}, !- Handle
  {1b1b4fbf-4a86-4c1b-be19-c41c858f9c97}, !- Source Object
  4,                                      !- Outlet Port
  {3e1a92c2-a238-4e88-9318-e4dc755a17bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ed3415e5-03fe-4ab1-ad25-4de31c91c315}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4d5cc365-e3a1-42f6-aa51-209b6199fcfd}, !- Availability Schedule
  {f06e4fad-b88f-4655-9cde-e83d546be024}, !- Availability Manager List Name
  0.157602724293514,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e5c09cf8-e2fc-47b0-a359-85854d06f201}, !- Supply Side Inlet Node Name
  {f0adc513-4a64-4aab-8df5-fd0270029339}, !- Demand Side Outlet Node Name
  {652b3a44-b725-4264-9575-ef1923028328}, !- Demand Side Inlet Node A
  {11359407-083c-4026-ab79-4df09029493b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ae69081d-08a7-41d8-a434-d151c763b61c}, !- Demand Mixer Name
  {dabf28e0-94cc-4c5c-8ed4-866000b58a18}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b06e2ab9-7fe4-4afc-9591-5d41641f4ac0}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {e5c09cf8-e2fc-47b0-a359-85854d06f201}, !- Inlet Port
  {a0de1732-a5c2-4988-8c8c-990c6b9b1fcf}; !- Outlet Port

OS:Node,
  {25de9999-6d16-416f-800f-984351a4fdc6}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f988f28b-55d5-4732-9d05-8efdd65322b5}, !- Inlet Port
  {11359407-083c-4026-ab79-4df09029493b}; !- Outlet Port

OS:Connection,
  {e5c09cf8-e2fc-47b0-a359-85854d06f201}, !- Handle
  {ed3415e5-03fe-4ab1-ad25-4de31c91c315}, !- Source Object
  9,                                      !- Outlet Port
  {b06e2ab9-7fe4-4afc-9591-5d41641f4ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11359407-083c-4026-ab79-4df09029493b}, !- Handle
  {25de9999-6d16-416f-800f-984351a4fdc6}, !- Source Object
  3,                                      !- Outlet Port
  {ed3415e5-03fe-4ab1-ad25-4de31c91c315}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5a9767da-5150-4d41-a3a5-7c78f5bf415a}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {652b3a44-b725-4264-9575-ef1923028328}, !- Inlet Port
  {8facb1b8-5929-476e-9515-ea3e13ead540}; !- Outlet Port

OS:Node,
  {57ecd4b4-a8a1-416f-beee-e8691bdba6d0}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {9291fd9c-73ec-47a5-b07b-e38b9d739302}, !- Inlet Port
  {f0adc513-4a64-4aab-8df5-fd0270029339}; !- Outlet Port

OS:Node,
  {2e7c615b-ba72-4ba4-9aa0-1e77da465667}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3957a812-c048-447f-9054-e0a11a3b2415}, !- Inlet Port
  {abcf0931-6d34-4444-b18c-85e771b4c99b}; !- Outlet Port

OS:Connection,
  {652b3a44-b725-4264-9575-ef1923028328}, !- Handle
  {ed3415e5-03fe-4ab1-ad25-4de31c91c315}, !- Source Object
  11,                                     !- Outlet Port
  {5a9767da-5150-4d41-a3a5-7c78f5bf415a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0adc513-4a64-4aab-8df5-fd0270029339}, !- Handle
  {57ecd4b4-a8a1-416f-beee-e8691bdba6d0}, !- Source Object
  3,                                      !- Outlet Port
  {ed3415e5-03fe-4ab1-ad25-4de31c91c315}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dabf28e0-94cc-4c5c-8ed4-866000b58a18}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {8facb1b8-5929-476e-9515-ea3e13ead540}, !- Inlet Node Name
  {7f6f7c0c-d866-4164-b997-0e9dff1cde6e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ae69081d-08a7-41d8-a434-d151c763b61c}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {9291fd9c-73ec-47a5-b07b-e38b9d739302}, !- Outlet Node Name
  {83311f1d-be5e-44b8-996c-8d007dd33426}; !- Inlet Node Name 1

OS:Connection,
  {8facb1b8-5929-476e-9515-ea3e13ead540}, !- Handle
  {5a9767da-5150-4d41-a3a5-7c78f5bf415a}, !- Source Object
  3,                                      !- Outlet Port
  {dabf28e0-94cc-4c5c-8ed4-866000b58a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9291fd9c-73ec-47a5-b07b-e38b9d739302}, !- Handle
  {ae69081d-08a7-41d8-a434-d151c763b61c}, !- Source Object
  2,                                      !- Outlet Port
  {57ecd4b4-a8a1-416f-beee-e8691bdba6d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {108bb00b-e46b-41f1-96ab-8891f9ea8c68}, !- Handle
  {ed3415e5-03fe-4ab1-ad25-4de31c91c315}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.157602724293514,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2455.9,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3234.67,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f06e4fad-b88f-4655-9cde-e83d546be024}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {3a84a8b4-9992-46fd-9cb1-900ceee43cc9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d28bf54d-6c54-4643-aa5c-f9ddc780c189}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1f429e26-b33e-4b83-9fc4-1e6199f21ef7}, !- Control Zone Name
  {25de9999-6d16-416f-800f-984351a4fdc6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d995c676-7349-4d60-8902-ac4ca9ad5e2e}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6996.81185540195,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {f4ae3022-abd9-4b8b-9a54-a89b6f58cfb1}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {dfc60dfc-8a36-4722-b40f-e73094d965c0}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  3913.65096333533,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.157602724293514,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fdec2323-5cf1-481b-8dea-90e8e4914b94}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.157602724293514,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {142a1d87-7717-4461-8fdf-7693fb3d327b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cb8c15fe-a0b5-4b1b-967c-4b17454c0f49}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {142a1d87-7717-4461-8fdf-7693fb3d327b}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cb8c15fe-a0b5-4b1b-967c-4b17454c0f49}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {576bb6f3-d8db-459d-82c1-ea94b1284603}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1f429e26-b33e-4b83-9fc4-1e6199f21ef7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {ce90e3e2-ba45-44a1-a6a4-6fcb11dc24c6}, !- Air Inlet Node Name
  {f988f28b-55d5-4732-9d05-8efdd65322b5}, !- Air Outlet Node Name
  {fdec2323-5cf1-481b-8dea-90e8e4914b94}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4d5cc365-e3a1-42f6-aa51-209b6199fcfd}, !- Supply Air Fan Operating Mode Schedule Name
  {d995c676-7349-4d60-8902-ac4ca9ad5e2e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {dfc60dfc-8a36-4722-b40f-e73094d965c0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f4ae3022-abd9-4b8b-9a54-a89b6f58cfb1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.157602724293514,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.157602724293514,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f988f28b-55d5-4732-9d05-8efdd65322b5}, !- Handle
  {576bb6f3-d8db-459d-82c1-ea94b1284603}, !- Source Object
  7,                                      !- Outlet Port
  {25de9999-6d16-416f-800f-984351a4fdc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d9e329dc-2c7a-4660-aaad-5c3968e0c737}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0404163440092983,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.157602724293514,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f2cabb22-150c-45ce-bde8-950f6cb7d38d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e69408c5-de6a-4b97-bad3-a81a00f5a784}, !- Maximum Fraction of Outdoor Air Schedule Name
  {352c3172-79c2-4167-8e74-d888beca4ae9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {352c3172-79c2-4167-8e74-d888beca4ae9}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f9d1b57-059c-4d12-bb4b-8efcf9e9ad78}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC OA System, !- Name
  {d9e329dc-2c7a-4660-aaad-5c3968e0c737}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {98ad4a33-0518-4137-8f3b-c809df002c9a}, !- Mixed Air Node Name
  {acc3242d-44e7-45b6-879b-52085316845f}, !- Outdoor Air Stream Node Name
  {7dd34a59-89c3-47ed-87d8-6f0f7099b794}, !- Relief Air Stream Node Name
  {a0de1732-a5c2-4988-8c8c-990c6b9b1fcf}; !- Return Air Stream Node Name

OS:Node,
  {12b2654a-3e42-40b0-8b2d-fdaa2e9188a4}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {acc3242d-44e7-45b6-879b-52085316845f}; !- Outlet Port

OS:Connection,
  {acc3242d-44e7-45b6-879b-52085316845f}, !- Handle
  {12b2654a-3e42-40b0-8b2d-fdaa2e9188a4}, !- Source Object
  3,                                      !- Outlet Port
  {7f9d1b57-059c-4d12-bb4b-8efcf9e9ad78}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {12939671-1af6-4f6e-9452-85f43d0c4f4e}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Relief Air Node, !- Name
  {7dd34a59-89c3-47ed-87d8-6f0f7099b794}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dd34a59-89c3-47ed-87d8-6f0f7099b794}, !- Handle
  {7f9d1b57-059c-4d12-bb4b-8efcf9e9ad78}, !- Source Object
  7,                                      !- Outlet Port
  {12939671-1af6-4f6e-9452-85f43d0c4f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eec7a499-81f2-4ac1-8cdd-f3677108f661}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {98ad4a33-0518-4137-8f3b-c809df002c9a}, !- Inlet Port
  {ce90e3e2-ba45-44a1-a6a4-6fcb11dc24c6}; !- Outlet Port

OS:Connection,
  {a0de1732-a5c2-4988-8c8c-990c6b9b1fcf}, !- Handle
  {b06e2ab9-7fe4-4afc-9591-5d41641f4ac0}, !- Source Object
  3,                                      !- Outlet Port
  {7f9d1b57-059c-4d12-bb4b-8efcf9e9ad78}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {98ad4a33-0518-4137-8f3b-c809df002c9a}, !- Handle
  {7f9d1b57-059c-4d12-bb4b-8efcf9e9ad78}, !- Source Object
  5,                                      !- Outlet Port
  {eec7a499-81f2-4ac1-8cdd-f3677108f661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce90e3e2-ba45-44a1-a6a4-6fcb11dc24c6}, !- Handle
  {eec7a499-81f2-4ac1-8cdd-f3677108f661}, !- Source Object
  3,                                      !- Outlet Port
  {576bb6f3-d8db-459d-82c1-ea94b1284603}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3a84a8b4-9992-46fd-9cb1-900ceee43cc9}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {42727282-37c3-43e5-9a04-e87cc9399ca0}, !- Control Zone or Zone List Name
  {114bc458-01be-47d2-b96c-72e11f5ac944}, !- Cooling Control Zone or Zone List Name
  {9b635114-f661-4b97-8ecb-5af0909b7563}, !- Heating Control Zone or Zone List Name
  {13e68b37-3fe6-4e23-9c1f-33301a5aae0f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {42727282-37c3-43e5-9a04-e87cc9399ca0}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {114bc458-01be-47d2-b96c-72e11f5ac944}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9b635114-f661-4b97-8ecb-5af0909b7563}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {13e68b37-3fe6-4e23-9c1f-33301a5aae0f}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d04d29b3-31e7-4ae6-8c38-9fc1af3bf1e2}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {d3f9a217-c5ea-406b-ba14-293277d52693}, !- Air Inlet Node Name
  {3957a812-c048-447f-9054-e0a11a3b2415}, !- Air Outlet Node Name
  0.157602724293514;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6dc78f47-e6ea-45ab-a45a-22109267816c}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground Return Air Node, !- Name
  {2cfa4bce-cbde-4b5a-adbb-8bdef373d89d}, !- Inlet Port
  {83311f1d-be5e-44b8-996c-8d007dd33426}; !- Outlet Port

OS:Connection,
  {abcf0931-6d34-4444-b18c-85e771b4c99b}, !- Handle
  {2e7c615b-ba72-4ba4-9aa0-1e77da465667}, !- Source Object
  3,                                      !- Outlet Port
  {19abfc76-0588-408b-b88d-18e3191c9d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cfa4bce-cbde-4b5a-adbb-8bdef373d89d}, !- Handle
  {2461aff4-5b77-44f8-945c-0210ecd9d0ef}, !- Source Object
  2,                                      !- Outlet Port
  {6dc78f47-e6ea-45ab-a45a-22109267816c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83311f1d-be5e-44b8-996c-8d007dd33426}, !- Handle
  {6dc78f47-e6ea-45ab-a45a-22109267816c}, !- Source Object
  3,                                      !- Outlet Port
  {ae69081d-08a7-41d8-a434-d151c763b61c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e33c4a27-bdbd-4cea-8dae-1d73cda6a946}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7f6f7c0c-d866-4164-b997-0e9dff1cde6e}, !- Inlet Port
  {d3f9a217-c5ea-406b-ba14-293277d52693}; !- Outlet Port

OS:Connection,
  {7f6f7c0c-d866-4164-b997-0e9dff1cde6e}, !- Handle
  {dabf28e0-94cc-4c5c-8ed4-866000b58a18}, !- Source Object
  3,                                      !- Outlet Port
  {e33c4a27-bdbd-4cea-8dae-1d73cda6a946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3f9a217-c5ea-406b-ba14-293277d52693}, !- Handle
  {e33c4a27-bdbd-4cea-8dae-1d73cda6a946}, !- Source Object
  3,                                      !- Outlet Port
  {d04d29b3-31e7-4ae6-8c38-9fc1af3bf1e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3957a812-c048-447f-9054-e0a11a3b2415}, !- Handle
  {d04d29b3-31e7-4ae6-8c38-9fc1af3bf1e2}, !- Source Object
  4,                                      !- Outlet Port
  {2e7c615b-ba72-4ba4-9aa0-1e77da465667}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a46a88e5-5958-4fa0-9d4b-eae7dd30e74e}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {86116ebb-5c99-45a1-a452-0cce54cdcfd4}, !- Availability Schedule
  {26bb862f-8014-41d2-ac72-de1ca1f36526}, !- Availability Manager List Name
  0.0956837827933969,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {64c94384-555d-4af2-a806-d84d22f130b4}, !- Supply Side Inlet Node Name
  {da003298-3272-4214-a2ef-e5fe15ca8f21}, !- Demand Side Outlet Node Name
  {a62aaf9f-9254-476b-b579-f3f2b4410d7f}, !- Demand Side Inlet Node A
  {e4d81fa3-c06b-4004-a5a8-5b69eef080a1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9533453a-edff-4902-9c70-1b384467efc9}, !- Demand Mixer Name
  {5e4f073a-a0f2-496d-8816-c74a34934e5d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0ccf26f9-bb31-4f83-9194-91e539184f59}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {64c94384-555d-4af2-a806-d84d22f130b4}, !- Inlet Port
  {d575d7c8-76e8-4081-a6d5-d20467e76369}; !- Outlet Port

OS:Node,
  {2bac1537-ee1a-4f1a-9d2c-ec01e5391971}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {023acec3-e193-4c29-9a2b-5be358dc26d6}, !- Inlet Port
  {e4d81fa3-c06b-4004-a5a8-5b69eef080a1}; !- Outlet Port

OS:Connection,
  {64c94384-555d-4af2-a806-d84d22f130b4}, !- Handle
  {a46a88e5-5958-4fa0-9d4b-eae7dd30e74e}, !- Source Object
  9,                                      !- Outlet Port
  {0ccf26f9-bb31-4f83-9194-91e539184f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d81fa3-c06b-4004-a5a8-5b69eef080a1}, !- Handle
  {2bac1537-ee1a-4f1a-9d2c-ec01e5391971}, !- Source Object
  3,                                      !- Outlet Port
  {a46a88e5-5958-4fa0-9d4b-eae7dd30e74e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4445dddf-916b-4074-9a4b-0ad298046ed0}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {a62aaf9f-9254-476b-b579-f3f2b4410d7f}, !- Inlet Port
  {a18b9734-1fed-436d-950a-9124f48c6487}; !- Outlet Port

OS:Node,
  {83aa64f3-23ca-44d1-9f53-9c90669dff43}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {8cd0a445-2124-40ba-b94d-f92b57673ec1}, !- Inlet Port
  {da003298-3272-4214-a2ef-e5fe15ca8f21}; !- Outlet Port

OS:Node,
  {b3ed5017-56ec-4e07-ae21-683a27ecbf15}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f4ed79f5-8ae7-4d60-93e0-b9dee9a1ea39}, !- Inlet Port
  {b3147ce7-c18a-44c4-91c8-aac3cca11188}; !- Outlet Port

OS:Connection,
  {a62aaf9f-9254-476b-b579-f3f2b4410d7f}, !- Handle
  {a46a88e5-5958-4fa0-9d4b-eae7dd30e74e}, !- Source Object
  11,                                     !- Outlet Port
  {4445dddf-916b-4074-9a4b-0ad298046ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da003298-3272-4214-a2ef-e5fe15ca8f21}, !- Handle
  {83aa64f3-23ca-44d1-9f53-9c90669dff43}, !- Source Object
  3,                                      !- Outlet Port
  {a46a88e5-5958-4fa0-9d4b-eae7dd30e74e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5e4f073a-a0f2-496d-8816-c74a34934e5d}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {a18b9734-1fed-436d-950a-9124f48c6487}, !- Inlet Node Name
  {40e2ca68-9f03-4cd5-bce3-b7ab320d5e03}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9533453a-edff-4902-9c70-1b384467efc9}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {8cd0a445-2124-40ba-b94d-f92b57673ec1}, !- Outlet Node Name
  {1196a416-0cb4-4d0c-bd55-0ff8cf022fac}; !- Inlet Node Name 1

OS:Connection,
  {a18b9734-1fed-436d-950a-9124f48c6487}, !- Handle
  {4445dddf-916b-4074-9a4b-0ad298046ed0}, !- Source Object
  3,                                      !- Outlet Port
  {5e4f073a-a0f2-496d-8816-c74a34934e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd0a445-2124-40ba-b94d-f92b57673ec1}, !- Handle
  {9533453a-edff-4902-9c70-1b384467efc9}, !- Source Object
  2,                                      !- Outlet Port
  {83aa64f3-23ca-44d1-9f53-9c90669dff43}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e2395f5-8b2b-49e9-b1ec-893e333ac89e}, !- Handle
  {a46a88e5-5958-4fa0-9d4b-eae7dd30e74e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0956837827933969,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1357.41,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2036.09,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {26bb862f-8014-41d2-ac72-de1ca1f36526}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {38c8ec30-f18f-4560-b96f-5c744b24ba87}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {90ee94df-dee9-4a9d-8452-be549d012349}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {00b8ba23-031a-499a-8223-a6ae5545d4b6}, !- Control Zone Name
  {2bac1537-ee1a-4f1a-9d2c-ec01e5391971}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {64ba89dc-8067-4de8-a445-b01b70c73521}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3975.34104041222,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {9cb7734c-fee4-4774-bfe2-3e0cef001126}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {20456206-775d-4c2e-801e-65995d3c7938}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  2103.2878899998,                        !- Rated Total Cooling Capacity {W}
  0.740867234794315,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.0956837827933969,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1cb570e0-04b2-4f90-8a1e-91e4fedad81c}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0956837827933969,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3007010a-efc6-485e-a20c-6e4283a99dbe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {51517fe1-e75f-455c-8c6d-96e85b50660e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3007010a-efc6-485e-a20c-6e4283a99dbe}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {51517fe1-e75f-455c-8c6d-96e85b50660e}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {891bcf12-9da4-4ad2-8fb7-648505858888}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {00b8ba23-031a-499a-8223-a6ae5545d4b6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {a2a3f2c1-7aed-4270-a6eb-f74ab81a265d}, !- Air Inlet Node Name
  {023acec3-e193-4c29-9a2b-5be358dc26d6}, !- Air Outlet Node Name
  {1cb570e0-04b2-4f90-8a1e-91e4fedad81c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {86116ebb-5c99-45a1-a452-0cce54cdcfd4}, !- Supply Air Fan Operating Mode Schedule Name
  {64ba89dc-8067-4de8-a445-b01b70c73521}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {20456206-775d-4c2e-801e-65995d3c7938}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9cb7734c-fee4-4774-bfe2-3e0cef001126}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0956837827933969,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0956837827933969,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {023acec3-e193-4c29-9a2b-5be358dc26d6}, !- Handle
  {891bcf12-9da4-4ad2-8fb7-648505858888}, !- Source Object
  7,                                      !- Outlet Port
  {2bac1537-ee1a-4f1a-9d2c-ec01e5391971}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a4a27839-baa9-4c91-8668-9147a638f70f}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0159282262079999,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0956837827933969,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {aeb8f77c-6215-4d08-91a0-2b0e29ba593e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9cae0047-8121-496a-b10c-d9bc184e5c19}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1aa7d2be-1cc5-460a-9526-16a30df0b68f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1aa7d2be-1cc5-460a-9526-16a30df0b68f}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {76dca0bf-f3e8-4a68-9662-2aa7a1cec6d4}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC OA System, !- Name
  {a4a27839-baa9-4c91-8668-9147a638f70f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {00f1a4d4-1969-47ff-8f84-624f9aed592a}, !- Mixed Air Node Name
  {cad7f4ff-c04a-4030-9ea0-0b7428aada25}, !- Outdoor Air Stream Node Name
  {1a24e8e2-8eb1-4850-839b-51744d834718}, !- Relief Air Stream Node Name
  {d575d7c8-76e8-4081-a6d5-d20467e76369}; !- Return Air Stream Node Name

OS:Node,
  {8ad32fc9-9576-446f-b32e-9f6bbe96c211}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cad7f4ff-c04a-4030-9ea0-0b7428aada25}; !- Outlet Port

OS:Connection,
  {cad7f4ff-c04a-4030-9ea0-0b7428aada25}, !- Handle
  {8ad32fc9-9576-446f-b32e-9f6bbe96c211}, !- Source Object
  3,                                      !- Outlet Port
  {76dca0bf-f3e8-4a68-9662-2aa7a1cec6d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0eb8219a-5bbc-43d5-84f0-a3b06a77b024}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {1a24e8e2-8eb1-4850-839b-51744d834718}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a24e8e2-8eb1-4850-839b-51744d834718}, !- Handle
  {76dca0bf-f3e8-4a68-9662-2aa7a1cec6d4}, !- Source Object
  7,                                      !- Outlet Port
  {0eb8219a-5bbc-43d5-84f0-a3b06a77b024}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73f3208e-2a38-4b56-92ad-e2c867de4c1c}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {00f1a4d4-1969-47ff-8f84-624f9aed592a}, !- Inlet Port
  {a2a3f2c1-7aed-4270-a6eb-f74ab81a265d}; !- Outlet Port

OS:Connection,
  {d575d7c8-76e8-4081-a6d5-d20467e76369}, !- Handle
  {0ccf26f9-bb31-4f83-9194-91e539184f59}, !- Source Object
  3,                                      !- Outlet Port
  {76dca0bf-f3e8-4a68-9662-2aa7a1cec6d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {00f1a4d4-1969-47ff-8f84-624f9aed592a}, !- Handle
  {76dca0bf-f3e8-4a68-9662-2aa7a1cec6d4}, !- Source Object
  5,                                      !- Outlet Port
  {73f3208e-2a38-4b56-92ad-e2c867de4c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a3f2c1-7aed-4270-a6eb-f74ab81a265d}, !- Handle
  {73f3208e-2a38-4b56-92ad-e2c867de4c1c}, !- Source Object
  3,                                      !- Outlet Port
  {891bcf12-9da4-4ad2-8fb7-648505858888}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {38c8ec30-f18f-4560-b96f-5c744b24ba87}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f0c8eb2b-4ea5-4032-8829-321b99d33399}, !- Control Zone or Zone List Name
  {c86092a0-ec6b-4f65-9272-feaade4e189d}, !- Cooling Control Zone or Zone List Name
  {47871364-7370-49ea-a88a-e24c27b4a8a0}, !- Heating Control Zone or Zone List Name
  {f9813eee-e04e-427f-b241-78535ca44df9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f0c8eb2b-4ea5-4032-8829-321b99d33399}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {c86092a0-ec6b-4f65-9272-feaade4e189d}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {47871364-7370-49ea-a88a-e24c27b4a8a0}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f9813eee-e04e-427f-b241-78535ca44df9}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5cc0c934-dec0-4a88-8610-ed744cd24d09}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {fc1a1e1a-993f-4a3f-85e5-c1a171c74a9d}, !- Air Inlet Node Name
  {f4ed79f5-8ae7-4d60-93e0-b9dee9a1ea39}, !- Air Outlet Node Name
  0.0956837827933969;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cfc234e6-2840-486e-b75f-352bbd1d182b}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground Return Air Node, !- Name
  {d45dd704-fc9b-4013-9333-ed220efb0b26}, !- Inlet Port
  {1196a416-0cb4-4d0c-bd55-0ff8cf022fac}; !- Outlet Port

OS:Connection,
  {b3147ce7-c18a-44c4-91c8-aac3cca11188}, !- Handle
  {b3ed5017-56ec-4e07-ae21-683a27ecbf15}, !- Source Object
  3,                                      !- Outlet Port
  {6ea0c0cf-35c7-4010-b7a1-63a973037894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45dd704-fc9b-4013-9333-ed220efb0b26}, !- Handle
  {378565fa-1f07-4f60-b33f-c083bf1a3339}, !- Source Object
  2,                                      !- Outlet Port
  {cfc234e6-2840-486e-b75f-352bbd1d182b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1196a416-0cb4-4d0c-bd55-0ff8cf022fac}, !- Handle
  {cfc234e6-2840-486e-b75f-352bbd1d182b}, !- Source Object
  3,                                      !- Outlet Port
  {9533453a-edff-4902-9c70-1b384467efc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8abd262d-67de-439b-a1d6-b4996f3c507c}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {40e2ca68-9f03-4cd5-bce3-b7ab320d5e03}, !- Inlet Port
  {fc1a1e1a-993f-4a3f-85e5-c1a171c74a9d}; !- Outlet Port

OS:Connection,
  {40e2ca68-9f03-4cd5-bce3-b7ab320d5e03}, !- Handle
  {5e4f073a-a0f2-496d-8816-c74a34934e5d}, !- Source Object
  3,                                      !- Outlet Port
  {8abd262d-67de-439b-a1d6-b4996f3c507c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1a1e1a-993f-4a3f-85e5-c1a171c74a9d}, !- Handle
  {8abd262d-67de-439b-a1d6-b4996f3c507c}, !- Source Object
  3,                                      !- Outlet Port
  {5cc0c934-dec0-4a88-8610-ed744cd24d09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4ed79f5-8ae7-4d60-93e0-b9dee9a1ea39}, !- Handle
  {5cc0c934-dec0-4a88-8610-ed744cd24d09}, !- Source Object
  4,                                      !- Outlet Port
  {b3ed5017-56ec-4e07-ae21-683a27ecbf15}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5d377acf-1fab-452b-967e-3e57e7c780e2}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d428bd8a-0fe5-42a4-a1ca-9b187eda38fd}, !- Availability Schedule
  {c4145cc4-6ac5-4501-b4d1-c51a92055c2f}, !- Availability Manager List Name
  0.0281040032100358,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {de07ad57-1fcf-4968-a1d9-78eb0918dc1d}, !- Supply Side Inlet Node Name
  {8c9b9f99-80d1-4f58-8d62-99849c063682}, !- Demand Side Outlet Node Name
  {93913903-2d89-4dc9-beb2-8a1560d7e16b}, !- Demand Side Inlet Node A
  {e3e3353b-850f-4542-acd9-265081e05424}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d5754037-329a-481c-b1ba-debb7c7890cd}, !- Demand Mixer Name
  {e2821b5f-d862-4300-b868-e029fe5706a5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5ad766ca-91bf-4318-ba56-ba3e166f8cbf}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {de07ad57-1fcf-4968-a1d9-78eb0918dc1d}, !- Inlet Port
  {22e384e5-28c8-4e1a-9cb0-f004a1ea94ea}; !- Outlet Port

OS:Node,
  {29d0a40d-24c1-4863-a846-b33081fd8670}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {77d9b949-b26e-4d3e-be09-a203aa90422c}, !- Inlet Port
  {e3e3353b-850f-4542-acd9-265081e05424}; !- Outlet Port

OS:Connection,
  {de07ad57-1fcf-4968-a1d9-78eb0918dc1d}, !- Handle
  {5d377acf-1fab-452b-967e-3e57e7c780e2}, !- Source Object
  9,                                      !- Outlet Port
  {5ad766ca-91bf-4318-ba56-ba3e166f8cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e3353b-850f-4542-acd9-265081e05424}, !- Handle
  {29d0a40d-24c1-4863-a846-b33081fd8670}, !- Source Object
  3,                                      !- Outlet Port
  {5d377acf-1fab-452b-967e-3e57e7c780e2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6ff26d86-7625-421f-9f2e-04620bc52f17}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {93913903-2d89-4dc9-beb2-8a1560d7e16b}, !- Inlet Port
  {e1d44fcf-84bf-41b2-8250-d260c478c3e4}; !- Outlet Port

OS:Node,
  {7c585f82-4e0e-4308-b6f6-fc105c864000}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {0c63b4e4-f406-4105-b494-59cd80e0fbb0}, !- Inlet Port
  {8c9b9f99-80d1-4f58-8d62-99849c063682}; !- Outlet Port

OS:Node,
  {46640ece-7ed4-4610-9dd5-7fed7435cdcd}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {768e495d-3401-438d-ae56-4ba8236c39c1}, !- Inlet Port
  {e834d48f-94f2-4990-8dd8-b8ba8be0a11c}; !- Outlet Port

OS:Connection,
  {93913903-2d89-4dc9-beb2-8a1560d7e16b}, !- Handle
  {5d377acf-1fab-452b-967e-3e57e7c780e2}, !- Source Object
  11,                                     !- Outlet Port
  {6ff26d86-7625-421f-9f2e-04620bc52f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c9b9f99-80d1-4f58-8d62-99849c063682}, !- Handle
  {7c585f82-4e0e-4308-b6f6-fc105c864000}, !- Source Object
  3,                                      !- Outlet Port
  {5d377acf-1fab-452b-967e-3e57e7c780e2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e2821b5f-d862-4300-b868-e029fe5706a5}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {e1d44fcf-84bf-41b2-8250-d260c478c3e4}, !- Inlet Node Name
  {aa7c70c9-d1e4-44de-bb2c-13f4b4a76172}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d5754037-329a-481c-b1ba-debb7c7890cd}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {0c63b4e4-f406-4105-b494-59cd80e0fbb0}, !- Outlet Node Name
  {aff2ba7c-ffa3-4055-a73e-2e8968f2220d}; !- Inlet Node Name 1

OS:Connection,
  {e1d44fcf-84bf-41b2-8250-d260c478c3e4}, !- Handle
  {6ff26d86-7625-421f-9f2e-04620bc52f17}, !- Source Object
  3,                                      !- Outlet Port
  {e2821b5f-d862-4300-b868-e029fe5706a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c63b4e4-f406-4105-b494-59cd80e0fbb0}, !- Handle
  {d5754037-329a-481c-b1ba-debb7c7890cd}, !- Source Object
  2,                                      !- Outlet Port
  {7c585f82-4e0e-4308-b6f6-fc105c864000}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4ad948e5-5575-43c2-91ab-31645167a5c5}, !- Handle
  {5d377acf-1fab-452b-967e-3e57e7c780e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0281040032100358,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  320.89,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  365.77,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c4145cc4-6ac5-4501-b4d1-c51a92055c2f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {7ee3c7ad-b384-4e83-9bfb-c92963ed48d0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1e6f1237-c8b0-4df0-91d4-73f33216a5ad}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {526fc308-0eba-426b-84fa-7885e3b96998}, !- Control Zone Name
  {29d0a40d-24c1-4863-a846-b33081fd8670}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d9e14c6d-5ec2-43fd-ab3f-b87e84519728}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1019.39700769256,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {f89018f8-65ca-462e-bebd-835a34a021ff}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bba6fdd2-a1ed-4814-acd1-d4de4e9db097}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  465.221043039825,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.0281040032100358,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {64d5ac62-df21-4ae7-8712-b2e25310ebb8}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0281040032100358,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {585aa6e1-99e7-400f-9ce4-1b5fec3824fc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a8310bca-e797-4bf9-9175-9b29983757b7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {585aa6e1-99e7-400f-9ce4-1b5fec3824fc}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a8310bca-e797-4bf9-9175-9b29983757b7}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b991ccfb-a845-455b-9cdc-0a295778895e}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {526fc308-0eba-426b-84fa-7885e3b96998}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {bac69a30-0420-4570-a2f3-1fee0ae3d80d}, !- Air Inlet Node Name
  {77d9b949-b26e-4d3e-be09-a203aa90422c}, !- Air Outlet Node Name
  {64d5ac62-df21-4ae7-8712-b2e25310ebb8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d428bd8a-0fe5-42a4-a1ca-9b187eda38fd}, !- Supply Air Fan Operating Mode Schedule Name
  {d9e14c6d-5ec2-43fd-ab3f-b87e84519728}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bba6fdd2-a1ed-4814-acd1-d4de4e9db097}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f89018f8-65ca-462e-bebd-835a34a021ff}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0281040032100358,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0281040032100358,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {77d9b949-b26e-4d3e-be09-a203aa90422c}, !- Handle
  {b991ccfb-a845-455b-9cdc-0a295778895e}, !- Source Object
  7,                                      !- Outlet Port
  {29d0a40d-24c1-4863-a846-b33081fd8670}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ff386d1f-5dc7-4753-8113-725a63e39821}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0281040032100358,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b15f7cc7-cf98-4603-818d-aa7da0befbf6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {bb150fa4-9796-423a-a1ed-52b35eb102d6}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b0cc7ef1-0d21-4fc3-9917-220ac21ee929}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b0cc7ef1-0d21-4fc3-9917-220ac21ee929}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a07c126e-9c53-4493-8a28-02501f43f8a4}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC OA System, !- Name
  {ff386d1f-5dc7-4753-8113-725a63e39821}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b1f196a5-3d5d-4def-bf16-615782d2dc73}, !- Mixed Air Node Name
  {04eb4e5a-bbf6-4aff-88ba-259eb529c81f}, !- Outdoor Air Stream Node Name
  {607076f6-dcd3-455f-b0bd-8ed1c11559a5}, !- Relief Air Stream Node Name
