  {22e384e5-28c8-4e1a-9cb0-f004a1ea94ea}; !- Return Air Stream Node Name

OS:Node,
  {2f73c53d-5e45-46de-b7b4-da4b2f087cd7}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {04eb4e5a-bbf6-4aff-88ba-259eb529c81f}; !- Outlet Port

OS:Connection,
  {04eb4e5a-bbf6-4aff-88ba-259eb529c81f}, !- Handle
  {2f73c53d-5e45-46de-b7b4-da4b2f087cd7}, !- Source Object
  3,                                      !- Outlet Port
  {a07c126e-9c53-4493-8a28-02501f43f8a4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3abf3282-5475-4fa7-a412-f59e9915b9e9}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Relief Air Node, !- Name
  {607076f6-dcd3-455f-b0bd-8ed1c11559a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {607076f6-dcd3-455f-b0bd-8ed1c11559a5}, !- Handle
  {a07c126e-9c53-4493-8a28-02501f43f8a4}, !- Source Object
  7,                                      !- Outlet Port
  {3abf3282-5475-4fa7-a412-f59e9915b9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c2e13b0-7c4f-40f6-9220-6a7e2e35e8f5}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {b1f196a5-3d5d-4def-bf16-615782d2dc73}, !- Inlet Port
  {bac69a30-0420-4570-a2f3-1fee0ae3d80d}; !- Outlet Port

OS:Connection,
  {22e384e5-28c8-4e1a-9cb0-f004a1ea94ea}, !- Handle
  {5ad766ca-91bf-4318-ba56-ba3e166f8cbf}, !- Source Object
  3,                                      !- Outlet Port
  {a07c126e-9c53-4493-8a28-02501f43f8a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b1f196a5-3d5d-4def-bf16-615782d2dc73}, !- Handle
  {a07c126e-9c53-4493-8a28-02501f43f8a4}, !- Source Object
  5,                                      !- Outlet Port
  {1c2e13b0-7c4f-40f6-9220-6a7e2e35e8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac69a30-0420-4570-a2f3-1fee0ae3d80d}, !- Handle
  {1c2e13b0-7c4f-40f6-9220-6a7e2e35e8f5}, !- Source Object
  3,                                      !- Outlet Port
  {b991ccfb-a845-455b-9cdc-0a295778895e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7ee3c7ad-b384-4e83-9bfb-c92963ed48d0}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4e3bc13f-c7cd-420b-9127-e5b8ea0b7a92}, !- Control Zone or Zone List Name
  {7ba83f88-bcb6-45ce-8448-f8f201bd4b1d}, !- Cooling Control Zone or Zone List Name
  {93756cc2-2c7b-4e6d-b4fe-392bff1534fa}, !- Heating Control Zone or Zone List Name
  {83ab34d8-507d-4e78-bc0f-e084f37ca361}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4e3bc13f-c7cd-420b-9127-e5b8ea0b7a92}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {7ba83f88-bcb6-45ce-8448-f8f201bd4b1d}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {93756cc2-2c7b-4e6d-b4fe-392bff1534fa}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {83ab34d8-507d-4e78-bc0f-e084f37ca361}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5a1b0c3-e603-4670-91f7-1dfbc234a47c}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {f4ad4681-3954-471e-9594-eaadda8c139c}, !- Air Inlet Node Name
  {768e495d-3401-438d-ae56-4ba8236c39c1}, !- Air Outlet Node Name
  0.0281040032100358;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3d8f6da-53f1-460c-a834-6f217457708b}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Return Air Node, !- Name
  {556add76-8094-4c4d-93fc-0cb8547a6e25}, !- Inlet Port
  {aff2ba7c-ffa3-4055-a73e-2e8968f2220d}; !- Outlet Port

OS:Connection,
  {e834d48f-94f2-4990-8dd8-b8ba8be0a11c}, !- Handle
  {46640ece-7ed4-4610-9dd5-7fed7435cdcd}, !- Source Object
  3,                                      !- Outlet Port
  {aeb46f3f-8901-4adf-9338-8c5fe85e9183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {556add76-8094-4c4d-93fc-0cb8547a6e25}, !- Handle
  {d5659b71-232a-4ab8-af26-678ea9e093f6}, !- Source Object
  2,                                      !- Outlet Port
  {a3d8f6da-53f1-460c-a834-6f217457708b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff2ba7c-ffa3-4055-a73e-2e8968f2220d}, !- Handle
  {a3d8f6da-53f1-460c-a834-6f217457708b}, !- Source Object
  3,                                      !- Outlet Port
  {d5754037-329a-481c-b1ba-debb7c7890cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a45c0b95-3d48-4f14-b529-2e8b2e65037c}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {aa7c70c9-d1e4-44de-bb2c-13f4b4a76172}, !- Inlet Port
  {f4ad4681-3954-471e-9594-eaadda8c139c}; !- Outlet Port

OS:Connection,
  {aa7c70c9-d1e4-44de-bb2c-13f4b4a76172}, !- Handle
  {e2821b5f-d862-4300-b868-e029fe5706a5}, !- Source Object
  3,                                      !- Outlet Port
  {a45c0b95-3d48-4f14-b529-2e8b2e65037c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ad4681-3954-471e-9594-eaadda8c139c}, !- Handle
  {a45c0b95-3d48-4f14-b529-2e8b2e65037c}, !- Source Object
  3,                                      !- Outlet Port
  {a5a1b0c3-e603-4670-91f7-1dfbc234a47c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {768e495d-3401-438d-ae56-4ba8236c39c1}, !- Handle
  {a5a1b0c3-e603-4670-91f7-1dfbc234a47c}, !- Source Object
  4,                                      !- Outlet Port
  {46640ece-7ed4-4610-9dd5-7fed7435cdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {49749073-dd9a-4425-9f33-fd3050a72895}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c17b2499-8b68-4108-9d69-dcd417e71f4a}, !- Availability Schedule
  {743bd5ab-041b-4577-bbcb-b6b222ffa124}, !- Availability Manager List Name
  0.0454720366518596,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {304fe528-f4b7-4586-982d-9faa9395852e}, !- Supply Side Inlet Node Name
  {12d56997-5993-4686-b510-20883566e65f}, !- Demand Side Outlet Node Name
  {1514a6a3-4c93-4b23-a38f-8c0dcb23525b}, !- Demand Side Inlet Node A
  {08048181-dbdb-42c4-ad10-0de12b7772ba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cf0f0474-d2e9-4d51-b47d-af8ac2065f7c}, !- Demand Mixer Name
  {7c6a126c-6e1e-4d6f-8a0d-55836ce45bb0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ab8b59b-7037-45f9-9987-6c729d824bb8}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {304fe528-f4b7-4586-982d-9faa9395852e}, !- Inlet Port
  {590d257d-c227-472e-8884-9a9b6bda9b23}; !- Outlet Port

OS:Node,
  {052a4e1d-2849-412d-b126-ec0e92310b98}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {530dee34-1695-4434-8aca-992cf6377579}, !- Inlet Port
  {08048181-dbdb-42c4-ad10-0de12b7772ba}; !- Outlet Port

OS:Connection,
  {304fe528-f4b7-4586-982d-9faa9395852e}, !- Handle
  {49749073-dd9a-4425-9f33-fd3050a72895}, !- Source Object
  9,                                      !- Outlet Port
  {9ab8b59b-7037-45f9-9987-6c729d824bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08048181-dbdb-42c4-ad10-0de12b7772ba}, !- Handle
  {052a4e1d-2849-412d-b126-ec0e92310b98}, !- Source Object
  3,                                      !- Outlet Port
  {49749073-dd9a-4425-9f33-fd3050a72895}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d14056cd-a961-4479-9a61-5194d5699d7b}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {1514a6a3-4c93-4b23-a38f-8c0dcb23525b}, !- Inlet Port
  {9ae0a1df-5025-44cc-b52c-65f2f7944a4d}; !- Outlet Port

OS:Node,
  {2a2e6664-fd3b-4ed4-bcb7-f850c645a0d3}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {687126bc-0f1b-4cf9-aaeb-5d247a151478}, !- Inlet Port
  {12d56997-5993-4686-b510-20883566e65f}; !- Outlet Port

OS:Node,
  {93377dfe-7e0e-423e-9f0b-1008e95d5e54}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4c786099-4bc7-49f3-a5e0-00ed4a8f1571}, !- Inlet Port
  {5552a85b-d71b-488a-9086-343fbc45f4f3}; !- Outlet Port

OS:Connection,
  {1514a6a3-4c93-4b23-a38f-8c0dcb23525b}, !- Handle
  {49749073-dd9a-4425-9f33-fd3050a72895}, !- Source Object
  11,                                     !- Outlet Port
  {d14056cd-a961-4479-9a61-5194d5699d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d56997-5993-4686-b510-20883566e65f}, !- Handle
  {2a2e6664-fd3b-4ed4-bcb7-f850c645a0d3}, !- Source Object
  3,                                      !- Outlet Port
  {49749073-dd9a-4425-9f33-fd3050a72895}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7c6a126c-6e1e-4d6f-8a0d-55836ce45bb0}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {9ae0a1df-5025-44cc-b52c-65f2f7944a4d}, !- Inlet Node Name
  {52e29bf9-4249-4e5f-8ad5-1568209a3de0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cf0f0474-d2e9-4d51-b47d-af8ac2065f7c}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {687126bc-0f1b-4cf9-aaeb-5d247a151478}, !- Outlet Node Name
  {3f9b6024-bc26-4c38-9806-c7dacf4cf847}; !- Inlet Node Name 1

OS:Connection,
  {9ae0a1df-5025-44cc-b52c-65f2f7944a4d}, !- Handle
  {d14056cd-a961-4479-9a61-5194d5699d7b}, !- Source Object
  3,                                      !- Outlet Port
  {7c6a126c-6e1e-4d6f-8a0d-55836ce45bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {687126bc-0f1b-4cf9-aaeb-5d247a151478}, !- Handle
  {cf0f0474-d2e9-4d51-b47d-af8ac2065f7c}, !- Source Object
  2,                                      !- Outlet Port
  {2a2e6664-fd3b-4ed4-bcb7-f850c645a0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e72b582-7ac1-4ef6-89a7-71ce29d8061c}, !- Handle
  {49749073-dd9a-4425-9f33-fd3050a72895}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0454720366518596,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  519.22,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  67.5,                                   !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {743bd5ab-041b-4577-bbcb-b6b222ffa124}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {a31e2c00-98e6-4b97-b246-c42ffa33c015}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5b87e9c0-fbbb-4cc5-b782-6c1f137990a9}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {afa12fbd-82c1-40cf-8fbd-26c8c1195399}, !- Control Zone Name
  {052a4e1d-2849-412d-b126-ec0e92310b98}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {386ebc64-fd94-4f2f-b203-85d365437191}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1649.28802222773,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {e6029d60-2f0f-483b-b964-6c5aaf37fcaa}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {09e088e3-7991-4eb4-8ef7-576d50bfaac6}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  752.723665814593,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.0454720366518596,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e8fc99a2-87b5-4ebb-b240-1bdd3725df12}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0454720366518596,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a176f60-e90c-4f72-a09d-b05710a966e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eaf54f8f-a558-4573-9336-b6395ac9298f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8a176f60-e90c-4f72-a09d-b05710a966e8}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eaf54f8f-a558-4573-9336-b6395ac9298f}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e9b46e18-017c-441c-baf6-8935c75a8a38}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {afa12fbd-82c1-40cf-8fbd-26c8c1195399}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {79153900-025b-4aa1-b258-7152359ce7ef}, !- Air Inlet Node Name
  {530dee34-1695-4434-8aca-992cf6377579}, !- Air Outlet Node Name
  {e8fc99a2-87b5-4ebb-b240-1bdd3725df12}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c17b2499-8b68-4108-9d69-dcd417e71f4a}, !- Supply Air Fan Operating Mode Schedule Name
  {386ebc64-fd94-4f2f-b203-85d365437191}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {09e088e3-7991-4eb4-8ef7-576d50bfaac6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e6029d60-2f0f-483b-b964-6c5aaf37fcaa}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0454720366518596,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0454720366518596,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {530dee34-1695-4434-8aca-992cf6377579}, !- Handle
  {e9b46e18-017c-441c-baf6-8935c75a8a38}, !- Source Object
  7,                                      !- Outlet Port
  {052a4e1d-2849-412d-b126-ec0e92310b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {66114493-eeb9-492a-a7c6-2229d77f8037}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0454720366518596,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9b1deb9a-c735-4e5c-96e7-e7699e601423}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {37732912-2774-4583-bd48-af0f2cc5c2d4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2294f5e4-12a3-4026-a7ba-0e52cc231ab5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2294f5e4-12a3-4026-a7ba-0e52cc231ab5}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {975343f7-e639-48d0-a7cc-d0c4bad12a14}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC OA System, !- Name
  {66114493-eeb9-492a-a7c6-2229d77f8037}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {66f98edb-fccf-4710-a8f1-192dc1deb225}, !- Mixed Air Node Name
  {5b5b8c08-9273-4331-93a1-3094b73755eb}, !- Outdoor Air Stream Node Name
  {56059f80-02ef-4a30-a09d-ed7e30de04f2}, !- Relief Air Stream Node Name
  {590d257d-c227-472e-8884-9a9b6bda9b23}; !- Return Air Stream Node Name

OS:Node,
  {61844877-6a14-42a7-b058-4845910acc2f}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5b5b8c08-9273-4331-93a1-3094b73755eb}; !- Outlet Port

OS:Connection,
  {5b5b8c08-9273-4331-93a1-3094b73755eb}, !- Handle
  {61844877-6a14-42a7-b058-4845910acc2f}, !- Source Object
  3,                                      !- Outlet Port
  {975343f7-e639-48d0-a7cc-d0c4bad12a14}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1eb83d1e-94c2-402b-af7a-8315d2a62963}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Relief Air Node, !- Name
  {56059f80-02ef-4a30-a09d-ed7e30de04f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56059f80-02ef-4a30-a09d-ed7e30de04f2}, !- Handle
  {975343f7-e639-48d0-a7cc-d0c4bad12a14}, !- Source Object
  7,                                      !- Outlet Port
  {1eb83d1e-94c2-402b-af7a-8315d2a62963}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6feabdf2-7f93-4fc2-91ec-0bde7365c6ac}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {66f98edb-fccf-4710-a8f1-192dc1deb225}, !- Inlet Port
  {79153900-025b-4aa1-b258-7152359ce7ef}; !- Outlet Port

OS:Connection,
  {590d257d-c227-472e-8884-9a9b6bda9b23}, !- Handle
  {9ab8b59b-7037-45f9-9987-6c729d824bb8}, !- Source Object
  3,                                      !- Outlet Port
  {975343f7-e639-48d0-a7cc-d0c4bad12a14}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {66f98edb-fccf-4710-a8f1-192dc1deb225}, !- Handle
  {975343f7-e639-48d0-a7cc-d0c4bad12a14}, !- Source Object
  5,                                      !- Outlet Port
  {6feabdf2-7f93-4fc2-91ec-0bde7365c6ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79153900-025b-4aa1-b258-7152359ce7ef}, !- Handle
  {6feabdf2-7f93-4fc2-91ec-0bde7365c6ac}, !- Source Object
  3,                                      !- Outlet Port
  {e9b46e18-017c-441c-baf6-8935c75a8a38}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a31e2c00-98e6-4b97-b246-c42ffa33c015}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5ae8d252-40db-4d9d-b4de-b6c845b1b80a}, !- Control Zone or Zone List Name
  {b629f790-49ff-4381-afdc-311f1dc8afb5}, !- Cooling Control Zone or Zone List Name
  {dc2176e7-e6aa-417e-923d-03b62ea9e95d}, !- Heating Control Zone or Zone List Name
  {59f804f2-5bf2-4866-849a-0bbec064e854}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ae8d252-40db-4d9d-b4de-b6c845b1b80a}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {b629f790-49ff-4381-afdc-311f1dc8afb5}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dc2176e7-e6aa-417e-923d-03b62ea9e95d}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {59f804f2-5bf2-4866-849a-0bbec064e854}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3152be77-a42f-4075-ba5f-899840d597ca}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {b150de0b-539d-491d-9e0c-19b8573165b8}, !- Air Inlet Node Name
  {4c786099-4bc7-49f3-a5e0-00ed4a8f1571}, !- Air Outlet Node Name
  0.0454720366518596;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70073d2b-0c10-4a47-88fc-389456043277}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Return Air Node, !- Name
  {b826b63a-5db6-44d8-81b2-0cb1898166eb}, !- Inlet Port
  {3f9b6024-bc26-4c38-9806-c7dacf4cf847}; !- Outlet Port

OS:Connection,
  {5552a85b-d71b-488a-9086-343fbc45f4f3}, !- Handle
  {93377dfe-7e0e-423e-9f0b-1008e95d5e54}, !- Source Object
  3,                                      !- Outlet Port
  {fd265d02-c3fc-451f-888d-65baba6dab2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b826b63a-5db6-44d8-81b2-0cb1898166eb}, !- Handle
  {16714074-a0fa-4c9e-a366-5103d25d67f5}, !- Source Object
  2,                                      !- Outlet Port
  {70073d2b-0c10-4a47-88fc-389456043277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f9b6024-bc26-4c38-9806-c7dacf4cf847}, !- Handle
  {70073d2b-0c10-4a47-88fc-389456043277}, !- Source Object
  3,                                      !- Outlet Port
  {cf0f0474-d2e9-4d51-b47d-af8ac2065f7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3a948740-00f1-434d-9a8b-ace1ca6c468a}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {52e29bf9-4249-4e5f-8ad5-1568209a3de0}, !- Inlet Port
  {b150de0b-539d-491d-9e0c-19b8573165b8}; !- Outlet Port

OS:Connection,
  {52e29bf9-4249-4e5f-8ad5-1568209a3de0}, !- Handle
  {7c6a126c-6e1e-4d6f-8a0d-55836ce45bb0}, !- Source Object
  3,                                      !- Outlet Port
  {3a948740-00f1-434d-9a8b-ace1ca6c468a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b150de0b-539d-491d-9e0c-19b8573165b8}, !- Handle
  {3a948740-00f1-434d-9a8b-ace1ca6c468a}, !- Source Object
  3,                                      !- Outlet Port
  {3152be77-a42f-4075-ba5f-899840d597ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c786099-4bc7-49f3-a5e0-00ed4a8f1571}, !- Handle
  {3152be77-a42f-4075-ba5f-899840d597ca}, !- Source Object
  4,                                      !- Outlet Port
  {93377dfe-7e0e-423e-9f0b-1008e95d5e54}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8c1780ce-54c9-41a6-bad8-b8bad9b57ed4}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a7dd5661-4949-4674-a546-ec0c9c346672}, !- Availability Schedule
  {0c98507c-73d6-4c3b-b5fd-ea12f3874149}, !- Availability Manager List Name
  0.0237204124895724,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2b0a1eaf-fc5b-4ae0-9b41-4feb560a8e14}, !- Supply Side Inlet Node Name
  {183d5b6a-7c36-41a9-a488-251b4b3a59eb}, !- Demand Side Outlet Node Name
  {29000404-f76e-4146-afd3-74cc84ebf270}, !- Demand Side Inlet Node A
  {e92559e7-b0e9-4d8f-9d66-3495a08740e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0f073b42-36fa-426d-bf81-23b9d4a971b7}, !- Demand Mixer Name
  {2040516c-a4d4-43ca-9c95-6eb98d755821}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eb6c2964-3d98-4fb6-bbad-54edb6a278be}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {2b0a1eaf-fc5b-4ae0-9b41-4feb560a8e14}, !- Inlet Port
  {9a317e20-237b-40b8-8aae-9048be509038}; !- Outlet Port

OS:Node,
  {8669ffdc-7ee7-41b9-b43d-43ae46544547}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {92cf2b8b-f5cf-4da5-a55c-3d0639be7bb9}, !- Inlet Port
  {e92559e7-b0e9-4d8f-9d66-3495a08740e5}; !- Outlet Port

OS:Connection,
  {2b0a1eaf-fc5b-4ae0-9b41-4feb560a8e14}, !- Handle
  {8c1780ce-54c9-41a6-bad8-b8bad9b57ed4}, !- Source Object
  9,                                      !- Outlet Port
  {eb6c2964-3d98-4fb6-bbad-54edb6a278be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92559e7-b0e9-4d8f-9d66-3495a08740e5}, !- Handle
  {8669ffdc-7ee7-41b9-b43d-43ae46544547}, !- Source Object
  3,                                      !- Outlet Port
  {8c1780ce-54c9-41a6-bad8-b8bad9b57ed4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {df6b5cb8-cc3c-4506-bb88-438fb074ee65}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {29000404-f76e-4146-afd3-74cc84ebf270}, !- Inlet Port
  {0a851a52-40cb-4f11-b13d-b9f2f9bca074}; !- Outlet Port

OS:Node,
  {64d044f7-923e-4b88-b269-34c11e94a12c}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {2d18d324-ce04-47b3-ba17-12e78db06e8c}, !- Inlet Port
  {183d5b6a-7c36-41a9-a488-251b4b3a59eb}; !- Outlet Port

OS:Node,
  {b09e2386-b07b-4282-ad69-9451a8b8d528}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {243627ef-ca61-421f-bf32-e3ff7f6b24ae}, !- Inlet Port
  {d08bd6b2-6967-48a3-a1a2-227ea838bdfd}; !- Outlet Port

OS:Connection,
  {29000404-f76e-4146-afd3-74cc84ebf270}, !- Handle
  {8c1780ce-54c9-41a6-bad8-b8bad9b57ed4}, !- Source Object
  11,                                     !- Outlet Port
  {df6b5cb8-cc3c-4506-bb88-438fb074ee65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {183d5b6a-7c36-41a9-a488-251b4b3a59eb}, !- Handle
  {64d044f7-923e-4b88-b269-34c11e94a12c}, !- Source Object
  3,                                      !- Outlet Port
  {8c1780ce-54c9-41a6-bad8-b8bad9b57ed4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2040516c-a4d4-43ca-9c95-6eb98d755821}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {0a851a52-40cb-4f11-b13d-b9f2f9bca074}, !- Inlet Node Name
  {575c2d88-770b-4022-9a8b-81608bb6f183}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0f073b42-36fa-426d-bf81-23b9d4a971b7}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {2d18d324-ce04-47b3-ba17-12e78db06e8c}, !- Outlet Node Name
  {ad2f06f7-9a98-471c-88b6-ac69840f6dbe}; !- Inlet Node Name 1

OS:Connection,
  {0a851a52-40cb-4f11-b13d-b9f2f9bca074}, !- Handle
  {df6b5cb8-cc3c-4506-bb88-438fb074ee65}, !- Source Object
  3,                                      !- Outlet Port
  {2040516c-a4d4-43ca-9c95-6eb98d755821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d18d324-ce04-47b3-ba17-12e78db06e8c}, !- Handle
  {0f073b42-36fa-426d-bf81-23b9d4a971b7}, !- Source Object
  2,                                      !- Outlet Port
  {64d044f7-923e-4b88-b269-34c11e94a12c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a60b606-c41e-49fa-b68c-824d6cbe3745}, !- Handle
  {8c1780ce-54c9-41a6-bad8-b8bad9b57ed4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0237204124895724,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  270.84,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  365.84,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0c98507c-73d6-4c3b-b5fd-ea12f3874149}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {133a806d-9c62-44b0-bbdf-48b64331c9e3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7cb82507-17a0-4324-ab72-2621e064a209}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {77428997-c926-462c-ba1b-9c092714afa9}, !- Control Zone Name
  {8669ffdc-7ee7-41b9-b43d-43ae46544547}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {54e41464-a122-42d2-908b-fbfde51adb3d}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  860.394062574653,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {81a62987-e96b-4062-84b1-e4975d95e7c1}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {119847b0-37f9-4632-bfb8-f1ca68eb75e5}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  392.657051640001,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.0237204124895724,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8206a19d-82c6-4fdb-94ec-21f7421afcf2}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0237204124895724,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e52050a4-7fcb-4437-8b57-f1533479c4bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf5895c5-0f9d-4321-aec9-a498dd1d2e6a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e52050a4-7fcb-4437-8b57-f1533479c4bf}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf5895c5-0f9d-4321-aec9-a498dd1d2e6a}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0fa96b4c-8593-45db-a548-d3acc411d503}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {77428997-c926-462c-ba1b-9c092714afa9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {90da1afc-6e5e-4dbe-a0a1-5b9d780823d7}, !- Air Inlet Node Name
  {92cf2b8b-f5cf-4da5-a55c-3d0639be7bb9}, !- Air Outlet Node Name
  {8206a19d-82c6-4fdb-94ec-21f7421afcf2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a7dd5661-4949-4674-a546-ec0c9c346672}, !- Supply Air Fan Operating Mode Schedule Name
  {54e41464-a122-42d2-908b-fbfde51adb3d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {119847b0-37f9-4632-bfb8-f1ca68eb75e5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {81a62987-e96b-4062-84b1-e4975d95e7c1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0237204124895724,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0237204124895724,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {92cf2b8b-f5cf-4da5-a55c-3d0639be7bb9}, !- Handle
  {0fa96b4c-8593-45db-a548-d3acc411d503}, !- Source Object
  7,                                      !- Outlet Port
  {8669ffdc-7ee7-41b9-b43d-43ae46544547}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ce910c59-382a-4f81-a433-74e42dbec8f4}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0237204124895724,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b1efeac9-8c51-499b-8eed-6863d6badd7a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2d0afd7a-30f1-4897-ac6a-087ea838c4b1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {dbae6bd0-6eb7-4406-9cfc-ba709914fa33}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dbae6bd0-6eb7-4406-9cfc-ba709914fa33}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4195e8e-fb54-4891-b12c-db9cae2b4c5b}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC OA System, !- Name
  {ce910c59-382a-4f81-a433-74e42dbec8f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ce3cfd0f-46f9-4c2c-9dd0-e6ec6f6dc95b}, !- Mixed Air Node Name
  {bec6300c-edaa-44a6-8ddf-c42ccf785696}, !- Outdoor Air Stream Node Name
  {7e5b473a-91a1-4e05-a20a-924b42c3c45c}, !- Relief Air Stream Node Name
  {9a317e20-237b-40b8-8aae-9048be509038}; !- Return Air Stream Node Name

OS:Node,
  {0a2517fc-13f4-4a61-af1c-7f5ab2af45e4}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bec6300c-edaa-44a6-8ddf-c42ccf785696}; !- Outlet Port

OS:Connection,
  {bec6300c-edaa-44a6-8ddf-c42ccf785696}, !- Handle
  {0a2517fc-13f4-4a61-af1c-7f5ab2af45e4}, !- Source Object
  3,                                      !- Outlet Port
  {d4195e8e-fb54-4891-b12c-db9cae2b4c5b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {06ce5dc3-3baa-4c45-b677-5512448ecc2b}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Relief Air Node, !- Name
  {7e5b473a-91a1-4e05-a20a-924b42c3c45c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e5b473a-91a1-4e05-a20a-924b42c3c45c}, !- Handle
  {d4195e8e-fb54-4891-b12c-db9cae2b4c5b}, !- Source Object
  7,                                      !- Outlet Port
  {06ce5dc3-3baa-4c45-b677-5512448ecc2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7157fa66-bdee-4d7e-b8b2-60346db3e88d}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {ce3cfd0f-46f9-4c2c-9dd0-e6ec6f6dc95b}, !- Inlet Port
  {90da1afc-6e5e-4dbe-a0a1-5b9d780823d7}; !- Outlet Port

OS:Connection,
  {9a317e20-237b-40b8-8aae-9048be509038}, !- Handle
  {eb6c2964-3d98-4fb6-bbad-54edb6a278be}, !- Source Object
  3,                                      !- Outlet Port
  {d4195e8e-fb54-4891-b12c-db9cae2b4c5b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ce3cfd0f-46f9-4c2c-9dd0-e6ec6f6dc95b}, !- Handle
  {d4195e8e-fb54-4891-b12c-db9cae2b4c5b}, !- Source Object
  5,                                      !- Outlet Port
  {7157fa66-bdee-4d7e-b8b2-60346db3e88d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90da1afc-6e5e-4dbe-a0a1-5b9d780823d7}, !- Handle
  {7157fa66-bdee-4d7e-b8b2-60346db3e88d}, !- Source Object
  3,                                      !- Outlet Port
  {0fa96b4c-8593-45db-a548-d3acc411d503}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {133a806d-9c62-44b0-bbdf-48b64331c9e3}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {118511cc-de3d-4c10-a140-4b6d14bd3181}, !- Control Zone or Zone List Name
  {d4e8aa0d-943c-477d-91f9-3e113d7d0c1a}, !- Cooling Control Zone or Zone List Name
  {c26fab86-af86-476d-a79c-b848d4855a9d}, !- Heating Control Zone or Zone List Name
  {b70144f2-f38a-4a61-90bf-3b79446af0ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {118511cc-de3d-4c10-a140-4b6d14bd3181}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {d4e8aa0d-943c-477d-91f9-3e113d7d0c1a}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c26fab86-af86-476d-a79c-b848d4855a9d}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b70144f2-f38a-4a61-90bf-3b79446af0ae}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ae617970-d87a-40eb-bc59-b7eec04df511}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {01637ba7-82b4-416d-ab5c-8df8612a962f}, !- Air Inlet Node Name
  {243627ef-ca61-421f-bf32-e3ff7f6b24ae}, !- Air Outlet Node Name
  0.0237204124895724;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c6d01f7-1c3a-4adb-96e7-1e43605d2482}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Return Air Node, !- Name
  {ea69bf8b-158e-43d6-a82f-4377abc489cc}, !- Inlet Port
  {ad2f06f7-9a98-471c-88b6-ac69840f6dbe}; !- Outlet Port

OS:Connection,
  {d08bd6b2-6967-48a3-a1a2-227ea838bdfd}, !- Handle
  {b09e2386-b07b-4282-ad69-9451a8b8d528}, !- Source Object
  3,                                      !- Outlet Port
  {c1786107-ffd5-4716-9896-00a3ee3ada50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea69bf8b-158e-43d6-a82f-4377abc489cc}, !- Handle
  {344a06ad-4e01-4748-9146-74e30e3dcdcc}, !- Source Object
  2,                                      !- Outlet Port
  {0c6d01f7-1c3a-4adb-96e7-1e43605d2482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad2f06f7-9a98-471c-88b6-ac69840f6dbe}, !- Handle
  {0c6d01f7-1c3a-4adb-96e7-1e43605d2482}, !- Source Object
  3,                                      !- Outlet Port
  {0f073b42-36fa-426d-bf81-23b9d4a971b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {058aec9b-3546-49fa-a2e7-5d47fc4fbb49}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {575c2d88-770b-4022-9a8b-81608bb6f183}, !- Inlet Port
  {01637ba7-82b4-416d-ab5c-8df8612a962f}; !- Outlet Port

OS:Connection,
  {575c2d88-770b-4022-9a8b-81608bb6f183}, !- Handle
  {2040516c-a4d4-43ca-9c95-6eb98d755821}, !- Source Object
  3,                                      !- Outlet Port
  {058aec9b-3546-49fa-a2e7-5d47fc4fbb49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01637ba7-82b4-416d-ab5c-8df8612a962f}, !- Handle
  {058aec9b-3546-49fa-a2e7-5d47fc4fbb49}, !- Source Object
  3,                                      !- Outlet Port
  {ae617970-d87a-40eb-bc59-b7eec04df511}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {243627ef-ca61-421f-bf32-e3ff7f6b24ae}, !- Handle
  {ae617970-d87a-40eb-bc59-b7eec04df511}, !- Source Object
  4,                                      !- Outlet Port
  {b09e2386-b07b-4282-ad69-9451a8b8d528}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9527c38b-44ed-4940-a398-25fe71226dec}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {82663be2-486e-4af9-bf7d-80c90dabd953}, !- Availability Schedule
  {6965f0e6-4110-4f7c-abef-faf2c4a68546}, !- Availability Manager List Name
  0.0678819099217924,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {29176d79-c699-4b9b-aaed-c356159f7929}, !- Supply Side Inlet Node Name
  {c4c909cb-f002-4bff-9184-ec96997ed1de}, !- Demand Side Outlet Node Name
  {4bc17d2e-efdc-4220-bb62-a3706a1074b1}, !- Demand Side Inlet Node A
  {acdf1749-e8b4-49c2-9422-0dd0413ce9f1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {47491516-6f4a-4fd1-85fc-b9f2963b44e0}, !- Demand Mixer Name
  {c47d69f7-457f-4e82-8876-111a44c9b03d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fd0865a5-ce1e-4513-8793-c3c1233189de}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {29176d79-c699-4b9b-aaed-c356159f7929}, !- Inlet Port
  {789fdff1-e253-473e-8322-8143e4cbf2fa}; !- Outlet Port

OS:Node,
  {be212ed0-ba57-41f0-bd90-964c591f1b9d}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {63042f45-05ea-4089-a0bf-52488a5a757a}, !- Inlet Port
  {acdf1749-e8b4-49c2-9422-0dd0413ce9f1}; !- Outlet Port

OS:Connection,
  {29176d79-c699-4b9b-aaed-c356159f7929}, !- Handle
  {9527c38b-44ed-4940-a398-25fe71226dec}, !- Source Object
  9,                                      !- Outlet Port
  {fd0865a5-ce1e-4513-8793-c3c1233189de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acdf1749-e8b4-49c2-9422-0dd0413ce9f1}, !- Handle
  {be212ed0-ba57-41f0-bd90-964c591f1b9d}, !- Source Object
  3,                                      !- Outlet Port
  {9527c38b-44ed-4940-a398-25fe71226dec}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {156395e1-c2fa-4808-9d10-4563cb719a5b}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {4bc17d2e-efdc-4220-bb62-a3706a1074b1}, !- Inlet Port
  {f4a1ad62-b2ad-4f2e-9bc5-f7ca3912e879}; !- Outlet Port

OS:Node,
  {ef3454d7-3fb6-4aa7-8fe4-64e109a260cd}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {d23267f1-ec04-4fde-bd28-e07d2469d76e}, !- Inlet Port
  {c4c909cb-f002-4bff-9184-ec96997ed1de}; !- Outlet Port

OS:Node,
  {9533bc75-854d-48fa-bbf8-3bc38dd9ffa1}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6fc79df7-80e1-410b-947b-92a5eab4742b}, !- Inlet Port
  {bf20f00e-8257-4a86-a3d7-b8e6df6bbd43}; !- Outlet Port

OS:Connection,
  {4bc17d2e-efdc-4220-bb62-a3706a1074b1}, !- Handle
  {9527c38b-44ed-4940-a398-25fe71226dec}, !- Source Object
  11,                                     !- Outlet Port
  {156395e1-c2fa-4808-9d10-4563cb719a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c909cb-f002-4bff-9184-ec96997ed1de}, !- Handle
  {ef3454d7-3fb6-4aa7-8fe4-64e109a260cd}, !- Source Object
  3,                                      !- Outlet Port
  {9527c38b-44ed-4940-a398-25fe71226dec}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c47d69f7-457f-4e82-8876-111a44c9b03d}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {f4a1ad62-b2ad-4f2e-9bc5-f7ca3912e879}, !- Inlet Node Name
  {c8157235-c851-4385-a8b9-452df28ee83e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {47491516-6f4a-4fd1-85fc-b9f2963b44e0}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {d23267f1-ec04-4fde-bd28-e07d2469d76e}, !- Outlet Node Name
  {0b94a848-0a07-4cd5-9754-24dd13d078bd}; !- Inlet Node Name 1

OS:Connection,
  {f4a1ad62-b2ad-4f2e-9bc5-f7ca3912e879}, !- Handle
  {156395e1-c2fa-4808-9d10-4563cb719a5b}, !- Source Object
  3,                                      !- Outlet Port
  {c47d69f7-457f-4e82-8876-111a44c9b03d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d23267f1-ec04-4fde-bd28-e07d2469d76e}, !- Handle
  {47491516-6f4a-4fd1-85fc-b9f2963b44e0}, !- Source Object
  2,                                      !- Outlet Port
  {ef3454d7-3fb6-4aa7-8fe4-64e109a260cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c18df533-253c-4a51-b8f6-054ec9f5ea80}, !- Handle
  {9527c38b-44ed-4940-a398-25fe71226dec}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0678819099217924,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1501.46,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2804.98,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6965f0e6-4110-4f7c-abef-faf2c4a68546}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {482ddc78-fdde-44ff-bba9-d0aaf108e0fa}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9884380d-75df-4123-aa86-5240db0d1688}, !- Handle
  Zone SuperMarket Meeting A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {446342e7-732c-4d96-8647-4c5d6be6449c}, !- Control Zone Name
  {be212ed0-ba57-41f0-bd90-964c591f1b9d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d5599eb3-05ff-4a77-8055-407b802bd109}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3769.81111156613,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {d1af1605-5544-41c9-ab56-7c4df58bc802}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e2e1fd7e-70a2-41ff-a558-9b6ae5a3d3ae}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1685.66947906115,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.0678819099217924,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a2234161-adfa-408b-86da-383eb4950fa2}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0678819099217924,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f04adb7-eeb8-4652-99e5-99ba18ecb7dc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa958de5-eec0-41dd-8e8e-eb67694369c8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3f04adb7-eeb8-4652-99e5-99ba18ecb7dc}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa958de5-eec0-41dd-8e8e-eb67694369c8}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1c387150-8ce6-4beb-a13d-f38dd3b932ea}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {446342e7-732c-4d96-8647-4c5d6be6449c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {ab082791-eb8f-44b8-8aa3-c9e495deb4a9}, !- Air Inlet Node Name
  {63042f45-05ea-4089-a0bf-52488a5a757a}, !- Air Outlet Node Name
  {a2234161-adfa-408b-86da-383eb4950fa2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {82663be2-486e-4af9-bf7d-80c90dabd953}, !- Supply Air Fan Operating Mode Schedule Name
  {d5599eb3-05ff-4a77-8055-407b802bd109}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e2e1fd7e-70a2-41ff-a558-9b6ae5a3d3ae}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d1af1605-5544-41c9-ab56-7c4df58bc802}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0678819099217924,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0678819099217924,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {63042f45-05ea-4089-a0bf-52488a5a757a}, !- Handle
  {1c387150-8ce6-4beb-a13d-f38dd3b932ea}, !- Source Object
  7,                                      !- Outlet Port
  {be212ed0-ba57-41f0-bd90-964c591f1b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1ad257ce-7d0b-46b9-90b0-ff70124a2517}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0412821603572283,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0678819099217924,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {51a19e51-3b4e-4ad0-b053-93b7ee6ba1bb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b6683267-94cd-462a-b78b-8e89510425a7}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d884d56c-6ab9-4d3e-a0c1-70a500e01eb1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d884d56c-6ab9-4d3e-a0c1-70a500e01eb1}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f832711c-2d20-4a1f-9e37-c022493e5dfb}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC OA System, !- Name
  {1ad257ce-7d0b-46b9-90b0-ff70124a2517}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ddf47b60-f0f5-4e88-adaa-da56e5a250eb}, !- Mixed Air Node Name
  {dfa3777f-8ccd-4eb3-8473-49572a70663c}, !- Outdoor Air Stream Node Name
  {2f1ea559-a88f-4229-af27-f62ed486ec30}, !- Relief Air Stream Node Name
  {789fdff1-e253-473e-8322-8143e4cbf2fa}; !- Return Air Stream Node Name

OS:Node,
  {39a62cb9-d838-4ffe-9a55-86fd6ed5a159}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dfa3777f-8ccd-4eb3-8473-49572a70663c}; !- Outlet Port

OS:Connection,
  {dfa3777f-8ccd-4eb3-8473-49572a70663c}, !- Handle
  {39a62cb9-d838-4ffe-9a55-86fd6ed5a159}, !- Source Object
  3,                                      !- Outlet Port
  {f832711c-2d20-4a1f-9e37-c022493e5dfb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6303b155-c969-4f8e-b7a7-796e85f73121}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Relief Air Node, !- Name
  {2f1ea559-a88f-4229-af27-f62ed486ec30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f1ea559-a88f-4229-af27-f62ed486ec30}, !- Handle
  {f832711c-2d20-4a1f-9e37-c022493e5dfb}, !- Source Object
  7,                                      !- Outlet Port
  {6303b155-c969-4f8e-b7a7-796e85f73121}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c34c2fb-1d4a-4086-a464-190f5f03eb2d}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {ddf47b60-f0f5-4e88-adaa-da56e5a250eb}, !- Inlet Port
  {ab082791-eb8f-44b8-8aa3-c9e495deb4a9}; !- Outlet Port

OS:Connection,
  {789fdff1-e253-473e-8322-8143e4cbf2fa}, !- Handle
  {fd0865a5-ce1e-4513-8793-c3c1233189de}, !- Source Object
  3,                                      !- Outlet Port
  {f832711c-2d20-4a1f-9e37-c022493e5dfb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ddf47b60-f0f5-4e88-adaa-da56e5a250eb}, !- Handle
  {f832711c-2d20-4a1f-9e37-c022493e5dfb}, !- Source Object
  5,                                      !- Outlet Port
  {7c34c2fb-1d4a-4086-a464-190f5f03eb2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab082791-eb8f-44b8-8aa3-c9e495deb4a9}, !- Handle
  {7c34c2fb-1d4a-4086-a464-190f5f03eb2d}, !- Source Object
  3,                                      !- Outlet Port
  {1c387150-8ce6-4beb-a13d-f38dd3b932ea}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {482ddc78-fdde-44ff-bba9-d0aaf108e0fa}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1ef7c40a-e7e2-4f33-ab50-33e19a76fdea}, !- Control Zone or Zone List Name
  {6ede1a2b-0b0d-467d-b09f-0d5aeacaf38a}, !- Cooling Control Zone or Zone List Name
  {6d47f054-1471-4824-902f-1aa5865dbb0c}, !- Heating Control Zone or Zone List Name
  {2d5381c9-a170-47dc-b36c-1834ee7429e7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ef7c40a-e7e2-4f33-ab50-33e19a76fdea}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {6ede1a2b-0b0d-467d-b09f-0d5aeacaf38a}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6d47f054-1471-4824-902f-1aa5865dbb0c}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2d5381c9-a170-47dc-b36c-1834ee7429e7}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4a843a26-7c50-49ae-b6d5-3aba9b1c7291}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {4716c38b-d329-4a64-8999-45bf0741acb1}, !- Air Inlet Node Name
  {6fc79df7-80e1-410b-947b-92a5eab4742b}, !- Air Outlet Node Name
  0.0678819099217924;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {864955b7-b91c-4be2-a49e-3e611b77b4d7}, !- Handle
  Zone SuperMarket Meeting A  - Story ground Return Air Node, !- Name
  {6397acb7-9a76-4691-a02d-4434453d1806}, !- Inlet Port
  {0b94a848-0a07-4cd5-9754-24dd13d078bd}; !- Outlet Port

OS:Connection,
  {bf20f00e-8257-4a86-a3d7-b8e6df6bbd43}, !- Handle
  {9533bc75-854d-48fa-bbf8-3bc38dd9ffa1}, !- Source Object
  3,                                      !- Outlet Port
  {60038cb5-9e40-4a3c-86dd-5b539a80fbde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6397acb7-9a76-4691-a02d-4434453d1806}, !- Handle
  {3f99b66c-bc3f-4ec2-9f64-f24111da0ee4}, !- Source Object
  2,                                      !- Outlet Port
  {864955b7-b91c-4be2-a49e-3e611b77b4d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b94a848-0a07-4cd5-9754-24dd13d078bd}, !- Handle
  {864955b7-b91c-4be2-a49e-3e611b77b4d7}, !- Source Object
  3,                                      !- Outlet Port
  {47491516-6f4a-4fd1-85fc-b9f2963b44e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d36e0384-6471-41e1-913e-db8b2bc6e7e1}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c8157235-c851-4385-a8b9-452df28ee83e}, !- Inlet Port
  {4716c38b-d329-4a64-8999-45bf0741acb1}; !- Outlet Port

OS:Connection,
  {c8157235-c851-4385-a8b9-452df28ee83e}, !- Handle
  {c47d69f7-457f-4e82-8876-111a44c9b03d}, !- Source Object
  3,                                      !- Outlet Port
  {d36e0384-6471-41e1-913e-db8b2bc6e7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4716c38b-d329-4a64-8999-45bf0741acb1}, !- Handle
  {d36e0384-6471-41e1-913e-db8b2bc6e7e1}, !- Source Object
  3,                                      !- Outlet Port
  {4a843a26-7c50-49ae-b6d5-3aba9b1c7291}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fc79df7-80e1-410b-947b-92a5eab4742b}, !- Handle
  {4a843a26-7c50-49ae-b6d5-3aba9b1c7291}, !- Source Object
  4,                                      !- Outlet Port
  {9533bc75-854d-48fa-bbf8-3bc38dd9ffa1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6a81e485-c597-4c28-bc85-803f024ce771}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {aff3aa5c-3a7f-4cd2-a60e-103fd6b6207e}, !- Availability Schedule
  {5e9ca0b6-f05a-45e7-b2c9-940358ec43bf}, !- Availability Manager List Name
  0.223299813349883,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e9eda44e-0fd9-42f7-8aa7-baccf7eb0412}, !- Supply Side Inlet Node Name
  {deae91a7-a73f-492b-8611-cc5220792045}, !- Demand Side Outlet Node Name
  {da1b7d3b-7239-46d9-8364-b431e2513011}, !- Demand Side Inlet Node A
  {fe54c538-1623-4cb4-b777-536b97697f56}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {08e3002d-7f62-48ea-9de0-64c1b4628af2}, !- Demand Mixer Name
  {fa12fc56-ad22-42a8-a67e-f1694ad1dc2b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b265f2f-be56-4469-9e6c-27d7138c97d6}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {e9eda44e-0fd9-42f7-8aa7-baccf7eb0412}, !- Inlet Port
  {24d59df0-a20d-41e9-9ca2-d6cc38315c76}; !- Outlet Port

OS:Node,
  {3c60f4c2-7ae6-4ac6-a025-915b4c0540db}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {7c369569-0875-4b35-a954-9f0d8a5f85a3}, !- Inlet Port
  {fe54c538-1623-4cb4-b777-536b97697f56}; !- Outlet Port

OS:Connection,
  {e9eda44e-0fd9-42f7-8aa7-baccf7eb0412}, !- Handle
  {6a81e485-c597-4c28-bc85-803f024ce771}, !- Source Object
  9,                                      !- Outlet Port
  {9b265f2f-be56-4469-9e6c-27d7138c97d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe54c538-1623-4cb4-b777-536b97697f56}, !- Handle
  {3c60f4c2-7ae6-4ac6-a025-915b4c0540db}, !- Source Object
  3,                                      !- Outlet Port
  {6a81e485-c597-4c28-bc85-803f024ce771}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6a36e8c4-8444-4740-a0fa-5363287ce4d0}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {da1b7d3b-7239-46d9-8364-b431e2513011}, !- Inlet Port
  {dd68a94b-42b4-46c2-b266-6520c1b4d76f}; !- Outlet Port

OS:Node,
  {c0af00bf-417f-4d43-b061-276db3c98d2c}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {d17b4be5-047b-4a9a-9159-9e47f4b1e1f1}, !- Inlet Port
  {deae91a7-a73f-492b-8611-cc5220792045}; !- Outlet Port

OS:Node,
  {1051030a-2a05-45ac-ad76-0ca59ca3e81c}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {27b16efc-90a0-43ef-ae8b-410912294b13}, !- Inlet Port
  {562a13d6-3344-44c1-880d-089f496b7f22}; !- Outlet Port

OS:Connection,
  {da1b7d3b-7239-46d9-8364-b431e2513011}, !- Handle
  {6a81e485-c597-4c28-bc85-803f024ce771}, !- Source Object
  11,                                     !- Outlet Port
  {6a36e8c4-8444-4740-a0fa-5363287ce4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deae91a7-a73f-492b-8611-cc5220792045}, !- Handle
  {c0af00bf-417f-4d43-b061-276db3c98d2c}, !- Source Object
  3,                                      !- Outlet Port
  {6a81e485-c597-4c28-bc85-803f024ce771}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fa12fc56-ad22-42a8-a67e-f1694ad1dc2b}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {dd68a94b-42b4-46c2-b266-6520c1b4d76f}, !- Inlet Node Name
  {0d1cbc13-7a00-4083-8ef9-1a99ad05ae2e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {08e3002d-7f62-48ea-9de0-64c1b4628af2}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {d17b4be5-047b-4a9a-9159-9e47f4b1e1f1}, !- Outlet Node Name
  {b7673963-097f-46c8-882e-6a43a655ddb9}; !- Inlet Node Name 1

OS:Connection,
  {dd68a94b-42b4-46c2-b266-6520c1b4d76f}, !- Handle
  {6a36e8c4-8444-4740-a0fa-5363287ce4d0}, !- Source Object
  3,                                      !- Outlet Port
  {fa12fc56-ad22-42a8-a67e-f1694ad1dc2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d17b4be5-047b-4a9a-9159-9e47f4b1e1f1}, !- Handle
  {08e3002d-7f62-48ea-9de0-64c1b4628af2}, !- Source Object
  2,                                      !- Outlet Port
  {c0af00bf-417f-4d43-b061-276db3c98d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b9656f70-2481-4314-b936-d817a285877f}, !- Handle
  {6a81e485-c597-4c28-bc85-803f024ce771}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.223299813349883,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5110.6,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  10763.55,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5e9ca0b6-f05a-45e7-b2c9-940358ec43bf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {37dce61d-d6db-4f17-8bd3-c0eb01453406}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0288775f-6234-4ba9-afe2-aeba8a579353}, !- Handle
  Zone SuperMarket Meeting B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0e0d374a-d541-4849-b76a-58ce0afbdef9}, !- Control Zone Name
  {3c60f4c2-7ae6-4ac6-a025-915b4c0540db}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {5833a665-792d-4973-b0e4-72a77945fcd3}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13117.0490098459,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {a59ea97c-39a2-4927-ad3a-6f5b99342ad7}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ac4790f9-59f7-41d9-95e3-da6d0cce47b7}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  5545.06613732016,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.223299813349883,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {65755499-b60d-43e6-b079-004ed295c8aa}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.223299813349883,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {899f8c30-2fc9-461d-a6b6-2e241b169ea5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e344cc7e-5810-4588-9163-82ee2abe6f29}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {899f8c30-2fc9-461d-a6b6-2e241b169ea5}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e344cc7e-5810-4588-9163-82ee2abe6f29}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a43af7d8-0b7c-4c24-b0e1-251f5bd1ae84}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0e0d374a-d541-4849-b76a-58ce0afbdef9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {b760a65a-5a8f-4148-bc3a-bdcd10d509b4}, !- Air Inlet Node Name
  {7c369569-0875-4b35-a954-9f0d8a5f85a3}, !- Air Outlet Node Name
  {65755499-b60d-43e6-b079-004ed295c8aa}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {aff3aa5c-3a7f-4cd2-a60e-103fd6b6207e}, !- Supply Air Fan Operating Mode Schedule Name
  {5833a665-792d-4973-b0e4-72a77945fcd3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ac4790f9-59f7-41d9-95e3-da6d0cce47b7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a59ea97c-39a2-4927-ad3a-6f5b99342ad7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.223299813349883,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.223299813349883,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7c369569-0875-4b35-a954-9f0d8a5f85a3}, !- Handle
  {a43af7d8-0b7c-4c24-b0e1-251f5bd1ae84}, !- Source Object
  7,                                      !- Outlet Port
  {3c60f4c2-7ae6-4ac6-a025-915b4c0540db}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0bbe5e14-5df1-4902-beeb-0320c021bd44}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.158412043783463,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.223299813349883,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a9c9b0c8-b0db-4d85-a0d7-412d9f5ebafa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {933b0b34-2639-49e6-9452-fd2816ecb50c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {be874cff-2c6e-4557-be0a-0147682a5d0d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {be874cff-2c6e-4557-be0a-0147682a5d0d}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d1cb7a18-4315-4e64-a0ea-3e226b5a335d}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC OA System, !- Name
  {0bbe5e14-5df1-4902-beeb-0320c021bd44}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e4256812-c48a-41d6-9ae2-4ce383849c10}, !- Mixed Air Node Name
  {962c6324-eee0-4ed5-9714-b06e543ca2a3}, !- Outdoor Air Stream Node Name
  {6b3c9d68-cbae-47e5-999d-e2a888db4c2d}, !- Relief Air Stream Node Name
  {24d59df0-a20d-41e9-9ca2-d6cc38315c76}; !- Return Air Stream Node Name

OS:Node,
  {1ed801aa-68e9-4a91-a08f-10a79d781a42}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {962c6324-eee0-4ed5-9714-b06e543ca2a3}; !- Outlet Port

OS:Connection,
  {962c6324-eee0-4ed5-9714-b06e543ca2a3}, !- Handle
  {1ed801aa-68e9-4a91-a08f-10a79d781a42}, !- Source Object
  3,                                      !- Outlet Port
  {d1cb7a18-4315-4e64-a0ea-3e226b5a335d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2795201e-0417-4004-9229-30bf05c6d300}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Relief Air Node, !- Name
  {6b3c9d68-cbae-47e5-999d-e2a888db4c2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b3c9d68-cbae-47e5-999d-e2a888db4c2d}, !- Handle
  {d1cb7a18-4315-4e64-a0ea-3e226b5a335d}, !- Source Object
  7,                                      !- Outlet Port
  {2795201e-0417-4004-9229-30bf05c6d300}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a0b6f4a-c4db-4f99-ac35-e228da917eee}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {e4256812-c48a-41d6-9ae2-4ce383849c10}, !- Inlet Port
  {b760a65a-5a8f-4148-bc3a-bdcd10d509b4}; !- Outlet Port

OS:Connection,
  {24d59df0-a20d-41e9-9ca2-d6cc38315c76}, !- Handle
  {9b265f2f-be56-4469-9e6c-27d7138c97d6}, !- Source Object
  3,                                      !- Outlet Port
  {d1cb7a18-4315-4e64-a0ea-3e226b5a335d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e4256812-c48a-41d6-9ae2-4ce383849c10}, !- Handle
  {d1cb7a18-4315-4e64-a0ea-3e226b5a335d}, !- Source Object
  5,                                      !- Outlet Port
  {5a0b6f4a-c4db-4f99-ac35-e228da917eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b760a65a-5a8f-4148-bc3a-bdcd10d509b4}, !- Handle
  {5a0b6f4a-c4db-4f99-ac35-e228da917eee}, !- Source Object
  3,                                      !- Outlet Port
  {a43af7d8-0b7c-4c24-b0e1-251f5bd1ae84}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {37dce61d-d6db-4f17-8bd3-c0eb01453406}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d8ef7f21-9f99-4d93-b888-07b4cf0cd2d4}, !- Control Zone or Zone List Name
  {486b7907-4888-4b7b-a96d-1777165e0bcd}, !- Cooling Control Zone or Zone List Name
  {e7252316-6ce0-4fd7-9237-03ccda934030}, !- Heating Control Zone or Zone List Name
  {602fbc50-dc91-4ddb-81ca-42d86eeb6e25}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d8ef7f21-9f99-4d93-b888-07b4cf0cd2d4}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {486b7907-4888-4b7b-a96d-1777165e0bcd}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e7252316-6ce0-4fd7-9237-03ccda934030}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {602fbc50-dc91-4ddb-81ca-42d86eeb6e25}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26781f4f-0217-4df0-b10c-2a961950a8cf}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {094b0914-962c-4d51-ae30-ba03a969bacd}, !- Air Inlet Node Name
  {27b16efc-90a0-43ef-ae8b-410912294b13}, !- Air Outlet Node Name
  0.223299813349883;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b35bedae-a418-43c9-b58a-98c11397e16d}, !- Handle
  Zone SuperMarket Meeting B  - Story ground Return Air Node, !- Name
  {ab82dccf-070f-40d0-81b8-fe632bcae4c4}, !- Inlet Port
  {b7673963-097f-46c8-882e-6a43a655ddb9}; !- Outlet Port

OS:Connection,
  {562a13d6-3344-44c1-880d-089f496b7f22}, !- Handle
  {1051030a-2a05-45ac-ad76-0ca59ca3e81c}, !- Source Object
  3,                                      !- Outlet Port
  {a5337354-d4a1-44de-8846-a51b2d480ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab82dccf-070f-40d0-81b8-fe632bcae4c4}, !- Handle
  {09d86f21-3b31-455a-b9c0-d22de63fc88a}, !- Source Object
  2,                                      !- Outlet Port
  {b35bedae-a418-43c9-b58a-98c11397e16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7673963-097f-46c8-882e-6a43a655ddb9}, !- Handle
  {b35bedae-a418-43c9-b58a-98c11397e16d}, !- Source Object
  3,                                      !- Outlet Port
  {08e3002d-7f62-48ea-9de0-64c1b4628af2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {adfb1170-c1e5-4451-b5bf-0123f41ab5a7}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0d1cbc13-7a00-4083-8ef9-1a99ad05ae2e}, !- Inlet Port
  {094b0914-962c-4d51-ae30-ba03a969bacd}; !- Outlet Port

OS:Connection,
  {0d1cbc13-7a00-4083-8ef9-1a99ad05ae2e}, !- Handle
  {fa12fc56-ad22-42a8-a67e-f1694ad1dc2b}, !- Source Object
  3,                                      !- Outlet Port
  {adfb1170-c1e5-4451-b5bf-0123f41ab5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {094b0914-962c-4d51-ae30-ba03a969bacd}, !- Handle
  {adfb1170-c1e5-4451-b5bf-0123f41ab5a7}, !- Source Object
  3,                                      !- Outlet Port
  {26781f4f-0217-4df0-b10c-2a961950a8cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27b16efc-90a0-43ef-ae8b-410912294b13}, !- Handle
  {26781f4f-0217-4df0-b10c-2a961950a8cf}, !- Source Object
  4,                                      !- Outlet Port
  {1051030a-2a05-45ac-ad76-0ca59ca3e81c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a6abeb55-50d3-4f09-a566-138ba9a5cc1b}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a94cb783-c1bf-47ba-8a09-23614226029d}, !- Availability Schedule
  {c3006cbb-528e-4976-accf-1580fef2599a}, !- Availability Manager List Name
  0.0647141380926874,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27821418-57e5-4092-8536-45596021d57e}, !- Supply Side Inlet Node Name
  {e932ceb5-2262-408a-bebb-ed83a76955f6}, !- Demand Side Outlet Node Name
  {2cff5c20-9bbf-46bd-8310-a4d6ce23f60e}, !- Demand Side Inlet Node A
  {a637916a-9e6b-40cb-a4f0-99ace51f285b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b7ab2d59-db08-4410-a62e-1e044cd927bb}, !- Demand Mixer Name
  {baf01acc-526b-4a8d-9631-305dc3b35268}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ee130655-20e1-46b1-ad4e-9d035807a4a4}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {27821418-57e5-4092-8536-45596021d57e}, !- Inlet Port
  {e5ed85d6-9caa-4f28-acc9-e137180dc7fa}; !- Outlet Port

OS:Node,
  {f733a179-86f3-4d75-bc51-ebb107cf0563}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {c2d8b09e-0bf6-462a-a573-bca116c2e5ca}, !- Inlet Port
  {a637916a-9e6b-40cb-a4f0-99ace51f285b}; !- Outlet Port

OS:Connection,
  {27821418-57e5-4092-8536-45596021d57e}, !- Handle
  {a6abeb55-50d3-4f09-a566-138ba9a5cc1b}, !- Source Object
  9,                                      !- Outlet Port
  {ee130655-20e1-46b1-ad4e-9d035807a4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a637916a-9e6b-40cb-a4f0-99ace51f285b}, !- Handle
  {f733a179-86f3-4d75-bc51-ebb107cf0563}, !- Source Object
  3,                                      !- Outlet Port
  {a6abeb55-50d3-4f09-a566-138ba9a5cc1b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4146b9cc-00a9-4580-8cef-855f4b2b5f42}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {2cff5c20-9bbf-46bd-8310-a4d6ce23f60e}, !- Inlet Port
  {bcd0d4db-11c5-4bbc-96c7-ddf009f6cffc}; !- Outlet Port

OS:Node,
  {30870c9a-d992-454e-a9dc-90671d218184}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {7d654442-af2b-4edd-9f68-12c95a164e64}, !- Inlet Port
  {e932ceb5-2262-408a-bebb-ed83a76955f6}; !- Outlet Port

OS:Node,
  {fbeb901e-ac5c-47cb-b7a0-2fb838d463b3}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c19a1dd5-d703-4929-bb5c-b9644368b908}, !- Inlet Port
  {1ad52bed-e6f5-47c5-9484-8b804f601930}; !- Outlet Port

OS:Connection,
  {2cff5c20-9bbf-46bd-8310-a4d6ce23f60e}, !- Handle
  {a6abeb55-50d3-4f09-a566-138ba9a5cc1b}, !- Source Object
  11,                                     !- Outlet Port
  {4146b9cc-00a9-4580-8cef-855f4b2b5f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e932ceb5-2262-408a-bebb-ed83a76955f6}, !- Handle
  {30870c9a-d992-454e-a9dc-90671d218184}, !- Source Object
  3,                                      !- Outlet Port
  {a6abeb55-50d3-4f09-a566-138ba9a5cc1b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {baf01acc-526b-4a8d-9631-305dc3b35268}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {bcd0d4db-11c5-4bbc-96c7-ddf009f6cffc}, !- Inlet Node Name
  {72347aa5-d54b-4602-b8a8-a63c7006a36a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b7ab2d59-db08-4410-a62e-1e044cd927bb}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {7d654442-af2b-4edd-9f68-12c95a164e64}, !- Outlet Node Name
  {1d3c1c32-60ba-432a-a618-fa40bf24a9cc}; !- Inlet Node Name 1

OS:Connection,
  {bcd0d4db-11c5-4bbc-96c7-ddf009f6cffc}, !- Handle
  {4146b9cc-00a9-4580-8cef-855f4b2b5f42}, !- Source Object
  3,                                      !- Outlet Port
  {baf01acc-526b-4a8d-9631-305dc3b35268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d654442-af2b-4edd-9f68-12c95a164e64}, !- Handle
  {b7ab2d59-db08-4410-a62e-1e044cd927bb}, !- Source Object
  2,                                      !- Outlet Port
  {30870c9a-d992-454e-a9dc-90671d218184}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4d2de44b-5cf1-4b5f-ade5-7dc3915695fa}, !- Handle
  {a6abeb55-50d3-4f09-a566-138ba9a5cc1b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0647141380926874,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1445.34,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2804.98,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c3006cbb-528e-4976-accf-1580fef2599a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {03ff6d4e-20fe-464d-a211-d115821e9f4d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9ea559cd-9e0c-45a7-83f4-6e200753f4a5}, !- Handle
  Zone SuperMarket Meeting C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {26233bd1-e5dd-48d0-8e5e-8bcea1ef9967}, !- Control Zone Name
  {f733a179-86f3-4d75-bc51-ebb107cf0563}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {b6b2f9cf-3a39-4a91-ae5e-894c36ba5fc5}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3654.90893218625,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {b8dbdf6a-6b3c-4f63-b14e-ad8fafbd565d}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cd32f2ef-0fa4-444a-8193-6aaa801a6866}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1607.00616073224,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.0647141380926874,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {985c75e3-f734-4b16-8b51-8fb71d332da9}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0647141380926874,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b3404851-da52-445e-ac3b-fec2a9502968}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {38d6dad3-a1d4-4936-bc8c-adb48856aebc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b3404851-da52-445e-ac3b-fec2a9502968}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {38d6dad3-a1d4-4936-bc8c-adb48856aebc}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9596ea56-1549-4633-bd0f-04b4f1dfea24}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {26233bd1-e5dd-48d0-8e5e-8bcea1ef9967}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {5b1669c2-8d53-40b8-9b5c-69aff4504d0d}, !- Air Inlet Node Name
  {c2d8b09e-0bf6-462a-a573-bca116c2e5ca}, !- Air Outlet Node Name
  {985c75e3-f734-4b16-8b51-8fb71d332da9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a94cb783-c1bf-47ba-8a09-23614226029d}, !- Supply Air Fan Operating Mode Schedule Name
  {b6b2f9cf-3a39-4a91-ae5e-894c36ba5fc5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cd32f2ef-0fa4-444a-8193-6aaa801a6866}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b8dbdf6a-6b3c-4f63-b14e-ad8fafbd565d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0647141380926874,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0647141380926874,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c2d8b09e-0bf6-462a-a573-bca116c2e5ca}, !- Handle
  {9596ea56-1549-4633-bd0f-04b4f1dfea24}, !- Source Object
  7,                                      !- Outlet Port
  {f733a179-86f3-4d75-bc51-ebb107cf0563}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3e45cdc1-57d3-4e94-b2f0-8a34eaa44258}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0412821603572282,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0647141380926874,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2bd6b045-a02a-4998-8ea7-7c77a9437b00}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fa3fafce-cc62-4893-9b7d-5d9db740e4a4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e871c5c1-5f5c-4927-9f26-6cf1e13c49f2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e871c5c1-5f5c-4927-9f26-6cf1e13c49f2}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9a747e94-7a99-4653-b89a-cb152887ccd8}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC OA System, !- Name
  {3e45cdc1-57d3-4e94-b2f0-8a34eaa44258}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2cd9351-f5c0-4cd3-8aa1-b5267834b388}, !- Mixed Air Node Name
  {fdb54e9b-2151-4136-a5d0-28580f223405}, !- Outdoor Air Stream Node Name
  {a9b09979-648c-4ee6-93e7-51ee8674a211}, !- Relief Air Stream Node Name
  {e5ed85d6-9caa-4f28-acc9-e137180dc7fa}; !- Return Air Stream Node Name

OS:Node,
  {4078d522-8f52-4186-957e-3296715cf92a}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fdb54e9b-2151-4136-a5d0-28580f223405}; !- Outlet Port

OS:Connection,
  {fdb54e9b-2151-4136-a5d0-28580f223405}, !- Handle
  {4078d522-8f52-4186-957e-3296715cf92a}, !- Source Object
  3,                                      !- Outlet Port
  {9a747e94-7a99-4653-b89a-cb152887ccd8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d60d3a3-8b9c-4272-b4e6-a68dff006965}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Relief Air Node, !- Name
  {a9b09979-648c-4ee6-93e7-51ee8674a211}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9b09979-648c-4ee6-93e7-51ee8674a211}, !- Handle
  {9a747e94-7a99-4653-b89a-cb152887ccd8}, !- Source Object
  7,                                      !- Outlet Port
  {3d60d3a3-8b9c-4272-b4e6-a68dff006965}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68b7458d-4c63-4e7a-a0b3-ef529cfac9b4}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {c2cd9351-f5c0-4cd3-8aa1-b5267834b388}, !- Inlet Port
  {5b1669c2-8d53-40b8-9b5c-69aff4504d0d}; !- Outlet Port

OS:Connection,
  {e5ed85d6-9caa-4f28-acc9-e137180dc7fa}, !- Handle
  {ee130655-20e1-46b1-ad4e-9d035807a4a4}, !- Source Object
  3,                                      !- Outlet Port
  {9a747e94-7a99-4653-b89a-cb152887ccd8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c2cd9351-f5c0-4cd3-8aa1-b5267834b388}, !- Handle
  {9a747e94-7a99-4653-b89a-cb152887ccd8}, !- Source Object
  5,                                      !- Outlet Port
  {68b7458d-4c63-4e7a-a0b3-ef529cfac9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1669c2-8d53-40b8-9b5c-69aff4504d0d}, !- Handle
  {68b7458d-4c63-4e7a-a0b3-ef529cfac9b4}, !- Source Object
  3,                                      !- Outlet Port
  {9596ea56-1549-4633-bd0f-04b4f1dfea24}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {03ff6d4e-20fe-464d-a211-d115821e9f4d}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3865c7e2-ff08-4790-acc8-28eaa189be6a}, !- Control Zone or Zone List Name
  {8ca86861-3637-4921-95cf-826db66b31bc}, !- Cooling Control Zone or Zone List Name
  {48cee7e7-9ad3-4093-aa69-ebee7bf33e67}, !- Heating Control Zone or Zone List Name
  {2fa5e892-3ba4-4f10-9c83-719827fc361e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3865c7e2-ff08-4790-acc8-28eaa189be6a}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {8ca86861-3637-4921-95cf-826db66b31bc}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {48cee7e7-9ad3-4093-aa69-ebee7bf33e67}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2fa5e892-3ba4-4f10-9c83-719827fc361e}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {29d34458-bab2-404a-9611-a72353fe76bc}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {98d7e8ec-364e-47fd-aaf2-7ad483ff218b}, !- Air Inlet Node Name
  {c19a1dd5-d703-4929-bb5c-b9644368b908}, !- Air Outlet Node Name
  0.0647141380926874;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ce98952d-cc47-4538-9f07-01d5ac2f4412}, !- Handle
  Zone SuperMarket Meeting C  - Story ground Return Air Node, !- Name
  {96312ce5-3a7a-4e49-9324-79d18a99589f}, !- Inlet Port
  {1d3c1c32-60ba-432a-a618-fa40bf24a9cc}; !- Outlet Port

OS:Connection,
  {1ad52bed-e6f5-47c5-9484-8b804f601930}, !- Handle
  {fbeb901e-ac5c-47cb-b7a0-2fb838d463b3}, !- Source Object
  3,                                      !- Outlet Port
  {54c065ed-cf9b-485d-bc88-7dec2209b5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96312ce5-3a7a-4e49-9324-79d18a99589f}, !- Handle
  {50d55eef-50ef-4256-9ed6-9137cbb31bba}, !- Source Object
  2,                                      !- Outlet Port
  {ce98952d-cc47-4538-9f07-01d5ac2f4412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d3c1c32-60ba-432a-a618-fa40bf24a9cc}, !- Handle
  {ce98952d-cc47-4538-9f07-01d5ac2f4412}, !- Source Object
  3,                                      !- Outlet Port
  {b7ab2d59-db08-4410-a62e-1e044cd927bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bfed315b-ab2d-4117-b9e3-7f197e0d85bb}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {72347aa5-d54b-4602-b8a8-a63c7006a36a}, !- Inlet Port
  {98d7e8ec-364e-47fd-aaf2-7ad483ff218b}; !- Outlet Port

OS:Connection,
  {72347aa5-d54b-4602-b8a8-a63c7006a36a}, !- Handle
  {baf01acc-526b-4a8d-9631-305dc3b35268}, !- Source Object
  3,                                      !- Outlet Port
  {bfed315b-ab2d-4117-b9e3-7f197e0d85bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98d7e8ec-364e-47fd-aaf2-7ad483ff218b}, !- Handle
  {bfed315b-ab2d-4117-b9e3-7f197e0d85bb}, !- Source Object
  3,                                      !- Outlet Port
  {29d34458-bab2-404a-9611-a72353fe76bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c19a1dd5-d703-4929-bb5c-b9644368b908}, !- Handle
  {29d34458-bab2-404a-9611-a72353fe76bc}, !- Source Object
  4,                                      !- Outlet Port
  {fbeb901e-ac5c-47cb-b7a0-2fb838d463b3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {35240de6-ddfd-4f4e-82d1-567aea3b4c93}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2a4debef-ba66-4fd5-b2ed-32d6a0298893}, !- Availability Schedule
  {e3fafd7c-cded-4dc9-9373-ba280ae69558}, !- Availability Manager List Name
  0.0301780057296268,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d07990ed-459f-4430-a3a9-c8cc1f6988c1}, !- Supply Side Inlet Node Name
  {06bd004d-aa1f-4560-b85b-89b833f8fc4a}, !- Demand Side Outlet Node Name
  {f0eadf11-f79e-46a6-b792-beb8f6c82a24}, !- Demand Side Inlet Node A
  {15ab4c45-dbcf-4a6d-99ec-ca1a9047f7d8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d54a4c57-eaf7-43b6-b1b3-0a497e2f7f6d}, !- Demand Mixer Name
  {06100811-68cb-4355-90c0-d5418e341644}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {224c5ddf-a1a1-4927-a4b3-879b15ac8ca6}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {d07990ed-459f-4430-a3a9-c8cc1f6988c1}, !- Inlet Port
  {6b75862a-42fe-45a9-a438-dd5d6f8d2b35}; !- Outlet Port

OS:Node,
  {04481446-0dd7-452b-be42-c26206ca1ab8}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {ebaf9f6c-b185-4dec-a691-27c9edb84500}, !- Inlet Port
  {15ab4c45-dbcf-4a6d-99ec-ca1a9047f7d8}; !- Outlet Port

OS:Connection,
  {d07990ed-459f-4430-a3a9-c8cc1f6988c1}, !- Handle
  {35240de6-ddfd-4f4e-82d1-567aea3b4c93}, !- Source Object
  9,                                      !- Outlet Port
  {224c5ddf-a1a1-4927-a4b3-879b15ac8ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ab4c45-dbcf-4a6d-99ec-ca1a9047f7d8}, !- Handle
  {04481446-0dd7-452b-be42-c26206ca1ab8}, !- Source Object
  3,                                      !- Outlet Port
  {35240de6-ddfd-4f4e-82d1-567aea3b4c93}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e3bb05ca-a717-4a74-98b5-88fa937bc3d3}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {f0eadf11-f79e-46a6-b792-beb8f6c82a24}, !- Inlet Port
  {f37c844a-b584-4e18-ac0a-498efa371984}; !- Outlet Port

OS:Node,
  {6fb4e9b7-e846-4403-9b8e-b2e570017d6b}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {2e6c982c-05c2-4114-973f-96652a345481}, !- Inlet Port
  {06bd004d-aa1f-4560-b85b-89b833f8fc4a}; !- Outlet Port

OS:Node,
  {35029ee9-8f21-4e16-9a54-9a333da3bdb5}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {505cdcec-b226-41f4-a3d9-43643e432e4f}, !- Inlet Port
  {cff1eb96-059e-4073-8b9b-e40c164c1a71}; !- Outlet Port

OS:Connection,
  {f0eadf11-f79e-46a6-b792-beb8f6c82a24}, !- Handle
  {35240de6-ddfd-4f4e-82d1-567aea3b4c93}, !- Source Object
  11,                                     !- Outlet Port
  {e3bb05ca-a717-4a74-98b5-88fa937bc3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06bd004d-aa1f-4560-b85b-89b833f8fc4a}, !- Handle
  {6fb4e9b7-e846-4403-9b8e-b2e570017d6b}, !- Source Object
  3,                                      !- Outlet Port
  {35240de6-ddfd-4f4e-82d1-567aea3b4c93}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {06100811-68cb-4355-90c0-d5418e341644}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {f37c844a-b584-4e18-ac0a-498efa371984}, !- Inlet Node Name
  {38941a36-f6aa-4fa5-ab0c-1b74c5995701}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d54a4c57-eaf7-43b6-b1b3-0a497e2f7f6d}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {2e6c982c-05c2-4114-973f-96652a345481}, !- Outlet Node Name
  {3d8b71e9-a2e4-4190-91ba-f4507c6e425a}; !- Inlet Node Name 1

OS:Connection,
  {f37c844a-b584-4e18-ac0a-498efa371984}, !- Handle
  {e3bb05ca-a717-4a74-98b5-88fa937bc3d3}, !- Source Object
  3,                                      !- Outlet Port
  {06100811-68cb-4355-90c0-d5418e341644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e6c982c-05c2-4114-973f-96652a345481}, !- Handle
  {d54a4c57-eaf7-43b6-b1b3-0a497e2f7f6d}, !- Source Object
  2,                                      !- Outlet Port
  {6fb4e9b7-e846-4403-9b8e-b2e570017d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a53a4de4-2928-4cd6-9808-9775716f592e}, !- Handle
  {35240de6-ddfd-4f4e-82d1-567aea3b4c93}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0301780057296268,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  384.83,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  303.63,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e3fafd7c-cded-4dc9-9373-ba280ae69558}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {c6640c75-42da-43eb-8a42-eee17f7bd31a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0d01b26d-a730-4be6-ba04-669b137c9e84}, !- Handle
  Zone SuperMarket Office A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {795a482f-61cb-4151-b864-fc9d2d8a8e53}, !- Control Zone Name
  {04481446-0dd7-452b-be42-c26206ca1ab8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {00aec598-660b-4bbe-9683-6be9810cba01}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1173.54339462445,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {9f06033c-f233-4f4e-bf83-23f6ba25d91e}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {68abbc51-1a27-46a7-9d21-39b3dfc5a20c}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  551.785512338895,                       !- Rated Total Cooling Capacity {W}
  0.800852782038442,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.0301780057296268,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f7c0e200-6389-4b5d-9b46-690daf5bde59}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0301780057296268,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55ad1c63-58d0-4221-9188-1aed3314516c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d21150d6-4a13-457d-b92b-6163cd983d19}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55ad1c63-58d0-4221-9188-1aed3314516c}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d21150d6-4a13-457d-b92b-6163cd983d19}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f7215ac8-37eb-485d-96e3-f68359e11463}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {795a482f-61cb-4151-b864-fc9d2d8a8e53}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {a0ffdff8-b244-418a-9c0c-4711e8e9398f}, !- Air Inlet Node Name
  {ebaf9f6c-b185-4dec-a691-27c9edb84500}, !- Air Outlet Node Name
  {f7c0e200-6389-4b5d-9b46-690daf5bde59}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2a4debef-ba66-4fd5-b2ed-32d6a0298893}, !- Supply Air Fan Operating Mode Schedule Name
  {00aec598-660b-4bbe-9683-6be9810cba01}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {68abbc51-1a27-46a7-9d21-39b3dfc5a20c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9f06033c-f233-4f4e-bf83-23f6ba25d91e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0301780057296268,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0301780057296268,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ebaf9f6c-b185-4dec-a691-27c9edb84500}, !- Handle
  {f7215ac8-37eb-485d-96e3-f68359e11463}, !- Source Object
  7,                                      !- Outlet Port
  {04481446-0dd7-452b-be42-c26206ca1ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {099c0f90-9328-449e-bef0-53810cf3a750}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00249180607561659,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0301780057296268,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b9b286a9-626a-4557-a55b-2a668c478fa7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {77f62db5-7df7-4f22-aaa8-aa74b19d9916}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5c2f11c5-1af6-4b8b-8505-9c414c872356}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5c2f11c5-1af6-4b8b-8505-9c414c872356}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {be080cea-4989-4f04-aee2-188d185752aa}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC OA System, !- Name
  {099c0f90-9328-449e-bef0-53810cf3a750}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a37c7d54-e3f6-4f61-a467-942f8e0effa0}, !- Mixed Air Node Name
  {752b66ba-c666-4427-9b81-81c2304dee0c}, !- Outdoor Air Stream Node Name
  {168eb8cc-24cc-49a3-a0f1-fa6446586a7b}, !- Relief Air Stream Node Name
  {6b75862a-42fe-45a9-a438-dd5d6f8d2b35}; !- Return Air Stream Node Name

OS:Node,
  {011ef925-4a03-44cc-9dec-5d2d64696306}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {752b66ba-c666-4427-9b81-81c2304dee0c}; !- Outlet Port

OS:Connection,
  {752b66ba-c666-4427-9b81-81c2304dee0c}, !- Handle
  {011ef925-4a03-44cc-9dec-5d2d64696306}, !- Source Object
  3,                                      !- Outlet Port
  {be080cea-4989-4f04-aee2-188d185752aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {79f970dc-d0c5-40ed-970f-b44f8869a067}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Relief Air Node, !- Name
  {168eb8cc-24cc-49a3-a0f1-fa6446586a7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {168eb8cc-24cc-49a3-a0f1-fa6446586a7b}, !- Handle
  {be080cea-4989-4f04-aee2-188d185752aa}, !- Source Object
  7,                                      !- Outlet Port
  {79f970dc-d0c5-40ed-970f-b44f8869a067}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {692ed544-59b0-4b4f-b54e-ac73363fa192}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {a37c7d54-e3f6-4f61-a467-942f8e0effa0}, !- Inlet Port
  {a0ffdff8-b244-418a-9c0c-4711e8e9398f}; !- Outlet Port

OS:Connection,
  {6b75862a-42fe-45a9-a438-dd5d6f8d2b35}, !- Handle
  {224c5ddf-a1a1-4927-a4b3-879b15ac8ca6}, !- Source Object
  3,                                      !- Outlet Port
  {be080cea-4989-4f04-aee2-188d185752aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a37c7d54-e3f6-4f61-a467-942f8e0effa0}, !- Handle
  {be080cea-4989-4f04-aee2-188d185752aa}, !- Source Object
  5,                                      !- Outlet Port
  {692ed544-59b0-4b4f-b54e-ac73363fa192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ffdff8-b244-418a-9c0c-4711e8e9398f}, !- Handle
  {692ed544-59b0-4b4f-b54e-ac73363fa192}, !- Source Object
  3,                                      !- Outlet Port
  {f7215ac8-37eb-485d-96e3-f68359e11463}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c6640c75-42da-43eb-8a42-eee17f7bd31a}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4e9e0d1d-b976-476a-95b7-aa1ef714461f}, !- Control Zone or Zone List Name
  {8117e0f9-94de-4f49-a7cd-2c96d85a7ed1}, !- Cooling Control Zone or Zone List Name
  {aa32138d-1f50-4bef-9eb8-f1a709539ac5}, !- Heating Control Zone or Zone List Name
  {20614db4-1001-40d5-9649-0cb1706c9bbd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4e9e0d1d-b976-476a-95b7-aa1ef714461f}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {8117e0f9-94de-4f49-a7cd-2c96d85a7ed1}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aa32138d-1f50-4bef-9eb8-f1a709539ac5}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {20614db4-1001-40d5-9649-0cb1706c9bbd}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e8fb6e39-ae6f-44f8-9c0a-fa3a77912be9}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {739921b8-29da-463e-988d-360891754842}, !- Air Inlet Node Name
  {505cdcec-b226-41f4-a3d9-43643e432e4f}, !- Air Outlet Node Name
  0.0301780057296268;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b6a8e6f7-752b-459c-84d1-94195bb1deb2}, !- Handle
  Zone SuperMarket Office A  - Story ground Return Air Node, !- Name
  {04d6c5b1-8953-45db-b197-c1d3de0f41e8}, !- Inlet Port
  {3d8b71e9-a2e4-4190-91ba-f4507c6e425a}; !- Outlet Port

OS:Connection,
  {cff1eb96-059e-4073-8b9b-e40c164c1a71}, !- Handle
  {35029ee9-8f21-4e16-9a54-9a333da3bdb5}, !- Source Object
  3,                                      !- Outlet Port
  {675ed833-6660-4321-af95-f97ae7dcd752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d6c5b1-8953-45db-b197-c1d3de0f41e8}, !- Handle
  {9abe9d27-3bae-4f4f-9735-63499a3893c2}, !- Source Object
  2,                                      !- Outlet Port
  {b6a8e6f7-752b-459c-84d1-94195bb1deb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d8b71e9-a2e4-4190-91ba-f4507c6e425a}, !- Handle
  {b6a8e6f7-752b-459c-84d1-94195bb1deb2}, !- Source Object
  3,                                      !- Outlet Port
  {d54a4c57-eaf7-43b6-b1b3-0a497e2f7f6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {674dda43-6b58-4744-a0b0-f3cda294f2b9}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {38941a36-f6aa-4fa5-ab0c-1b74c5995701}, !- Inlet Port
  {739921b8-29da-463e-988d-360891754842}; !- Outlet Port

OS:Connection,
  {38941a36-f6aa-4fa5-ab0c-1b74c5995701}, !- Handle
  {06100811-68cb-4355-90c0-d5418e341644}, !- Source Object
  3,                                      !- Outlet Port
  {674dda43-6b58-4744-a0b0-f3cda294f2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {739921b8-29da-463e-988d-360891754842}, !- Handle
  {674dda43-6b58-4744-a0b0-f3cda294f2b9}, !- Source Object
  3,                                      !- Outlet Port
  {e8fb6e39-ae6f-44f8-9c0a-fa3a77912be9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {505cdcec-b226-41f4-a3d9-43643e432e4f}, !- Handle
  {e8fb6e39-ae6f-44f8-9c0a-fa3a77912be9}, !- Source Object
  4,                                      !- Outlet Port
  {35029ee9-8f21-4e16-9a54-9a333da3bdb5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0b01535d-3014-4d67-8249-0cdc5d9258f7}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ab76b6fa-6b4e-4c97-8159-9d3636a7469b}, !- Availability Schedule
  {440f946b-8584-459d-8fa3-870563f942e5}, !- Availability Manager List Name
  0.0796975953555234,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {28667b28-7821-44bf-82e4-0dcf6d654d6f}, !- Supply Side Inlet Node Name
  {b462281f-bc0f-4d44-b74d-fd92db2ae55c}, !- Demand Side Outlet Node Name
  {d5954486-dd3e-463f-82e1-7d8d9efc67c3}, !- Demand Side Inlet Node A
  {5f61353a-e3c7-4c61-ad3a-7452e2fa250d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bba39de8-ae88-40ec-8b49-f38afb63d95d}, !- Demand Mixer Name
  {30e08fbf-5bd8-4cf7-8b14-da13ec8695e8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {006a24f3-82ef-479a-884a-09c9c47bf8fd}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {28667b28-7821-44bf-82e4-0dcf6d654d6f}, !- Inlet Port
  {a2417288-fe65-4413-b5f9-c3fc8c5df5eb}; !- Outlet Port

OS:Node,
  {6873b776-8400-4a0a-86c7-b8dc79ae1529}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {9e11b123-a61b-496c-a236-a2d9e0f4ef02}, !- Inlet Port
  {5f61353a-e3c7-4c61-ad3a-7452e2fa250d}; !- Outlet Port

OS:Connection,
  {28667b28-7821-44bf-82e4-0dcf6d654d6f}, !- Handle
  {0b01535d-3014-4d67-8249-0cdc5d9258f7}, !- Source Object
  9,                                      !- Outlet Port
  {006a24f3-82ef-479a-884a-09c9c47bf8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f61353a-e3c7-4c61-ad3a-7452e2fa250d}, !- Handle
  {6873b776-8400-4a0a-86c7-b8dc79ae1529}, !- Source Object
  3,                                      !- Outlet Port
  {0b01535d-3014-4d67-8249-0cdc5d9258f7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f9e8a638-ec7d-4617-bd6c-c10e3e396167}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {d5954486-dd3e-463f-82e1-7d8d9efc67c3}, !- Inlet Port
  {0b9c0700-70e9-4a05-80c7-b18b5458478a}; !- Outlet Port

OS:Node,
  {82a0e803-d133-49f1-8f25-384e62392cec}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {9bc91380-f82f-4506-8bdf-5572f26f5199}, !- Inlet Port
  {b462281f-bc0f-4d44-b74d-fd92db2ae55c}; !- Outlet Port

OS:Node,
  {3102c4cb-a2b9-47f7-8ad1-71196a39158b}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {49ff8133-a472-4a51-97ca-be43871205c0}, !- Inlet Port
  {5b83bef7-5883-401e-92e5-fa6705fa2d25}; !- Outlet Port

OS:Connection,
  {d5954486-dd3e-463f-82e1-7d8d9efc67c3}, !- Handle
  {0b01535d-3014-4d67-8249-0cdc5d9258f7}, !- Source Object
  11,                                     !- Outlet Port
  {f9e8a638-ec7d-4617-bd6c-c10e3e396167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b462281f-bc0f-4d44-b74d-fd92db2ae55c}, !- Handle
  {82a0e803-d133-49f1-8f25-384e62392cec}, !- Source Object
  3,                                      !- Outlet Port
  {0b01535d-3014-4d67-8249-0cdc5d9258f7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {30e08fbf-5bd8-4cf7-8b14-da13ec8695e8}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {0b9c0700-70e9-4a05-80c7-b18b5458478a}, !- Inlet Node Name
  {5884b6bc-18a1-47c3-8e3a-eb2204841ba8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bba39de8-ae88-40ec-8b49-f38afb63d95d}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {9bc91380-f82f-4506-8bdf-5572f26f5199}, !- Outlet Node Name
  {62c640f5-7ed2-4504-b981-7d0ad0b56106}; !- Inlet Node Name 1

OS:Connection,
  {0b9c0700-70e9-4a05-80c7-b18b5458478a}, !- Handle
  {f9e8a638-ec7d-4617-bd6c-c10e3e396167}, !- Source Object
  3,                                      !- Outlet Port
  {30e08fbf-5bd8-4cf7-8b14-da13ec8695e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc91380-f82f-4506-8bdf-5572f26f5199}, !- Handle
  {bba39de8-ae88-40ec-8b49-f38afb63d95d}, !- Source Object
  2,                                      !- Outlet Port
  {82a0e803-d133-49f1-8f25-384e62392cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {350a258c-16e0-46f7-9aa4-418ec45c5f30}, !- Handle
  {0b01535d-3014-4d67-8249-0cdc5d9258f7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0796975953555234,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  953.2,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  649.69,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {440f946b-8584-459d-8fa3-870563f942e5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {d83526af-76bb-42e5-a0f7-76c8a1cb812b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5245e7a1-44f2-45be-8583-4de801d075ce}, !- Handle
  Zone SuperMarket Office B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b5994f62-0404-4bc0-85a5-fc4359eac156}, !- Control Zone Name
  {6873b776-8400-4a0a-86c7-b8dc79ae1529}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {1e12e05b-1429-4d77-b02c-5b2f39eb7ba7}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3193.54289764596,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {63737ff9-f00b-4d4c-b156-c8b34226b671}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0376883d-db34-4846-b040-09603c53a146}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1642.02830534666,                       !- Rated Total Cooling Capacity {W}
  0.764390501950766,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.0796975953555234,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {09b5db0c-dc8a-403b-9ac6-68e6e33b73eb}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0796975953555234,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c267925b-4cd2-49b4-8ec8-b4bb89b983bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8a73fcd3-186a-421f-a7e5-a73447d16e15}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c267925b-4cd2-49b4-8ec8-b4bb89b983bd}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8a73fcd3-186a-421f-a7e5-a73447d16e15}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a9d14851-3ce3-452f-bd52-55557a6121e5}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b5994f62-0404-4bc0-85a5-fc4359eac156}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {859bc465-ff9e-430f-842d-8bbb6b96e10a}, !- Air Inlet Node Name
  {9e11b123-a61b-496c-a236-a2d9e0f4ef02}, !- Air Outlet Node Name
  {09b5db0c-dc8a-403b-9ac6-68e6e33b73eb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ab76b6fa-6b4e-4c97-8159-9d3636a7469b}, !- Supply Air Fan Operating Mode Schedule Name
  {1e12e05b-1429-4d77-b02c-5b2f39eb7ba7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0376883d-db34-4846-b040-09603c53a146}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {63737ff9-f00b-4d4c-b156-c8b34226b671}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0796975953555234,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0796975953555234,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9e11b123-a61b-496c-a236-a2d9e0f4ef02}, !- Handle
  {a9d14851-3ce3-452f-bd52-55557a6121e5}, !- Source Object
  7,                                      !- Outlet Port
  {6873b776-8400-4a0a-86c7-b8dc79ae1529}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4b1ac85f-36f1-44a4-8024-622a97064337}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00956180804819142,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0796975953555234,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7a6bca51-1d60-4d43-a08d-89fb0cc1a3b3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {496a3544-6583-475a-9f25-4757edd9018e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1aa391a8-1117-450a-846d-510cd574ab6f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1aa391a8-1117-450a-846d-510cd574ab6f}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a189e10f-5462-474e-90c0-33ad0280b3a9}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC OA System, !- Name
  {4b1ac85f-36f1-44a4-8024-622a97064337}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {664375f2-e374-479c-86df-83a0688c3830}, !- Mixed Air Node Name
  {ac231354-af4e-48c5-9b52-7728bc5b0261}, !- Outdoor Air Stream Node Name
  {afca5ba5-eda9-424b-9d55-7795ccfe3cf2}, !- Relief Air Stream Node Name
  {a2417288-fe65-4413-b5f9-c3fc8c5df5eb}; !- Return Air Stream Node Name

OS:Node,
  {3ba23e97-cfff-4c74-872c-f8eece78d964}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ac231354-af4e-48c5-9b52-7728bc5b0261}; !- Outlet Port

OS:Connection,
  {ac231354-af4e-48c5-9b52-7728bc5b0261}, !- Handle
  {3ba23e97-cfff-4c74-872c-f8eece78d964}, !- Source Object
  3,                                      !- Outlet Port
  {a189e10f-5462-474e-90c0-33ad0280b3a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0e8eec8c-3398-403c-b950-0fa669a4ad9a}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Relief Air Node, !- Name
  {afca5ba5-eda9-424b-9d55-7795ccfe3cf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afca5ba5-eda9-424b-9d55-7795ccfe3cf2}, !- Handle
  {a189e10f-5462-474e-90c0-33ad0280b3a9}, !- Source Object
  7,                                      !- Outlet Port
  {0e8eec8c-3398-403c-b950-0fa669a4ad9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae2e13ab-b48b-49bd-8331-398c38a2fbe9}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {664375f2-e374-479c-86df-83a0688c3830}, !- Inlet Port
  {859bc465-ff9e-430f-842d-8bbb6b96e10a}; !- Outlet Port

OS:Connection,
  {a2417288-fe65-4413-b5f9-c3fc8c5df5eb}, !- Handle
  {006a24f3-82ef-479a-884a-09c9c47bf8fd}, !- Source Object
  3,                                      !- Outlet Port
  {a189e10f-5462-474e-90c0-33ad0280b3a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {664375f2-e374-479c-86df-83a0688c3830}, !- Handle
  {a189e10f-5462-474e-90c0-33ad0280b3a9}, !- Source Object
  5,                                      !- Outlet Port
  {ae2e13ab-b48b-49bd-8331-398c38a2fbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {859bc465-ff9e-430f-842d-8bbb6b96e10a}, !- Handle
  {ae2e13ab-b48b-49bd-8331-398c38a2fbe9}, !- Source Object
  3,                                      !- Outlet Port
  {a9d14851-3ce3-452f-bd52-55557a6121e5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d83526af-76bb-42e5-a0f7-76c8a1cb812b}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a488e36e-e4af-4d18-ab76-6bce85060ec5}, !- Control Zone or Zone List Name
  {4da077c7-e929-49d4-a3cc-ad7f547fe34f}, !- Cooling Control Zone or Zone List Name
  {ce3c7e0b-4811-4d6f-940a-e8ddac29872f}, !- Heating Control Zone or Zone List Name
  {d3f7d5e7-5458-49c1-b749-f7e6bc62b841}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a488e36e-e4af-4d18-ab76-6bce85060ec5}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {4da077c7-e929-49d4-a3cc-ad7f547fe34f}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ce3c7e0b-4811-4d6f-940a-e8ddac29872f}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d3f7d5e7-5458-49c1-b749-f7e6bc62b841}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {88bc7d71-2eb6-4119-8f0d-d567be89c8a1}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {4afcefb2-3ec8-445b-aa16-a46357bde2ee}, !- Air Inlet Node Name
  {49ff8133-a472-4a51-97ca-be43871205c0}, !- Air Outlet Node Name
  0.0796975953555234;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c40dc460-a587-40ad-ac09-761cd6707400}, !- Handle
  Zone SuperMarket Office B  - Story ground Return Air Node, !- Name
  {76e803fe-217c-4512-b7cb-549003dd71fc}, !- Inlet Port
  {62c640f5-7ed2-4504-b981-7d0ad0b56106}; !- Outlet Port

OS:Connection,
  {5b83bef7-5883-401e-92e5-fa6705fa2d25}, !- Handle
  {3102c4cb-a2b9-47f7-8ad1-71196a39158b}, !- Source Object
  3,                                      !- Outlet Port
  {cded3d4c-3c5a-4105-ba2b-022cf7c714ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e803fe-217c-4512-b7cb-549003dd71fc}, !- Handle
  {43279b96-9392-45fd-8b94-9862b81d74b2}, !- Source Object
  2,                                      !- Outlet Port
  {c40dc460-a587-40ad-ac09-761cd6707400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c640f5-7ed2-4504-b981-7d0ad0b56106}, !- Handle
  {c40dc460-a587-40ad-ac09-761cd6707400}, !- Source Object
  3,                                      !- Outlet Port
  {bba39de8-ae88-40ec-8b49-f38afb63d95d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {41044716-0659-47b4-998d-516568b47005}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5884b6bc-18a1-47c3-8e3a-eb2204841ba8}, !- Inlet Port
  {4afcefb2-3ec8-445b-aa16-a46357bde2ee}; !- Outlet Port

OS:Connection,
  {5884b6bc-18a1-47c3-8e3a-eb2204841ba8}, !- Handle
  {30e08fbf-5bd8-4cf7-8b14-da13ec8695e8}, !- Source Object
  3,                                      !- Outlet Port
  {41044716-0659-47b4-998d-516568b47005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4afcefb2-3ec8-445b-aa16-a46357bde2ee}, !- Handle
  {41044716-0659-47b4-998d-516568b47005}, !- Source Object
  3,                                      !- Outlet Port
  {88bc7d71-2eb6-4119-8f0d-d567be89c8a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49ff8133-a472-4a51-97ca-be43871205c0}, !- Handle
  {88bc7d71-2eb6-4119-8f0d-d567be89c8a1}, !- Source Object
  4,                                      !- Outlet Port
  {3102c4cb-a2b9-47f7-8ad1-71196a39158b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f8ac668f-be57-4f3c-953b-6ce4e29cd075}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8aab1ca0-3e32-4d47-80ec-dd0b7c27d119}, !- Availability Schedule
  {512f42b7-a490-472e-819f-ceba31d68f8e}, !- Availability Manager List Name
  0.0269518062412533,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {22df32a2-1409-4f31-84d5-2fffbb66f926}, !- Supply Side Inlet Node Name
  {db4bbbd3-9fca-4549-9a82-23344d3bc92e}, !- Demand Side Outlet Node Name
  {f148d054-baaf-40d6-8366-fce18d977132}, !- Demand Side Inlet Node A
  {2fbd07e1-20b5-477e-8f27-370b4168e64d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2ee1d6f8-f439-4852-960a-e12f339c59f6}, !- Demand Mixer Name
  {6276b247-9568-451c-b754-7596f84ce830}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {da59f394-1569-40d2-8dc7-5fd7e18b13e8}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {22df32a2-1409-4f31-84d5-2fffbb66f926}, !- Inlet Port
  {417cfc1b-fe2f-4122-9a2e-374bc54c73b3}; !- Outlet Port

OS:Node,
  {33375b5a-e1a1-49e9-877e-45a8dd4a10b5}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {c1737284-e167-41a7-beed-6aa8c657f6d9}, !- Inlet Port
  {2fbd07e1-20b5-477e-8f27-370b4168e64d}; !- Outlet Port

OS:Connection,
  {22df32a2-1409-4f31-84d5-2fffbb66f926}, !- Handle
  {f8ac668f-be57-4f3c-953b-6ce4e29cd075}, !- Source Object
  9,                                      !- Outlet Port
  {da59f394-1569-40d2-8dc7-5fd7e18b13e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbd07e1-20b5-477e-8f27-370b4168e64d}, !- Handle
  {33375b5a-e1a1-49e9-877e-45a8dd4a10b5}, !- Source Object
  3,                                      !- Outlet Port
  {f8ac668f-be57-4f3c-953b-6ce4e29cd075}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fbcb9dc2-f83f-4819-9581-49de4ec49633}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {f148d054-baaf-40d6-8366-fce18d977132}, !- Inlet Port
  {d1903c24-826e-4bf2-a0cc-fb90e7b8516a}; !- Outlet Port

OS:Node,
  {d02fd7df-ebcc-45e0-a4d6-221bb517b0ef}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {1d2258ec-4b70-4d84-8266-1c3600685758}, !- Inlet Port
  {db4bbbd3-9fca-4549-9a82-23344d3bc92e}; !- Outlet Port

OS:Node,
  {0364f328-e204-47bc-8183-89a57968823e}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ec4d545d-a53a-43b6-b274-78a26bc6ff4c}, !- Inlet Port
  {222a1639-fd23-487d-900c-7a540e862cd2}; !- Outlet Port

OS:Connection,
  {f148d054-baaf-40d6-8366-fce18d977132}, !- Handle
  {f8ac668f-be57-4f3c-953b-6ce4e29cd075}, !- Source Object
  11,                                     !- Outlet Port
  {fbcb9dc2-f83f-4819-9581-49de4ec49633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db4bbbd3-9fca-4549-9a82-23344d3bc92e}, !- Handle
  {d02fd7df-ebcc-45e0-a4d6-221bb517b0ef}, !- Source Object
  3,                                      !- Outlet Port
  {f8ac668f-be57-4f3c-953b-6ce4e29cd075}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6276b247-9568-451c-b754-7596f84ce830}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {d1903c24-826e-4bf2-a0cc-fb90e7b8516a}, !- Inlet Node Name
  {2b71f3b6-07e0-460d-af3c-82a331e35ab7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2ee1d6f8-f439-4852-960a-e12f339c59f6}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {1d2258ec-4b70-4d84-8266-1c3600685758}, !- Outlet Node Name
  {0ccf1cd0-bf58-4587-9ae0-6b9126ceba34}; !- Inlet Node Name 1

OS:Connection,
  {d1903c24-826e-4bf2-a0cc-fb90e7b8516a}, !- Handle
  {fbcb9dc2-f83f-4819-9581-49de4ec49633}, !- Source Object
  3,                                      !- Outlet Port
  {6276b247-9568-451c-b754-7596f84ce830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d2258ec-4b70-4d84-8266-1c3600685758}, !- Handle
  {2ee1d6f8-f439-4852-960a-e12f339c59f6}, !- Source Object
  2,                                      !- Outlet Port
  {d02fd7df-ebcc-45e0-a4d6-221bb517b0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dcc71912-bc6d-43bc-a09e-605181e00e61}, !- Handle
  {f8ac668f-be57-4f3c-953b-6ce4e29cd075}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0269518062412533,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  337.18,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  303.68,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {512f42b7-a490-472e-819f-ceba31d68f8e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {474bde4a-c310-4890-b2d6-c648610d3722}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {edaab895-580e-4189-8d5d-59c9e96292f0}, !- Handle
  Zone SuperMarket Office C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e39a65f1-2bb3-4fde-a7e3-ad311e98e004}, !- Control Zone Name
  {33375b5a-e1a1-49e9-877e-45a8dd4a10b5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {99138fde-fe5b-447e-891d-6b934bc517de}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1056.52268120588,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {70db5557-806a-43b3-9d50-3fa1e12a7b9d}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ff1655a6-a75a-4fcc-b402-c5b55615face}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  502.898295557714,                       !- Rated Total Cooling Capacity {W}
  0.800166730396967,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.0269518062412533,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3ee5a693-86f6-4838-92e1-56f07503637e}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0269518062412533,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ae952ae-3fd0-4f8b-a9d8-0e77e7bbf186}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {377bd193-f656-4c98-b9ad-595d96aa8781}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3ae952ae-3fd0-4f8b-a9d8-0e77e7bbf186}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {377bd193-f656-4c98-b9ad-595d96aa8781}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6a30180c-af3d-499b-8ad5-b3cf66b995a9}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e39a65f1-2bb3-4fde-a7e3-ad311e98e004}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {c450400a-baa8-45ba-8baa-1f45e281509f}, !- Air Inlet Node Name
  {c1737284-e167-41a7-beed-6aa8c657f6d9}, !- Air Outlet Node Name
  {3ee5a693-86f6-4838-92e1-56f07503637e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8aab1ca0-3e32-4d47-80ec-dd0b7c27d119}, !- Supply Air Fan Operating Mode Schedule Name
  {99138fde-fe5b-447e-891d-6b934bc517de}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ff1655a6-a75a-4fcc-b402-c5b55615face}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {70db5557-806a-43b3-9d50-3fa1e12a7b9d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0269518062412533,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0269518062412533,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c1737284-e167-41a7-beed-6aa8c657f6d9}, !- Handle
  {6a30180c-af3d-499b-8ad5-b3cf66b995a9}, !- Source Object
  7,                                      !- Outlet Port
  {33375b5a-e1a1-49e9-877e-45a8dd4a10b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {aac58ccf-f719-4cbc-b9ea-473a5f83cc24}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00249180607561659,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0269518062412533,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {041afc40-40e4-45c7-98ed-75f330f4557c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7580cacc-8aca-4069-a9d0-485eb70962cc}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ff61e537-f9fc-4fc2-b0b6-35e3b63b2417}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ff61e537-f9fc-4fc2-b0b6-35e3b63b2417}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {71ec95e3-8e13-4636-aa69-a2394b52606e}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC OA System, !- Name
  {aac58ccf-f719-4cbc-b9ea-473a5f83cc24}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8dfa00bb-2166-4ae5-a310-77224b2c0f0c}, !- Mixed Air Node Name
  {775a7866-5a7a-4e74-91f6-5dd795c0f39e}, !- Outdoor Air Stream Node Name
  {23ff962f-867f-432b-a3c2-b1431a6f977d}, !- Relief Air Stream Node Name
  {417cfc1b-fe2f-4122-9a2e-374bc54c73b3}; !- Return Air Stream Node Name

OS:Node,
  {0185d141-a461-44b9-bbe1-2592bd5b830c}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {775a7866-5a7a-4e74-91f6-5dd795c0f39e}; !- Outlet Port

OS:Connection,
  {775a7866-5a7a-4e74-91f6-5dd795c0f39e}, !- Handle
  {0185d141-a461-44b9-bbe1-2592bd5b830c}, !- Source Object
  3,                                      !- Outlet Port
  {71ec95e3-8e13-4636-aa69-a2394b52606e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {386b59bd-cb69-493f-93f8-6135af4394fd}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Relief Air Node, !- Name
  {23ff962f-867f-432b-a3c2-b1431a6f977d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23ff962f-867f-432b-a3c2-b1431a6f977d}, !- Handle
  {71ec95e3-8e13-4636-aa69-a2394b52606e}, !- Source Object
  7,                                      !- Outlet Port
  {386b59bd-cb69-493f-93f8-6135af4394fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ce98641-3c1e-4bf0-b471-0a85b05073a3}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {8dfa00bb-2166-4ae5-a310-77224b2c0f0c}, !- Inlet Port
  {c450400a-baa8-45ba-8baa-1f45e281509f}; !- Outlet Port

OS:Connection,
  {417cfc1b-fe2f-4122-9a2e-374bc54c73b3}, !- Handle
  {da59f394-1569-40d2-8dc7-5fd7e18b13e8}, !- Source Object
  3,                                      !- Outlet Port
  {71ec95e3-8e13-4636-aa69-a2394b52606e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8dfa00bb-2166-4ae5-a310-77224b2c0f0c}, !- Handle
  {71ec95e3-8e13-4636-aa69-a2394b52606e}, !- Source Object
  5,                                      !- Outlet Port
  {1ce98641-3c1e-4bf0-b471-0a85b05073a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c450400a-baa8-45ba-8baa-1f45e281509f}, !- Handle
  {1ce98641-3c1e-4bf0-b471-0a85b05073a3}, !- Source Object
  3,                                      !- Outlet Port
  {6a30180c-af3d-499b-8ad5-b3cf66b995a9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {474bde4a-c310-4890-b2d6-c648610d3722}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1a90fcd0-09a4-417a-ada7-0824042dd103}, !- Control Zone or Zone List Name
  {4fb2501b-5197-4861-b30f-4fd49a0e0601}, !- Cooling Control Zone or Zone List Name
  {e670c0bd-c4f5-4c4f-a20e-5bb2682cc3c4}, !- Heating Control Zone or Zone List Name
  {f65996c7-627e-4510-8ca4-89cad77c9a70}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1a90fcd0-09a4-417a-ada7-0824042dd103}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {4fb2501b-5197-4861-b30f-4fd49a0e0601}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e670c0bd-c4f5-4c4f-a20e-5bb2682cc3c4}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f65996c7-627e-4510-8ca4-89cad77c9a70}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {537eebb0-9b78-4ed0-ab5e-e79b4a4a866b}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {bd65e9e9-d85d-44ba-a307-11945dca9c61}, !- Air Inlet Node Name
  {ec4d545d-a53a-43b6-b274-78a26bc6ff4c}, !- Air Outlet Node Name
  0.0269518062412533;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c629ada1-57c4-4bff-b246-cc77e8d0c4b1}, !- Handle
  Zone SuperMarket Office C  - Story ground Return Air Node, !- Name
  {95f00d47-c5b7-413f-aceb-63d0e4cdf57d}, !- Inlet Port
  {0ccf1cd0-bf58-4587-9ae0-6b9126ceba34}; !- Outlet Port

OS:Connection,
  {222a1639-fd23-487d-900c-7a540e862cd2}, !- Handle
  {0364f328-e204-47bc-8183-89a57968823e}, !- Source Object
  3,                                      !- Outlet Port
  {1c2bec6a-30c7-4638-85b8-367aead72bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f00d47-c5b7-413f-aceb-63d0e4cdf57d}, !- Handle
  {dd987034-e3ae-4a56-8b69-048bf9002169}, !- Source Object
  2,                                      !- Outlet Port
  {c629ada1-57c4-4bff-b246-cc77e8d0c4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ccf1cd0-bf58-4587-9ae0-6b9126ceba34}, !- Handle
  {c629ada1-57c4-4bff-b246-cc77e8d0c4b1}, !- Source Object
  3,                                      !- Outlet Port
  {2ee1d6f8-f439-4852-960a-e12f339c59f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0dc140fa-fe07-4898-a1e0-f36b1782d2f0}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2b71f3b6-07e0-460d-af3c-82a331e35ab7}, !- Inlet Port
  {bd65e9e9-d85d-44ba-a307-11945dca9c61}; !- Outlet Port

OS:Connection,
  {2b71f3b6-07e0-460d-af3c-82a331e35ab7}, !- Handle
  {6276b247-9568-451c-b754-7596f84ce830}, !- Source Object
  3,                                      !- Outlet Port
  {0dc140fa-fe07-4898-a1e0-f36b1782d2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd65e9e9-d85d-44ba-a307-11945dca9c61}, !- Handle
  {0dc140fa-fe07-4898-a1e0-f36b1782d2f0}, !- Source Object
  3,                                      !- Outlet Port
  {537eebb0-9b78-4ed0-ab5e-e79b4a4a866b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec4d545d-a53a-43b6-b274-78a26bc6ff4c}, !- Handle
  {537eebb0-9b78-4ed0-ab5e-e79b4a4a866b}, !- Source Object
  4,                                      !- Outlet Port
  {0364f328-e204-47bc-8183-89a57968823e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a6d936b7-edc0-4275-9da4-992fa4a05289}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {89df454b-28f4-41c1-b478-8e3645ee7c75}, !- Availability Schedule
  {255deafa-f732-445a-a0c9-630f51644046}, !- Availability Manager List Name
  0.377324234933396,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cc66ebdb-6d1a-4255-b300-b498a78a09cc}, !- Supply Side Inlet Node Name
  {767ccaf9-1c36-4b7c-9465-10c7b80e7e88}, !- Demand Side Outlet Node Name
  {ba9637d7-4961-44b1-ab25-4c26954c7f64}, !- Demand Side Inlet Node A
  {0ce2ad3e-d141-44cd-adb1-f2bf3cb29cef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {76d95962-d03e-44aa-8feb-648acd1faf74}, !- Demand Mixer Name
  {4d251b46-f046-4253-bb1c-4df3ee18e0cc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b798d94f-86ae-4e86-a38d-ed4b364b94dc}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {cc66ebdb-6d1a-4255-b300-b498a78a09cc}, !- Inlet Port
  {3bab2965-d4f6-4b1f-aa75-0c48053f5301}; !- Outlet Port

OS:Node,
  {d3bbcb1e-d227-48b1-8269-5ba18a04326d}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {599f714d-eacc-4731-ab92-cba859c1d7ab}, !- Inlet Port
  {0ce2ad3e-d141-44cd-adb1-f2bf3cb29cef}; !- Outlet Port

OS:Connection,
  {cc66ebdb-6d1a-4255-b300-b498a78a09cc}, !- Handle
  {a6d936b7-edc0-4275-9da4-992fa4a05289}, !- Source Object
  9,                                      !- Outlet Port
  {b798d94f-86ae-4e86-a38d-ed4b364b94dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ce2ad3e-d141-44cd-adb1-f2bf3cb29cef}, !- Handle
  {d3bbcb1e-d227-48b1-8269-5ba18a04326d}, !- Source Object
  3,                                      !- Outlet Port
  {a6d936b7-edc0-4275-9da4-992fa4a05289}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7adb7099-c513-4ffc-a819-de4ff258d3cc}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {ba9637d7-4961-44b1-ab25-4c26954c7f64}, !- Inlet Port
  {711c9bb1-1fff-476b-bfd1-f303b2e8a07c}; !- Outlet Port

OS:Node,
  {61a7de30-9e85-410e-91da-1be449bbf98d}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {83a3fc63-378d-4d17-a31b-48d7be528957}, !- Inlet Port
  {767ccaf9-1c36-4b7c-9465-10c7b80e7e88}; !- Outlet Port

OS:Node,
  {a44adb49-67f3-4e66-aebf-19d9cb312cbe}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c0f91a22-6cc4-4928-a91f-ce5fdba8ebee}, !- Inlet Port
  {569eda2d-fb53-41db-a7d8-c559af648aa8}; !- Outlet Port

OS:Connection,
  {ba9637d7-4961-44b1-ab25-4c26954c7f64}, !- Handle
  {a6d936b7-edc0-4275-9da4-992fa4a05289}, !- Source Object
  11,                                     !- Outlet Port
  {7adb7099-c513-4ffc-a819-de4ff258d3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767ccaf9-1c36-4b7c-9465-10c7b80e7e88}, !- Handle
  {61a7de30-9e85-410e-91da-1be449bbf98d}, !- Source Object
  3,                                      !- Outlet Port
  {a6d936b7-edc0-4275-9da4-992fa4a05289}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4d251b46-f046-4253-bb1c-4df3ee18e0cc}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {711c9bb1-1fff-476b-bfd1-f303b2e8a07c}, !- Inlet Node Name
  {3e347102-1150-4645-a34d-0d8ef54f9d61}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {76d95962-d03e-44aa-8feb-648acd1faf74}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {83a3fc63-378d-4d17-a31b-48d7be528957}, !- Outlet Node Name
  {6683a3c0-a230-4a59-b7a5-c316f999046d}; !- Inlet Node Name 1

OS:Connection,
  {711c9bb1-1fff-476b-bfd1-f303b2e8a07c}, !- Handle
  {7adb7099-c513-4ffc-a819-de4ff258d3cc}, !- Source Object
  3,                                      !- Outlet Port
  {4d251b46-f046-4253-bb1c-4df3ee18e0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a3fc63-378d-4d17-a31b-48d7be528957}, !- Handle
  {76d95962-d03e-44aa-8feb-648acd1faf74}, !- Source Object
  2,                                      !- Outlet Port
  {61a7de30-9e85-410e-91da-1be449bbf98d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {29ca8123-a6a3-410c-a5a1-978c5f643d48}, !- Handle
  {a6d936b7-edc0-4275-9da4-992fa4a05289}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.377324234933396,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7095.98,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  10730.79,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {255deafa-f732-445a-a0c9-630f51644046}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {14362c3b-2249-42f6-97d5-8e954bd0cb35}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d991e412-c739-4426-9619-6dc4def9ebaf}, !- Handle
  Zone SuperMarket Produce A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9d7dfd67-c80d-4914-848e-86aa3f785293}, !- Control Zone Name
  {d3bbcb1e-d227-48b1-8269-5ba18a04326d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {49e4f92e-c989-4862-aab8-4a35cc60ce83}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  18688.8143033506,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {f030e83e-4e12-46d1-987e-e4a068ca89af}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a81f3a67-1df5-4e09-8998-7811a918fe1c}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC 1spd DX AC Clg Coil 51kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  9369.8593229053,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.377324234933396,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e95f4032-8bcc-4a2c-8769-e3c93d3a5e0a}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.377324234933396,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed5074d2-8290-4d7c-b000-ccbd9719e3fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ea5ffc17-e6c1-46de-bef2-5e91cd0d64ee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ed5074d2-8290-4d7c-b000-ccbd9719e3fe}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ea5ffc17-e6c1-46de-bef2-5e91cd0d64ee}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {54ff77b8-a71d-4027-84bf-c76c27bb87ab}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9d7dfd67-c80d-4914-848e-86aa3f785293}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {76025b52-f9aa-426f-a80c-244870f38066}, !- Air Inlet Node Name
  {599f714d-eacc-4731-ab92-cba859c1d7ab}, !- Air Outlet Node Name
  {e95f4032-8bcc-4a2c-8769-e3c93d3a5e0a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {89df454b-28f4-41c1-b478-8e3645ee7c75}, !- Supply Air Fan Operating Mode Schedule Name
  {49e4f92e-c989-4862-aab8-4a35cc60ce83}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a81f3a67-1df5-4e09-8998-7811a918fe1c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f030e83e-4e12-46d1-987e-e4a068ca89af}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.377324234933396,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.377324234933396,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {599f714d-eacc-4731-ab92-cba859c1d7ab}, !- Handle
  {54ff77b8-a71d-4027-84bf-c76c27bb87ab}, !- Source Object
  7,                                      !- Outlet Port
  {d3bbcb1e-d227-48b1-8269-5ba18a04326d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {82658300-4356-49c8-8122-812a2d0ba7ec}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.15792991182088,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.377324234933396,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5f1916c0-27e2-4fc1-83ee-54f48309ec2e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {bc71f8f1-947f-4097-a58e-714fe6303408}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d770b60a-2cd6-4118-b663-9885ef9aa37f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d770b60a-2cd6-4118-b663-9885ef9aa37f}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bf238f40-1d79-4ed4-8a2e-51634b932963}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC OA System, !- Name
  {82658300-4356-49c8-8122-812a2d0ba7ec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a556194-f679-4677-a67b-9b12d024416f}, !- Mixed Air Node Name
  {12fa0032-6228-4071-857c-2ad7d2d5179b}, !- Outdoor Air Stream Node Name
  {25add548-56e0-44ac-94d4-99d814ec991e}, !- Relief Air Stream Node Name
  {3bab2965-d4f6-4b1f-aa75-0c48053f5301}; !- Return Air Stream Node Name

OS:Node,
  {a22770ee-05bc-4720-878e-58145d780815}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {12fa0032-6228-4071-857c-2ad7d2d5179b}; !- Outlet Port

OS:Connection,
  {12fa0032-6228-4071-857c-2ad7d2d5179b}, !- Handle
  {a22770ee-05bc-4720-878e-58145d780815}, !- Source Object
  3,                                      !- Outlet Port
  {bf238f40-1d79-4ed4-8a2e-51634b932963}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2a3623a9-ddc8-498b-86b8-e2e80ae59403}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Relief Air Node, !- Name
  {25add548-56e0-44ac-94d4-99d814ec991e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25add548-56e0-44ac-94d4-99d814ec991e}, !- Handle
  {bf238f40-1d79-4ed4-8a2e-51634b932963}, !- Source Object
  7,                                      !- Outlet Port
  {2a3623a9-ddc8-498b-86b8-e2e80ae59403}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69871069-f325-4d52-b35a-b8fab5a2cec8}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {1a556194-f679-4677-a67b-9b12d024416f}, !- Inlet Port
  {76025b52-f9aa-426f-a80c-244870f38066}; !- Outlet Port

OS:Connection,
  {3bab2965-d4f6-4b1f-aa75-0c48053f5301}, !- Handle
  {b798d94f-86ae-4e86-a38d-ed4b364b94dc}, !- Source Object
  3,                                      !- Outlet Port
  {bf238f40-1d79-4ed4-8a2e-51634b932963}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a556194-f679-4677-a67b-9b12d024416f}, !- Handle
  {bf238f40-1d79-4ed4-8a2e-51634b932963}, !- Source Object
  5,                                      !- Outlet Port
  {69871069-f325-4d52-b35a-b8fab5a2cec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76025b52-f9aa-426f-a80c-244870f38066}, !- Handle
  {69871069-f325-4d52-b35a-b8fab5a2cec8}, !- Source Object
  3,                                      !- Outlet Port
  {54ff77b8-a71d-4027-84bf-c76c27bb87ab}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {14362c3b-2249-42f6-97d5-8e954bd0cb35}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f28c04c4-ae3b-4467-b272-7f05a6ce299a}, !- Control Zone or Zone List Name
  {9a2b56ad-bcb8-4201-a6d9-864b48d39522}, !- Cooling Control Zone or Zone List Name
  {37ece784-c69f-4fae-ba42-8ff567d60023}, !- Heating Control Zone or Zone List Name
  {7bfb6048-19b9-4ef0-9dac-08514c921897}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f28c04c4-ae3b-4467-b272-7f05a6ce299a}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {9a2b56ad-bcb8-4201-a6d9-864b48d39522}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {37ece784-c69f-4fae-ba42-8ff567d60023}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7bfb6048-19b9-4ef0-9dac-08514c921897}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b5984b8e-e8a0-4080-8eca-59e6ffd2569b}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {395758e2-6266-4939-a2ee-28d8be0edf0d}, !- Air Inlet Node Name
  {c0f91a22-6cc4-4928-a91f-ce5fdba8ebee}, !- Air Outlet Node Name
  0.377324234933396;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2af3ee49-196a-454c-9feb-182052134dcb}, !- Handle
  Zone SuperMarket Produce A  - Story ground Return Air Node, !- Name
  {6248b9bc-2eef-408b-a6cc-ef4760523708}, !- Inlet Port
  {6683a3c0-a230-4a59-b7a5-c316f999046d}; !- Outlet Port

OS:Connection,
  {569eda2d-fb53-41db-a7d8-c559af648aa8}, !- Handle
  {a44adb49-67f3-4e66-aebf-19d9cb312cbe}, !- Source Object
  3,                                      !- Outlet Port
  {e50f1923-aa8b-41d4-8ad5-7dfeb5304a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6248b9bc-2eef-408b-a6cc-ef4760523708}, !- Handle
  {3186bb24-bd3d-442e-b8b3-cedb874996dc}, !- Source Object
  2,                                      !- Outlet Port
  {2af3ee49-196a-454c-9feb-182052134dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6683a3c0-a230-4a59-b7a5-c316f999046d}, !- Handle
  {2af3ee49-196a-454c-9feb-182052134dcb}, !- Source Object
  3,                                      !- Outlet Port
  {76d95962-d03e-44aa-8feb-648acd1faf74}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ae61cc9-4f5a-4049-8659-3776685ddf47}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3e347102-1150-4645-a34d-0d8ef54f9d61}, !- Inlet Port
  {395758e2-6266-4939-a2ee-28d8be0edf0d}; !- Outlet Port

OS:Connection,
  {3e347102-1150-4645-a34d-0d8ef54f9d61}, !- Handle
  {4d251b46-f046-4253-bb1c-4df3ee18e0cc}, !- Source Object
  3,                                      !- Outlet Port
  {3ae61cc9-4f5a-4049-8659-3776685ddf47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {395758e2-6266-4939-a2ee-28d8be0edf0d}, !- Handle
  {3ae61cc9-4f5a-4049-8659-3776685ddf47}, !- Source Object
  3,                                      !- Outlet Port
  {b5984b8e-e8a0-4080-8eca-59e6ffd2569b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0f91a22-6cc4-4928-a91f-ce5fdba8ebee}, !- Handle
  {b5984b8e-e8a0-4080-8eca-59e6ffd2569b}, !- Source Object
  4,                                      !- Outlet Port
  {a44adb49-67f3-4e66-aebf-19d9cb312cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {214dc87b-72ab-462f-adc7-4df5c793df9c}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a8686935-c611-4d61-aa87-41e1451d8c35}, !- Availability Schedule
  {63209853-15ae-48e9-92fe-8f828bb264dd}, !- Availability Manager List Name
  0.113898270187011,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {825acb7a-4909-40be-8b7d-931f57b9e124}, !- Supply Side Inlet Node Name
  {ef786a05-a548-4c7f-9716-6ea6d7e6c794}, !- Demand Side Outlet Node Name
  {e2c9a035-aa0a-4084-93f2-bb7b73c729e5}, !- Demand Side Inlet Node A
  {001ea95b-c3cf-4a22-8209-4b925a28d680}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9ae90865-7594-44ef-84d5-3cf28e5105ef}, !- Demand Mixer Name
  {9faf37f6-848b-4581-be5d-861322604adf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dc36af08-92f1-40b8-a4ba-829e2a250773}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {825acb7a-4909-40be-8b7d-931f57b9e124}, !- Inlet Port
  {b3f64ec4-c6c8-45ad-960d-22cba67384e9}; !- Outlet Port

OS:Node,
  {2a0786ca-f3ea-4ff0-9e57-3968f58fc0f2}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {34557b21-d216-4912-87a3-77f30c1e1ed9}, !- Inlet Port
  {001ea95b-c3cf-4a22-8209-4b925a28d680}; !- Outlet Port

OS:Connection,
  {825acb7a-4909-40be-8b7d-931f57b9e124}, !- Handle
  {214dc87b-72ab-462f-adc7-4df5c793df9c}, !- Source Object
  9,                                      !- Outlet Port
  {dc36af08-92f1-40b8-a4ba-829e2a250773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {001ea95b-c3cf-4a22-8209-4b925a28d680}, !- Handle
  {2a0786ca-f3ea-4ff0-9e57-3968f58fc0f2}, !- Source Object
  3,                                      !- Outlet Port
  {214dc87b-72ab-462f-adc7-4df5c793df9c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0102ff1b-fd16-42e2-ae90-a46517a285d6}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {e2c9a035-aa0a-4084-93f2-bb7b73c729e5}, !- Inlet Port
  {3973936b-14c1-40b1-8949-f975012ecb66}; !- Outlet Port

OS:Node,
  {a0881155-2474-4b26-b16d-0c801fa63983}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {dbf661b9-b3b2-4845-9939-772d771908e4}, !- Inlet Port
  {ef786a05-a548-4c7f-9716-6ea6d7e6c794}; !- Outlet Port

OS:Node,
  {31b08d09-994d-4115-9900-eb0bd4b22384}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {18dbb78d-d47c-46e1-ac8f-1b28384647c8}, !- Inlet Port
  {bb8d3d10-b050-4aec-9886-02c09a2830dc}; !- Outlet Port

OS:Connection,
  {e2c9a035-aa0a-4084-93f2-bb7b73c729e5}, !- Handle
  {214dc87b-72ab-462f-adc7-4df5c793df9c}, !- Source Object
  11,                                     !- Outlet Port
  {0102ff1b-fd16-42e2-ae90-a46517a285d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef786a05-a548-4c7f-9716-6ea6d7e6c794}, !- Handle
  {a0881155-2474-4b26-b16d-0c801fa63983}, !- Source Object
  3,                                      !- Outlet Port
  {214dc87b-72ab-462f-adc7-4df5c793df9c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9faf37f6-848b-4581-be5d-861322604adf}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {3973936b-14c1-40b1-8949-f975012ecb66}, !- Inlet Node Name
  {c7dc8f4a-df7d-4cbb-8f69-f364d19a663d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9ae90865-7594-44ef-84d5-3cf28e5105ef}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {dbf661b9-b3b2-4845-9939-772d771908e4}, !- Outlet Node Name
  {d90288a1-1d3e-461e-9d05-105bbf4d0efa}; !- Inlet Node Name 1

OS:Connection,
  {3973936b-14c1-40b1-8949-f975012ecb66}, !- Handle
  {0102ff1b-fd16-42e2-ae90-a46517a285d6}, !- Source Object
  3,                                      !- Outlet Port
  {9faf37f6-848b-4581-be5d-861322604adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf661b9-b3b2-4845-9939-772d771908e4}, !- Handle
  {9ae90865-7594-44ef-84d5-3cf28e5105ef}, !- Source Object
  2,                                      !- Outlet Port
  {a0881155-2474-4b26-b16d-0c801fa63983}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2a1104a5-0cd3-429d-8428-428822c67ea0}, !- Handle
  {214dc87b-72ab-462f-adc7-4df5c793df9c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.113898270187011,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1825.07,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2540.63,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {63209853-15ae-48e9-92fe-8f828bb264dd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {87c2f413-4ab0-47bb-b8c1-821e6ce07f96}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5167cadc-9eeb-43be-b985-6ff0d2c240f0}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bd260414-8b7e-4f0c-aed3-39db9b0caff2}, !- Control Zone Name
  {2a0786ca-f3ea-4ff0-9e57-3968f58fc0f2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {fd5fb8e8-b209-452e-a58e-9dbe4a512384}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5140.54081023486,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {1d613db5-1422-4a0e-a15b-7b5268377353}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cf30dfa7-d34a-4550-b99b-7d76b26a6956}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  2828.36528897469,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.113898270187011,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e66122b1-eff0-4c42-92a0-27c4fbbd6b74}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.113898270187011,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5655e0e8-bbaa-474f-9a53-ca798bd9fb3e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {610502d0-d3d1-41e1-bb19-86b5d717956a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5655e0e8-bbaa-474f-9a53-ca798bd9fb3e}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {610502d0-d3d1-41e1-bb19-86b5d717956a}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a3601bcf-a3be-4460-b97c-003a56fa9f50}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bd260414-8b7e-4f0c-aed3-39db9b0caff2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {2dcd0921-db77-4672-9c3b-18865b0b3e3a}, !- Air Inlet Node Name
  {34557b21-d216-4912-87a3-77f30c1e1ed9}, !- Air Outlet Node Name
  {e66122b1-eff0-4c42-92a0-27c4fbbd6b74}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a8686935-c611-4d61-aa87-41e1451d8c35}, !- Supply Air Fan Operating Mode Schedule Name
  {fd5fb8e8-b209-452e-a58e-9dbe4a512384}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cf30dfa7-d34a-4550-b99b-7d76b26a6956}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1d613db5-1422-4a0e-a15b-7b5268377353}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.113898270187011,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.113898270187011,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {34557b21-d216-4912-87a3-77f30c1e1ed9}, !- Handle
  {a3601bcf-a3be-4460-b97c-003a56fa9f50}, !- Source Object
  7,                                      !- Outlet Port
  {2a0786ca-f3ea-4ff0-9e57-3968f58fc0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f68d294c-02cd-4a8e-b9b8-f894471272c0}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0318564524159998,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.113898270187011,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {913ab4b2-a657-4458-a932-374d59e652b8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8a33bd2b-69e5-4cd2-85ff-1f25f902ea32}, !- Maximum Fraction of Outdoor Air Schedule Name
  {458ed92b-df49-496f-89a2-f48ae3dc9ee1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {458ed92b-df49-496f-89a2-f48ae3dc9ee1}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {df9e1ccc-1f7d-4d86-880a-4b6bd9c41e9b}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC OA System, !- Name
  {f68d294c-02cd-4a8e-b9b8-f894471272c0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {adfecc21-db08-432d-b6c5-b445f1dac27c}, !- Mixed Air Node Name
  {4cac192a-59f2-4006-82ec-412d3831d585}, !- Outdoor Air Stream Node Name
  {f7876492-783b-456c-a982-fb13ade65cd7}, !- Relief Air Stream Node Name
  {b3f64ec4-c6c8-45ad-960d-22cba67384e9}; !- Return Air Stream Node Name

OS:Node,
  {7e6dc20f-fc5c-4862-a09f-0d2e2d7d680c}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4cac192a-59f2-4006-82ec-412d3831d585}; !- Outlet Port

OS:Connection,
  {4cac192a-59f2-4006-82ec-412d3831d585}, !- Handle
  {7e6dc20f-fc5c-4862-a09f-0d2e2d7d680c}, !- Source Object
  3,                                      !- Outlet Port
  {df9e1ccc-1f7d-4d86-880a-4b6bd9c41e9b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {edfaa3e3-7530-4a24-b11a-18b4bee0a30c}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {f7876492-783b-456c-a982-fb13ade65cd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7876492-783b-456c-a982-fb13ade65cd7}, !- Handle
  {df9e1ccc-1f7d-4d86-880a-4b6bd9c41e9b}, !- Source Object
  7,                                      !- Outlet Port
  {edfaa3e3-7530-4a24-b11a-18b4bee0a30c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e223b9c1-faa3-45b0-bcb9-c1910438a2b1}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {adfecc21-db08-432d-b6c5-b445f1dac27c}, !- Inlet Port
  {2dcd0921-db77-4672-9c3b-18865b0b3e3a}; !- Outlet Port

OS:Connection,
  {b3f64ec4-c6c8-45ad-960d-22cba67384e9}, !- Handle
  {dc36af08-92f1-40b8-a4ba-829e2a250773}, !- Source Object
  3,                                      !- Outlet Port
  {df9e1ccc-1f7d-4d86-880a-4b6bd9c41e9b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {adfecc21-db08-432d-b6c5-b445f1dac27c}, !- Handle
  {df9e1ccc-1f7d-4d86-880a-4b6bd9c41e9b}, !- Source Object
  5,                                      !- Outlet Port
  {e223b9c1-faa3-45b0-bcb9-c1910438a2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dcd0921-db77-4672-9c3b-18865b0b3e3a}, !- Handle
  {e223b9c1-faa3-45b0-bcb9-c1910438a2b1}, !- Source Object
  3,                                      !- Outlet Port
  {a3601bcf-a3be-4460-b97c-003a56fa9f50}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {87c2f413-4ab0-47bb-b8c1-821e6ce07f96}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d36f8a98-ad26-4539-bf9e-9bda82b4b845}, !- Control Zone or Zone List Name
  {15f5ba4b-0723-4396-83ea-e1f7f6afc944}, !- Cooling Control Zone or Zone List Name
  {b40f9ef8-9d87-4739-a87d-0648ed9af4eb}, !- Heating Control Zone or Zone List Name
  {97f1a825-3c28-4f3d-8520-b1a1677a1e3b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d36f8a98-ad26-4539-bf9e-9bda82b4b845}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {15f5ba4b-0723-4396-83ea-e1f7f6afc944}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b40f9ef8-9d87-4739-a87d-0648ed9af4eb}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {97f1a825-3c28-4f3d-8520-b1a1677a1e3b}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2200c2be-5a61-426c-bddc-2f56890c2f3d}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {32eb0952-20b7-4836-9de1-d32fa258f1c7}, !- Air Inlet Node Name
  {18dbb78d-d47c-46e1-ac8f-1b28384647c8}, !- Air Outlet Node Name
  0.113898270187011;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {73295282-ddef-4a7f-bbba-ab12ae4c238c}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground Return Air Node, !- Name
  {0e7b3ac0-0293-492e-86d8-17c66d24782d}, !- Inlet Port
  {d90288a1-1d3e-461e-9d05-105bbf4d0efa}; !- Outlet Port

OS:Connection,
  {bb8d3d10-b050-4aec-9886-02c09a2830dc}, !- Handle
  {31b08d09-994d-4115-9900-eb0bd4b22384}, !- Source Object
  3,                                      !- Outlet Port
  {3c2bd5bd-a97f-4e7b-b2aa-0a7fc9f872bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7b3ac0-0293-492e-86d8-17c66d24782d}, !- Handle
  {1d488d44-5bf8-4f1c-b387-b4d3c17c2404}, !- Source Object
  2,                                      !- Outlet Port
  {73295282-ddef-4a7f-bbba-ab12ae4c238c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d90288a1-1d3e-461e-9d05-105bbf4d0efa}, !- Handle
  {73295282-ddef-4a7f-bbba-ab12ae4c238c}, !- Source Object
  3,                                      !- Outlet Port
  {9ae90865-7594-44ef-84d5-3cf28e5105ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9faaeda2-bb65-4b28-a9ae-0b0bfc996b78}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c7dc8f4a-df7d-4cbb-8f69-f364d19a663d}, !- Inlet Port
  {32eb0952-20b7-4836-9de1-d32fa258f1c7}; !- Outlet Port

OS:Connection,
  {c7dc8f4a-df7d-4cbb-8f69-f364d19a663d}, !- Handle
  {9faf37f6-848b-4581-be5d-861322604adf}, !- Source Object
  3,                                      !- Outlet Port
  {9faaeda2-bb65-4b28-a9ae-0b0bfc996b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32eb0952-20b7-4836-9de1-d32fa258f1c7}, !- Handle
  {9faaeda2-bb65-4b28-a9ae-0b0bfc996b78}, !- Source Object
  3,                                      !- Outlet Port
  {2200c2be-5a61-426c-bddc-2f56890c2f3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18dbb78d-d47c-46e1-ac8f-1b28384647c8}, !- Handle
  {2200c2be-5a61-426c-bddc-2f56890c2f3d}, !- Source Object
  4,                                      !- Outlet Port
  {31b08d09-994d-4115-9900-eb0bd4b22384}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b9369f2e-4183-4142-b201-5a4318722ed3}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {802ce2fc-5d81-4736-878a-466987c1b6f8}, !- Availability Schedule
  {2017751c-f30e-4ac6-bc1e-ce66649b3624}, !- Availability Manager List Name
  0.887428835707846,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ee7b8922-3dfd-4dfb-8089-192baa70f4c2}, !- Supply Side Inlet Node Name
  {629e473f-41e0-4bd9-ad55-882835bfd530}, !- Demand Side Outlet Node Name
  {07195b92-91ac-4e3c-b175-9cc767e7123c}, !- Demand Side Inlet Node A
  {ebae15ff-b3f4-4ccb-b8f3-a9327d088ea4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {42940e05-030b-4ed5-9e5d-35bb711489f1}, !- Demand Mixer Name
  {eb80b29c-3d58-4417-b3a8-14729b1c29c7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e3359faa-00d5-4265-bad9-93cb15f43a55}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {ee7b8922-3dfd-4dfb-8089-192baa70f4c2}, !- Inlet Port
  {600dbddc-37d4-448d-b635-717879783f84}; !- Outlet Port

OS:Node,
  {4286115e-74df-4404-8c3e-99b88f25f4f4}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {449ed4f7-e92c-481f-a02e-367729e3efb8}, !- Inlet Port
  {ebae15ff-b3f4-4ccb-b8f3-a9327d088ea4}; !- Outlet Port

OS:Connection,
  {ee7b8922-3dfd-4dfb-8089-192baa70f4c2}, !- Handle
  {b9369f2e-4183-4142-b201-5a4318722ed3}, !- Source Object
  9,                                      !- Outlet Port
  {e3359faa-00d5-4265-bad9-93cb15f43a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebae15ff-b3f4-4ccb-b8f3-a9327d088ea4}, !- Handle
  {4286115e-74df-4404-8c3e-99b88f25f4f4}, !- Source Object
  3,                                      !- Outlet Port
  {b9369f2e-4183-4142-b201-5a4318722ed3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3171b021-8e2e-4a10-abbb-ae959244a616}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {07195b92-91ac-4e3c-b175-9cc767e7123c}, !- Inlet Port
  {d7dff8c8-f250-4060-a284-740d16c24f2b}; !- Outlet Port

OS:Node,
  {d59849cf-b399-49aa-8c32-3c49afd4b825}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {3dfee0d8-7130-4709-b011-565761bd1357}, !- Inlet Port
  {629e473f-41e0-4bd9-ad55-882835bfd530}; !- Outlet Port

OS:Node,
  {88615544-03f2-4e64-8680-4bf98d44ea93}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2bf0e34e-9bd5-4e09-93de-0ebc835ac7fb}, !- Inlet Port
  {05f7a451-8ec2-4b96-ba2e-f4179c22f22b}; !- Outlet Port

OS:Connection,
  {07195b92-91ac-4e3c-b175-9cc767e7123c}, !- Handle
  {b9369f2e-4183-4142-b201-5a4318722ed3}, !- Source Object
  11,                                     !- Outlet Port
  {3171b021-8e2e-4a10-abbb-ae959244a616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629e473f-41e0-4bd9-ad55-882835bfd530}, !- Handle
  {d59849cf-b399-49aa-8c32-3c49afd4b825}, !- Source Object
  3,                                      !- Outlet Port
  {b9369f2e-4183-4142-b201-5a4318722ed3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eb80b29c-3d58-4417-b3a8-14729b1c29c7}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {d7dff8c8-f250-4060-a284-740d16c24f2b}, !- Inlet Node Name
  {3713d4b6-b044-4692-9fe6-310b341afa35}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {42940e05-030b-4ed5-9e5d-35bb711489f1}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {3dfee0d8-7130-4709-b011-565761bd1357}, !- Outlet Node Name
  {8ae16ae7-1200-42d5-a018-8e6c658e0202}; !- Inlet Node Name 1

OS:Connection,
  {d7dff8c8-f250-4060-a284-740d16c24f2b}, !- Handle
  {3171b021-8e2e-4a10-abbb-ae959244a616}, !- Source Object
  3,                                      !- Outlet Port
  {eb80b29c-3d58-4417-b3a8-14729b1c29c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dfee0d8-7130-4709-b011-565761bd1357}, !- Handle
  {42940e05-030b-4ed5-9e5d-35bb711489f1}, !- Source Object
  2,                                      !- Outlet Port
  {d59849cf-b399-49aa-8c32-3c49afd4b825}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {04468378-b5b7-4f04-8eb6-f9f6b2a2649f}, !- Handle
  {b9369f2e-4183-4142-b201-5a4318722ed3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.887428835707846,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  19843.81,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  41177.25,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2017751c-f30e-4ac6-bc1e-ce66649b3624}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {e83eb64e-bdae-4204-9fa5-5ac24b9cd695}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dce1f959-57fd-4c1f-8525-bc40cffef782}, !- Handle
  Zone SuperMarket Produce B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0cbb9f23-03a5-46d9-9b5c-2607eca76bfb}, !- Control Zone Name
  {4286115e-74df-4404-8c3e-99b88f25f4f4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {8e9ff3f6-4da6-4f7d-bb10-99d3d22487c1}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  51383.8912013446,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {aff3ada7-c69e-4e18-9f24-a8918f0b6072}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2624a993-039c-4491-bb3a-e19f497c1257}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC 1spd DX AC Clg Coil 141kBtu/hr 11EER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  22036.971336177,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.79975201351641,                       !- Rated COP {W/W}
  0.887428835707846,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4e5526ec-a175-45e5-a320-b636ccdc8c3b}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.887428835707846,                      !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {29da6f55-54b5-4ff5-b47e-90b3ab70b184}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {051b5997-9170-44c4-a8cf-836a971f97c4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {29da6f55-54b5-4ff5-b47e-90b3ab70b184}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {051b5997-9170-44c4-a8cf-836a971f97c4}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c43be94d-fd16-41c8-8d9f-e23dfc1f4cfb}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0cbb9f23-03a5-46d9-9b5c-2607eca76bfb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {868e6983-4c83-48dc-b16d-748866395d9a}, !- Air Inlet Node Name
  {449ed4f7-e92c-481f-a02e-367729e3efb8}, !- Air Outlet Node Name
  {4e5526ec-a175-45e5-a320-b636ccdc8c3b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {802ce2fc-5d81-4736-878a-466987c1b6f8}, !- Supply Air Fan Operating Mode Schedule Name
  {8e9ff3f6-4da6-4f7d-bb10-99d3d22487c1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2624a993-039c-4491-bb3a-e19f497c1257}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {aff3ada7-c69e-4e18-9f24-a8918f0b6072}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.887428835707846,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.887428835707846,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {449ed4f7-e92c-481f-a02e-367729e3efb8}, !- Handle
  {c43be94d-fd16-41c8-8d9f-e23dfc1f4cfb}, !- Source Object
  7,                                      !- Outlet Port
  {4286115e-74df-4404-8c3e-99b88f25f4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a0ef91c4-f5a2-4230-896d-ae3e036842ea}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.606024488292245,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.887428835707846,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e6fabf64-e44a-441f-aa3a-5cf933e8dfdf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1210f7a5-348c-45ff-bf0c-27629ed30973}, !- Maximum Fraction of Outdoor Air Schedule Name
  {bb629a08-4405-41c9-8b12-b9614e9f91c3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bb629a08-4405-41c9-8b12-b9614e9f91c3}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4a5bbd29-9706-43d5-8cf2-35e6ae695e3d}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC OA System, !- Name
  {a0ef91c4-f5a2-4230-896d-ae3e036842ea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b4a29638-3b77-4a10-b896-e8d6010a1301}, !- Mixed Air Node Name
  {187ecb54-833d-4fe2-bb4f-d079b8db2a16}, !- Outdoor Air Stream Node Name
  {83a89326-c84c-4f22-97af-25b14de62968}, !- Relief Air Stream Node Name
  {600dbddc-37d4-448d-b635-717879783f84}; !- Return Air Stream Node Name

OS:Node,
  {5f00eaec-f6bf-4c36-af66-3e8906a3020f}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {187ecb54-833d-4fe2-bb4f-d079b8db2a16}; !- Outlet Port

OS:Connection,
  {187ecb54-833d-4fe2-bb4f-d079b8db2a16}, !- Handle
  {5f00eaec-f6bf-4c36-af66-3e8906a3020f}, !- Source Object
  3,                                      !- Outlet Port
  {4a5bbd29-9706-43d5-8cf2-35e6ae695e3d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2349013b-4b30-4676-b151-6f2e417a6f2e}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Relief Air Node, !- Name
  {83a89326-c84c-4f22-97af-25b14de62968}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83a89326-c84c-4f22-97af-25b14de62968}, !- Handle
  {4a5bbd29-9706-43d5-8cf2-35e6ae695e3d}, !- Source Object
  7,                                      !- Outlet Port
  {2349013b-4b30-4676-b151-6f2e417a6f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bd49ec1-8ea9-43ae-8910-1d43243daa52}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {b4a29638-3b77-4a10-b896-e8d6010a1301}, !- Inlet Port
  {868e6983-4c83-48dc-b16d-748866395d9a}; !- Outlet Port

OS:Connection,
  {600dbddc-37d4-448d-b635-717879783f84}, !- Handle
  {e3359faa-00d5-4265-bad9-93cb15f43a55}, !- Source Object
  3,                                      !- Outlet Port
  {4a5bbd29-9706-43d5-8cf2-35e6ae695e3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b4a29638-3b77-4a10-b896-e8d6010a1301}, !- Handle
  {4a5bbd29-9706-43d5-8cf2-35e6ae695e3d}, !- Source Object
  5,                                      !- Outlet Port
  {7bd49ec1-8ea9-43ae-8910-1d43243daa52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {868e6983-4c83-48dc-b16d-748866395d9a}, !- Handle
  {7bd49ec1-8ea9-43ae-8910-1d43243daa52}, !- Source Object
  3,                                      !- Outlet Port
  {c43be94d-fd16-41c8-8d9f-e23dfc1f4cfb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e83eb64e-bdae-4204-9fa5-5ac24b9cd695}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5cc7a51a-46a9-4f4f-a564-b8c60fccaa39}, !- Control Zone or Zone List Name
  {63ddcd62-406e-4b95-bbb6-8d596522d42c}, !- Cooling Control Zone or Zone List Name
  {3fc21bbd-5b37-4301-8119-23fc4d53b567}, !- Heating Control Zone or Zone List Name
  {a71b6f4f-6965-4a61-b916-462a29384f9b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5cc7a51a-46a9-4f4f-a564-b8c60fccaa39}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {63ddcd62-406e-4b95-bbb6-8d596522d42c}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3fc21bbd-5b37-4301-8119-23fc4d53b567}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a71b6f4f-6965-4a61-b916-462a29384f9b}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {30abe9c0-fce8-451a-bf64-741cbd44e7f2}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {780735ea-1fb1-44fd-9d85-db194abfe632}, !- Air Inlet Node Name
  {2bf0e34e-9bd5-4e09-93de-0ebc835ac7fb}, !- Air Outlet Node Name
  0.887428835707846;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e81b095c-faa4-4dd8-9eba-78c2599a4382}, !- Handle
  Zone SuperMarket Produce B  - Story ground Return Air Node, !- Name
  {d5544517-056b-4858-a937-684b5c263b60}, !- Inlet Port
  {8ae16ae7-1200-42d5-a018-8e6c658e0202}; !- Outlet Port

OS:Connection,
  {05f7a451-8ec2-4b96-ba2e-f4179c22f22b}, !- Handle
  {88615544-03f2-4e64-8680-4bf98d44ea93}, !- Source Object
  3,                                      !- Outlet Port
  {be250d80-98e3-4854-8955-1e4b087aa41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5544517-056b-4858-a937-684b5c263b60}, !- Handle
  {15c85526-72fa-470e-b2ed-c82befac0fd2}, !- Source Object
  2,                                      !- Outlet Port
  {e81b095c-faa4-4dd8-9eba-78c2599a4382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae16ae7-1200-42d5-a018-8e6c658e0202}, !- Handle
  {e81b095c-faa4-4dd8-9eba-78c2599a4382}, !- Source Object
  3,                                      !- Outlet Port
  {42940e05-030b-4ed5-9e5d-35bb711489f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf22ae34-101e-4313-8882-a7b34e5d1f20}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3713d4b6-b044-4692-9fe6-310b341afa35}, !- Inlet Port
  {780735ea-1fb1-44fd-9d85-db194abfe632}; !- Outlet Port

OS:Connection,
  {3713d4b6-b044-4692-9fe6-310b341afa35}, !- Handle
  {eb80b29c-3d58-4417-b3a8-14729b1c29c7}, !- Source Object
  3,                                      !- Outlet Port
  {cf22ae34-101e-4313-8882-a7b34e5d1f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {780735ea-1fb1-44fd-9d85-db194abfe632}, !- Handle
  {cf22ae34-101e-4313-8882-a7b34e5d1f20}, !- Source Object
  3,                                      !- Outlet Port
  {30abe9c0-fce8-451a-bf64-741cbd44e7f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bf0e34e-9bd5-4e09-93de-0ebc835ac7fb}, !- Handle
  {30abe9c0-fce8-451a-bf64-741cbd44e7f2}, !- Source Object
  4,                                      !- Outlet Port
  {88615544-03f2-4e64-8680-4bf98d44ea93}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {64229e1e-bdce-4c7e-9a36-589251ce6b43}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {515cdbe2-c723-4ad3-8fa4-3c1045bf3c19}, !- Availability Schedule
  {8ea16dd1-3085-4f98-9d99-ff03063d393c}, !- Availability Manager List Name
  0.293890393131336,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f358520a-512e-431f-a2e4-724656f97614}, !- Supply Side Inlet Node Name
  {091f53e7-5668-405e-80c4-6a7333fef2d6}, !- Demand Side Outlet Node Name
  {0fe29b35-ebe2-4115-8794-1c250db2c690}, !- Demand Side Inlet Node A
  {dc4df5f4-b127-4422-81ec-2eed49334bb0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7097ac14-466e-42b8-9d5a-52815e6bf9d7}, !- Demand Mixer Name
  {b1fdbe4c-fde5-4b1b-b2d1-e01846eee4fd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cc2b634d-5144-4ae3-bba6-720a84a406a2}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {f358520a-512e-431f-a2e4-724656f97614}, !- Inlet Port
  {3f4b4c86-638a-4d6c-9d8f-952f62ea2984}; !- Outlet Port

OS:Node,
  {aba80344-2416-46f3-b5f7-a232a87b5583}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {59fd3f14-f52d-4b34-98f3-499b04d64c82}, !- Inlet Port
  {dc4df5f4-b127-4422-81ec-2eed49334bb0}; !- Outlet Port

OS:Connection,
  {f358520a-512e-431f-a2e4-724656f97614}, !- Handle
  {64229e1e-bdce-4c7e-9a36-589251ce6b43}, !- Source Object
  9,                                      !- Outlet Port
  {cc2b634d-5144-4ae3-bba6-720a84a406a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc4df5f4-b127-4422-81ec-2eed49334bb0}, !- Handle
  {aba80344-2416-46f3-b5f7-a232a87b5583}, !- Source Object
  3,                                      !- Outlet Port
  {64229e1e-bdce-4c7e-9a36-589251ce6b43}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {69932e1f-e0c4-41f5-a2aa-76c2332dce8b}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {0fe29b35-ebe2-4115-8794-1c250db2c690}, !- Inlet Port
  {1c3d6952-1acf-41c8-9d97-f03351cec2a4}; !- Outlet Port

OS:Node,
  {0986a86f-ab19-4b5d-963c-d8fb90594120}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {06e8fa9a-7e8d-4371-8a2b-64c08732bcea}, !- Inlet Port
  {091f53e7-5668-405e-80c4-6a7333fef2d6}; !- Outlet Port

OS:Node,
  {77ae46e4-70d3-4050-ae82-c7939b3a34ce}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f3618a36-bea9-4294-87eb-19f5b8dfcb9e}, !- Inlet Port
  {eafc31bf-62c2-4a58-a801-c9d5879edf70}; !- Outlet Port

OS:Connection,
  {0fe29b35-ebe2-4115-8794-1c250db2c690}, !- Handle
  {64229e1e-bdce-4c7e-9a36-589251ce6b43}, !- Source Object
  11,                                     !- Outlet Port
  {69932e1f-e0c4-41f5-a2aa-76c2332dce8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091f53e7-5668-405e-80c4-6a7333fef2d6}, !- Handle
  {0986a86f-ab19-4b5d-963c-d8fb90594120}, !- Source Object
  3,                                      !- Outlet Port
  {64229e1e-bdce-4c7e-9a36-589251ce6b43}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b1fdbe4c-fde5-4b1b-b2d1-e01846eee4fd}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {1c3d6952-1acf-41c8-9d97-f03351cec2a4}, !- Inlet Node Name
  {7c25ec21-742e-4210-86fa-f3817c063aa4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7097ac14-466e-42b8-9d5a-52815e6bf9d7}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {06e8fa9a-7e8d-4371-8a2b-64c08732bcea}, !- Outlet Node Name
  {36694840-f556-46d7-862e-93773c1bbb21}; !- Inlet Node Name 1

OS:Connection,
  {1c3d6952-1acf-41c8-9d97-f03351cec2a4}, !- Handle
  {69932e1f-e0c4-41f5-a2aa-76c2332dce8b}, !- Source Object
  3,                                      !- Outlet Port
  {b1fdbe4c-fde5-4b1b-b2d1-e01846eee4fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e8fa9a-7e8d-4371-8a2b-64c08732bcea}, !- Handle
  {7097ac14-466e-42b8-9d5a-52815e6bf9d7}, !- Source Object
  2,                                      !- Outlet Port
  {0986a86f-ab19-4b5d-963c-d8fb90594120}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e67e9fdd-4a17-4e09-8103-fa4fc66c2aa3}, !- Handle
  {64229e1e-bdce-4c7e-9a36-589251ce6b43}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.293890393131336,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5352.53,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8305.97,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8ea16dd1-3085-4f98-9d99-ff03063d393c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {545a60ca-a1e8-43db-8bfb-92442603d35c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {92493271-0892-4ce7-b3b6-24ca445095fc}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {411e4155-8125-4574-b101-e57541893dae}, !- Control Zone Name
  {aba80344-2416-46f3-b5f7-a232a87b5583}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {2ca7a7a8-d23f-4d70-899d-ed12d4cc148c}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  14532.0924217035,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {ae59add3-d32d-4c73-b67c-3c40f0ec3b14}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {69c67fb9-6d19-4332-9498-370b82e81248}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 39kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  7297.99833949183,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.293890393131336,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {96afb950-68b4-4921-9c51-27081c3106c2}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.293890393131336,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e7a60a1-a8d2-4e44-b080-8f5fdf747a24}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {529f0e97-3638-4ff1-98ab-6ef612cd501f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0e7a60a1-a8d2-4e44-b080-8f5fdf747a24}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {529f0e97-3638-4ff1-98ab-6ef612cd501f}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {eca03a1d-4592-4ff7-ad71-2c51ed51995e}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {411e4155-8125-4574-b101-e57541893dae}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {96951714-4c99-43e8-8e77-4069eaee3de5}, !- Air Inlet Node Name
  {59fd3f14-f52d-4b34-98f3-499b04d64c82}, !- Air Outlet Node Name
  {96afb950-68b4-4921-9c51-27081c3106c2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {515cdbe2-c723-4ad3-8fa4-3c1045bf3c19}, !- Supply Air Fan Operating Mode Schedule Name
  {2ca7a7a8-d23f-4d70-899d-ed12d4cc148c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {69c67fb9-6d19-4332-9498-370b82e81248}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ae59add3-d32d-4c73-b67c-3c40f0ec3b14}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.293890393131336,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.293890393131336,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {59fd3f14-f52d-4b34-98f3-499b04d64c82}, !- Handle
  {eca03a1d-4592-4ff7-ad71-2c51ed51995e}, !- Source Object
  7,                                      !- Outlet Port
  {aba80344-2416-46f3-b5f7-a232a87b5583}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {42114d4c-69b5-44fb-af4c-a9554c8bdda9}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.122242772452812,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.293890393131336,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c5c3df7b-f55d-4951-8c30-27938504dd20}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d647bc82-cdbe-411e-a543-3677bcd7435c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8535c746-6314-4e68-875f-da43c47027d2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8535c746-6314-4e68-875f-da43c47027d2}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c1a1fcc0-8dd0-4b64-8d39-d5c2dc745568}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC OA System, !- Name
  {42114d4c-69b5-44fb-af4c-a9554c8bdda9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {65606686-57d3-4967-8d69-8da4398939ee}, !- Mixed Air Node Name
  {3cc44f1d-1004-40d5-9417-f82fb9121db9}, !- Outdoor Air Stream Node Name
  {643bfdb0-928a-47da-933d-1c65a6ab424f}, !- Relief Air Stream Node Name
  {3f4b4c86-638a-4d6c-9d8f-952f62ea2984}; !- Return Air Stream Node Name

OS:Node,
  {35705348-e708-4b2d-bed9-31b084d60328}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3cc44f1d-1004-40d5-9417-f82fb9121db9}; !- Outlet Port

OS:Connection,
  {3cc44f1d-1004-40d5-9417-f82fb9121db9}, !- Handle
  {35705348-e708-4b2d-bed9-31b084d60328}, !- Source Object
  3,                                      !- Outlet Port
  {c1a1fcc0-8dd0-4b64-8d39-d5c2dc745568}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {af9f0091-2bcf-4de6-83f0-a059d5633809}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {643bfdb0-928a-47da-933d-1c65a6ab424f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {643bfdb0-928a-47da-933d-1c65a6ab424f}, !- Handle
  {c1a1fcc0-8dd0-4b64-8d39-d5c2dc745568}, !- Source Object
  7,                                      !- Outlet Port
  {af9f0091-2bcf-4de6-83f0-a059d5633809}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdd02c68-02e5-4e3c-a5c9-82eeda0fe859}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {65606686-57d3-4967-8d69-8da4398939ee}, !- Inlet Port
  {96951714-4c99-43e8-8e77-4069eaee3de5}; !- Outlet Port

OS:Connection,
  {3f4b4c86-638a-4d6c-9d8f-952f62ea2984}, !- Handle
  {cc2b634d-5144-4ae3-bba6-720a84a406a2}, !- Source Object
  3,                                      !- Outlet Port
  {c1a1fcc0-8dd0-4b64-8d39-d5c2dc745568}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {65606686-57d3-4967-8d69-8da4398939ee}, !- Handle
  {c1a1fcc0-8dd0-4b64-8d39-d5c2dc745568}, !- Source Object
  5,                                      !- Outlet Port
  {fdd02c68-02e5-4e3c-a5c9-82eeda0fe859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96951714-4c99-43e8-8e77-4069eaee3de5}, !- Handle
  {fdd02c68-02e5-4e3c-a5c9-82eeda0fe859}, !- Source Object
  3,                                      !- Outlet Port
  {eca03a1d-4592-4ff7-ad71-2c51ed51995e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {545a60ca-a1e8-43db-8bfb-92442603d35c}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c12bdff3-a9f1-44b3-9cdc-a9226e13f2de}, !- Control Zone or Zone List Name
  {bcf7a0c0-8a3d-4b6b-ba92-e101823c123a}, !- Cooling Control Zone or Zone List Name
  {598c644e-dc53-4f39-90a4-2b93c1d371fe}, !- Heating Control Zone or Zone List Name
  {9a8163d8-5b7f-4768-8e51-c18458edcab4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c12bdff3-a9f1-44b3-9cdc-a9226e13f2de}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {bcf7a0c0-8a3d-4b6b-ba92-e101823c123a}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {598c644e-dc53-4f39-90a4-2b93c1d371fe}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9a8163d8-5b7f-4768-8e51-c18458edcab4}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c93151ff-d7b2-4c15-b76a-a60cc552ef95}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {cec0b74f-3183-457a-b78f-5a3c33257db1}, !- Air Inlet Node Name
  {f3618a36-bea9-4294-87eb-19f5b8dfcb9e}, !- Air Outlet Node Name
  0.293890393131336;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70231a59-cb27-40d6-8dee-3480a1410bda}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground Return Air Node, !- Name
  {58ac8033-bdf3-43ec-bb83-d049fe97d52e}, !- Inlet Port
  {36694840-f556-46d7-862e-93773c1bbb21}; !- Outlet Port

OS:Connection,
  {eafc31bf-62c2-4a58-a801-c9d5879edf70}, !- Handle
  {77ae46e4-70d3-4050-ae82-c7939b3a34ce}, !- Source Object
  3,                                      !- Outlet Port
  {2633d927-fef9-4c81-92a9-6b20ff7b430a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58ac8033-bdf3-43ec-bb83-d049fe97d52e}, !- Handle
  {3473a87c-d84f-4634-b825-c7aab19ff5bf}, !- Source Object
  2,                                      !- Outlet Port
  {70231a59-cb27-40d6-8dee-3480a1410bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36694840-f556-46d7-862e-93773c1bbb21}, !- Handle
  {70231a59-cb27-40d6-8dee-3480a1410bda}, !- Source Object
  3,                                      !- Outlet Port
  {7097ac14-466e-42b8-9d5a-52815e6bf9d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45bdf271-78f2-4a34-9965-5af371663f05}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7c25ec21-742e-4210-86fa-f3817c063aa4}, !- Inlet Port
  {cec0b74f-3183-457a-b78f-5a3c33257db1}; !- Outlet Port

OS:Connection,
  {7c25ec21-742e-4210-86fa-f3817c063aa4}, !- Handle
  {b1fdbe4c-fde5-4b1b-b2d1-e01846eee4fd}, !- Source Object
  3,                                      !- Outlet Port
  {45bdf271-78f2-4a34-9965-5af371663f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec0b74f-3183-457a-b78f-5a3c33257db1}, !- Handle
  {45bdf271-78f2-4a34-9965-5af371663f05}, !- Source Object
  3,                                      !- Outlet Port
  {c93151ff-d7b2-4c15-b76a-a60cc552ef95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3618a36-bea9-4294-87eb-19f5b8dfcb9e}, !- Handle
  {c93151ff-d7b2-4c15-b76a-a60cc552ef95}, !- Source Object
  4,                                      !- Outlet Port
  {77ae46e4-70d3-4050-ae82-c7939b3a34ce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5aadee07-8d05-4d9e-b03c-1e75e5b71f6d}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {deedccc6-39f9-42c6-b958-a8aebcc0aeb3}, !- Availability Schedule
  {6d71c58f-7f52-4a40-897e-93ff60ea7a54}, !- Availability Manager List Name
  0.333676610735605,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bd38ecf8-3b52-4435-a126-0130171a3906}, !- Supply Side Inlet Node Name
  {a5d80c30-71af-46a0-9cc7-aba22479bc35}, !- Demand Side Outlet Node Name
  {02b541f7-0631-4ab5-90d5-96d728430bb1}, !- Demand Side Inlet Node A
  {30dd4904-857b-4510-a4d0-41231c07c5d0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7e2802ba-f333-4ccd-a00d-9935c3d73c4f}, !- Demand Mixer Name
  {f79c0599-d843-4d69-84f1-2bc04ac91c7d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e6608fb3-2439-4391-8102-e637329bcb59}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {bd38ecf8-3b52-4435-a126-0130171a3906}, !- Inlet Port
  {06505fde-3007-48ab-984a-93e6dcad8ec9}; !- Outlet Port

OS:Node,
  {16a0108c-6496-4c60-98a5-7d047a1d92f4}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {5c752c05-673e-46f0-8cae-3e31a2bb6802}, !- Inlet Port
  {30dd4904-857b-4510-a4d0-41231c07c5d0}; !- Outlet Port

OS:Connection,
  {bd38ecf8-3b52-4435-a126-0130171a3906}, !- Handle
  {5aadee07-8d05-4d9e-b03c-1e75e5b71f6d}, !- Source Object
  9,                                      !- Outlet Port
  {e6608fb3-2439-4391-8102-e637329bcb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30dd4904-857b-4510-a4d0-41231c07c5d0}, !- Handle
  {16a0108c-6496-4c60-98a5-7d047a1d92f4}, !- Source Object
  3,                                      !- Outlet Port
  {5aadee07-8d05-4d9e-b03c-1e75e5b71f6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {12888b7d-ba01-4cb5-9368-717b14cde173}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {02b541f7-0631-4ab5-90d5-96d728430bb1}, !- Inlet Port
  {a06a9b95-4e8f-44ff-ac75-6c8773246807}; !- Outlet Port

OS:Node,
  {52fe573f-e264-4d7b-a688-ccce87b10eec}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {b6b4eb51-d2e5-42f6-8871-c8dc8d54db2c}, !- Inlet Port
  {a5d80c30-71af-46a0-9cc7-aba22479bc35}; !- Outlet Port

OS:Node,
  {8306e59e-18f4-4561-bc49-92df7e094432}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2ff492d0-34c4-46d9-8a4e-2eac0ec08156}, !- Inlet Port
  {aa05b20b-2c46-45b7-8d15-dd50a9ce2667}; !- Outlet Port

OS:Connection,
  {02b541f7-0631-4ab5-90d5-96d728430bb1}, !- Handle
  {5aadee07-8d05-4d9e-b03c-1e75e5b71f6d}, !- Source Object
  11,                                     !- Outlet Port
  {12888b7d-ba01-4cb5-9368-717b14cde173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d80c30-71af-46a0-9cc7-aba22479bc35}, !- Handle
  {52fe573f-e264-4d7b-a688-ccce87b10eec}, !- Source Object
  3,                                      !- Outlet Port
  {5aadee07-8d05-4d9e-b03c-1e75e5b71f6d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f79c0599-d843-4d69-84f1-2bc04ac91c7d}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {a06a9b95-4e8f-44ff-ac75-6c8773246807}, !- Inlet Node Name
  {6354c55d-3b58-4113-94b6-32dbdf0f9258}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7e2802ba-f333-4ccd-a00d-9935c3d73c4f}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {b6b4eb51-d2e5-42f6-8871-c8dc8d54db2c}, !- Outlet Node Name
  {cd35475c-f793-42dc-a036-312483a1af75}; !- Inlet Node Name 1

OS:Connection,
  {a06a9b95-4e8f-44ff-ac75-6c8773246807}, !- Handle
  {12888b7d-ba01-4cb5-9368-717b14cde173}, !- Source Object
  3,                                      !- Outlet Port
  {f79c0599-d843-4d69-84f1-2bc04ac91c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6b4eb51-d2e5-42f6-8871-c8dc8d54db2c}, !- Handle
  {7e2802ba-f333-4ccd-a00d-9935c3d73c4f}, !- Source Object
  2,                                      !- Outlet Port
  {52fe573f-e264-4d7b-a688-ccce87b10eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8cc86c6e-a9a8-4b09-a9b1-7b5e54c533a8}, !- Handle
  {5aadee07-8d05-4d9e-b03c-1e75e5b71f6d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.333676610735605,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6500.44,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  10730.79,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6d71c58f-7f52-4a40-897e-93ff60ea7a54}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {f2634dc2-3d2e-4953-92a8-6700b380d398}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0bc6f3b8-c46a-4263-8b50-2d67be67dd0e}, !- Handle
  Zone SuperMarket Produce C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0a1567c1-7687-40c0-a1cc-ad805c91f95e}, !- Control Zone Name
  {16a0108c-6496-4c60-98a5-7d047a1d92f4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {e060bbe1-378d-4685-8c5c-8fe33d7ab0f9}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  17105.5963519928,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {842808b0-5fee-412a-86d7-138af5ab6946}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d9b76a66-9f4b-4f92-882e-e790902ac9eb}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC 1spd DX AC Clg Coil 47kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  8285.98487051415,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.333676610735605,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {14fd7702-e5ed-4552-89c7-39162d544430}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.333676610735605,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d736b3ae-9020-4485-8d01-3218b9f628c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2189e564-567d-4ff4-b5bb-023960498948}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d736b3ae-9020-4485-8d01-3218b9f628c3}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2189e564-567d-4ff4-b5bb-023960498948}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {234be659-b7e5-4e5e-a4fb-e82c2be36fda}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0a1567c1-7687-40c0-a1cc-ad805c91f95e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {9e2145c8-3247-44a2-8bf3-5dd91e3a42dd}, !- Air Inlet Node Name
  {5c752c05-673e-46f0-8cae-3e31a2bb6802}, !- Air Outlet Node Name
  {14fd7702-e5ed-4552-89c7-39162d544430}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {deedccc6-39f9-42c6-b958-a8aebcc0aeb3}, !- Supply Air Fan Operating Mode Schedule Name
  {e060bbe1-378d-4685-8c5c-8fe33d7ab0f9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d9b76a66-9f4b-4f92-882e-e790902ac9eb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {842808b0-5fee-412a-86d7-138af5ab6946}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.333676610735605,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.333676610735605,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5c752c05-673e-46f0-8cae-3e31a2bb6802}, !- Handle
  {234be659-b7e5-4e5e-a4fb-e82c2be36fda}, !- Source Object
  7,                                      !- Outlet Port
  {16a0108c-6496-4c60-98a5-7d047a1d92f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d5e25b89-b7af-45fb-a628-69fdf8d6bf5a}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.15792991182088,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.333676610735605,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dd4b76c1-c8f9-4227-9be0-15a501e2d5e8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f014f534-1ae0-43c5-b959-9a71f55c02d2}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5f2b55d5-f822-4f50-b462-0f7b84de8669}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5f2b55d5-f822-4f50-b462-0f7b84de8669}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a31d8590-85b3-4c4c-aed6-9e7eb119520b}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC OA System, !- Name
  {d5e25b89-b7af-45fb-a628-69fdf8d6bf5a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {290de45a-6de9-45d9-8b36-87579bb47a7b}, !- Mixed Air Node Name
  {39252b07-82d9-45a0-a758-0932daa0d5f0}, !- Outdoor Air Stream Node Name
  {808b72ef-a1b1-4267-839b-77a2c6a70e23}, !- Relief Air Stream Node Name
  {06505fde-3007-48ab-984a-93e6dcad8ec9}; !- Return Air Stream Node Name

OS:Node,
  {dd168be0-401d-4104-93b5-b4cd53a64990}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {39252b07-82d9-45a0-a758-0932daa0d5f0}; !- Outlet Port

OS:Connection,
  {39252b07-82d9-45a0-a758-0932daa0d5f0}, !- Handle
  {dd168be0-401d-4104-93b5-b4cd53a64990}, !- Source Object
  3,                                      !- Outlet Port
  {a31d8590-85b3-4c4c-aed6-9e7eb119520b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b74f2673-8502-43af-b7b3-b6978a12297f}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Relief Air Node, !- Name
  {808b72ef-a1b1-4267-839b-77a2c6a70e23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {808b72ef-a1b1-4267-839b-77a2c6a70e23}, !- Handle
  {a31d8590-85b3-4c4c-aed6-9e7eb119520b}, !- Source Object
  7,                                      !- Outlet Port
  {b74f2673-8502-43af-b7b3-b6978a12297f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa4c72b4-0bf6-4cae-a007-fc8a134628ae}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {290de45a-6de9-45d9-8b36-87579bb47a7b}, !- Inlet Port
  {9e2145c8-3247-44a2-8bf3-5dd91e3a42dd}; !- Outlet Port

OS:Connection,
  {06505fde-3007-48ab-984a-93e6dcad8ec9}, !- Handle
  {e6608fb3-2439-4391-8102-e637329bcb59}, !- Source Object
  3,                                      !- Outlet Port
  {a31d8590-85b3-4c4c-aed6-9e7eb119520b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {290de45a-6de9-45d9-8b36-87579bb47a7b}, !- Handle
  {a31d8590-85b3-4c4c-aed6-9e7eb119520b}, !- Source Object
  5,                                      !- Outlet Port
  {aa4c72b4-0bf6-4cae-a007-fc8a134628ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e2145c8-3247-44a2-8bf3-5dd91e3a42dd}, !- Handle
  {aa4c72b4-0bf6-4cae-a007-fc8a134628ae}, !- Source Object
  3,                                      !- Outlet Port
  {234be659-b7e5-4e5e-a4fb-e82c2be36fda}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f2634dc2-3d2e-4953-92a8-6700b380d398}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b2ad6480-a9d4-4790-9f0e-55c5932d22bf}, !- Control Zone or Zone List Name
  {fa80f30f-4798-4a00-b8b1-224525a218ef}, !- Cooling Control Zone or Zone List Name
  {f134f059-d143-457c-8596-75bd164b0505}, !- Heating Control Zone or Zone List Name
  {b131b45b-4286-4fba-b245-3c9a2a8fa731}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b2ad6480-a9d4-4790-9f0e-55c5932d22bf}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {fa80f30f-4798-4a00-b8b1-224525a218ef}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f134f059-d143-457c-8596-75bd164b0505}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b131b45b-4286-4fba-b245-3c9a2a8fa731}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f8752f47-20a9-4886-87c0-f28ceed89806}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {d6ff3dab-99c2-4bbf-bedc-ed71be5db287}, !- Air Inlet Node Name
  {2ff492d0-34c4-46d9-8a4e-2eac0ec08156}, !- Air Outlet Node Name
  0.333676610735605;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2bad8d2-3664-4313-8424-0f4e4aaf1448}, !- Handle
  Zone SuperMarket Produce C  - Story ground Return Air Node, !- Name
  {7ec4ad1a-6f0e-40d3-add8-5354b53ac6a0}, !- Inlet Port
  {cd35475c-f793-42dc-a036-312483a1af75}; !- Outlet Port

OS:Connection,
  {aa05b20b-2c46-45b7-8d15-dd50a9ce2667}, !- Handle
  {8306e59e-18f4-4561-bc49-92df7e094432}, !- Source Object
  3,                                      !- Outlet Port
  {3b5d8e2c-7cf1-48bd-b9fe-a4cb04f6f80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec4ad1a-6f0e-40d3-add8-5354b53ac6a0}, !- Handle
  {b6356742-131a-4942-97eb-9ca498ec5ce6}, !- Source Object
  2,                                      !- Outlet Port
  {a2bad8d2-3664-4313-8424-0f4e4aaf1448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd35475c-f793-42dc-a036-312483a1af75}, !- Handle
  {a2bad8d2-3664-4313-8424-0f4e4aaf1448}, !- Source Object
  3,                                      !- Outlet Port
  {7e2802ba-f333-4ccd-a00d-9935c3d73c4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3bd27868-84d4-47e6-ae52-4e2f15f03426}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6354c55d-3b58-4113-94b6-32dbdf0f9258}, !- Inlet Port
  {d6ff3dab-99c2-4bbf-bedc-ed71be5db287}; !- Outlet Port

OS:Connection,
  {6354c55d-3b58-4113-94b6-32dbdf0f9258}, !- Handle
  {f79c0599-d843-4d69-84f1-2bc04ac91c7d}, !- Source Object
  3,                                      !- Outlet Port
  {3bd27868-84d4-47e6-ae52-4e2f15f03426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ff3dab-99c2-4bbf-bedc-ed71be5db287}, !- Handle
  {3bd27868-84d4-47e6-ae52-4e2f15f03426}, !- Source Object
  3,                                      !- Outlet Port
  {f8752f47-20a9-4886-87c0-f28ceed89806}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ff492d0-34c4-46d9-8a4e-2eac0ec08156}, !- Handle
  {f8752f47-20a9-4886-87c0-f28ceed89806}, !- Source Object
  4,                                      !- Outlet Port
  {8306e59e-18f4-4561-bc49-92df7e094432}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fb25ba03-0d51-4f08-b1d1-b20acf85d05c}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f107d453-a251-46a3-8de6-025946bcf9b9}, !- Availability Schedule
  {556d43a4-2434-439c-98e6-bdd881b87e5b}, !- Availability Manager List Name
  0.1067317930539,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3576e729-3f74-45fd-98c4-a9c1a7101fe8}, !- Supply Side Inlet Node Name
  {b8fb0477-8aa5-4ac2-ad03-397b9a5a01f4}, !- Demand Side Outlet Node Name
  {a3fe527d-5050-4730-9bdb-a84e154ec11d}, !- Demand Side Inlet Node A
  {5a8d122a-9a74-45d7-94e1-ecf89a5715e3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8f88540a-1ad4-4e67-a38e-afe6cd047693}, !- Demand Mixer Name
  {48aa826d-c5ef-404a-9a4b-ee3fdb5aadf3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f43615fd-e845-4d8e-b778-2054fbbf8d79}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {3576e729-3f74-45fd-98c4-a9c1a7101fe8}, !- Inlet Port
  {4a255faa-dbe3-4b6d-92f5-fd7ec5bb8706}; !- Outlet Port

OS:Node,
  {c0251c4f-28d9-4d10-aa80-e2c453338338}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {b0171dbf-ab46-48a8-a3f7-6e17b2515887}, !- Inlet Port
  {5a8d122a-9a74-45d7-94e1-ecf89a5715e3}; !- Outlet Port

OS:Connection,
  {3576e729-3f74-45fd-98c4-a9c1a7101fe8}, !- Handle
  {fb25ba03-0d51-4f08-b1d1-b20acf85d05c}, !- Source Object
  9,                                      !- Outlet Port
  {f43615fd-e845-4d8e-b778-2054fbbf8d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a8d122a-9a74-45d7-94e1-ecf89a5715e3}, !- Handle
  {c0251c4f-28d9-4d10-aa80-e2c453338338}, !- Source Object
  3,                                      !- Outlet Port
  {fb25ba03-0d51-4f08-b1d1-b20acf85d05c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4532519a-7ea1-4c8f-bcbe-86648e67fd60}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {a3fe527d-5050-4730-9bdb-a84e154ec11d}, !- Inlet Port
  {544cc193-83fd-4b82-a454-cb795676fdec}; !- Outlet Port

OS:Node,
  {6d795240-4db2-4021-89dd-ef24ba49dd46}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {0ec4f5e3-44a6-49a6-9986-8ae84b102661}, !- Inlet Port
  {b8fb0477-8aa5-4ac2-ad03-397b9a5a01f4}; !- Outlet Port

OS:Node,
  {250fa579-0e57-4b48-bd38-6efeb0546402}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f9d9af11-ae7f-4aef-a1b0-2d7de515e007}, !- Inlet Port
  {dc4d7aa0-a202-480f-94c8-b9aa93fd13af}; !- Outlet Port

OS:Connection,
  {a3fe527d-5050-4730-9bdb-a84e154ec11d}, !- Handle
  {fb25ba03-0d51-4f08-b1d1-b20acf85d05c}, !- Source Object
  11,                                     !- Outlet Port
  {4532519a-7ea1-4c8f-bcbe-86648e67fd60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8fb0477-8aa5-4ac2-ad03-397b9a5a01f4}, !- Handle
  {6d795240-4db2-4021-89dd-ef24ba49dd46}, !- Source Object
  3,                                      !- Outlet Port
  {fb25ba03-0d51-4f08-b1d1-b20acf85d05c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {48aa826d-c5ef-404a-9a4b-ee3fdb5aadf3}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {544cc193-83fd-4b82-a454-cb795676fdec}, !- Inlet Node Name
  {95ebe792-cff6-4449-b565-c4165d9bc833}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8f88540a-1ad4-4e67-a38e-afe6cd047693}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {0ec4f5e3-44a6-49a6-9986-8ae84b102661}, !- Outlet Node Name
  {14a5ae51-21ac-4d9c-84be-37da39ca1b58}; !- Inlet Node Name 1

OS:Connection,
  {544cc193-83fd-4b82-a454-cb795676fdec}, !- Handle
  {4532519a-7ea1-4c8f-bcbe-86648e67fd60}, !- Source Object
  3,                                      !- Outlet Port
  {48aa826d-c5ef-404a-9a4b-ee3fdb5aadf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ec4f5e3-44a6-49a6-9986-8ae84b102661}, !- Handle
  {8f88540a-1ad4-4e67-a38e-afe6cd047693}, !- Source Object
  2,                                      !- Outlet Port
  {6d795240-4db2-4021-89dd-ef24ba49dd46}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7ca394ae-de70-4488-a3cd-875174b2cba2}, !- Handle
  {fb25ba03-0d51-4f08-b1d1-b20acf85d05c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.1067317930539,                        !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1693.56,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2540.98,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {556d43a4-2434-439c-98e6-bdd881b87e5b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {50229ef0-f9f7-4b12-8938-486bf45fe695}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8755e0d5-2382-4d44-8ce2-50985cc34d14}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0d7ab914-88a0-465b-b0df-9c62d5327c6e}, !- Control Zone Name
  {c0251c4f-28d9-4d10-aa80-e2c453338338}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {34690d88-0302-4ef5-928a-0d22d5def878}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4880.58216339731,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {796c830b-d7b2-4c75-bce4-4c8005d14482}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ed775294-f9cf-4298-ac6f-22caff44d49f}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  2650.40459532903,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.1067317930539,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c5fe8bef-4097-4f22-be9d-e1fef0d23415}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.1067317930539,                        !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {43410305-6a6a-4514-81f2-b6be4f10b800}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a15252fa-6df7-4b59-9ed9-7acb49712c67}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {43410305-6a6a-4514-81f2-b6be4f10b800}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a15252fa-6df7-4b59-9ed9-7acb49712c67}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {02c70067-12e5-4880-ba37-290d1699567b}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0d7ab914-88a0-465b-b0df-9c62d5327c6e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {23687c1d-19e5-461e-a1e5-bd338bce2af4}, !- Air Inlet Node Name
  {b0171dbf-ab46-48a8-a3f7-6e17b2515887}, !- Air Outlet Node Name
  {c5fe8bef-4097-4f22-be9d-e1fef0d23415}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f107d453-a251-46a3-8de6-025946bcf9b9}, !- Supply Air Fan Operating Mode Schedule Name
  {34690d88-0302-4ef5-928a-0d22d5def878}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ed775294-f9cf-4298-ac6f-22caff44d49f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
