  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {796c830b-d7b2-4c75-bce4-4c8005d14482}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.1067317930539,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.1067317930539,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b0171dbf-ab46-48a8-a3f7-6e17b2515887}, !- Handle
  {02c70067-12e5-4880-ba37-290d1699567b}, !- Source Object
  7,                                      !- Outlet Port
  {c0251c4f-28d9-4d10-aa80-e2c453338338}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b662a6b1-c50b-4bc2-8a98-a454e0602333}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0318564524159998,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.1067317930539,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5334f825-9265-4c5d-a3c7-3ce1c05fbe66}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {260d68c2-d9e2-4fea-82a6-7e0f05a2927b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6e4dc968-eb48-4acc-a722-cf47f8744558}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6e4dc968-eb48-4acc-a722-cf47f8744558}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {58db3abe-b3d3-40bb-b994-1759bcb624f5}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC OA System, !- Name
  {b662a6b1-c50b-4bc2-8a98-a454e0602333}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c878b0e0-f063-46fd-8573-00ec8e231cff}, !- Mixed Air Node Name
  {3ab3bb0f-d965-416f-9376-2d9180f8af8d}, !- Outdoor Air Stream Node Name
  {b07a8a6e-c5ad-465d-b84e-5a33f5438692}, !- Relief Air Stream Node Name
  {4a255faa-dbe3-4b6d-92f5-fd7ec5bb8706}; !- Return Air Stream Node Name

OS:Node,
  {0befd2c9-7558-42dc-940d-8b90594604f1}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3ab3bb0f-d965-416f-9376-2d9180f8af8d}; !- Outlet Port

OS:Connection,
  {3ab3bb0f-d965-416f-9376-2d9180f8af8d}, !- Handle
  {0befd2c9-7558-42dc-940d-8b90594604f1}, !- Source Object
  3,                                      !- Outlet Port
  {58db3abe-b3d3-40bb-b994-1759bcb624f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99f98a33-f4a6-4511-a517-040f656832f5}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {b07a8a6e-c5ad-465d-b84e-5a33f5438692}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b07a8a6e-c5ad-465d-b84e-5a33f5438692}, !- Handle
  {58db3abe-b3d3-40bb-b994-1759bcb624f5}, !- Source Object
  7,                                      !- Outlet Port
  {99f98a33-f4a6-4511-a517-040f656832f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf0c7ede-5d29-428b-b7ca-7f3d1d24654a}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {c878b0e0-f063-46fd-8573-00ec8e231cff}, !- Inlet Port
  {23687c1d-19e5-461e-a1e5-bd338bce2af4}; !- Outlet Port

OS:Connection,
  {4a255faa-dbe3-4b6d-92f5-fd7ec5bb8706}, !- Handle
  {f43615fd-e845-4d8e-b778-2054fbbf8d79}, !- Source Object
  3,                                      !- Outlet Port
  {58db3abe-b3d3-40bb-b994-1759bcb624f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c878b0e0-f063-46fd-8573-00ec8e231cff}, !- Handle
  {58db3abe-b3d3-40bb-b994-1759bcb624f5}, !- Source Object
  5,                                      !- Outlet Port
  {bf0c7ede-5d29-428b-b7ca-7f3d1d24654a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23687c1d-19e5-461e-a1e5-bd338bce2af4}, !- Handle
  {bf0c7ede-5d29-428b-b7ca-7f3d1d24654a}, !- Source Object
  3,                                      !- Outlet Port
  {02c70067-12e5-4880-ba37-290d1699567b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {50229ef0-f9f7-4b12-8938-486bf45fe695}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f49777f7-7deb-48e0-8821-3ae6b15b7da1}, !- Control Zone or Zone List Name
  {000bdb0a-ea0a-48f2-9e32-4031ef7d37a5}, !- Cooling Control Zone or Zone List Name
  {2421fb16-c31b-4528-a546-3448e19331b2}, !- Heating Control Zone or Zone List Name
  {45519e93-454b-4ede-93a5-9de0ac5f12ce}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f49777f7-7deb-48e0-8821-3ae6b15b7da1}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {000bdb0a-ea0a-48f2-9e32-4031ef7d37a5}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2421fb16-c31b-4528-a546-3448e19331b2}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {45519e93-454b-4ede-93a5-9de0ac5f12ce}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8bd0edab-6bf7-4e21-9105-a07782d58b74}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {95bd425d-a0ec-4426-9a25-9eb279a93999}, !- Air Inlet Node Name
  {f9d9af11-ae7f-4aef-a1b0-2d7de515e007}, !- Air Outlet Node Name
  0.1067317930539;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7e9cdda-51cc-446b-9ce3-05587805c139}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground Return Air Node, !- Name
  {196ca455-a7ea-4a8c-a239-18604e3a58e9}, !- Inlet Port
  {14a5ae51-21ac-4d9c-84be-37da39ca1b58}; !- Outlet Port

OS:Connection,
  {dc4d7aa0-a202-480f-94c8-b9aa93fd13af}, !- Handle
  {250fa579-0e57-4b48-bd38-6efeb0546402}, !- Source Object
  3,                                      !- Outlet Port
  {eba552ec-604e-4859-998e-8e2208d510d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196ca455-a7ea-4a8c-a239-18604e3a58e9}, !- Handle
  {ac72570b-24b9-445a-b6fb-7ada35df3ea0}, !- Source Object
  2,                                      !- Outlet Port
  {d7e9cdda-51cc-446b-9ce3-05587805c139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a5ae51-21ac-4d9c-84be-37da39ca1b58}, !- Handle
  {d7e9cdda-51cc-446b-9ce3-05587805c139}, !- Source Object
  3,                                      !- Outlet Port
  {8f88540a-1ad4-4e67-a38e-afe6cd047693}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {41b025aa-8bbd-4683-8ebe-e8a6987a112d}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {95ebe792-cff6-4449-b565-c4165d9bc833}, !- Inlet Port
  {95bd425d-a0ec-4426-9a25-9eb279a93999}; !- Outlet Port

OS:Connection,
  {95ebe792-cff6-4449-b565-c4165d9bc833}, !- Handle
  {48aa826d-c5ef-404a-9a4b-ee3fdb5aadf3}, !- Source Object
  3,                                      !- Outlet Port
  {41b025aa-8bbd-4683-8ebe-e8a6987a112d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95bd425d-a0ec-4426-9a25-9eb279a93999}, !- Handle
  {41b025aa-8bbd-4683-8ebe-e8a6987a112d}, !- Source Object
  3,                                      !- Outlet Port
  {8bd0edab-6bf7-4e21-9105-a07782d58b74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9d9af11-ae7f-4aef-a1b0-2d7de515e007}, !- Handle
  {8bd0edab-6bf7-4e21-9105-a07782d58b74}, !- Source Object
  4,                                      !- Outlet Port
  {250fa579-0e57-4b48-bd38-6efeb0546402}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {719535d7-b636-4f88-a525-157d5431aeda}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9ba3dc53-64e4-44b0-ae2b-431d10466c64}, !- Availability Schedule
  {1b02629a-db2d-4153-83cb-4d57ec9aa7da}, !- Availability Manager List Name
  0.0580181713128614,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fd104765-abc3-4bec-8921-9fb333fb7bed}, !- Supply Side Inlet Node Name
  {1413595c-6f8e-4e93-9e87-e37f2a37a308}, !- Demand Side Outlet Node Name
  {8d46f587-7617-474c-8f18-4f359a3f2207}, !- Demand Side Inlet Node A
  {d6f5dad8-84fe-44de-86cc-a44e40649f2d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a9cd3e41-93de-4cc2-8150-c5a6596f0c38}, !- Demand Mixer Name
  {aae0d2b5-8b50-4205-b531-a048d2a8ff20}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dba0874c-f48e-4487-8a81-890b6700f87e}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {fd104765-abc3-4bec-8921-9fb333fb7bed}, !- Inlet Port
  {52aa2fd7-a16a-43a2-b4c1-7e0c8c455bee}; !- Outlet Port

OS:Node,
  {1958789f-3e7a-47e6-bb45-d0d157fe13d2}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {a2d1b907-6480-4b61-a855-14d0b8f2e5b4}, !- Inlet Port
  {d6f5dad8-84fe-44de-86cc-a44e40649f2d}; !- Outlet Port

OS:Connection,
  {fd104765-abc3-4bec-8921-9fb333fb7bed}, !- Handle
  {719535d7-b636-4f88-a525-157d5431aeda}, !- Source Object
  9,                                      !- Outlet Port
  {dba0874c-f48e-4487-8a81-890b6700f87e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f5dad8-84fe-44de-86cc-a44e40649f2d}, !- Handle
  {1958789f-3e7a-47e6-bb45-d0d157fe13d2}, !- Source Object
  3,                                      !- Outlet Port
  {719535d7-b636-4f88-a525-157d5431aeda}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4a759358-5eb4-40f5-b089-4ec2464321b5}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {8d46f587-7617-474c-8f18-4f359a3f2207}, !- Inlet Port
  {982e6afd-a77d-4703-b5c7-ce359329f116}; !- Outlet Port

OS:Node,
  {5853c48e-8f22-4241-a1cb-adb9c590187b}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {2c75e395-9b1f-4d39-9591-59ad99ee75f6}, !- Inlet Port
  {1413595c-6f8e-4e93-9e87-e37f2a37a308}; !- Outlet Port

OS:Node,
  {0e78a423-1485-434b-9db1-7a6d3dc5c89b}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e3c36c0f-3e00-45b1-9c29-93caa62c913b}, !- Inlet Port
  {1f646dc6-a396-4137-b22d-dbb433b2dbe6}; !- Outlet Port

OS:Connection,
  {8d46f587-7617-474c-8f18-4f359a3f2207}, !- Handle
  {719535d7-b636-4f88-a525-157d5431aeda}, !- Source Object
  11,                                     !- Outlet Port
  {4a759358-5eb4-40f5-b089-4ec2464321b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1413595c-6f8e-4e93-9e87-e37f2a37a308}, !- Handle
  {5853c48e-8f22-4241-a1cb-adb9c590187b}, !- Source Object
  3,                                      !- Outlet Port
  {719535d7-b636-4f88-a525-157d5431aeda}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aae0d2b5-8b50-4205-b531-a048d2a8ff20}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {982e6afd-a77d-4703-b5c7-ce359329f116}, !- Inlet Node Name
  {7ca364d2-d423-410a-ae6a-0bdc2004020b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a9cd3e41-93de-4cc2-8150-c5a6596f0c38}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {2c75e395-9b1f-4d39-9591-59ad99ee75f6}, !- Outlet Node Name
  {e1efd495-c55d-4d5d-bdbf-4cb076ae4dbb}; !- Inlet Node Name 1

OS:Connection,
  {982e6afd-a77d-4703-b5c7-ce359329f116}, !- Handle
  {4a759358-5eb4-40f5-b089-4ec2464321b5}, !- Source Object
  3,                                      !- Outlet Port
  {aae0d2b5-8b50-4205-b531-a048d2a8ff20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c75e395-9b1f-4d39-9591-59ad99ee75f6}, !- Handle
  {a9cd3e41-93de-4cc2-8150-c5a6596f0c38}, !- Source Object
  2,                                      !- Outlet Port
  {5853c48e-8f22-4241-a1cb-adb9c590187b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {66e3dc69-614e-4058-b3c6-a19c8ae5b83b}, !- Handle
  {719535d7-b636-4f88-a525-157d5431aeda}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0580181713128614,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1706.07,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3942.13,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1b02629a-db2d-4153-83cb-4d57ec9aa7da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {f9166548-df59-438f-b8c5-59879b68df52}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {517200a3-53af-44b3-ba06-6e749ea675e5}, !- Handle
  Zone SuperMarket Restroom A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {eb20b2fa-2632-4731-9ded-f7e59441ec0e}, !- Control Zone Name
  {1958789f-3e7a-47e6-bb45-d0d157fe13d2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {092cf8c4-5c75-4956-80d0-db284b2ba939}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3942.13211779729,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {ec11b316-08b1-436e-ab12-dddab18f9884}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {426b9571-fd46-4836-ba5a-1e873671759b}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1440.72935964394,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.0580181713128614,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4196ea24-b866-47e9-9a3f-b25ce5d3df42}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0580181713128614,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {53031895-6a89-4192-be2c-31ca293694f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1f61f148-59f4-444e-91c6-40b326163480}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {53031895-6a89-4192-be2c-31ca293694f6}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1f61f148-59f4-444e-91c6-40b326163480}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {957cb1c4-b599-410d-a18f-13807e44c71b}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {eb20b2fa-2632-4731-9ded-f7e59441ec0e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {11b8d759-7fa6-4bc1-9b75-24e7ccf598d6}, !- Air Inlet Node Name
  {a2d1b907-6480-4b61-a855-14d0b8f2e5b4}, !- Air Outlet Node Name
  {4196ea24-b866-47e9-9a3f-b25ce5d3df42}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9ba3dc53-64e4-44b0-ae2b-431d10466c64}, !- Supply Air Fan Operating Mode Schedule Name
  {092cf8c4-5c75-4956-80d0-db284b2ba939}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {426b9571-fd46-4836-ba5a-1e873671759b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ec11b316-08b1-436e-ab12-dddab18f9884}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0580181713128614,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0580181713128614,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a2d1b907-6480-4b61-a855-14d0b8f2e5b4}, !- Handle
  {957cb1c4-b599-410d-a18f-13807e44c71b}, !- Source Object
  7,                                      !- Outlet Port
  {1958789f-3e7a-47e6-bb45-d0d157fe13d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7c8cf738-bcbe-4869-bc8c-66387c315338}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0580181713128614,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0580181713128614,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f8455269-17c0-438f-9f41-d57f75e878f7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f562672c-77bd-40cd-b65b-988a58e94a94}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e56d44fb-bd8e-4483-ba5e-d7d59b0f9e7e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e56d44fb-bd8e-4483-ba5e-d7d59b0f9e7e}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8ebe009b-775d-4eca-91ec-6e55dd523fff}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC OA System, !- Name
  {7c8cf738-bcbe-4869-bc8c-66387c315338}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1386de3f-1182-4c7b-b47e-2d275cc0fe50}, !- Mixed Air Node Name
  {cc0cf17f-b281-4b51-bcd2-ec886b75b72d}, !- Outdoor Air Stream Node Name
  {62ca006b-1612-4a78-ae84-f5783ca48ffa}, !- Relief Air Stream Node Name
  {52aa2fd7-a16a-43a2-b4c1-7e0c8c455bee}; !- Return Air Stream Node Name

OS:Node,
  {88e7e87f-dd87-4c90-ae96-9e4110613489}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cc0cf17f-b281-4b51-bcd2-ec886b75b72d}; !- Outlet Port

OS:Connection,
  {cc0cf17f-b281-4b51-bcd2-ec886b75b72d}, !- Handle
  {88e7e87f-dd87-4c90-ae96-9e4110613489}, !- Source Object
  3,                                      !- Outlet Port
  {8ebe009b-775d-4eca-91ec-6e55dd523fff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a5948a7-e4e7-46a6-9901-a2262fae7127}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Relief Air Node, !- Name
  {62ca006b-1612-4a78-ae84-f5783ca48ffa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62ca006b-1612-4a78-ae84-f5783ca48ffa}, !- Handle
  {8ebe009b-775d-4eca-91ec-6e55dd523fff}, !- Source Object
  7,                                      !- Outlet Port
  {5a5948a7-e4e7-46a6-9901-a2262fae7127}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91ed0249-99e1-4277-aa75-987e0eef1627}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {1386de3f-1182-4c7b-b47e-2d275cc0fe50}, !- Inlet Port
  {11b8d759-7fa6-4bc1-9b75-24e7ccf598d6}; !- Outlet Port

OS:Connection,
  {52aa2fd7-a16a-43a2-b4c1-7e0c8c455bee}, !- Handle
  {dba0874c-f48e-4487-8a81-890b6700f87e}, !- Source Object
  3,                                      !- Outlet Port
  {8ebe009b-775d-4eca-91ec-6e55dd523fff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1386de3f-1182-4c7b-b47e-2d275cc0fe50}, !- Handle
  {8ebe009b-775d-4eca-91ec-6e55dd523fff}, !- Source Object
  5,                                      !- Outlet Port
  {91ed0249-99e1-4277-aa75-987e0eef1627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b8d759-7fa6-4bc1-9b75-24e7ccf598d6}, !- Handle
  {91ed0249-99e1-4277-aa75-987e0eef1627}, !- Source Object
  3,                                      !- Outlet Port
  {957cb1c4-b599-410d-a18f-13807e44c71b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f9166548-df59-438f-b8c5-59879b68df52}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4dc0baa6-6073-4400-b713-7fa15f02f374}, !- Control Zone or Zone List Name
  {ce583f77-a19a-4f91-8a67-c7c42680001b}, !- Cooling Control Zone or Zone List Name
  {4e3e8b3f-a246-4f98-b9cd-a781d2dbe309}, !- Heating Control Zone or Zone List Name
  {01ad0a5e-78be-43be-b40a-195c578b37e3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4dc0baa6-6073-4400-b713-7fa15f02f374}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {ce583f77-a19a-4f91-8a67-c7c42680001b}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4e3e8b3f-a246-4f98-b9cd-a781d2dbe309}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {01ad0a5e-78be-43be-b40a-195c578b37e3}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dad55c75-e0f1-4621-af3a-20b9a84083f8}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {bd32d63a-d5c8-4363-8603-c736afed0e23}, !- Air Inlet Node Name
  {e3c36c0f-3e00-45b1-9c29-93caa62c913b}, !- Air Outlet Node Name
  0.0580181713128614;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {456ed487-b2c6-4922-ab40-b4955cdd1401}, !- Handle
  Zone SuperMarket Restroom A  - Story ground Return Air Node, !- Name
  {3bfd5ad7-7d08-4f5c-b7ee-f890ca45bc9b}, !- Inlet Port
  {e1efd495-c55d-4d5d-bdbf-4cb076ae4dbb}; !- Outlet Port

OS:Connection,
  {1f646dc6-a396-4137-b22d-dbb433b2dbe6}, !- Handle
  {0e78a423-1485-434b-9db1-7a6d3dc5c89b}, !- Source Object
  3,                                      !- Outlet Port
  {4ee4bc98-c29b-4019-a7f6-c5aa815e05bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bfd5ad7-7d08-4f5c-b7ee-f890ca45bc9b}, !- Handle
  {97a29c32-8899-4b57-9b5c-be226e1addd1}, !- Source Object
  2,                                      !- Outlet Port
  {456ed487-b2c6-4922-ab40-b4955cdd1401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1efd495-c55d-4d5d-bdbf-4cb076ae4dbb}, !- Handle
  {456ed487-b2c6-4922-ab40-b4955cdd1401}, !- Source Object
  3,                                      !- Outlet Port
  {a9cd3e41-93de-4cc2-8150-c5a6596f0c38}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e9726857-7b79-4e30-b8c9-14f24c097603}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7ca364d2-d423-410a-ae6a-0bdc2004020b}, !- Inlet Port
  {bd32d63a-d5c8-4363-8603-c736afed0e23}; !- Outlet Port

OS:Connection,
  {7ca364d2-d423-410a-ae6a-0bdc2004020b}, !- Handle
  {aae0d2b5-8b50-4205-b531-a048d2a8ff20}, !- Source Object
  3,                                      !- Outlet Port
  {e9726857-7b79-4e30-b8c9-14f24c097603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd32d63a-d5c8-4363-8603-c736afed0e23}, !- Handle
  {e9726857-7b79-4e30-b8c9-14f24c097603}, !- Source Object
  3,                                      !- Outlet Port
  {dad55c75-e0f1-4621-af3a-20b9a84083f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3c36c0f-3e00-45b1-9c29-93caa62c913b}, !- Handle
  {dad55c75-e0f1-4621-af3a-20b9a84083f8}, !- Source Object
  4,                                      !- Outlet Port
  {0e78a423-1485-434b-9db1-7a6d3dc5c89b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0e0b327f-9a39-4166-a984-8d5360ada328}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4d238556-8eb8-4f38-ac74-2d15dd9d53e5}, !- Availability Schedule
  {432c3c38-5c5d-4858-a720-fd36800c1cb8}, !- Availability Manager List Name
  0.222633142614597,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {07d7a416-2624-4efa-84fe-a643fa26e8e8}, !- Supply Side Inlet Node Name
  {6d989f23-0128-4d47-9149-ad722701a190}, !- Demand Side Outlet Node Name
  {3771e170-95bb-4d0f-80c6-49ac689f2ccc}, !- Demand Side Inlet Node A
  {0a2fe36a-5b0e-4ad1-9987-6f7640e0ce08}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9e11126b-9006-4a31-9f5f-0cf88bd4d08d}, !- Demand Mixer Name
  {4a641609-ef18-457a-a136-468482e36945}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cbc409d6-d570-491f-9463-ef09b458bb1e}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {07d7a416-2624-4efa-84fe-a643fa26e8e8}, !- Inlet Port
  {168baf38-e570-4c99-a168-80749cf46256}; !- Outlet Port

OS:Node,
  {279c055d-7575-47f7-84f9-eda04608954e}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {2c636e82-6ddf-4338-8507-5822b34c6f54}, !- Inlet Port
  {0a2fe36a-5b0e-4ad1-9987-6f7640e0ce08}; !- Outlet Port

OS:Connection,
  {07d7a416-2624-4efa-84fe-a643fa26e8e8}, !- Handle
  {0e0b327f-9a39-4166-a984-8d5360ada328}, !- Source Object
  9,                                      !- Outlet Port
  {cbc409d6-d570-491f-9463-ef09b458bb1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a2fe36a-5b0e-4ad1-9987-6f7640e0ce08}, !- Handle
  {279c055d-7575-47f7-84f9-eda04608954e}, !- Source Object
  3,                                      !- Outlet Port
  {0e0b327f-9a39-4166-a984-8d5360ada328}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2c0a955c-a831-49cc-b0bc-de757ac55b24}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {3771e170-95bb-4d0f-80c6-49ac689f2ccc}, !- Inlet Port
  {eaa604c7-876e-4906-873b-f5ea87be212c}; !- Outlet Port

OS:Node,
  {a5a067e0-c679-4031-a031-990119815fa6}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {e4d3b66d-b8d8-4252-a41f-29902239d688}, !- Inlet Port
  {6d989f23-0128-4d47-9149-ad722701a190}; !- Outlet Port

OS:Node,
  {81b14adf-8c05-4f2a-899a-32ada3b7f78e}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {bf2addab-78c8-44bd-a6fc-428f67f7de2c}, !- Inlet Port
  {6e113b75-80b4-4d30-bdb4-58f38f830d39}; !- Outlet Port

OS:Connection,
  {3771e170-95bb-4d0f-80c6-49ac689f2ccc}, !- Handle
  {0e0b327f-9a39-4166-a984-8d5360ada328}, !- Source Object
  11,                                     !- Outlet Port
  {2c0a955c-a831-49cc-b0bc-de757ac55b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d989f23-0128-4d47-9149-ad722701a190}, !- Handle
  {a5a067e0-c679-4031-a031-990119815fa6}, !- Source Object
  3,                                      !- Outlet Port
  {0e0b327f-9a39-4166-a984-8d5360ada328}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4a641609-ef18-457a-a136-468482e36945}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {eaa604c7-876e-4906-873b-f5ea87be212c}, !- Inlet Node Name
  {f8694f98-bd21-4853-83d4-4c4292105ae6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9e11126b-9006-4a31-9f5f-0cf88bd4d08d}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {e4d3b66d-b8d8-4252-a41f-29902239d688}, !- Outlet Node Name
  {818ccd3e-240b-498b-ba1e-354a3395c49f}; !- Inlet Node Name 1

OS:Connection,
  {eaa604c7-876e-4906-873b-f5ea87be212c}, !- Handle
  {2c0a955c-a831-49cc-b0bc-de757ac55b24}, !- Source Object
  3,                                      !- Outlet Port
  {4a641609-ef18-457a-a136-468482e36945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d3b66d-b8d8-4252-a41f-29902239d688}, !- Handle
  {9e11126b-9006-4a31-9f5f-0cf88bd4d08d}, !- Source Object
  2,                                      !- Outlet Port
  {a5a067e0-c679-4031-a031-990119815fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b9895b04-fde0-44ed-ada2-c81589b5da49}, !- Handle
  {0e0b327f-9a39-4166-a984-8d5360ada328}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.222633142614597,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6546.72,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  15127.14,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {432c3c38-5c5d-4858-a720-fd36800c1cb8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {868390a5-1bbd-4ded-a517-c9b7671081d7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d2cccd1a-4b4c-4c71-9c52-9f42ed6297cc}, !- Handle
  Zone SuperMarket Restroom B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {04c4e09b-0ef6-4955-a1b2-bcc2952715c4}, !- Control Zone Name
  {279c055d-7575-47f7-84f9-eda04608954e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {89b0c3e4-f348-45e7-90bb-9c989233e8b4}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  15127.1445157147,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {cc579921-1bad-41ca-b959-b778885962c7}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {975442e0-78bc-4baa-a828-aada820389b3}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  5528.51111533639,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.222633142614597,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2c47caae-1301-43ed-97c2-5780c7bdb805}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.222633142614597,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ecf67e57-f943-4b44-a6ee-566afd37f561}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0df379af-9fdb-4561-a783-5ab08d81832a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ecf67e57-f943-4b44-a6ee-566afd37f561}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0df379af-9fdb-4561-a783-5ab08d81832a}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {72e7717b-5b01-4727-afa5-d8e70e3b7f22}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {04c4e09b-0ef6-4955-a1b2-bcc2952715c4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {5c52d960-762c-49ac-acba-d093b9a225e4}, !- Air Inlet Node Name
  {2c636e82-6ddf-4338-8507-5822b34c6f54}, !- Air Outlet Node Name
  {2c47caae-1301-43ed-97c2-5780c7bdb805}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4d238556-8eb8-4f38-ac74-2d15dd9d53e5}, !- Supply Air Fan Operating Mode Schedule Name
  {89b0c3e4-f348-45e7-90bb-9c989233e8b4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {975442e0-78bc-4baa-a828-aada820389b3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cc579921-1bad-41ca-b959-b778885962c7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.222633142614597,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.222633142614597,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2c636e82-6ddf-4338-8507-5822b34c6f54}, !- Handle
  {72e7717b-5b01-4727-afa5-d8e70e3b7f22}, !- Source Object
  7,                                      !- Outlet Port
  {279c055d-7575-47f7-84f9-eda04608954e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2e3af469-0d9a-4114-be46-de7f29d30173}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.222633142614597,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.222633142614597,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {19662be9-eb15-4f31-a65f-6574ac9e2470}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {826f8dc5-637a-4475-9ade-4b43185fa390}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f6d9c038-cdf7-4f26-9cf7-f6400a35e79f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f6d9c038-cdf7-4f26-9cf7-f6400a35e79f}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {814cb0e2-228a-4b0a-844c-7e8584b4c0ac}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC OA System, !- Name
  {2e3af469-0d9a-4114-be46-de7f29d30173}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3085b081-e569-4f0b-9c7f-0a747f38c969}, !- Mixed Air Node Name
  {330817f4-7852-4d53-8bf9-c9149aadb8a2}, !- Outdoor Air Stream Node Name
  {20ecca4b-90e9-4cd6-bc01-dc224666ce9a}, !- Relief Air Stream Node Name
  {168baf38-e570-4c99-a168-80749cf46256}; !- Return Air Stream Node Name

OS:Node,
  {54f56337-5127-41f4-baf6-c4ec877fc990}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {330817f4-7852-4d53-8bf9-c9149aadb8a2}; !- Outlet Port

OS:Connection,
  {330817f4-7852-4d53-8bf9-c9149aadb8a2}, !- Handle
  {54f56337-5127-41f4-baf6-c4ec877fc990}, !- Source Object
  3,                                      !- Outlet Port
  {814cb0e2-228a-4b0a-844c-7e8584b4c0ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {47a5a72b-4b9b-46ea-b916-18d840f58189}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Relief Air Node, !- Name
  {20ecca4b-90e9-4cd6-bc01-dc224666ce9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20ecca4b-90e9-4cd6-bc01-dc224666ce9a}, !- Handle
  {814cb0e2-228a-4b0a-844c-7e8584b4c0ac}, !- Source Object
  7,                                      !- Outlet Port
  {47a5a72b-4b9b-46ea-b916-18d840f58189}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01676e90-d00c-4b2a-ab37-c462503a747d}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {3085b081-e569-4f0b-9c7f-0a747f38c969}, !- Inlet Port
  {5c52d960-762c-49ac-acba-d093b9a225e4}; !- Outlet Port

OS:Connection,
  {168baf38-e570-4c99-a168-80749cf46256}, !- Handle
  {cbc409d6-d570-491f-9463-ef09b458bb1e}, !- Source Object
  3,                                      !- Outlet Port
  {814cb0e2-228a-4b0a-844c-7e8584b4c0ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3085b081-e569-4f0b-9c7f-0a747f38c969}, !- Handle
  {814cb0e2-228a-4b0a-844c-7e8584b4c0ac}, !- Source Object
  5,                                      !- Outlet Port
  {01676e90-d00c-4b2a-ab37-c462503a747d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c52d960-762c-49ac-acba-d093b9a225e4}, !- Handle
  {01676e90-d00c-4b2a-ab37-c462503a747d}, !- Source Object
  3,                                      !- Outlet Port
  {72e7717b-5b01-4727-afa5-d8e70e3b7f22}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {868390a5-1bbd-4ded-a517-c9b7671081d7}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {80055ef4-c329-4525-97a8-9f6815c6d712}, !- Control Zone or Zone List Name
  {b18f3bf4-04f5-461a-b3d0-fefef8b107c7}, !- Cooling Control Zone or Zone List Name
  {9006e28c-48b7-4edc-9095-78f32fd2eb7a}, !- Heating Control Zone or Zone List Name
  {59972ba1-dcad-4fed-82cf-5aebbd51b3ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {80055ef4-c329-4525-97a8-9f6815c6d712}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {b18f3bf4-04f5-461a-b3d0-fefef8b107c7}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9006e28c-48b7-4edc-9095-78f32fd2eb7a}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {59972ba1-dcad-4fed-82cf-5aebbd51b3ad}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a0f59464-0a40-4bda-9a0a-f756fb07120a}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {7f5887f2-d08e-4c83-b109-308247df519b}, !- Air Inlet Node Name
  {bf2addab-78c8-44bd-a6fc-428f67f7de2c}, !- Air Outlet Node Name
  0.222633142614597;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b64d0adf-ea3e-400f-a1a4-28575a2cc247}, !- Handle
  Zone SuperMarket Restroom B  - Story ground Return Air Node, !- Name
  {d33602c1-c361-4e02-8a4a-35ceb81db38f}, !- Inlet Port
  {818ccd3e-240b-498b-ba1e-354a3395c49f}; !- Outlet Port

OS:Connection,
  {6e113b75-80b4-4d30-bdb4-58f38f830d39}, !- Handle
  {81b14adf-8c05-4f2a-899a-32ada3b7f78e}, !- Source Object
  3,                                      !- Outlet Port
  {cab2ad26-2c84-4355-a6a8-f13d703c78be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d33602c1-c361-4e02-8a4a-35ceb81db38f}, !- Handle
  {958c51d8-25be-4877-94ca-bdba7f75b80a}, !- Source Object
  2,                                      !- Outlet Port
  {b64d0adf-ea3e-400f-a1a4-28575a2cc247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818ccd3e-240b-498b-ba1e-354a3395c49f}, !- Handle
  {b64d0adf-ea3e-400f-a1a4-28575a2cc247}, !- Source Object
  3,                                      !- Outlet Port
  {9e11126b-9006-4a31-9f5f-0cf88bd4d08d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9becacba-fab7-4a11-ad2a-f50b54cf869c}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f8694f98-bd21-4853-83d4-4c4292105ae6}, !- Inlet Port
  {7f5887f2-d08e-4c83-b109-308247df519b}; !- Outlet Port

OS:Connection,
  {f8694f98-bd21-4853-83d4-4c4292105ae6}, !- Handle
  {4a641609-ef18-457a-a136-468482e36945}, !- Source Object
  3,                                      !- Outlet Port
  {9becacba-fab7-4a11-ad2a-f50b54cf869c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f5887f2-d08e-4c83-b109-308247df519b}, !- Handle
  {9becacba-fab7-4a11-ad2a-f50b54cf869c}, !- Source Object
  3,                                      !- Outlet Port
  {a0f59464-0a40-4bda-9a0a-f756fb07120a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf2addab-78c8-44bd-a6fc-428f67f7de2c}, !- Handle
  {a0f59464-0a40-4bda-9a0a-f756fb07120a}, !- Source Object
  4,                                      !- Outlet Port
  {81b14adf-8c05-4f2a-899a-32ada3b7f78e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c2d1eab5-5449-46bc-9075-6b8f8de2d914}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d55361c9-75d0-4c38-8f2e-36e9f8224ac2}, !- Availability Schedule
  {0cbcd665-0f15-4c0a-925a-bebd8d7e260c}, !- Availability Manager List Name
  0.0580181713128613,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cd4b41e0-5dc5-4017-8abe-fb41142ef047}, !- Supply Side Inlet Node Name
  {748efda1-66fd-49f8-b0f4-0cebbe0301aa}, !- Demand Side Outlet Node Name
  {cc197bb9-3d99-4e05-bea0-db38374ce650}, !- Demand Side Inlet Node A
  {458bcff5-62d7-4d07-8991-a830b0e6cf91}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cec416da-66b6-4bc5-aeff-5821d88deaae}, !- Demand Mixer Name
  {9a3a456b-befc-473e-b7be-e5f9ccb11eee}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {59800c32-4f2c-4e36-a605-fd7b8848a15f}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {cd4b41e0-5dc5-4017-8abe-fb41142ef047}, !- Inlet Port
  {f0dc9a95-4c9d-442f-be78-114867ba3b28}; !- Outlet Port

OS:Node,
  {b377a2b2-00c9-4a97-aac9-e56f869208ae}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {55267f47-b40d-4265-8b1d-d8ea66d9bb40}, !- Inlet Port
  {458bcff5-62d7-4d07-8991-a830b0e6cf91}; !- Outlet Port

OS:Connection,
  {cd4b41e0-5dc5-4017-8abe-fb41142ef047}, !- Handle
  {c2d1eab5-5449-46bc-9075-6b8f8de2d914}, !- Source Object
  9,                                      !- Outlet Port
  {59800c32-4f2c-4e36-a605-fd7b8848a15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {458bcff5-62d7-4d07-8991-a830b0e6cf91}, !- Handle
  {b377a2b2-00c9-4a97-aac9-e56f869208ae}, !- Source Object
  3,                                      !- Outlet Port
  {c2d1eab5-5449-46bc-9075-6b8f8de2d914}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {930eb7f6-7f23-4d53-bbb3-275579bc330c}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {cc197bb9-3d99-4e05-bea0-db38374ce650}, !- Inlet Port
  {725525fe-29a3-437f-a2f4-7b577ab80dca}; !- Outlet Port

OS:Node,
  {c85480d5-c44b-457e-9988-429c0b532849}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {cf37f70b-5b23-4876-aef1-82dae6bbd76f}, !- Inlet Port
  {748efda1-66fd-49f8-b0f4-0cebbe0301aa}; !- Outlet Port

OS:Node,
  {879a9ef3-3679-447f-8cfd-7b83bbda3f65}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4ed7aae0-f50d-46dc-acf3-2a15bb08b389}, !- Inlet Port
  {41fd4b55-6629-468b-a3b7-7531e1a949e6}; !- Outlet Port

OS:Connection,
  {cc197bb9-3d99-4e05-bea0-db38374ce650}, !- Handle
  {c2d1eab5-5449-46bc-9075-6b8f8de2d914}, !- Source Object
  11,                                     !- Outlet Port
  {930eb7f6-7f23-4d53-bbb3-275579bc330c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {748efda1-66fd-49f8-b0f4-0cebbe0301aa}, !- Handle
  {c85480d5-c44b-457e-9988-429c0b532849}, !- Source Object
  3,                                      !- Outlet Port
  {c2d1eab5-5449-46bc-9075-6b8f8de2d914}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9a3a456b-befc-473e-b7be-e5f9ccb11eee}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {725525fe-29a3-437f-a2f4-7b577ab80dca}, !- Inlet Node Name
  {cdf81b31-74ab-4dcd-a55e-d3b0604987fa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cec416da-66b6-4bc5-aeff-5821d88deaae}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {cf37f70b-5b23-4876-aef1-82dae6bbd76f}, !- Outlet Node Name
  {82bb5b5c-6cae-4098-894f-7baa1283874f}; !- Inlet Node Name 1

OS:Connection,
  {725525fe-29a3-437f-a2f4-7b577ab80dca}, !- Handle
  {930eb7f6-7f23-4d53-bbb3-275579bc330c}, !- Source Object
  3,                                      !- Outlet Port
  {9a3a456b-befc-473e-b7be-e5f9ccb11eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf37f70b-5b23-4876-aef1-82dae6bbd76f}, !- Handle
  {cec416da-66b6-4bc5-aeff-5821d88deaae}, !- Source Object
  2,                                      !- Outlet Port
  {c85480d5-c44b-457e-9988-429c0b532849}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {db5b32a4-8177-4ef4-8f74-018f1e0a9c30}, !- Handle
  {c2d1eab5-5449-46bc-9075-6b8f8de2d914}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0580181713128613,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1706.07,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3942.13,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0cbcd665-0f15-4c0a-925a-bebd8d7e260c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {9e40a879-045d-4139-8639-d330fc269de2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0cb3f7c7-b3dd-4453-a9e7-1264aec46b3e}, !- Handle
  Zone SuperMarket Restroom C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {38b496a5-3158-48cd-ad99-e43adaa10ade}, !- Control Zone Name
  {b377a2b2-00c9-4a97-aac9-e56f869208ae}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {720305df-cd6b-461a-86ce-49f74abedb84}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3942.13211779728,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {2f4a2bb0-2d50-4b2b-b406-cf3a675da306}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fc7451f9-fd24-4611-8130-0710c0e1c1d5}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1440.72935964394,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.0580181713128613,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c2375dbf-d938-4045-81dd-aabf0588d1a2}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0580181713128613,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {23d7a5e9-6b9d-4472-be1d-e4575d904291}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1e239ace-eec8-4eec-9781-d77df30b96a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {23d7a5e9-6b9d-4472-be1d-e4575d904291}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1e239ace-eec8-4eec-9781-d77df30b96a3}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3a539749-06d5-4218-9423-f725f6e05eff}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {38b496a5-3158-48cd-ad99-e43adaa10ade}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {1af4fb1f-ddb8-44a1-b421-530c1dfb75f1}, !- Air Inlet Node Name
  {55267f47-b40d-4265-8b1d-d8ea66d9bb40}, !- Air Outlet Node Name
  {c2375dbf-d938-4045-81dd-aabf0588d1a2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d55361c9-75d0-4c38-8f2e-36e9f8224ac2}, !- Supply Air Fan Operating Mode Schedule Name
  {720305df-cd6b-461a-86ce-49f74abedb84}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fc7451f9-fd24-4611-8130-0710c0e1c1d5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2f4a2bb0-2d50-4b2b-b406-cf3a675da306}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0580181713128613,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0580181713128613,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {55267f47-b40d-4265-8b1d-d8ea66d9bb40}, !- Handle
  {3a539749-06d5-4218-9423-f725f6e05eff}, !- Source Object
  7,                                      !- Outlet Port
  {b377a2b2-00c9-4a97-aac9-e56f869208ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4697eca8-980d-405f-945d-bbc911b5a187}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0580181713128613,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0580181713128613,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2acdf251-45c1-4111-ba0f-6cc698e2e753}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {683030b9-55a7-4e01-90f6-17e9531a7ac5}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1bac1f8a-81ae-4331-b725-9aebe4d82ff4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1bac1f8a-81ae-4331-b725-9aebe4d82ff4}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5173939c-73a9-4532-b75c-91e947efc867}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC OA System, !- Name
  {4697eca8-980d-405f-945d-bbc911b5a187}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ee3fb525-888c-41f9-9e7a-97ac69f5461d}, !- Mixed Air Node Name
  {d6e8e130-6d0c-4611-967c-4d6693585c93}, !- Outdoor Air Stream Node Name
  {76130397-dfcf-4bfc-b80d-49a391f1b259}, !- Relief Air Stream Node Name
  {f0dc9a95-4c9d-442f-be78-114867ba3b28}; !- Return Air Stream Node Name

OS:Node,
  {20212015-da84-4977-aed4-ab57936b2ba0}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d6e8e130-6d0c-4611-967c-4d6693585c93}; !- Outlet Port

OS:Connection,
  {d6e8e130-6d0c-4611-967c-4d6693585c93}, !- Handle
  {20212015-da84-4977-aed4-ab57936b2ba0}, !- Source Object
  3,                                      !- Outlet Port
  {5173939c-73a9-4532-b75c-91e947efc867}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2df171bd-4ea6-4d49-bf02-06672c680172}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Relief Air Node, !- Name
  {76130397-dfcf-4bfc-b80d-49a391f1b259}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76130397-dfcf-4bfc-b80d-49a391f1b259}, !- Handle
  {5173939c-73a9-4532-b75c-91e947efc867}, !- Source Object
  7,                                      !- Outlet Port
  {2df171bd-4ea6-4d49-bf02-06672c680172}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f619c7d-04ce-4677-a066-49572523a2a9}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {ee3fb525-888c-41f9-9e7a-97ac69f5461d}, !- Inlet Port
  {1af4fb1f-ddb8-44a1-b421-530c1dfb75f1}; !- Outlet Port

OS:Connection,
  {f0dc9a95-4c9d-442f-be78-114867ba3b28}, !- Handle
  {59800c32-4f2c-4e36-a605-fd7b8848a15f}, !- Source Object
  3,                                      !- Outlet Port
  {5173939c-73a9-4532-b75c-91e947efc867}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ee3fb525-888c-41f9-9e7a-97ac69f5461d}, !- Handle
  {5173939c-73a9-4532-b75c-91e947efc867}, !- Source Object
  5,                                      !- Outlet Port
  {3f619c7d-04ce-4677-a066-49572523a2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af4fb1f-ddb8-44a1-b421-530c1dfb75f1}, !- Handle
  {3f619c7d-04ce-4677-a066-49572523a2a9}, !- Source Object
  3,                                      !- Outlet Port
  {3a539749-06d5-4218-9423-f725f6e05eff}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9e40a879-045d-4139-8639-d330fc269de2}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {61a1622f-f9b9-45b2-b9f9-e400f092db89}, !- Control Zone or Zone List Name
  {24053fe8-0e30-4033-9e3e-a6621f72f5de}, !- Cooling Control Zone or Zone List Name
  {1d5ec618-fce3-434d-9304-4a75b1464e5b}, !- Heating Control Zone or Zone List Name
  {44b60992-69f4-4b22-8687-89a0e7767a17}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {61a1622f-f9b9-45b2-b9f9-e400f092db89}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {24053fe8-0e30-4033-9e3e-a6621f72f5de}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1d5ec618-fce3-434d-9304-4a75b1464e5b}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {44b60992-69f4-4b22-8687-89a0e7767a17}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d6b7e8e-59ad-4b47-a471-dae5a94ad134}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {073e8204-3167-4f1e-9e99-d61790ae0557}, !- Air Inlet Node Name
  {4ed7aae0-f50d-46dc-acf3-2a15bb08b389}, !- Air Outlet Node Name
  0.0580181713128613;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cceb7d73-060c-4981-b554-2942f84d8c89}, !- Handle
  Zone SuperMarket Restroom C  - Story ground Return Air Node, !- Name
  {f56a88f5-6d72-48c9-a885-e8f0107c983c}, !- Inlet Port
  {82bb5b5c-6cae-4098-894f-7baa1283874f}; !- Outlet Port

OS:Connection,
  {41fd4b55-6629-468b-a3b7-7531e1a949e6}, !- Handle
  {879a9ef3-3679-447f-8cfd-7b83bbda3f65}, !- Source Object
  3,                                      !- Outlet Port
  {a999ba15-08f9-4006-af81-03977c5ff462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56a88f5-6d72-48c9-a885-e8f0107c983c}, !- Handle
  {43b85920-ae10-4c65-9235-f0ad707fa18b}, !- Source Object
  2,                                      !- Outlet Port
  {cceb7d73-060c-4981-b554-2942f84d8c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82bb5b5c-6cae-4098-894f-7baa1283874f}, !- Handle
  {cceb7d73-060c-4981-b554-2942f84d8c89}, !- Source Object
  3,                                      !- Outlet Port
  {cec416da-66b6-4bc5-aeff-5821d88deaae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5468400-3137-4308-b13c-cd974762eef2}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {cdf81b31-74ab-4dcd-a55e-d3b0604987fa}, !- Inlet Port
  {073e8204-3167-4f1e-9e99-d61790ae0557}; !- Outlet Port

OS:Connection,
  {cdf81b31-74ab-4dcd-a55e-d3b0604987fa}, !- Handle
  {9a3a456b-befc-473e-b7be-e5f9ccb11eee}, !- Source Object
  3,                                      !- Outlet Port
  {d5468400-3137-4308-b13c-cd974762eef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073e8204-3167-4f1e-9e99-d61790ae0557}, !- Handle
  {d5468400-3137-4308-b13c-cd974762eef2}, !- Source Object
  3,                                      !- Outlet Port
  {7d6b7e8e-59ad-4b47-a471-dae5a94ad134}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ed7aae0-f50d-46dc-acf3-2a15bb08b389}, !- Handle
  {7d6b7e8e-59ad-4b47-a471-dae5a94ad134}, !- Source Object
  4,                                      !- Outlet Port
  {879a9ef3-3679-447f-8cfd-7b83bbda3f65}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {628c0273-e4d6-49d5-be17-66f723b44f4a}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1f4a6048-26d4-4b86-9023-703c37b3ee84}, !- Availability Schedule
  {141451d8-7d03-4402-8711-1c36643a6ae7}, !- Availability Manager List Name
  0.285432927944331,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c37a517c-9e81-4a0a-a82d-73ba9102d122}, !- Supply Side Inlet Node Name
  {275c9376-2f70-43c6-967d-948fbf63e425}, !- Demand Side Outlet Node Name
  {d406aeb3-7982-4713-b042-ef5cfd009101}, !- Demand Side Inlet Node A
  {392f8a9f-6e95-441d-918e-26f3b3ceb8fe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {483b8625-8ac7-445b-9cd1-23423f98ce65}, !- Demand Mixer Name
  {076c9716-aab0-474b-a2ed-70c339bbf951}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c231f6a5-ccb0-45ba-a077-27709e250897}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {c37a517c-9e81-4a0a-a82d-73ba9102d122}, !- Inlet Port
  {e144f170-3281-40ab-b8db-f819bb30137a}; !- Outlet Port

OS:Node,
  {c6283076-fa13-4748-b310-685976a81293}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {53ebbcf0-d584-4c11-9cfd-6e9d4dbc8145}, !- Inlet Port
  {392f8a9f-6e95-441d-918e-26f3b3ceb8fe}; !- Outlet Port

OS:Connection,
  {c37a517c-9e81-4a0a-a82d-73ba9102d122}, !- Handle
  {628c0273-e4d6-49d5-be17-66f723b44f4a}, !- Source Object
  9,                                      !- Outlet Port
  {c231f6a5-ccb0-45ba-a077-27709e250897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392f8a9f-6e95-441d-918e-26f3b3ceb8fe}, !- Handle
  {c6283076-fa13-4748-b310-685976a81293}, !- Source Object
  3,                                      !- Outlet Port
  {628c0273-e4d6-49d5-be17-66f723b44f4a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {35dfbb40-d319-4925-9416-e04494aaf820}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {d406aeb3-7982-4713-b042-ef5cfd009101}, !- Inlet Port
  {571a3615-f6e9-4ac0-979c-e63dc532c0c8}; !- Outlet Port

OS:Node,
  {32fa2eaa-1608-43ce-81df-ec1cd009b0c5}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {15f92277-fef9-4818-b248-402352d4dd5b}, !- Inlet Port
  {275c9376-2f70-43c6-967d-948fbf63e425}; !- Outlet Port

OS:Node,
  {d23633e5-e95b-430b-9fbc-6f62fa80e279}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6c615df4-6abe-4f57-bbef-eebf15c6266e}, !- Inlet Port
  {4287fdb3-7e29-4a95-bdfe-fb5dcffc877b}; !- Outlet Port

OS:Connection,
  {d406aeb3-7982-4713-b042-ef5cfd009101}, !- Handle
  {628c0273-e4d6-49d5-be17-66f723b44f4a}, !- Source Object
  11,                                     !- Outlet Port
  {35dfbb40-d319-4925-9416-e04494aaf820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275c9376-2f70-43c6-967d-948fbf63e425}, !- Handle
  {32fa2eaa-1608-43ce-81df-ec1cd009b0c5}, !- Source Object
  3,                                      !- Outlet Port
  {628c0273-e4d6-49d5-be17-66f723b44f4a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {076c9716-aab0-474b-a2ed-70c339bbf951}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {571a3615-f6e9-4ac0-979c-e63dc532c0c8}, !- Inlet Node Name
  {8e12b448-6883-495d-a977-c7bb0271898d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {483b8625-8ac7-445b-9cd1-23423f98ce65}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {15f92277-fef9-4818-b248-402352d4dd5b}, !- Outlet Node Name
  {b1d1381c-4c3e-4bf1-a8c6-5d1b5ab007d9}; !- Inlet Node Name 1

OS:Connection,
  {571a3615-f6e9-4ac0-979c-e63dc532c0c8}, !- Handle
  {35dfbb40-d319-4925-9416-e04494aaf820}, !- Source Object
  3,                                      !- Outlet Port
  {076c9716-aab0-474b-a2ed-70c339bbf951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f92277-fef9-4818-b248-402352d4dd5b}, !- Handle
  {483b8625-8ac7-445b-9cd1-23423f98ce65}, !- Source Object
  2,                                      !- Outlet Port
  {32fa2eaa-1608-43ce-81df-ec1cd009b0c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c37bb299-56d2-46ae-97f2-cbedb99750c6}, !- Handle
  {628c0273-e4d6-49d5-be17-66f723b44f4a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.285432927944331,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4088.61,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3752.61,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {141451d8-7d03-4402-8711-1c36643a6ae7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {a24ee58b-26c4-4811-aaa9-de44137b84f6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cc2ddf7a-1723-41a7-a9af-c369a55b6a7a}, !- Handle
  Zone SuperMarket Sales A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b421df5a-edbd-47ec-90cb-1d19e181e41e}, !- Control Zone Name
  {c6283076-fa13-4748-b310-685976a81293}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {98aed753-c37a-4210-af6e-bb53b7db1e99}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  12102.7122403189,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {f774b890-2a54-418c-bab0-5fe8d7cbd435}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2e07e7b2-4946-4ca6-a8e2-188c96773bde}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC 1spd DX AC Clg Coil 25kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  6565.772125441,                         !- Rated Total Cooling Capacity {W}
  0.725575858905935,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.285432927944331,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {afb189f1-27a9-4dc4-9460-b79b18cf880f}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.285432927944331,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1415e388-e8ef-4288-95df-50ed9ef9fea2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0759a443-0ac6-459f-96ea-15bfa136c601}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1415e388-e8ef-4288-95df-50ed9ef9fea2}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0759a443-0ac6-459f-96ea-15bfa136c601}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c35702cb-8d46-4ab7-8e38-ad74790b8399}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b421df5a-edbd-47ec-90cb-1d19e181e41e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {8c494639-94e3-4869-8467-d3e5bc1e8fb4}, !- Air Inlet Node Name
  {53ebbcf0-d584-4c11-9cfd-6e9d4dbc8145}, !- Air Outlet Node Name
  {afb189f1-27a9-4dc4-9460-b79b18cf880f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1f4a6048-26d4-4b86-9023-703c37b3ee84}, !- Supply Air Fan Operating Mode Schedule Name
  {98aed753-c37a-4210-af6e-bb53b7db1e99}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2e07e7b2-4946-4ca6-a8e2-188c96773bde}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f774b890-2a54-418c-bab0-5fe8d7cbd435}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.285432927944331,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.285432927944331,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {53ebbcf0-d584-4c11-9cfd-6e9d4dbc8145}, !- Handle
  {c35702cb-8d46-4ab7-8e38-ad74790b8399}, !- Source Object
  7,                                      !- Outlet Port
  {c6283076-fa13-4748-b310-685976a81293}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {267a433b-9766-485b-bdf4-30a218a08ea0}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0552288361535892,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.285432927944331,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {38f725d0-024f-4890-8763-61d8c311d61a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0736419a-2447-429c-8e99-18ecd624a808}, !- Maximum Fraction of Outdoor Air Schedule Name
  {dde10a68-5cae-4d78-8b5b-aecd47763412}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dde10a68-5cae-4d78-8b5b-aecd47763412}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2225cc3f-e911-4ff4-8588-296507999a65}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC OA System, !- Name
  {267a433b-9766-485b-bdf4-30a218a08ea0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8e2bedae-9f21-446a-b334-c869ac2a3c55}, !- Mixed Air Node Name
  {2aee9596-71cd-46b0-9dc6-8880f0c682c7}, !- Outdoor Air Stream Node Name
  {7bed2c81-0b81-449a-a018-da56a5d8020f}, !- Relief Air Stream Node Name
  {e144f170-3281-40ab-b8db-f819bb30137a}; !- Return Air Stream Node Name

OS:Node,
  {81c567db-525c-433f-8f43-28f4ef89b858}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2aee9596-71cd-46b0-9dc6-8880f0c682c7}; !- Outlet Port

OS:Connection,
  {2aee9596-71cd-46b0-9dc6-8880f0c682c7}, !- Handle
  {81c567db-525c-433f-8f43-28f4ef89b858}, !- Source Object
  3,                                      !- Outlet Port
  {2225cc3f-e911-4ff4-8588-296507999a65}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f5aaa36b-ef97-4aeb-87bb-d3ccbef8a1ee}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Relief Air Node, !- Name
  {7bed2c81-0b81-449a-a018-da56a5d8020f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bed2c81-0b81-449a-a018-da56a5d8020f}, !- Handle
  {2225cc3f-e911-4ff4-8588-296507999a65}, !- Source Object
  7,                                      !- Outlet Port
  {f5aaa36b-ef97-4aeb-87bb-d3ccbef8a1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5fff358-48eb-41c8-8503-c4ba1008e722}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {8e2bedae-9f21-446a-b334-c869ac2a3c55}, !- Inlet Port
  {8c494639-94e3-4869-8467-d3e5bc1e8fb4}; !- Outlet Port

OS:Connection,
  {e144f170-3281-40ab-b8db-f819bb30137a}, !- Handle
  {c231f6a5-ccb0-45ba-a077-27709e250897}, !- Source Object
  3,                                      !- Outlet Port
  {2225cc3f-e911-4ff4-8588-296507999a65}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8e2bedae-9f21-446a-b334-c869ac2a3c55}, !- Handle
  {2225cc3f-e911-4ff4-8588-296507999a65}, !- Source Object
  5,                                      !- Outlet Port
  {a5fff358-48eb-41c8-8503-c4ba1008e722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c494639-94e3-4869-8467-d3e5bc1e8fb4}, !- Handle
  {a5fff358-48eb-41c8-8503-c4ba1008e722}, !- Source Object
  3,                                      !- Outlet Port
  {c35702cb-8d46-4ab7-8e38-ad74790b8399}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a24ee58b-26c4-4811-aaa9-de44137b84f6}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6eb047be-cfdc-4295-b35e-b7c9681691e8}, !- Control Zone or Zone List Name
  {379bbf18-2c91-4690-a3d7-2417ae481000}, !- Cooling Control Zone or Zone List Name
  {ee309ad9-72ec-4d0d-a87f-206fda098759}, !- Heating Control Zone or Zone List Name
  {d2a65bcb-8f07-43ee-b0da-525b28fdcb85}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6eb047be-cfdc-4295-b35e-b7c9681691e8}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {379bbf18-2c91-4690-a3d7-2417ae481000}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ee309ad9-72ec-4d0d-a87f-206fda098759}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d2a65bcb-8f07-43ee-b0da-525b28fdcb85}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5a390c5b-d631-4e68-8aea-4ac9aab0781c}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {e3219ca9-ea99-4052-84df-673e48b84844}, !- Air Inlet Node Name
  {6c615df4-6abe-4f57-bbef-eebf15c6266e}, !- Air Outlet Node Name
  0.285432927944331;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {98fdc528-1701-4775-bd47-ae335e7971a5}, !- Handle
  Zone SuperMarket Sales A  - Story ground Return Air Node, !- Name
  {fb7f4081-3037-487a-b760-b99dc7825d2d}, !- Inlet Port
  {b1d1381c-4c3e-4bf1-a8c6-5d1b5ab007d9}; !- Outlet Port

OS:Connection,
  {4287fdb3-7e29-4a95-bdfe-fb5dcffc877b}, !- Handle
  {d23633e5-e95b-430b-9fbc-6f62fa80e279}, !- Source Object
  3,                                      !- Outlet Port
  {17fe1648-c044-46a1-bd8e-cb2e7bd9feaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb7f4081-3037-487a-b760-b99dc7825d2d}, !- Handle
  {0ee4a6bf-1523-40e1-96d9-cf1a4f4622e2}, !- Source Object
  2,                                      !- Outlet Port
  {98fdc528-1701-4775-bd47-ae335e7971a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d1381c-4c3e-4bf1-a8c6-5d1b5ab007d9}, !- Handle
  {98fdc528-1701-4775-bd47-ae335e7971a5}, !- Source Object
  3,                                      !- Outlet Port
  {483b8625-8ac7-445b-9cd1-23423f98ce65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {271fdff8-3577-43fe-956a-6d5660066b4d}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8e12b448-6883-495d-a977-c7bb0271898d}, !- Inlet Port
  {e3219ca9-ea99-4052-84df-673e48b84844}; !- Outlet Port

OS:Connection,
  {8e12b448-6883-495d-a977-c7bb0271898d}, !- Handle
  {076c9716-aab0-474b-a2ed-70c339bbf951}, !- Source Object
  3,                                      !- Outlet Port
  {271fdff8-3577-43fe-956a-6d5660066b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3219ca9-ea99-4052-84df-673e48b84844}, !- Handle
  {271fdff8-3577-43fe-956a-6d5660066b4d}, !- Source Object
  3,                                      !- Outlet Port
  {5a390c5b-d631-4e68-8aea-4ac9aab0781c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c615df4-6abe-4f57-bbef-eebf15c6266e}, !- Handle
  {5a390c5b-d631-4e68-8aea-4ac9aab0781c}, !- Source Object
  4,                                      !- Outlet Port
  {d23633e5-e95b-430b-9fbc-6f62fa80e279}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4156dfe5-4b4a-4441-a973-717d19a4bbb0}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6848d3d6-53b8-4e83-885a-0a3a64be986c}, !- Availability Schedule
  {afbc3f6b-98d0-4312-9cd7-7ff43ec77b42}, !- Availability Manager List Name
  0.845819585505043,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7377fe97-a36a-4d89-8934-7dea0a460930}, !- Supply Side Inlet Node Name
  {d9b0dc3d-6316-451e-801c-668cc3e08511}, !- Demand Side Outlet Node Name
  {a2d53f18-7073-417b-9657-65733aef9a12}, !- Demand Side Inlet Node A
  {6c4a51a1-b704-43b3-bc09-c4ed68b0ac22}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa56458e-7a74-483e-aefa-71f50296f6bf}, !- Demand Mixer Name
  {ba33b4f0-64bd-45e5-85be-39953a6a5712}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a04ba2e1-ee7c-4f34-bacf-2acfe742cbea}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {7377fe97-a36a-4d89-8934-7dea0a460930}, !- Inlet Port
  {e1b9b287-fb72-473d-94c0-8a1aef6e2ba8}; !- Outlet Port

OS:Node,
  {13a5c420-f709-49df-a309-c2bcfbf076e5}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {15f6f564-bda9-4fd8-8126-568717dbde70}, !- Inlet Port
  {6c4a51a1-b704-43b3-bc09-c4ed68b0ac22}; !- Outlet Port

OS:Connection,
  {7377fe97-a36a-4d89-8934-7dea0a460930}, !- Handle
  {4156dfe5-4b4a-4441-a973-717d19a4bbb0}, !- Source Object
  9,                                      !- Outlet Port
  {a04ba2e1-ee7c-4f34-bacf-2acfe742cbea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c4a51a1-b704-43b3-bc09-c4ed68b0ac22}, !- Handle
  {13a5c420-f709-49df-a309-c2bcfbf076e5}, !- Source Object
  3,                                      !- Outlet Port
  {4156dfe5-4b4a-4441-a973-717d19a4bbb0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c237c04c-adc8-4bf2-9ca5-bf52d464485b}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {a2d53f18-7073-417b-9657-65733aef9a12}, !- Inlet Port
  {f7a75b28-3198-4e97-8763-1c72f5e486b4}; !- Outlet Port

OS:Node,
  {32187b96-b258-4a19-8be6-00f2bc440ccb}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {18004ed6-1101-480e-b0c9-61414f874ddb}, !- Inlet Port
  {d9b0dc3d-6316-451e-801c-668cc3e08511}; !- Outlet Port

OS:Node,
  {83aecb66-00dc-4904-a249-5dce70d7ef61}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {222b9913-df4d-4cc8-8e6a-7803f8a0a4e0}, !- Inlet Port
  {c4883448-02cf-4c20-9acd-f556e14772e1}; !- Outlet Port

OS:Connection,
  {a2d53f18-7073-417b-9657-65733aef9a12}, !- Handle
  {4156dfe5-4b4a-4441-a973-717d19a4bbb0}, !- Source Object
  11,                                     !- Outlet Port
  {c237c04c-adc8-4bf2-9ca5-bf52d464485b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b0dc3d-6316-451e-801c-668cc3e08511}, !- Handle
  {32187b96-b258-4a19-8be6-00f2bc440ccb}, !- Source Object
  3,                                      !- Outlet Port
  {4156dfe5-4b4a-4441-a973-717d19a4bbb0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ba33b4f0-64bd-45e5-85be-39953a6a5712}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {f7a75b28-3198-4e97-8763-1c72f5e486b4}, !- Inlet Node Name
  {5a1c2e41-b6dd-478c-83f4-5bd9d6cb39e4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa56458e-7a74-483e-aefa-71f50296f6bf}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {18004ed6-1101-480e-b0c9-61414f874ddb}, !- Outlet Node Name
  {2f7a3eed-8699-4ecb-af4b-6a7c1b349db8}; !- Inlet Node Name 1

OS:Connection,
  {f7a75b28-3198-4e97-8763-1c72f5e486b4}, !- Handle
  {c237c04c-adc8-4bf2-9ca5-bf52d464485b}, !- Source Object
  3,                                      !- Outlet Port
  {ba33b4f0-64bd-45e5-85be-39953a6a5712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18004ed6-1101-480e-b0c9-61414f874ddb}, !- Handle
  {aa56458e-7a74-483e-aefa-71f50296f6bf}, !- Source Object
  2,                                      !- Outlet Port
  {32187b96-b258-4a19-8be6-00f2bc440ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {329a911a-ad95-4b0d-8032-7091b225ec01}, !- Handle
  {4156dfe5-4b4a-4441-a973-717d19a4bbb0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.845819585505043,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12696.99,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  14399.88,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {afbc3f6b-98d0-4312-9cd7-7ff43ec77b42}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {5d0efa99-5bda-406c-bdca-33b8f1c0d9fb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d8a21499-e66b-46f3-8a70-c55b0a1d798c}, !- Handle
  Zone SuperMarket Sales B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0844cdaa-d7b2-4955-ab65-d2624ee6fbfe}, !- Control Zone Name
  {13a5c420-f709-49df-a309-c2bcfbf076e5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {9b3f304e-61f3-4851-9378-4ac9815f01cf}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  37391.3116035813,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {72d88b98-4223-4343-8c68-782061a46cd8}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ace54388-80ba-4d09-ab92-2f84cbecefd7}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC 1spd DX AC Clg Coil 81kBtu/hr 11.2EER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  21003.7145643169,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.86635907491919,                       !- Rated COP {W/W}
  0.845819585505043,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {975c6840-2f74-43c8-9757-9782c1ecf33c}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.845819585505043,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9612f81e-efd2-43dc-ae41-9c5480248965}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0af4f06b-23fb-4e70-b125-c2dfd440f46f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9612f81e-efd2-43dc-ae41-9c5480248965}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0af4f06b-23fb-4e70-b125-c2dfd440f46f}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {353bcb03-5f48-4f8b-b04b-436dc2ee1914}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0844cdaa-d7b2-4955-ab65-d2624ee6fbfe}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {62918960-8b8b-40ed-b7f9-537cbba344cd}, !- Air Inlet Node Name
  {15f6f564-bda9-4fd8-8126-568717dbde70}, !- Air Outlet Node Name
  {975c6840-2f74-43c8-9757-9782c1ecf33c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6848d3d6-53b8-4e83-885a-0a3a64be986c}, !- Supply Air Fan Operating Mode Schedule Name
  {9b3f304e-61f3-4851-9378-4ac9815f01cf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ace54388-80ba-4d09-ab92-2f84cbecefd7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {72d88b98-4223-4343-8c68-782061a46cd8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.845819585505043,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.845819585505043,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {15f6f564-bda9-4fd8-8126-568717dbde70}, !- Handle
  {353bcb03-5f48-4f8b-b04b-436dc2ee1914}, !- Source Object
  7,                                      !- Outlet Port
  {13a5c420-f709-49df-a309-c2bcfbf076e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {456cae02-22f6-4275-ab59-ca7ad09bc581}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.211929626142741,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.845819585505043,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e7fbcbc0-5e57-46eb-94a0-819a96b12e70}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {cd2283b3-1280-4b84-aed1-21b6f04dbf0f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {72d62899-bded-4bdc-b629-08e2010a7f0b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {72d62899-bded-4bdc-b629-08e2010a7f0b}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7c9af002-03bf-4164-ad58-cfe121a90d81}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC OA System, !- Name
  {456cae02-22f6-4275-ab59-ca7ad09bc581}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ee9aa40f-5b84-47bf-899f-cf031a3a7c73}, !- Mixed Air Node Name
  {aa0a386a-586a-4542-afd2-f02cb6c0c509}, !- Outdoor Air Stream Node Name
  {22161316-1376-4312-be0c-feade8be92f9}, !- Relief Air Stream Node Name
  {e1b9b287-fb72-473d-94c0-8a1aef6e2ba8}; !- Return Air Stream Node Name

OS:Node,
  {a3f1aa74-3f00-44ac-9223-07c8fa87e6a4}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {aa0a386a-586a-4542-afd2-f02cb6c0c509}; !- Outlet Port

OS:Connection,
  {aa0a386a-586a-4542-afd2-f02cb6c0c509}, !- Handle
  {a3f1aa74-3f00-44ac-9223-07c8fa87e6a4}, !- Source Object
  3,                                      !- Outlet Port
  {7c9af002-03bf-4164-ad58-cfe121a90d81}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e344dce-9c6d-4da1-a0f6-8fc2b583cada}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Relief Air Node, !- Name
  {22161316-1376-4312-be0c-feade8be92f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22161316-1376-4312-be0c-feade8be92f9}, !- Handle
  {7c9af002-03bf-4164-ad58-cfe121a90d81}, !- Source Object
  7,                                      !- Outlet Port
  {3e344dce-9c6d-4da1-a0f6-8fc2b583cada}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50022e92-4ef1-4f1f-9e1b-4ec6f7b2d965}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {ee9aa40f-5b84-47bf-899f-cf031a3a7c73}, !- Inlet Port
  {62918960-8b8b-40ed-b7f9-537cbba344cd}; !- Outlet Port

OS:Connection,
  {e1b9b287-fb72-473d-94c0-8a1aef6e2ba8}, !- Handle
  {a04ba2e1-ee7c-4f34-bacf-2acfe742cbea}, !- Source Object
  3,                                      !- Outlet Port
  {7c9af002-03bf-4164-ad58-cfe121a90d81}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ee9aa40f-5b84-47bf-899f-cf031a3a7c73}, !- Handle
  {7c9af002-03bf-4164-ad58-cfe121a90d81}, !- Source Object
  5,                                      !- Outlet Port
  {50022e92-4ef1-4f1f-9e1b-4ec6f7b2d965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62918960-8b8b-40ed-b7f9-537cbba344cd}, !- Handle
  {50022e92-4ef1-4f1f-9e1b-4ec6f7b2d965}, !- Source Object
  3,                                      !- Outlet Port
  {353bcb03-5f48-4f8b-b04b-436dc2ee1914}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5d0efa99-5bda-406c-bdca-33b8f1c0d9fb}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {07aca466-9dc1-4670-9dca-7822ac573998}, !- Control Zone or Zone List Name
  {28ad5fcb-e14d-489a-b3c2-72097bec8fcb}, !- Cooling Control Zone or Zone List Name
  {117417a3-da7e-40f6-bb96-8505cedce127}, !- Heating Control Zone or Zone List Name
  {dd54d211-9c20-4e50-85d3-fc03d8c89711}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {07aca466-9dc1-4670-9dca-7822ac573998}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {28ad5fcb-e14d-489a-b3c2-72097bec8fcb}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {117417a3-da7e-40f6-bb96-8505cedce127}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dd54d211-9c20-4e50-85d3-fc03d8c89711}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ce5cc61-37c9-4d30-8854-d182e4243aa3}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {420f5692-1525-4660-a720-0a9d52d5b24d}, !- Air Inlet Node Name
  {222b9913-df4d-4cc8-8e6a-7803f8a0a4e0}, !- Air Outlet Node Name
  0.845819585505043;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b287534-ffe1-4c77-a79c-a515a8badc82}, !- Handle
  Zone SuperMarket Sales B  - Story ground Return Air Node, !- Name
  {2bf67140-60b1-4f04-be1e-f23be3f93ca9}, !- Inlet Port
  {2f7a3eed-8699-4ecb-af4b-6a7c1b349db8}; !- Outlet Port

OS:Connection,
  {c4883448-02cf-4c20-9acd-f556e14772e1}, !- Handle
  {83aecb66-00dc-4904-a249-5dce70d7ef61}, !- Source Object
  3,                                      !- Outlet Port
  {d0ea279c-4529-43b5-b342-6accbe839c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bf67140-60b1-4f04-be1e-f23be3f93ca9}, !- Handle
  {19e7ec4f-2ce6-42e9-bf8e-47dc49665058}, !- Source Object
  2,                                      !- Outlet Port
  {4b287534-ffe1-4c77-a79c-a515a8badc82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7a3eed-8699-4ecb-af4b-6a7c1b349db8}, !- Handle
  {4b287534-ffe1-4c77-a79c-a515a8badc82}, !- Source Object
  3,                                      !- Outlet Port
  {aa56458e-7a74-483e-aefa-71f50296f6bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5202e9d8-b6eb-49d7-8f7d-4aedff5fb237}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5a1c2e41-b6dd-478c-83f4-5bd9d6cb39e4}, !- Inlet Port
  {420f5692-1525-4660-a720-0a9d52d5b24d}; !- Outlet Port

OS:Connection,
  {5a1c2e41-b6dd-478c-83f4-5bd9d6cb39e4}, !- Handle
  {ba33b4f0-64bd-45e5-85be-39953a6a5712}, !- Source Object
  3,                                      !- Outlet Port
  {5202e9d8-b6eb-49d7-8f7d-4aedff5fb237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {420f5692-1525-4660-a720-0a9d52d5b24d}, !- Handle
  {5202e9d8-b6eb-49d7-8f7d-4aedff5fb237}, !- Source Object
  3,                                      !- Outlet Port
  {7ce5cc61-37c9-4d30-8854-d182e4243aa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {222b9913-df4d-4cc8-8e6a-7803f8a0a4e0}, !- Handle
  {7ce5cc61-37c9-4d30-8854-d182e4243aa3}, !- Source Object
  4,                                      !- Outlet Port
  {83aecb66-00dc-4904-a249-5dce70d7ef61}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {de5d68d4-62f4-4aa8-b98a-4a0cf2e6718a}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5d0fb629-b27f-456a-9d6d-97a5bfb8822c}, !- Availability Schedule
  {3479d1fe-b0f3-4a84-a066-0a7980548137}, !- Availability Manager List Name
  0.270344875710264,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {22e62eaa-4f79-484e-afed-4978f0183010}, !- Supply Side Inlet Node Name
  {71b6ff88-95e6-443c-baa5-53334b5ae9ca}, !- Demand Side Outlet Node Name
  {0f40562c-72e5-4a3d-8667-e8ab13e092a5}, !- Demand Side Inlet Node A
  {ddbfd36e-ba1e-458c-98a4-2b70da903440}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f8f812aa-4948-405f-8d1f-3078da07a8a8}, !- Demand Mixer Name
  {4952f7ea-1543-406e-9967-cf3dca52e3b9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {35719599-1de2-4d0e-bc2b-113c083ea925}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {22e62eaa-4f79-484e-afed-4978f0183010}, !- Inlet Port
  {9b0f494d-f588-4a09-a780-c6ea93a9f3b7}; !- Outlet Port

OS:Node,
  {de3f01a8-a524-4a62-b52d-c390e07658ed}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f5bc1c3c-7032-4592-ba31-14c3060da034}, !- Inlet Port
  {ddbfd36e-ba1e-458c-98a4-2b70da903440}; !- Outlet Port

OS:Connection,
  {22e62eaa-4f79-484e-afed-4978f0183010}, !- Handle
  {de5d68d4-62f4-4aa8-b98a-4a0cf2e6718a}, !- Source Object
  9,                                      !- Outlet Port
  {35719599-1de2-4d0e-bc2b-113c083ea925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbfd36e-ba1e-458c-98a4-2b70da903440}, !- Handle
  {de3f01a8-a524-4a62-b52d-c390e07658ed}, !- Source Object
  3,                                      !- Outlet Port
  {de5d68d4-62f4-4aa8-b98a-4a0cf2e6718a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {262856db-c639-426a-818d-465448e4116e}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {0f40562c-72e5-4a3d-8667-e8ab13e092a5}, !- Inlet Port
  {eccac8ac-4727-4381-9ee4-68f7915d5360}; !- Outlet Port

OS:Node,
  {c7ef7839-7a9f-426d-ad9a-e4f499aae88a}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {3d0ee5c1-e715-4067-b0e9-59c67aaa7fe8}, !- Inlet Port
  {71b6ff88-95e6-443c-baa5-53334b5ae9ca}; !- Outlet Port

OS:Node,
  {2d35812a-6ebb-4355-ab7b-f2832f1935c8}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {eb72a9c3-744a-4044-b1c0-9a50f1d71059}, !- Inlet Port
  {dcffa1cf-640a-4a56-b891-695cb9b51efa}; !- Outlet Port

OS:Connection,
  {0f40562c-72e5-4a3d-8667-e8ab13e092a5}, !- Handle
  {de5d68d4-62f4-4aa8-b98a-4a0cf2e6718a}, !- Source Object
  11,                                     !- Outlet Port
  {262856db-c639-426a-818d-465448e4116e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71b6ff88-95e6-443c-baa5-53334b5ae9ca}, !- Handle
  {c7ef7839-7a9f-426d-ad9a-e4f499aae88a}, !- Source Object
  3,                                      !- Outlet Port
  {de5d68d4-62f4-4aa8-b98a-4a0cf2e6718a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4952f7ea-1543-406e-9967-cf3dca52e3b9}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {eccac8ac-4727-4381-9ee4-68f7915d5360}, !- Inlet Node Name
  {2b1e4748-70e4-40fa-af5b-0207227cabde}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f8f812aa-4948-405f-8d1f-3078da07a8a8}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {3d0ee5c1-e715-4067-b0e9-59c67aaa7fe8}, !- Outlet Node Name
  {e7ded750-ad34-4e2a-b98c-0c5fbd184336}; !- Inlet Node Name 1

OS:Connection,
  {eccac8ac-4727-4381-9ee4-68f7915d5360}, !- Handle
  {262856db-c639-426a-818d-465448e4116e}, !- Source Object
  3,                                      !- Outlet Port
  {4952f7ea-1543-406e-9967-cf3dca52e3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d0ee5c1-e715-4067-b0e9-59c67aaa7fe8}, !- Handle
  {f8f812aa-4948-405f-8d1f-3078da07a8a8}, !- Source Object
  2,                                      !- Outlet Port
  {c7ef7839-7a9f-426d-ad9a-e4f499aae88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5229c55-80bb-41ce-9e29-3d78bb0372e6}, !- Handle
  {de5d68d4-62f4-4aa8-b98a-4a0cf2e6718a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.270344875710264,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3862.95,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3752.61,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3479d1fe-b0f3-4a84-a066-0a7980548137}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {e6fd70ff-db0e-46b7-8ee0-3f74c717ad60}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3b17c74e-e36d-45e7-b235-495aa9d63fa4}, !- Handle
  Zone SuperMarket Sales C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {928df6e2-cbc7-43cc-924b-132a016bf3f5}, !- Control Zone Name
  {de3f01a8-a524-4a62-b52d-c390e07658ed}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {379f6449-b78a-43d9-9094-e57653b1df48}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  11555.4290427823,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {1b58c055-d0bf-4ffa-9b2b-4bebe9bc0bb5}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d43d315f-1598-4020-ad05-4dff5feed6b5}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC 1spd DX AC Clg Coil 24kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  6382.99903244878,                       !- Rated Total Cooling Capacity {W}
  0.716765809646607,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.270344875710264,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e04a9b76-8af2-410e-93f4-52bab947f593}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.270344875710264,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a568eada-d2c8-4be5-9d07-9fc85cd57531}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce86e731-7df0-4cc2-b002-a29c712c399f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a568eada-d2c8-4be5-9d07-9fc85cd57531}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce86e731-7df0-4cc2-b002-a29c712c399f}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c1f30508-4851-4560-94bf-d7821c7ea8a6}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {928df6e2-cbc7-43cc-924b-132a016bf3f5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {003b63a4-0cf5-49ab-bb6c-9d1a790c7134}, !- Air Inlet Node Name
  {f5bc1c3c-7032-4592-ba31-14c3060da034}, !- Air Outlet Node Name
  {e04a9b76-8af2-410e-93f4-52bab947f593}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5d0fb629-b27f-456a-9d6d-97a5bfb8822c}, !- Supply Air Fan Operating Mode Schedule Name
  {379f6449-b78a-43d9-9094-e57653b1df48}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d43d315f-1598-4020-ad05-4dff5feed6b5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1b58c055-d0bf-4ffa-9b2b-4bebe9bc0bb5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.270344875710264,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.270344875710264,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f5bc1c3c-7032-4592-ba31-14c3060da034}, !- Handle
  {c1f30508-4851-4560-94bf-d7821c7ea8a6}, !- Source Object
  7,                                      !- Outlet Port
  {de3f01a8-a524-4a62-b52d-c390e07658ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {aaa31c08-ac27-47f2-8a5f-3afc6e0b6384}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.055228836153589,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.270344875710264,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d56de512-0575-45f7-968f-22a94d065ad1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {29188535-a77b-4212-980d-65f807051e7f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {19933052-1fbd-4618-b5ac-7e2f0d8ba1ac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {19933052-1fbd-4618-b5ac-7e2f0d8ba1ac}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {294bd31c-1c99-4372-8678-d1f8135bdc77}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC OA System, !- Name
  {aaa31c08-ac27-47f2-8a5f-3afc6e0b6384}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {136c7056-a6b2-4d11-9ad1-5f0c3bb6327d}, !- Mixed Air Node Name
  {31a5ad1c-6fcc-47d0-963a-1b33f2293412}, !- Outdoor Air Stream Node Name
  {2d93c75a-7ca5-43fc-b4a1-2d02d8c0e10a}, !- Relief Air Stream Node Name
  {9b0f494d-f588-4a09-a780-c6ea93a9f3b7}; !- Return Air Stream Node Name

OS:Node,
  {b1fe28d5-7537-4931-9260-8a9a0dcee0db}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {31a5ad1c-6fcc-47d0-963a-1b33f2293412}; !- Outlet Port

OS:Connection,
  {31a5ad1c-6fcc-47d0-963a-1b33f2293412}, !- Handle
  {b1fe28d5-7537-4931-9260-8a9a0dcee0db}, !- Source Object
  3,                                      !- Outlet Port
  {294bd31c-1c99-4372-8678-d1f8135bdc77}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {492fe67c-5f6a-42a5-9643-db6138b593e7}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Relief Air Node, !- Name
  {2d93c75a-7ca5-43fc-b4a1-2d02d8c0e10a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d93c75a-7ca5-43fc-b4a1-2d02d8c0e10a}, !- Handle
  {294bd31c-1c99-4372-8678-d1f8135bdc77}, !- Source Object
  7,                                      !- Outlet Port
  {492fe67c-5f6a-42a5-9643-db6138b593e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c21dbff8-31d9-4de8-859f-feb22c32f6b8}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {136c7056-a6b2-4d11-9ad1-5f0c3bb6327d}, !- Inlet Port
  {003b63a4-0cf5-49ab-bb6c-9d1a790c7134}; !- Outlet Port

OS:Connection,
  {9b0f494d-f588-4a09-a780-c6ea93a9f3b7}, !- Handle
  {35719599-1de2-4d0e-bc2b-113c083ea925}, !- Source Object
  3,                                      !- Outlet Port
  {294bd31c-1c99-4372-8678-d1f8135bdc77}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {136c7056-a6b2-4d11-9ad1-5f0c3bb6327d}, !- Handle
  {294bd31c-1c99-4372-8678-d1f8135bdc77}, !- Source Object
  5,                                      !- Outlet Port
  {c21dbff8-31d9-4de8-859f-feb22c32f6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {003b63a4-0cf5-49ab-bb6c-9d1a790c7134}, !- Handle
  {c21dbff8-31d9-4de8-859f-feb22c32f6b8}, !- Source Object
  3,                                      !- Outlet Port
  {c1f30508-4851-4560-94bf-d7821c7ea8a6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e6fd70ff-db0e-46b7-8ee0-3f74c717ad60}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bde976bd-1a68-4fed-a40f-ca8a64d6692e}, !- Control Zone or Zone List Name
  {cbd20e47-69fb-4418-be0e-857bbfc15535}, !- Cooling Control Zone or Zone List Name
  {ccb692b5-9903-4bc2-bc1b-48d174873bb6}, !- Heating Control Zone or Zone List Name
  {7e81cb75-a7b0-46c0-acbf-660bb745e8d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bde976bd-1a68-4fed-a40f-ca8a64d6692e}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {cbd20e47-69fb-4418-be0e-857bbfc15535}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ccb692b5-9903-4bc2-bc1b-48d174873bb6}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7e81cb75-a7b0-46c0-acbf-660bb745e8d6}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4afea5fb-c215-4ace-a506-54603e74e34c}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {3363ed19-6194-4906-8179-f489e507b402}, !- Air Inlet Node Name
  {eb72a9c3-744a-4044-b1c0-9a50f1d71059}, !- Air Outlet Node Name
  0.270344875710264;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ee6702f4-9e9b-4308-94af-26a87be97dcf}, !- Handle
  Zone SuperMarket Sales C  - Story ground Return Air Node, !- Name
  {d6b9be6e-5770-4f7f-a097-ed737f8990e0}, !- Inlet Port
  {e7ded750-ad34-4e2a-b98c-0c5fbd184336}; !- Outlet Port

OS:Connection,
  {dcffa1cf-640a-4a56-b891-695cb9b51efa}, !- Handle
  {2d35812a-6ebb-4355-ab7b-f2832f1935c8}, !- Source Object
  3,                                      !- Outlet Port
  {4c4a9385-7bde-4ae5-9d4f-c0a0077cebdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b9be6e-5770-4f7f-a097-ed737f8990e0}, !- Handle
  {faa3a888-b084-4d0e-9287-48ac5b25bfb1}, !- Source Object
  2,                                      !- Outlet Port
  {ee6702f4-9e9b-4308-94af-26a87be97dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ded750-ad34-4e2a-b98c-0c5fbd184336}, !- Handle
  {ee6702f4-9e9b-4308-94af-26a87be97dcf}, !- Source Object
  3,                                      !- Outlet Port
  {f8f812aa-4948-405f-8d1f-3078da07a8a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {304b7d14-d933-4fd4-a41c-fcd3fff88ded}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2b1e4748-70e4-40fa-af5b-0207227cabde}, !- Inlet Port
  {3363ed19-6194-4906-8179-f489e507b402}; !- Outlet Port

OS:Connection,
  {2b1e4748-70e4-40fa-af5b-0207227cabde}, !- Handle
  {4952f7ea-1543-406e-9967-cf3dca52e3b9}, !- Source Object
  3,                                      !- Outlet Port
  {304b7d14-d933-4fd4-a41c-fcd3fff88ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3363ed19-6194-4906-8179-f489e507b402}, !- Handle
  {304b7d14-d933-4fd4-a41c-fcd3fff88ded}, !- Source Object
  3,                                      !- Outlet Port
  {4afea5fb-c215-4ace-a506-54603e74e34c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb72a9c3-744a-4044-b1c0-9a50f1d71059}, !- Handle
  {4afea5fb-c215-4ace-a506-54603e74e34c}, !- Source Object
  4,                                      !- Outlet Port
  {2d35812a-6ebb-4355-ab7b-f2832f1935c8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5d4955be-14c4-4b06-87c0-0d11ccc2ff74}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Electric Baseboard, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  198.924338522893,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cd1802df-421e-4c55-b150-e470be590066}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Electric Baseboard, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  39.2035914867108,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ca293cc8-f6b7-4257-9ea4-b29f9aeb8fba}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Electric Baseboard, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  198.960464979675,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {cde99899-6276-4446-8dd3-cd91628dc0da}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {dcae6007-0b47-47b5-8622-908d6a905e86}, !- Availability Schedule
  {5bd77560-05bd-4d4d-99fb-cacd2a46ae1a}, !- Availability Manager List Name
  2.94826291737807,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14645a51-eeb6-4fad-b871-48b1f4b02e07}, !- Supply Side Inlet Node Name
  {652aed14-a18c-4a00-99c3-bdab8c043c9e}, !- Demand Side Outlet Node Name
  {d3725a10-93a0-4c5b-a6ea-cfefe9be661d}, !- Demand Side Inlet Node A
  {0f01a22f-cfa0-4ceb-9749-0c0bb7deaf96}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1c20f185-3c08-4dc1-84e1-7258f2dd0daf}, !- Demand Mixer Name
  {386de283-f2c3-44d4-8792-04bb03ecc624}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4c85b038-09bb-4a75-a4b4-321012c6eda5}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Supply Inlet Node, !- Name
  {14645a51-eeb6-4fad-b871-48b1f4b02e07}, !- Inlet Port
  {e65b443b-32af-43a7-a8e6-4e52e7d34c2e}; !- Outlet Port

OS:Node,
  {88d43397-98cd-407c-9d0b-78e5f4c9090c}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Supply Outlet Node, !- Name
  {29393471-cd1d-482a-b0b0-ac2fe841511d}, !- Inlet Port
  {0f01a22f-cfa0-4ceb-9749-0c0bb7deaf96}; !- Outlet Port

OS:Connection,
  {14645a51-eeb6-4fad-b871-48b1f4b02e07}, !- Handle
  {cde99899-6276-4446-8dd3-cd91628dc0da}, !- Source Object
  9,                                      !- Outlet Port
  {4c85b038-09bb-4a75-a4b4-321012c6eda5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f01a22f-cfa0-4ceb-9749-0c0bb7deaf96}, !- Handle
  {88d43397-98cd-407c-9d0b-78e5f4c9090c}, !- Source Object
  3,                                      !- Outlet Port
  {cde99899-6276-4446-8dd3-cd91628dc0da}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c8af1f85-be3c-4065-a658-516722da6236}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Demand Inlet Node, !- Name
  {d3725a10-93a0-4c5b-a6ea-cfefe9be661d}, !- Inlet Port
  {51ac2f09-c425-43c7-8e66-d564bbdb7f28}; !- Outlet Port

OS:Node,
  {210b0845-6ca0-4cbf-9137-8c268331fcfd}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Demand Outlet Node, !- Name
  {4e6f5c31-041e-4390-96a8-e93895945157}, !- Inlet Port
  {652aed14-a18c-4a00-99c3-bdab8c043c9e}; !- Outlet Port

OS:Node,
  {ef0965b9-8e20-41f3-a7f3-61016d90bfe9}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {7cb3f19a-21f3-474a-9bd8-0baae38dac37}, !- Inlet Port
  {139193d5-77e4-49c6-8427-7c36fd272958}; !- Outlet Port

OS:Connection,
  {d3725a10-93a0-4c5b-a6ea-cfefe9be661d}, !- Handle
  {cde99899-6276-4446-8dd3-cd91628dc0da}, !- Source Object
  11,                                     !- Outlet Port
  {c8af1f85-be3c-4065-a658-516722da6236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {652aed14-a18c-4a00-99c3-bdab8c043c9e}, !- Handle
  {210b0845-6ca0-4cbf-9137-8c268331fcfd}, !- Source Object
  3,                                      !- Outlet Port
  {cde99899-6276-4446-8dd3-cd91628dc0da}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {386de283-f2c3-44d4-8792-04bb03ecc624}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {51ac2f09-c425-43c7-8e66-d564bbdb7f28}, !- Inlet Node Name
  {deb1b681-18f2-46dc-9eba-f0e3acc6db48}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1c20f185-3c08-4dc1-84e1-7258f2dd0daf}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {4e6f5c31-041e-4390-96a8-e93895945157}, !- Outlet Node Name
  {7d21b782-59d5-4665-be5a-8621d1e9708e}; !- Inlet Node Name 1

OS:Connection,
  {51ac2f09-c425-43c7-8e66-d564bbdb7f28}, !- Handle
  {c8af1f85-be3c-4065-a658-516722da6236}, !- Source Object
  3,                                      !- Outlet Port
  {386de283-f2c3-44d4-8792-04bb03ecc624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e6f5c31-041e-4390-96a8-e93895945157}, !- Handle
  {1c20f185-3c08-4dc1-84e1-7258f2dd0daf}, !- Source Object
  2,                                      !- Outlet Port
  {210b0845-6ca0-4cbf-9137-8c268331fcfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {536604de-e94d-4c60-98f5-5c0518aa23b3}, !- Handle
  {cde99899-6276-4446-8dd3-cd91628dc0da}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.94826291737807,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  42531.98,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  33576.05,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5bd77560-05bd-4d4d-99fb-cacd2a46ae1a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {7bf293ea-54e0-4c5d-9dcf-c3bed7399608}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ad360572-16d7-4904-9ec8-538e8f829a43}, !- Handle
  Zone SuperMarket Sales A  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b0c732bc-12ad-48f4-82e6-1bbb4e74ffba}, !- Control Zone Name
  {88d43397-98cd-407c-9d0b-78e5f4c9090c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {cc1aba57-b829-45bc-84ef-1a2344819e5d}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  122597.333814831,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {f2df505c-bf54-4622-8e02-16a764884a58}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cbc21ac5-3807-4fc9-a6fc-1604e4286cff}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC 1spd DX AC Clg Coil 256kBtu/hr 10EER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  66372.9427594021,                       !- Rated Total Cooling Capacity {W}
  0.732337992699912,                      !- Rated Sensible Heat Ratio
  3.46671670650253,                       !- Rated COP {W/W}
  2.94826291737807,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ad14428b-1b75-4bda-a118-458a2e21ff49}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  2.94826291737807,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c16c2ce-56d2-4fe5-8be9-3aaf4c591a3b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {47511b08-d918-43cb-b0b9-cf13722ef43f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8c16c2ce-56d2-4fe5-8be9-3aaf4c591a3b}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {47511b08-d918-43cb-b0b9-cf13722ef43f}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f2415cb4-2faf-4cfe-bc83-849d0f24b3bf}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b0c732bc-12ad-48f4-82e6-1bbb4e74ffba}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {85f17e04-0c65-4f24-a34d-1646fd58c20d}, !- Air Inlet Node Name
  {29393471-cd1d-482a-b0b0-ac2fe841511d}, !- Air Outlet Node Name
  {ad14428b-1b75-4bda-a118-458a2e21ff49}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {dcae6007-0b47-47b5-8622-908d6a905e86}, !- Supply Air Fan Operating Mode Schedule Name
  {cc1aba57-b829-45bc-84ef-1a2344819e5d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cbc21ac5-3807-4fc9-a6fc-1604e4286cff}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f2df505c-bf54-4622-8e02-16a764884a58}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.94826291737807,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.94826291737807,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {29393471-cd1d-482a-b0b0-ac2fe841511d}, !- Handle
  {f2415cb4-2faf-4cfe-bc83-849d0f24b3bf}, !- Source Object
  7,                                      !- Outlet Port
  {88d43397-98cd-407c-9d0b-78e5f4c9090c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7a9c02cb-53dd-4de1-af38-e2bd84111ec9}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.494154127022438,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  2.94826291737807,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7af10894-9f11-4e35-9377-310043e60f42}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {487e256c-9858-465e-acd5-f52c8e2ca888}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ad876b6f-8cf3-483e-95c5-d261bbf0add0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ad876b6f-8cf3-483e-95c5-d261bbf0add0}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {493a5986-44c2-42c5-99e8-73b32a6b2ac1}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC OA System, !- Name
  {7a9c02cb-53dd-4de1-af38-e2bd84111ec9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {02f05c21-2f6c-4b33-98e5-66a64b891978}, !- Mixed Air Node Name
  {60825475-2b28-47fc-9f33-7c1562081ead}, !- Outdoor Air Stream Node Name
  {d603d4e2-6894-413b-a1a7-3603110a49f4}, !- Relief Air Stream Node Name
  {e65b443b-32af-43a7-a8e6-4e52e7d34c2e}; !- Return Air Stream Node Name

OS:Node,
  {cb49e4ba-22a9-4226-ab57-79a88677944f}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {60825475-2b28-47fc-9f33-7c1562081ead}; !- Outlet Port

OS:Connection,
  {60825475-2b28-47fc-9f33-7c1562081ead}, !- Handle
  {cb49e4ba-22a9-4226-ab57-79a88677944f}, !- Source Object
  3,                                      !- Outlet Port
  {493a5986-44c2-42c5-99e8-73b32a6b2ac1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c741152d-4d95-47c6-ba7d-022272113cfc}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Relief Air Node, !- Name
  {d603d4e2-6894-413b-a1a7-3603110a49f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d603d4e2-6894-413b-a1a7-3603110a49f4}, !- Handle
  {493a5986-44c2-42c5-99e8-73b32a6b2ac1}, !- Source Object
  7,                                      !- Outlet Port
  {c741152d-4d95-47c6-ba7d-022272113cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c5a3e94-6711-4158-8f88-7007274124e1}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Mixed Air Node, !- Name
  {02f05c21-2f6c-4b33-98e5-66a64b891978}, !- Inlet Port
  {85f17e04-0c65-4f24-a34d-1646fd58c20d}; !- Outlet Port

OS:Connection,
  {e65b443b-32af-43a7-a8e6-4e52e7d34c2e}, !- Handle
  {4c85b038-09bb-4a75-a4b4-321012c6eda5}, !- Source Object
  3,                                      !- Outlet Port
  {493a5986-44c2-42c5-99e8-73b32a6b2ac1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {02f05c21-2f6c-4b33-98e5-66a64b891978}, !- Handle
  {493a5986-44c2-42c5-99e8-73b32a6b2ac1}, !- Source Object
  5,                                      !- Outlet Port
  {0c5a3e94-6711-4158-8f88-7007274124e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f17e04-0c65-4f24-a34d-1646fd58c20d}, !- Handle
  {0c5a3e94-6711-4158-8f88-7007274124e1}, !- Source Object
  3,                                      !- Outlet Port
  {f2415cb4-2faf-4cfe-bc83-849d0f24b3bf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7bf293ea-54e0-4c5d-9dcf-c3bed7399608}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b83c3bb4-d083-44bd-a63d-f0b1a3fa4c1f}, !- Control Zone or Zone List Name
  {c863c4b3-38d1-476d-9143-b8d9f9755f01}, !- Cooling Control Zone or Zone List Name
  {78cc5c45-0a93-4852-8b06-a8bb99e865b6}, !- Heating Control Zone or Zone List Name
  {c20ed157-3d54-4e87-b018-88ae49232a1f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b83c3bb4-d083-44bd-a63d-f0b1a3fa4c1f}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {c863c4b3-38d1-476d-9143-b8d9f9755f01}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {78cc5c45-0a93-4852-8b06-a8bb99e865b6}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c20ed157-3d54-4e87-b018-88ae49232a1f}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {076d5bee-2157-4146-a341-41020b43eacb}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {41424a48-eddc-44a8-89d0-bc383d24cf99}, !- Air Inlet Node Name
  {7cb3f19a-21f3-474a-9bd8-0baae38dac37}, !- Air Outlet Node Name
  2.94826291737807;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2bec7d56-636e-48af-b428-04d9f1a6f52d}, !- Handle
  Zone SuperMarket Sales A  - Story top Return Air Node, !- Name
  {cf04fa8d-17f9-4ec4-a394-4db277646d5f}, !- Inlet Port
  {7d21b782-59d5-4665-be5a-8621d1e9708e}; !- Outlet Port

OS:Connection,
  {139193d5-77e4-49c6-8427-7c36fd272958}, !- Handle
  {ef0965b9-8e20-41f3-a7f3-61016d90bfe9}, !- Source Object
  3,                                      !- Outlet Port
  {77a2325c-cabb-42e7-b096-db7d225c8d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf04fa8d-17f9-4ec4-a394-4db277646d5f}, !- Handle
  {29ca6878-ac85-44f0-8709-ead5fc7a61aa}, !- Source Object
  2,                                      !- Outlet Port
  {2bec7d56-636e-48af-b428-04d9f1a6f52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d21b782-59d5-4665-be5a-8621d1e9708e}, !- Handle
  {2bec7d56-636e-48af-b428-04d9f1a6f52d}, !- Source Object
  3,                                      !- Outlet Port
  {1c20f185-3c08-4dc1-84e1-7258f2dd0daf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d41811cb-774a-4a11-844b-c0a6019d9eac}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {deb1b681-18f2-46dc-9eba-f0e3acc6db48}, !- Inlet Port
  {41424a48-eddc-44a8-89d0-bc383d24cf99}; !- Outlet Port

OS:Connection,
  {deb1b681-18f2-46dc-9eba-f0e3acc6db48}, !- Handle
  {386de283-f2c3-44d4-8792-04bb03ecc624}, !- Source Object
  3,                                      !- Outlet Port
  {d41811cb-774a-4a11-844b-c0a6019d9eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41424a48-eddc-44a8-89d0-bc383d24cf99}, !- Handle
  {d41811cb-774a-4a11-844b-c0a6019d9eac}, !- Source Object
  3,                                      !- Outlet Port
  {076d5bee-2157-4146-a341-41020b43eacb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cb3f19a-21f3-474a-9bd8-0baae38dac37}, !- Handle
  {076d5bee-2157-4146-a341-41020b43eacb}, !- Source Object
  4,                                      !- Outlet Port
  {ef0965b9-8e20-41f3-a7f3-61016d90bfe9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1e128222-de72-4cb1-b11c-79d6815d700d}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {40e95ad5-74a3-4bfe-86c8-bdece77fb1b2}, !- Availability Schedule
  {f3f8206b-a911-4e3b-b798-54824807a541}, !- Availability Manager List Name
  0.231279036051581,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ee651725-7c81-4c02-b833-106eade02458}, !- Supply Side Inlet Node Name
  {b3443bb6-ada2-4501-a692-6e3564e573f7}, !- Demand Side Outlet Node Name
  {ff9a09e8-639a-423a-b230-0fd470eb9747}, !- Demand Side Inlet Node A
  {3fbd6256-f9fa-46e7-b498-b0f337c7dbbd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {557484c7-d3ca-4034-9678-cff8934d1929}, !- Demand Mixer Name
  {cf14ff62-db24-4edd-a9c6-2f6b67b8e26e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1851a681-d908-401f-bf2d-4c786aae2e13}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Supply Inlet Node, !- Name
  {ee651725-7c81-4c02-b833-106eade02458}, !- Inlet Port
  {5623e423-3a3f-486b-b600-06efc12f67f0}; !- Outlet Port

OS:Node,
  {2ffcd2b0-17b3-4c94-a11d-a19844d89e48}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Supply Outlet Node, !- Name
  {1310d876-d352-47a6-8cdd-d78b6fa134b6}, !- Inlet Port
  {3fbd6256-f9fa-46e7-b498-b0f337c7dbbd}; !- Outlet Port

OS:Connection,
  {ee651725-7c81-4c02-b833-106eade02458}, !- Handle
  {1e128222-de72-4cb1-b11c-79d6815d700d}, !- Source Object
  9,                                      !- Outlet Port
  {1851a681-d908-401f-bf2d-4c786aae2e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fbd6256-f9fa-46e7-b498-b0f337c7dbbd}, !- Handle
  {2ffcd2b0-17b3-4c94-a11d-a19844d89e48}, !- Source Object
  3,                                      !- Outlet Port
  {1e128222-de72-4cb1-b11c-79d6815d700d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {080963b2-8007-4613-b48c-4cf7263ae5b3}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Demand Inlet Node, !- Name
  {ff9a09e8-639a-423a-b230-0fd470eb9747}, !- Inlet Port
  {6e0e6517-f071-4fb4-ab61-d6375fd99ff3}; !- Outlet Port

OS:Node,
  {70bc166c-07ac-4e70-b7ce-d90ad84b7edd}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Demand Outlet Node, !- Name
  {1dedb172-1919-4d6d-bf57-e74d0749ba27}, !- Inlet Port
  {b3443bb6-ada2-4501-a692-6e3564e573f7}; !- Outlet Port

OS:Node,
  {de62d82e-ee83-4279-9d8e-f4a0a8ccc5e8}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {d7d98222-3463-4d4c-858f-f5df70dbf185}, !- Inlet Port
  {58df04d1-7d05-44de-af09-8d7ca6e53345}; !- Outlet Port

OS:Connection,
  {ff9a09e8-639a-423a-b230-0fd470eb9747}, !- Handle
  {1e128222-de72-4cb1-b11c-79d6815d700d}, !- Source Object
  11,                                     !- Outlet Port
  {080963b2-8007-4613-b48c-4cf7263ae5b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3443bb6-ada2-4501-a692-6e3564e573f7}, !- Handle
  {70bc166c-07ac-4e70-b7ce-d90ad84b7edd}, !- Source Object
  3,                                      !- Outlet Port
  {1e128222-de72-4cb1-b11c-79d6815d700d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cf14ff62-db24-4edd-a9c6-2f6b67b8e26e}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {6e0e6517-f071-4fb4-ab61-d6375fd99ff3}, !- Inlet Node Name
  {b1d7de75-d057-4b27-b368-1e41db743251}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {557484c7-d3ca-4034-9678-cff8934d1929}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {1dedb172-1919-4d6d-bf57-e74d0749ba27}, !- Outlet Node Name
  {e0a731e6-5e20-40e0-baf7-fccbed48d2e9}; !- Inlet Node Name 1

OS:Connection,
  {6e0e6517-f071-4fb4-ab61-d6375fd99ff3}, !- Handle
  {080963b2-8007-4613-b48c-4cf7263ae5b3}, !- Source Object
  3,                                      !- Outlet Port
  {cf14ff62-db24-4edd-a9c6-2f6b67b8e26e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dedb172-1919-4d6d-bf57-e74d0749ba27}, !- Handle
  {557484c7-d3ca-4034-9678-cff8934d1929}, !- Source Object
  2,                                      !- Outlet Port
  {70bc166c-07ac-4e70-b7ce-d90ad84b7edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {524a7747-e6fd-4f8e-8eb4-0ec496ed298f}, !- Handle
  {1e128222-de72-4cb1-b11c-79d6815d700d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.231279036051581,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3201.58,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2969.93,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f3f8206b-a911-4e3b-b798-54824807a541}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {1ce8a823-d82e-467d-b8c5-41fdbab68a1e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {88116c3b-f0f9-4889-8bec-f3d8fa1c2a09}, !- Handle
  Zone SuperMarket Sales A end_a - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {12eebf01-0f9a-4556-9ba5-000ad88b40d9}, !- Control Zone Name
  {2ffcd2b0-17b3-4c94-a11d-a19844d89e48}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {4554e4ad-af42-4e7b-bdaf-dbc30f0537cd}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9398.72064956302,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {cc9af102-37aa-4118-b2e9-f153569808d4}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c03f1d9b-d8e7-4b12-9276-a5a1f6ca3211}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  4833.43541980017,                       !- Rated Total Cooling Capacity {W}
  0.759214031254837,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.231279036051581,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {65ef1a86-829f-48a2-8d74-8cee9c636da1}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.231279036051581,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bfd4680a-e83e-4ae0-b1da-e3d4fcb33aa8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {45a5be62-6fd1-4ac3-9969-18c4ec51085c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bfd4680a-e83e-4ae0-b1da-e3d4fcb33aa8}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {45a5be62-6fd1-4ac3-9969-18c4ec51085c}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c28dd89a-4aa7-4149-8bfb-9c07016838d3}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {12eebf01-0f9a-4556-9ba5-000ad88b40d9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {72f9a7b0-d30c-4df1-b125-4b1b92dfb5c4}, !- Air Inlet Node Name
  {1310d876-d352-47a6-8cdd-d78b6fa134b6}, !- Air Outlet Node Name
  {65ef1a86-829f-48a2-8d74-8cee9c636da1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {40e95ad5-74a3-4bfe-86c8-bdece77fb1b2}, !- Supply Air Fan Operating Mode Schedule Name
  {4554e4ad-af42-4e7b-bdaf-dbc30f0537cd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c03f1d9b-d8e7-4b12-9276-a5a1f6ca3211}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cc9af102-37aa-4118-b2e9-f153569808d4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.231279036051581,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.231279036051581,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1310d876-d352-47a6-8cdd-d78b6fa134b6}, !- Handle
  {c28dd89a-4aa7-4149-8bfb-9c07016838d3}, !- Source Object
  7,                                      !- Outlet Port
  {2ffcd2b0-17b3-4c94-a11d-a19844d89e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {adf1da8f-23d0-4a3b-8e53-44faeea574ef}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0318564524159998,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.231279036051581,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {93161ba4-cd23-441e-9d32-55ab6bb30da3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {92674f13-8ba3-430c-9ac7-36eae66a0401}, !- Maximum Fraction of Outdoor Air Schedule Name
  {32c01eea-c1fe-4209-b377-94ac09c8540c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {32c01eea-c1fe-4209-b377-94ac09c8540c}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5a533ff2-f234-4ef6-b832-0ee9cfbd7e3f}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC OA System, !- Name
  {adf1da8f-23d0-4a3b-8e53-44faeea574ef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8b1ee3dc-7c05-475c-ae2d-9e61de0fa8b0}, !- Mixed Air Node Name
  {a99684fc-ba54-490f-93c9-f9378c191ccb}, !- Outdoor Air Stream Node Name
  {6fdc5169-0d5c-464c-add3-9917a9becc76}, !- Relief Air Stream Node Name
  {5623e423-3a3f-486b-b600-06efc12f67f0}; !- Return Air Stream Node Name

OS:Node,
  {1fb96750-1f61-4502-a5d8-b7104fedbf3d}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a99684fc-ba54-490f-93c9-f9378c191ccb}; !- Outlet Port

OS:Connection,
  {a99684fc-ba54-490f-93c9-f9378c191ccb}, !- Handle
  {1fb96750-1f61-4502-a5d8-b7104fedbf3d}, !- Source Object
  3,                                      !- Outlet Port
  {5a533ff2-f234-4ef6-b832-0ee9cfbd7e3f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ad66e350-10b8-4e1d-8532-c2e72d6dcf6d}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Relief Air Node, !- Name
  {6fdc5169-0d5c-464c-add3-9917a9becc76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fdc5169-0d5c-464c-add3-9917a9becc76}, !- Handle
  {5a533ff2-f234-4ef6-b832-0ee9cfbd7e3f}, !- Source Object
  7,                                      !- Outlet Port
  {ad66e350-10b8-4e1d-8532-c2e72d6dcf6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f2c13a3-24e9-4493-b977-9ae7c773bc73}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Mixed Air Node, !- Name
  {8b1ee3dc-7c05-475c-ae2d-9e61de0fa8b0}, !- Inlet Port
  {72f9a7b0-d30c-4df1-b125-4b1b92dfb5c4}; !- Outlet Port

OS:Connection,
  {5623e423-3a3f-486b-b600-06efc12f67f0}, !- Handle
  {1851a681-d908-401f-bf2d-4c786aae2e13}, !- Source Object
  3,                                      !- Outlet Port
  {5a533ff2-f234-4ef6-b832-0ee9cfbd7e3f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8b1ee3dc-7c05-475c-ae2d-9e61de0fa8b0}, !- Handle
  {5a533ff2-f234-4ef6-b832-0ee9cfbd7e3f}, !- Source Object
  5,                                      !- Outlet Port
  {4f2c13a3-24e9-4493-b977-9ae7c773bc73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f9a7b0-d30c-4df1-b125-4b1b92dfb5c4}, !- Handle
  {4f2c13a3-24e9-4493-b977-9ae7c773bc73}, !- Source Object
  3,                                      !- Outlet Port
  {c28dd89a-4aa7-4149-8bfb-9c07016838d3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1ce8a823-d82e-467d-b8c5-41fdbab68a1e}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3dfa1776-63f7-48a0-8297-d6b267f51ee7}, !- Control Zone or Zone List Name
  {76a60ca2-10a1-4566-a5d6-512ab133d521}, !- Cooling Control Zone or Zone List Name
  {8eb646a7-777a-432c-a1bc-20bc988301a6}, !- Heating Control Zone or Zone List Name
  {1a44a6c2-4bfb-42c3-af8a-49bcb69877c0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3dfa1776-63f7-48a0-8297-d6b267f51ee7}, !- Handle
  Availability Manager Night Cycle 41 Control Zone List; !- Name

OS:ModelObjectList,
  {76a60ca2-10a1-4566-a5d6-512ab133d521}, !- Handle
  Availability Manager Night Cycle 41 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8eb646a7-777a-432c-a1bc-20bc988301a6}, !- Handle
  Availability Manager Night Cycle 41 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1a44a6c2-4bfb-42c3-af8a-49bcb69877c0}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {973cc4c9-dfb9-4f31-bf26-53aaf3080f1b}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {786c8c28-6c7b-49f8-8e23-a72e7e66d364}, !- Air Inlet Node Name
  {d7d98222-3463-4d4c-858f-f5df70dbf185}, !- Air Outlet Node Name
  0.231279036051581;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e9936db-1ccb-46ca-95e2-49fcbb9ba77f}, !- Handle
  Zone SuperMarket Sales A end_a - Story top Return Air Node, !- Name
  {6bcdea07-dbfd-45a6-b27f-361fd3b9ed00}, !- Inlet Port
  {e0a731e6-5e20-40e0-baf7-fccbed48d2e9}; !- Outlet Port

OS:Connection,
  {58df04d1-7d05-44de-af09-8d7ca6e53345}, !- Handle
  {de62d82e-ee83-4279-9d8e-f4a0a8ccc5e8}, !- Source Object
  3,                                      !- Outlet Port
  {b43f8cd1-39b5-4ff7-b83e-ee5585ae4bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bcdea07-dbfd-45a6-b27f-361fd3b9ed00}, !- Handle
  {8e15290d-3063-42ec-857d-3581229d7cab}, !- Source Object
  2,                                      !- Outlet Port
  {3e9936db-1ccb-46ca-95e2-49fcbb9ba77f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a731e6-5e20-40e0-baf7-fccbed48d2e9}, !- Handle
  {3e9936db-1ccb-46ca-95e2-49fcbb9ba77f}, !- Source Object
  3,                                      !- Outlet Port
  {557484c7-d3ca-4034-9678-cff8934d1929}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2e5988a-413b-499e-ad8a-4cadabd42b69}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {b1d7de75-d057-4b27-b368-1e41db743251}, !- Inlet Port
  {786c8c28-6c7b-49f8-8e23-a72e7e66d364}; !- Outlet Port

OS:Connection,
  {b1d7de75-d057-4b27-b368-1e41db743251}, !- Handle
  {cf14ff62-db24-4edd-a9c6-2f6b67b8e26e}, !- Source Object
  3,                                      !- Outlet Port
  {f2e5988a-413b-499e-ad8a-4cadabd42b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {786c8c28-6c7b-49f8-8e23-a72e7e66d364}, !- Handle
  {f2e5988a-413b-499e-ad8a-4cadabd42b69}, !- Source Object
  3,                                      !- Outlet Port
  {973cc4c9-dfb9-4f31-bf26-53aaf3080f1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7d98222-3463-4d4c-858f-f5df70dbf185}, !- Handle
  {973cc4c9-dfb9-4f31-bf26-53aaf3080f1b}, !- Source Object
  4,                                      !- Outlet Port
  {de62d82e-ee83-4279-9d8e-f4a0a8ccc5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3dda1d8c-bd61-4c7e-ba7d-0691ed9e7fb9}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {14aa8c03-16fd-4821-a8fb-48eb4fb7eefe}, !- Availability Schedule
  {240ba102-62ce-460c-939c-c6c7ec55b1dc}, !- Availability Manager List Name
  0.227542212476905,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {048938b5-47ed-431c-85f7-b34c726557c9}, !- Supply Side Inlet Node Name
  {4e5527d1-4231-4d31-b084-bb7a83c3a161}, !- Demand Side Outlet Node Name
  {769be2a7-8779-4d45-87cd-cae8068f9528}, !- Demand Side Inlet Node A
  {91134aa9-f06e-4de7-a644-cb692d70441f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {19ef298f-9bf2-4337-a0a9-0224ab19c4d4}, !- Demand Mixer Name
  {1b2ec710-620e-4392-9a27-e78a0107c663}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {828b9055-200b-4bd3-8da4-8e9730476ab7}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Supply Inlet Node, !- Name
  {048938b5-47ed-431c-85f7-b34c726557c9}, !- Inlet Port
  {a918f83f-1404-4450-9cdb-1257369acd33}; !- Outlet Port

OS:Node,
  {4a724ecd-291c-45a0-a88d-e140daf1737f}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Supply Outlet Node, !- Name
  {8d959262-a221-4cbc-b1ff-c31e8455cc81}, !- Inlet Port
  {91134aa9-f06e-4de7-a644-cb692d70441f}; !- Outlet Port

OS:Connection,
  {048938b5-47ed-431c-85f7-b34c726557c9}, !- Handle
  {3dda1d8c-bd61-4c7e-ba7d-0691ed9e7fb9}, !- Source Object
  9,                                      !- Outlet Port
  {828b9055-200b-4bd3-8da4-8e9730476ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91134aa9-f06e-4de7-a644-cb692d70441f}, !- Handle
  {4a724ecd-291c-45a0-a88d-e140daf1737f}, !- Source Object
  3,                                      !- Outlet Port
  {3dda1d8c-bd61-4c7e-ba7d-0691ed9e7fb9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fdd76556-059d-4152-9bb6-1acadc32933a}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Demand Inlet Node, !- Name
  {769be2a7-8779-4d45-87cd-cae8068f9528}, !- Inlet Port
  {b9046fae-9c83-4e14-b982-e55d0138cd13}; !- Outlet Port

OS:Node,
  {6905406e-2498-4a20-9d03-a540304dc969}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Demand Outlet Node, !- Name
  {d018479f-4967-430d-9d10-0d9ffbbb6747}, !- Inlet Port
  {4e5527d1-4231-4d31-b084-bb7a83c3a161}; !- Outlet Port

OS:Node,
  {d6bfcb58-439e-453a-bea1-eb0e36d40058}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {5031f3c6-25ba-4ecb-ab8c-01dff558febf}, !- Inlet Port
  {2c957356-7c7d-44ca-a2a3-ae34bc606927}; !- Outlet Port

OS:Connection,
  {769be2a7-8779-4d45-87cd-cae8068f9528}, !- Handle
  {3dda1d8c-bd61-4c7e-ba7d-0691ed9e7fb9}, !- Source Object
  11,                                     !- Outlet Port
  {fdd76556-059d-4152-9bb6-1acadc32933a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5527d1-4231-4d31-b084-bb7a83c3a161}, !- Handle
  {6905406e-2498-4a20-9d03-a540304dc969}, !- Source Object
  3,                                      !- Outlet Port
  {3dda1d8c-bd61-4c7e-ba7d-0691ed9e7fb9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b2ec710-620e-4392-9a27-e78a0107c663}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {b9046fae-9c83-4e14-b982-e55d0138cd13}, !- Inlet Node Name
  {7aa533b9-831b-4535-a2f3-68d8dc7bc119}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {19ef298f-9bf2-4337-a0a9-0224ab19c4d4}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {d018479f-4967-430d-9d10-0d9ffbbb6747}, !- Outlet Node Name
  {efeb12cb-c1bc-4f07-9722-a7222d379fdb}; !- Inlet Node Name 1

OS:Connection,
  {b9046fae-9c83-4e14-b982-e55d0138cd13}, !- Handle
  {fdd76556-059d-4152-9bb6-1acadc32933a}, !- Source Object
  3,                                      !- Outlet Port
  {1b2ec710-620e-4392-9a27-e78a0107c663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d018479f-4967-430d-9d10-0d9ffbbb6747}, !- Handle
  {19ef298f-9bf2-4337-a0a9-0224ab19c4d4}, !- Source Object
  2,                                      !- Outlet Port
  {6905406e-2498-4a20-9d03-a540304dc969}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cf6eb3d9-a8eb-4ead-9864-abc846940dda}, !- Handle
  {3dda1d8c-bd61-4c7e-ba7d-0691ed9e7fb9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.227542212476905,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3168.68,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2970.12,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {240ba102-62ce-460c-939c-c6c7ec55b1dc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {ed63509a-c077-448e-bc3e-c5eedd9d02c5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {af76ae24-7a7b-4e23-978f-0ef41d33f27b}, !- Handle
  Zone SuperMarket Sales A end_b - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0e420737-3dc7-4056-9d92-59230d3394dc}, !- Control Zone Name
  {4a724ecd-291c-45a0-a88d-e140daf1737f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {cc6c86de-f7e9-495f-b5ba-2ca2e0a94de7}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9263.16489999173,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {2acd8218-82e7-40a0-9a12-d682419fc04e}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f36029f3-3ce1-4133-a8f8-4a0f091e64dc}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  4772.31548471607,                       !- Rated Total Cooling Capacity {W}
  0.758178197474476,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.227542212476905,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fb7eb905-7394-46a2-965e-52bcd2bff9c9}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.227542212476905,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {89ed1ce6-c6b8-4b93-bbd5-a9028b4c5362}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cdcdbcc9-b041-4bed-8f02-ce17feaec73f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {89ed1ce6-c6b8-4b93-bbd5-a9028b4c5362}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cdcdbcc9-b041-4bed-8f02-ce17feaec73f}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {daeeb2f3-cd10-4204-9cb8-7bf314d0f24f}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0e420737-3dc7-4056-9d92-59230d3394dc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {815c8023-7de4-452e-8143-7648d831e41a}, !- Air Inlet Node Name
  {8d959262-a221-4cbc-b1ff-c31e8455cc81}, !- Air Outlet Node Name
  {fb7eb905-7394-46a2-965e-52bcd2bff9c9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {14aa8c03-16fd-4821-a8fb-48eb4fb7eefe}, !- Supply Air Fan Operating Mode Schedule Name
  {cc6c86de-f7e9-495f-b5ba-2ca2e0a94de7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f36029f3-3ce1-4133-a8f8-4a0f091e64dc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2acd8218-82e7-40a0-9a12-d682419fc04e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.227542212476905,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.227542212476905,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8d959262-a221-4cbc-b1ff-c31e8455cc81}, !- Handle
  {daeeb2f3-cd10-4204-9cb8-7bf314d0f24f}, !- Source Object
  7,                                      !- Outlet Port
  {4a724ecd-291c-45a0-a88d-e140daf1737f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {304817de-9eca-4305-b5c0-cc9118afa9a1}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0318564524159999,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.227542212476905,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {76c29dcc-f69d-415a-a685-985afedbeee4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f5971ed0-90f6-42dc-af40-32d35c618298}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b4f59c37-5773-420d-8d09-7fe375e6f329}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b4f59c37-5773-420d-8d09-7fe375e6f329}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f33fc708-d272-4ff8-8e52-23b9cd0e6283}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC OA System, !- Name
  {304817de-9eca-4305-b5c0-cc9118afa9a1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {302b44ff-71a7-46c8-b65f-3dcbc55b466b}, !- Mixed Air Node Name
  {bced9a5b-c3fc-47fb-af96-222a654141ea}, !- Outdoor Air Stream Node Name
  {21e94ab3-189e-4b17-b888-202ecaaff85a}, !- Relief Air Stream Node Name
  {a918f83f-1404-4450-9cdb-1257369acd33}; !- Return Air Stream Node Name

OS:Node,
  {2d4b077c-da9c-4ef1-9687-57989dca8b4c}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bced9a5b-c3fc-47fb-af96-222a654141ea}; !- Outlet Port

OS:Connection,
  {bced9a5b-c3fc-47fb-af96-222a654141ea}, !- Handle
  {2d4b077c-da9c-4ef1-9687-57989dca8b4c}, !- Source Object
  3,                                      !- Outlet Port
  {f33fc708-d272-4ff8-8e52-23b9cd0e6283}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39f21f41-20ee-49a8-80e8-9ab12e60264b}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Relief Air Node, !- Name
  {21e94ab3-189e-4b17-b888-202ecaaff85a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21e94ab3-189e-4b17-b888-202ecaaff85a}, !- Handle
  {f33fc708-d272-4ff8-8e52-23b9cd0e6283}, !- Source Object
  7,                                      !- Outlet Port
  {39f21f41-20ee-49a8-80e8-9ab12e60264b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd54af7d-7c33-4acd-977e-d205f1d09721}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Mixed Air Node, !- Name
  {302b44ff-71a7-46c8-b65f-3dcbc55b466b}, !- Inlet Port
  {815c8023-7de4-452e-8143-7648d831e41a}; !- Outlet Port

OS:Connection,
  {a918f83f-1404-4450-9cdb-1257369acd33}, !- Handle
  {828b9055-200b-4bd3-8da4-8e9730476ab7}, !- Source Object
  3,                                      !- Outlet Port
  {f33fc708-d272-4ff8-8e52-23b9cd0e6283}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {302b44ff-71a7-46c8-b65f-3dcbc55b466b}, !- Handle
  {f33fc708-d272-4ff8-8e52-23b9cd0e6283}, !- Source Object
  5,                                      !- Outlet Port
  {dd54af7d-7c33-4acd-977e-d205f1d09721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815c8023-7de4-452e-8143-7648d831e41a}, !- Handle
  {dd54af7d-7c33-4acd-977e-d205f1d09721}, !- Source Object
  3,                                      !- Outlet Port
  {daeeb2f3-cd10-4204-9cb8-7bf314d0f24f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ed63509a-c077-448e-bc3e-c5eedd9d02c5}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1d6b3234-a378-4ddb-bd03-722f0e42e60d}, !- Control Zone or Zone List Name
  {63f033f6-0b24-43d0-ba19-cc1697a9e9db}, !- Cooling Control Zone or Zone List Name
  {9772e228-f7c4-4014-9cd5-bdc52cd08b36}, !- Heating Control Zone or Zone List Name
  {2aa54dd4-beba-4a70-868f-1fac66bb1753}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1d6b3234-a378-4ddb-bd03-722f0e42e60d}, !- Handle
  Availability Manager Night Cycle 42 Control Zone List; !- Name

OS:ModelObjectList,
  {63f033f6-0b24-43d0-ba19-cc1697a9e9db}, !- Handle
  Availability Manager Night Cycle 42 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9772e228-f7c4-4014-9cd5-bdc52cd08b36}, !- Handle
  Availability Manager Night Cycle 42 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2aa54dd4-beba-4a70-868f-1fac66bb1753}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a181f886-07ba-487e-8707-beedb4769c83}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {7810bd5f-4b79-4ef8-9aa4-6ac2d1213ab6}, !- Air Inlet Node Name
  {5031f3c6-25ba-4ecb-ab8c-01dff558febf}, !- Air Outlet Node Name
  0.227542212476905;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2eed4098-00f6-4225-adbb-476630fd11e7}, !- Handle
  Zone SuperMarket Sales A end_b - Story top Return Air Node, !- Name
  {74499a3c-468a-47e9-a2be-41780ced2c79}, !- Inlet Port
  {efeb12cb-c1bc-4f07-9722-a7222d379fdb}; !- Outlet Port

OS:Connection,
  {2c957356-7c7d-44ca-a2a3-ae34bc606927}, !- Handle
  {d6bfcb58-439e-453a-bea1-eb0e36d40058}, !- Source Object
  3,                                      !- Outlet Port
  {4c382cb7-0022-4cd3-8c06-f7f48d44d462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74499a3c-468a-47e9-a2be-41780ced2c79}, !- Handle
  {568009ff-d56c-44d6-bda5-b450b27111c8}, !- Source Object
  2,                                      !- Outlet Port
  {2eed4098-00f6-4225-adbb-476630fd11e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efeb12cb-c1bc-4f07-9722-a7222d379fdb}, !- Handle
  {2eed4098-00f6-4225-adbb-476630fd11e7}, !- Source Object
  3,                                      !- Outlet Port
  {19ef298f-9bf2-4337-a0a9-0224ab19c4d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8376c4a-4062-4b7c-a7dc-38532fb1b6d7}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {7aa533b9-831b-4535-a2f3-68d8dc7bc119}, !- Inlet Port
  {7810bd5f-4b79-4ef8-9aa4-6ac2d1213ab6}; !- Outlet Port

OS:Connection,
  {7aa533b9-831b-4535-a2f3-68d8dc7bc119}, !- Handle
  {1b2ec710-620e-4392-9a27-e78a0107c663}, !- Source Object
  3,                                      !- Outlet Port
  {c8376c4a-4062-4b7c-a7dc-38532fb1b6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7810bd5f-4b79-4ef8-9aa4-6ac2d1213ab6}, !- Handle
  {c8376c4a-4062-4b7c-a7dc-38532fb1b6d7}, !- Source Object
  3,                                      !- Outlet Port
  {a181f886-07ba-487e-8707-beedb4769c83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5031f3c6-25ba-4ecb-ab8c-01dff558febf}, !- Handle
  {a181f886-07ba-487e-8707-beedb4769c83}, !- Source Object
  4,                                      !- Outlet Port
  {d6bfcb58-439e-453a-bea1-eb0e36d40058}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d4fbd4eb-cbfe-40a9-ab71-d95f94dd9574}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3340977e-6fb7-421d-a00f-5bedd08489ae}, !- Availability Schedule
  {bcb478f3-027d-4424-9903-7069edefe5e3}, !- Availability Manager List Name
  4.62988621104408,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b38a43cf-35dd-41d5-a60b-0b8e96c986fb}, !- Supply Side Inlet Node Name
  {5e1610b0-d4a3-48c5-b172-8cf6eff78afd}, !- Demand Side Outlet Node Name
  {c6f27dbd-8173-41b9-9c97-a415c2e59f91}, !- Demand Side Inlet Node A
  {fb77f82d-85d0-4b0d-a9cd-d00b68d69c0c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6627380c-919a-489e-af0d-ab006af2364e}, !- Demand Mixer Name
  {d3cb4e0a-174f-4d6f-956b-50565ab0a89a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f6962c6e-d0c6-40c6-8a02-2146ef1110cb}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Supply Inlet Node, !- Name
  {b38a43cf-35dd-41d5-a60b-0b8e96c986fb}, !- Inlet Port
  {46f9bff6-ec62-497c-96f8-9520d4bcdfed}; !- Outlet Port

OS:Node,
  {fc0014f8-17d3-498f-af36-94694dbb330b}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Supply Outlet Node, !- Name
  {9e15cdce-05d6-4dd6-927c-29daee526d2b}, !- Inlet Port
  {fb77f82d-85d0-4b0d-a9cd-d00b68d69c0c}; !- Outlet Port

OS:Connection,
  {b38a43cf-35dd-41d5-a60b-0b8e96c986fb}, !- Handle
  {d4fbd4eb-cbfe-40a9-ab71-d95f94dd9574}, !- Source Object
  9,                                      !- Outlet Port
  {f6962c6e-d0c6-40c6-8a02-2146ef1110cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb77f82d-85d0-4b0d-a9cd-d00b68d69c0c}, !- Handle
  {fc0014f8-17d3-498f-af36-94694dbb330b}, !- Source Object
  3,                                      !- Outlet Port
  {d4fbd4eb-cbfe-40a9-ab71-d95f94dd9574}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2bab69d7-e857-43d3-a91e-5ed7e1f4df0f}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Demand Inlet Node, !- Name
  {c6f27dbd-8173-41b9-9c97-a415c2e59f91}, !- Inlet Port
  {7c1c55b0-000d-49c7-89fa-7f8717ed8381}; !- Outlet Port

OS:Node,
  {10b94531-e16b-4360-8d15-ce898cf0a266}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Demand Outlet Node, !- Name
  {ecb8f99b-fae2-4152-a3cc-fac2dc3fcb0c}, !- Inlet Port
  {5e1610b0-d4a3-48c5-b172-8cf6eff78afd}; !- Outlet Port

OS:Node,
  {df7b5304-17b2-495b-8fb7-ba890790f7ad}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {910cd8fe-1b09-4208-84ee-b90fcece228f}, !- Inlet Port
  {5f486eb9-8681-4e90-be98-70a26ea2b9ad}; !- Outlet Port

OS:Connection,
  {c6f27dbd-8173-41b9-9c97-a415c2e59f91}, !- Handle
  {d4fbd4eb-cbfe-40a9-ab71-d95f94dd9574}, !- Source Object
  11,                                     !- Outlet Port
  {2bab69d7-e857-43d3-a91e-5ed7e1f4df0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1610b0-d4a3-48c5-b172-8cf6eff78afd}, !- Handle
  {10b94531-e16b-4360-8d15-ce898cf0a266}, !- Source Object
  3,                                      !- Outlet Port
  {d4fbd4eb-cbfe-40a9-ab71-d95f94dd9574}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d3cb4e0a-174f-4d6f-956b-50565ab0a89a}, !- Handle
  Air Loop HVAC Zone Splitter 43,         !- Name
  {7c1c55b0-000d-49c7-89fa-7f8717ed8381}, !- Inlet Node Name
  {a1a5bd08-a96b-440d-8455-c2686acf3e88}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6627380c-919a-489e-af0d-ab006af2364e}, !- Handle
  Air Loop HVAC Zone Mixer 43,            !- Name
  {ecb8f99b-fae2-4152-a3cc-fac2dc3fcb0c}, !- Outlet Node Name
  {7c284902-23a8-4b63-8f10-21c55d5e7295}; !- Inlet Node Name 1

OS:Connection,
  {7c1c55b0-000d-49c7-89fa-7f8717ed8381}, !- Handle
  {2bab69d7-e857-43d3-a91e-5ed7e1f4df0f}, !- Source Object
  3,                                      !- Outlet Port
  {d3cb4e0a-174f-4d6f-956b-50565ab0a89a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb8f99b-fae2-4152-a3cc-fac2dc3fcb0c}, !- Handle
  {6627380c-919a-489e-af0d-ab006af2364e}, !- Source Object
  2,                                      !- Outlet Port
  {10b94531-e16b-4360-8d15-ce898cf0a266}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dc5e6c40-0dcc-4829-a234-f83a6ef3d6af}, !- Handle
  {d4fbd4eb-cbfe-40a9-ab71-d95f94dd9574}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.62988621104408,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  86971.46,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  128841.37,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bcb478f3-027d-4424-9903-7069edefe5e3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 42, !- Name
  {89b36501-ad6a-4153-bf52-24ff0d956b17}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d6c62a28-d6b5-43cb-8bbc-8804a05d69cd}, !- Handle
  Zone SuperMarket Sales B  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Control Zone Name
  {fc0014f8-17d3-498f-af36-94694dbb330b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {1daccaae-0289-4c13-8797-27b21777c04a}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  228005.473681576,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {7a1d8a80-5ea0-485f-9030-b566e6b3413b}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b37f43e7-5678-4bb3-84c2-790e2fe6a365}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC 1spd DX AC Clg Coil 612kBtu/hr 10EER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  114971.100348748,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.46671670650253,                       !- Rated COP {W/W}
  4.62988621104408,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a4412495-cb69-41e5-bbec-557cf19faee2}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  4.62988621104408,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d43e981b-f444-4f2c-a862-fe541522e549}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66ab128a-f554-403c-acbc-ebf903487a9f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d43e981b-f444-4f2c-a862-fe541522e549}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66ab128a-f554-403c-acbc-ebf903487a9f}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4056efc8-2a91-4038-a2fb-4dae9bdbda50}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {494aa121-7876-4df9-bd2c-39910006ae16}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {25d0e6df-33b4-4810-80c7-79530ca8dbb5}, !- Air Inlet Node Name
  {9e15cdce-05d6-4dd6-927c-29daee526d2b}, !- Air Outlet Node Name
  {a4412495-cb69-41e5-bbec-557cf19faee2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3340977e-6fb7-421d-a00f-5bedd08489ae}, !- Supply Air Fan Operating Mode Schedule Name
  {1daccaae-0289-4c13-8797-27b21777c04a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b37f43e7-5678-4bb3-84c2-790e2fe6a365}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7a1d8a80-5ea0-485f-9030-b566e6b3413b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.62988621104408,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.62988621104408,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9e15cdce-05d6-4dd6-927c-29daee526d2b}, !- Handle
  {4056efc8-2a91-4038-a2fb-4dae9bdbda50}, !- Source Object
  7,                                      !- Outlet Port
  {fc0014f8-17d3-498f-af36-94694dbb330b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cc8412e8-f2fc-4fc1-8243-af0019036d8d}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.8962177494655,                        !- Minimum Outdoor Air Flow Rate {m3/s}
  4.62988621104408,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {081184f0-4c24-4169-ba14-30fe0b346240}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {db1a2687-5cad-4115-8b5a-822809354c59}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ae3693c5-63a0-41f9-9497-5c1539621142}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ae3693c5-63a0-41f9-9497-5c1539621142}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {374239c6-5ffe-4af2-a56b-11418e196c6a}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC OA System, !- Name
  {cc8412e8-f2fc-4fc1-8243-af0019036d8d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7eb795d8-d279-4143-9877-c125a5981edf}, !- Mixed Air Node Name
  {5270d751-734f-408b-8165-e7f3c6c5594a}, !- Outdoor Air Stream Node Name
  {11efbedd-24d3-45da-9d32-8ff8d6fb69fe}, !- Relief Air Stream Node Name
  {46f9bff6-ec62-497c-96f8-9520d4bcdfed}; !- Return Air Stream Node Name

OS:Node,
  {7ecbb7d6-2ae8-4a4c-897f-d14b66273d7b}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5270d751-734f-408b-8165-e7f3c6c5594a}; !- Outlet Port

OS:Connection,
  {5270d751-734f-408b-8165-e7f3c6c5594a}, !- Handle
  {7ecbb7d6-2ae8-4a4c-897f-d14b66273d7b}, !- Source Object
  3,                                      !- Outlet Port
  {374239c6-5ffe-4af2-a56b-11418e196c6a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f10ea457-945d-4726-b10f-069bdeb76c60}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Relief Air Node, !- Name
  {11efbedd-24d3-45da-9d32-8ff8d6fb69fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11efbedd-24d3-45da-9d32-8ff8d6fb69fe}, !- Handle
  {374239c6-5ffe-4af2-a56b-11418e196c6a}, !- Source Object
  7,                                      !- Outlet Port
  {f10ea457-945d-4726-b10f-069bdeb76c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc4348ec-6056-481f-af82-f06672bc5a62}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Mixed Air Node, !- Name
  {7eb795d8-d279-4143-9877-c125a5981edf}, !- Inlet Port
  {25d0e6df-33b4-4810-80c7-79530ca8dbb5}; !- Outlet Port

OS:Connection,
  {46f9bff6-ec62-497c-96f8-9520d4bcdfed}, !- Handle
  {f6962c6e-d0c6-40c6-8a02-2146ef1110cb}, !- Source Object
  3,                                      !- Outlet Port
  {374239c6-5ffe-4af2-a56b-11418e196c6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7eb795d8-d279-4143-9877-c125a5981edf}, !- Handle
  {374239c6-5ffe-4af2-a56b-11418e196c6a}, !- Source Object
  5,                                      !- Outlet Port
  {fc4348ec-6056-481f-af82-f06672bc5a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d0e6df-33b4-4810-80c7-79530ca8dbb5}, !- Handle
  {fc4348ec-6056-481f-af82-f06672bc5a62}, !- Source Object
  3,                                      !- Outlet Port
  {4056efc8-2a91-4038-a2fb-4dae9bdbda50}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {89b36501-ad6a-4153-bf52-24ff0d956b17}, !- Handle
  Availability Manager Night Cycle 43,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9bcc4be3-f4b9-4003-ad34-a454faad0367}, !- Control Zone or Zone List Name
  {bece5711-9a9b-423f-bec5-ca186efda631}, !- Cooling Control Zone or Zone List Name
  {d16e305b-f893-41f3-a921-b7eab7d49ef3}, !- Heating Control Zone or Zone List Name
  {86aadc93-a300-4602-a5c8-d45db09d962b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9bcc4be3-f4b9-4003-ad34-a454faad0367}, !- Handle
  Availability Manager Night Cycle 43 Control Zone List; !- Name

OS:ModelObjectList,
  {bece5711-9a9b-423f-bec5-ca186efda631}, !- Handle
  Availability Manager Night Cycle 43 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d16e305b-f893-41f3-a921-b7eab7d49ef3}, !- Handle
  Availability Manager Night Cycle 43 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {86aadc93-a300-4602-a5c8-d45db09d962b}, !- Handle
  Availability Manager Night Cycle 43 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7e5d98a7-562d-48a2-ba1e-da9e69a899da}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {be37597d-9a34-4fb1-a118-595ad0c1a50e}, !- Air Inlet Node Name
  {910cd8fe-1b09-4208-84ee-b90fcece228f}, !- Air Outlet Node Name
  4.62988621104408;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb3983d6-da17-41b4-9df9-e79f0039beb6}, !- Handle
  Zone SuperMarket Sales B  - Story top Return Air Node, !- Name
  {082bb35d-d40a-4701-9247-b91132291e09}, !- Inlet Port
  {7c284902-23a8-4b63-8f10-21c55d5e7295}; !- Outlet Port

OS:Connection,
  {5f486eb9-8681-4e90-be98-70a26ea2b9ad}, !- Handle
  {df7b5304-17b2-495b-8fb7-ba890790f7ad}, !- Source Object
  3,                                      !- Outlet Port
  {c71b2dbc-4700-4950-ac8d-5d40c4bc479a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082bb35d-d40a-4701-9247-b91132291e09}, !- Handle
  {209018c0-3da5-4835-9d84-ae1f26b81f19}, !- Source Object
  2,                                      !- Outlet Port
  {cb3983d6-da17-41b4-9df9-e79f0039beb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c284902-23a8-4b63-8f10-21c55d5e7295}, !- Handle
  {cb3983d6-da17-41b4-9df9-e79f0039beb6}, !- Source Object
  3,                                      !- Outlet Port
  {6627380c-919a-489e-af0d-ab006af2364e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51a668c5-5ba0-447a-98f9-af9018fe17a3}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {a1a5bd08-a96b-440d-8455-c2686acf3e88}, !- Inlet Port
  {be37597d-9a34-4fb1-a118-595ad0c1a50e}; !- Outlet Port

OS:Connection,
  {a1a5bd08-a96b-440d-8455-c2686acf3e88}, !- Handle
  {d3cb4e0a-174f-4d6f-956b-50565ab0a89a}, !- Source Object
  3,                                      !- Outlet Port
  {51a668c5-5ba0-447a-98f9-af9018fe17a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be37597d-9a34-4fb1-a118-595ad0c1a50e}, !- Handle
  {51a668c5-5ba0-447a-98f9-af9018fe17a3}, !- Source Object
  3,                                      !- Outlet Port
  {7e5d98a7-562d-48a2-ba1e-da9e69a899da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {910cd8fe-1b09-4208-84ee-b90fcece228f}, !- Handle
  {7e5d98a7-562d-48a2-ba1e-da9e69a899da}, !- Source Object
  4,                                      !- Outlet Port
  {df7b5304-17b2-495b-8fb7-ba890790f7ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9979b0c7-95d8-44aa-8e7e-bc5306f40332}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ed90e732-15f1-4669-a5ef-effbd6acd2f6}, !- Availability Schedule
  {1e8ad349-d2f1-4909-8a8b-e2f0a8c32021}, !- Availability Manager List Name
  0.717134535648185,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b94595c5-c096-4a0c-a93a-e45584bb4570}, !- Supply Side Inlet Node Name
  {c12e4457-08c2-46a6-8e28-58ddb8394487}, !- Demand Side Outlet Node Name
  {89a7d8eb-493d-4e2e-b404-319c97051487}, !- Demand Side Inlet Node A
  {f9d542a0-a0e1-47af-ba74-eb9ff4a5c7fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1a875a71-5aa2-4141-9722-6543ded8dc4f}, !- Demand Mixer Name
  {9fabac77-1def-4079-96ea-34dbdf116f43}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d1dea0c-d81f-4d7a-8aef-d9baf31430a0}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Supply Inlet Node, !- Name
  {b94595c5-c096-4a0c-a93a-e45584bb4570}, !- Inlet Port
  {c6b0e535-177c-40f5-9029-9dd87851e24b}; !- Outlet Port

OS:Node,
  {75d95655-205c-43b1-b9fe-57c2ca1a2052}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Supply Outlet Node, !- Name
  {b6ac02de-8b1e-4c84-b354-20c0e5072ce7}, !- Inlet Port
  {f9d542a0-a0e1-47af-ba74-eb9ff4a5c7fa}; !- Outlet Port

OS:Connection,
  {b94595c5-c096-4a0c-a93a-e45584bb4570}, !- Handle
  {9979b0c7-95d8-44aa-8e7e-bc5306f40332}, !- Source Object
  9,                                      !- Outlet Port
  {9d1dea0c-d81f-4d7a-8aef-d9baf31430a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d542a0-a0e1-47af-ba74-eb9ff4a5c7fa}, !- Handle
  {75d95655-205c-43b1-b9fe-57c2ca1a2052}, !- Source Object
  3,                                      !- Outlet Port
  {9979b0c7-95d8-44aa-8e7e-bc5306f40332}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fb6a3989-350b-4666-a2af-ff3f727b6908}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Demand Inlet Node, !- Name
  {89a7d8eb-493d-4e2e-b404-319c97051487}, !- Inlet Port
  {1a77881c-c1ea-483a-ad49-a8e83bd0e111}; !- Outlet Port

OS:Node,
  {3885483d-7dae-4288-a2f1-11b3bd54ad63}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Demand Outlet Node, !- Name
  {591c5074-d833-49f8-87dd-9a8ca4aeeea9}, !- Inlet Port
  {c12e4457-08c2-46a6-8e28-58ddb8394487}; !- Outlet Port

OS:Node,
  {394afdd8-e717-4d24-aa9f-8e06c2e2c1e9}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {6cd011eb-b482-43fe-8a98-32dcddcd095f}, !- Inlet Port
  {4e9fe925-1f68-4d42-ac03-78c05da33be5}; !- Outlet Port

OS:Connection,
  {89a7d8eb-493d-4e2e-b404-319c97051487}, !- Handle
  {9979b0c7-95d8-44aa-8e7e-bc5306f40332}, !- Source Object
  11,                                     !- Outlet Port
  {fb6a3989-350b-4666-a2af-ff3f727b6908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12e4457-08c2-46a6-8e28-58ddb8394487}, !- Handle
  {3885483d-7dae-4288-a2f1-11b3bd54ad63}, !- Source Object
  3,                                      !- Outlet Port
  {9979b0c7-95d8-44aa-8e7e-bc5306f40332}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9fabac77-1def-4079-96ea-34dbdf116f43}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {1a77881c-c1ea-483a-ad49-a8e83bd0e111}, !- Inlet Node Name
  {9f7f5076-c4d7-4dd3-b83f-9d0ac2af568a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1a875a71-5aa2-4141-9722-6543ded8dc4f}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {591c5074-d833-49f8-87dd-9a8ca4aeeea9}, !- Outlet Node Name
  {bb25171c-317b-45e9-87e6-0c84822b613f}; !- Inlet Node Name 1

OS:Connection,
  {1a77881c-c1ea-483a-ad49-a8e83bd0e111}, !- Handle
  {fb6a3989-350b-4666-a2af-ff3f727b6908}, !- Source Object
  3,                                      !- Outlet Port
  {9fabac77-1def-4079-96ea-34dbdf116f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591c5074-d833-49f8-87dd-9a8ca4aeeea9}, !- Handle
  {1a875a71-5aa2-4141-9722-6543ded8dc4f}, !- Source Object
  2,                                      !- Outlet Port
  {3885483d-7dae-4288-a2f1-11b3bd54ad63}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9948a23e-5055-4522-a2f4-d429562230ef}, !- Handle
  {9979b0c7-95d8-44aa-8e7e-bc5306f40332}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.717134535648185,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10371.41,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8305.97,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1e8ad349-d2f1-4909-8a8b-e2f0a8c32021}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 43, !- Name
  {5ac83809-d959-4a7d-8e6a-5715af859bf0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {866ec666-22ae-41c5-9074-588ee403fbb0}, !- Handle
  Zone SuperMarket Sales B end_a - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cc521c67-774b-48dc-87d1-a2fddcb5d47d}, !- Control Zone Name
  {75d95655-205c-43b1-b9fe-57c2ca1a2052}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {42cf1753-1a35-4f31-ba84-183b842862bd}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29885.2454627365,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {f6091b77-ab8b-4ded-a814-539268ef352a}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e244a86e-16bf-4d88-85c1-5418573a80bd}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC 1spd DX AC Clg Coil 63kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  15766.3712584229,                       !- Rated Total Cooling Capacity {W}
  0.740822149651158,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.717134535648185,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {64fe3f28-9b7d-442a-9a40-8eb6fc4e7897}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.717134535648185,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {794fe5a5-3d43-438f-80d6-40f98e6a8f07}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {56fbd09d-361b-49d0-bc7e-c78a82fbc74f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {794fe5a5-3d43-438f-80d6-40f98e6a8f07}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {56fbd09d-361b-49d0-bc7e-c78a82fbc74f}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6ab5b2bc-5ec5-4e7b-9a85-691a781babff}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cc521c67-774b-48dc-87d1-a2fddcb5d47d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {92f94365-1929-42d9-af1c-02f98ba10898}, !- Air Inlet Node Name
  {b6ac02de-8b1e-4c84-b354-20c0e5072ce7}, !- Air Outlet Node Name
  {64fe3f28-9b7d-442a-9a40-8eb6fc4e7897}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ed90e732-15f1-4669-a5ef-effbd6acd2f6}, !- Supply Air Fan Operating Mode Schedule Name
  {42cf1753-1a35-4f31-ba84-183b842862bd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e244a86e-16bf-4d88-85c1-5418573a80bd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f6091b77-ab8b-4ded-a814-539268ef352a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.717134535648185,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.717134535648185,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b6ac02de-8b1e-4c84-b354-20c0e5072ce7}, !- Handle
  {6ab5b2bc-5ec5-4e7b-9a85-691a781babff}, !- Source Object
  7,                                      !- Outlet Port
  {75d95655-205c-43b1-b9fe-57c2ca1a2052}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3a509208-a9fd-473b-bdca-1bba0060d300}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.122242772452812,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.717134535648185,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {291f0136-9c39-41fa-a5e1-643657d293e3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {48926f02-1c77-4073-8bde-c7e457d35e1b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {13d62b54-2dfb-47d6-89ec-3bc7a65e155f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {13d62b54-2dfb-47d6-89ec-3bc7a65e155f}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5c1ebcb8-fac3-4d2c-a9d6-40853c2f43c8}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC OA System, !- Name
  {3a509208-a9fd-473b-bdca-1bba0060d300}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e47eae03-7e23-4d87-a936-59bc1c3f067e}, !- Mixed Air Node Name
  {1f51b788-4585-4380-b8ff-1116cbec6f81}, !- Outdoor Air Stream Node Name
  {5a39ec13-f89d-4238-8aba-587ecbad4b07}, !- Relief Air Stream Node Name
  {c6b0e535-177c-40f5-9029-9dd87851e24b}; !- Return Air Stream Node Name

OS:Node,
  {7991dde8-45f0-4b83-9a1a-cc520af14a4f}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1f51b788-4585-4380-b8ff-1116cbec6f81}; !- Outlet Port

OS:Connection,
  {1f51b788-4585-4380-b8ff-1116cbec6f81}, !- Handle
  {7991dde8-45f0-4b83-9a1a-cc520af14a4f}, !- Source Object
  3,                                      !- Outlet Port
  {5c1ebcb8-fac3-4d2c-a9d6-40853c2f43c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5bd1e0ef-7ea3-4dc2-8e9b-45ff0fab8bdd}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Relief Air Node, !- Name
  {5a39ec13-f89d-4238-8aba-587ecbad4b07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a39ec13-f89d-4238-8aba-587ecbad4b07}, !- Handle
  {5c1ebcb8-fac3-4d2c-a9d6-40853c2f43c8}, !- Source Object
  7,                                      !- Outlet Port
  {5bd1e0ef-7ea3-4dc2-8e9b-45ff0fab8bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d897a4d-98ec-4e8e-a840-53dbfecba431}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Mixed Air Node, !- Name
  {e47eae03-7e23-4d87-a936-59bc1c3f067e}, !- Inlet Port
  {92f94365-1929-42d9-af1c-02f98ba10898}; !- Outlet Port

OS:Connection,
  {c6b0e535-177c-40f5-9029-9dd87851e24b}, !- Handle
  {9d1dea0c-d81f-4d7a-8aef-d9baf31430a0}, !- Source Object
  3,                                      !- Outlet Port
  {5c1ebcb8-fac3-4d2c-a9d6-40853c2f43c8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e47eae03-7e23-4d87-a936-59bc1c3f067e}, !- Handle
  {5c1ebcb8-fac3-4d2c-a9d6-40853c2f43c8}, !- Source Object
  5,                                      !- Outlet Port
  {5d897a4d-98ec-4e8e-a840-53dbfecba431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f94365-1929-42d9-af1c-02f98ba10898}, !- Handle
  {5d897a4d-98ec-4e8e-a840-53dbfecba431}, !- Source Object
  3,                                      !- Outlet Port
  {6ab5b2bc-5ec5-4e7b-9a85-691a781babff}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5ac83809-d959-4a7d-8e6a-5715af859bf0}, !- Handle
  Availability Manager Night Cycle 44,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1ea0a09d-ade4-4ecc-9160-14c1aaad9e76}, !- Control Zone or Zone List Name
  {c3c41910-f8e5-4af6-906d-208b6a6833a5}, !- Cooling Control Zone or Zone List Name
  {2a472390-1602-4867-8fa0-6aa7333eb375}, !- Heating Control Zone or Zone List Name
  {10d185a0-4f42-4513-b5ce-430292dc8a9c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ea0a09d-ade4-4ecc-9160-14c1aaad9e76}, !- Handle
  Availability Manager Night Cycle 44 Control Zone List; !- Name

OS:ModelObjectList,
  {c3c41910-f8e5-4af6-906d-208b6a6833a5}, !- Handle
  Availability Manager Night Cycle 44 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2a472390-1602-4867-8fa0-6aa7333eb375}, !- Handle
  Availability Manager Night Cycle 44 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {10d185a0-4f42-4513-b5ce-430292dc8a9c}, !- Handle
  Availability Manager Night Cycle 44 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ae010092-2b73-479a-8352-92ffbf6e17c2}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {95259e2c-b9c6-4374-b3f6-48f1d0e56f84}, !- Air Inlet Node Name
  {6cd011eb-b482-43fe-8a98-32dcddcd095f}, !- Air Outlet Node Name
  0.717134535648185;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e555e98d-c5a8-4070-a8c6-8d65523d26a4}, !- Handle
  Zone SuperMarket Sales B end_a - Story top Return Air Node, !- Name
  {fb946e94-0c99-4878-ab5c-504054739244}, !- Inlet Port
  {bb25171c-317b-45e9-87e6-0c84822b613f}; !- Outlet Port

OS:Connection,
  {4e9fe925-1f68-4d42-ac03-78c05da33be5}, !- Handle
  {394afdd8-e717-4d24-aa9f-8e06c2e2c1e9}, !- Source Object
  3,                                      !- Outlet Port
  {5a023e0a-f921-4abf-a8ae-f481b2ff730b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb946e94-0c99-4878-ab5c-504054739244}, !- Handle
  {430d5547-d8cd-4cb3-a7eb-4953ba397e0c}, !- Source Object
  2,                                      !- Outlet Port
  {e555e98d-c5a8-4070-a8c6-8d65523d26a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb25171c-317b-45e9-87e6-0c84822b613f}, !- Handle
  {e555e98d-c5a8-4070-a8c6-8d65523d26a4}, !- Source Object
  3,                                      !- Outlet Port
  {1a875a71-5aa2-4141-9722-6543ded8dc4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c87288e-306f-47bd-9140-464da6ac1a16}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {9f7f5076-c4d7-4dd3-b83f-9d0ac2af568a}, !- Inlet Port
  {95259e2c-b9c6-4374-b3f6-48f1d0e56f84}; !- Outlet Port

OS:Connection,
  {9f7f5076-c4d7-4dd3-b83f-9d0ac2af568a}, !- Handle
  {9fabac77-1def-4079-96ea-34dbdf116f43}, !- Source Object
  3,                                      !- Outlet Port
  {0c87288e-306f-47bd-9140-464da6ac1a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95259e2c-b9c6-4374-b3f6-48f1d0e56f84}, !- Handle
  {0c87288e-306f-47bd-9140-464da6ac1a16}, !- Source Object
  3,                                      !- Outlet Port
  {ae010092-2b73-479a-8352-92ffbf6e17c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cd011eb-b482-43fe-8a98-32dcddcd095f}, !- Handle
  {ae010092-2b73-479a-8352-92ffbf6e17c2}, !- Source Object
  4,                                      !- Outlet Port
  {394afdd8-e717-4d24-aa9f-8e06c2e2c1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {15df8da0-219e-4f2c-87a2-48ba2f718a39}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e91af46e-6cd5-4da7-bda3-f95df514762d}, !- Availability Schedule
  {23a66e5d-5798-47ef-8b83-ffef4c5de5c2}, !- Availability Manager List Name
  0.704870937122662,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36985453-175e-4d77-aff9-5a99c559876e}, !- Supply Side Inlet Node Name
  {eb77b5ea-5c9f-4f9e-811d-6a9634394208}, !- Demand Side Outlet Node Name
  {49581423-eb19-4b32-b8ac-287290352ae5}, !- Demand Side Inlet Node A
  {540bccec-8d12-426e-b240-18dfd94d1621}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0a4f1329-8c9e-4e18-9b04-4eea1b9c3838}, !- Demand Mixer Name
  {2ff6aef5-e7c8-4520-9c44-1a7027f3de46}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e9364947-ff50-4162-8980-b1649d8925cc}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Supply Inlet Node, !- Name
  {36985453-175e-4d77-aff9-5a99c559876e}, !- Inlet Port
  {41f6eef0-7544-4f02-8380-59520c745f43}; !- Outlet Port

OS:Node,
  {4b3466de-6b3e-4034-b966-103823d5d609}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Supply Outlet Node, !- Name
  {96d954a6-b0c3-4089-9058-fcead5ba524a}, !- Inlet Port
  {540bccec-8d12-426e-b240-18dfd94d1621}; !- Outlet Port

OS:Connection,
  {36985453-175e-4d77-aff9-5a99c559876e}, !- Handle
  {15df8da0-219e-4f2c-87a2-48ba2f718a39}, !- Source Object
  9,                                      !- Outlet Port
  {e9364947-ff50-4162-8980-b1649d8925cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540bccec-8d12-426e-b240-18dfd94d1621}, !- Handle
  {4b3466de-6b3e-4034-b966-103823d5d609}, !- Source Object
  3,                                      !- Outlet Port
  {15df8da0-219e-4f2c-87a2-48ba2f718a39}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8ca35c1f-1049-4756-92b6-39c4e0dbed37}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Demand Inlet Node, !- Name
  {49581423-eb19-4b32-b8ac-287290352ae5}, !- Inlet Port
  {32fbb8bf-6cf2-4bbc-81c3-37f45b50078f}; !- Outlet Port

OS:Node,
  {444a1f02-3bdc-4a4a-acbc-1a8a3ab9ddb8}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Demand Outlet Node, !- Name
  {a97eb857-3e34-4736-a0e5-a39c5fcea392}, !- Inlet Port
  {eb77b5ea-5c9f-4f9e-811d-6a9634394208}; !- Outlet Port

OS:Node,
  {16288066-38b2-449b-bef2-6b07f08ab5e0}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {65834987-fa05-4e8f-b5eb-d141d4db5dfa}, !- Inlet Port
  {75290974-4656-49a3-8d19-bf20b98beb26}; !- Outlet Port

OS:Connection,
  {49581423-eb19-4b32-b8ac-287290352ae5}, !- Handle
  {15df8da0-219e-4f2c-87a2-48ba2f718a39}, !- Source Object
  11,                                     !- Outlet Port
  {8ca35c1f-1049-4756-92b6-39c4e0dbed37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb77b5ea-5c9f-4f9e-811d-6a9634394208}, !- Handle
  {444a1f02-3bdc-4a4a-acbc-1a8a3ab9ddb8}, !- Source Object
  3,                                      !- Outlet Port
  {15df8da0-219e-4f2c-87a2-48ba2f718a39}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2ff6aef5-e7c8-4520-9c44-1a7027f3de46}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {32fbb8bf-6cf2-4bbc-81c3-37f45b50078f}, !- Inlet Node Name
  {06e8014a-310f-4995-8eee-4d18147bae33}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0a4f1329-8c9e-4e18-9b04-4eea1b9c3838}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {a97eb857-3e34-4736-a0e5-a39c5fcea392}, !- Outlet Node Name
  {635f474f-6d3f-4b06-bc8b-ad647df5d95b}; !- Inlet Node Name 1

OS:Connection,
  {32fbb8bf-6cf2-4bbc-81c3-37f45b50078f}, !- Handle
  {8ca35c1f-1049-4756-92b6-39c4e0dbed37}, !- Source Object
  3,                                      !- Outlet Port
  {2ff6aef5-e7c8-4520-9c44-1a7027f3de46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97eb857-3e34-4736-a0e5-a39c5fcea392}, !- Handle
  {0a4f1329-8c9e-4e18-9b04-4eea1b9c3838}, !- Source Object
  2,                                      !- Outlet Port
  {444a1f02-3bdc-4a4a-acbc-1a8a3ab9ddb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eaf59907-0bcd-49d4-9c58-dd04a01c44a5}, !- Handle
  {15df8da0-219e-4f2c-87a2-48ba2f718a39}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.704870937122662,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10245.98,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8305.97,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {23a66e5d-5798-47ef-8b83-ffef4c5de5c2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 44, !- Name
  {57f80504-d785-4a0a-89c0-36eb8f04a4c0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {64db6a35-a621-4ddd-81cf-9aaea2eae3f2}, !- Handle
  Zone SuperMarket Sales B end_b - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {61efc0a6-95f6-45e7-b00a-e59515e310b7}, !- Control Zone Name
  {4b3466de-6b3e-4034-b966-103823d5d609}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {139b1d85-b75e-403c-bc1b-adb89651e513}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29440.3921229263,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {5be01f08-7079-4ecf-a95d-ac4304ed426d}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5ac46fd6-639a-48f0-9d00-12c7620a02c2}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC 1spd DX AC Clg Coil 62kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  15571.979802896,                        !- Rated Total Cooling Capacity {W}
  0.739484850200661,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.704870937122662,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cb8d6e79-530e-4c2e-be43-6fed3fa3c565}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.704870937122662,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e89e32b-8d88-470a-8be8-7178bf4a7097}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {61eb5863-74ee-4a22-b55c-44ccf9deb794}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5e89e32b-8d88-470a-8be8-7178bf4a7097}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {61eb5863-74ee-4a22-b55c-44ccf9deb794}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {13a72f35-46d9-436e-83b6-804c9964fee7}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {61efc0a6-95f6-45e7-b00a-e59515e310b7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {eb085413-cf3f-45ba-8ce5-fbacb80dc23e}, !- Air Inlet Node Name
  {96d954a6-b0c3-4089-9058-fcead5ba524a}, !- Air Outlet Node Name
  {cb8d6e79-530e-4c2e-be43-6fed3fa3c565}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e91af46e-6cd5-4da7-bda3-f95df514762d}, !- Supply Air Fan Operating Mode Schedule Name
  {139b1d85-b75e-403c-bc1b-adb89651e513}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5ac46fd6-639a-48f0-9d00-12c7620a02c2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5be01f08-7079-4ecf-a95d-ac4304ed426d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.704870937122662,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.704870937122662,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {96d954a6-b0c3-4089-9058-fcead5ba524a}, !- Handle
  {13a72f35-46d9-436e-83b6-804c9964fee7}, !- Source Object
  7,                                      !- Outlet Port
  {4b3466de-6b3e-4034-b966-103823d5d609}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5b895672-c3fc-4ed0-8bdf-90aecf36f52c}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.122242772452813,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.704870937122662,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {23567366-b68c-43ad-a0ad-11939f57747a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7f3d6fd9-3707-400e-8968-af647d4357af}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7bcb1eac-b7b5-4217-a433-4b46a889d50b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7bcb1eac-b7b5-4217-a433-4b46a889d50b}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8485472e-7a00-466e-82e3-2dbe782490a2}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC OA System, !- Name
  {5b895672-c3fc-4ed0-8bdf-90aecf36f52c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {37b1bef4-be37-457a-86fd-0b31fb526c82}, !- Mixed Air Node Name
  {d1478cf2-a691-4fc3-a06e-ec2a2d3581d3}, !- Outdoor Air Stream Node Name
  {c038587c-ab49-4808-9571-4cc9921389ed}, !- Relief Air Stream Node Name
  {41f6eef0-7544-4f02-8380-59520c745f43}; !- Return Air Stream Node Name

OS:Node,
  {2afcdfc5-d7da-4f0f-9464-cfbbea36bd55}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d1478cf2-a691-4fc3-a06e-ec2a2d3581d3}; !- Outlet Port

OS:Connection,
  {d1478cf2-a691-4fc3-a06e-ec2a2d3581d3}, !- Handle
  {2afcdfc5-d7da-4f0f-9464-cfbbea36bd55}, !- Source Object
  3,                                      !- Outlet Port
  {8485472e-7a00-466e-82e3-2dbe782490a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4baf1c97-6313-4488-a985-755f233d983a}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Relief Air Node, !- Name
  {c038587c-ab49-4808-9571-4cc9921389ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c038587c-ab49-4808-9571-4cc9921389ed}, !- Handle
  {8485472e-7a00-466e-82e3-2dbe782490a2}, !- Source Object
  7,                                      !- Outlet Port
  {4baf1c97-6313-4488-a985-755f233d983a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a25f311-70d3-442b-be99-41a8fb7bf8c7}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Mixed Air Node, !- Name
  {37b1bef4-be37-457a-86fd-0b31fb526c82}, !- Inlet Port
  {eb085413-cf3f-45ba-8ce5-fbacb80dc23e}; !- Outlet Port

OS:Connection,
  {41f6eef0-7544-4f02-8380-59520c745f43}, !- Handle
  {e9364947-ff50-4162-8980-b1649d8925cc}, !- Source Object
  3,                                      !- Outlet Port
  {8485472e-7a00-466e-82e3-2dbe782490a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {37b1bef4-be37-457a-86fd-0b31fb526c82}, !- Handle
  {8485472e-7a00-466e-82e3-2dbe782490a2}, !- Source Object
  5,                                      !- Outlet Port
  {6a25f311-70d3-442b-be99-41a8fb7bf8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb085413-cf3f-45ba-8ce5-fbacb80dc23e}, !- Handle
  {6a25f311-70d3-442b-be99-41a8fb7bf8c7}, !- Source Object
  3,                                      !- Outlet Port
  {13a72f35-46d9-436e-83b6-804c9964fee7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {57f80504-d785-4a0a-89c0-36eb8f04a4c0}, !- Handle
  Availability Manager Night Cycle 45,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e7b52b08-e382-40d4-bdf3-780d9ee4fe18}, !- Control Zone or Zone List Name
  {b7b1ada9-abbb-4334-b7b0-c34cf9900630}, !- Cooling Control Zone or Zone List Name
  {8c2a1d87-e5cd-4ee0-bf8f-9c04354fd442}, !- Heating Control Zone or Zone List Name
  {be60b810-348f-4cb0-8668-3e2be786cf19}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e7b52b08-e382-40d4-bdf3-780d9ee4fe18}, !- Handle
  Availability Manager Night Cycle 45 Control Zone List; !- Name

OS:ModelObjectList,
  {b7b1ada9-abbb-4334-b7b0-c34cf9900630}, !- Handle
  Availability Manager Night Cycle 45 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8c2a1d87-e5cd-4ee0-bf8f-9c04354fd442}, !- Handle
  Availability Manager Night Cycle 45 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {be60b810-348f-4cb0-8668-3e2be786cf19}, !- Handle
  Availability Manager Night Cycle 45 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {091ca4d3-717a-4ab7-9f50-c96052e79543}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {9d35a3d8-4c89-428f-a418-db0a7c5bd49c}, !- Air Inlet Node Name
  {65834987-fa05-4e8f-b5eb-d141d4db5dfa}, !- Air Outlet Node Name
  0.704870937122662;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1bcded7b-3dba-4b5e-a419-14b33f73d86c}, !- Handle
  Zone SuperMarket Sales B end_b - Story top Return Air Node, !- Name
  {37a31c63-8e88-4d12-a8a0-f4f2fca32434}, !- Inlet Port
  {635f474f-6d3f-4b06-bc8b-ad647df5d95b}; !- Outlet Port

OS:Connection,
  {75290974-4656-49a3-8d19-bf20b98beb26}, !- Handle
  {16288066-38b2-449b-bef2-6b07f08ab5e0}, !- Source Object
  3,                                      !- Outlet Port
  {ec77f262-d509-48ee-ae85-225997648b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a31c63-8e88-4d12-a8a0-f4f2fca32434}, !- Handle
  {fc93eb5a-eae5-4136-80d5-15f60d2b810f}, !- Source Object
  2,                                      !- Outlet Port
  {1bcded7b-3dba-4b5e-a419-14b33f73d86c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {635f474f-6d3f-4b06-bc8b-ad647df5d95b}, !- Handle
  {1bcded7b-3dba-4b5e-a419-14b33f73d86c}, !- Source Object
  3,                                      !- Outlet Port
  {0a4f1329-8c9e-4e18-9b04-4eea1b9c3838}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f31e0e3-0fa3-42b8-b90b-39273d5096cd}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {06e8014a-310f-4995-8eee-4d18147bae33}, !- Inlet Port
  {9d35a3d8-4c89-428f-a418-db0a7c5bd49c}; !- Outlet Port

OS:Connection,
  {06e8014a-310f-4995-8eee-4d18147bae33}, !- Handle
  {2ff6aef5-e7c8-4520-9c44-1a7027f3de46}, !- Source Object
  3,                                      !- Outlet Port
  {5f31e0e3-0fa3-42b8-b90b-39273d5096cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d35a3d8-4c89-428f-a418-db0a7c5bd49c}, !- Handle
  {5f31e0e3-0fa3-42b8-b90b-39273d5096cd}, !- Source Object
  3,                                      !- Outlet Port
  {091ca4d3-717a-4ab7-9f50-c96052e79543}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65834987-fa05-4e8f-b5eb-d141d4db5dfa}, !- Handle
  {091ca4d3-717a-4ab7-9f50-c96052e79543}, !- Source Object
  4,                                      !- Outlet Port
  {16288066-38b2-449b-bef2-6b07f08ab5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {12a5778f-187e-4077-9b04-62814e7c66b9}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cc06c337-981b-48b0-8da5-9c423f28b867}, !- Availability Schedule
  {497fd43f-1472-4e9f-a8f5-3fd2d6d8f4ab}, !- Availability Manager List Name
  2.75868725865022,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dd7b2fc8-db20-43ab-b3b3-7ddc1d53f783}, !- Supply Side Inlet Node Name
  {526c645a-6b79-465d-ade4-911272c72ccc}, !- Demand Side Outlet Node Name
  {598c85f5-99db-417f-a864-343db15c1dc5}, !- Demand Side Inlet Node A
  {d2cef0a5-b299-4afb-84b0-db644cd3a9a5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0228f848-90ed-4691-b1be-f60997b1ab2c}, !- Demand Mixer Name
  {d26a58f8-d717-446c-b0b3-95c61afe2f90}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {be62067b-5ddd-49ae-9a67-fb82fca11a59}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Supply Inlet Node, !- Name
  {dd7b2fc8-db20-43ab-b3b3-7ddc1d53f783}, !- Inlet Port
  {8cedc298-a648-4687-a2ca-30b130dcf1ac}; !- Outlet Port

OS:Node,
  {5338677d-addf-4ebe-94c6-9a395b673ab3}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Supply Outlet Node, !- Name
  {75f8f2b8-d172-4f65-9531-c536c27f1d83}, !- Inlet Port
  {d2cef0a5-b299-4afb-84b0-db644cd3a9a5}; !- Outlet Port

OS:Connection,
  {dd7b2fc8-db20-43ab-b3b3-7ddc1d53f783}, !- Handle
  {12a5778f-187e-4077-9b04-62814e7c66b9}, !- Source Object
  9,                                      !- Outlet Port
  {be62067b-5ddd-49ae-9a67-fb82fca11a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2cef0a5-b299-4afb-84b0-db644cd3a9a5}, !- Handle
  {5338677d-addf-4ebe-94c6-9a395b673ab3}, !- Source Object
  3,                                      !- Outlet Port
  {12a5778f-187e-4077-9b04-62814e7c66b9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9c357f46-f84e-4ab4-a138-2221e77a91ea}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Demand Inlet Node, !- Name
  {598c85f5-99db-417f-a864-343db15c1dc5}, !- Inlet Port
  {afb915f0-742a-4284-bc22-185a8f5d0b21}; !- Outlet Port

OS:Node,
  {86aad8b6-262f-4923-94d1-7d45dfc22505}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Demand Outlet Node, !- Name
  {2eb1cf30-d09f-4273-88bd-c62f25c39604}, !- Inlet Port
  {526c645a-6b79-465d-ade4-911272c72ccc}; !- Outlet Port

OS:Node,
  {fdb6803e-89ed-444e-a34d-409c769e6aef}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {7a590243-bf6e-4136-8be0-24eb61561b2f}, !- Inlet Port
  {f8e56c15-8d3a-4720-8881-7b379facd650}; !- Outlet Port

OS:Connection,
  {598c85f5-99db-417f-a864-343db15c1dc5}, !- Handle
  {12a5778f-187e-4077-9b04-62814e7c66b9}, !- Source Object
  11,                                     !- Outlet Port
  {9c357f46-f84e-4ab4-a138-2221e77a91ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {526c645a-6b79-465d-ade4-911272c72ccc}, !- Handle
  {86aad8b6-262f-4923-94d1-7d45dfc22505}, !- Source Object
  3,                                      !- Outlet Port
  {12a5778f-187e-4077-9b04-62814e7c66b9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d26a58f8-d717-446c-b0b3-95c61afe2f90}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {afb915f0-742a-4284-bc22-185a8f5d0b21}, !- Inlet Node Name
  {a97e0710-aaac-4f37-9a83-e1282464138e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0228f848-90ed-4691-b1be-f60997b1ab2c}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {2eb1cf30-d09f-4273-88bd-c62f25c39604}, !- Outlet Node Name
  {79a52647-912a-4480-8173-58ae5d38937e}; !- Inlet Node Name 1

OS:Connection,
  {afb915f0-742a-4284-bc22-185a8f5d0b21}, !- Handle
  {9c357f46-f84e-4ab4-a138-2221e77a91ea}, !- Source Object
  3,                                      !- Outlet Port
  {d26a58f8-d717-446c-b0b3-95c61afe2f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb1cf30-d09f-4273-88bd-c62f25c39604}, !- Handle
  {0228f848-90ed-4691-b1be-f60997b1ab2c}, !- Source Object
  2,                                      !- Outlet Port
  {86aad8b6-262f-4923-94d1-7d45dfc22505}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {91ffc309-f0fc-409f-9c68-d8e07cfae5f4}, !- Handle
  {12a5778f-187e-4077-9b04-62814e7c66b9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.75868725865022,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  40359.4,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  33576.05,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {497fd43f-1472-4e9f-a8f5-3fd2d6d8f4ab}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 45, !- Name
  {6ea1b512-6b76-4c25-9604-a3fef6d32653}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {34285d99-7ec5-40ab-a553-4d3ed8c00ae7}, !- Handle
  Zone SuperMarket Sales C  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4561d2bd-8e4a-41a3-829b-2ae75cf33f03}, !- Control Zone Name
  {5338677d-addf-4ebe-94c6-9a395b673ab3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {010ec3ba-9d58-478b-8dde-97dfd736bac4}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  115720.593357006,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {11660444-9a26-4a53-a4d8-c2125f7b7d30}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {adf01975-a088-40bd-a090-64579f2c6859}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC 1spd DX AC Clg Coil 248kBtu/hr 10EER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  61457.3282907119,                       !- Rated Total Cooling Capacity {W}
  0.736187447666557,                      !- Rated Sensible Heat Ratio
  3.46671670650253,                       !- Rated COP {W/W}
  2.75868725865022,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fa953aed-ab82-45e0-8abc-2699c1a8b831}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.75868725865022,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d6080a1-ff84-4490-bd32-2cd0d1488a2e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d1266c9-ff47-45b3-b290-e3350424aee5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3d6080a1-ff84-4490-bd32-2cd0d1488a2e}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d1266c9-ff47-45b3-b290-e3350424aee5}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7fbd05d4-5d2e-4859-90e5-bcee63ec9c6d}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4561d2bd-8e4a-41a3-829b-2ae75cf33f03}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {be556ff4-ff06-457a-97fc-c9a889f2d1f3}, !- Air Inlet Node Name
  {75f8f2b8-d172-4f65-9531-c536c27f1d83}, !- Air Outlet Node Name
  {fa953aed-ab82-45e0-8abc-2699c1a8b831}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {cc06c337-981b-48b0-8da5-9c423f28b867}, !- Supply Air Fan Operating Mode Schedule Name
  {010ec3ba-9d58-478b-8dde-97dfd736bac4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {adf01975-a088-40bd-a090-64579f2c6859}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {11660444-9a26-4a53-a4d8-c2125f7b7d30}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.75868725865022,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.75868725865022,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {75f8f2b8-d172-4f65-9531-c536c27f1d83}, !- Handle
  {7fbd05d4-5d2e-4859-90e5-bcee63ec9c6d}, !- Source Object
  7,                                      !- Outlet Port
  {5338677d-addf-4ebe-94c6-9a395b673ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ba8ca8e5-4782-40f5-bb69-0a4145900103}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.494154127022437,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  2.75868725865022,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6af5ec1a-699c-4a2d-bb6c-2e17345de895}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1b40519f-75cb-488f-a9ce-bd9de04dc616}, !- Maximum Fraction of Outdoor Air Schedule Name
  {67784035-13c2-4acd-be15-dc7096e2fb7a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {67784035-13c2-4acd-be15-dc7096e2fb7a}, !- Handle
  Controller Mechanical Ventilation 46,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fdce28cd-abb7-4ef5-9692-2964c4b746c8}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC OA System, !- Name
  {ba8ca8e5-4782-40f5-bb69-0a4145900103}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {77dfd317-d163-438f-8a30-ba3e0994a98c}, !- Mixed Air Node Name
  {b64e0fc2-ffa5-445c-a926-4dd03be16fb5}, !- Outdoor Air Stream Node Name
  {91b631e7-cc7d-4db9-91c0-cc4aaae59d5c}, !- Relief Air Stream Node Name
  {8cedc298-a648-4687-a2ca-30b130dcf1ac}; !- Return Air Stream Node Name

OS:Node,
  {13552a68-5d3b-4f69-bcad-6737127382c0}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b64e0fc2-ffa5-445c-a926-4dd03be16fb5}; !- Outlet Port

OS:Connection,
  {b64e0fc2-ffa5-445c-a926-4dd03be16fb5}, !- Handle
  {13552a68-5d3b-4f69-bcad-6737127382c0}, !- Source Object
  3,                                      !- Outlet Port
  {fdce28cd-abb7-4ef5-9692-2964c4b746c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {135d7598-630c-408e-9472-32be34f36478}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Relief Air Node, !- Name
  {91b631e7-cc7d-4db9-91c0-cc4aaae59d5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91b631e7-cc7d-4db9-91c0-cc4aaae59d5c}, !- Handle
  {fdce28cd-abb7-4ef5-9692-2964c4b746c8}, !- Source Object
  7,                                      !- Outlet Port
  {135d7598-630c-408e-9472-32be34f36478}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5de1e2bc-d030-4efd-8c36-261980094b9e}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Mixed Air Node, !- Name
  {77dfd317-d163-438f-8a30-ba3e0994a98c}, !- Inlet Port
  {be556ff4-ff06-457a-97fc-c9a889f2d1f3}; !- Outlet Port

OS:Connection,
  {8cedc298-a648-4687-a2ca-30b130dcf1ac}, !- Handle
  {be62067b-5ddd-49ae-9a67-fb82fca11a59}, !- Source Object
  3,                                      !- Outlet Port
  {fdce28cd-abb7-4ef5-9692-2964c4b746c8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {77dfd317-d163-438f-8a30-ba3e0994a98c}, !- Handle
  {fdce28cd-abb7-4ef5-9692-2964c4b746c8}, !- Source Object
  5,                                      !- Outlet Port
  {5de1e2bc-d030-4efd-8c36-261980094b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be556ff4-ff06-457a-97fc-c9a889f2d1f3}, !- Handle
  {5de1e2bc-d030-4efd-8c36-261980094b9e}, !- Source Object
  3,                                      !- Outlet Port
  {7fbd05d4-5d2e-4859-90e5-bcee63ec9c6d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6ea1b512-6b76-4c25-9604-a3fef6d32653}, !- Handle
  Availability Manager Night Cycle 46,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fa5f9250-0362-4482-8f45-a94d389ca473}, !- Control Zone or Zone List Name
  {abd381b3-e5e8-4285-93c9-aadcd0561973}, !- Cooling Control Zone or Zone List Name
  {041cff63-2f09-44cd-af96-fb0cb1e01ab0}, !- Heating Control Zone or Zone List Name
  {7a9d0fd2-979b-4182-9d62-5d586e06c221}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fa5f9250-0362-4482-8f45-a94d389ca473}, !- Handle
  Availability Manager Night Cycle 46 Control Zone List; !- Name

OS:ModelObjectList,
  {abd381b3-e5e8-4285-93c9-aadcd0561973}, !- Handle
  Availability Manager Night Cycle 46 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {041cff63-2f09-44cd-af96-fb0cb1e01ab0}, !- Handle
  Availability Manager Night Cycle 46 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7a9d0fd2-979b-4182-9d62-5d586e06c221}, !- Handle
  Availability Manager Night Cycle 46 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {54f097bf-4127-4b39-bfeb-b6f883192a04}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {c07f28e8-cdb9-428f-9ac2-4c78b7acd54b}, !- Air Inlet Node Name
  {7a590243-bf6e-4136-8be0-24eb61561b2f}, !- Air Outlet Node Name
  2.75868725865022;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {07e7fa69-58d4-4368-b460-9c583f4c6fd3}, !- Handle
  Zone SuperMarket Sales C  - Story top Return Air Node, !- Name
  {6fa8285b-73f5-4eb8-a293-056b4e79f179}, !- Inlet Port
  {79a52647-912a-4480-8173-58ae5d38937e}; !- Outlet Port

OS:Connection,
  {f8e56c15-8d3a-4720-8881-7b379facd650}, !- Handle
  {fdb6803e-89ed-444e-a34d-409c769e6aef}, !- Source Object
  3,                                      !- Outlet Port
  {8a053328-62ef-4b73-b899-ef955d3f7439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa8285b-73f5-4eb8-a293-056b4e79f179}, !- Handle
  {b6c32307-60c6-4560-a80b-460679941fa0}, !- Source Object
  2,                                      !- Outlet Port
  {07e7fa69-58d4-4368-b460-9c583f4c6fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a52647-912a-4480-8173-58ae5d38937e}, !- Handle
  {07e7fa69-58d4-4368-b460-9c583f4c6fd3}, !- Source Object
  3,                                      !- Outlet Port
  {0228f848-90ed-4691-b1be-f60997b1ab2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5eaf525-8bf1-45a4-b840-64a4e8ac1ec4}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {a97e0710-aaac-4f37-9a83-e1282464138e}, !- Inlet Port
  {c07f28e8-cdb9-428f-9ac2-4c78b7acd54b}; !- Outlet Port

OS:Connection,
  {a97e0710-aaac-4f37-9a83-e1282464138e}, !- Handle
  {d26a58f8-d717-446c-b0b3-95c61afe2f90}, !- Source Object
  3,                                      !- Outlet Port
  {c5eaf525-8bf1-45a4-b840-64a4e8ac1ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07f28e8-cdb9-428f-9ac2-4c78b7acd54b}, !- Handle
  {c5eaf525-8bf1-45a4-b840-64a4e8ac1ec4}, !- Source Object
  3,                                      !- Outlet Port
  {54f097bf-4127-4b39-bfeb-b6f883192a04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a590243-bf6e-4136-8be0-24eb61561b2f}, !- Handle
  {54f097bf-4127-4b39-bfeb-b6f883192a04}, !- Source Object
  4,                                      !- Outlet Port
  {fdb6803e-89ed-444e-a34d-409c769e6aef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {03592b8b-5a80-4dde-9016-00ea82cd564a}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {801875ad-0381-4e73-8342-079f9507c939}, !- Availability Schedule
  {198eab07-60ef-4af8-9f34-9a9ad77a398e}, !- Availability Manager List Name
  0.224433599368553,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e2ea6824-0e95-4f5d-9c41-f366600ab6a3}, !- Supply Side Inlet Node Name
  {1b8d2cc1-9edb-4da1-a16c-d7626e7641c3}, !- Demand Side Outlet Node Name
  {696f57d2-4c5d-4b24-b1c2-17a786b2669e}, !- Demand Side Inlet Node A
  {83de5c6f-c537-46d1-be46-6b7cf121a6a4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {71f5206b-7da2-4648-b7cd-524e3f5302b4}, !- Demand Mixer Name
  {8a703297-0276-45ce-936b-dce4a9fad9c7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {907b8f6c-4018-4306-8017-eca30379bc04}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Supply Inlet Node, !- Name
  {e2ea6824-0e95-4f5d-9c41-f366600ab6a3}, !- Inlet Port
  {068c4246-bee3-463a-bb3c-0d36d0acc103}; !- Outlet Port

OS:Node,
  {f66e653c-cdd9-433a-8025-cde37c62ed82}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Supply Outlet Node, !- Name
  {e87601ed-b50e-4c5f-8e34-112bde01a3a6}, !- Inlet Port
  {83de5c6f-c537-46d1-be46-6b7cf121a6a4}; !- Outlet Port

OS:Connection,
  {e2ea6824-0e95-4f5d-9c41-f366600ab6a3}, !- Handle
  {03592b8b-5a80-4dde-9016-00ea82cd564a}, !- Source Object
  9,                                      !- Outlet Port
  {907b8f6c-4018-4306-8017-eca30379bc04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83de5c6f-c537-46d1-be46-6b7cf121a6a4}, !- Handle
  {f66e653c-cdd9-433a-8025-cde37c62ed82}, !- Source Object
  3,                                      !- Outlet Port
  {03592b8b-5a80-4dde-9016-00ea82cd564a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8275b8f9-67f2-400a-b78a-e0d65ae4eb82}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Demand Inlet Node, !- Name
  {696f57d2-4c5d-4b24-b1c2-17a786b2669e}, !- Inlet Port
  {35922669-8710-425d-9668-12a4229d8589}; !- Outlet Port

OS:Node,
  {fc7a7f2e-165b-405a-a916-a4476cf8a538}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Demand Outlet Node, !- Name
  {0365f9d4-d292-430c-a4f7-67f443ba3c49}, !- Inlet Port
  {1b8d2cc1-9edb-4da1-a16c-d7626e7641c3}; !- Outlet Port

OS:Node,
  {8bfa4e22-c830-46f3-84b9-dd0c83b911ea}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {60591d4e-cfb1-424a-82d1-0ab9a7348086}, !- Inlet Port
  {be03c2d9-5a26-4d62-8dbc-76e0c144ef2a}; !- Outlet Port

OS:Connection,
  {696f57d2-4c5d-4b24-b1c2-17a786b2669e}, !- Handle
  {03592b8b-5a80-4dde-9016-00ea82cd564a}, !- Source Object
  11,                                     !- Outlet Port
  {8275b8f9-67f2-400a-b78a-e0d65ae4eb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8d2cc1-9edb-4da1-a16c-d7626e7641c3}, !- Handle
  {fc7a7f2e-165b-405a-a916-a4476cf8a538}, !- Source Object
  3,                                      !- Outlet Port
  {03592b8b-5a80-4dde-9016-00ea82cd564a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8a703297-0276-45ce-936b-dce4a9fad9c7}, !- Handle
  Air Loop HVAC Zone Splitter 47,         !- Name
  {35922669-8710-425d-9668-12a4229d8589}, !- Inlet Node Name
  {760e4779-944b-4898-be24-962f8571cec3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {71f5206b-7da2-4648-b7cd-524e3f5302b4}, !- Handle
  Air Loop HVAC Zone Mixer 47,            !- Name
  {0365f9d4-d292-430c-a4f7-67f443ba3c49}, !- Outlet Node Name
  {cb8e6345-268d-4b8b-ab95-a6e6dd23a6e1}; !- Inlet Node Name 1

OS:Connection,
  {35922669-8710-425d-9668-12a4229d8589}, !- Handle
  {8275b8f9-67f2-400a-b78a-e0d65ae4eb82}, !- Source Object
  3,                                      !- Outlet Port
  {8a703297-0276-45ce-936b-dce4a9fad9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0365f9d4-d292-430c-a4f7-67f443ba3c49}, !- Handle
  {71f5206b-7da2-4648-b7cd-524e3f5302b4}, !- Source Object
  2,                                      !- Outlet Port
  {fc7a7f2e-165b-405a-a916-a4476cf8a538}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a8cd8789-1fbe-4300-85f1-e4509bb35f19}, !- Handle
  {03592b8b-5a80-4dde-9016-00ea82cd564a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.224433599368553,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3054.79,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2970.12,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {198eab07-60ef-4af8-9f34-9a9ad77a398e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 46, !- Name
  {cad484f9-2087-44da-b204-89f6137c0317}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d5fb087c-1f2a-4291-b84b-97535ae9744e}, !- Handle
  Zone SuperMarket Sales C end_a - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0ec0b12d-5408-4b2d-87a2-ad9fd31119ad}, !- Control Zone Name
  {f66e653c-cdd9-433a-8025-cde37c62ed82}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d33562bc-17b9-4081-a096-5916af7ef5ef}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9150.39790596066,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
