  {8fbf07f5-9234-4ec7-844e-92e27af20eed}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4ce67162-047f-49bd-95d4-5078e3ba6965}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  4768.51195661079,                       !- Rated Total Cooling Capacity {W}
  0.753442164387027,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.224433599368553,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ea122b50-bf7c-411e-87c9-27d7b1853fee}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.224433599368553,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34856814-349e-4712-b681-4697d7ab8fbe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {239e48d0-171d-49d9-8398-e498b26a1ae1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {34856814-349e-4712-b681-4697d7ab8fbe}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {239e48d0-171d-49d9-8398-e498b26a1ae1}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {26a66ab1-86de-4981-9b57-6817f8d1ac6a}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0ec0b12d-5408-4b2d-87a2-ad9fd31119ad}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {4d577dfb-cf2f-4193-b68e-21593b431237}, !- Air Inlet Node Name
  {e87601ed-b50e-4c5f-8e34-112bde01a3a6}, !- Air Outlet Node Name
  {ea122b50-bf7c-411e-87c9-27d7b1853fee}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {801875ad-0381-4e73-8342-079f9507c939}, !- Supply Air Fan Operating Mode Schedule Name
  {d33562bc-17b9-4081-a096-5916af7ef5ef}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4ce67162-047f-49bd-95d4-5078e3ba6965}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8fbf07f5-9234-4ec7-844e-92e27af20eed}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.224433599368553,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.224433599368553,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e87601ed-b50e-4c5f-8e34-112bde01a3a6}, !- Handle
  {26a66ab1-86de-4981-9b57-6817f8d1ac6a}, !- Source Object
  7,                                      !- Outlet Port
  {f66e653c-cdd9-433a-8025-cde37c62ed82}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {937ccdb4-b227-4d53-a610-c7ce0a6d2427}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0318564524159998,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.224433599368553,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e59a7e3e-05e1-4387-9dde-afab242b6d29}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b04d4e17-b831-4f72-b5a0-6177d5fe12e3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0f4ffc39-7304-41e5-86df-ea1fa0a10ce9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0f4ffc39-7304-41e5-86df-ea1fa0a10ce9}, !- Handle
  Controller Mechanical Ventilation 47,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1a6f1d8a-2db1-4440-9dca-101f4fcc2825}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC OA System, !- Name
  {937ccdb4-b227-4d53-a610-c7ce0a6d2427}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9a974934-3cf2-473c-8cc5-233368ea091c}, !- Mixed Air Node Name
  {003dae24-e4c6-4627-b594-8ad9c491c5af}, !- Outdoor Air Stream Node Name
  {13f0655a-2088-4930-8933-f5db55cc4a9d}, !- Relief Air Stream Node Name
  {068c4246-bee3-463a-bb3c-0d36d0acc103}; !- Return Air Stream Node Name

OS:Node,
  {f97f1c4d-2f2d-468d-86af-440cc8eef162}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {003dae24-e4c6-4627-b594-8ad9c491c5af}; !- Outlet Port

OS:Connection,
  {003dae24-e4c6-4627-b594-8ad9c491c5af}, !- Handle
  {f97f1c4d-2f2d-468d-86af-440cc8eef162}, !- Source Object
  3,                                      !- Outlet Port
  {1a6f1d8a-2db1-4440-9dca-101f4fcc2825}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93de50a4-feb6-439c-a334-53c5c0c6c062}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Relief Air Node, !- Name
  {13f0655a-2088-4930-8933-f5db55cc4a9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13f0655a-2088-4930-8933-f5db55cc4a9d}, !- Handle
  {1a6f1d8a-2db1-4440-9dca-101f4fcc2825}, !- Source Object
  7,                                      !- Outlet Port
  {93de50a4-feb6-439c-a334-53c5c0c6c062}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f991a4ff-076b-4f7b-b6f4-446dcd88cf19}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Mixed Air Node, !- Name
  {9a974934-3cf2-473c-8cc5-233368ea091c}, !- Inlet Port
  {4d577dfb-cf2f-4193-b68e-21593b431237}; !- Outlet Port

OS:Connection,
  {068c4246-bee3-463a-bb3c-0d36d0acc103}, !- Handle
  {907b8f6c-4018-4306-8017-eca30379bc04}, !- Source Object
  3,                                      !- Outlet Port
  {1a6f1d8a-2db1-4440-9dca-101f4fcc2825}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a974934-3cf2-473c-8cc5-233368ea091c}, !- Handle
  {1a6f1d8a-2db1-4440-9dca-101f4fcc2825}, !- Source Object
  5,                                      !- Outlet Port
  {f991a4ff-076b-4f7b-b6f4-446dcd88cf19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d577dfb-cf2f-4193-b68e-21593b431237}, !- Handle
  {f991a4ff-076b-4f7b-b6f4-446dcd88cf19}, !- Source Object
  3,                                      !- Outlet Port
  {26a66ab1-86de-4981-9b57-6817f8d1ac6a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cad484f9-2087-44da-b204-89f6137c0317}, !- Handle
  Availability Manager Night Cycle 47,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b06afc17-9898-489e-bb83-6ae2b8fd7dc8}, !- Control Zone or Zone List Name
  {3a623803-b166-4706-958c-1cd10e84aa4a}, !- Cooling Control Zone or Zone List Name
  {f399f7d6-c016-40e0-87ff-e23d36543716}, !- Heating Control Zone or Zone List Name
  {a504e0d3-301b-4051-b8df-dd48a6b092f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b06afc17-9898-489e-bb83-6ae2b8fd7dc8}, !- Handle
  Availability Manager Night Cycle 47 Control Zone List; !- Name

OS:ModelObjectList,
  {3a623803-b166-4706-958c-1cd10e84aa4a}, !- Handle
  Availability Manager Night Cycle 47 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f399f7d6-c016-40e0-87ff-e23d36543716}, !- Handle
  Availability Manager Night Cycle 47 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a504e0d3-301b-4051-b8df-dd48a6b092f1}, !- Handle
  Availability Manager Night Cycle 47 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {22b0b776-f92e-46c8-9032-c6b9ba273365}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {8cd2090c-138d-4a67-98e6-0c601d800e97}, !- Air Inlet Node Name
  {60591d4e-cfb1-424a-82d1-0ab9a7348086}, !- Air Outlet Node Name
  0.224433599368553;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d18da5e0-6ddb-4894-ac23-b1a4cd64d109}, !- Handle
  Zone SuperMarket Sales C end_a - Story top Return Air Node, !- Name
  {38b60e65-2d8e-4471-bb23-49c631f2dceb}, !- Inlet Port
  {cb8e6345-268d-4b8b-ab95-a6e6dd23a6e1}; !- Outlet Port

OS:Connection,
  {be03c2d9-5a26-4d62-8dbc-76e0c144ef2a}, !- Handle
  {8bfa4e22-c830-46f3-84b9-dd0c83b911ea}, !- Source Object
  3,                                      !- Outlet Port
  {c77e6074-4ed4-4f47-9439-a0c2a6cbe86f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b60e65-2d8e-4471-bb23-49c631f2dceb}, !- Handle
  {c6b0fbb8-0bdf-4f96-9ec3-4c8dcae47b5b}, !- Source Object
  2,                                      !- Outlet Port
  {d18da5e0-6ddb-4894-ac23-b1a4cd64d109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb8e6345-268d-4b8b-ab95-a6e6dd23a6e1}, !- Handle
  {d18da5e0-6ddb-4894-ac23-b1a4cd64d109}, !- Source Object
  3,                                      !- Outlet Port
  {71f5206b-7da2-4648-b7cd-524e3f5302b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6678d276-c7dd-48c5-9e21-06193f76f6bf}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {760e4779-944b-4898-be24-962f8571cec3}, !- Inlet Port
  {8cd2090c-138d-4a67-98e6-0c601d800e97}; !- Outlet Port

OS:Connection,
  {760e4779-944b-4898-be24-962f8571cec3}, !- Handle
  {8a703297-0276-45ce-936b-dce4a9fad9c7}, !- Source Object
  3,                                      !- Outlet Port
  {6678d276-c7dd-48c5-9e21-06193f76f6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd2090c-138d-4a67-98e6-0c601d800e97}, !- Handle
  {6678d276-c7dd-48c5-9e21-06193f76f6bf}, !- Source Object
  3,                                      !- Outlet Port
  {22b0b776-f92e-46c8-9032-c6b9ba273365}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60591d4e-cfb1-424a-82d1-0ab9a7348086}, !- Handle
  {22b0b776-f92e-46c8-9032-c6b9ba273365}, !- Source Object
  4,                                      !- Outlet Port
  {8bfa4e22-c830-46f3-84b9-dd0c83b911ea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {db606197-878e-4063-9bf3-0fec9347af91}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4321b50e-a18c-42e1-8378-08c56a1831be}, !- Availability Schedule
  {31ee57a3-27e3-4186-81bf-d65b8e5bf9b9}, !- Availability Manager List Name
  0.221609331416912,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {79963b2d-9330-495e-be7c-fab28fc92d0d}, !- Supply Side Inlet Node Name
  {83a317d5-2003-4034-af5a-de0af9c4f6b4}, !- Demand Side Outlet Node Name
  {b78fc597-76b0-4a4c-b5b1-cb8ab087b4ff}, !- Demand Side Inlet Node A
  {2b858027-7559-4dbc-9a66-6d717dd6d4ce}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1ace5b2a-b702-46e1-bb64-c4f9b01da97e}, !- Demand Mixer Name
  {5ccfcae2-6086-4c3f-b09f-0b50d4d730a2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d3a1505d-fd93-4bef-9e51-41ca02383c5f}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Supply Inlet Node, !- Name
  {79963b2d-9330-495e-be7c-fab28fc92d0d}, !- Inlet Port
  {e2c65bb9-0dcb-4e51-9f0a-7ac860558247}; !- Outlet Port

OS:Node,
  {2bd887ea-956b-4694-8e49-fb315fe4820a}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Supply Outlet Node, !- Name
  {75281248-057e-468c-9308-d83ab63575df}, !- Inlet Port
  {2b858027-7559-4dbc-9a66-6d717dd6d4ce}; !- Outlet Port

OS:Connection,
  {79963b2d-9330-495e-be7c-fab28fc92d0d}, !- Handle
  {db606197-878e-4063-9bf3-0fec9347af91}, !- Source Object
  9,                                      !- Outlet Port
  {d3a1505d-fd93-4bef-9e51-41ca02383c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b858027-7559-4dbc-9a66-6d717dd6d4ce}, !- Handle
  {2bd887ea-956b-4694-8e49-fb315fe4820a}, !- Source Object
  3,                                      !- Outlet Port
  {db606197-878e-4063-9bf3-0fec9347af91}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f152de62-eef6-45ae-92f6-0b07567397b3}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Demand Inlet Node, !- Name
  {b78fc597-76b0-4a4c-b5b1-cb8ab087b4ff}, !- Inlet Port
  {d9ecbbca-311a-486b-8ae6-e3f7165e3ea7}; !- Outlet Port

OS:Node,
  {2969d846-ea3f-4428-af2c-0f40d7293087}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Demand Outlet Node, !- Name
  {a7f8968c-fd52-4359-b892-109b9502e11c}, !- Inlet Port
  {83a317d5-2003-4034-af5a-de0af9c4f6b4}; !- Outlet Port

OS:Node,
  {f1732b71-3154-4441-9acd-410b470e7194}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {a6654a29-5f92-49e9-9d3e-b2ed16d07d7f}, !- Inlet Port
  {cd8c44e9-e5b0-4a5b-94da-ca9517564406}; !- Outlet Port

OS:Connection,
  {b78fc597-76b0-4a4c-b5b1-cb8ab087b4ff}, !- Handle
  {db606197-878e-4063-9bf3-0fec9347af91}, !- Source Object
  11,                                     !- Outlet Port
  {f152de62-eef6-45ae-92f6-0b07567397b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a317d5-2003-4034-af5a-de0af9c4f6b4}, !- Handle
  {2969d846-ea3f-4428-af2c-0f40d7293087}, !- Source Object
  3,                                      !- Outlet Port
  {db606197-878e-4063-9bf3-0fec9347af91}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5ccfcae2-6086-4c3f-b09f-0b50d4d730a2}, !- Handle
  Air Loop HVAC Zone Splitter 48,         !- Name
  {d9ecbbca-311a-486b-8ae6-e3f7165e3ea7}, !- Inlet Node Name
  {80783e5d-aa93-439c-a941-5a796ec570c4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1ace5b2a-b702-46e1-bb64-c4f9b01da97e}, !- Handle
  Air Loop HVAC Zone Mixer 48,            !- Name
  {a7f8968c-fd52-4359-b892-109b9502e11c}, !- Outlet Node Name
  {9252a339-8dbb-4fd3-86a4-4d85b8bd64ac}; !- Inlet Node Name 1

OS:Connection,
  {d9ecbbca-311a-486b-8ae6-e3f7165e3ea7}, !- Handle
  {f152de62-eef6-45ae-92f6-0b07567397b3}, !- Source Object
  3,                                      !- Outlet Port
  {5ccfcae2-6086-4c3f-b09f-0b50d4d730a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f8968c-fd52-4359-b892-109b9502e11c}, !- Handle
  {1ace5b2a-b702-46e1-bb64-c4f9b01da97e}, !- Source Object
  2,                                      !- Outlet Port
  {2969d846-ea3f-4428-af2c-0f40d7293087}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {580cac7f-52d9-4669-8067-d565ef0beae9}, !- Handle
  {db606197-878e-4063-9bf3-0fec9347af91}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.221609331416912,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3022.07,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2970.32,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {31ee57a3-27e3-4186-81bf-d65b8e5bf9b9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 47, !- Name
  {6f4bd0c0-db85-4406-b42d-7d4bd831ecd1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fba463a4-6e9d-4dec-a382-a0694b0c61c9}, !- Handle
  Zone SuperMarket Sales C end_b - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d11f15da-cb42-4a14-a93b-8f687cdd8206}, !- Control Zone Name
  {2bd887ea-956b-4694-8e49-fb315fe4820a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {e10d3913-8237-46f9-b42d-696fc2230482}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Electric Htg Coil, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9047.94571472671,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {e8088fca-9ef0-44dc-8758-ccecc061e4de}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC No Heat, !- Name
  {0f58293c-4095-4ae6-b6ea-d4d99e287e68}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9c7b9b45-8351-4ff0-aa48-1d1d069cdac5}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 13SEER, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  4726.77341952699,                       !- Rated Total Cooling Capacity {W}
  0.751335105218199,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.221609331416912,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {002db36c-4e35-4f6f-8b77-e77913c65f1a}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Fan, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.221609331416912,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1f4177d1-f7ee-4f09-a08c-aad40f8013f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bc91285-cefb-406b-b55c-acb9bc690cb8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1f4177d1-f7ee-4f09-a08c-aad40f8013f0}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9bc91285-cefb-406b-b55c-acb9bc690cb8}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b9b4b565-1ef3-4b78-9756-826ba1173166}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d11f15da-cb42-4a14-a93b-8f687cdd8206}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {cd35832b-7eea-4761-9a9e-4388b6b0b2dd}, !- Air Inlet Node Name
  {75281248-057e-468c-9308-d83ab63575df}, !- Air Outlet Node Name
  {002db36c-4e35-4f6f-8b77-e77913c65f1a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4321b50e-a18c-42e1-8378-08c56a1831be}, !- Supply Air Fan Operating Mode Schedule Name
  {e10d3913-8237-46f9-b42d-696fc2230482}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9c7b9b45-8351-4ff0-aa48-1d1d069cdac5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e8088fca-9ef0-44dc-8758-ccecc061e4de}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.221609331416912,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.221609331416912,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {75281248-057e-468c-9308-d83ab63575df}, !- Handle
  {b9b4b565-1ef3-4b78-9756-826ba1173166}, !- Source Object
  7,                                      !- Outlet Port
  {2bd887ea-956b-4694-8e49-fb315fe4820a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {aa18f77f-576e-40d3-9082-c8cc5db6f2b2}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0318564524159999,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.221609331416912,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dd4cbb56-7ef4-4034-bbab-6acc55e53dca}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a92cc9d5-4744-4082-8367-687dbc39e7a3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ab35a93a-4890-469b-bf60-257b617369d9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ab35a93a-4890-469b-bf60-257b617369d9}, !- Handle
  Controller Mechanical Ventilation 48,   !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {60dbd811-41ef-48d7-9b07-bae4e407e34f}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC OA System, !- Name
  {aa18f77f-576e-40d3-9082-c8cc5db6f2b2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0229a885-8c22-4752-8d54-d82b2c832455}, !- Mixed Air Node Name
  {32c7969c-8366-4989-bf8d-2cc84ccf000b}, !- Outdoor Air Stream Node Name
  {13bc3269-f12b-4f30-b7aa-dc753ae3e681}, !- Relief Air Stream Node Name
  {e2c65bb9-0dcb-4e51-9f0a-7ac860558247}; !- Return Air Stream Node Name

OS:Node,
  {a0e2cf5e-06cd-4080-8c9a-1f848a6a1459}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {32c7969c-8366-4989-bf8d-2cc84ccf000b}; !- Outlet Port

OS:Connection,
  {32c7969c-8366-4989-bf8d-2cc84ccf000b}, !- Handle
  {a0e2cf5e-06cd-4080-8c9a-1f848a6a1459}, !- Source Object
  3,                                      !- Outlet Port
  {60dbd811-41ef-48d7-9b07-bae4e407e34f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {778d143d-c100-43ab-ae2f-8988a70e90eb}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Relief Air Node, !- Name
  {13bc3269-f12b-4f30-b7aa-dc753ae3e681}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13bc3269-f12b-4f30-b7aa-dc753ae3e681}, !- Handle
  {60dbd811-41ef-48d7-9b07-bae4e407e34f}, !- Source Object
  7,                                      !- Outlet Port
  {778d143d-c100-43ab-ae2f-8988a70e90eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b23d0695-0710-40de-9a52-27c4627f191f}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Mixed Air Node, !- Name
  {0229a885-8c22-4752-8d54-d82b2c832455}, !- Inlet Port
  {cd35832b-7eea-4761-9a9e-4388b6b0b2dd}; !- Outlet Port

OS:Connection,
  {e2c65bb9-0dcb-4e51-9f0a-7ac860558247}, !- Handle
  {d3a1505d-fd93-4bef-9e51-41ca02383c5f}, !- Source Object
  3,                                      !- Outlet Port
  {60dbd811-41ef-48d7-9b07-bae4e407e34f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0229a885-8c22-4752-8d54-d82b2c832455}, !- Handle
  {60dbd811-41ef-48d7-9b07-bae4e407e34f}, !- Source Object
  5,                                      !- Outlet Port
  {b23d0695-0710-40de-9a52-27c4627f191f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd35832b-7eea-4761-9a9e-4388b6b0b2dd}, !- Handle
  {b23d0695-0710-40de-9a52-27c4627f191f}, !- Source Object
  3,                                      !- Outlet Port
  {b9b4b565-1ef3-4b78-9756-826ba1173166}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6f4bd0c0-db85-4406-b42d-7d4bd831ecd1}, !- Handle
  Availability Manager Night Cycle 48,    !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {02e76847-9c70-4f28-95bd-255a7c1373d8}, !- Control Zone or Zone List Name
  {00e32d20-fc82-41fa-a7d5-b32e69c220d9}, !- Cooling Control Zone or Zone List Name
  {6546f3d7-7af2-4946-9b68-bc8ea48f3dab}, !- Heating Control Zone or Zone List Name
  {f109f13c-91ef-4493-b256-ab9960a935d7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {02e76847-9c70-4f28-95bd-255a7c1373d8}, !- Handle
  Availability Manager Night Cycle 48 Control Zone List; !- Name

OS:ModelObjectList,
  {00e32d20-fc82-41fa-a7d5-b32e69c220d9}, !- Handle
  Availability Manager Night Cycle 48 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6546f3d7-7af2-4946-9b68-bc8ea48f3dab}, !- Handle
  Availability Manager Night Cycle 48 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f109f13c-91ef-4493-b256-ab9960a935d7}, !- Handle
  Availability Manager Night Cycle 48 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ffdf5583-39da-4b7d-affa-b18ea204435c}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Diffuser, !- Name
  {ae8b3226-9e8d-4741-953d-747669cc33a8}, !- Availability Schedule Name
  {2321920d-0a3f-406a-8289-fe4eb8194d71}, !- Air Inlet Node Name
  {a6654a29-5f92-49e9-9d3e-b2ed16d07d7f}, !- Air Outlet Node Name
  0.221609331416912;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4bdc6ce9-ffa1-4a41-82bf-14fb1824b279}, !- Handle
  Zone SuperMarket Sales C end_b - Story top Return Air Node, !- Name
  {c91edb50-c1ea-4bbc-911b-4476a5efeb0e}, !- Inlet Port
  {9252a339-8dbb-4fd3-86a4-4d85b8bd64ac}; !- Outlet Port

OS:Connection,
  {cd8c44e9-e5b0-4a5b-94da-ca9517564406}, !- Handle
  {f1732b71-3154-4441-9acd-410b470e7194}, !- Source Object
  3,                                      !- Outlet Port
  {1d13a638-400c-49e7-b48c-a2dcd61ebab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c91edb50-c1ea-4bbc-911b-4476a5efeb0e}, !- Handle
  {041f6bd6-c874-4185-9710-99c860b87d1d}, !- Source Object
  2,                                      !- Outlet Port
  {4bdc6ce9-ffa1-4a41-82bf-14fb1824b279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9252a339-8dbb-4fd3-86a4-4d85b8bd64ac}, !- Handle
  {4bdc6ce9-ffa1-4a41-82bf-14fb1824b279}, !- Source Object
  3,                                      !- Outlet Port
  {1ace5b2a-b702-46e1-bb64-c4f9b01da97e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a81d7701-635a-4264-99c5-422118eab2f6}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {80783e5d-aa93-439c-a941-5a796ec570c4}, !- Inlet Port
  {2321920d-0a3f-406a-8289-fe4eb8194d71}; !- Outlet Port

OS:Connection,
  {80783e5d-aa93-439c-a941-5a796ec570c4}, !- Handle
  {5ccfcae2-6086-4c3f-b09f-0b50d4d730a2}, !- Source Object
  3,                                      !- Outlet Port
  {a81d7701-635a-4264-99c5-422118eab2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2321920d-0a3f-406a-8289-fe4eb8194d71}, !- Handle
  {a81d7701-635a-4264-99c5-422118eab2f6}, !- Source Object
  3,                                      !- Outlet Port
  {ffdf5583-39da-4b7d-affa-b18ea204435c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6654a29-5f92-49e9-9d3e-b2ed16d07d7f}, !- Handle
  {ffdf5583-39da-4b7d-affa-b18ea204435c}, !- Source Object
  4,                                      !- Outlet Port
  {f1732b71-3154-4441-9acd-410b470e7194}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f79af19c-f789-41cf-8ddd-92edd871933c}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {dd007c6b-3a38-4b37-bc62-49cc4ed1a37b}, !- Schedule Type Limits Name
  {ccb85b0e-ccf6-4804-9015-4ba0d9ea92d2}, !- Default Day Schedule Name
  {4bbbb1bc-b50f-4e2d-8e3c-51fed4536cb8}, !- Summer Design Day Schedule Name
  {6cde41a2-005a-4c03-a7e0-f4d4ad124ae7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccb85b0e-ccf6-4804-9015-4ba0d9ea92d2}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {dd007c6b-3a38-4b37-bc62-49cc4ed1a37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {240c7e7f-7b1d-4d3a-86e4-e6a3f61ff8da}, !- Handle
  {f79af19c-f789-41cf-8ddd-92edd871933c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  393.63304000000011,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:27:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:27:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6cde41a2-005a-4c03-a7e0-f4d4ad124ae7}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {dd007c6b-3a38-4b37-bc62-49cc4ed1a37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4bbbb1bc-b50f-4e2d-8e3c-51fed4536cb8}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {dd007c6b-3a38-4b37-bc62-49cc4ed1a37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38e16ac4-b397-4ed0-820e-06195aafe313}, !- Handle
  Schedule Rule 22,                       !- Name
  {f79af19c-f789-41cf-8ddd-92edd871933c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a178db6-5fe4-41d3-abea-c1e3594fabe6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6a178db6-5fe4-41d3-abea-c1e3594fabe6}, !- Handle
  Schedule Day 37,                        !- Name
  {dd007c6b-3a38-4b37-bc62-49cc4ed1a37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {31f5a632-96fc-4810-aec2-3ed7b8349499}, !- Handle
  Schedule Rule 23,                       !- Name
  {f79af19c-f789-41cf-8ddd-92edd871933c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6b0545c-e495-47bd-8cde-2a037001fc51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d6b0545c-e495-47bd-8cde-2a037001fc51}, !- Handle
  Schedule Day 38,                        !- Name
  {dd007c6b-3a38-4b37-bc62-49cc4ed1a37b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {592692d6-acfb-4fa9-8875-5dd154d6aeff}, !- Handle
  Building Default Schedule Set,          !- Name
  {f79af19c-f789-41cf-8ddd-92edd871933c}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {288e8447-9019-42b5-a7da-b8583a5dcb0b}, !- Handle
  {b5346b01-dc24-406f-b788-6224013dbba5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | mid - 2.0 ~ val_clg ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_clg | mid + 3.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60d7073b-335f-45fe-bdaf-a1e9cb760876}, !- Handle
  {a33dce04-aed7-4459-b33f-a20abc873d6e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_clg | mid - 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5b7bb4f9-79f7-4baa-a6f2-f7171f0cae02}, !- Handle
  {ab89fdfd-9609-4191-b7d2-559da23270ba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_flr | mid - 1.5 ~ val_flr ~ val_clg | mid - 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_clg | mid + 2.5 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f6ac4607-7b26-48b3-8256-f20cfcd7630f}, !- Handle
  {33a5df8c-b6c4-414b-99d6-0433e1cdbfd8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.0 ~ 0.0 | hoo_start - 3.0 ~ 0.0130554958266667 | hoo_start - 2.5 ~ 0.0130554958266667 | hoo_start - 1.5 ~ 0.0130554958266667 | hoo_start - 0.5 ~ 0.0261109916533333 | hoo_start + 0.5 ~ 0.03916648748 | hoo_start + 1.5 ~ 0.03916648748 | hoo_start + 2.5 ~ 0.0261109916533333 | hoo_start + 3.5 ~ 0.0130554958266667 | mid - 2.5 ~ 0.0130554958266667 | mid - 1.5 ~ 0.0130554958266667 | mid - 0.5 ~ 0.00522219846333346 | mid + 0.5 ~ 0.0313331901166668 | mid + 1.5 ~ 0.03916648748 | mid + 2.5 ~ 0.0130554958266667 | mid + 3.5 ~ 0.03916648748 | hoo_end - 2.5 ~ 0.0522219833066667 | hoo_end - 1.5 ~ 0.0522219833066667 | hoo_end - 0.5 ~ 0.0652774791333333 | hoo_end + 0.5 ~ 0.0261109916533333 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4653871b-7a78-4f5a-abfa-205ed47d8093}, !- Handle
  {7889416b-6b92-4951-94f6-f8c14d6048b1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.0 | hoo_start - 3.5 ~ 0.00522219846333333 | hoo_start - 2.5 ~ 0.0104443962633333 | hoo_start - 1.5 ~ 0.0234998927533333 | hoo_start - 0.5 ~ 0.03916648748 | hoo_start + 0.5 ~ 0.0522219833066667 | hoo_start + 1.5 ~ 0.03916648748 | hoo_start + 2.5 ~ 0.0261109916533333 | mid - 2.0 ~ 0.0130554958266667 | mid - 1.5 ~ 0.0130554958266667 | mid + 0.5 ~ 0.0261109916533333 | mid + 2.5 ~ 0.0261109916533333 | hoo_end - 2.5 ~ 0.0261109916533333 | hoo_end - 1.5 ~ 0.0261109916533333 | hoo_end - 0.5 ~ 0.0261109916533333 | hoo_end + 0.5 ~ 0.0261109916533333 | hoo_end + 1.5 ~ 0.0104443969266667 | hoo_end + 2.5 ~ 0.0026110989 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d4b5462d-3ff0-47e6-b6ac-1dba2fa3dbdd}, !- Handle
  {673db553-93ec-406d-b58c-fb9a8cf16243}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.0 | hoo_start - 3.5 ~ 0.00783329736333334 | hoo_start - 2.5 ~ 0.0130554958266666 | hoo_start - 1.5 ~ 0.0313331901166667 | hoo_start - 0.5 ~ 0.03916648748 | hoo_start + 0.5 ~ 0.0522219833066667 | hoo_start + 1.5 ~ 0.03916648748 | hoo_start + 2.5 ~ 0.0261109916533334 | mid - 3.0 ~ 0.0130554958266667 | mid - 2.0 ~ 0.0 | mid - 1.0 ~ 0.0130554958266667 | mid ~ 0.0130554958266667 | mid + 1.0 ~ 0.0130554958266667 | mid + 2.0 ~ 0.0130554958266667 | mid + 3.0 ~ 0.0261109916533333 | hoo_end - 2.5 ~ 0.03916648748 | hoo_end - 1.5 ~ 0.03916648748 | hoo_end - 0.5 ~ 0.03916648748 | hoo_end + 0.5 ~ 0.02088879319 | hoo_end + 1.5 ~ 0.00522219846333333 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {61418467-1e08-4da7-bf62-4f0f44c94433}, !- Handle
  {407fcf6b-ef40-4c03-a639-e713526d82a9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | mid - 2.0 ~ val_clg ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_clg | mid + 3.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {32b02941-f1c6-449a-9a9c-eab9d4863d84}, !- Handle
  {82de4901-ec21-46c9-8dfd-d20c8646648b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_clg | mid - 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d0a107a7-5e39-4421-9d4d-a9cd636ef290}, !- Handle
  {eba7936a-6119-4358-8b4e-6bd95e1f2b6b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_flr | mid - 1.5 ~ val_flr ~ val_clg | mid - 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_clg | mid + 2.5 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0bf2c5b7-254b-443c-9d60-5bd4727458f3}, !- Handle
  {bd47bf60-aa68-4c0f-9612-9e0dc89cc792}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {7380e0bf-4895-481b-ba83-696573b17023}, !- Handle
  {26dd91f6-9bb9-4f2e-a836-595658d679f5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.6 | hoo_start - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {041b1635-1bb0-412f-84c5-492387259cb9}, !- Handle
  {5d22adbc-e937-43ec-b6a7-4412b3689299}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.6 | hoo_start - 1.5 ~ 0.9 | hoo_end + 2.5 ~ 0.9 | hoo_end + 3.5 ~ 0.6 | hoo_end + 4.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a53dc78a-13c0-4ef9-bfc1-b5605e93b7fa}, !- Handle
  {41c56bd6-df9f-49da-9b8e-f1ff01a4324e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.6 | hoo_start - 1.5 ~ 0.9 | hoo_end + 0.5 ~ 0.9 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6033731c-4bf0-4365-9ac2-60054b6def86}, !- Handle
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.77200000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.89370000000000005;                    !- Feature Value 3

OS:Schedule:Rule,
  {188af9d6-a2fa-4cc1-828b-4a728dea312d}, !- Handle
  Schedule Rule 6,                        !- Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {048fec6d-e5e1-4e68-b18a-bbdd3ce0572b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {048fec6d-e5e1-4e68-b18a-bbdd3ce0572b}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Default 1, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.330772968040479,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.334761630411278,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.181677387017255,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.342738955152877,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.346727617523676,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.350716279894476,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.354704942265275,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.358693604636074,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.362682267006874,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.366670929377673,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.370659591748472,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.374648254119277,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.378636916490077,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.382625578860876,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.386614241231675,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.390602903602475,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.394591565973274,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.398580228344073,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.402568890714873,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.409031142152835,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.415493393590797,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.421955645028759,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.428417896466721,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.423424338537387,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.418430780608052,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.413437222678718,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.408443664749384,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.432295247329499,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.456146829909613,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.479998412489729,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.503849995069843,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.527701577649959,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.552522497945768,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.577343418241577,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.602164338537387,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.626985258833197,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.653715480690222,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.680445702547247,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.707175924404273,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.733906146261298,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.751677337715694,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.76944852917009,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.787219720624486,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.804990912078883,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.816887329498767,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.828783746918652,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.840680164338537,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.852576581758422,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.862857436318816,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.873138290879211,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.883419145439605,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8937,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.891350090386195,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.889000180772391,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.886650271158586,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.884300361544782,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.884789926047656,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.885279490550536,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.88576905505341,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.886258619556284,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.886748184059163,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.887237748562037,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.875928808545604,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.86461986852917,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.853310928512736,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.842001988496302,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.823496450287592,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.804990912078883,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.786485373870172,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.767979835661462,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.745802563681183,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.723625291700904,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.701448019720625,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.679270747740345,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.649162530813476,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.619054313886606,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.588946096959737,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.558837880032867,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.531975475760066,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.505113071487264,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.478250667214461,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.451388262941659,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.465032425636812,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.478676588331964,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.492320751027116,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.505964913722268,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.457644897288414,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.40932488085456,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.361004864420706,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.312684847986852,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.214576121610518,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.205617091207888,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.196658060805259,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.187699030402629,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.17874,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.179474346754313;                      !- Value Until Time 96

OS:Schedule:Rule,
  {11ba6152-a0d5-4002-b849-4e77cb76d7c6}, !- Handle
  Schedule Rule 24,                       !- Name
  {8cee54a5-bc6a-4dfa-bd9e-f9631b394efb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f6784fc-ab8c-405b-9545-3cabf5cb1fe4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1f6784fc-ab8c-405b-9545-3cabf5cb1fe4}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Default 2, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.330772968040479,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.334761630411278,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.338750292782077,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.342738955152877,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.346727617523676,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.350716279894476,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.354704942265275,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.358693604636074,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.362682267006874,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.366670929377673,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.370659591748472,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.374648254119277,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.378636916490077,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.382625578860876,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.386614241231675,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.390602903602475,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.394591565973274,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.398580228344073,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.402568890714873,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.409031142152835,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.415493393590797,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.421955645028759,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.428417896466721,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.423424338537387,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.418430780608052,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.413437222678718,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.408443664749384,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.421694543960561,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.434945423171733,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.44819630238291,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.461447181594082,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.47469806080526,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.487948940016432,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.501199819227609,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.514450698438781,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.527701577649959,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.552522497945768,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.577343418241577,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.602164338537387,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.626985258833197,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.653715480690222,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.680445702547247,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.707175924404273,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.733906146261298,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.751677337715694,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.76944852917009,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.787219720624486,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.804990912078883,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.816887329498767,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.828783746918652,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.840680164338537,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.852576581758422,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.85668892358258,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.860801265406738,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.864913607230896,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.869025949055053,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.873138290879211,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.877250632703369,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.881362974527526,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.885475316351684,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.889587658175842,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.8937,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.891350090386195,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.889000180772391,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.886650271158586,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.884300361544782,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.885034708299096,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.88576905505341,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.886503401807724,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.887237748562037,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.875928808545604,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.86461986852917,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.853310928512736,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.842001988496302,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.823496450287592,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.804990912078883,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.786485373870172,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.767979835661462,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.745802563681183,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.723625291700904,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.701448019720625,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.679270747740345,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.649162530813476,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.619054313886606,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.588946096959737,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.558837880032867,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.531975475760066,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.505113071487264,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.478250667214461,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.451388262941659,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.469580479868531,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.487772696795396,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.505964913722268,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.196658060805259,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.17874,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.181677387017255;                      !- Value Until Time 96

OS:AdditionalProperties,
  {b1223218-2a97-41be-9905-8161b1c49f52}, !- Handle
  {5301413a-0b8c-455b-93ea-676f45bd3fb8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.8277 | hoo_end + 3.5 ~ 0.7948 | hoo_end + 4.5 ~ 0.7781 | hoo_start - 4.5 ~ 0.772 | hoo_start - 3.5 ~ 0.7725 | hoo_start - 2.5 ~ 0.7788 | hoo_start - 1.5 ~ 0.7898 | hoo_start - 0.5 ~ 0.7972 | hoo_start + 0.5 ~ 0.8101 | hoo_start + 1.5 ~ 0.8145 | hoo_start + 2.5 ~ 0.8111 | hoo_start + 3.5 ~ 0.8314 | mid - 2.5 ~ 0.8483 | mid - 1.5 ~ 0.8665 | mid - 0.5 ~ 0.8786 | mid + 0.5 ~ 0.8867 | mid + 1.5 ~ 0.8937 | mid + 2.5 ~ 0.8921 | mid + 3.5 ~ 0.8926 | hoo_end - 2.5 ~ 0.8849 | hoo_end - 1.5 ~ 0.8723 | hoo_end - 0.5 ~ 0.8572 | hoo_end + 0.5 ~ 0.8367 | hoo_end + 1.5 ~ 0.81841, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b199f291-88ab-4078-bde4-294b1e81668a}, !- Handle
  {1f6784fc-ab8c-405b-9545-3cabf5cb1fe4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.8277 | hoo_start - 6.5 ~ 0.7948 | hoo_start - 5.5 ~ 0.7781 | hoo_start - 4.5 ~ 0.772 | hoo_start - 3.5 ~ 0.7725 | hoo_start - 2.5 ~ 0.7788 | hoo_start - 1.5 ~ 0.7898 | hoo_start - 0.5 ~ 0.7972 | hoo_start + 0.5 ~ 0.8101 | hoo_start + 1.5 ~ 0.8145 | hoo_start + 2.5 ~ 0.8111 | mid - 2.0 ~ 0.8314 | mid - 1.0 ~ 0.8483 | mid ~ 0.8665 | mid + 1.0 ~ 0.8786 | mid + 2.0 ~ 0.8867 | hoo_end - 2.5 ~ 0.8937 | hoo_end - 1.5 ~ 0.8921 | hoo_end - 0.5 ~ 0.8926 | hoo_end + 0.5 ~ 0.8849 | hoo_end + 1.5 ~ 0.8723 | hoo_end + 2.5 ~ 0.8572 | hoo_end + 3.5 ~ 0.8367 | hoo_end + 4.5 ~ 0.81841, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dec51e51-0a6a-437e-98ce-25356b68cce5}, !- Handle
  {048fec6d-e5e1-4e68-b18a-bbdd3ce0572b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.8277 | hoo_end + 4.5 ~ 0.7948 | hoo_start - 5.5 ~ 0.7781 | hoo_start - 4.5 ~ 0.772 | hoo_start - 3.5 ~ 0.7725 | hoo_start - 2.5 ~ 0.7788 | hoo_start - 1.5 ~ 0.7898 | hoo_start - 0.5 ~ 0.7972 | hoo_start + 0.5 ~ 0.8101 | hoo_start + 1.5 ~ 0.8145 | hoo_start + 2.5 ~ 0.8111 | mid - 3.0 ~ 0.8314 | mid - 2.0 ~ 0.8483 | mid - 1.0 ~ 0.8665 | mid ~ 0.8786 | mid + 1.0 ~ 0.8867 | mid + 2.0 ~ 0.8937 | mid + 3.0 ~ 0.8921 | hoo_end - 2.5 ~ 0.8926 | hoo_end - 1.5 ~ 0.8849 | hoo_end - 0.5 ~ 0.8723 | hoo_end + 0.5 ~ 0.8572 | hoo_end + 1.5 ~ 0.8367 | hoo_end + 2.5 ~ 0.81841, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7cc40b81-1017-4677-8f37-402da73f9073}, !- Handle
  {2e1fba19-4a05-4cc7-874c-0453ec276a8b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {739d8753-9072-4c6b-97f8-8bc5daf56092}, !- Handle
  {a0972fde-f14d-4005-96b3-d1e0a5fe8f40}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.25 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.55 | hoo_start + 3.5 ~ 0.65 | mid - 2.5 ~ 0.7 | mid - 1.5 ~ 0.65 | mid - 0.5 ~ 0.6 | mid + 0.5 ~ 0.58 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.85 | mid + 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.75 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.35 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cd4e75a2-f219-4a70-a01e-72464f242a91}, !- Handle
  {c3e512cd-7970-4c4c-9892-3e32dad9d95a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.06 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.65 | mid - 2.0 ~ 0.75 | mid - 1.0 ~ 0.8 | mid ~ 0.75 | mid + 1.0 ~ 0.65 | mid + 2.0 ~ 0.55 | hoo_end - 2.5 ~ 0.45 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.05 | hoo_end + 2.5 ~ 0.01 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5ed1f754-8cd6-4b05-9818-16b462b418f2}, !- Handle
  {7416baa9-1c50-4e88-8c5f-893bff1833a1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.03 | hoo_start - 1.5 ~ 0.08 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.7 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.85 | mid - 1.0 ~ 0.85 | mid ~ 0.8 | mid + 1.0 ~ 0.75 | mid + 2.0 ~ 0.7 | mid + 3.0 ~ 0.65 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.02 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {62d83764-1ff0-4874-8d41-8e3d4b50fd60}, !- Handle
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {376b1c94-f883-47ba-8344-2262fb664dff}, !- Handle
  Schedule Rule 25,                       !- Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d334771f-62ff-4712-b3af-1ffe8fb1d98a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d334771f-62ff-4712-b3af-1ffe8fb1d98a}, !- Handle
  SuperMarket Activity Default 1,         !- Name
  {5ab085f9-b7e9-4d51-834e-eddf44597b5d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {df925120-d0be-481a-9b40-cb039b5f584f}, !- Handle
  Schedule Rule 26,                       !- Name
  {cb3b6f01-e60e-43dd-842d-84f09a9dd4dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4ab5a53-48cf-44b3-a097-5d3a18c4eae6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4ab5a53-48cf-44b3-a097-5d3a18c4eae6}, !- Handle
  SuperMarket Activity Default 2,         !- Name
  {5ab085f9-b7e9-4d51-834e-eddf44597b5d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {eecb2251-b915-45b8-88b7-2cc8ac70896c}, !- Handle
  {b1f1060a-4300-471d-be7a-bc79f5bdc758}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {762f4e95-b8cd-4c7c-85e2-8036efbc808a}, !- Handle
  {f4ab5a53-48cf-44b3-a097-5d3a18c4eae6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c27c8921-c7ee-4057-993a-2fb78a7812dc}, !- Handle
  {d334771f-62ff-4712-b3af-1ffe8fb1d98a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9da13ca4-ebf2-437b-a1e9-2ae01df731b3}, !- Handle
  {48d2a90f-e47c-4ace-b214-ca966e13ca7b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.01,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {7f3f9b14-c91a-4db9-9459-75316a825636}, !- Handle
  {2b483fbf-dd9f-45b5-8771-35e623a94caf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.01 | hoo_start - 3.5 ~ 0.11 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.89 | hoo_start - 0.5 ~ 0.79 | hoo_start + 0.5 ~ 0.39 | hoo_start + 1.5 ~ 0.39 | hoo_start + 2.5 ~ 0.91 | hoo_start + 3.5 ~ 1.0 | mid - 3.0 ~ 1.0 | mid - 1.0 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aec0f6e8-b11e-4e06-92cb-2281059a14ca}, !- Handle
  {bd7d15dd-074b-48d1-9fdf-af798a7d584e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.5 ~ 0.01 | hoo_start - 3.5 ~ 0.11 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.89 | hoo_start - 0.5 ~ 0.79 | hoo_start + 0.5 ~ 0.39 | hoo_start + 1.5 ~ 0.39 | hoo_start + 2.5 ~ 0.91 | mid - 2.0 ~ 1.0 | mid - 1.5 ~ 1.0 | mid + 0.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {de701d1d-1977-40c5-ae38-8091719d58f6}, !- Handle
  {354671c0-1ec9-4e7c-939c-b10f39b69963}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.01 | hoo_start - 3.5 ~ 0.11 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.89 | hoo_start - 0.5 ~ 0.79 | hoo_start + 0.5 ~ 0.39 | hoo_start + 1.5 ~ 0.39 | hoo_start + 2.5 ~ 0.91 | mid - 3.0 ~ 1.0 | mid - 2.5 ~ 1.0 | mid - 0.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8978b0a9-f9d7-491b-b674-b01776a334f3}, !- Handle
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  19.5,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19.5;                                   !- Feature Value 3

OS:Schedule:Rule,
  {0dcf93cd-5277-4ba0-a09c-55a6461445dd}, !- Handle
  Schedule Rule 20,                       !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8caee4b8-dca4-4ff0-8ba6-9435683f846b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8caee4b8-dca4-4ff0-8ba6-9435683f846b}, !- Handle
  SuperMarket HtgSetp_Enduse Default 1,   !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:Schedule:Rule,
  {2bb24b73-8480-4dfc-9a12-dafa0fb2360f}, !- Handle
  Schedule Rule 27,                       !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2766e68-d140-488d-8d95-2cc310ef051f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f2766e68-d140-488d-8d95-2cc310ef051f}, !- Handle
  SuperMarket HtgSetp_Enduse Default 2,   !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:AdditionalProperties,
  {73afbce5-4ed5-4a90-b9f1-645923c5b75c}, !- Handle
  {46441ba9-b2ad-4d55-9e83-36d6d3ea0051}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9076f5e7-abf5-488e-83e4-50458c85fd5e}, !- Handle
  {f2766e68-d140-488d-8d95-2cc310ef051f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ecff5875-79ea-48a6-a245-5585c5968162}, !- Handle
  {8caee4b8-dca4-4ff0-8ba6-9435683f846b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {98e480b4-14a0-4040-800b-48de4261ce7f}, !- Handle
  {14103968-81d0-4ed4-b441-2809619f8994}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.75,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  22.75;                                  !- Feature Value 3

OS:Schedule:Rule,
  {48120a59-acb0-4531-92d6-dd90dc875ad1}, !- Handle
  Schedule Rule 21,                       !- Name
  {14103968-81d0-4ed4-b441-2809619f8994}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09e97e40-044d-4d70-9299-9a0999325b4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {09e97e40-044d-4d70-9299-9a0999325b4f}, !- Handle
  SuperMarket ClgSetp_Enduse Default 1,   !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223;                       !- Value Until Time 2

OS:Schedule:Rule,
  {9d3dc0da-b8aa-4f01-9635-b22c7cbf52dc}, !- Handle
  Schedule Rule 28,                       !- Name
  {14103968-81d0-4ed4-b441-2809619f8994}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7df5d155-e404-4398-8daa-2f6b3c289dc5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7df5d155-e404-4398-8daa-2f6b3c289dc5}, !- Handle
  SuperMarket ClgSetp_Enduse Default 2,   !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223;                       !- Value Until Time 2

OS:AdditionalProperties,
  {95d30644-7dd8-46e9-94b2-c8471abfff01}, !- Handle
  {31cecbfc-214d-4aca-9cc0-a7533826c205}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {35798089-8dd4-43b3-acab-872aebf1b575}, !- Handle
  {7df5d155-e404-4398-8daa-2f6b3c289dc5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ed2ab172-f96d-4620-9229-a043a54e2223}, !- Handle
  {09e97e40-044d-4d70-9299-9a0999325b4f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f5a4df4b-9554-4d27-946e-87f2d67fa6e4}, !- Handle
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:Schedule:Rule,
  {56a76272-aea1-4ec4-86d8-8c739a5f68d5}, !- Handle
  Schedule Rule 29,                       !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee10ce29-39f7-490b-b9b2-f9c00eecd367}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ee10ce29-39f7-490b-b9b2-f9c00eecd367}, !- Handle
  SuperMarket HtgSetp Default 1,          !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ad43e89e-d498-477e-80ff-e7d09dcef8b8}, !- Handle
  Schedule Rule 30,                       !- Name
  {3f409cbb-b9db-4e58-89fb-fccb1f7b36cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75464130-7856-495e-847f-52edfae02ea8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {75464130-7856-495e-847f-52edfae02ea8}, !- Handle
  SuperMarket HtgSetp Default 2,          !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {a354fefe-61cf-44fa-a463-0df6b07746ba}, !- Handle
  {851caf65-0691-4323-be7b-9250ca87f07e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3b5f57eb-d1a5-4725-a9d9-967c4688672b}, !- Handle
  {75464130-7856-495e-847f-52edfae02ea8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f4e9aaa7-d003-4cf4-901d-817b2c9d3e38}, !- Handle
  {ee10ce29-39f7-490b-b9b2-f9c00eecd367}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {88bacf82-53be-4806-bcd5-48e8ff8a9b59}, !- Handle
  {65e95668-41bb-4b72-8664-3e66d18ae548}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:Schedule:Rule,
  {2eb06779-eeac-4382-8116-8cec7498f600}, !- Handle
  Schedule Rule 31,                       !- Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {081d9257-5fc0-4406-9bfa-88d60c3552f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {081d9257-5fc0-4406-9bfa-88d60c3552f5}, !- Handle
  SuperMarket ClgSetp Default 1,          !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c5e85b74-d0c3-430a-99c7-4c7c117077f1}, !- Handle
  Schedule Rule 32,                       !- Name
  {65e95668-41bb-4b72-8664-3e66d18ae548}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1266ea2b-5568-4e9c-a126-1912f504d3c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1266ea2b-5568-4e9c-a126-1912f504d3c9}, !- Handle
  SuperMarket ClgSetp Default 2,          !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {4e6a6d9d-8f7d-4d94-bcf9-ac007598052b}, !- Handle
  {25915415-49b1-4468-a289-52958b816085}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {92b33e23-9a3e-4e11-9e91-8bda774019f9}, !- Handle
  {1266ea2b-5568-4e9c-a126-1912f504d3c9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2467fe6e-a516-4a3d-8145-2bc547975647}, !- Handle
  {081d9257-5fc0-4406-9bfa-88d60c3552f5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {41a159f7-1e3b-4a21-9afa-559c9e7d7899}, !- Handle
  {00160e05-046e-4db5-bf87-38da7f1ccf72}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  7.2000000000000002,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7.2000000000000002;                     !- Feature Value 3

OS:Schedule:Rule,
  {f738353a-4426-4ff4-8611-cbb7aa01f73e}, !- Handle
  Schedule Rule 33,                       !- Name
  {00160e05-046e-4db5-bf87-38da7f1ccf72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92ed09c4-c188-4655-8c19-df6c3fc7c4f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {92ed09c4-c188-4655-8c19-df6c3fc7c4f0}, !- Handle
  SuperMarket Vestibule HtgSetp Default 1, !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:Schedule:Rule,
  {0d182787-d029-4c67-8591-28e0e0d370fe}, !- Handle
  Schedule Rule 34,                       !- Name
  {00160e05-046e-4db5-bf87-38da7f1ccf72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95c2bbe5-b2bb-41c6-bb18-79b87f38c813}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {95c2bbe5-b2bb-41c6-bb18-79b87f38c813}, !- Handle
  SuperMarket Vestibule HtgSetp Default 2, !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:AdditionalProperties,
  {10920e9b-e1e4-4f7c-ba41-8633be5dfa3a}, !- Handle
  {6c9c7b92-0817-4039-88fe-c6d9f9143d9d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {427a994d-20c2-4bb1-a882-8a9d429fccf0}, !- Handle
  {95c2bbe5-b2bb-41c6-bb18-79b87f38c813}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d5f00a9-a6ce-4bb4-99f6-6ae86b10f251}, !- Handle
  {92ed09c4-c188-4655-8c19-df6c3fc7c4f0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a04bdc20-c0aa-43fe-a372-5d09dd7b3ab0}, !- Handle
  {0b24c33e-9fc0-4574-a45d-f2c7236f0f66}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  100,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  100;                                    !- Feature Value 3

OS:Schedule:Rule,
  {35cfb42c-8bac-4d00-b7d6-8133e9844add}, !- Handle
  Schedule Rule 35,                       !- Name
  {0b24c33e-9fc0-4574-a45d-f2c7236f0f66}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {141bc4b0-3503-4a74-9227-b78895c59a04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {141bc4b0-3503-4a74-9227-b78895c59a04}, !- Handle
  SuperMarket Vestibule ClgSetp Default 1, !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  100,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  100;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {138fc635-5c94-4439-8e9d-d59aa7f93fd2}, !- Handle
  Schedule Rule 36,                       !- Name
  {0b24c33e-9fc0-4574-a45d-f2c7236f0f66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cfd4efd9-7213-40b7-beb4-b08f9b3e46a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cfd4efd9-7213-40b7-beb4-b08f9b3e46a0}, !- Handle
  SuperMarket Vestibule ClgSetp Default 2, !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  100,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  100;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {52a14647-129d-4660-b272-5a294f6d77c2}, !- Handle
  {206cf8c8-e6c2-4857-99e6-67e848832bb4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cb1fe6a9-5e56-4222-8b10-99f5bf90a724}, !- Handle
  {cfd4efd9-7213-40b7-beb4-b08f9b3e46a0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {187993f3-9a9b-41bc-a067-2b4f1de6c874}, !- Handle
  {141bc4b0-3503-4a74-9227-b78895c59a04}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {89965b1a-b4dd-40d2-89f3-104b538a44dc}, !- Handle
  {8d7120bd-0615-4c6d-8842-3393fe05babe}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.040000000000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:AdditionalProperties,
  {93b9a591-19f6-446c-9ab4-c8d096633d05}, !- Handle
  {18fb57a1-29da-4b55-b2c9-c419b06439df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.04 | 1.5 ~ 0.05 | 2.0 ~ 0.05 | 4.0 ~ 0.04 | 6.5 ~ 0.04 | 7.5 ~ 0.15 | 8.5 ~ 0.23 | 9.5 ~ 0.32 | 10.5 ~ 0.41 | 11.5 ~ 0.57 | 12.5 ~ 0.62 | 13.5 ~ 0.61 | 14.5 ~ 0.5 | 15.5 ~ 0.45 | 16.5 ~ 0.46 | 17.5 ~ 0.47 | 18.5 ~ 0.42 | 19.5 ~ 0.34 | 20.5 ~ 0.33 | 21.5 ~ 0.23 | 22.5 ~ 0.13 | 23.5 ~ 0.08, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9df9a138-990f-48e7-8dcb-beb88844a923}, !- Handle
  {98b7d2be-776b-41d5-aac1-61d786f517fe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.11 | 1.5 ~ 0.1 | 2.5 ~ 0.08 | 3.5 ~ 0.06 | 5.5 ~ 0.06 | 6.5 ~ 0.07 | 7.5 ~ 0.2 | 8.5 ~ 0.24 | 9.5 ~ 0.27 | 10.5 ~ 0.42 | 11.5 ~ 0.54 | 12.5 ~ 0.59 | 13.5 ~ 0.6 | 14.5 ~ 0.49 | 15.5 ~ 0.48 | 16.5 ~ 0.47 | 17.5 ~ 0.46 | 18.5 ~ 0.44 | 19.5 ~ 0.36 | 20.5 ~ 0.29 | 21.5 ~ 0.22 | 22.5 ~ 0.16 | 23.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ee3d0178-2b4e-4b86-a4e1-42cca9236729}, !- Handle
  {e845e1f2-638e-4303-bdf1-8429b3077a94}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.07 | 1.5 ~ 0.07 | 4.5 ~ 0.06 | 5.5 ~ 0.06 | 6.5 ~ 0.07 | 7.5 ~ 0.1 | 8.5 ~ 0.12 | 9.5 ~ 0.14 | 10.5 ~ 0.29 | 11.5 ~ 0.31 | 12.5 ~ 0.36 | 13.5 ~ 0.36 | 14.5 ~ 0.34 | 15.5 ~ 0.35 | 16.5 ~ 0.37 | 17.5 ~ 0.34 | 18.5 ~ 0.25 | 19.5 ~ 0.27 | 20.5 ~ 0.21 | 21.5 ~ 0.16 | 22.5 ~ 0.1 | 23.5 ~ 0.06, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {9e222a51-189d-4b1e-a726-99ac0675d802}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {511b0844-39e3-4c35-ad48-552e42240766}, !- Default Day Schedule Name
  {82da163c-333d-486e-85a4-69cb88b07401}, !- Summer Design Day Schedule Name
  {bb1958e6-30bf-4003-9494-b2b782aec4db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {511b0844-39e3-4c35-ad48-552e42240766}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {eefe277f-3f92-45fb-b449-f8924bc10837}, !- Handle
  {9e222a51-189d-4b1e-a726-99ac0675d802}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.1521421287752904,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bb1958e6-30bf-4003-9494-b2b782aec4db}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82da163c-333d-486e-85a4-69cb88b07401}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ca2c34c-1a85-44e5-8ab9-fa2697e3c9c2}, !- Handle
  Schedule Rule 37,                       !- Name
  {9e222a51-189d-4b1e-a726-99ac0675d802}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dbac715d-33a5-46c2-a3a7-307d96452a3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dbac715d-33a5-46c2-a3a7-307d96452a3c}, !- Handle
  Schedule Day 39,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c98ebab-edfb-472c-82b3-7435318364bf}, !- Handle
  Schedule Rule 38,                       !- Name
  {9e222a51-189d-4b1e-a726-99ac0675d802}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {944b8bdc-d3b4-476e-9a1d-2e60eb4f8c22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {944b8bdc-d3b4-476e-9a1d-2e60eb4f8c22}, !- Handle
  Schedule Day 40,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {38d68d79-c7c6-4415-acbf-af973575d2e6}, !- Handle
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {787116e5-27b0-4b96-b20a-e9e4fd5255d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {787116e5-27b0-4b96-b20a-e9e4fd5255d4}, !- Handle
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {119d5eff-8ee9-4e51-9c2a-1ff1b7c1dec5}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {712981d0-81c1-4c27-af67-774936579fcd}, !- Default Day Schedule Name
  {bd75f0fd-e5fc-4a79-98d7-7ba53a3615f6}, !- Summer Design Day Schedule Name
  {d27d3ff6-15be-4def-b42a-e3612d36e78b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {712981d0-81c1-4c27-af67-774936579fcd}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e7d623b3-9b72-4b7c-8cb8-80a78ae93fdc}, !- Handle
  {119d5eff-8ee9-4e51-9c2a-1ff1b7c1dec5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.095715742449457,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d27d3ff6-15be-4def-b42a-e3612d36e78b}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd75f0fd-e5fc-4a79-98d7-7ba53a3615f6}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d84cb5e-a125-49fe-b2b2-3ed71ac59a2d}, !- Handle
  Schedule Rule 39,                       !- Name
  {119d5eff-8ee9-4e51-9c2a-1ff1b7c1dec5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3e8b3f39-2f3b-453c-8f12-dcc14a5d4b1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3e8b3f39-2f3b-453c-8f12-dcc14a5d4b1b}, !- Handle
  Schedule Day 41,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cfd07409-d4ef-42d3-93ed-d7ff322e606e}, !- Handle
  Schedule Rule 40,                       !- Name
  {119d5eff-8ee9-4e51-9c2a-1ff1b7c1dec5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23078691-e794-4fa4-8a14-f7ecbf8e7d88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {23078691-e794-4fa4-8a14-f7ecbf8e7d88}, !- Handle
  Schedule Day 42,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d2e2bde0-0882-458f-975f-1561640b7048}, !- Handle
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {1dddf6d0-96e5-40e4-b246-e7b18e84644f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1dddf6d0-96e5-40e4-b246-e7b18e84644f}, !- Handle
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a2c1e6a-efc2-4e02-b92c-001b1e6a4e38}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {a5cd1d00-72dd-4792-8aae-0cb6c38eb08c}, !- Default Day Schedule Name
  {d240830a-cf06-43b1-8338-7f7d785cad8c}, !- Summer Design Day Schedule Name
  {159c59db-2991-4950-989c-5e0ef87dd918}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5cd1d00-72dd-4792-8aae-0cb6c38eb08c}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {04e66946-2655-482f-9b45-724d5baf616b}, !- Handle
  {8a2c1e6a-efc2-4e02-b92c-001b1e6a4e38}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.1521421287752864,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {159c59db-2991-4950-989c-5e0ef87dd918}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d240830a-cf06-43b1-8338-7f7d785cad8c}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8796453-0335-42f6-94be-a1a1461830fc}, !- Handle
  Schedule Rule 41,                       !- Name
  {8a2c1e6a-efc2-4e02-b92c-001b1e6a4e38}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {868184df-9c9d-4f22-925d-3f48ce2128b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {868184df-9c9d-4f22-925d-3f48ce2128b0}, !- Handle
  Schedule Day 43,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58f8a4cc-b62a-4f43-b9bf-e082ed568a7f}, !- Handle
  Schedule Rule 42,                       !- Name
  {8a2c1e6a-efc2-4e02-b92c-001b1e6a4e38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab7348c3-61c7-46d4-aab8-fe5d65e81327}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ab7348c3-61c7-46d4-aab8-fe5d65e81327}, !- Handle
  Schedule Day 44,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e2f2c836-542d-4126-a285-6063041d73df}, !- Handle
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {ad417312-ee08-4d11-815e-2604743eb690}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad417312-ee08-4d11-815e-2604743eb690}, !- Handle
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd16654f-ee67-4450-b8cb-3ca0a1ea6ce9}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {d6bf7dde-eccd-4a57-a3ec-629bb85c5c92}, !- Default Day Schedule Name
  {7ee0102d-b13b-4746-b564-f38cea6d583a}, !- Summer Design Day Schedule Name
  {1eb83c1c-34d1-454d-9649-827b75d343c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6bf7dde-eccd-4a57-a3ec-629bb85c5c92}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {41e8aaac-ebc5-40d6-a15b-bbf0688bf93c}, !- Handle
  {bd16654f-ee67-4450-b8cb-3ca0a1ea6ce9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74390554239096518,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1eb83c1c-34d1-454d-9649-827b75d343c6}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ee0102d-b13b-4746-b564-f38cea6d583a}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a95b2a6c-a5a0-4c58-bb12-a4008b6c6db3}, !- Handle
  Schedule Rule 43,                       !- Name
  {bd16654f-ee67-4450-b8cb-3ca0a1ea6ce9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df1abe16-665a-4224-8f86-711ad936b4f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {df1abe16-665a-4224-8f86-711ad936b4f8}, !- Handle
  Schedule Day 45,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c359b5e-227e-42a0-a3f8-c85f78b886fd}, !- Handle
  Schedule Rule 44,                       !- Name
  {bd16654f-ee67-4450-b8cb-3ca0a1ea6ce9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5caad11-c0b0-4ba8-876b-4f15ba8e8840}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b5caad11-c0b0-4ba8-876b-4f15ba8e8840}, !- Handle
  Schedule Day 46,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f9cfd229-75a4-46cd-9515-3d0979670a7f}, !- Handle
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {efc98ffb-b3bf-4591-9d19-40b9f956768c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efc98ffb-b3bf-4591-9d19-40b9f956768c}, !- Handle
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d21de92-1f07-4297-a411-b6c988020d1d}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {63fdbec7-1c3f-4723-9ecf-19b6a653f0b2}, !- Default Day Schedule Name
  {09578ebd-07fc-43a5-af51-4a3efa2f6ce1}, !- Summer Design Day Schedule Name
  {96c31eee-1881-49e2-86b1-2e087f2c9428}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63fdbec7-1c3f-4723-9ecf-19b6a653f0b2}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e207d22f-6bed-4aeb-89a8-f4620f5e532a}, !- Handle
  {4d21de92-1f07-4297-a411-b6c988020d1d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.8545889152180588,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {96c31eee-1881-49e2-86b1-2e087f2c9428}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09578ebd-07fc-43a5-af51-4a3efa2f6ce1}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3eae9523-e6d6-4071-8beb-7a89b270fc14}, !- Handle
  Schedule Rule 45,                       !- Name
  {4d21de92-1f07-4297-a411-b6c988020d1d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b6aa377b-49cb-4b18-bf0b-59fe0b4baa2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b6aa377b-49cb-4b18-bf0b-59fe0b4baa2c}, !- Handle
  Schedule Day 47,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b8fc1fc0-eba3-4d61-821c-c239d9f040b1}, !- Handle
  Schedule Rule 46,                       !- Name
  {4d21de92-1f07-4297-a411-b6c988020d1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {020d543c-a0c1-4ae1-bd3d-eb2c26df0b27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {020d543c-a0c1-4ae1-bd3d-eb2c26df0b27}, !- Handle
  Schedule Day 48,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {66233ed5-aac8-43b4-b2b2-1d60cb933a40}, !- Handle
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {82775d6f-5a28-4994-8d1e-663abe9246fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82775d6f-5a28-4994-8d1e-663abe9246fa}, !- Handle
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae2f8985-8b7c-4875-afdd-d4941ce348a6}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {59adfe16-7b8d-4ade-aed6-8bbb8f0a6389}, !- Default Day Schedule Name
  {efec168b-29ae-49a6-bd09-649a48f0954a}, !- Summer Design Day Schedule Name
  {ef02a31b-3901-4d49-ab9f-d987deaa70cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59adfe16-7b8d-4ade-aed6-8bbb8f0a6389}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {160accc8-3798-4ebc-97ad-49876d32f2f6}, !- Handle
  {ae2f8985-8b7c-4875-afdd-d4941ce348a6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74390554239096407,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ef02a31b-3901-4d49-ab9f-d987deaa70cb}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efec168b-29ae-49a6-bd09-649a48f0954a}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b5b5355-05e2-48c4-93ac-ff6cd9195a98}, !- Handle
  Schedule Rule 47,                       !- Name
  {ae2f8985-8b7c-4875-afdd-d4941ce348a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6825c4c1-b4ab-48aa-89f2-469230b3d133}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6825c4c1-b4ab-48aa-89f2-469230b3d133}, !- Handle
  Schedule Day 49,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7256001d-213d-4548-9bc6-3c1b582377f0}, !- Handle
  Schedule Rule 48,                       !- Name
  {ae2f8985-8b7c-4875-afdd-d4941ce348a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a78cdf44-8572-49df-9464-4689ef4bd6ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a78cdf44-8572-49df-9464-4689ef4bd6ba}, !- Handle
  Schedule Day 50,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7938b371-4e6a-44ce-afba-91723d5897ae}, !- Handle
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {bc0b11cf-e601-4a6d-9e26-2ba518b8397d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc0b11cf-e601-4a6d-9e26-2ba518b8397d}, !- Handle
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad005c90-7b97-4bc4-b03c-4f744a7d13f8}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {ac40990c-39a9-4507-96d1-e170479375ae}, !- Default Day Schedule Name
  {56f9b993-ff40-4658-a434-34db95aeca6b}, !- Summer Design Day Schedule Name
  {3910e22b-2a9e-4293-95bb-77ccb2875484}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac40990c-39a9-4507-96d1-e170479375ae}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9bf1e1b6-cf49-4e29-9451-c1d292a774a0}, !- Handle
  {ad005c90-7b97-4bc4-b03c-4f744a7d13f8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3854006463046331,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3910e22b-2a9e-4293-95bb-77ccb2875484}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56f9b993-ff40-4658-a434-34db95aeca6b}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f6557c9-dd24-41f9-8c4b-d488c98caa2c}, !- Handle
  Schedule Rule 49,                       !- Name
  {ad005c90-7b97-4bc4-b03c-4f744a7d13f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {77cfe1f1-9b82-4fa9-b79e-470b41cd284e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {77cfe1f1-9b82-4fa9-b79e-470b41cd284e}, !- Handle
  Schedule Day 51,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84f8c53d-e19d-415f-9734-f469b248eca7}, !- Handle
  Schedule Rule 50,                       !- Name
  {ad005c90-7b97-4bc4-b03c-4f744a7d13f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f0cbb28-9df4-434c-bb5b-e2ad3988fe5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f0cbb28-9df4-434c-bb5b-e2ad3988fe5b}, !- Handle
  Schedule Day 52,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4a883206-1cec-4c9a-828f-0f38b83c1a0e}, !- Handle
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {abe930f5-9764-4ca6-9916-9ac96422fcb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abe930f5-9764-4ca6-9916-9ac96422fcb0}, !- Handle
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0f5cfb8-1b91-4da2-b6a0-550561818379}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {fb365220-c110-4480-9165-f3cbcbf8e7db}, !- Default Day Schedule Name
  {45906aef-3c3e-41fe-95a3-66e485fdd13e}, !- Summer Design Day Schedule Name
  {f3d79ef8-6f35-4dfa-8f72-8aae343543e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb365220-c110-4480-9165-f3cbcbf8e7db}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {abc2f91c-35b4-49a8-8bcc-896a498f809e}, !- Handle
  {c0f5cfb8-1b91-4da2-b6a0-550561818379}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.990798707390605,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f3d79ef8-6f35-4dfa-8f72-8aae343543e8}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45906aef-3c3e-41fe-95a3-66e485fdd13e}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52166181-5237-4662-a28a-e699b475651f}, !- Handle
  Schedule Rule 51,                       !- Name
  {c0f5cfb8-1b91-4da2-b6a0-550561818379}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e4eb2b5-32ab-40f0-86ed-51c363c5149b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2e4eb2b5-32ab-40f0-86ed-51c363c5149b}, !- Handle
  Schedule Day 53,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {70ede937-e993-474e-9fed-8d39d7fec162}, !- Handle
  Schedule Rule 52,                       !- Name
  {c0f5cfb8-1b91-4da2-b6a0-550561818379}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9550c362-e639-46cf-974a-cda5b2589149}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9550c362-e639-46cf-974a-cda5b2589149}, !- Handle
  Schedule Day 54,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {97a6f3f5-022f-4077-8cad-916a7244dd51}, !- Handle
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {4501810e-8cea-4115-aa8b-b3a6693f2986}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4501810e-8cea-4115-aa8b-b3a6693f2986}, !- Handle
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d1debf2-a5f2-482e-9807-61af58651466}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {0ee9f4a9-c699-4107-abf1-30331af4c658}, !- Default Day Schedule Name
  {13251868-7b38-4fcb-9285-86bc56d4aafd}, !- Summer Design Day Schedule Name
  {729de8f7-83d9-43e8-9a03-a0d31745b802}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ee9f4a9-c699-4107-abf1-30331af4c658}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e8c30545-655a-419a-ab9e-156588b082fd}, !- Handle
  {8d1debf2-a5f2-482e-9807-61af58651466}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3854006463046287,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {729de8f7-83d9-43e8-9a03-a0d31745b802}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13251868-7b38-4fcb-9285-86bc56d4aafd}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {778eaf3e-c5ff-4865-b0eb-25b24afb2344}, !- Handle
  Schedule Rule 53,                       !- Name
  {8d1debf2-a5f2-482e-9807-61af58651466}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbef9673-8ef8-44ca-983d-493f6f79a572}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fbef9673-8ef8-44ca-983d-493f6f79a572}, !- Handle
  Schedule Day 55,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {35f0f2d3-f31d-4b1b-9e50-2edae5720a39}, !- Handle
  Schedule Rule 54,                       !- Name
  {8d1debf2-a5f2-482e-9807-61af58651466}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8303d7f4-fe66-4623-ba33-b25d88f1cce1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8303d7f4-fe66-4623-ba33-b25d88f1cce1}, !- Handle
  Schedule Day 56,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {88c4af04-3702-4590-8773-fe183daeabdb}, !- Handle
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {6fed9ddf-0f54-4542-ba40-e49aedd5794d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fed9ddf-0f54-4542-ba40-e49aedd5794d}, !- Handle
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a371545-8f73-4941-a77a-b51c9bdb6304}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {af343301-ba9b-48e0-90fe-2c45eeb92ade}, !- Default Day Schedule Name
  {abbd7dfd-7c39-4515-8e05-a0c3e6f46eed}, !- Summer Design Day Schedule Name
  {9f7c6a07-5496-4094-8d11-5ad8dc41e880}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af343301-ba9b-48e0-90fe-2c45eeb92ade}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e114430b-4d34-4965-8fac-8ddf29033cb3}, !- Handle
  {8a371545-8f73-4941-a77a-b51c9bdb6304}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.1230360851460794,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9f7c6a07-5496-4094-8d11-5ad8dc41e880}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abbd7dfd-7c39-4515-8e05-a0c3e6f46eed}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f6b0886-37a5-4ed9-8f27-6a5e80581d00}, !- Handle
  Schedule Rule 55,                       !- Name
  {8a371545-8f73-4941-a77a-b51c9bdb6304}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f718e03-5977-41f9-9936-8b8992410633}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6f718e03-5977-41f9-9936-8b8992410633}, !- Handle
  Schedule Day 57,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a560ca44-1062-4611-ad18-769aad058132}, !- Handle
  Schedule Rule 56,                       !- Name
  {8a371545-8f73-4941-a77a-b51c9bdb6304}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2f27532-9260-4d8d-a82d-8804083ed66f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d2f27532-9260-4d8d-a82d-8804083ed66f}, !- Handle
  Schedule Day 58,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c1d71a1c-edb5-47c6-8749-f08a766fa8c4}, !- Handle
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {dedb439d-8278-41b3-bf05-7597870116ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dedb439d-8278-41b3-bf05-7597870116ce}, !- Handle
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c756c18-bed0-4cf3-9ae7-f65411a0a0dd}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {dd5d3360-3943-4192-add4-5e17af4c0791}, !- Default Day Schedule Name
  {5cd2213b-ded3-414f-94aa-c35bbe5d90e4}, !- Summer Design Day Schedule Name
  {8bef033f-09b3-4d66-abcd-2ef4d4c0d213}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd5d3360-3943-4192-add4-5e17af4c0791}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dc059cef-ef7d-4f55-a35c-2786038b4e42}, !- Handle
  {6c756c18-bed0-4cf3-9ae7-f65411a0a0dd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  23.495927829708368,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8bef033f-09b3-4d66-abcd-2ef4d4c0d213}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5cd2213b-ded3-414f-94aa-c35bbe5d90e4}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d3b09c7-d92d-4777-aa15-7c5eab391a92}, !- Handle
  Schedule Rule 57,                       !- Name
  {6c756c18-bed0-4cf3-9ae7-f65411a0a0dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9068f97b-b835-40f2-96ee-e1bf7581ca7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9068f97b-b835-40f2-96ee-e1bf7581ca7e}, !- Handle
  Schedule Day 59,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bfcccfd5-608c-4eff-9acf-29c625ba688f}, !- Handle
  Schedule Rule 58,                       !- Name
  {6c756c18-bed0-4cf3-9ae7-f65411a0a0dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ba380c0-eee5-4247-9aa1-ca74c2874b1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5ba380c0-eee5-4247-9aa1-ca74c2874b1d}, !- Handle
  Schedule Day 60,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c84a5121-8fb5-4a2c-8764-aaca29d4a4e3}, !- Handle
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {205e2a6e-7789-45b2-aa76-72fa4436d595}; !- Default Day Schedule Name

OS:Schedule:Day,
  {205e2a6e-7789-45b2-aa76-72fa4436d595}, !- Handle
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {35d2f32d-36a0-4227-ab39-5a790f7e5d73}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {87c84856-91d4-4697-a3b6-54ace2758d74}, !- Default Day Schedule Name
  {1fc9690d-bd91-43d1-8ae5-ff9c649459e3}, !- Summer Design Day Schedule Name
  {59d19061-79c7-45dd-8d4a-998e4bb430c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87c84856-91d4-4697-a3b6-54ace2758d74}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5ff9bfe9-7433-40c4-bb99-69966c3412f7}, !- Handle
  {35d2f32d-36a0-4227-ab39-5a790f7e5d73}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.1230360851460706,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {59d19061-79c7-45dd-8d4a-998e4bb430c4}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fc9690d-bd91-43d1-8ae5-ff9c649459e3}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ee0f7c2-7b3b-4b1e-b0c4-ca4052655e75}, !- Handle
  Schedule Rule 59,                       !- Name
  {35d2f32d-36a0-4227-ab39-5a790f7e5d73}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ef6cffe-b5ca-4ad4-bc0b-0fafc069cf39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7ef6cffe-b5ca-4ad4-bc0b-0fafc069cf39}, !- Handle
  Schedule Day 61,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f10cf8fd-3e36-4ac9-b2d1-29d8f7357c37}, !- Handle
  Schedule Rule 60,                       !- Name
  {35d2f32d-36a0-4227-ab39-5a790f7e5d73}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82b49da1-d5b4-41ac-8dc1-dba6df7d68bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {82b49da1-d5b4-41ac-8dc1-dba6df7d68bc}, !- Handle
  Schedule Day 62,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {90c3ae4e-381e-452f-8eb2-3d07fef5cbb2}, !- Handle
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {e3886a66-5fa5-4b5f-9e78-794bf41fb729}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3886a66-5fa5-4b5f-9e78-794bf41fb729}, !- Handle
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee54a844-b698-4319-91f4-83f1ea93ca82}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {40a7b94f-22dc-493c-bfe6-bdaf3f6a474b}, !- Default Day Schedule Name
  {33bf37aa-9484-431c-8fbc-e286cee67e26}, !- Summer Design Day Schedule Name
  {7a9878f5-aca5-43ae-b333-913bfc2631d5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40a7b94f-22dc-493c-bfe6-bdaf3f6a474b}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a7c46f2a-71c9-4ffb-b53f-2bd9773cb9bf}, !- Handle
  {ee54a844-b698-4319-91f4-83f1ea93ca82}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9068590643026442,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7a9878f5-aca5-43ae-b333-913bfc2631d5}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33bf37aa-9484-431c-8fbc-e286cee67e26}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {720e2d22-c528-448c-bb27-be95e295ab6a}, !- Handle
  Schedule Rule 61,                       !- Name
  {ee54a844-b698-4319-91f4-83f1ea93ca82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01463437-8311-4416-bc42-a8de9d93e57f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {01463437-8311-4416-bc42-a8de9d93e57f}, !- Handle
  Schedule Day 63,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b050363-6c14-40a5-a92d-246ef216a082}, !- Handle
  Schedule Rule 62,                       !- Name
  {ee54a844-b698-4319-91f4-83f1ea93ca82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03cf2f5a-b810-4e91-9355-e2bb19663fd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {03cf2f5a-b810-4e91-9355-e2bb19663fd8}, !- Handle
  Schedule Day 64,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {97a50d42-38f4-4fa2-9582-7732792f6c52}, !- Handle
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {85074f79-5fc5-4ae5-905c-49fd72a5b403}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85074f79-5fc5-4ae5-905c-49fd72a5b403}, !- Handle
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {712ca7fc-5f5a-44c2-8fa0-d65209394b3f}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {08522113-9eb3-4aca-bb7a-52da0ac2d3de}, !- Default Day Schedule Name
  {87c8d6ae-925f-4761-92cb-a2f665909786}, !- Summer Design Day Schedule Name
  {8727bbdd-0fd7-4ca9-93eb-95111e362d05}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08522113-9eb3-4aca-bb7a-52da0ac2d3de}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f8878421-82c6-46ef-8847-7c014a33dc9f}, !- Handle
  {712ca7fc-5f5a-44c2-8fa0-d65209394b3f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75149999999999795,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8727bbdd-0fd7-4ca9-93eb-95111e362d05}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87c8d6ae-925f-4761-92cb-a2f665909786}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7975cb5e-51f3-4065-b74f-8845c98f09b4}, !- Handle
  Schedule Rule 63,                       !- Name
  {712ca7fc-5f5a-44c2-8fa0-d65209394b3f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4b7e5075-c59b-4799-9451-62b063a2673a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4b7e5075-c59b-4799-9451-62b063a2673a}, !- Handle
  Schedule Day 65,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {29aca729-4a97-4719-80fb-346e12ca2201}, !- Handle
  Schedule Rule 64,                       !- Name
  {712ca7fc-5f5a-44c2-8fa0-d65209394b3f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d610b4f-ddea-4d28-846a-8a179d950b2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8d610b4f-ddea-4d28-846a-8a179d950b2b}, !- Handle
  Schedule Day 66,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e93880d4-618b-4525-a725-b2e8456ead64}, !- Handle
  ems_Zone_SuperMarket_DryStorage_A_end_b___Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {b11e3379-baf8-4a13-9823-e8593af6282d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b11e3379-baf8-4a13-9823-e8593af6282d}, !- Handle
  ems_Zone_SuperMarket_DryStorage_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bc197ad-15c8-4793-8dab-cf213dbb036c}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {e08803bd-0589-40e6-849e-dbb6c43d654a}, !- Default Day Schedule Name
  {a7c742c0-ef00-42ba-88f3-bfa6f04a47cf}, !- Summer Design Day Schedule Name
  {7cea7594-8fc5-417e-b2f2-113378c11b6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e08803bd-0589-40e6-849e-dbb6c43d654a}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {11430fdd-6736-4eef-8801-e1725e4d6d47}, !- Handle
  {9bc197ad-15c8-4793-8dab-cf213dbb036c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.3171907421824809,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7cea7594-8fc5-417e-b2f2-113378c11b6d}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7c742c0-ef00-42ba-88f3-bfa6f04a47cf}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f37d07e-d907-43bc-bf9c-3f2daed2c960}, !- Handle
  Schedule Rule 65,                       !- Name
  {9bc197ad-15c8-4793-8dab-cf213dbb036c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c61a86a9-5a45-4ae2-8e43-b34bfe3d7451}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c61a86a9-5a45-4ae2-8e43-b34bfe3d7451}, !- Handle
  Schedule Day 67,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a6586672-919f-42a7-8616-3012a97442fb}, !- Handle
  Schedule Rule 66,                       !- Name
  {9bc197ad-15c8-4793-8dab-cf213dbb036c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {603c2859-1da8-4a9a-9ef5-7b215fd00525}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {603c2859-1da8-4a9a-9ef5-7b215fd00525}, !- Handle
  Schedule Day 68,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {38fdcab8-1167-4419-818e-0f6d8bb07327}, !- Handle
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {d4222760-a13b-4838-a777-f72873b9b0cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4222760-a13b-4838-a777-f72873b9b0cf}, !- Handle
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6319822a-415b-43e3-b05b-88db33b678bb}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {214335da-f56c-4920-82d5-62c326926bc9}, !- Default Day Schedule Name
  {2af94309-8d17-43e2-ad5a-c753b806f300}, !- Summer Design Day Schedule Name
  {f550eb72-60e6-45d8-9cd9-fa958e674a84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {214335da-f56c-4920-82d5-62c326926bc9}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2585cdce-cb80-41b3-8c1c-2deab19db859}, !- Handle
  {6319822a-415b-43e3-b05b-88db33b678bb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.8837311292122716,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f550eb72-60e6-45d8-9cd9-fa958e674a84}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2af94309-8d17-43e2-ad5a-c753b806f300}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51566d8e-5a2f-4132-92a0-ad411b37bc8c}, !- Handle
  Schedule Rule 67,                       !- Name
  {6319822a-415b-43e3-b05b-88db33b678bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5665b7d9-e22a-4562-b75e-62f4a76cafdd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5665b7d9-e22a-4562-b75e-62f4a76cafdd}, !- Handle
  Schedule Day 69,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aacfaed9-dd1b-45b6-8b10-e3b6dffe68d0}, !- Handle
  Schedule Rule 68,                       !- Name
  {6319822a-415b-43e3-b05b-88db33b678bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7f390ba-f1e0-42cd-a731-cf566873179d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d7f390ba-f1e0-42cd-a731-cf566873179d}, !- Handle
  Schedule Day 70,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {670dea98-701c-449d-ab65-d64476f5e545}, !- Handle
  ems_Zone_SuperMarket_DryStorage_B_end_b___Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {30c19e83-1da2-45e5-915e-4f5da6ff928c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30c19e83-1da2-45e5-915e-4f5da6ff928c}, !- Handle
  ems_Zone_SuperMarket_DryStorage_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e683f5a9-7ed7-4573-ae39-5d072460eb5b}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {573e765c-9f87-47c2-aa55-4519b2f38da6}, !- Default Day Schedule Name
  {46ea4f78-d667-4f1c-b3b8-783109aeefe5}, !- Summer Design Day Schedule Name
  {565c23fd-07bd-425b-a532-21a74137900c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {573e765c-9f87-47c2-aa55-4519b2f38da6}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {710b9312-1214-4f0a-97b5-e94d71376941}, !- Handle
  {e683f5a9-7ed7-4573-ae39-5d072460eb5b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9068590643026417,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {565c23fd-07bd-425b-a532-21a74137900c}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46ea4f78-d667-4f1c-b3b8-783109aeefe5}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79879e91-e08e-45d2-9989-95fcd27a0691}, !- Handle
  Schedule Rule 69,                       !- Name
  {e683f5a9-7ed7-4573-ae39-5d072460eb5b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ab731d0-269a-405a-97d3-d31a3ee68ec5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7ab731d0-269a-405a-97d3-d31a3ee68ec5}, !- Handle
  Schedule Day 71,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5479d72c-aa99-468c-afb3-788814fe7cd0}, !- Handle
  Schedule Rule 70,                       !- Name
  {e683f5a9-7ed7-4573-ae39-5d072460eb5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {955cf5a2-90e5-4440-828d-1f9f98766566}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {955cf5a2-90e5-4440-828d-1f9f98766566}, !- Handle
  Schedule Day 72,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e69408c5-de6a-4b97-bad3-a81a00f5a784}, !- Handle
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {cc63f700-909a-45e0-9edc-41bef1e0ec47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc63f700-909a-45e0-9edc-41bef1e0ec47}, !- Handle
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {803a7a4c-4d44-45fc-8822-a6d0361124c4}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {a092729a-42af-4390-8cc0-8a4a74dd31b5}, !- Default Day Schedule Name
  {c58dc339-4870-4a43-bf74-e1a9b186a4f7}, !- Summer Design Day Schedule Name
  {2e10f02b-45e3-4e63-bc88-f391609d59b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a092729a-42af-4390-8cc0-8a4a74dd31b5}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {81cb100d-c1bf-4861-a60e-eb60def224ba}, !- Handle
  {803a7a4c-4d44-45fc-8822-a6d0361124c4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75149999999999695,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2e10f02b-45e3-4e63-bc88-f391609d59b5}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c58dc339-4870-4a43-bf74-e1a9b186a4f7}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2affb3a-0748-4bba-a048-882645099246}, !- Handle
  Schedule Rule 71,                       !- Name
  {803a7a4c-4d44-45fc-8822-a6d0361124c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41ec23f9-c3e2-4068-8fa8-e2c6d6532e8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {41ec23f9-c3e2-4068-8fa8-e2c6d6532e8e}, !- Handle
  Schedule Day 73,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fd4ee5e-1d60-4db2-98c0-08f3ce8d72b7}, !- Handle
  Schedule Rule 72,                       !- Name
  {803a7a4c-4d44-45fc-8822-a6d0361124c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0fb1185-cbd1-4728-8146-0e3bf291988b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c0fb1185-cbd1-4728-8146-0e3bf291988b}, !- Handle
  Schedule Day 74,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9cae0047-8121-496a-b10c-d9bc184e5c19}, !- Handle
  ems_Zone_SuperMarket_DryStorage_C_end_b___Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {8e2e4f7b-2492-4abb-8aef-1d5bc985ab0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e2e4f7b-2492-4abb-8aef-1d5bc985ab0b}, !- Handle
  ems_Zone_SuperMarket_DryStorage_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d55a931-acef-429a-8026-6c712e468d3c}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {ece1a5d8-babd-4153-b3b9-34d6b9b683a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ece1a5d8-babd-4153-b3b9-34d6b9b683a5}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb150fa4-9796-423a-a1ed-52b35eb102d6}, !- Handle
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {407704d2-9195-46f3-9d75-d0ecc3e1cc4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {407704d2-9195-46f3-9d75-d0ecc3e1cc4e}, !- Handle
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d0865a9-4329-41ce-9fdb-49a55910a546}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {ee6defc3-a51a-472d-ab40-714ab0c4c753}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee6defc3-a51a-472d-ab40-714ab0c4c753}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {37732912-2774-4583-bd48-af0f2cc5c2d4}, !- Handle
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {a7109865-11a2-4f99-b4ff-890a5bf709dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7109865-11a2-4f99-b4ff-890a5bf709dd}, !- Handle
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4ab3009-5eb2-4cbf-9dc2-4709b89db511}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {83e307bc-6e03-4439-b48d-d69d1c128964}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83e307bc-6e03-4439-b48d-d69d1c128964}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d0afd7a-30f1-4897-ac6a-087ea838c4b1}, !- Handle
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {6eca2522-e6e5-452b-9b1e-10388959c085}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6eca2522-e6e5-452b-9b1e-10388959c085}, !- Handle
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b92f7e63-8865-4254-9358-7748d7602220}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {87acfdd4-6fe3-4f7a-b516-9575e0235c88}, !- Default Day Schedule Name
  {189fbe54-46e8-43f4-85b9-01bdcf70d579}, !- Summer Design Day Schedule Name
  {92c18237-6a34-462d-8ab3-b2de95dc49f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87acfdd4-6fe3-4f7a-b516-9575e0235c88}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3f5a3bed-31ff-4a02-9366-740edd7151ba}, !- Handle
  {b92f7e63-8865-4254-9358-7748d7602220}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3735972036756925,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {92c18237-6a34-462d-8ab3-b2de95dc49f7}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {189fbe54-46e8-43f4-85b9-01bdcf70d579}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d01dd8e9-a7cf-47a4-bece-438241896701}, !- Handle
  Schedule Rule 73,                       !- Name
  {b92f7e63-8865-4254-9358-7748d7602220}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {603d7278-adc0-4dbc-bd52-76e046fa0688}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {603d7278-adc0-4dbc-bd52-76e046fa0688}, !- Handle
  Schedule Day 75,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {408fff34-3e9f-4522-bccf-8488a3a28526}, !- Handle
  Schedule Rule 74,                       !- Name
  {b92f7e63-8865-4254-9358-7748d7602220}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {814db5a4-e223-47d2-9264-6812256ff4e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {814db5a4-e223-47d2-9264-6812256ff4e3}, !- Handle
  Schedule Day 76,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b6683267-94cd-462a-b78b-8e89510425a7}, !- Handle
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {24ae7528-9730-45e2-918e-7ecf70275815}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24ae7528-9730-45e2-918e-7ecf70275815}, !- Handle
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {edf7c298-303f-472f-970a-7d100ece35f6}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {5f299069-0ab1-409a-b5aa-7258ec999837}, !- Default Day Schedule Name
  {7fbd2124-ff03-4f71-8b71-f5a9f15a0408}, !- Summer Design Day Schedule Name
  {0a8bf650-de01-4e6d-ae31-8872175fa579}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f299069-0ab1-409a-b5aa-7258ec999837}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f7cfdece-b83e-46fe-a707-c0f3a67055ae}, !- Handle
  {edf7c298-303f-472f-970a-7d100ece35f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.782805592648536,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0a8bf650-de01-4e6d-ae31-8872175fa579}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fbd2124-ff03-4f71-8b71-f5a9f15a0408}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fbed8f08-4880-4527-84a5-5ac38650df48}, !- Handle
  Schedule Rule 75,                       !- Name
  {edf7c298-303f-472f-970a-7d100ece35f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b8658ee-fd15-4bda-8f02-623e937c4d03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1b8658ee-fd15-4bda-8f02-623e937c4d03}, !- Handle
  Schedule Day 77,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a2b0419e-234b-4800-a70b-8c9cf69544d3}, !- Handle
  Schedule Rule 76,                       !- Name
  {edf7c298-303f-472f-970a-7d100ece35f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd1294f3-d796-4c7b-8ccb-80d9f1a93cbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd1294f3-d796-4c7b-8ccb-80d9f1a93cbd}, !- Handle
  Schedule Day 78,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {933b0b34-2639-49e6-9452-fd2816ecb50c}, !- Handle
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {abc6afbf-5696-4b9d-b46f-6ff333472fc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abc6afbf-5696-4b9d-b46f-6ff333472fc5}, !- Handle
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {68c402f1-81f7-4c21-b331-34da9d23aa47}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {28d8abdc-b133-464a-926e-c63f49baac39}, !- Default Day Schedule Name
  {1ec6599c-3015-486c-9c37-a96b2b882b8c}, !- Summer Design Day Schedule Name
  {c4dad615-5af6-4347-9403-9ca224a6bec6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28d8abdc-b133-464a-926e-c63f49baac39}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {55ea0984-1b21-498f-a207-39356ab3384e}, !- Handle
  {68c402f1-81f7-4c21-b331-34da9d23aa47}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3735972036756872,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c4dad615-5af6-4347-9403-9ca224a6bec6}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ec6599c-3015-486c-9c37-a96b2b882b8c}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d1fd66b-94b9-4049-ba70-a062c76ffbdd}, !- Handle
  Schedule Rule 77,                       !- Name
  {68c402f1-81f7-4c21-b331-34da9d23aa47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7ecd4ab-40e8-4012-8cac-77b47584a3fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d7ecd4ab-40e8-4012-8cac-77b47584a3fe}, !- Handle
  Schedule Day 79,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76fda433-b602-4b77-beaf-a104c4be444a}, !- Handle
  Schedule Rule 78,                       !- Name
  {68c402f1-81f7-4c21-b331-34da9d23aa47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {950d2d1d-6105-4bb9-a2ff-344d3109df0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {950d2d1d-6105-4bb9-a2ff-344d3109df0c}, !- Handle
  Schedule Day 80,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fa3fafce-cc62-4893-9b7d-5d9db740e4a4}, !- Handle
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {f05029b3-8759-4993-a8e0-754a6ab9eac3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f05029b3-8759-4993-a8e0-754a6ab9eac3}, !- Handle
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d34476d-67fb-4e58-9563-d0e3e658b093}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {2cd41188-be6a-438b-9e70-aad71dc45389}, !- Default Day Schedule Name
  {b9eec6ab-35cd-4bc8-84fd-93c9094bfe13}, !- Summer Design Day Schedule Name
  {7dd14373-6373-4186-8753-26f794bd31e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2cd41188-be6a-438b-9e70-aad71dc45389}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e13650c1-4095-4c4b-9b40-13608d272c67}, !- Handle
  {6d34476d-67fb-4e58-9563-d0e3e658b093}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.26399190328494099,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7dd14373-6373-4186-8753-26f794bd31e6}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9eec6ab-35cd-4bc8-84fd-93c9094bfe13}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b14815c-88f5-484d-83d9-a4d41eafb466}, !- Handle
  Schedule Rule 79,                       !- Name
  {6d34476d-67fb-4e58-9563-d0e3e658b093}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d40b07f0-5e63-4983-852b-8fd03be75b7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d40b07f0-5e63-4983-852b-8fd03be75b7a}, !- Handle
  Schedule Day 81,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5357c7e4-17e9-4dcc-8d9a-3f59bf22cd6e}, !- Handle
  Schedule Rule 80,                       !- Name
  {6d34476d-67fb-4e58-9563-d0e3e658b093}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36e6c4dd-bd5e-45bb-8684-29879914ef33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {36e6c4dd-bd5e-45bb-8684-29879914ef33}, !- Handle
  Schedule Day 82,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {77f62db5-7df7-4f22-aaa8-aa74b19d9916}, !- Handle
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {ba00df74-c392-458d-8e6a-09455928adbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba00df74-c392-458d-8e6a-09455928adbd}, !- Handle
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ce5eca1-05bc-46c1-afd1-a01ee464ff5e}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {27e06f4c-eda7-48ce-a2c3-fa952195e9f6}, !- Default Day Schedule Name
  {63b81665-ed61-4063-a03e-a4470384fa23}, !- Summer Design Day Schedule Name
  {063e1fae-4a6a-471e-ac96-94b163618b62}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27e06f4c-eda7-48ce-a2c3-fa952195e9f6}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {10792b5b-7f67-4ecd-8ddf-bfa66e0763e8}, !- Handle
  {1ce5eca1-05bc-46c1-afd1-a01ee464ff5e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.013016193430182,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {063e1fae-4a6a-471e-ac96-94b163618b62}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63b81665-ed61-4063-a03e-a4470384fa23}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ffb8fcb-909f-46a7-a09e-2c415145cc52}, !- Handle
  Schedule Rule 81,                       !- Name
  {1ce5eca1-05bc-46c1-afd1-a01ee464ff5e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68b7710d-5f10-47e2-bc72-747e94a19af8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {68b7710d-5f10-47e2-bc72-747e94a19af8}, !- Handle
  Schedule Day 83,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da039903-74ad-4a1f-84d0-30417bde40e7}, !- Handle
  Schedule Rule 82,                       !- Name
  {1ce5eca1-05bc-46c1-afd1-a01ee464ff5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b09daef-db1c-4a54-8a74-653a7f04c3a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8b09daef-db1c-4a54-8a74-653a7f04c3a7}, !- Handle
  Schedule Day 84,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {496a3544-6583-475a-9f25-4757edd9018e}, !- Handle
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {7f547c5a-4acc-4942-b9a4-9e5c8ba6ad36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f547c5a-4acc-4942-b9a4-9e5c8ba6ad36}, !- Handle
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b10dea81-cc27-4072-8ef6-c2d77e57b108}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {6d11678d-8743-49fd-8469-cc4e4de23c82}, !- Default Day Schedule Name
  {8b0ef9db-bd1e-425e-b1b9-45820624faf0}, !- Summer Design Day Schedule Name
  {3278800d-d8fa-4d85-9e4f-32b3c3798b39}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d11678d-8743-49fd-8469-cc4e4de23c82}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d33eaed8-68a5-421f-8407-a9480489a428}, !- Handle
  {b10dea81-cc27-4072-8ef6-c2d77e57b108}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.26399190328494065,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3278800d-d8fa-4d85-9e4f-32b3c3798b39}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b0ef9db-bd1e-425e-b1b9-45820624faf0}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e41a22b1-3ece-412c-b940-6f4164bd702f}, !- Handle
  Schedule Rule 83,                       !- Name
  {b10dea81-cc27-4072-8ef6-c2d77e57b108}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a307f914-5ada-4898-b894-c3a906e1a143}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a307f914-5ada-4898-b894-c3a906e1a143}, !- Handle
  Schedule Day 85,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2200b5e5-9a2d-402d-88dd-defc8b85e898}, !- Handle
  Schedule Rule 84,                       !- Name
  {b10dea81-cc27-4072-8ef6-c2d77e57b108}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0daeca6f-0789-48c1-aae2-b3260d701580}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0daeca6f-0789-48c1-aae2-b3260d701580}, !- Handle
  Schedule Day 86,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7580cacc-8aca-4069-a9d0-485eb70962cc}, !- Handle
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {d19c1d83-f67f-4ada-a24f-9f7792b14406}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d19c1d83-f67f-4ada-a24f-9f7792b14406}, !- Handle
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f04c741e-6c29-4bdd-820b-34440dcbbc73}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {ac1aabe5-509e-4cc1-96f4-badf58f31578}, !- Default Day Schedule Name
  {e7ccd16e-415b-4a66-8d7d-947b19ebd356}, !- Summer Design Day Schedule Name
  {53cc4f8b-9e8b-4e74-ac7a-9e1a09d5bc07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac1aabe5-509e-4cc1-96f4-badf58f31578}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {77a81c08-b636-4776-a9aa-25d23e4ce2ef}, !- Handle
  {f04c741e-6c29-4bdd-820b-34440dcbbc73}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.9235875220935341,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {53cc4f8b-9e8b-4e74-ac7a-9e1a09d5bc07}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7ccd16e-415b-4a66-8d7d-947b19ebd356}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a45b016-73c9-4f44-a85f-0fe23c43faea}, !- Handle
  Schedule Rule 85,                       !- Name
  {f04c741e-6c29-4bdd-820b-34440dcbbc73}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3efe296-742a-477b-b7d0-c816131c657f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e3efe296-742a-477b-b7d0-c816131c657f}, !- Handle
  Schedule Day 87,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6972d2e9-d0bf-46da-aea4-9c299903aa2e}, !- Handle
  Schedule Rule 86,                       !- Name
  {f04c741e-6c29-4bdd-820b-34440dcbbc73}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d8238c2-e545-4c3b-828d-0265fbb37250}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6d8238c2-e545-4c3b-828d-0265fbb37250}, !- Handle
  Schedule Day 88,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bc71f8f1-947f-4097-a58e-714fe6303408}, !- Handle
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {78308eee-cd70-40cd-ab09-86491a47de81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78308eee-cd70-40cd-ab09-86491a47de81}, !- Handle
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee07b0a6-b49a-4e62-bd31-b7eca8e7f63d}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {5bf4dca5-a19e-44d6-a12d-e60e37b2f575}, !- Default Day Schedule Name
  {d74ee676-ef94-4fd9-8ba1-7c2649259d78}, !- Summer Design Day Schedule Name
  {ca25ea14-5d95-4ba9-a13d-d9ebee218252}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5bf4dca5-a19e-44d6-a12d-e60e37b2f575}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bff58b4e-8d98-4619-a176-dc065733b518}, !- Handle
  {ee07b0a6-b49a-4e62-bd31-b7eca8e7f63d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999916,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ca25ea14-5d95-4ba9-a13d-d9ebee218252}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d74ee676-ef94-4fd9-8ba1-7c2649259d78}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36d8906b-efa6-46a4-8293-5b8e1ba38c20}, !- Handle
  Schedule Rule 87,                       !- Name
  {ee07b0a6-b49a-4e62-bd31-b7eca8e7f63d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93b15568-397f-4f75-83e2-2de5c83a0467}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {93b15568-397f-4f75-83e2-2de5c83a0467}, !- Handle
  Schedule Day 89,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57ae2a90-8e8c-4b44-8294-3aec7b98c7c9}, !- Handle
  Schedule Rule 88,                       !- Name
  {ee07b0a6-b49a-4e62-bd31-b7eca8e7f63d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {835f78ca-e531-4b5b-b671-58196848cc79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {835f78ca-e531-4b5b-b671-58196848cc79}, !- Handle
  Schedule Day 90,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8a33bd2b-69e5-4cd2-85ff-1f25f902ea32}, !- Handle
  ems_Zone_SuperMarket_Produce_A_end_a___Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {fcfae072-5b0b-4da6-bde1-eaede3ef1e61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcfae072-5b0b-4da6-bde1-eaede3ef1e61}, !- Handle
  ems_Zone_SuperMarket_Produce_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ad8672a-550e-4c56-a908-69e4de429dc7}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {b51d6b71-002b-4d8c-81b8-da9155285bd0}, !- Default Day Schedule Name
  {8f76ed76-a47e-43cd-bcb0-68f5082e7b2c}, !- Summer Design Day Schedule Name
  {dc968871-13da-4849-b49a-33e866e8494a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b51d6b71-002b-4d8c-81b8-da9155285bd0}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ef474a24-a95b-4415-ab89-7ac142185534}, !- Handle
  {8ad8672a-550e-4c56-a908-69e4de429dc7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.242484526562073,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dc968871-13da-4849-b49a-33e866e8494a}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f76ed76-a47e-43cd-bcb0-68f5082e7b2c}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dfd5cb37-8a41-41b0-abb8-31d081cf13e9}, !- Handle
  Schedule Rule 89,                       !- Name
  {8ad8672a-550e-4c56-a908-69e4de429dc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {729be5d5-537b-4fe1-ace5-e692ad2889a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {729be5d5-537b-4fe1-ace5-e692ad2889a8}, !- Handle
  Schedule Day 91,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6ff475d-a3b0-4fa6-ba73-9b357a6a6d7a}, !- Handle
  Schedule Rule 90,                       !- Name
  {8ad8672a-550e-4c56-a908-69e4de429dc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {baf5fa71-6020-4ee9-a79e-d4cb8ddfdcb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {baf5fa71-6020-4ee9-a79e-d4cb8ddfdcb6}, !- Handle
  Schedule Day 92,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1210f7a5-348c-45ff-bf0c-27629ed30973}, !- Handle
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {0d70493d-c450-4eb0-aded-59f6b5e4ffdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d70493d-c450-4eb0-aded-59f6b5e4ffdf}, !- Handle
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9e9c795-c472-47d3-b900-61459107fff0}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {4227444d-405b-43a4-b577-876518574be8}, !- Default Day Schedule Name
  {e47aa145-142b-4db4-bfc0-0a70ad93a2ec}, !- Summer Design Day Schedule Name
  {6950aa24-a4c2-4fa4-a3c3-0bb8bc401cea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4227444d-405b-43a4-b577-876518574be8}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cde4849a-05e5-462f-9c39-9928f236e4ad}, !- Handle
  {d9e9c795-c472-47d3-b900-61459107fff0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.9071404292509362,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6950aa24-a4c2-4fa4-a3c3-0bb8bc401cea}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e47aa145-142b-4db4-bfc0-0a70ad93a2ec}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f210700c-1137-4387-937c-da992842dad3}, !- Handle
  Schedule Rule 91,                       !- Name
  {d9e9c795-c472-47d3-b900-61459107fff0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4507aa43-5558-4c20-953e-e4ec59bc7086}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4507aa43-5558-4c20-953e-e4ec59bc7086}, !- Handle
  Schedule Day 93,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ca0d9eaa-f8ac-4f1d-8894-0943bfec11c4}, !- Handle
  Schedule Rule 92,                       !- Name
  {d9e9c795-c472-47d3-b900-61459107fff0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bfc77f24-7ca4-4acb-abf0-d8c53dd3d90c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bfc77f24-7ca4-4acb-abf0-d8c53dd3d90c}, !- Handle
  Schedule Day 94,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d647bc82-cdbe-411e-a543-3677bcd7435c}, !- Handle
  ems_Zone_SuperMarket_Produce_B_end_a___Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {1e13adf9-f3bf-4252-b2e8-02b2b0df27e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e13adf9-f3bf-4252-b2e8-02b2b0df27e7}, !- Handle
  ems_Zone_SuperMarket_Produce_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1fbac92-e283-49ba-87c0-d15e21dd8db8}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {0c95d7af-72f8-48a4-9920-17f6a02c7685}, !- Default Day Schedule Name
  {f27c5f70-0888-490b-86d9-ae0744ec841f}, !- Summer Design Day Schedule Name
  {bb003616-63ef-4145-af2e-aabe3e8965c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c95d7af-72f8-48a4-9920-17f6a02c7685}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c7522185-2d56-4bff-9217-3e8b6ed1b97b}, !- Handle
  {f1fbac92-e283-49ba-87c0-d15e21dd8db8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.9235875220935235,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bb003616-63ef-4145-af2e-aabe3e8965c2}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f27c5f70-0888-490b-86d9-ae0744ec841f}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7ad58d2-fa0b-4caa-881d-ca242ac7a3e3}, !- Handle
  Schedule Rule 93,                       !- Name
  {f1fbac92-e283-49ba-87c0-d15e21dd8db8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aaec03dd-ba4a-4541-b95e-dc02ff093c13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {aaec03dd-ba4a-4541-b95e-dc02ff093c13}, !- Handle
  Schedule Day 95,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {358480c1-9104-4a1a-b8b7-76a1c5ef07eb}, !- Handle
  Schedule Rule 94,                       !- Name
  {f1fbac92-e283-49ba-87c0-d15e21dd8db8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9990349-4649-4749-94b2-f730eb153255}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9990349-4649-4749-94b2-f730eb153255}, !- Handle
  Schedule Day 96,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f014f534-1ae0-43c5-b959-9a71f55c02d2}, !- Handle
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {ab6aa56d-edc9-4887-87fb-4f3b54996460}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab6aa56d-edc9-4887-87fb-4f3b54996460}, !- Handle
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {91599593-1030-41ad-9d80-b74c63e53456}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {0dadeabf-15c8-4061-a277-62de9c7599e0}, !- Default Day Schedule Name
  {8637592d-1a4c-4214-a8c2-f8f3bdfafe35}, !- Summer Design Day Schedule Name
  {4e0b43cb-cd83-4240-aafe-5ed431554e38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0dadeabf-15c8-4061-a277-62de9c7599e0}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2db7358f-a45d-475f-91d0-d157239a7779}, !- Handle
  {91599593-1030-41ad-9d80-b74c63e53456}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999892,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4e0b43cb-cd83-4240-aafe-5ed431554e38}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8637592d-1a4c-4214-a8c2-f8f3bdfafe35}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fb32569-4ba7-4ff4-b053-6820a9f1efb4}, !- Handle
  Schedule Rule 95,                       !- Name
  {91599593-1030-41ad-9d80-b74c63e53456}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07e10ecd-c5c8-4d07-9b78-55115384b964}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {07e10ecd-c5c8-4d07-9b78-55115384b964}, !- Handle
  Schedule Day 97,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa6d6f79-a059-49ef-a088-57e7a01f5687}, !- Handle
  Schedule Rule 96,                       !- Name
  {91599593-1030-41ad-9d80-b74c63e53456}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55c50907-69be-471d-9709-7955652dbcf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {55c50907-69be-471d-9709-7955652dbcf3}, !- Handle
  Schedule Day 98,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {260d68c2-d9e2-4fea-82a6-7e0f05a2927b}, !- Handle
  ems_Zone_SuperMarket_Produce_C_end_a___Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {58c83cf2-d51d-49c2-ad3e-e37a3444f37c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58c83cf2-d51d-49c2-ad3e-e37a3444f37c}, !- Handle
  ems_Zone_SuperMarket_Produce_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c1c9f46-29f7-40d3-bf34-6302d5598cf9}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {17f68ec7-ae43-428a-9541-ec5333fa3442}, !- Default Day Schedule Name
  {d7bcaf9e-2e3d-4f60-8414-9ea893f491df}, !- Summer Design Day Schedule Name
  {26dd130a-a256-4430-b88d-ede822eb3b19}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17f68ec7-ae43-428a-9541-ec5333fa3442}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8bd92b95-57ae-45b4-8be6-14e5c5f4b85d}, !- Handle
  {7c1c9f46-29f7-40d3-bf34-6302d5598cf9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
