  Double,                                 !- Feature Data Type 1
  0.94564263863258369,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {26dd130a-a256-4430-b88d-ede822eb3b19}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7bcaf9e-2e3d-4f60-8414-9ea893f491df}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7dcc57cc-53d7-4fac-8318-98261d59401f}, !- Handle
  Schedule Rule 97,                       !- Name
  {7c1c9f46-29f7-40d3-bf34-6302d5598cf9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75028bcf-083e-4b69-8359-ebac4cc48961}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {75028bcf-083e-4b69-8359-ebac4cc48961}, !- Handle
  Schedule Day 99,                        !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a657fbe4-36d8-4549-82d8-f9ace02a02db}, !- Handle
  Schedule Rule 98,                       !- Name
  {7c1c9f46-29f7-40d3-bf34-6302d5598cf9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b3d32c0-a3c3-4693-8a17-47c0bd67dcac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9b3d32c0-a3c3-4693-8a17-47c0bd67dcac}, !- Handle
  Schedule Day 100,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f562672c-77bd-40cd-b65b-988a58e94a94}, !- Handle
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {587dce3a-450d-484a-b566-17aa58890875}; !- Default Day Schedule Name

OS:Schedule:Day,
  {587dce3a-450d-484a-b566-17aa58890875}, !- Handle
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fd365b0-5c19-4558-a84f-e73030fa9da2}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {ee31643e-dc0f-4327-94ab-dab42e6d4755}, !- Default Day Schedule Name
  {4e167ed3-0064-478c-8a98-80d4208cfe46}, !- Summer Design Day Schedule Name
  {784e9acc-3260-4308-9aa4-78fb57c55195}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee31643e-dc0f-4327-94ab-dab42e6d4755}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dca3a66d-19af-4e68-b727-f2657c94361c}, !- Handle
  {1fd365b0-5c19-4558-a84f-e73030fa9da2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.628714722734824,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {784e9acc-3260-4308-9aa4-78fb57c55195}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e167ed3-0064-478c-8a98-80d4208cfe46}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62ac0653-e246-46e0-b668-93bc47e83755}, !- Handle
  Schedule Rule 99,                       !- Name
  {1fd365b0-5c19-4558-a84f-e73030fa9da2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7917434-b413-4b83-9449-9a171c3e4914}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d7917434-b413-4b83-9449-9a171c3e4914}, !- Handle
  Schedule Day 101,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32a0f227-2c6b-48b2-b664-32cb7c44c818}, !- Handle
  Schedule Rule 100,                      !- Name
  {1fd365b0-5c19-4558-a84f-e73030fa9da2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb151fb5-ff22-41f3-b564-1f967f47060d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb151fb5-ff22-41f3-b564-1f967f47060d}, !- Handle
  Schedule Day 102,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {826f8dc5-637a-4475-9ade-4b43185fa390}, !- Handle
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {73b22a53-7a1d-4511-9fe4-ba42419773a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73b22a53-7a1d-4511-9fe4-ba42419773a9}, !- Handle
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {99e6266f-bb14-4430-8387-c6feae7d854c}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {eb19f3b0-9716-46ee-b88b-268cd03421a5}, !- Default Day Schedule Name
  {1d4a3da2-c06b-4ab8-96d1-d4ddef4315c8}, !- Summer Design Day Schedule Name
  {585d6e0e-3d8b-4f78-8495-b78bdd5045a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb19f3b0-9716-46ee-b88b-268cd03421a5}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {377d92d6-8427-4578-8d1b-6fd6f272ba41}, !- Handle
  {99e6266f-bb14-4430-8387-c6feae7d854c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.94564263863258247,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {585d6e0e-3d8b-4f78-8495-b78bdd5045a4}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d4a3da2-c06b-4ab8-96d1-d4ddef4315c8}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b477946b-a740-4b8b-a85e-44d9b167e966}, !- Handle
  Schedule Rule 101,                      !- Name
  {99e6266f-bb14-4430-8387-c6feae7d854c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e72c5585-46c9-4b68-b6e1-90b08b62b57d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e72c5585-46c9-4b68-b6e1-90b08b62b57d}, !- Handle
  Schedule Day 103,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf5eaaa1-e3a5-4654-979a-a729a6aaed7e}, !- Handle
  Schedule Rule 102,                      !- Name
  {99e6266f-bb14-4430-8387-c6feae7d854c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09b322fc-510a-4094-8a42-03f68c7ed75b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {09b322fc-510a-4094-8a42-03f68c7ed75b}, !- Handle
  Schedule Day 104,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {683030b9-55a7-4e01-90f6-17e9531a7ac5}, !- Handle
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {82962c52-3fec-4121-bfb4-1688b2641e10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82962c52-3fec-4121-bfb4-1688b2641e10}, !- Handle
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bad3d94e-b072-4424-a201-1047e534b206}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {50c8510d-d8f5-49d3-a56d-89ce25fe22db}, !- Default Day Schedule Name
  {a6cdde7c-6222-43f8-8aac-4e23acc23d32}, !- Summer Design Day Schedule Name
  {59ddcd7e-cc2c-43fe-bf5c-abcde6e2f2ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50c8510d-d8f5-49d3-a56d-89ce25fe22db}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6baa7751-33a0-4c40-9a93-daf277eb7032}, !- Handle
  {bad3d94e-b072-4424-a201-1047e534b206}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.1206207074875216,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {59ddcd7e-cc2c-43fe-bf5c-abcde6e2f2ee}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6cdde7c-6222-43f8-8aac-4e23acc23d32}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {027e1749-0cb7-47d2-97ca-74c38faf7369}, !- Handle
  Schedule Rule 103,                      !- Name
  {bad3d94e-b072-4424-a201-1047e534b206}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a00eb9a1-c5f9-48f0-869b-0586fe232b24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a00eb9a1-c5f9-48f0-869b-0586fe232b24}, !- Handle
  Schedule Day 105,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4dd45a8b-172f-4ef3-ab51-f9a255251d12}, !- Handle
  Schedule Rule 104,                      !- Name
  {bad3d94e-b072-4424-a201-1047e534b206}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f830ebcd-6c42-4e81-891c-8fd6a43dc0b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f830ebcd-6c42-4e81-891c-8fd6a43dc0b1}, !- Handle
  Schedule Day 106,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0736419a-2447-429c-8e99-18ecd624a808}, !- Handle
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {08285f19-32d9-4e78-9a77-1398ea1f8de9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08285f19-32d9-4e78-9a77-1398ea1f8de9}, !- Handle
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {592d348e-f800-4d97-8c41-a70b750d4397}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {2a0918ef-26b5-43cc-9e00-867124444f70}, !- Default Day Schedule Name
  {f4b87b27-3386-417f-b3ce-e1ef99541b15}, !- Summer Design Day Schedule Name
  {0a6db96e-35a4-40d6-9c85-de38192aed1a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a0918ef-26b5-43cc-9e00-867124444f70}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fd93fa8e-7302-44cc-9d47-bc30fdb8c61a}, !- Handle
  {592d348e-f800-4d97-8c41-a70b750d4397}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  27.921421287752842,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0a6db96e-35a4-40d6-9c85-de38192aed1a}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4b87b27-3386-417f-b3ce-e1ef99541b15}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3bd7f540-7f38-4fdf-89f3-8022cffad1f2}, !- Handle
  Schedule Rule 105,                      !- Name
  {592d348e-f800-4d97-8c41-a70b750d4397}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd025f91-e888-46ed-8198-b0d4d3eba59d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fd025f91-e888-46ed-8198-b0d4d3eba59d}, !- Handle
  Schedule Day 107,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8a91fba1-3ac1-43f2-8368-66821ca7e038}, !- Handle
  Schedule Rule 106,                      !- Name
  {592d348e-f800-4d97-8c41-a70b750d4397}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17c47e94-351d-4796-a2dc-206e723144cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {17c47e94-351d-4796-a2dc-206e723144cf}, !- Handle
  Schedule Day 108,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {487e256c-9858-465e-acd5-f52c8e2ca888}, !- Handle
  ems_Zone_SuperMarket_Sales_A____Story_top_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {5f453be0-66a9-4079-905f-0cc4596ae176}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f453be0-66a9-4079-905f-0cc4596ae176}, !- Handle
  ems_Zone_SuperMarket_Sales_A____Story_top_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {be5116cf-69f0-4ef4-bd1c-751838efbe73}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {768bcc5c-754e-4c31-b6a3-df929b08e13e}, !- Default Day Schedule Name
  {485ddd7d-e106-468b-8463-9a5c2d94f32f}, !- Summer Design Day Schedule Name
  {75332f86-63a0-4cdb-bf50-46c8994a5da5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {768bcc5c-754e-4c31-b6a3-df929b08e13e}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a77caf9c-4b9b-41a8-b638-2791e13617f8}, !- Handle
  {be5116cf-69f0-4ef4-bd1c-751838efbe73}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999916,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {75332f86-63a0-4cdb-bf50-46c8994a5da5}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {485ddd7d-e106-468b-8463-9a5c2d94f32f}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a705f84a-c9cd-4f2e-8572-20c15b55232b}, !- Handle
  Schedule Rule 107,                      !- Name
  {be5116cf-69f0-4ef4-bd1c-751838efbe73}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98698591-04a3-496c-a5ad-4b5d474e3502}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {98698591-04a3-496c-a5ad-4b5d474e3502}, !- Handle
  Schedule Day 109,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5447c480-a38e-4103-9d4b-24a5feb96d19}, !- Handle
  Schedule Rule 108,                      !- Name
  {be5116cf-69f0-4ef4-bd1c-751838efbe73}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75b69816-15f4-4904-9270-97ac0d955448}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {75b69816-15f4-4904-9270-97ac0d955448}, !- Handle
  Schedule Day 110,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {92674f13-8ba3-430c-9ac7-36eae66a0401}, !- Handle
  ems_Zone_SuperMarket_Sales_A_end_a___Story_top_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {b0676b1d-bb9b-4263-b11e-f7c7fd9dcdc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0676b1d-bb9b-4263-b11e-f7c7fd9dcdc6}, !- Handle
  ems_Zone_SuperMarket_Sales_A_end_a___Story_top_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c1d4ac5-1b7b-4236-a804-1636a5b69e47}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {7560b732-af70-4c06-94c9-6cd79e6af2a1}, !- Default Day Schedule Name
  {5bd28461-fd69-49fe-a5c6-2299c06a4ba7}, !- Summer Design Day Schedule Name
  {8c843086-ec8d-44f5-b4d7-3871c0901064}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7560b732-af70-4c06-94c9-6cd79e6af2a1}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e4dd1688-e35f-4d95-8ce9-63d1fc706e58}, !- Handle
  {8c1d4ac5-1b7b-4236-a804-1636a5b69e47}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999945,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8c843086-ec8d-44f5-b4d7-3871c0901064}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bd28461-fd69-49fe-a5c6-2299c06a4ba7}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be9c06ca-7ea4-4d36-852e-7890385def16}, !- Handle
  Schedule Rule 109,                      !- Name
  {8c1d4ac5-1b7b-4236-a804-1636a5b69e47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86acf0a1-19a3-4a1f-b928-2ac7221b6ad5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {86acf0a1-19a3-4a1f-b928-2ac7221b6ad5}, !- Handle
  Schedule Day 111,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {577924ee-270d-412e-927c-78cf7d3e716c}, !- Handle
  Schedule Rule 110,                      !- Name
  {8c1d4ac5-1b7b-4236-a804-1636a5b69e47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb520b8f-b47c-4966-bc47-7f1aff3b81e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eb520b8f-b47c-4966-bc47-7f1aff3b81e8}, !- Handle
  Schedule Day 112,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f5971ed0-90f6-42dc-af40-32d35c618298}, !- Handle
  ems_Zone_SuperMarket_Sales_A_end_b___Story_top_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {7c112593-573d-478b-a41e-8049a0b0eb4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c112593-573d-478b-a41e-8049a0b0eb4e}, !- Handle
  ems_Zone_SuperMarket_Sales_A_end_b___Story_top_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {12638f12-7404-440c-80a2-b5bacbf609d0}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {b662d206-1934-4157-a67a-7043e48257c4}, !- Default Day Schedule Name
  {d6f3751f-1bcf-46a3-9204-697b47edbfa1}, !- Summer Design Day Schedule Name
  {bbf768d1-71d7-4ffb-ab2a-ba4272865725}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b662d206-1934-4157-a67a-7043e48257c4}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a049021e-7407-4648-a026-a8b34e542e5b}, !- Handle
  {12638f12-7404-440c-80a2-b5bacbf609d0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.974758585024901,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:28:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:28:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bbf768d1-71d7-4ffb-ab2a-ba4272865725}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6f3751f-1bcf-46a3-9204-697b47edbfa1}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {238a7cda-550f-4f94-ac80-081bb95f3e81}, !- Handle
  Schedule Rule 111,                      !- Name
  {12638f12-7404-440c-80a2-b5bacbf609d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {484583a9-67fc-4361-af1b-f1a7cc410130}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {484583a9-67fc-4361-af1b-f1a7cc410130}, !- Handle
  Schedule Day 113,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0e67fe25-6966-409e-b8f3-3fd35532de96}, !- Handle
  Schedule Rule 112,                      !- Name
  {12638f12-7404-440c-80a2-b5bacbf609d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {632cc55c-3233-499c-95e7-4221c8b7a5ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {632cc55c-3233-499c-95e7-4221c8b7a5ff}, !- Handle
  Schedule Day 114,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cd2283b3-1280-4b84-aed1-21b6f04dbf0f}, !- Handle
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {af0edcda-2aa5-4f7b-8f28-3ea0a86946a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af0edcda-2aa5-4f7b-8f28-3ea0a86946a9}, !- Handle
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e35296b-99ad-4381-9d1e-2114246bd417}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {9ab5a269-5779-481f-bb9d-14bab7b10386}, !- Default Day Schedule Name
  {78c2fcb0-8dbc-4e1f-a023-8c5c727df729}, !- Summer Design Day Schedule Name
  {d28bae35-838d-4678-a026-5fb095978095}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ab5a269-5779-481f-bb9d-14bab7b10386}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {20ef7c7c-2e49-4362-a4b0-2a788d7ba5f2}, !- Handle
  {5e35296b-99ad-4381-9d1e-2114246bd417}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  107.1428765659924,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:29:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:29:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d28bae35-838d-4678-a026-5fb095978095}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78c2fcb0-8dbc-4e1f-a023-8c5c727df729}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80aa28bb-ed31-4ab6-8534-d28290b3a7be}, !- Handle
  Schedule Rule 113,                      !- Name
  {5e35296b-99ad-4381-9d1e-2114246bd417}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e08a10ac-96f5-4f4b-9fd8-79bf6d2270ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e08a10ac-96f5-4f4b-9fd8-79bf6d2270ac}, !- Handle
  Schedule Day 115,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5844b5f7-861c-43b7-9b0b-db7a34ba9586}, !- Handle
  Schedule Rule 114,                      !- Name
  {5e35296b-99ad-4381-9d1e-2114246bd417}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fe81f03-82dc-4ed5-aad7-e5ca5ae83db2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7fe81f03-82dc-4ed5-aad7-e5ca5ae83db2}, !- Handle
  Schedule Day 116,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {16c50134-1b0c-410f-a388-41dc84ff7d1e}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {27906f07-2dff-4fc0-bded-9421e0c0295a}, !- Handle
  ems_Zone_SuperMarket_Sales_B____Story_top_PSZ_AC_HtgSch0, !- Name
  {2fa79765-5a71-49e3-9561-c0613d8c3ba8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {2b689a0a-556c-4b76-bbbe-9623b7951b47}, !- Handle
  ems_Zone_SuperMarket_Sales_B____Story_top_PSZ_AC_ClgSch0, !- Name
  {14103968-81d0-4ed4-b441-2809619f8994}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {520e73af-b2a6-4ff4-a7b6-d9df6c2a9ad6}, !- Handle
  ems_Zone_SuperMarket_Sales_B____Story_top_PSZ_AC_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {16c50134-1b0c-410f-a388-41dc84ff7d1e}<23.9 && {16c50134-1b0c-410f-a388-41dc84ff7d1e}>1.7, !- Program Line 1
  SET {2b689a0a-556c-4b76-bbbe-9623b7951b47} = 29.4, !- Program Line 2
  SET {27906f07-2dff-4fc0-bded-9421e0c0295a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {16c50134-1b0c-410f-a388-41dc84ff7d1e}<23.9 && {16c50134-1b0c-410f-a388-41dc84ff7d1e}>1.7, !- Program Line 4
  SET {2b689a0a-556c-4b76-bbbe-9623b7951b47} = 29.4, !- Program Line 5
  SET {27906f07-2dff-4fc0-bded-9421e0c0295a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {16c50134-1b0c-410f-a388-41dc84ff7d1e}<23.9 && {16c50134-1b0c-410f-a388-41dc84ff7d1e}>1.7, !- Program Line 7
  SET {2b689a0a-556c-4b76-bbbe-9623b7951b47} = 29.4, !- Program Line 8
  SET {27906f07-2dff-4fc0-bded-9421e0c0295a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {16c50134-1b0c-410f-a388-41dc84ff7d1e}<23.9 && {16c50134-1b0c-410f-a388-41dc84ff7d1e}>1.7, !- Program Line 10
  SET {2b689a0a-556c-4b76-bbbe-9623b7951b47} = 29.4, !- Program Line 11
  SET {27906f07-2dff-4fc0-bded-9421e0c0295a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2b689a0a-556c-4b76-bbbe-9623b7951b47} = NULL, !- Program Line 14
  SET {27906f07-2dff-4fc0-bded-9421e0c0295a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c9bf806b-8e27-4192-b122-5a1d985b76a8}, !- Handle
  ems_Zone_SuperMarket_Sales_B____Story_top_PSZ_AC_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {520e73af-b2a6-4ff4-a7b6-d9df6c2a9ad6}; !- Program Name 1

OS:Schedule:Ruleset,
  {db1a2687-5cad-4115-8b5a-822809354c59}, !- Handle
  ems_Zone_SuperMarket_Sales_B____Story_top_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {3b373179-95c7-4ffa-ab8f-30f9c1de289b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b373179-95c7-4ffa-ab8f-30f9c1de289b}, !- Handle
  ems_Zone_SuperMarket_Sales_B____Story_top_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2803d537-b266-4118-8032-ecf7073864b3}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {1854bbfd-e9aa-4487-8d00-a311e044a661}, !- Default Day Schedule Name
  {f6dcda8e-4e77-44c4-bfdc-1561f15dd77f}, !- Summer Design Day Schedule Name
  {3eebb514-09d0-4320-b785-b80859ac48de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1854bbfd-e9aa-4487-8d00-a311e044a661}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5bcbf251-8e75-4f6a-9c13-4d11555e8e57}, !- Handle
  {2803d537-b266-4118-8032-ecf7073864b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.9071404292509362,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:29:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:29:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3eebb514-09d0-4320-b785-b80859ac48de}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6dcda8e-4e77-44c4-bfdc-1561f15dd77f}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8859144-7ee9-4745-848e-ef1afdff053a}, !- Handle
  Schedule Rule 115,                      !- Name
  {2803d537-b266-4118-8032-ecf7073864b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe210514-a308-4865-97e4-4b9bd2be154c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fe210514-a308-4865-97e4-4b9bd2be154c}, !- Handle
  Schedule Day 117,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1876fd1b-1a80-43e2-bcb1-e4b213b47939}, !- Handle
  Schedule Rule 116,                      !- Name
  {2803d537-b266-4118-8032-ecf7073864b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91ac166f-c099-409a-a3fa-fca470433cc2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {91ac166f-c099-409a-a3fa-fca470433cc2}, !- Handle
  Schedule Day 118,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {48926f02-1c77-4073-8bde-c7e457d35e1b}, !- Handle
  ems_Zone_SuperMarket_Sales_B_end_a___Story_top_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {37b90303-9460-45dc-9fcf-7ba09762e175}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37b90303-9460-45dc-9fcf-7ba09762e175}, !- Handle
  ems_Zone_SuperMarket_Sales_B_end_a___Story_top_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0aeb3e3f-ed95-4b21-81c8-96bef651ef06}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {09ebbd18-8e54-4aaf-aeff-521f57b0f968}, !- Default Day Schedule Name
  {2cf3b513-9058-417a-a5d3-9f60c2d68d58}, !- Summer Design Day Schedule Name
  {8c04497c-82e4-4976-ad92-d5698a292043}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09ebbd18-8e54-4aaf-aeff-521f57b0f968}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ee8a5404-db79-491c-8575-a5af4e058563}, !- Handle
  {0aeb3e3f-ed95-4b21-81c8-96bef651ef06}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.9071404292509468,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:29:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:29:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8c04497c-82e4-4976-ad92-d5698a292043}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2cf3b513-9058-417a-a5d3-9f60c2d68d58}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a800e54-da8d-4d08-8325-b2d96927848e}, !- Handle
  Schedule Rule 117,                      !- Name
  {0aeb3e3f-ed95-4b21-81c8-96bef651ef06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7976bc1-4fa3-4099-ae69-b41ee3c6a992}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e7976bc1-4fa3-4099-ae69-b41ee3c6a992}, !- Handle
  Schedule Day 119,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9dcab372-2022-459b-b776-d13ac532b617}, !- Handle
  Schedule Rule 118,                      !- Name
  {0aeb3e3f-ed95-4b21-81c8-96bef651ef06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {352e4187-f5ac-4795-a6c9-354e7aeba0f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {352e4187-f5ac-4795-a6c9-354e7aeba0f0}, !- Handle
  Schedule Day 120,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7f3d6fd9-3707-400e-8968-af647d4357af}, !- Handle
  ems_Zone_SuperMarket_Sales_B_end_b___Story_top_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {61f4b83e-aa30-46c3-91ed-c4f9b7007144}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61f4b83e-aa30-46c3-91ed-c4f9b7007144}, !- Handle
  ems_Zone_SuperMarket_Sales_B_end_b___Story_top_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {81c0edeb-9f51-4dfe-a293-0a26423bc0e2}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {e1e49427-7658-43de-b79e-3faff81edb87}, !- Default Day Schedule Name
  {dc4c9984-68a2-47bb-a456-5799a106e13a}, !- Summer Design Day Schedule Name
  {bebe8aff-0183-40ec-bb4c-75534d7bc8df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1e49427-7658-43de-b79e-3faff81edb87}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d2fbc8ac-4a37-4f86-a283-46d00804ad13}, !- Handle
  {81c0edeb-9f51-4dfe-a293-0a26423bc0e2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.1206207074875172,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:29:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:29:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bebe8aff-0183-40ec-bb4c-75534d7bc8df}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc4c9984-68a2-47bb-a456-5799a106e13a}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {569b63d2-3be1-4344-a02e-4f9cd55fe0e4}, !- Handle
  Schedule Rule 119,                      !- Name
  {81c0edeb-9f51-4dfe-a293-0a26423bc0e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d3cb8f9-10e2-44b9-bf86-89ce1d37e64d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2d3cb8f9-10e2-44b9-bf86-89ce1d37e64d}, !- Handle
  Schedule Day 121,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03b0399a-85a1-4fc0-b34f-6d72b5ffdbc9}, !- Handle
  Schedule Rule 120,                      !- Name
  {81c0edeb-9f51-4dfe-a293-0a26423bc0e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36589dce-2c7a-4af8-9c8f-05352c0ae1c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {36589dce-2c7a-4af8-9c8f-05352c0ae1c5}, !- Handle
  Schedule Day 122,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {29188535-a77b-4212-980d-65f807051e7f}, !- Handle
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {f83d5e82-fe91-4ad2-b954-fb6fe4ec7743}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f83d5e82-fe91-4ad2-b954-fb6fe4ec7743}, !- Handle
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b7fc3b6-4f6d-4636-ae30-7a35b0a64954}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {ddd2e6a7-11ae-4031-8d47-0009a3c4ee61}, !- Default Day Schedule Name
  {7fd94453-a806-4a87-b21d-40a174737f4a}, !- Summer Design Day Schedule Name
  {64805c30-ab04-4702-9176-5eae997c275c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddd2e6a7-11ae-4031-8d47-0009a3c4ee61}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {678cc89b-32f9-48ae-9557-d4573a23f4a9}, !- Handle
  {1b7fc3b6-4f6d-4636-ae30-7a35b0a64954}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  27.921421287752803,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:29:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:29:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {64805c30-ab04-4702-9176-5eae997c275c}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fd94453-a806-4a87-b21d-40a174737f4a}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6557e07f-3a31-4681-aa8e-9d9bfe9fd49d}, !- Handle
  Schedule Rule 121,                      !- Name
  {1b7fc3b6-4f6d-4636-ae30-7a35b0a64954}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cbda9da6-08ad-46a6-8eca-8ba838c908fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cbda9da6-08ad-46a6-8eca-8ba838c908fd}, !- Handle
  Schedule Day 123,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {54847641-e679-4eb2-a4d0-329221911802}, !- Handle
  Schedule Rule 122,                      !- Name
  {1b7fc3b6-4f6d-4636-ae30-7a35b0a64954}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5d7e7d7-b016-4aa8-822f-0e4bbe0b4a14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c5d7e7d7-b016-4aa8-822f-0e4bbe0b4a14}, !- Handle
  Schedule Day 124,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1b40519f-75cb-488f-a9ce-bd9de04dc616}, !- Handle
  ems_Zone_SuperMarket_Sales_C____Story_top_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {78e3a4fc-3bd7-4c7d-b2fc-8c455735925a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78e3a4fc-3bd7-4c7d-b2fc-8c455735925a}, !- Handle
  ems_Zone_SuperMarket_Sales_C____Story_top_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6be81441-4798-4490-81f8-9d32052e4304}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {45811e5b-c8a9-4983-af16-cd1497384104}, !- Default Day Schedule Name
  {2a431259-6fdd-4ebd-875b-ca070d21cad9}, !- Summer Design Day Schedule Name
  {510252a7-7d19-44b4-8463-53b4f648e1c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45811e5b-c8a9-4983-af16-cd1497384104}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f6048e8f-8b31-4ae5-ba2a-8267fc9caf53}, !- Handle
  {6be81441-4798-4490-81f8-9d32052e4304}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999892,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:29:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:29:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {510252a7-7d19-44b4-8463-53b4f648e1c3}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a431259-6fdd-4ebd-875b-ca070d21cad9}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {002a85ed-3c32-4aff-8429-dacc6923d40b}, !- Handle
  Schedule Rule 123,                      !- Name
  {6be81441-4798-4490-81f8-9d32052e4304}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e507b2ee-7617-43ae-a74e-1faf2f5c6017}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e507b2ee-7617-43ae-a74e-1faf2f5c6017}, !- Handle
  Schedule Day 125,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c10ab3c1-15b5-44b6-ae78-e326d3289425}, !- Handle
  Schedule Rule 124,                      !- Name
  {6be81441-4798-4490-81f8-9d32052e4304}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5df3aa9f-f765-4de7-986d-6e17ef680e3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5df3aa9f-f765-4de7-986d-6e17ef680e3f}, !- Handle
  Schedule Day 126,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b04d4e17-b831-4f72-b5a0-6177d5fe12e3}, !- Handle
  ems_Zone_SuperMarket_Sales_C_end_a___Story_top_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {09ca461b-159c-4b1b-b683-24fbcd056550}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09ca461b-159c-4b1b-b683-24fbcd056550}, !- Handle
  ems_Zone_SuperMarket_Sales_C_end_a___Story_top_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9462e9bc-145c-45ed-a4ed-7af8be73b2e0}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Occ Sch, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {f4de4fc4-1e9d-470a-9b92-bb155ac03330}, !- Default Day Schedule Name
  {e2b97816-aab8-45d4-8184-bfc7a3093fde}, !- Summer Design Day Schedule Name
  {b8c40dff-77be-41c0-a434-bc4b54d22096}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4de4fc4-1e9d-470a-9b92-bb155ac03330}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Occ Sch Default, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7b4d32d7-5578-4d1d-9b20-a5aa6a2525b1}, !- Handle
  {9462e9bc-145c-45ed-a4ed-7af8be73b2e0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999918,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:29:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:29:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8c40dff-77be-41c0-a434-bc4b54d22096}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2b97816-aab8-45d4-8184-bfc7a3093fde}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efa7c512-a441-4dbd-86a0-1c938edf7886}, !- Handle
  Schedule Rule 125,                      !- Name
  {9462e9bc-145c-45ed-a4ed-7af8be73b2e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {375e8e35-b5a5-46fb-a259-949112457c46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {375e8e35-b5a5-46fb-a259-949112457c46}, !- Handle
  Schedule Day 127,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {199738f8-d36f-4b87-8848-9dce2f67c585}, !- Handle
  Schedule Rule 126,                      !- Name
  {9462e9bc-145c-45ed-a4ed-7af8be73b2e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b823117-5fc3-4df2-94c5-b29cc8cc95cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3b823117-5fc3-4df2-94c5-b29cc8cc95cc}, !- Handle
  Schedule Day 128,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a92cc9d5-4744-4082-8367-687dbc39e7a3}, !- Handle
  ems_Zone_SuperMarket_Sales_C_end_b___Story_top_PSZ_AC_maxOASch, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {8a7fa07c-bd0e-4f0b-8a57-44dd27030cce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a7fa07c-bd0e-4f0b-8a57-44dd27030cce}, !- Handle
  ems_Zone_SuperMarket_Sales_C_end_b___Story_top_PSZ_AC_maxOASch_Default, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {2f4cd6e3-6963-451a-907a-8d376ccf993e}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {1a83ac5b-1429-4698-9a21-88f0c2af1734}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5547ac6d-8a1a-49b3-8ad9-cb6c07dd9d5f}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {71776991-bdaf-4a34-8933-3ebd5576245f}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {abda3d82-5367-4c81-a8d7-b4f90ad453e7}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {07c5e3d6-eb85-400a-99cb-a84b72bc16b0}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  {e9162238-8612-4c92-8db0-05a6c2958293}, !- Default Day Schedule Name
  {fbf3a170-5c61-4000-afc1-5aa988529757}, !- Summer Design Day Schedule Name
  {637050b6-db0f-4af3-a657-c8dc48034d3a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {20eae785-533d-4ed0-9289-1908894fe193}, !- Handle
  {07c5e3d6-eb85-400a-99cb-a84b72bc16b0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  107.1428765659924,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-07 22:29:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-07 22:29:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e9162238-8612-4c92-8db0-05a6c2958293}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fbf3a170-5c61-4000-afc1-5aa988529757}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {637050b6-db0f-4af3-a657-c8dc48034d3a}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7728b6af-3123-480a-a955-89582977fea1}, !- Handle
  Schedule Rule 127,                      !- Name
  {07c5e3d6-eb85-400a-99cb-a84b72bc16b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {274a681d-3aed-471a-bdbb-8a569df13c2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {274a681d-3aed-471a-bdbb-8a569df13c2c}, !- Handle
  Schedule Day 129,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b1949d1a-95ae-4763-8658-21a4fbad8d7d}, !- Handle
  Schedule Rule 128,                      !- Name
  {07c5e3d6-eb85-400a-99cb-a84b72bc16b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d00914fd-b17e-4cef-8e2a-8c820901015e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d00914fd-b17e-4cef-8e2a-8c820901015e}, !- Handle
  Schedule Day 130,                       !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6247530f-ba32-470e-a8ac-9da018380316}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {4e8eb46e-ac60-4c9d-b710-597e962f13c2}, !- Default Day Schedule Name
  {38239134-7fe4-440e-b035-530ee5ed005a}, !- Summer Design Day Schedule Name
  {3b5cd105-def3-4c00-ab0a-cee2540de32d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e8eb46e-ac60-4c9d-b710-597e962f13c2}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Occ Sch Default inverted, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38239134-7fe4-440e-b035-530ee5ed005a}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Occ Sch Summer Design Day inverted 1, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b5cd105-def3-4c00-ab0a-cee2540de32d}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC Occ Sch Winter Design Day inverted 1, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca144cf4-22b8-4d69-a5db-423f90f59b5e}, !- Handle
  Schedule Day 116 inverted Rule,         !- Name
  {6247530f-ba32-470e-a8ac-9da018380316}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf7b507b-fd3b-478b-8aba-6324d9d0a208}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {cf7b507b-fd3b-478b-8aba-6324d9d0a208}, !- Handle
  Schedule Day 116 inverted 1,            !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {257e1f02-0a4b-4e65-a119-025fb52dc9d9}, !- Handle
  Schedule Day 115 inverted Rule,         !- Name
  {6247530f-ba32-470e-a8ac-9da018380316}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34efac16-9c38-4900-977e-e64d2d515625}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {34efac16-9c38-4900-977e-e64d2d515625}, !- Handle
  Schedule Day 115 inverted 1,            !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:OutputControl:ReportingTolerances,
  {a9961e48-8c3d-4c3f-9d46-b077c4888658}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Lights:Definition,
  {dd1adf79-f287-4f16-b362-f2881793229d}, !- Handle
  SuperMarket Produce - ComStock 90.1-2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {16410c25-5cce-4d8b-a351-4acd4b3507ba}, !- Handle
  {dd1adf79-f287-4f16-b362-f2881793229d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0f5b021d-45b8-4aaa-8a74-4a506c4c9865}, !- Handle
  SuperMarket Produce - ComStock 90.1-2007 General Lighting, !- Name
  {dd1adf79-f287-4f16-b362-f2881793229d}, !- Lights Definition Name
  {1f0f00b2-2880-4c08-befa-b9056a3dbe1c}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {70e7a7dd-e100-4f9e-9c75-b15f13e3dfde}, !- Handle
  SuperMarket Produce - ComStock 90.1-2007 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5130d155-0db5-45d9-ac56-4e6fb55bf540}, !- Handle
  {70e7a7dd-e100-4f9e-9c75-b15f13e3dfde}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {951b8b0b-b5c6-4769-93fb-c04bfd33d789}, !- Handle
  SuperMarket Produce - ComStock 90.1-2007 Task Lighting, !- Name
  {70e7a7dd-e100-4f9e-9c75-b15f13e3dfde}, !- Lights Definition Name
  {1f0f00b2-2880-4c08-befa-b9056a3dbe1c}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2c62f2a2-d3d6-4eb1-aae1-c4f7f7ab8302}, !- Handle
  SuperMarket DryStorage - ComStock 90.1-2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.06273435277795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {de8dad99-2300-4dd4-bb80-52bb8a72cb73}, !- Handle
  {2c62f2a2-d3d6-4eb1-aae1-c4f7f7ab8302}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d542c6ba-9e54-4865-ae86-b8873104b0c4}, !- Handle
  SuperMarket DryStorage - ComStock 90.1-2007 General Lighting, !- Name
  {2c62f2a2-d3d6-4eb1-aae1-c4f7f7ab8302}, !- Lights Definition Name
  {e4bbbf12-209e-42ea-96fe-d1d6641529d0}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4eed497e-b7e2-482b-b003-be37c2d45a97}, !- Handle
  SuperMarket Deli - ComStock 90.1-2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0adc98b8-b8e3-42c3-ae6c-c7071addfdbb}, !- Handle
  {4eed497e-b7e2-482b-b003-be37c2d45a97}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {339dbe25-b4b4-4b32-8c90-1d7ca03fc3e1}, !- Handle
  SuperMarket Deli - ComStock 90.1-2007 General Lighting, !- Name
  {4eed497e-b7e2-482b-b003-be37c2d45a97}, !- Lights Definition Name
  {2191c123-d56e-4dda-910a-014916750e94}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {96928101-d84b-4ad6-a22f-bf1725c2ec17}, !- Handle
  SuperMarket Deli - ComStock 90.1-2007 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ffabf7b5-c7d1-43f5-ab99-7d5b2187f23c}, !- Handle
  {96928101-d84b-4ad6-a22f-bf1725c2ec17}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {1ea9c8fb-b502-44d7-bae1-e7add9622465}, !- Handle
  SuperMarket Deli - ComStock 90.1-2007 Task Lighting, !- Name
  {96928101-d84b-4ad6-a22f-bf1725c2ec17}, !- Lights Definition Name
  {2191c123-d56e-4dda-910a-014916750e94}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f549acf9-3fa9-427b-9c47-abbcf04f19dd}, !- Handle
  SuperMarket Bakery - ComStock 90.1-2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e0a545c4-fc84-4c73-8174-eec2cdcccbfb}, !- Handle
  {f549acf9-3fa9-427b-9c47-abbcf04f19dd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {40e8ccfa-f746-43b4-b84a-77ea50b7db6d}, !- Handle
  SuperMarket Bakery - ComStock 90.1-2007 General Lighting, !- Name
  {f549acf9-3fa9-427b-9c47-abbcf04f19dd}, !- Lights Definition Name
  {0d354af9-b6d1-49c9-9d6b-5cf08b0aad6f}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d4121e6b-9833-4152-bba6-2e3d171dd72b}, !- Handle
  SuperMarket Bakery - ComStock 90.1-2007 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {625566a3-0c50-4eab-bc26-52b8337680c0}, !- Handle
  {d4121e6b-9833-4152-bba6-2e3d171dd72b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {5155afeb-af66-454d-a796-11da8a3cf69e}, !- Handle
  SuperMarket Bakery - ComStock 90.1-2007 Task Lighting, !- Name
  {d4121e6b-9833-4152-bba6-2e3d171dd72b}, !- Lights Definition Name
  {0d354af9-b6d1-49c9-9d6b-5cf08b0aad6f}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0da235ef-1322-47b7-a791-10f05fa66490}, !- Handle
  SuperMarket Restroom - ComStock 90.1-2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33070929316204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5ab397a0-0f26-4584-83c3-dcc8e8f43a34}, !- Handle
  {0da235ef-1322-47b7-a791-10f05fa66490}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {bcb4cc3f-5e4c-411f-b0b1-0ab9dfddbd33}, !- Handle
  SuperMarket Restroom - ComStock 90.1-2007 General Lighting, !- Name
  {0da235ef-1322-47b7-a791-10f05fa66490}, !- Lights Definition Name
  {22955e29-fcf5-4d93-855b-429de054c3f3}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6738d558-bb63-49b6-b455-b26cc5e59fcf}, !- Handle
  SuperMarket Restroom - ComStock 90.1-2007 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.07724586989135,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5e270861-27e9-4f1d-abb2-49ccc7e9c197}, !- Handle
  {6738d558-bb63-49b6-b455-b26cc5e59fcf}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {590f81fa-7497-47fd-b653-cf910448dcec}, !- Handle
  SuperMarket Restroom - ComStock 90.1-2007 Wall Wash Lighting, !- Name
  {6738d558-bb63-49b6-b455-b26cc5e59fcf}, !- Lights Definition Name
  {22955e29-fcf5-4d93-855b-429de054c3f3}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4f044910-9be0-4376-b476-c623c765acb5}, !- Handle
  SuperMarket Elec/MechRoom - ComStock 90.1-2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8d7ebce6-bce8-4239-a4c8-23e64a7e1a7f}, !- Handle
  {4f044910-9be0-4376-b476-c623c765acb5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {535fe2ba-d6c8-415a-b28e-0628235fc81e}, !- Handle
  SuperMarket Elec/MechRoom - ComStock 90.1-2007 General Lighting, !- Name
  {4f044910-9be0-4376-b476-c623c765acb5}, !- Lights Definition Name
  {4510c586-2b0a-4ebe-884c-a048b41fa8b7}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5c1cd629-52e0-47f7-9339-61cb01c2f464}, !- Handle
  SuperMarket Elec/MechRoom - ComStock 90.1-2007 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {77ba05b8-8f01-46da-baf7-2f1f2135c806}, !- Handle
  {5c1cd629-52e0-47f7-9339-61cb01c2f464}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {164cf79c-a6a1-4686-89b6-1c752473c4c1}, !- Handle
  SuperMarket Elec/MechRoom - ComStock 90.1-2007 Task Lighting, !- Name
  {5c1cd629-52e0-47f7-9339-61cb01c2f464}, !- Lights Definition Name
  {4510c586-2b0a-4ebe-884c-a048b41fa8b7}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1f2dfe95-1a39-48f5-8bdc-6e527a6ead4d}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {96d18b90-6765-4ed7-9d3d-8d129d07ab82}, !- Handle
  {1f2dfe95-1a39-48f5-8bdc-6e527a6ead4d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {77a74ceb-ecbc-4502-b4a7-705f1e7769dc}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 General Lighting, !- Name
  {1f2dfe95-1a39-48f5-8bdc-6e527a6ead4d}, !- Lights Definition Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ab6b75df-b2d5-448b-84fd-0ee4795aba59}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {94e4105a-98c8-48ee-ba83-83f27a888c45}, !- Handle
  {ab6b75df-b2d5-448b-84fd-0ee4795aba59}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {ed531419-a8d5-4c88-9aa7-56ee27f34970}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007 Task Lighting, !- Name
  {ab6b75df-b2d5-448b-84fd-0ee4795aba59}, !- Lights Definition Name
  {8ca22baa-43ec-444e-b65d-595f9271731a}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1dfb0d7f-c130-4873-b226-bf3156338cd0}, !- Handle
  SuperMarket Corridor - ComStock 90.1-2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.94906551998722,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {16e2c32c-5525-41a5-bd61-94235a0029d4}, !- Handle
  {1dfb0d7f-c130-4873-b226-bf3156338cd0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0844570d-177a-4c43-88b2-c2d1e43f4d08}, !- Handle
  SuperMarket Corridor - ComStock 90.1-2007 General Lighting, !- Name
  {1dfb0d7f-c130-4873-b226-bf3156338cd0}, !- Lights Definition Name
  {8250a284-4d37-484a-a6fb-f8b3d73736cb}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ff1c390a-d148-4427-8757-9f7643e179fb}, !- Handle
  SuperMarket Dining - ComStock 90.1-2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.51996478605057,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9c24f14d-6c93-4620-9269-b937469a4443}, !- Handle
  {ff1c390a-d148-4427-8757-9f7643e179fb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {091918ff-fc66-47f2-8730-38568ca656bb}, !- Handle
  SuperMarket Dining - ComStock 90.1-2007 General Lighting, !- Name
  {ff1c390a-d148-4427-8757-9f7643e179fb}, !- Lights Definition Name
  {564b82e1-d87f-412f-92f8-e09a274848ab}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0097a1c2-f377-407b-99aa-98ae0d9580c7}, !- Handle
  SuperMarket Dining - ComStock 90.1-2007 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.956049186080429,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a3ae29a7-df37-47af-9787-fdfb54e027d9}, !- Handle
  {0097a1c2-f377-407b-99aa-98ae0d9580c7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {78f4a716-2fe8-4737-9460-13b094b83eac}, !- Handle
  SuperMarket Dining - ComStock 90.1-2007 Task Lighting, !- Name
  {0097a1c2-f377-407b-99aa-98ae0d9580c7}, !- Lights Definition Name
  {564b82e1-d87f-412f-92f8-e09a274848ab}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {61bbb128-ab3c-4eb8-b234-b651f879362d}, !- Handle
  SuperMarket Dining - ComStock 90.1-2007 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.47267339693091,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ddf4390b-25fe-4e5c-bb65-53b0993ab6ff}, !- Handle
  {61bbb128-ab3c-4eb8-b234-b651f879362d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {7e0e9da6-8b23-4628-8492-e0c694e3919b}, !- Handle
  SuperMarket Dining - ComStock 90.1-2007 Wall Wash Lighting, !- Name
  {61bbb128-ab3c-4eb8-b234-b651f879362d}, !- Lights Definition Name
  {564b82e1-d87f-412f-92f8-e09a274848ab}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {95b90dfb-92cd-469a-9644-7d78f2e229ac}, !- Handle
  SuperMarket Vestibule - ComStock 90.1-2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d325b6b8-7500-4a7a-9873-98e4447785cb}, !- Handle
  {95b90dfb-92cd-469a-9644-7d78f2e229ac}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {03c2e9ab-dbac-4152-8ee1-fcce0460b62c}, !- Handle
  SuperMarket Vestibule - ComStock 90.1-2007 General Lighting, !- Name
  {95b90dfb-92cd-469a-9644-7d78f2e229ac}, !- Lights Definition Name
  {b134325a-4fd0-4644-b7ce-b9612f55ac84}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f6ba3eb2-26cf-4d9a-a46d-0d5befef8ad3}, !- Handle
  SuperMarket Vestibule - ComStock 90.1-2007 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6ef34b94-0ebf-414a-a3e1-dd0566fba4d0}, !- Handle
  {f6ba3eb2-26cf-4d9a-a46d-0d5befef8ad3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {b328b080-472d-4439-b13a-64ec6a7891e2}, !- Handle
  SuperMarket Vestibule - ComStock 90.1-2007 Task Lighting, !- Name
  {f6ba3eb2-26cf-4d9a-a46d-0d5befef8ad3}, !- Lights Definition Name
  {b134325a-4fd0-4644-b7ce-b9612f55ac84}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d570ba16-b848-486b-b2dc-3a8cd25927e4}, !- Handle
  SuperMarket Vestibule - ComStock 90.1-2007 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {193a7931-15b9-473a-8e78-df7304fcf1f0}, !- Handle
  {d570ba16-b848-486b-b2dc-3a8cd25927e4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {36fd8d36-0814-46f5-943c-72eaedb2a9c9}, !- Handle
  SuperMarket Vestibule - ComStock 90.1-2007 Wall Wash Lighting, !- Name
  {d570ba16-b848-486b-b2dc-3a8cd25927e4}, !- Lights Definition Name
  {b134325a-4fd0-4644-b7ce-b9612f55ac84}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f6b97fb5-8343-4c60-b611-5ba965b3b53d}, !- Handle
  SuperMarket Meeting - ComStock 90.1-2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.43827675550186,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {13f473cc-f206-4557-b16d-16c0f23e1370}, !- Handle
  {f6b97fb5-8343-4c60-b611-5ba965b3b53d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {bcd6d2c0-b0e3-4546-9689-7210a1980cc6}, !- Handle
  SuperMarket Meeting - ComStock 90.1-2007 General Lighting, !- Name
  {f6b97fb5-8343-4c60-b611-5ba965b3b53d}, !- Lights Definition Name
  {ed1348bd-5502-4eac-97f1-9fa236d7f34c}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cd849444-315c-4f0a-a898-b6b4faea88d6}, !- Handle
  SuperMarket Meeting - ComStock 90.1-2007 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.71047693620267,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6666c958-99ee-498d-8632-adf65ca11ffd}, !- Handle
  {cd849444-315c-4f0a-a898-b6b4faea88d6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {1d8202dc-b4b2-491a-8141-a0fb84f0979a}, !- Handle
  SuperMarket Meeting - ComStock 90.1-2007 Task Lighting, !- Name
  {cd849444-315c-4f0a-a898-b6b4faea88d6}, !- Lights Definition Name
  {ed1348bd-5502-4eac-97f1-9fa236d7f34c}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e10286ff-23ea-4b30-a96a-4af1cee182e0}, !- Handle
  SuperMarket Meeting - ComStock 90.1-2007 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.57397857790885,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e2e260d9-9354-4d00-b473-143574b67512}, !- Handle
  {e10286ff-23ea-4b30-a96a-4af1cee182e0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {107da167-2fc1-4cf7-a480-cb9bd399289f}, !- Handle
  SuperMarket Meeting - ComStock 90.1-2007 Wall Wash Lighting, !- Name
  {e10286ff-23ea-4b30-a96a-4af1cee182e0}, !- Lights Definition Name
  {ed1348bd-5502-4eac-97f1-9fa236d7f34c}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2b409adc-a36a-4dd9-91c9-480750b0d3e2}, !- Handle
  SuperMarket Office - ComStock 90.1-2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4bd76ebc-888b-4248-91af-15da0f7ca1e5}, !- Handle
  {2b409adc-a36a-4dd9-91c9-480750b0d3e2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ad188a25-6666-4a0c-8432-d8333373a748}, !- Handle
  SuperMarket Office - ComStock 90.1-2007 General Lighting, !- Name
  {2b409adc-a36a-4dd9-91c9-480750b0d3e2}, !- Lights Definition Name
  {505d4c94-90db-4dc0-8af3-1ea2dd3857fe}, !- Space or SpaceType Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Handle
  SuperMarket Bldg Light BPR Adjusted,    !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {adbca2cb-4495-4ac9-8f57-769fb190267a}, !- Default Day Schedule Name
  {11eefee2-b373-4f27-8548-179f3c9b7b25}, !- Summer Design Day Schedule Name
  {1e319476-606e-4f75-a695-100c46e0a8a3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {59e7f9b6-2485-4d9d-bd2f-fd4ccfba2e45}, !- Handle
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {adbca2cb-4495-4ac9-8f57-769fb190267a}, !- Handle
  SuperMarket Bldg Light Default 1,       !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.27,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.371911764705882,                      !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.473823529411765,                      !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.575735294117647,                      !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.677647058823529,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.733235294117647,                      !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.788823529411765,                      !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.844411764705882,                      !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  30,                                     !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  45,                                     !- Minute 11
  0.844411764705882,                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.788823529411765,                      !- Value Until Time 12
  22,                                     !- Hour 13
  15,                                     !- Minute 13
  0.733235294117647,                      !- Value Until Time 13
  22,                                     !- Hour 14
  30,                                     !- Minute 14
  0.677647058823529,                      !- Value Until Time 14
  22,                                     !- Hour 15
  45,                                     !- Minute 15
  0.575735294117647,                      !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.473823529411765,                      !- Value Until Time 16
  23,                                     !- Hour 17
  15,                                     !- Minute 17
  0.371911764705882,                      !- Value Until Time 17
  23,                                     !- Hour 18
  30,                                     !- Minute 18
  0.27,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.27;                                   !- Value Until Time 19

OS:AdditionalProperties,
  {75c82c9a-7502-4e44-972c-337d6b7d7f3d}, !- Handle
  {adbca2cb-4495-4ac9-8f57-769fb190267a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.6 | hoo_start - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {11eefee2-b373-4f27-8548-179f3c9b7b25}, !- Handle
  SuperMarket Bldg Light Summer Design Day 1, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e319476-606e-4f75-a695-100c46e0a8a3}, !- Handle
  SuperMarket Bldg Light Winter Design Day 1, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f03a3c3-e15c-4312-9fb5-5431cb279778}, !- Handle
  Schedule Rule 129,                      !- Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d22adbc-e937-43ec-b6a7-4412b3689299}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c59768f-49e1-4101-9375-cdd3cfdbaf09}, !- Handle
  SuperMarket Bldg Light Sun Day 1,       !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1875,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  15,                                     !- Minute 3
  0.325,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  30,                                     !- Minute 4
  0.4625,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  2,                                      !- Hour 6
  0,                                      !- Minute 6
  0.675,                                  !- Value Until Time 6
  2,                                      !- Hour 7
  15,                                     !- Minute 7
  0.75,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  30,                                     !- Minute 8
  0.825,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  45,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  30,                                     !- Minute 10
  0.9,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  45,                                     !- Minute 11
  0.825,                                  !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  15,                                     !- Minute 13
  0.675,                                  !- Value Until Time 13
  21,                                     !- Hour 14
  30,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  45,                                     !- Minute 15
  0.4625,                                 !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.325,                                  !- Value Until Time 16
  22,                                     !- Hour 17
  15,                                     !- Minute 17
  0.1875,                                 !- Value Until Time 17
  22,                                     !- Hour 18
  30,                                     !- Minute 18
  0.05,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:AdditionalProperties,
  {f931a37b-342a-4c97-bcce-66342ffc894f}, !- Handle
  {1c59768f-49e1-4101-9375-cdd3cfdbaf09}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.6 | hoo_start - 1.5 ~ 0.9 | hoo_end + 2.5 ~ 0.9 | hoo_end + 3.5 ~ 0.6 | hoo_end + 4.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {639712b0-0087-4b2e-8f94-6d29512f353a}, !- Handle
  Schedule Rule 130,                      !- Name
  {5a290642-9b19-44ed-845b-11a56631b1ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41c56bd6-df9f-49da-9b8e-f1ff01a4324e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3d52a4d-2446-411d-ae95-9983964f5ec5}, !- Handle
  SuperMarket Bldg Light Sat Day 1,       !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1875,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  15,                                     !- Minute 3
  0.325,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  30,                                     !- Minute 4
  0.4625,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  2,                                      !- Hour 6
  0,                                      !- Minute 6
  0.675,                                  !- Value Until Time 6
  2,                                      !- Hour 7
  15,                                     !- Minute 7
  0.75,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  30,                                     !- Minute 8
  0.825,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  45,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  30,                                     !- Minute 10
  0.9,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  45,                                     !- Minute 11
  0.825,                                  !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  15,                                     !- Minute 13
  0.675,                                  !- Value Until Time 13
  19,                                     !- Hour 14
  30,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  45,                                     !- Minute 15
  0.4625,                                 !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.325,                                  !- Value Until Time 16
  20,                                     !- Hour 17
  15,                                     !- Minute 17
  0.1875,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  30,                                     !- Minute 18
  0.05,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:AdditionalProperties,
  {554a9990-191d-467e-8f30-2a5f870ca81e}, !- Handle
  {b3d52a4d-2446-411d-ae95-9983964f5ec5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.6 | hoo_start - 1.5 ~ 0.9 | hoo_end + 0.5 ~ 0.9 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {ce06b536-f574-4106-b41d-9b1e4024db86}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  {0a0a53f3-7a7c-454c-bbd5-845d1909b174}, !- Default Day Schedule Name
  {2a2e1336-0f53-4151-b366-2ef6828b2f2c}, !- Summer Design Day Schedule Name
  {139da6e6-d15c-408d-96b1-5d481ce559f7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {05f71721-060f-4ab6-851f-4bb258590f2b}, !- Handle
  {ce06b536-f574-4106-b41d-9b1e4024db86}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.77200000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.89370000000000005;                    !- Feature Value 3

OS:Schedule:Day,
  {0a0a53f3-7a7c-454c-bbd5-845d1909b174}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Default 3, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.492320751027116,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.505964913722268,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.457644897288414,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.40932488085456,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.361004864420706,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.312684847986852,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.288157666392769,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.263630484798685,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.239103303204602,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.214576121610518,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.207408897288414,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.200241672966311,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.193074448644207,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.185907224322103,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.17874,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.179474346754313,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.180208693508628,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.180943040262942,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.181677387017255,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.19093015612161,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.200182925225965,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.209435694330321,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.218688463434676,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.234844092029581,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.250999720624486,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.267155349219392,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.283310977814297,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.294179309778143,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.305047641741988,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.315915973705834,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.326784305669679,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.345730451930978,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.364676598192276,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.383622744453574,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.402568890714873,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.409031142152835,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.415493393590797,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.421955645028759,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.428417896466721,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.423424338537387,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.418430780608052,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.413437222678718,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.408443664749384,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.438258142974527,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.468072621199671,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.497887099424815,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.527701577649959,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.560796138044369,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.593890698438786,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.626985258833197,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.653715480690222,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.680445702547247,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.707175924404273,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.733906146261298,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.751677337715694,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.76944852917009,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.787219720624486,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.804990912078883,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.816887329498767,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.828783746918652,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.840680164338537,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.852576581758422,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.862857436318816,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.873138290879211,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.883419145439605,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.8937,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.891350090386195,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.889000180772391,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.886650271158586,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.884300361544782,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.885034708299096,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.88576905505341,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.886503401807724,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.887237748562037,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.875928808545604,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.86461986852917,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.853310928512736,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.842001988496302,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.823496450287592,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.804990912078883,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.786485373870172,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.767979835661462,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.745802563681183,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.723625291700904,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.701448019720625,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.679270747740345,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.649162530813476,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.619054313886606,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.588946096959737,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.558837880032867,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.531975475760066,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.505113071487264,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.478250667214461,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.451388262941659,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.465032425636812,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.478676588331964;                      !- Value Until Time 96

OS:AdditionalProperties,
  {e9234efd-0ed8-4a34-b62b-b73e94c96cca}, !- Handle
  {0a0a53f3-7a7c-454c-bbd5-845d1909b174}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.8277 | hoo_end + 3.5 ~ 0.7948 | hoo_end + 4.5 ~ 0.7781 | hoo_start - 4.5 ~ 0.772 | hoo_start - 3.5 ~ 0.7725 | hoo_start - 2.5 ~ 0.7788 | hoo_start - 1.5 ~ 0.7898 | hoo_start - 0.5 ~ 0.7972 | hoo_start + 0.5 ~ 0.8101 | hoo_start + 1.5 ~ 0.8145 | hoo_start + 2.5 ~ 0.8111 | hoo_start + 3.5 ~ 0.8314 | mid - 2.5 ~ 0.8483 | mid - 1.5 ~ 0.8665 | mid - 0.5 ~ 0.8786 | mid + 0.5 ~ 0.8867 | mid + 1.5 ~ 0.8937 | mid + 2.5 ~ 0.8921 | mid + 3.5 ~ 0.8926 | hoo_end - 2.5 ~ 0.8849 | hoo_end - 1.5 ~ 0.8723 | hoo_end - 0.5 ~ 0.8572 | hoo_end + 0.5 ~ 0.8367 | hoo_end + 1.5 ~ 0.81841, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {2a2e1336-0f53-4151-b366-2ef6828b2f2c}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {139da6e6-d15c-408d-96b1-5d481ce559f7}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {139b95f2-6211-4a5f-adc2-8fe2e60e8e39}, !- Handle
  Schedule Rule 131,                      !- Name
  {ce06b536-f574-4106-b41d-9b1e4024db86}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f6784fc-ab8c-405b-9545-3cabf5cb1fe4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ad010f8c-77e9-4899-96ee-72541137cd29}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Default 4, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.797878947368421,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.798557894736842,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.799236842105263,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.799915789473684,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.800594736842105,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.801273684210526,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.801952631578947,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.802631578947368,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.803310526315789,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.80398947368421,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.804668421052631,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.805347368421053,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.806026315789474,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.806705263157895,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.807384210526316,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.808063157894737,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.808742105263158,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.809421052631579,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.8101,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.8112,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.8123,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.8134,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.8145,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.81365,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.8128,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.81195,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.8111,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.813355555555556,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.815611111111111,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.817866666666667,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.820122222222222,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.822377777777778,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.824633333333333,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.826888888888889,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.829144444444444,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8314,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.835625,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.83985,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.844075,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.8483,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.85285,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8574,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.86195,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8665,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.869525,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.87255,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.875575,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8786,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.880625,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.88265,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.884675,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8867,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.8874,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.8881,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.8888,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.8895,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.8902,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.8909,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.8916,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.8923,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.893,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.8937,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.8933,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.8929,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.8925,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.8921,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.892225,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.89235,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.892475,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.8926,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.890675,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.88875,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.886825,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.8849,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.88175,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.8786,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.87545,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.8723,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.868525,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.86475,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.860975,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.8572,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.852075,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.84695,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.841825,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.8367,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.8321275,                              !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.827555,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.8229825,                              !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.81841,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.821506666666667,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.824603333333333,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.8277,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.77505,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.772,                                  !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.7725;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {306e5524-fdde-4f15-80ff-8f2fdeeb10b5}, !- Handle
  {ad010f8c-77e9-4899-96ee-72541137cd29}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.8277 | hoo_start - 6.5 ~ 0.7948 | hoo_start - 5.5 ~ 0.7781 | hoo_start - 4.5 ~ 0.772 | hoo_start - 3.5 ~ 0.7725 | hoo_start - 2.5 ~ 0.7788 | hoo_start - 1.5 ~ 0.7898 | hoo_start - 0.5 ~ 0.7972 | hoo_start + 0.5 ~ 0.8101 | hoo_start + 1.5 ~ 0.8145 | hoo_start + 2.5 ~ 0.8111 | mid - 2.0 ~ 0.8314 | mid - 1.0 ~ 0.8483 | mid ~ 0.8665 | mid + 1.0 ~ 0.8786 | mid + 2.0 ~ 0.8867 | hoo_end - 2.5 ~ 0.8937 | hoo_end - 1.5 ~ 0.8921 | hoo_end - 0.5 ~ 0.8926 | hoo_end + 0.5 ~ 0.8849 | hoo_end + 1.5 ~ 0.8723 | hoo_end + 2.5 ~ 0.8572 | hoo_end + 3.5 ~ 0.8367 | hoo_end + 4.5 ~ 0.81841, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {eb82d19f-df2c-4e9c-a8ea-4a2cea4c47a9}, !- Handle
  Schedule Rule 132,                      !- Name
  {ce06b536-f574-4106-b41d-9b1e4024db86}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {048fec6d-e5e1-4e68-b18a-bbdd3ce0572b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4e9e26ac-6434-4fdb-9220-6cb11fcac846}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Default 5, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.797878947368421,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.798557894736842,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.7725,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.799915789473684,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.800594736842105,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.801273684210526,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.801952631578947,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.802631578947368,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.803310526315789,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.80398947368421,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.804668421052631,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.805347368421053,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.806026315789474,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.806705263157895,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.807384210526316,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.808063157894737,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.808742105263158,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.809421052631579,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.8101,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.8112,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.8123,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.8134,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.8145,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.81365,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.8128,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.81195,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.8111,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.81516,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.81922,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.82328,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.82734,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.8314,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.835625,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.83985,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.844075,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8483,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.85285,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.8574,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.86195,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.8665,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.869525,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.87255,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.875575,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8786,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.880625,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.88265,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.884675,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8867,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.88845,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8902,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.89195,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8937,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.8933,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.8929,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.8925,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.8921,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.892183333333333,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.892266666666667,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.89235,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.892433333333333,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.892516666666667,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.8926,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.890675,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.88875,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.886825,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.8849,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.88175,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.8786,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.87545,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.8723,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.868525,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.86475,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.860975,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.8572,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.852075,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.84695,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.841825,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.8367,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.8321275,                              !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.827555,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.8229825,                              !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.81841,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.8207325,                              !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.823055,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8253775,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.8277,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.819475,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.81125,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.803025,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.7948,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.7781,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.776575,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.77505,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.773525,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.772,                                  !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.772125;                               !- Value Until Time 96

OS:AdditionalProperties,
  {36cd0b99-f791-455c-bdb4-0684f44c82d6}, !- Handle
  {4e9e26ac-6434-4fdb-9220-6cb11fcac846}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.8277 | hoo_end + 4.5 ~ 0.7948 | hoo_start - 5.5 ~ 0.7781 | hoo_start - 4.5 ~ 0.772 | hoo_start - 3.5 ~ 0.7725 | hoo_start - 2.5 ~ 0.7788 | hoo_start - 1.5 ~ 0.7898 | hoo_start - 0.5 ~ 0.7972 | hoo_start + 0.5 ~ 0.8101 | hoo_start + 1.5 ~ 0.8145 | hoo_start + 2.5 ~ 0.8111 | mid - 3.0 ~ 0.8314 | mid - 2.0 ~ 0.8483 | mid - 1.0 ~ 0.8665 | mid ~ 0.8786 | mid + 1.0 ~ 0.8867 | mid + 2.0 ~ 0.8937 | mid + 3.0 ~ 0.8921 | hoo_end - 2.5 ~ 0.8926 | hoo_end - 1.5 ~ 0.8849 | hoo_end - 0.5 ~ 0.8723 | hoo_end + 0.5 ~ 0.8572 | hoo_end + 1.5 ~ 0.8367 | hoo_end + 2.5 ~ 0.81841, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {98defd89-5508-4a68-aea1-c883ef3ae0fa}, !- Handle
  SuperMarket HVACOperationSchd,          !- Name
  {dd007c6b-3a38-4b37-bc62-49cc4ed1a37b}, !- Schedule Type Limits Name
  {0631c506-b48f-4624-8b03-fe6865819030}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0631c506-b48f-4624-8b03-fe6865819030}, !- Handle
  SuperMarket HVACOperationSchd Default,  !- Name
  {dd007c6b-3a38-4b37-bc62-49cc4ed1a37b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {8e7f03dd-fca4-4a09-97d4-8bb1c844edf9}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c977f83f-7b0b-4273-9ddf-b1f2df72c445}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e5536d0c-83fd-47df-8d8c-a62acae72802}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1003b9b3-3235-49a6-a934-ef4364008b77}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {317a591a-861b-43cf-b0a8-bc848b91003d}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c1ca5bca-39ae-4afd-83de-810074113f70}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {379d5f54-b418-4318-a588-73adaa50b38d}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7bc2662f-1fb3-4f7c-abcf-c2035282ff89}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {af05eba3-3855-4289-81c3-25fa34874d19}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8494a2dc-0271-4fb0-985b-fb7e1a5e9784}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {045db99c-e555-4ae4-bf5f-21eef7317a1a}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b1b3e125-0e2b-4d9b-bd09-52790055b81d}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9f11c601-f7ea-4013-87d7-43f87d6b8f2b}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {18773325-dedd-4f2e-a80c-91a6e3510271}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6d659a01-d734-4f9c-9d5a-498d947b2264}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d491e8fc-711a-4986-ae68-0b9d1d448e59}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8807f5e8-dd8d-43c2-bf02-81fcc147aabc}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {601745c6-9e98-4c58-b75c-bcaa2ca6f444}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7952fcf0-e3e1-4679-aee7-6177db3faea6}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a8c2778b-9398-4d90-803a-599ac7504583}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8f064cea-151a-43e5-9262-fdf76324034a}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ab4fa2a4-1798-490e-b689-dadb7d824dd2}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b359b703-f2ac-42ed-9936-bf8cd729d322}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5f379987-d9db-4cae-9979-a54af4cfec00}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5ac0a4f0-6eb3-4778-860c-0ee3a17d038e}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {25e58e1d-a877-4df8-adcd-382fb08bcdb7}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d83f07be-9303-4bd3-ac9c-9aa23afbbdb7}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a273c0f0-3279-4d4d-b507-b84ff5bff813}, !- Handle
  Zone SuperMarket DryStorage A end_b - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {209861f7-41dc-437a-9d1e-f621dd73e6c2}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b743cfbd-fc89-44c0-9f7c-432568c4116d}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e0c558ea-eb7d-47dd-a869-57cfc0a5f2b3}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8cbc4b94-96d5-4cf8-97fd-4e066401a805}, !- Handle
  Zone SuperMarket DryStorage B end_b - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f2cabb22-150c-45ce-bde8-950f6cb7d38d}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4d5cc365-e3a1-42f6-aa51-209b6199fcfd}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {aeb8f77c-6215-4d08-91a0-2b0e29ba593e}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {86116ebb-5c99-45a1-a452-0cce54cdcfd4}, !- Handle
  Zone SuperMarket DryStorage C end_b - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b15f7cc7-cf98-4603-818d-aa7da0befbf6}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d428bd8a-0fe5-42a4-a1ca-9b187eda38fd}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9b1deb9a-c735-4e5c-96e7-e7699e601423}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c17b2499-8b68-4108-9d69-dcd417e71f4a}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b1efeac9-8c51-499b-8eed-6863d6badd7a}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a7dd5661-4949-4674-a546-ec0c9c346672}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {51a19e51-3b4e-4ad0-b053-93b7ee6ba1bb}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {82663be2-486e-4af9-bf7d-80c90dabd953}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a9c9b0c8-b0db-4d85-a0d7-412d9f5ebafa}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {aff3aa5c-3a7f-4cd2-a60e-103fd6b6207e}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2bd6b045-a02a-4998-8ea7-7c77a9437b00}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a94cb783-c1bf-47ba-8a09-23614226029d}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b9b286a9-626a-4557-a55b-2a668c478fa7}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2a4debef-ba66-4fd5-b2ed-32d6a0298893}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7a6bca51-1d60-4d43-a08d-89fb0cc1a3b3}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ab76b6fa-6b4e-4c97-8159-9d3636a7469b}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {041afc40-40e4-45c7-98ed-75f330f4557c}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8aab1ca0-3e32-4d47-80ec-dd0b7c27d119}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5f1916c0-27e2-4fc1-83ee-54f48309ec2e}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {89df454b-28f4-41c1-b478-8e3645ee7c75}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {913ab4b2-a657-4458-a932-374d59e652b8}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a8686935-c611-4d61-aa87-41e1451d8c35}, !- Handle
  Zone SuperMarket Produce A end_a - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e6fabf64-e44a-441f-aa3a-5cf933e8dfdf}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {802ce2fc-5d81-4736-878a-466987c1b6f8}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c5c3df7b-f55d-4951-8c30-27938504dd20}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {515cdbe2-c723-4ad3-8fa4-3c1045bf3c19}, !- Handle
  Zone SuperMarket Produce B end_a - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {dd4b76c1-c8f9-4227-9be0-15a501e2d5e8}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {deedccc6-39f9-42c6-b958-a8aebcc0aeb3}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5334f825-9265-4c5d-a3c7-3ce1c05fbe66}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f107d453-a251-46a3-8de6-025946bcf9b9}, !- Handle
  Zone SuperMarket Produce C end_a - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f8455269-17c0-438f-9f41-d57f75e878f7}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9ba3dc53-64e4-44b0-ae2b-431d10466c64}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {19662be9-eb15-4f31-a65f-6574ac9e2470}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4d238556-8eb8-4f38-ac74-2d15dd9d53e5}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2acdf251-45c1-4111-ba0f-6cc698e2e753}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d55361c9-75d0-4c38-8f2e-36e9f8224ac2}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {38f725d0-024f-4890-8763-61d8c311d61a}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1f4a6048-26d4-4b86-9023-703c37b3ee84}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7af10894-9f11-4e35-9377-310043e60f42}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {dcae6007-0b47-47b5-8622-908d6a905e86}, !- Handle
  Zone SuperMarket Sales A  - Story top PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {93161ba4-cd23-441e-9d32-55ab6bb30da3}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {40e95ad5-74a3-4bfe-86c8-bdece77fb1b2}, !- Handle
  Zone SuperMarket Sales A end_a - Story top PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {76c29dcc-f69d-415a-a685-985afedbeee4}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {14aa8c03-16fd-4821-a8fb-48eb4fb7eefe}, !- Handle
  Zone SuperMarket Sales A end_b - Story top PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e7fbcbc0-5e57-46eb-94a0-819a96b12e70}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6848d3d6-53b8-4e83-885a-0a3a64be986c}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {081184f0-4c24-4169-ba14-30fe0b346240}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3340977e-6fb7-421d-a00f-5bedd08489ae}, !- Handle
  Zone SuperMarket Sales B  - Story top PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {291f0136-9c39-41fa-a5e1-643657d293e3}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ed90e732-15f1-4669-a5ef-effbd6acd2f6}, !- Handle
  Zone SuperMarket Sales B end_a - Story top PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {23567366-b68c-43ad-a0ad-11939f57747a}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e91af46e-6cd5-4da7-bda3-f95df514762d}, !- Handle
  Zone SuperMarket Sales B end_b - Story top PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d56de512-0575-45f7-968f-22a94d065ad1}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5d0fb629-b27f-456a-9d6d-97a5bfb8822c}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6af5ec1a-699c-4a2d-bb6c-2e17345de895}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {cc06c337-981b-48b0-8da5-9c423f28b867}, !- Handle
  Zone SuperMarket Sales C  - Story top PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e59a7e3e-05e1-4387-9dde-afab242b6d29}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {801875ad-0381-4e73-8342-079f9507c939}, !- Handle
  Zone SuperMarket Sales C end_a - Story top PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {dd4cbb56-7ef4-4034-bbab-6acc55e53dca}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4321b50e-a18c-42e1-8378-08c56a1831be}, !- Handle
  Zone SuperMarket Sales C end_b - Story top PSZ-AC_constant_night_fan_schedule, !- Name
  {7fd390ca-a305-4f41-b5cf-9e0887661904}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Handle
  Infiltration HVAC On Schedule 1,        !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Handle
  Infiltration HVAC Off Schedule 1,       !- Name
  {6da127f2-5ce4-45e3-be04-bc38561c229f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {b1a503a8-b24b-4658-a3e9-49aac0deb2a7}, !- Handle
  SuperMarket Sales C end_b - Story top HVAC On Infiltration, !- Name
  {37b6d7f3-f8dc-4e67-a78e-82b228305150}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3640d928-db2e-4c60-81bc-ad61500e7090}, !- Handle
  SuperMarket Sales C end_b - Story top HVAC Off Infiltration, !- Name
  {37b6d7f3-f8dc-4e67-a78e-82b228305150}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8287f9e3-e382-414f-b23f-1357b6a9ba3b}, !- Handle
  SuperMarket Sales B end_b - Story top HVAC On Infiltration, !- Name
  {4b8666db-2f75-4b54-9600-8d38d376f7f6}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a306388e-5974-4267-aa36-da0452d3a2f0}, !- Handle
  SuperMarket Sales B end_b - Story top HVAC Off Infiltration, !- Name
  {4b8666db-2f75-4b54-9600-8d38d376f7f6}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {65e2fb2b-44de-400d-9337-87f4142ddca9}, !- Handle
  SuperMarket Sales B  - Story top HVAC On Infiltration, !- Name
  {11674e28-7438-4405-9836-a2363726f7bb}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {10783c8a-d555-4d65-919a-eadc2c0ed6ef}, !- Handle
  SuperMarket Sales B  - Story top HVAC Off Infiltration, !- Name
  {11674e28-7438-4405-9836-a2363726f7bb}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a3807325-3480-4369-b9ba-219e20377240}, !- Handle
  SuperMarket Sales A  - Story top HVAC On Infiltration, !- Name
  {af359f4e-c46f-412f-bad4-920d1a411493}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {24682d7e-8368-4914-8405-03c466c9e563}, !- Handle
  SuperMarket Sales A  - Story top HVAC Off Infiltration, !- Name
  {af359f4e-c46f-412f-bad4-920d1a411493}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1b3e42c3-dfc1-4571-9bb1-609179dea684}, !- Handle
  SuperMarket Sales C  - Story top HVAC On Infiltration, !- Name
  {f3d79301-224c-422c-892b-1d9dc0f597fb}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e047d248-31b1-468d-ac4e-6025d4597bc5}, !- Handle
  SuperMarket Sales C  - Story top HVAC Off Infiltration, !- Name
  {f3d79301-224c-422c-892b-1d9dc0f597fb}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {575939af-517e-4ed0-8e90-6de6d5872798}, !- Handle
  SuperMarket Sales C end_a - Story top HVAC On Infiltration, !- Name
  {88acca58-3ef3-47f6-8cac-89fc7fca7d80}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b31356ad-4366-485b-b519-eb55e1812d4d}, !- Handle
  SuperMarket Sales C end_a - Story top HVAC Off Infiltration, !- Name
  {88acca58-3ef3-47f6-8cac-89fc7fca7d80}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c1efe61e-78ef-4ae2-a45b-b870eeeef760}, !- Handle
  SuperMarket Sales B end_a - Story top HVAC On Infiltration, !- Name
  {5e635ba3-940e-424d-bff0-3cebc103d587}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {70e1ef12-a709-4ed6-899a-8e962c1c1934}, !- Handle
  SuperMarket Sales B end_a - Story top HVAC Off Infiltration, !- Name
  {5e635ba3-940e-424d-bff0-3cebc103d587}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dbd01555-a0d0-4be5-81d8-f29e50fe9eb3}, !- Handle
  SuperMarket Sales A end_a - Story top HVAC On Infiltration, !- Name
  {0198f777-a393-4228-95b3-015c5bbab562}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dafe8eea-49fe-426a-90a9-32f6df449b78}, !- Handle
  SuperMarket Sales A end_a - Story top HVAC Off Infiltration, !- Name
  {0198f777-a393-4228-95b3-015c5bbab562}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c6ae1425-6e1d-4ea9-a47c-ba78c6150446}, !- Handle
  SuperMarket DryStorage C end_b - Story ground HVAC On Infiltration, !- Name
  {87c11c60-f387-4227-8ce8-2b7788c0083e}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c6ab1c88-b63e-4cfc-95f1-9bec302c7066}, !- Handle
  SuperMarket DryStorage C end_b - Story ground HVAC Off Infiltration, !- Name
  {87c11c60-f387-4227-8ce8-2b7788c0083e}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b4f0cb8b-15be-4ec8-aadc-11b376af69de}, !- Handle
  SuperMarket DryStorage A end_b - Story ground HVAC On Infiltration, !- Name
  {3e0905ac-4e04-4fb5-8cf6-86182b5f25fa}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {650b6309-b000-4a66-a816-c59d4bbbae81}, !- Handle
  SuperMarket DryStorage A end_b - Story ground HVAC Off Infiltration, !- Name
  {3e0905ac-4e04-4fb5-8cf6-86182b5f25fa}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {beeabb93-df8c-45a3-806e-bfb6f004e2bf}, !- Handle
  SuperMarket DryStorage B end_b - Story ground HVAC On Infiltration, !- Name
  {88e682af-a250-4e86-b67a-8a409211619e}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bf4dba32-5eae-4ffb-8346-d81be854c904}, !- Handle
  SuperMarket DryStorage B end_b - Story ground HVAC Off Infiltration, !- Name
  {88e682af-a250-4e86-b67a-8a409211619e}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {de143f5a-1f2f-4da4-b18b-0c5fa8a4ad07}, !- Handle
  SuperMarket DryStorage C  - Story ground HVAC On Infiltration, !- Name
  {ad8c569d-4dc5-423c-b04d-73bf65aa6246}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3c9058b0-8721-4680-a260-a88069f2cfcb}, !- Handle
  SuperMarket DryStorage C  - Story ground HVAC Off Infiltration, !- Name
  {ad8c569d-4dc5-423c-b04d-73bf65aa6246}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3d48d4dd-ec6f-4da5-b52f-93d713acf5cf}, !- Handle
  SuperMarket DryStorage A  - Story ground HVAC On Infiltration, !- Name
  {3670fc8c-2465-47a1-9179-56e4438dcc7e}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ba8fd0e4-caf3-4723-ba23-f06fd04e418c}, !- Handle
  SuperMarket DryStorage A  - Story ground HVAC Off Infiltration, !- Name
  {3670fc8c-2465-47a1-9179-56e4438dcc7e}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {64d47881-1751-4df0-babd-4e1c79ae8435}, !- Handle
  SuperMarket Deli C  - Story ground HVAC On Infiltration, !- Name
  {4e6529f3-d16f-41eb-871b-176fdceeee90}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dcd69c50-d229-4c56-a0c5-e678a1bd39b0}, !- Handle
  SuperMarket Deli C  - Story ground HVAC Off Infiltration, !- Name
  {4e6529f3-d16f-41eb-871b-176fdceeee90}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {35fa47c4-9adb-407f-b66d-a2968d6b51bc}, !- Handle
  SuperMarket Bakery C  - Story ground HVAC On Infiltration, !- Name
  {8b937639-7fa7-4fda-8a17-1d53883d3f4f}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e7c8a7e5-0c53-4794-ba9f-da668f2d7e40}, !- Handle
  SuperMarket Bakery C  - Story ground HVAC Off Infiltration, !- Name
  {8b937639-7fa7-4fda-8a17-1d53883d3f4f}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {29e06624-1e55-4b05-b9ef-d2112d3b8603}, !- Handle
  SuperMarket Sales C  - Story ground HVAC On Infiltration, !- Name
  {5e197158-4279-40ad-9537-c574f18a684b}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e8481ddb-ef7f-4a4b-9b15-d3f079d0267a}, !- Handle
  SuperMarket Sales C  - Story ground HVAC Off Infiltration, !- Name
  {5e197158-4279-40ad-9537-c574f18a684b}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0267ff52-a6bc-49b7-a677-51cc473a21ae}, !- Handle
  SuperMarket Dining A  - Story ground HVAC On Infiltration, !- Name
  {3715921a-b785-49c3-b723-cb93fa098f81}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8ae9417a-1189-4cf9-acfe-9808dfa8dfd5}, !- Handle
  SuperMarket Dining A  - Story ground HVAC Off Infiltration, !- Name
  {3715921a-b785-49c3-b723-cb93fa098f81}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {96c63e56-0f7b-41d3-bdbd-2700fc79f139}, !- Handle
  SuperMarket Meeting A  - Story ground HVAC On Infiltration, !- Name
  {3f6f61ee-2591-43a9-8d96-f87d55cd5615}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {547d4a91-74c7-45c1-9d65-000774ee78b7}, !- Handle
  SuperMarket Meeting A  - Story ground HVAC Off Infiltration, !- Name
  {3f6f61ee-2591-43a9-8d96-f87d55cd5615}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d5d59fe0-fc66-40ed-9be9-44612c1e6d76}, !- Handle
  SuperMarket Office C  - Story ground HVAC On Infiltration, !- Name
  {0fb4e978-5449-4675-a752-1cf133773d7f}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d97e4979-a28b-43ea-a368-92fa43c084b3}, !- Handle
  SuperMarket Office C  - Story ground HVAC Off Infiltration, !- Name
  {0fb4e978-5449-4675-a752-1cf133773d7f}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0494c1fd-727c-4c68-8c76-5a3ee6ce19c2}, !- Handle
  SuperMarket Office A  - Story ground HVAC On Infiltration, !- Name
  {fee901df-eca0-46bd-8ca4-2e17742bdcf9}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {558a969c-f31d-404f-8f98-cdb20398f955}, !- Handle
  SuperMarket Office A  - Story ground HVAC Off Infiltration, !- Name
  {fee901df-eca0-46bd-8ca4-2e17742bdcf9}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5b3d6de1-39f9-4803-b63e-4ffff8663e40}, !- Handle
  SuperMarket Vestibule C  - Story ground HVAC On Infiltration, !- Name
  {48cb2b50-a121-4b1b-ac79-b1045b127a37}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a3d90cc8-8d54-4ecc-a762-fd5ee8784321}, !- Handle
  SuperMarket Vestibule C  - Story ground HVAC Off Infiltration, !- Name
  {48cb2b50-a121-4b1b-ac79-b1045b127a37}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4bccb280-21b0-42ec-a66b-887c163aef73}, !- Handle
  SuperMarket Dining C  - Story ground HVAC On Infiltration, !- Name
  {790e3312-8f22-497b-a287-c46e02c2252b}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {58779c2f-665b-4cb4-9ac0-b6a82f843244}, !- Handle
  SuperMarket Dining C  - Story ground HVAC Off Infiltration, !- Name
  {790e3312-8f22-497b-a287-c46e02c2252b}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {848618b5-bb8b-4f88-90ac-9003837ccbb9}, !- Handle
  SuperMarket Produce C  - Story ground HVAC On Infiltration, !- Name
  {b4bd37b6-1a4c-4d8c-985b-71549d977e2e}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {df5eb91e-a75a-4b74-8f98-9647dbf10d78}, !- Handle
  SuperMarket Produce C  - Story ground HVAC Off Infiltration, !- Name
  {b4bd37b6-1a4c-4d8c-985b-71549d977e2e}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7a91f09d-12a8-4a83-a300-60bdcb53a4b3}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground HVAC On Infiltration, !- Name
  {d3985533-e57e-4732-9e69-e677ef4c7eb9}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a35c59c4-fa23-41cc-b698-741b81fd3aeb}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground HVAC Off Infiltration, !- Name
  {d3985533-e57e-4732-9e69-e677ef4c7eb9}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {902b0a3c-ef5a-4b99-b3fb-5e6b52f16b1c}, !- Handle
  SuperMarket Produce A  - Story ground HVAC On Infiltration, !- Name
  {88fe98b6-7233-48bd-a7c6-a03ee828cd21}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3fa7ff0b-be91-4b7b-bc6b-16517a61e353}, !- Handle
  SuperMarket Produce A  - Story ground HVAC Off Infiltration, !- Name
  {88fe98b6-7233-48bd-a7c6-a03ee828cd21}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f759c98a-4d40-4dd8-a756-083bacfff5e8}, !- Handle
  SuperMarket Produce B end_a - Story ground HVAC On Infiltration, !- Name
  {de474f3f-b354-4bf2-99b0-69e841eefb4e}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {056e9e4e-5afe-48b0-92a2-97113aa2812e}, !- Handle
  SuperMarket Produce B end_a - Story ground HVAC Off Infiltration, !- Name
  {de474f3f-b354-4bf2-99b0-69e841eefb4e}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e086e925-1c1d-470e-9835-8e43ae8c421a}, !- Handle
  SuperMarket Vestibule A  - Story ground HVAC On Infiltration, !- Name
  {51e6c126-c018-4d19-b9c1-a78bd3794925}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b7d1f7af-00ae-4e26-ba86-8df3ab6c97d6}, !- Handle
  SuperMarket Vestibule A  - Story ground HVAC Off Infiltration, !- Name
  {51e6c126-c018-4d19-b9c1-a78bd3794925}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1dcea23a-6e5a-4e3c-a1e7-2cd7546ef1a0}, !- Handle
  SuperMarket Bakery A  - Story ground HVAC On Infiltration, !- Name
  {6f2f7122-9118-4655-8513-ca0fe2a5985c}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {05f3e18a-9181-4538-a82e-5e07e008922b}, !- Handle
  SuperMarket Bakery A  - Story ground HVAC Off Infiltration, !- Name
  {6f2f7122-9118-4655-8513-ca0fe2a5985c}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bdb41758-c354-4ffd-9608-d514f5825d0b}, !- Handle
  SuperMarket Sales A  - Story ground HVAC On Infiltration, !- Name
  {5c3888d5-34ba-4b8e-9222-291526973790}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d2329557-d479-406f-b91b-d35fd7e77743}, !- Handle
  SuperMarket Sales A  - Story ground HVAC Off Infiltration, !- Name
  {5c3888d5-34ba-4b8e-9222-291526973790}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bd6810cd-9193-441b-8d62-41293a7cd484}, !- Handle
  SuperMarket Restroom C  - Story ground HVAC On Infiltration, !- Name
  {bfe52d22-b18c-492d-937c-d45f157c6c5a}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b85e215e-1cc0-4ee2-999c-4f23702e9ebd}, !- Handle
  SuperMarket Restroom C  - Story ground HVAC Off Infiltration, !- Name
  {bfe52d22-b18c-492d-937c-d45f157c6c5a}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5c5498c3-abc2-4e4b-8e8d-b021ad210485}, !- Handle
  SuperMarket Produce A end_a - Story ground HVAC On Infiltration, !- Name
  {346a39cb-0432-4ef2-a9f7-47195936406a}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {da4ce4c6-413c-47e6-bf77-e27bc7c577e0}, !- Handle
  SuperMarket Produce A end_a - Story ground HVAC Off Infiltration, !- Name
  {346a39cb-0432-4ef2-a9f7-47195936406a}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4b448a59-09cd-4dce-9bfc-162c5f16f2cb}, !- Handle
  SuperMarket Deli A  - Story ground HVAC On Infiltration, !- Name
  {92e261d8-87c1-406b-956b-4a70e2a56abc}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5027777f-0a81-45a3-969e-7800d93a19df}, !- Handle
  SuperMarket Deli A  - Story ground HVAC Off Infiltration, !- Name
  {92e261d8-87c1-406b-956b-4a70e2a56abc}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fd52e18f-5edf-4997-a5d5-4b1000a809e9}, !- Handle
  SuperMarket Produce C end_a - Story ground HVAC On Infiltration, !- Name
  {f03ba7f2-eaaa-40a7-a497-0394f21ab5fd}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3e656bbf-5256-4850-b51b-0ddaa08208e2}, !- Handle
  SuperMarket Produce C end_a - Story ground HVAC Off Infiltration, !- Name
  {f03ba7f2-eaaa-40a7-a497-0394f21ab5fd}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fffeccb0-e463-4b8a-b61f-a3cde0146627}, !- Handle
  SuperMarket Meeting C  - Story ground HVAC On Infiltration, !- Name
  {288d4c45-653d-4948-b63d-e2dbaf52d856}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {343c45c2-c70f-47be-8a83-b4554aa755e9}, !- Handle
  SuperMarket Meeting C  - Story ground HVAC Off Infiltration, !- Name
  {288d4c45-653d-4948-b63d-e2dbaf52d856}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ccc00a7b-a16b-44ed-9c1c-c6d366110208}, !- Handle
  SuperMarket Corridor C  - Story ground HVAC On Infiltration, !- Name
  {d6a24d58-e623-40d2-86f3-a40453dec357}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {78033d96-5329-4dbe-bbe4-2037f17dd51c}, !- Handle
  SuperMarket Corridor C  - Story ground HVAC Off Infiltration, !- Name
  {d6a24d58-e623-40d2-86f3-a40453dec357}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d89e143f-49f1-4afa-bc61-ba061490a52c}, !- Handle
  SuperMarket Corridor A  - Story ground HVAC On Infiltration, !- Name
  {690d6037-0962-4c9d-9f76-055a13935485}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {543bb307-cb3d-4006-b9c8-c31c49362644}, !- Handle
  SuperMarket Corridor A  - Story ground HVAC Off Infiltration, !- Name
  {690d6037-0962-4c9d-9f76-055a13935485}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cc1909af-315d-4492-ac7c-a68ce71d0ee4}, !- Handle
  SuperMarket Restroom A  - Story ground HVAC On Infiltration, !- Name
  {d1660c37-eb49-41c6-879f-6b1fd7db878c}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {095787f3-44f8-4402-a6c0-c83fa8632c15}, !- Handle
  SuperMarket Restroom A  - Story ground HVAC Off Infiltration, !- Name
  {d1660c37-eb49-41c6-879f-6b1fd7db878c}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1bf144f0-38dc-46c7-a94d-05e03eef2377}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground HVAC On Infiltration, !- Name
  {83ab78fe-51e6-4823-b40d-85d1400d0486}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e2e16117-445e-4f94-abf1-d962ff3c3edc}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground HVAC Off Infiltration, !- Name
  {83ab78fe-51e6-4823-b40d-85d1400d0486}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c34aa3ad-9bdf-470e-9e39-7f1e37d26642}, !- Handle
  SuperMarket Sales A end_b - Story top HVAC On Infiltration, !- Name
  {1ce713b1-31bc-4b45-b7b2-c956dc2129fa}, !- Space or SpaceType Name
  {ce646837-27ee-4186-b6df-39e3821079e0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0629,                                !- Constant Term Coefficient
  0.0072,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0447,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4be69dcb-139c-4af9-ac92-77a2700b3ac5}, !- Handle
  SuperMarket Sales A end_b - Story top HVAC Off Infiltration, !- Name
  {1ce713b1-31bc-4b45-b7b2-c956dc2129fa}, !- Space or SpaceType Name
  {f944a4cc-b8b4-4832-85ef-d4527aad7464}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0111,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0593,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Day,
  {78513a46-7a16-465e-8536-ee4381ae9d9c}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {e83055d3-934c-4726-8655-e16b2706f001}, !- Handle
  Schedule Day 131,                       !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {010b50b9-cd85-40d4-89bc-45e37dfb55de}, !- Handle
  Schedule Day 132,                       !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {3b29066c-1a21-4aa0-bb88-f936c2ac7546}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {09dc9085-e987-409e-9939-6aa9a77d1daa}, !- Handle
  Schedule Day 133,                       !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {fddd3738-43aa-496c-a0ec-3731b7c72b54}, !- Handle
  Schedule Day 134,                       !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {69d8366b-1f55-43fa-8430-98526e56b6d5}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {c9fcf6ab-9365-4b0e-95b1-d295ae846139}, !- Handle
  Schedule Day 135,                       !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ac809073-c8fe-4c11-9020-a11eda9adfb7}, !- Handle
  Schedule Day 136,                       !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {488c579e-7a80-4aa4-a93a-b97329d189bf}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {206ef9e3-6359-48fa-9d65-f893944005f7}, !- Handle
  Schedule Day 137,                       !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a5bfdadf-c729-45d2-af7d-2c43d7b46de2}, !- Handle
  Schedule Day 138,                       !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {04b6472a-e177-4dfc-9859-735357e13580}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {327d87aa-3a63-47f8-8baa-a6220dfa30c9}, !- Handle
  Schedule Day 139,                       !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {695f45a1-3674-4d02-9e43-c636ce987aab}, !- Handle
  Schedule Day 140,                       !- Name
  {be3fcdb3-4899-4ba6-8aa3-8cf9fbdbfe55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1cdcf8fc-ac74-4d3a-8773-75e5522f3419}, !- Handle
  Simple Glazing Double - LowE - Clear - Aluminum, !- Name
  3.17414920768244,                       !- U-Factor {W/m2-K}
  0.386,                                  !- Solar Heat Gain Coefficient
  0.591;                                  !- Visible Transmittance

OS:Construction,
  {deaf3bf1-6fa8-4270-b79a-cf93083a25c1}, !- Handle
  Window U-0.56 SHGC 0.39,                !- Name
  ,                                       !- Surface Rendering Name
  {1cdcf8fc-ac74-4d3a-8773-75e5522f3419}; !- Layer 1

OS:AdditionalProperties,
  {e7dd4191-2fd7-4b9f-be3f-137182ac6075}, !- Handle
  {6f2f7122-9118-4655-8513-ca0fe2a5985c}; !- Object Name

OS:AdditionalProperties,
  {e8948c25-5f79-469f-b4b5-2acca2035b94}, !- Handle
  {ff03ab12-cc3e-4849-b64c-ad84aa71bf3a}; !- Object Name

OS:AdditionalProperties,
  {6b4ec35b-66f0-4108-ba0f-a7427ea0d6a9}, !- Handle
  {5cc332a1-cc7e-4f29-a33e-a64d428fcddb}; !- Object Name

OS:AdditionalProperties,
  {72b7675e-d2f5-46b8-b7f5-36d21f884d80}, !- Handle
  {c919eb58-8474-4783-8aeb-2e5945911ebb}; !- Object Name

OS:AdditionalProperties,
  {c01709e5-fe59-4409-92e2-884dbc0a2305}, !- Handle
  {bbba2a2a-b848-479a-abd1-a87aae3bf7b0}; !- Object Name

OS:AdditionalProperties,
  {6203d085-8346-4a11-80cc-75ec2cdf3802}, !- Handle
  {31dc46cc-da13-4f2c-8c34-09ac1000b615}; !- Object Name

OS:AdditionalProperties,
  {2bc7039c-c98c-495e-9cbf-2f292767c0d1}, !- Handle
  {17fcf7b1-ec38-4f16-9465-ebe1c0163c85}; !- Object Name

OS:AdditionalProperties,
  {288d2a48-4413-4324-9627-48401c4c6b9a}, !- Handle
  {5d9b845a-c4c2-4e21-845b-19bd6fa03c8f}; !- Object Name

OS:AdditionalProperties,
  {2b442bf1-06f6-4622-a220-c11b32f89808}, !- Handle
  {17fbdd93-d4c1-4394-85ee-545ad8badb38}; !- Object Name

OS:AdditionalProperties,
  {a0e6dc9f-7036-47ec-a423-808bb32ef26e}, !- Handle
  {88092475-f630-499d-ade8-c827b6e3a212}; !- Object Name

OS:AdditionalProperties,
  {bf9e0d9f-0f4a-4e42-9725-840ba179aee5}, !- Handle
  {cbeb842b-8fe1-446d-8de3-64128f07d90e}; !- Object Name

OS:AdditionalProperties,
  {58553b08-3f80-43a3-8461-3d0565f911a6}, !- Handle
  {51c6d25b-d952-4bbd-9a42-72ae8a600e6e}; !- Object Name

OS:AdditionalProperties,
  {840c1eb1-33b9-4437-953d-ba0caca2c53f}, !- Handle
  {237cd30b-7a8b-414c-ae79-6ddd7a88f29a}; !- Object Name

OS:AdditionalProperties,
  {166a9391-c05c-4cff-ac19-86e34f1b942e}, !- Handle
  {bf085726-d33d-4b15-b560-cc954445fc24}; !- Object Name

OS:AdditionalProperties,
  {bbde3017-a2c8-4038-a734-a0c773815860}, !- Handle
  {8b937639-7fa7-4fda-8a17-1d53883d3f4f}; !- Object Name

OS:AdditionalProperties,
  {a8d45c92-a056-4b61-80e0-6cb41f56d725}, !- Handle
  {051eca03-a945-4c74-8e92-94be8ebaaaf0}; !- Object Name

OS:AdditionalProperties,
  {4d90aa91-424f-41aa-9ced-273a7665642b}, !- Handle
  {97d5a8af-27d4-42a1-b0a6-1164d8eff99f}; !- Object Name

OS:AdditionalProperties,
  {632d9107-4210-4c7e-8fa7-ae72f80fa5bd}, !- Handle
  {85e11047-b581-48dc-b3de-c35433bd2a0a}; !- Object Name

OS:AdditionalProperties,
  {7e13506f-e68c-40af-aed8-3e6f090fd38e}, !- Handle
  {768da8cc-e639-41c0-ab2c-8fef5851c4a6}; !- Object Name

OS:AdditionalProperties,
  {8e72c10b-94d9-4e04-a5fc-8fdb6de8e026}, !- Handle
  {6d4784f6-122d-44e4-828a-4c244177f778}; !- Object Name

OS:AdditionalProperties,
  {c2a59120-3af0-43fc-b85d-c95944352304}, !- Handle
  {41ed18b7-2f0e-4341-82df-9fe40ef4aafe}; !- Object Name

OS:AdditionalProperties,
  {f95d9d3e-b76a-42bb-b3d5-09409ab98227}, !- Handle
  {690d6037-0962-4c9d-9f76-055a13935485}; !- Object Name

OS:AdditionalProperties,
  {ccc7abd1-9725-49c5-96ce-d3bf0e6c7de5}, !- Handle
  {90d062e9-f1cd-48d2-9d21-5fd3bad6388a}; !- Object Name

OS:AdditionalProperties,
  {437d98c0-6f9f-46f5-8657-8ea37f0e844f}, !- Handle
  {9c1423e6-a854-4848-b8db-485a37a6d9c5}; !- Object Name

OS:AdditionalProperties,
  {e95b9254-c721-4e07-899b-2d18bd2d21d0}, !- Handle
  {f3815841-e0fe-4440-91d5-7f4977ad87e9}; !- Object Name

OS:AdditionalProperties,
  {ccc2307d-e9f8-4689-8f43-bbcf5442c9a5}, !- Handle
  {6e07b585-0d7a-40c4-9f19-ea8592a3b082}; !- Object Name

OS:AdditionalProperties,
  {6f82dbe5-3500-40b0-9838-4cf497f2caf5}, !- Handle
  {a59cab7b-c543-4cc9-ae62-7c5bd1dc19f0}; !- Object Name

OS:AdditionalProperties,
  {ffdb68c2-ac0c-4c97-ba2e-785eba8c2cf1}, !- Handle
  {95cad4b6-b10b-422d-bee7-99625f76fbbc}; !- Object Name

OS:AdditionalProperties,
  {e619f819-33b4-4d3a-8cf4-e758bab3e38b}, !- Handle
  {27c617fe-432e-4af4-8cf2-8aff506ac04c}; !- Object Name

OS:AdditionalProperties,
  {1240f4f6-1d2e-4780-9972-35c11041ab47}, !- Handle
  {aa845cb9-c220-462a-bfc3-dba669a1a85c}; !- Object Name

OS:AdditionalProperties,
  {0748b87c-565e-40f9-9ee4-1715a36f5b1f}, !- Handle
  {c1cfcdb5-f437-4dd3-a94a-4a65f2d138f2}; !- Object Name

OS:AdditionalProperties,
  {40e36122-76df-459d-a7f3-e37af22f8eb2}, !- Handle
  {7eee337d-4ac2-4673-ae54-78578485ba3a}; !- Object Name

OS:AdditionalProperties,
  {57843281-abd2-4754-8e98-fbbecce06cf0}, !- Handle
  {975444ca-665e-4751-9b3b-cf9e4147ccae}; !- Object Name

OS:AdditionalProperties,
  {69f419ce-5467-41a1-8684-44992b394535}, !- Handle
  {9642f1ac-8664-4b75-b783-13ab348f0794}; !- Object Name

OS:AdditionalProperties,
  {d43a7571-b68f-4c7f-be2f-44ed51a6498a}, !- Handle
  {b8c61716-de51-4aea-9d82-489446063f77}; !- Object Name

OS:AdditionalProperties,
  {7e105e09-1777-49be-8ed8-8ce1b4cd6316}, !- Handle
  {d6a24d58-e623-40d2-86f3-a40453dec357}; !- Object Name

OS:AdditionalProperties,
  {0e205ba7-46b6-4aae-8874-3de4ec284cc3}, !- Handle
  {815a0bc8-81f2-43b3-bd78-40e62d5205b7}; !- Object Name

OS:AdditionalProperties,
  {1c1a408e-4d1e-4285-a6fa-40343f6233da}, !- Handle
  {0ce652e4-30cf-401f-9b54-3f64f47822cf}; !- Object Name

OS:AdditionalProperties,
  {bdef8d22-01d9-424f-91d9-1c86a3b01b2b}, !- Handle
  {7afec27b-aea7-4e44-8a4c-12ba6727b382}; !- Object Name

OS:AdditionalProperties,
  {22b15f93-12c6-4971-a726-a1ca9d603318}, !- Handle
  {ba2b3ac0-e68f-487b-add3-ada9a26c64ce}; !- Object Name

OS:AdditionalProperties,
  {ca03a002-6bcf-4417-b5d1-3bf8ba756e48}, !- Handle
  {27d445ec-3701-44c3-a2a4-e3ad3b284e1e}; !- Object Name

OS:AdditionalProperties,
  {84212793-dcd0-48e6-bec4-8d45aab203f4}, !- Handle
  {3f6e2bbf-79d6-478a-a1c4-aba12ed1cf88}; !- Object Name

OS:AdditionalProperties,
  {64d17ce1-2289-4ed2-a8eb-1a855474874b}, !- Handle
  {92e261d8-87c1-406b-956b-4a70e2a56abc}; !- Object Name

OS:AdditionalProperties,
  {7cd0c9b8-e23f-4ae5-9efd-dbc4b0daa47d}, !- Handle
  {8514f5d6-7888-48b5-bd95-903c58aecd46}; !- Object Name

OS:AdditionalProperties,
  {7ae0d5c0-fa56-4a5b-9b72-3becfb65c679}, !- Handle
  {ba79ce7d-4a54-4c94-a631-93e4f02f190c}; !- Object Name

OS:AdditionalProperties,
  {5019a74b-1163-4228-ad45-696f010d331d}, !- Handle
  {29508114-c1fd-43d1-b46d-1b7c9204110e}; !- Object Name

OS:AdditionalProperties,
  {dca2fdfc-b2bc-4471-8fd5-af0bab4f176d}, !- Handle
  {c57fae81-6670-48c5-b66b-51451ef72a9c}; !- Object Name

OS:AdditionalProperties,
  {0aab68be-fa3a-4623-8162-2734971196c1}, !- Handle
  {12483a6a-4467-471c-a11a-1fd675539ff2}; !- Object Name

OS:AdditionalProperties,
  {5bd24857-c410-40d9-b820-22b3c9d09e9c}, !- Handle
  {a43281ca-7ae5-4d2c-8e6d-28fff61c73ec}; !- Object Name

OS:AdditionalProperties,
  {4f366b9d-b4ef-4055-8230-420f468a6ffc}, !- Handle
  {ec14fbff-2ebe-46de-b9f1-a7afaa156b70}; !- Object Name

OS:AdditionalProperties,
  {efc4be7f-bc93-49e1-81de-9d075cb6bd4f}, !- Handle
  {e6b7c6f9-6e6b-455f-bbf0-c24ba19b5d29}; !- Object Name

OS:AdditionalProperties,
  {5585c081-365f-4c73-8a8a-924f5715d586}, !- Handle
  {4abb1124-73fd-4c38-b41a-bdac9b53f987}; !- Object Name

OS:AdditionalProperties,
  {e66b7baa-377d-465e-acad-b365409678bc}, !- Handle
  {41026541-b9bc-4f4b-8bc6-62002d08841c}; !- Object Name

OS:AdditionalProperties,
  {cf579159-4fec-4f92-8a3f-2031a15b6bec}, !- Handle
  {dd938e4f-e4dc-4dfb-b729-69642b5e563c}; !- Object Name

OS:AdditionalProperties,
  {4156814a-0e74-480c-af1e-8039ef1a5089}, !- Handle
  {def22029-ad20-4ab7-92ec-51d1e9cddfe0}; !- Object Name

OS:AdditionalProperties,
  {71ca46cf-c17b-4133-a0f4-43ab0bab8089}, !- Handle
  {47d53cf1-48bb-4500-98b0-e486a0445253}; !- Object Name

OS:AdditionalProperties,
  {fe5d8e2f-e84e-4000-9e54-3f07b390c813}, !- Handle
  {4e6529f3-d16f-41eb-871b-176fdceeee90}; !- Object Name

OS:AdditionalProperties,
  {dc5304fe-af1d-46ed-b332-d81cbd00abed}, !- Handle
  {837d72c8-4134-4bd8-ab6c-2b0f3e1ca3ab}; !- Object Name

OS:AdditionalProperties,
  {3eb74cbc-2ae4-4f0c-9eef-1c0a502fa820}, !- Handle
  {d289b9c6-9f25-437d-acc2-ec62b43bd3f4}; !- Object Name

OS:AdditionalProperties,
  {4c6dda34-f8df-4721-b047-2b4bfc0df2a5}, !- Handle
  {5b5f265f-03ac-4bf3-9e81-82ada32de355}; !- Object Name

OS:AdditionalProperties,
  {09702164-9a50-42d9-ba92-d49e6cccd75b}, !- Handle
  {58135d51-e894-4c44-85f0-44a92d296aa3}; !- Object Name

OS:AdditionalProperties,
  {2cc3aa11-a079-40ae-ae1e-ace01483fe79}, !- Handle
  {e26923d3-5a40-40d2-959b-de379c374d10}; !- Object Name

OS:AdditionalProperties,
  {b519c18c-7323-482a-90da-0a3738126c7c}, !- Handle
  {1dc4bcba-d089-48b4-8dd5-cc1e606165d8}; !- Object Name

OS:AdditionalProperties,
  {4e43fc1e-787d-490c-aeaa-b7520afaef1e}, !- Handle
  {3715921a-b785-49c3-b723-cb93fa098f81}; !- Object Name

OS:AdditionalProperties,
  {f42d73c4-031c-4273-af2f-75f2c4b962ce}, !- Handle
  {a6628750-1fdf-41cc-9112-0ed69c5b7136}; !- Object Name

OS:AdditionalProperties,
  {9e4ca412-c4c6-4aad-96a7-972d7eef8e89}, !- Handle
  {358cbb57-3f15-4a8b-865c-b6852fe08384}; !- Object Name

OS:AdditionalProperties,
  {7380d980-82c2-4839-8b71-a699d4517a69}, !- Handle
  {f5b67b6d-b694-4fd8-a4cf-991977d981e3}; !- Object Name

OS:AdditionalProperties,
  {b3a87d58-3761-45a8-b282-e838554f244a}, !- Handle
  {c28dfede-9a84-48c5-900d-9c92c261008b}; !- Object Name

OS:AdditionalProperties,
  {71c967cf-37d7-4dc3-958e-29d6ac9a319c}, !- Handle
  {ff9d2254-a755-4713-9f4f-4467e291bc24}; !- Object Name

OS:AdditionalProperties,
  {e7c64a46-008c-4ea0-83d8-a9c601a047f3}, !- Handle
  {1076b946-387f-4606-9a34-05888e6b4efa}; !- Object Name

OS:AdditionalProperties,
  {6a674ce1-dd08-4b0e-8209-1ef0b68fdece}, !- Handle
  {eac88121-f922-499a-9c17-dbf18f20623b}; !- Object Name

OS:AdditionalProperties,
  {55dbc786-edb5-4a56-801d-c41b02b6614e}, !- Handle
  {920a690f-9b43-4ad4-a675-e1736c96a5d7}; !- Object Name

OS:AdditionalProperties,
  {1574810f-3d43-4c95-8055-949d45900599}, !- Handle
  {4ed5a297-df42-4205-b556-774ecf7a0476}; !- Object Name

OS:AdditionalProperties,
  {01dc977c-ff07-4d5b-a24b-16f59353e8e9}, !- Handle
  {848cf54f-a082-465a-89d2-80d83e797b24}; !- Object Name

OS:AdditionalProperties,
  {4b5eae31-24d0-4ab0-92d0-ac4b1d96dad9}, !- Handle
  {968ccd4f-bd68-4672-ae3c-1004e5571a6c}; !- Object Name

OS:AdditionalProperties,
  {f46924ae-4f0d-4bad-adbe-742982f4f501}, !- Handle
  {13042a92-ad2c-4ee4-96a7-6b8e395bbb4c}; !- Object Name

OS:AdditionalProperties,
  {3a09aaa3-f369-4286-a824-ed17eef79077}, !- Handle
  {06dba0c5-fdab-47d6-a2a0-c100ba3054a0}; !- Object Name

OS:AdditionalProperties,
  {d906e477-12c6-4325-a626-a56cd17e69a9}, !- Handle
  {790e3312-8f22-497b-a287-c46e02c2252b}; !- Object Name

OS:AdditionalProperties,
  {55fbdf40-324e-47c6-b8c6-e860698394a4}, !- Handle
  {d990babc-c592-46d0-bd08-19dd34e06e9e}; !- Object Name

OS:AdditionalProperties,
  {b39c31d0-618a-4b11-b0eb-6c547c8b6865}, !- Handle
  {ff8516f4-458c-4973-8946-22153fa8cbe8}; !- Object Name

OS:AdditionalProperties,
  {72be95c4-ff3e-4be8-b0cf-935d76e9f330}, !- Handle
  {9592c022-04eb-4077-b1e1-461cb0838ca3}; !- Object Name

OS:AdditionalProperties,
  {7bbb3a1b-5a9f-4f9c-8d8c-dfdfce7aed01}, !- Handle
  {2f20c654-4949-44cd-a399-1823b4f90914}; !- Object Name

OS:AdditionalProperties,
  {a5b1fb4d-7446-4d9c-816c-ef924e01267e}, !- Handle
  {6703bb20-8066-4e1b-a6ba-607b761fe754}; !- Object Name

OS:AdditionalProperties,
  {343a01c8-5620-4fc0-b014-f8b2de106ca3}, !- Handle
  {ff21b8c1-d738-4b73-b206-f42023ffba92}; !- Object Name

OS:AdditionalProperties,
  {f5521fc3-ef11-4c95-b818-4e3f70d997b1}, !- Handle
  {3670fc8c-2465-47a1-9179-56e4438dcc7e}; !- Object Name

OS:AdditionalProperties,
  {bb2139ce-cf42-4f63-8ee4-6887df1a6ea8}, !- Handle
  {382b8d3c-337d-4498-832e-2a090c68641b}; !- Object Name

OS:AdditionalProperties,
  {d31f397d-6a36-45ca-90b0-1a78e54d99ff}, !- Handle
  {2f1164d1-774b-4413-bce6-69930ae5f0ac}; !- Object Name

OS:AdditionalProperties,
  {080ccdcf-09e8-4190-883d-e47a1bac8a3e}, !- Handle
  {d811a7d1-e831-46e0-b74b-c75d5694cfa7}; !- Object Name

OS:AdditionalProperties,
  {c6b408f1-f9cc-496e-b715-68feafe83bc7}, !- Handle
  {abd5f5dc-4b03-4cb1-855a-f4cf9b877b03}; !- Object Name

OS:AdditionalProperties,
  {d0fb0522-acf7-4af9-9eeb-91b8326ed85f}, !- Handle
  {1211731f-2406-4fea-9ebb-9326088febf5}; !- Object Name

OS:AdditionalProperties,
  {9a3143c3-ea15-4a68-b73a-b5e7cb97eb14}, !- Handle
  {d2268796-b5bd-4d7a-ad09-662c37027bd8}; !- Object Name

OS:AdditionalProperties,
  {b0304ce0-d37c-4689-be78-60eefad5a731}, !- Handle
  {3e0905ac-4e04-4fb5-8cf6-86182b5f25fa}; !- Object Name

OS:AdditionalProperties,
  {0aa21391-c0e3-41ad-8a73-57b4f26c1ef8}, !- Handle
  {9e6e76db-b316-4cff-b037-c53437958496}; !- Object Name

OS:AdditionalProperties,
  {28cbf19a-0403-4b05-b014-135fa344de36}, !- Handle
  {18e4a694-9cf4-46c0-955e-101e515b9434}; !- Object Name

OS:AdditionalProperties,
  {3ee7ca61-78cc-4510-bc1e-170b28f69a64}, !- Handle
  {407b9d18-dfa8-415e-9a0c-77a552fef28d}; !- Object Name

OS:AdditionalProperties,
  {3e5b8bdb-4382-424f-b594-3dd36d13adb8}, !- Handle
  {23d6498c-540a-40bb-8ef3-a004b1f339c2}; !- Object Name

OS:AdditionalProperties,
  {d1d8b0d6-6ea6-402c-8a2b-18bc78e61b4a}, !- Handle
  {c040984a-6df2-47dd-b00a-820aae62e317}; !- Object Name

OS:AdditionalProperties,
  {5ae42178-735f-44b5-a3e0-7966ad9fa533}, !- Handle
  {d79499da-567f-4e73-8592-16824c523d41}; !- Object Name

OS:AdditionalProperties,
  {1ada64ed-5df3-4c8d-a73d-846f7c39c7c1}, !- Handle
  {3c31a8be-eab0-482f-ac9c-bd89a22a174e}; !- Object Name

OS:AdditionalProperties,
  {41138257-4338-47c9-97a3-25b9e0360e81}, !- Handle
  {33f5de9b-f05a-4705-807e-1fd73b899c7e}; !- Object Name

OS:AdditionalProperties,
  {b83818c8-16c0-47ca-b172-e1b55292979c}, !- Handle
  {01c54a12-bdc6-4785-8c5f-8edcf5e11f1e}; !- Object Name

OS:AdditionalProperties,
  {ee6c1100-eefc-459f-a5cc-9b9151220ac5}, !- Handle
  {738641ed-44d5-4000-9396-24cf16ea76ba}; !- Object Name

OS:AdditionalProperties,
  {2e1a60d6-631b-46c3-a792-1097232f69d8}, !- Handle
  {06df879b-63d8-4815-9f8e-0d88699770a2}; !- Object Name

OS:AdditionalProperties,
  {887ae310-5fbe-41cc-9682-4c167f76faf1}, !- Handle
  {8c0f4d50-19b3-493e-aaa9-6ac14871f1c9}; !- Object Name

OS:AdditionalProperties,
  {fc604e49-44a7-43b0-980f-6f1ad5543329}, !- Handle
  {3d288f0e-8c21-4158-9916-69a971966820}; !- Object Name

OS:AdditionalProperties,
  {9bdd5023-f6b5-416c-a9d4-35dd7e0e49ea}, !- Handle
  {88e682af-a250-4e86-b67a-8a409211619e}; !- Object Name

OS:AdditionalProperties,
  {c69e0243-33ff-44b5-a17a-618c94aa022a}, !- Handle
  {9e893670-22ee-4808-bb39-f20db0e28850}; !- Object Name

OS:AdditionalProperties,
  {14184d6c-90d6-4894-8f06-63c6781a0458}, !- Handle
  {4060f096-1735-4cd5-b213-dbbee9346726}; !- Object Name

OS:AdditionalProperties,
  {ec7ddc38-3915-4126-ac1a-048a6f4ee5de}, !- Handle
  {505ab373-aa75-4df8-a520-9bca1bdb6f5f}; !- Object Name

OS:AdditionalProperties,
  {296bfeeb-786b-436b-9080-05e9fd2e18e7}, !- Handle
  {6819f928-7162-4ffc-8d39-0fb03f2365c8}; !- Object Name

OS:AdditionalProperties,
  {a290f092-c65b-4516-bffe-a2d00ef44d3a}, !- Handle
  {f4c5f603-4206-4a3e-9ee0-2d77b7e132a1}; !- Object Name

OS:AdditionalProperties,
  {7ab972bb-ec15-4462-af2c-600534645f30}, !- Handle
  {b692ec4b-efe0-4b4f-aa8f-5c7b8797be36}; !- Object Name

OS:AdditionalProperties,
  {4eb97f90-0566-4b46-a311-7edc6f18d096}, !- Handle
  {ad8c569d-4dc5-423c-b04d-73bf65aa6246}; !- Object Name

OS:AdditionalProperties,
  {b7e3173d-93f4-4509-a398-45c742e8a90f}, !- Handle
  {32477462-a893-40ac-b3fa-88fab754714d}; !- Object Name

OS:AdditionalProperties,
  {1f1289a7-d31b-4648-a280-5d91bf2fadae}, !- Handle
  {1d1e579e-fd78-47a5-9056-fbaca996cef5}; !- Object Name

OS:AdditionalProperties,
  {2763b628-81a6-4a8b-aef2-8bafc0a28006}, !- Handle
  {8452dc04-88a4-4504-815d-f521d4f3e375}; !- Object Name

OS:AdditionalProperties,
  {350797af-b907-4ccf-9e77-fae330f4866d}, !- Handle
  {27bfec9c-0408-4b80-8b91-1ee3f2e485d2}; !- Object Name

OS:AdditionalProperties,
  {802d7489-d86f-43e2-90d0-994a881b56bf}, !- Handle
  {b1cb661e-a783-48ad-b0af-14ea6c6021f6}; !- Object Name

OS:AdditionalProperties,
  {6f200e40-6fe8-474a-93d6-0a5eb18e9ab5}, !- Handle
  {b9acdfbe-c51b-4844-bcb4-908aefc6c88b}; !- Object Name

OS:AdditionalProperties,
  {db7e1a5c-999d-4164-8dc7-b1b6b93a3cdd}, !- Handle
  {87c11c60-f387-4227-8ce8-2b7788c0083e}; !- Object Name

OS:AdditionalProperties,
  {31c79954-3f91-40eb-b02a-545ad9e64af3}, !- Handle
  {61e66bce-37e9-4e27-9765-1eda118f6d06}; !- Object Name

OS:AdditionalProperties,
  {c7a1dff3-06f0-4030-bcda-ce48ffc72546}, !- Handle
  {c58bacf4-31a6-405f-9729-5b8d84906629}; !- Object Name

OS:AdditionalProperties,
  {95f652ff-3b17-498f-b844-5452cadd7814}, !- Handle
  {c7b8633e-5e60-41bd-940d-733c62488fcb}; !- Object Name

OS:AdditionalProperties,
  {a5d034c5-1831-4ab7-8658-34bd46ebe177}, !- Handle
  {22865af1-669e-4f03-9e4d-2f998cb71168}; !- Object Name

OS:AdditionalProperties,
  {be5fa335-09c0-45aa-9407-5ed41d314f80}, !- Handle
  {d3fe52b9-c508-4d0b-972f-be615ca39e4e}; !- Object Name

OS:AdditionalProperties,
  {018cf74e-5c19-4db8-8bb0-c9df078e674a}, !- Handle
  {078abc30-8479-4b4d-90e7-cc0a2abe6ad3}; !- Object Name

OS:AdditionalProperties,
  {a8a790ab-e597-43a1-9fb4-017d6feade56}, !- Handle
  {d3985533-e57e-4732-9e69-e677ef4c7eb9}; !- Object Name

OS:AdditionalProperties,
  {39a25f3e-5525-409d-bfbc-e4b42cfb5e62}, !- Handle
  {c76df71b-6170-48bc-a347-1478ffcc5124}; !- Object Name

OS:AdditionalProperties,
  {556dda31-37e5-4620-b03c-d9883ce27ef1}, !- Handle
  {09f4011e-553f-43d0-a5ac-546cef1540e0}; !- Object Name

OS:AdditionalProperties,
  {d621ff2c-e422-4caf-92de-aa3d18cfda29}, !- Handle
  {3932e2d9-dc34-472f-bd3e-f57bda5fa312}; !- Object Name

OS:AdditionalProperties,
  {d081d578-58d8-4e92-8591-00a2f6acc131}, !- Handle
  {9322abb3-fa8d-4299-84f0-1c710657ef1b}; !- Object Name

OS:AdditionalProperties,
  {fb684bec-4b9f-4ede-93a8-8029d34bf728}, !- Handle
  {05c64d00-e829-4289-87aa-73140f4f5ae8}; !- Object Name

OS:AdditionalProperties,
  {052943cd-ff3c-4b30-a72c-4d9eac4726b1}, !- Handle
  {f604be6c-6a83-490c-9982-caa0ba43ef9b}; !- Object Name

OS:AdditionalProperties,
  {be26e345-0aad-4976-ab71-d0e68b459ebf}, !- Handle
  {9a1be3df-8abb-4214-b7c8-aeedf01c81b0}; !- Object Name

OS:AdditionalProperties,
  {b3e602a0-b3f3-416a-9cfd-c00096a0cd46}, !- Handle
  {94f77638-a912-4b02-b1ab-7ddf02a43134}; !- Object Name

OS:AdditionalProperties,
  {60c49acc-4559-41e9-b2c0-bc04d54a661e}, !- Handle
  {031acfd0-d536-498a-bf41-d49b5c530fcb}; !- Object Name

OS:AdditionalProperties,
  {b4c61cc3-61ce-4723-b2f9-a1413d62150f}, !- Handle
  {66fd2ae3-fdbc-41d6-9a1a-6abfb319f5d4}; !- Object Name

OS:AdditionalProperties,
  {0d46a0ff-540e-4997-bd3b-310f7f5c0a14}, !- Handle
  {efae6061-daef-4505-8589-338de4a1a4a9}; !- Object Name

OS:AdditionalProperties,
  {bd71dff8-b8de-41f9-8e99-d1791add9f6f}, !- Handle
  {52e24f98-4315-4715-9ee1-4dd34c0bf520}; !- Object Name

OS:AdditionalProperties,
  {53f10ff0-0e9b-4272-9da6-b2fee9511dd2}, !- Handle
  {610e3638-83b0-4c22-9785-be3e5f523da2}; !- Object Name

OS:AdditionalProperties,
  {0a86e2db-4310-4647-9e1e-6e68a4b679ff}, !- Handle
  {83ab78fe-51e6-4823-b40d-85d1400d0486}; !- Object Name

OS:AdditionalProperties,
  {3fcf09b9-7020-4e59-93e1-bc745d69a3fa}, !- Handle
  {e4c055c5-dbc6-4c73-924d-51d2ada5e708}; !- Object Name

OS:AdditionalProperties,
  {e6a03480-c932-4200-8f6d-14f42530b53c}, !- Handle
  {a77af701-6b20-4ad2-8e0f-ced87c69094a}; !- Object Name

OS:AdditionalProperties,
  {a50d4c9e-2cd8-4d06-9391-f91207f407eb}, !- Handle
  {061a52ab-6f0e-46a3-8e00-2232aa3abc0a}; !- Object Name

OS:AdditionalProperties,
  {b692aa02-553c-4e02-aa28-227816fde8d0}, !- Handle
  {099470be-552e-44fb-87f6-466767d90f16}; !- Object Name

OS:AdditionalProperties,
  {37b0f802-f5b6-41e1-b6a3-d4d7ba2c1ac4}, !- Handle
  {ea67df98-7471-411e-afa8-628b356d8e06}; !- Object Name

OS:AdditionalProperties,
  {21edefc8-d61f-4d2c-837b-513c5f17278e}, !- Handle
  {35639432-590e-497a-9603-04cac8624cd3}; !- Object Name

OS:AdditionalProperties,
  {3919abd4-2405-4aed-a3e2-370183b73a9f}, !- Handle
  {3f6f61ee-2591-43a9-8d96-f87d55cd5615}; !- Object Name

OS:AdditionalProperties,
  {e74796ab-7365-4a90-9661-cfa210e67d8b}, !- Handle
  {a0c8bfae-89b0-4672-800f-316d8646e38b}; !- Object Name

OS:AdditionalProperties,
  {b843f805-1ed0-4504-8489-c50e7f3da339}, !- Handle
  {73832fa7-26c2-49f9-816e-e051362d58be}; !- Object Name

OS:AdditionalProperties,
  {13a97c4d-3741-47de-8a35-9f42d85087aa}, !- Handle
  {a796ddf3-e736-4105-8ce6-fe78dcada05e}; !- Object Name

OS:AdditionalProperties,
  {1379ab0c-f78c-4a45-899d-a884ce4b97f9}, !- Handle
  {86663423-108b-4ca1-9622-0ac4c4b8f1ed}; !- Object Name

OS:AdditionalProperties,
  {07584cdf-ff9a-43a4-a3e7-6972ec39590d}, !- Handle
  {cdb16ead-f5fe-444c-80fa-d8813d03fe0c}; !- Object Name

OS:AdditionalProperties,
  {3f514471-8dde-4ece-b1a0-bc85026dfab4}, !- Handle
  {8c1971e4-c5e9-4e5d-9420-4b26d793955a}; !- Object Name

OS:AdditionalProperties,
  {40318230-cece-4915-b01c-eb2109dfb695}, !- Handle
  {a2c252ec-a9a4-47b5-ba05-8b0fdeeb98e0}; !- Object Name

OS:AdditionalProperties,
  {61dc6fd1-e8c9-47ba-845a-9e4db64b043c}, !- Handle
  {224697b1-179d-4f36-8285-3108d59ef726}; !- Object Name

OS:AdditionalProperties,
  {c5e6aea3-29d4-476b-95db-b41a00010fa9}, !- Handle
  {59b00a77-7eb5-4720-a126-8e065da53b01}; !- Object Name

OS:AdditionalProperties,
  {865f43a9-2c49-4ab0-b2b9-10446ee90263}, !- Handle
  {1564df31-498f-4e69-9e31-46c0ed246b39}; !- Object Name

OS:AdditionalProperties,
  {741edfc8-1ddc-466c-9bc7-482126c9c55d}, !- Handle
  {89b1ec1f-86ff-40d1-bd97-3ca98740d6ad}; !- Object Name

OS:AdditionalProperties,
  {0843caff-e03d-49a1-89ff-355094950727}, !- Handle
  {c553acfc-e3fb-482f-80d0-949d16c0ba96}; !- Object Name

OS:AdditionalProperties,
  {18135a7d-931b-471b-abfc-2427f8b923d2}, !- Handle
  {350c4444-322b-4c1a-904e-14d25d0276cf}; !- Object Name

OS:AdditionalProperties,
  {5600c045-b452-4276-b593-615407be5b37}, !- Handle
  {288d4c45-653d-4948-b63d-e2dbaf52d856}; !- Object Name

OS:AdditionalProperties,
  {be049e89-b960-4d47-97a5-e8f5a25945eb}, !- Handle
  {fde344af-65b4-4dfc-9631-454f046b8089}; !- Object Name

OS:AdditionalProperties,
  {f0113943-1878-409e-96a9-ddc0037ac641}, !- Handle
  {1307ffaa-f1d4-44bd-a101-b8f67158f13c}; !- Object Name

OS:AdditionalProperties,
  {f8660063-680d-4b17-b20d-1cff693eab79}, !- Handle
  {f2903830-7149-454f-989a-e0a523565b2c}; !- Object Name

OS:AdditionalProperties,
  {daf69e12-81d4-4da3-b88a-4a257599a655}, !- Handle
  {7271235d-e30f-4fe3-b080-f1345f4cb0a7}; !- Object Name

OS:AdditionalProperties,
  {40d59dd6-8b43-4058-8a8e-f8f3d9f83334}, !- Handle
  {90cda69a-4392-4327-a611-86679a4a8dae}; !- Object Name

OS:AdditionalProperties,
  {a1a904e4-870d-4dd4-be78-a4dc34ef8454}, !- Handle
  {84d2db3a-95d2-4d09-86c3-e02c551b33d3}; !- Object Name

OS:AdditionalProperties,
  {853eb833-9397-42ba-9d0f-73c9eb248f98}, !- Handle
  {fee901df-eca0-46bd-8ca4-2e17742bdcf9}; !- Object Name

OS:AdditionalProperties,
  {98389b81-502b-4b12-a42c-028515f66444}, !- Handle
  {7b4d5565-cd63-42ad-8eaa-03265809738b}; !- Object Name

OS:AdditionalProperties,
  {08fbfce6-99a1-4142-a48e-05c32981c76b}, !- Handle
  {c79a6f02-b7a8-4e81-9e36-52c580ce8502}; !- Object Name

OS:AdditionalProperties,
  {3e7ec445-f4a6-41c9-9a29-f742032900dc}, !- Handle
  {ad1e7f48-a352-4f12-863d-e89a3f50ae10}; !- Object Name

OS:AdditionalProperties,
  {099631ce-334a-4d09-beda-ccf94b496985}, !- Handle
  {be4b745d-7666-4cf7-9442-92d8fd3c8446}; !- Object Name

OS:AdditionalProperties,
  {1679e0a9-e2a2-48fc-92bc-66ed215eca52}, !- Handle
  {3c795854-2f94-4370-a505-901a2637576c}; !- Object Name

OS:AdditionalProperties,
  {1e1626d3-003a-48f5-bd0b-4d83ada7df69}, !- Handle
  {553a2aa4-a9c8-4453-975c-faf16df39c4e}; !- Object Name

OS:AdditionalProperties,
  {8dcd6330-62e7-4a8e-9c64-666d7953cc0e}, !- Handle
  {9e6fe4ca-e305-4458-8e08-6307c554a61a}; !- Object Name

OS:AdditionalProperties,
  {ca74f587-a23a-4f3b-89af-852e7a1ea1ee}, !- Handle
  {e445b98b-2bf3-435c-8939-8877501a839d}; !- Object Name

OS:AdditionalProperties,
  {cd12f6fd-f872-4705-aa05-4380353ce8d2}, !- Handle
  {e5be8b29-6fb9-4af3-88dd-2c5421323083}; !- Object Name

OS:AdditionalProperties,
  {951b57d3-340e-46e7-8ecc-caa27797bfc1}, !- Handle
  {3e0807c4-5440-43dd-aa78-1aa01376378d}; !- Object Name

OS:AdditionalProperties,
  {64a26305-d9df-4e3a-8716-ff00c5fc5631}, !- Handle
  {2eadddf5-3eb7-4258-9ae8-71833e4fddf8}; !- Object Name

OS:AdditionalProperties,
  {22067abe-33e6-44f0-8bce-8f9c8df4a0de}, !- Handle
  {ee425aaa-ab0c-447b-a485-72bf49085215}; !- Object Name

OS:AdditionalProperties,
  {8e6828ff-d724-4e4c-90c9-c7dd23ac5817}, !- Handle
  {a0440d64-5b21-48ae-9179-ec4310c29d5f}; !- Object Name

OS:AdditionalProperties,
  {a23a4899-8ffd-4344-b796-5a8bbf5b52fb}, !- Handle
  {0fb4e978-5449-4675-a752-1cf133773d7f}; !- Object Name

OS:AdditionalProperties,
  {cbf8e306-53fe-4ae9-b2e7-ed0c7c086730}, !- Handle
  {fdd732f8-ad6e-4963-8935-01dc2b28ba61}; !- Object Name

OS:AdditionalProperties,
  {5f5ce076-3a06-449f-9d7d-296c087d81d2}, !- Handle
  {174c134e-fbe0-4d64-a0e4-a746a1ae2427}; !- Object Name

OS:AdditionalProperties,
  {1fabd25b-d074-459a-809c-fd4b3dd8c9ad}, !- Handle
  {b3c05aed-362e-4705-ad5c-9ba92a7b81d2}; !- Object Name

OS:AdditionalProperties,
  {c3335e6a-c354-4d8c-821d-84a2a8c7821b}, !- Handle
  {9f13416d-54c6-49ff-948f-8171a209850c}; !- Object Name

OS:AdditionalProperties,
  {7990faa6-3bd6-4e79-b419-ed304b42a6fa}, !- Handle
  {289fd7d5-06e4-4ccf-a76c-7e59ca2c9ca3}; !- Object Name

OS:AdditionalProperties,
  {ab0c7451-0378-4362-a6ac-788b654d92c1}, !- Handle
  {a76511a4-ff45-414c-9ad2-d1fedd9a51a4}; !- Object Name

OS:AdditionalProperties,
  {3f07b510-170c-411b-ad18-3d618728cde5}, !- Handle
  {88fe98b6-7233-48bd-a7c6-a03ee828cd21}; !- Object Name

OS:AdditionalProperties,
  {fe4c4831-8c02-4465-9311-b83494b9615b}, !- Handle
  {6bb19b49-d809-4012-b1a7-57402e13d554}; !- Object Name

OS:AdditionalProperties,
  {7a08112a-1d6a-4a62-970d-d62650967358}, !- Handle
  {98f1d073-0974-4c0a-8a78-4930e7877a75}; !- Object Name

OS:AdditionalProperties,
  {2e3dc67c-d83a-4558-ad80-584ce4675594}, !- Handle
  {598c3fb9-65ad-4ad5-9828-f9fded45ad2d}; !- Object Name

OS:AdditionalProperties,
  {17523f28-e701-4c6b-a4a4-996a0354e1ee}, !- Handle
  {1d1a354e-4cc3-4941-8a82-205f11d2b373}; !- Object Name

OS:AdditionalProperties,
  {248418a8-8e97-45e4-8a78-205bce3e3dad}, !- Handle
  {54171e5d-1214-4a8c-a3ce-df48f401239b}; !- Object Name

OS:AdditionalProperties,
  {4e12381c-5478-41a7-986f-8633ad268b64}, !- Handle
  {e4e0f540-33b1-498d-91b3-1263ec270df0}; !- Object Name

OS:AdditionalProperties,
  {bcc03b3b-5501-454d-90a7-3da4801a9932}, !- Handle
  {346a39cb-0432-4ef2-a9f7-47195936406a}; !- Object Name

OS:AdditionalProperties,
  {14df01a9-6b36-4498-8366-6f8b123d38d3}, !- Handle
  {93bda57c-c412-48d3-91c3-8ad5f6cac7b9}; !- Object Name

OS:AdditionalProperties,
  {53575c06-f097-40d1-8a4a-5741a26fc7f4}, !- Handle
  {f12ef53d-fcd8-416a-91e8-0f17f8d29a1a}; !- Object Name

OS:AdditionalProperties,
  {4d3991ad-c88e-4e0c-92d9-dfe6559715c1}, !- Handle
  {ab574e68-0e2e-4d7e-8585-7a518e5845e4}; !- Object Name

OS:AdditionalProperties,
  {891d81ac-47be-46c2-95d0-b7e390e1e574}, !- Handle
  {2673f5d9-a6a4-430a-8180-0b31a0d75f18}; !- Object Name

OS:AdditionalProperties,
  {9e9364d6-2aa6-46da-a623-d1cffe4dea20}, !- Handle
  {14b4c9fe-b8bc-4c87-8f3e-efefee913038}; !- Object Name

OS:AdditionalProperties,
  {a96e0f80-3f69-47f5-a5c4-2b9e3cdfd93e}, !- Handle
  {30dffa18-90b4-4256-8c67-977ba8b78239}; !- Object Name

OS:AdditionalProperties,
  {a97ce8be-3a9c-441d-aaaa-13860c647e63}, !- Handle
  {150d567f-84dd-4230-aeeb-ec0e77b2ed54}; !- Object Name

OS:AdditionalProperties,
  {6bdf3299-802b-47be-bdf0-bdb9cccd814f}, !- Handle
  {f53cc08e-2620-4be7-9e30-61fbada49143}; !- Object Name

OS:AdditionalProperties,
  {6a2cf60a-d08b-4c4b-8858-b721c15d765b}, !- Handle
  {1c7b7d5a-3191-4d8e-bd2e-b8376ead43be}; !- Object Name

OS:AdditionalProperties,
  {12a6c0d4-b88a-4d42-8f71-b0291d52e3c4}, !- Handle
  {3c99d33e-7bd1-48e8-b0a6-de88e1790935}; !- Object Name

OS:AdditionalProperties,
  {0ea9af3b-8211-47fc-9605-de5004ea2a4c}, !- Handle
  {4b1560c3-01f5-458a-b401-13e286acc178}; !- Object Name

OS:AdditionalProperties,
  {33de4145-04c0-4837-95a0-f8595091008b}, !- Handle
  {8cfc5c3d-50a9-4d51-b06a-ceb5eed08050}; !- Object Name

OS:AdditionalProperties,
  {a9cd087a-d354-44f7-bef3-1a3d394325cb}, !- Handle
  {65b88ad6-abb3-4f7b-9a6f-3fc8d451a1f0}; !- Object Name

OS:AdditionalProperties,
  {40f6a337-e2d8-45a9-9f8c-48ef61695794}, !- Handle
  {de474f3f-b354-4bf2-99b0-69e841eefb4e}; !- Object Name

OS:AdditionalProperties,
  {8a46a15d-b136-4743-a7de-eb302412b2f6}, !- Handle
  {c1735e2b-ccf8-43ee-80db-0770f0220835}; !- Object Name

OS:AdditionalProperties,
  {2052ebf6-c57b-4c1c-b1d2-12b41bf4c9d7}, !- Handle
  {9b49ca94-7dbe-45c6-87b0-c611929c674d}; !- Object Name

OS:AdditionalProperties,
  {49a771c2-c3b5-408d-a367-4f3adbf6bfa0}, !- Handle
  {19223bad-39a1-43ce-8ac9-9a11524cdcef}; !- Object Name

OS:AdditionalProperties,
  {d655e378-8916-4a32-92e6-a5746709cc79}, !- Handle
  {9cde7d38-28f4-4e23-ae8f-d76d6c98efe4}; !- Object Name

OS:AdditionalProperties,
  {22e2d652-1f21-41e4-a321-60f963d468b7}, !- Handle
  {9d6b3384-cae8-4e7d-80b5-696f565964e6}; !- Object Name

OS:AdditionalProperties,
  {26d85751-70a4-441c-a6e9-af6212c2459c}, !- Handle
  {921c9380-d5c2-47b9-8713-02530914270f}; !- Object Name

OS:AdditionalProperties,
  {d3d8357e-1b94-460d-b072-a582636afda3}, !- Handle
  {b4bd37b6-1a4c-4d8c-985b-71549d977e2e}; !- Object Name

OS:AdditionalProperties,
  {8f1c9d1c-4076-412d-9c1b-0aa4408e8cf7}, !- Handle
  {42db61bd-ffc9-48d4-a262-27c86f7d2ad7}; !- Object Name

OS:AdditionalProperties,
  {209221df-d1ad-43e5-b93f-d8ac8918b2d7}, !- Handle
  {38b286ae-ebaf-44b3-8c70-f3c47a44d106}; !- Object Name

OS:AdditionalProperties,
  {4c9381da-39ec-4fc3-9843-426825cba34a}, !- Handle
  {884f8c01-4cf4-4b78-9b7b-f241b5a2e99c}; !- Object Name

OS:AdditionalProperties,
  {99d6b14c-d95c-4e24-bc96-07790ac169db}, !- Handle
  {1abd20ba-7594-4630-94ea-f9ed5017679d}; !- Object Name

OS:AdditionalProperties,
  {cfc1c8c7-ae07-48b0-9e46-e9473f83f712}, !- Handle
  {838c4621-8452-48b6-af35-f7630b2d4e8e}; !- Object Name

OS:AdditionalProperties,
  {24ccc21b-bf6c-4116-adc6-ff8a9dbea6e1}, !- Handle
  {8f95e078-3486-4b14-8e43-23b6eff0ff4b}; !- Object Name

OS:AdditionalProperties,
  {37560752-66c3-4f4f-8cec-3129acc6e520}, !- Handle
  {f03ba7f2-eaaa-40a7-a497-0394f21ab5fd}; !- Object Name

OS:AdditionalProperties,
  {f323f4c2-19bb-4c88-8f0b-cb4e238de23f}, !- Handle
  {172294d2-1bd8-4e88-9eed-801201944b1e}; !- Object Name

OS:AdditionalProperties,
  {926007d7-5a7b-4fc8-a0f1-c4cc507691d6}, !- Handle
  {c0111b13-ad12-4cf5-9a41-688c91e5e70f}; !- Object Name

OS:AdditionalProperties,
  {783dcd4a-ac1f-4bb3-afd8-20957952a564}, !- Handle
  {27c235d7-3765-44ad-9865-5bd6d4aa1ed8}; !- Object Name

OS:AdditionalProperties,
  {832f2a8e-8b41-451d-b8ac-754e850365be}, !- Handle
  {7dfa6af1-d790-40dc-91d9-baff03f925a9}; !- Object Name

OS:AdditionalProperties,
  {7bc37b25-cec4-4962-b2c3-55eb43096e7e}, !- Handle
  {91f29c38-1e42-48b4-b619-d042eb998746}; !- Object Name

OS:AdditionalProperties,
  {02a68fdd-f0cd-46bb-9f59-67d736de1bd6}, !- Handle
  {16dff340-1236-4fb0-8732-8a3b5bb53ac5}; !- Object Name

OS:AdditionalProperties,
  {5abcfd68-3bd7-4fe8-9cb6-87575b64b09c}, !- Handle
  {d1660c37-eb49-41c6-879f-6b1fd7db878c}; !- Object Name

OS:AdditionalProperties,
  {541ce43b-cb31-4414-b142-a9c80cef7430}, !- Handle
  {71218056-e606-45c3-824c-c046a88df623}; !- Object Name

OS:AdditionalProperties,
  {38fbe875-5047-45de-a5b3-23f3e2a0a551}, !- Handle
  {e64d51bc-c089-49d6-9e1e-bbc7bef77a88}; !- Object Name

OS:AdditionalProperties,
  {98faa752-095f-443b-b6f7-2c7e87d4e0e7}, !- Handle
  {1549e242-e4c2-444b-81a1-8099b9de7ba4}; !- Object Name

OS:AdditionalProperties,
  {b593963c-5db4-4854-8412-660225c910ae}, !- Handle
  {1f405631-2417-470b-a41c-1f08f36e6868}; !- Object Name

OS:AdditionalProperties,
  {6ef1d261-5c0b-420a-9331-e7047fec02d7}, !- Handle
  {a71bd398-984e-4728-b8b8-9cdd3a93d280}; !- Object Name

OS:AdditionalProperties,
  {60c48a28-7838-48d1-ba20-e7f5224dd416}, !- Handle
  {3f88cd6d-3b73-4c89-9cb2-f891a85034e5}; !- Object Name

OS:AdditionalProperties,
  {3282cfda-02f4-4ecc-bcd2-27157e0799c2}, !- Handle
  {376dab6f-ec21-40c5-8b91-6393cf5e77ad}; !- Object Name

OS:AdditionalProperties,
  {40d5968b-d66a-40f6-b315-305c4de918c8}, !- Handle
  {49f21257-30e7-440f-82fd-ce4a7086f82b}; !- Object Name

OS:AdditionalProperties,
  {ce85657e-d33a-4a0d-bfbc-b9ff2307c1e5}, !- Handle
  {fef566ee-8968-4bc7-8a7a-9eaf7fba64e8}; !- Object Name

OS:AdditionalProperties,
  {d237b5d2-36f0-41aa-b83a-dd9a186f045b}, !- Handle
  {12ead282-21eb-4fb9-88f3-df8e3d160ada}; !- Object Name

OS:AdditionalProperties,
  {80c007cd-1b08-4fb2-b25b-92b044bdd91a}, !- Handle
  {d1bed08a-de31-47b0-988c-ffa020f937c0}; !- Object Name

OS:AdditionalProperties,
  {4012284e-0892-4baa-8d86-d44cfd776895}, !- Handle
  {7af11546-a905-4e8f-ac31-ff9addc8bdcb}; !- Object Name

OS:AdditionalProperties,
  {2a323292-376c-4677-beb1-dd28aed97247}, !- Handle
  {9662f0b8-55c5-4e44-a354-e32df7381087}; !- Object Name

OS:AdditionalProperties,
  {f1b0a865-b368-401d-9f3f-3e7ed1de403b}, !- Handle
  {bfe52d22-b18c-492d-937c-d45f157c6c5a}; !- Object Name

OS:AdditionalProperties,
  {c3decd82-4220-4b70-bd2e-054785c47af8}, !- Handle
  {414231ed-846f-48b1-8b5c-1db3d57c17b8}; !- Object Name

OS:AdditionalProperties,
  {43032ad8-c47c-4f5e-be0e-96dd08a8c0d8}, !- Handle
  {a71be477-667e-4b5d-9f7d-7051fad0801b}; !- Object Name

OS:AdditionalProperties,
  {2f550d1d-e913-49ca-888e-53a3878b1fba}, !- Handle
  {cf61e7b6-f479-4f47-a601-9527a49557c8}; !- Object Name

OS:AdditionalProperties,
  {d010adb8-c57b-4f72-9ead-1f2f2dc1de34}, !- Handle
  {3bd9c911-524e-4d02-8ef5-2f09d144e3a5}; !- Object Name

OS:AdditionalProperties,
  {2013e445-b7ca-44b1-be66-95261ca4a35f}, !- Handle
  {f2c9ead4-020d-44e9-945f-9a3cb29c8e64}; !- Object Name

OS:AdditionalProperties,
  {c08090f3-db84-4c1b-b8c3-7b07a1b76822}, !- Handle
  {6e656374-bf79-4577-8263-e9e15f388bb9}; !- Object Name

OS:AdditionalProperties,
  {ba9ef887-43e5-4e60-9c66-152011ceaa9c}, !- Handle
  {5c3888d5-34ba-4b8e-9222-291526973790}; !- Object Name

OS:AdditionalProperties,
  {2957f52a-cb13-473a-94cc-c2f5098046f2}, !- Handle
  {4e9ecdcf-ee77-46e1-86bb-b98b1ad00cf6}; !- Object Name

OS:AdditionalProperties,
  {ce6f72f4-c039-42d5-99c1-8b6899646ae6}, !- Handle
  {c5f6d71a-ee6d-4095-95f3-130de1c5a903}; !- Object Name

OS:AdditionalProperties,
  {e1dbd84f-bf2d-4878-9a81-9b10ca99a5d2}, !- Handle
  {0dc273bd-1ba6-4afe-b710-9089c6d6d9cc}; !- Object Name

OS:AdditionalProperties,
  {f021c0c3-800c-45db-889e-c78bbd5d0d6a}, !- Handle
  {2bfd372e-bf7a-4fed-9203-8ecfc7d0d3b6}; !- Object Name

OS:AdditionalProperties,
  {8465b8f0-c36a-4097-874e-5c1a7343f0a4}, !- Handle
  {c65bfa2a-1eb5-4d24-9022-785d3dec9dea}; !- Object Name

OS:AdditionalProperties,
  {d1a30e6c-b2ee-4f0c-b7ef-be31512c8964}, !- Handle
  {50dcd9ef-4771-46b9-9c39-0aae0678c220}; !- Object Name

OS:AdditionalProperties,
  {c262f9a2-98df-4409-bb84-acd95fbf932c}, !- Handle
  {af359f4e-c46f-412f-bad4-920d1a411493}; !- Object Name

OS:AdditionalProperties,
  {12743ddd-11b5-453e-b89a-e61cace7e016}, !- Handle
  {63938f27-98b9-4a85-8f18-2ecf9a50c2ff}; !- Object Name

OS:AdditionalProperties,
  {025df00c-599e-4d2b-8342-5839a8e9d1fc}, !- Handle
  {d6f696c2-8898-4316-aa18-aece09469a4e}; !- Object Name

OS:AdditionalProperties,
  {fe915edc-dedc-4fb6-953a-839a23f91f37}, !- Handle
  {b98cc462-f932-4170-85b4-5ef6d7cfa7e1}; !- Object Name

OS:AdditionalProperties,
  {11af3bc7-f921-44ef-8764-829c2b238805}, !- Handle
  {3c35dde0-1b12-4172-a2b5-94cdc2b63290}; !- Object Name

OS:AdditionalProperties,
  {2e115383-f5be-4644-b0f4-6f93499e64a3}, !- Handle
  {83fd539b-8263-4483-8b92-04e507dade44}; !- Object Name

OS:AdditionalProperties,
  {dcf6bee9-5439-48e0-a331-2a12964d0d46}, !- Handle
  {82b60fa5-6b98-4752-bff8-aeefbc5cb885}; !- Object Name

OS:AdditionalProperties,
  {c3250d90-026e-477e-b9eb-d8512801c4fb}, !- Handle
  {0198f777-a393-4228-95b3-015c5bbab562}; !- Object Name

OS:AdditionalProperties,
  {cd80f1d8-f454-4fa1-9cff-81c3ac69f82d}, !- Handle
  {a1e75fc0-afd4-4803-890c-f2eceddb14b8}; !- Object Name

OS:AdditionalProperties,
  {1f6b7257-0791-404c-9dd6-60f27cf64ee5}, !- Handle
  {dd13a1fe-8177-4464-a339-b794c7531349}; !- Object Name

OS:AdditionalProperties,
  {ad84c067-6626-45be-955d-d5c0f83c9ac0}, !- Handle
  {e8e4e20a-0810-4717-9568-e6e2def523ff}; !- Object Name

OS:AdditionalProperties,
  {63abff32-9779-4645-b06a-9c03ff116d3a}, !- Handle
  {1438c85c-ffd4-4dd3-8f8b-2743b753f7b6}; !- Object Name

OS:AdditionalProperties,
  {1b2f71fa-c221-4a85-a967-921a24b6ac0e}, !- Handle
  {c105bbb3-bd06-44f0-b6a5-4e80b21e9bba}; !- Object Name

OS:AdditionalProperties,
  {b3f34a28-131d-4b10-9f7e-bbb124a66cff}, !- Handle
  {9f27be51-50dd-49f4-bc83-7bb01e1f4808}; !- Object Name

OS:AdditionalProperties,
  {92577149-60a2-4553-b3f3-2974c5c5b36f}, !- Handle
  {1ce713b1-31bc-4b45-b7b2-c956dc2129fa}; !- Object Name

OS:AdditionalProperties,
  {5bf5473f-6637-41c8-9539-8705431e28eb}, !- Handle
  {d256c42d-fe5f-4daf-a988-33ba67ad6802}; !- Object Name

OS:AdditionalProperties,
  {0b096ccb-58e3-4b5e-bd96-d484257294ee}, !- Handle
  {3a7e5754-283b-46c7-b83f-0bfe55bc6046}; !- Object Name

OS:AdditionalProperties,
  {2d67b2f8-615a-4a60-ae6d-790b1a3916e8}, !- Handle
  {bfc0aa2c-f296-4889-b23c-eeebfeaae692}; !- Object Name

OS:AdditionalProperties,
  {459972a0-cf7b-43e7-a5ea-6b671c8ea600}, !- Handle
  {6f6e7a2f-3de2-4a4f-9ec2-d0dbc03671aa}; !- Object Name

OS:AdditionalProperties,
  {ccbf99d9-788d-4876-a45b-e22b072dc6a1}, !- Handle
  {ad8fd751-1f18-4aeb-b9df-e36d982f841c}; !- Object Name

OS:AdditionalProperties,
  {3e68b1a0-9711-4047-9992-759d740ddf81}, !- Handle
  {1917824e-baf9-4ad4-8a09-e20bb5b638d1}; !- Object Name

OS:AdditionalProperties,
  {8bb036fd-8cfd-45ed-865b-ce39624da2db}, !- Handle
  {309e6759-9a92-4711-8b54-51bf1a658871}; !- Object Name

OS:AdditionalProperties,
  {8f9ee31e-425f-4a08-9949-81f22e02e994}, !- Handle
  {f60cc33f-aaf7-4712-82a6-fddd6f05ca65}; !- Object Name

OS:AdditionalProperties,
  {cd18acdc-7711-4262-b2be-753fd6d27211}, !- Handle
  {6578f306-56fa-45e2-8b6d-b3ab740a69b1}; !- Object Name

OS:AdditionalProperties,
  {551c906a-5ed2-4ae8-a29c-02411dace7f1}, !- Handle
  {f69ec417-3d91-4bf5-9f59-2dee0e722236}; !- Object Name

OS:AdditionalProperties,
  {09c6ea31-7247-4853-97e6-53615b817cee}, !- Handle
  {20809c42-3dd2-4814-9dc7-a4628a718991}; !- Object Name

OS:AdditionalProperties,
  {c8e9259f-cb6e-4ae0-b1da-6ed309018fcd}, !- Handle
  {9aff6640-405f-4ee0-8c38-b0e5f042384f}; !- Object Name

OS:AdditionalProperties,
  {e09d6190-0470-4b9a-8fc6-2dcd052304cd}, !- Handle
  {cd42f3b7-22fb-43ff-9d07-6cb67367cbe8}; !- Object Name

OS:AdditionalProperties,
  {42d5f22d-8e85-461f-9c89-8535e667e4f4}, !- Handle
  {11674e28-7438-4405-9836-a2363726f7bb}; !- Object Name

OS:AdditionalProperties,
  {c597a6c8-6450-42c3-8ad6-ce5b3190374b}, !- Handle
  {6d7141ab-8804-479f-b285-f67ddefa449d}; !- Object Name

OS:AdditionalProperties,
  {72f9b42a-7376-4b91-b996-0c34943b4574}, !- Handle
  {6c93660d-955b-4c28-a05f-fb07b673a6f7}; !- Object Name

OS:AdditionalProperties,
  {218a56b9-fe1b-4d3a-a512-32791365b851}, !- Handle
  {a82c551e-b423-4ca9-8263-1cdf2bfa28c2}; !- Object Name

OS:AdditionalProperties,
  {e4a3c427-8a2a-4d55-b4c0-725d6a6b3c07}, !- Handle
  {312f02fe-429c-4ef3-97ec-ac362a970875}; !- Object Name

OS:AdditionalProperties,
  {9ded27a3-d623-446f-8711-2e1385703d54}, !- Handle
  {a9f78089-0946-4f1c-b7b5-086ff6b519d7}; !- Object Name

OS:AdditionalProperties,
  {c4c4bec5-0971-43dd-8923-75ea4dfa815f}, !- Handle
  {02f859b5-5540-44f2-bb28-260490ddebec}; !- Object Name

OS:AdditionalProperties,
  {c16e349c-c050-48a4-96ae-ab94e47ee8c3}, !- Handle
  {5e635ba3-940e-424d-bff0-3cebc103d587}; !- Object Name

OS:AdditionalProperties,
  {62a05af0-d758-46d0-b90a-28833357f264}, !- Handle
  {b0ae70bf-77f1-4e52-9f3c-20bda44cd041}; !- Object Name

OS:AdditionalProperties,
  {b37e0320-d0a9-4236-b33c-7a9bdb7bd22a}, !- Handle
  {10e0af1b-81a8-4945-a9a5-7d4f6d583e02}; !- Object Name

OS:AdditionalProperties,
  {a9035591-f212-4954-bd47-fa826f757360}, !- Handle
  {72c3d20c-e3f9-47c8-a5bd-1db0e447a26e}; !- Object Name

OS:AdditionalProperties,
  {1abaf1bb-8bcb-4ea6-98b3-becb2395e2d6}, !- Handle
  {c79cc06e-4635-4b42-848d-484b91e374ea}; !- Object Name

OS:AdditionalProperties,
  {dda7626f-f0ff-49d1-8461-27c0b07291df}, !- Handle
  {bc452ba4-a6be-4055-a3de-5662b7778f21}; !- Object Name

OS:AdditionalProperties,
  {6d412c1a-a344-46d1-a3d6-edf551a22ac7}, !- Handle
  {96721fbb-7453-4bd1-a675-5473fcde2fc0}; !- Object Name

OS:AdditionalProperties,
  {077459cd-8e80-4ca0-850f-5b89e9845577}, !- Handle
  {4b8666db-2f75-4b54-9600-8d38d376f7f6}; !- Object Name

OS:AdditionalProperties,
  {8947d572-a09f-4079-b88e-26e336210644}, !- Handle
  {aee5e660-3430-43cf-a9e9-01611fa29733}; !- Object Name

OS:AdditionalProperties,
  {8ef213f3-7afc-4c64-9ddc-a6d0372b2a76}, !- Handle
  {f9aff825-1630-480d-8fdf-b649d9045531}; !- Object Name

OS:AdditionalProperties,
  {0c624fae-0b80-4ac2-917b-8ae518d891ea}, !- Handle
  {ab574986-e1a4-4d71-9fec-ece9f8716b93}; !- Object Name

OS:AdditionalProperties,
  {a17e62a7-d8b9-49e8-b87d-04f1d99f7aaf}, !- Handle
  {134092a8-0fa5-4b45-ab6d-30b6e4fa907a}; !- Object Name

OS:AdditionalProperties,
  {4d7d3e4f-28c5-4c20-9266-c1e9b422c3ef}, !- Handle
  {31e95394-5787-4030-9493-a32200a763bd}; !- Object Name

OS:AdditionalProperties,
  {cf306ab7-2d20-4584-af5c-0dcbf637eedf}, !- Handle
  {0f3a4bef-cc09-4d01-9594-82013116ea64}; !- Object Name

OS:AdditionalProperties,
  {7f436b0e-f88c-45c8-aaf0-2205ac9ecc17}, !- Handle
  {5e197158-4279-40ad-9537-c574f18a684b}; !- Object Name

OS:AdditionalProperties,
  {d73b93f1-76b9-49fb-b379-b0e3550f2b48}, !- Handle
  {1fb7ab80-9f81-4de4-bcd7-1a03da63c19b}; !- Object Name

OS:AdditionalProperties,
  {214dadf3-0c5b-4aff-9ab0-5fa733595a4b}, !- Handle
  {7c5687d0-a495-4f77-a7da-a82bbc546169}; !- Object Name

OS:AdditionalProperties,
  {5ed41cdd-50ed-4738-b4d1-2ea8c895cb2b}, !- Handle
  {19571589-ef7a-423c-ac2d-19389ebe8286}; !- Object Name

OS:AdditionalProperties,
  {560bc787-e473-4aca-80fe-438b82757deb}, !- Handle
  {c8703996-5e73-4795-82d3-51f55c58ebd5}; !- Object Name

OS:AdditionalProperties,
  {002b0597-c9e6-470b-acb4-cdb4554ab1d4}, !- Handle
  {001dd8ab-4b37-4d07-a205-951d7382bd2e}; !- Object Name

OS:AdditionalProperties,
  {e549163e-b7e8-4aa9-85e7-d5d57543c742}, !- Handle
  {899ea33c-71b7-4519-b1c7-e66dd805c149}; !- Object Name

OS:AdditionalProperties,
  {1e427b17-668f-4a40-bd83-7dcfb9ef6258}, !- Handle
  {f3d79301-224c-422c-892b-1d9dc0f597fb}; !- Object Name

OS:AdditionalProperties,
  {f257329d-eaca-4785-b35f-581c194e2ac5}, !- Handle
  {8acf635f-5883-483d-b9e2-2893aad9a02c}; !- Object Name

OS:AdditionalProperties,
  {92a4f107-0e2b-4c4c-a4f0-d83a48c6fbdc}, !- Handle
  {51f8324c-19b6-4795-aa30-94d5d4e60971}; !- Object Name

OS:AdditionalProperties,
  {21fb8fbb-7d0a-4130-b31f-e1f6100130d8}, !- Handle
  {4a8a567e-8fba-4fb0-ab7b-f5b0677456d3}; !- Object Name

OS:AdditionalProperties,
  {b1a7050c-923c-428b-b184-71f5413d3c3a}, !- Handle
  {10079a28-d723-4005-b8f5-75d3a1c874a5}; !- Object Name

OS:AdditionalProperties,
  {9a1b553a-1678-4818-8562-433962e4ae32}, !- Handle
  {46a516aa-fb2a-47f2-a5f9-0bf3617a9169}; !- Object Name

OS:AdditionalProperties,
  {2a50b156-13c0-4629-9a3e-2ea38be05531}, !- Handle
  {15e72ebe-8a8e-480d-8a6e-cefa263dcc4b}; !- Object Name

OS:AdditionalProperties,
  {e6b6da94-8423-4ee0-974e-228beaa0288c}, !- Handle
  {88acca58-3ef3-47f6-8cac-89fc7fca7d80}; !- Object Name

OS:AdditionalProperties,
  {93ba82fc-0a55-4506-a907-b4d10713f8af}, !- Handle
  {86794cea-0b39-4dc2-8cb3-81b340c586d2}; !- Object Name

OS:AdditionalProperties,
  {7a142cba-199c-4278-88fb-eef555c7cb4b}, !- Handle
  {ec039570-3629-45ab-a243-ca84812bf42e}; !- Object Name

OS:AdditionalProperties,
  {889d9fdb-2b76-488f-b374-43f1e5c6fef1}, !- Handle
  {a8622439-caec-4926-9d29-1a1c48b32c5b}; !- Object Name

OS:AdditionalProperties,
  {56dd5e77-f143-43f8-b3c8-ee17c753c0c7}, !- Handle
  {98c5e927-8c0c-45d9-afbb-d6129f3d0140}; !- Object Name

OS:AdditionalProperties,
  {56b1a385-2b4a-45fe-af98-703bfa2ab596}, !- Handle
  {b3b4739c-c2d0-4e9d-b2ed-df92c41be0d7}; !- Object Name

OS:AdditionalProperties,
  {db065974-3dc9-4403-8e73-a1194cd792dc}, !- Handle
  {c9331740-8848-45e7-a09a-9b38eb292cf4}; !- Object Name

OS:AdditionalProperties,
  {02789101-1f28-4490-bd04-9ce95c54af9c}, !- Handle
  {37b6d7f3-f8dc-4e67-a78e-82b228305150}; !- Object Name

OS:AdditionalProperties,
  {1dfd201b-b832-44a2-9302-ad4d68298e4f}, !- Handle
  {aa324716-4a29-4447-a956-ea46eec408ab}; !- Object Name

OS:AdditionalProperties,
  {73583591-a44b-436e-b108-35c7e37ad8b7}, !- Handle
  {2d61f224-df3c-46ab-998e-f04a3bae453a}; !- Object Name

OS:AdditionalProperties,
  {f3b4231d-48ea-4013-a98a-9354476d6176}, !- Handle
  {8656eb03-9b64-4263-ac76-188aa3f4e8b8}; !- Object Name

OS:AdditionalProperties,
  {1275c89d-93de-4f11-8ca5-6a689b8722d4}, !- Handle
  {56ad7968-e37a-4324-88a4-1a13312a0531}; !- Object Name

OS:AdditionalProperties,
  {30b3ae15-ab08-47ab-8b66-a9f32a41cb6a}, !- Handle
  {85e47c39-fe46-4b46-ac60-827724fc86f2}; !- Object Name

OS:AdditionalProperties,
  {7373815f-0b07-49d4-8930-aad62df03882}, !- Handle
  {fcefafa9-e133-4d40-8264-2cc2de40e5e8}; !- Object Name

OS:AdditionalProperties,
  {1537dc85-c022-468f-845a-fab3f4d635e1}, !- Handle
  {51e6c126-c018-4d19-b9c1-a78bd3794925}; !- Object Name

OS:AdditionalProperties,
  {78a10481-f3e9-4d24-8abc-4d9ad99d47e5}, !- Handle
  {b7ef5f1e-cf25-4038-bbfd-ce2dfa0f3af0}; !- Object Name

OS:AdditionalProperties,
  {67edf7fe-82a2-458c-8f01-1bc6dd881754}, !- Handle
  {8451a2bc-a50a-44fe-a8ea-639af1353c3c}; !- Object Name

OS:AdditionalProperties,
  {36b523ce-fccc-41df-9f53-5e693b4e2c3c}, !- Handle
  {06de4791-898c-4ae6-abac-ec17046b1fdf}; !- Object Name

OS:AdditionalProperties,
  {62038377-b2ab-4ad2-81f8-95f28f441df9}, !- Handle
  {64c44edf-2ae5-444d-87e3-fedc70f669b3}; !- Object Name

OS:AdditionalProperties,
  {8098eb25-3da4-44ba-bc23-bcf8ed4cedba}, !- Handle
  {ec06bb54-ec74-4745-aaf5-96480b690573}; !- Object Name

OS:AdditionalProperties,
  {0dd80029-ff3b-4cc8-85aa-4c42ac52405a}, !- Handle
  {f9ba374e-2731-4c28-8938-cc413df0bb79}; !- Object Name

OS:AdditionalProperties,
  {5012076f-7011-4943-867b-e907e59e2869}, !- Handle
  {479f63e2-fede-41e0-8f31-3a93b01e2485}; !- Object Name

OS:AdditionalProperties,
  {3ce5fa72-c321-4b58-9f5e-1dc5e6714345}, !- Handle
  {69749d1a-313f-4dca-ba88-5b64106f3051}; !- Object Name

OS:AdditionalProperties,
  {9204f48a-73a8-4b44-a680-df60d196d84f}, !- Handle
  {ec4c2541-33d9-469a-8a7d-b4b2404f04f7}; !- Object Name

OS:AdditionalProperties,
  {33eba3b2-897c-4e79-a569-bf95d579f78c}, !- Handle
  {0a98450f-6f00-430c-99aa-b034fe1fc907}; !- Object Name

OS:AdditionalProperties,
  {0d3e6ea2-e1a2-496a-ae27-09385dca9541}, !- Handle
  {47c4a57a-1738-4159-9473-d0ea003a35f0}; !- Object Name

OS:AdditionalProperties,
  {64610b9b-a5a5-4d5f-a407-80d4e2fa83fd}, !- Handle
  {e154118f-5076-4ed6-8b67-107e5cc81b4a}; !- Object Name

OS:AdditionalProperties,
  {e8efe92e-730a-4774-b942-5f2026861aec}, !- Handle
  {9ed2b67d-25b9-4866-85f4-0d3c7dd05bdf}; !- Object Name

OS:AdditionalProperties,
  {ca76b87d-5d4b-47e7-bacc-f9f6e69422db}, !- Handle
  {48cb2b50-a121-4b1b-ac79-b1045b127a37}; !- Object Name

OS:AdditionalProperties,
  {93d450e1-69c7-43dc-8464-c80d57c4bd95}, !- Handle
  {567b61e9-ebeb-4653-91ce-d5eabdaace20}; !- Object Name

OS:AdditionalProperties,
  {b8a34c80-d4f1-45b8-afc4-0bc1049f9179}, !- Handle
  {6588c8dd-f313-4a25-85ca-4ad779bdab07}; !- Object Name

OS:AdditionalProperties,
  {68cdbe42-40f7-4aeb-82cb-cfb8134fa8d1}, !- Handle
  {43228519-4666-4dd7-b3ea-24a5045e5408}; !- Object Name

OS:AdditionalProperties,
  {6c922455-eea7-472e-a67b-94e33128ddd4}, !- Handle
  {4434b6a4-8ab5-4743-9a95-c08ccb2ede57}; !- Object Name

OS:AdditionalProperties,
  {d6114a5b-50ae-4cd4-b671-6a593b2f25b4}, !- Handle
  {e13bccf5-c9d2-43d2-acfc-cadd5ffd0d89}; !- Object Name

OS:AdditionalProperties,
  {4a20c173-18cc-4ac3-a4dc-b97eba9b6994}, !- Handle
  {1a766f24-448e-4e08-bf56-34eb2edc6e40}; !- Object Name

OS:Construction,
  {a9bdc3a8-3649-437f-97d7-a94305e15113}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {58975fe9-7d67-4a47-87b1-fe91b36664e2}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {321aa8d9-7457-4774-808e-202ff214bb19}, !- Handle
  {a9bdc3a8-3649-437f-97d7-a94305e15113}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {58975fe9-7d67-4a47-87b1-fe91b36664e2}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858307630637186,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d6a602ec-6d02-4eda-9b6c-dd310ef1b680}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {5268f920-dd60-41ac-8722-7786af74f0c9}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {d2287e5f-0e49-4575-aad0-16daf7f8fdec}, !- Handle
  {d6a602ec-6d02-4eda-9b6c-dd310ef1b680}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5268f920-dd60-41ac-8722-7786af74f0c9}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858307630637186,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fdd5c0b1-1e3c-4a94-ba94-0ded614800b5}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {73e86110-2a6e-4b61-b59e-e5d1398362b6}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {f59011ff-f991-4157-a306-0918a2398e40}, !- Handle
  {fdd5c0b1-1e3c-4a94-ba94-0ded614800b5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {73e86110-2a6e-4b61-b59e-e5d1398362b6}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.857914992102918,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {65a3a62b-c36e-41a7-9114-196624ba30dc}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {aae38103-af44-426f-a84b-d9187268e6b6}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {b3191f6d-def8-4c3c-8c82-cad68441d1dc}, !- Handle
  {65a3a62b-c36e-41a7-9114-196624ba30dc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {aae38103-af44-426f-a84b-d9187268e6b6}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.857914992102918,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b43689e7-18b3-4889-ac40-65201210c983}, !- Handle
  SuperMarket Deli A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {f664bb61-26b8-46d0-8594-42454319a0d1}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {b5deeec1-161a-44c6-ae03-230dce1c7de8}, !- Handle
  {b43689e7-18b3-4889-ac40-65201210c983}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f664bb61-26b8-46d0-8594-42454319a0d1}, !- Handle
  SuperMarket Deli A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858315082906364,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {17e7a19a-32e9-4bbd-8c67-7f9cd467bef5}, !- Handle
  SuperMarket Deli C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {58f91a5e-dc07-4996-848b-3b8836f8bafc}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {a22a783c-0ebd-48d9-b219-4d684698371a}, !- Handle
  {17e7a19a-32e9-4bbd-8c67-7f9cd467bef5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {58f91a5e-dc07-4996-848b-3b8836f8bafc}, !- Handle
  SuperMarket Deli C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858315082906364,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e32ca86c-c7fd-4b5c-97c1-e446c4461265}, !- Handle
  SuperMarket Dining A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {9854c277-6240-43d7-ac99-7e7a5ed4e205}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {0d5de919-4cac-49e3-9601-19ee75c71731}, !- Handle
  {e32ca86c-c7fd-4b5c-97c1-e446c4461265}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9854c277-6240-43d7-ac99-7e7a5ed4e205}, !- Handle
  SuperMarket Dining A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.857878780798934,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d432ebc2-2f56-4fe8-92fc-2930bd4d4c71}, !- Handle
  SuperMarket Dining C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {47e82c0e-91af-4823-a63c-55d7cb12b323}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {f7270eb7-9fc1-4f2b-a3da-a7866fe4ec5f}, !- Handle
  {d432ebc2-2f56-4fe8-92fc-2930bd4d4c71}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {47e82c0e-91af-4823-a63c-55d7cb12b323}, !- Handle
  SuperMarket Dining C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.857878780798934,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2a248c7a-40c5-4f4f-ad7c-d591bf4b6bc9}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {62ca9d4c-bb09-433e-aace-11138ebac765}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {cb63fe92-fb54-49eb-b4d6-4f92feb758d0}, !- Handle
  {2a248c7a-40c5-4f4f-ad7c-d591bf4b6bc9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {62ca9d4c-bb09-433e-aace-11138ebac765}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858340853562837,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b86b865b-eff7-441b-8031-f83d6cb99f20}, !- Handle
  SuperMarket DryStorage A end_b - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {c72da3f3-f1be-4832-b1ee-6c3f212cdff0}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {94ac8bfc-fe86-4825-b928-777a6460b67c}, !- Handle
  {b86b865b-eff7-441b-8031-f83d6cb99f20}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c72da3f3-f1be-4832-b1ee-6c3f212cdff0}, !- Handle
  SuperMarket DryStorage A end_b - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.85822381168253,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9270a0b5-411c-4574-b726-9667851ff361}, !- Handle
  SuperMarket DryStorage A end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {5cf4abdd-5808-4b2e-98bf-83e92c7f261b}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {86847c68-42a9-441b-b131-5ba4be0a964b}, !- Handle
  {9270a0b5-411c-4574-b726-9667851ff361}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5cf4abdd-5808-4b2e-98bf-83e92c7f261b}, !- Handle
  SuperMarket DryStorage A end_b - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858223811682531,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dc20393d-62ae-4618-9c88-aeca6142ae91}, !- Handle
  SuperMarket DryStorage B end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {009918ab-7a03-4115-af00-5c5b9c48650b}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {81567ccf-0b96-4405-b88c-6601d6e0c213}, !- Handle
  {dc20393d-62ae-4618-9c88-aeca6142ae91}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {009918ab-7a03-4115-af00-5c5b9c48650b}, !- Handle
  SuperMarket DryStorage B end_b - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.85836542896034,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b5967f54-79a8-4e02-9dc4-7eedc853b5b4}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {b0141108-c5a7-4a16-9f4f-ba3d7e8bee65}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {a5bb4174-2f97-4b8a-ba42-7feae6762c1e}, !- Handle
  {b5967f54-79a8-4e02-9dc4-7eedc853b5b4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b0141108-c5a7-4a16-9f4f-ba3d7e8bee65}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858340853562837,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {34f5ebc8-58f2-4876-abb8-ffb4222cf6b8}, !- Handle
  SuperMarket DryStorage C end_b - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {d9d865ee-9858-43a7-ad8e-4531c06edcab}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {83cbd46a-0661-4770-85ea-c64bbe01dc8b}, !- Handle
  {34f5ebc8-58f2-4876-abb8-ffb4222cf6b8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d9d865ee-9858-43a7-ad8e-4531c06edcab}, !- Handle
  SuperMarket DryStorage C end_b - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.85822381168253,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {28bdb1d7-4cc2-43db-8e0f-41b37348810b}, !- Handle
  SuperMarket DryStorage C end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {0ea17c86-3a94-4c81-85cc-9cd3aeea2277}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {6cede385-dbf1-4dc8-9c86-657e16cea337}, !- Handle
  {28bdb1d7-4cc2-43db-8e0f-41b37348810b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0ea17c86-3a94-4c81-85cc-9cd3aeea2277}, !- Handle
  SuperMarket DryStorage C end_b - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.85822381168253,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {67bfcee7-1c57-4b19-b73e-a36223a3090c}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {3f2ac2dc-eb05-4f88-a40b-6cbeccd435db}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {1d34e6aa-2f69-4321-b36e-bd2e3c255f96}, !- Handle
  {67bfcee7-1c57-4b19-b73e-a36223a3090c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {3f2ac2dc-eb05-4f88-a40b-6cbeccd435db}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.857978282001701,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d193ee90-3143-453e-9300-41493a2cf1cb}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {ff3c7edb-84ad-43cd-ad37-6e8da9f17af0}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {e7ef9ffe-83ff-4050-9c17-1e19818b76dc}, !- Handle
  {d193ee90-3143-453e-9300-41493a2cf1cb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ff3c7edb-84ad-43cd-ad37-6e8da9f17af0}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.8579782820017,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d02e271b-5721-4bdc-93f3-420a4f23d4f9}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {9d0934eb-cc87-4180-ad02-95fb9992fea7}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {ed164888-1cf6-42d1-b1f6-f8e26721f17e}, !- Handle
  {d02e271b-5721-4bdc-93f3-420a4f23d4f9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9d0934eb-cc87-4180-ad02-95fb9992fea7}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.857878780798933,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {25439080-543b-4fd5-bd80-f14320d97d9f}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {a6b3cd6c-6154-4b3c-a38c-ef2162595383}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {6a04ad8b-178a-47a5-8972-356f894bd757}, !- Handle
  {25439080-543b-4fd5-bd80-f14320d97d9f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a6b3cd6c-6154-4b3c-a38c-ef2162595383}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.857878780798933,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {054ad002-fc4c-424a-8edf-b8898ab100b6}, !- Handle
  SuperMarket Office A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {f273c1fc-b3d3-45e3-9dc1-ca48403af826}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {8aa40f36-7073-4f3a-bc5a-38074f05cdcd}, !- Handle
  {054ad002-fc4c-424a-8edf-b8898ab100b6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f273c1fc-b3d3-45e3-9dc1-ca48403af826}, !- Handle
  SuperMarket Office A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.857437581201538,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {45b6445e-f924-4a09-a6c0-c3cf10a7635c}, !- Handle
  SuperMarket Office C  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {fa4e05f7-0d9b-4865-9b72-302e9f813a33}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {e99de4ac-8f2a-4200-b805-6b6d6435bfc2}, !- Handle
  {45b6445e-f924-4a09-a6c0-c3cf10a7635c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {fa4e05f7-0d9b-4865-9b72-302e9f813a33}, !- Handle
  SuperMarket Office C  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.857437581201539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {35802322-3e6b-4671-8325-12a0c1387e01}, !- Handle
  SuperMarket Produce A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {52b61eb5-d882-4591-b943-10f2990e701e}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {af3c5f1b-4992-465a-89cc-9a5d7e7d42e1}, !- Handle
  {35802322-3e6b-4671-8325-12a0c1387e01}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {52b61eb5-d882-4591-b943-10f2990e701e}, !- Handle
  SuperMarket Produce A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858376134923911,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f411256b-c500-4661-8645-f0e5dfef74f9}, !- Handle
  SuperMarket Produce A end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {0d8df3af-eb31-4cc7-9e0b-43072b0a1f58}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {9176579b-3f58-42ee-9009-ab31858f85e1}, !- Handle
  {f411256b-c500-4661-8645-f0e5dfef74f9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0d8df3af-eb31-4cc7-9e0b-43072b0a1f58}, !- Handle
  SuperMarket Produce A end_a - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858223811682531,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6a0ab5b3-bda2-41d8-b775-2206bdb21a51}, !- Handle
  SuperMarket Produce A end_a - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {ab754563-bdca-4f56-b9f4-bc9d488a9b46}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {36a5e8ed-befe-4953-b1fb-ddc66853144a}, !- Handle
  {6a0ab5b3-bda2-41d8-b775-2206bdb21a51}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ab754563-bdca-4f56-b9f4-bc9d488a9b46}, !- Handle
  SuperMarket Produce A end_a - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858223811682531,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d6a5fd5d-6e4b-4c97-8c8e-672e779592ac}, !- Handle
  SuperMarket Produce B end_a - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {67a09419-2790-481c-8e7d-e26cc905c960}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {30383aae-f4e3-493e-ba61-32f2b9f406ed}, !- Handle
  {d6a5fd5d-6e4b-4c97-8c8e-672e779592ac}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {67a09419-2790-481c-8e7d-e26cc905c960}, !- Handle
  SuperMarket Produce B end_a - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.85836542896034,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6f2d3155-6f8d-4529-a081-d772a1a86f29}, !- Handle
  SuperMarket Produce C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {c45a61fd-9617-47c1-9780-3fa0ed66bce2}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {d9f01785-80e4-4a83-a98a-800e682f4685}, !- Handle
  {6f2d3155-6f8d-4529-a081-d772a1a86f29}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c45a61fd-9617-47c1-9780-3fa0ed66bce2}, !- Handle
  SuperMarket Produce C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858376134923911,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9a0b4acb-abd0-40ee-a14b-81abc865cbca}, !- Handle
  SuperMarket Produce C end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {0baa776d-e403-45dd-8dcd-0b7e46181a20}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {f728f491-5367-43dc-bb47-45ce73608d56}, !- Handle
  {9a0b4acb-abd0-40ee-a14b-81abc865cbca}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0baa776d-e403-45dd-8dcd-0b7e46181a20}, !- Handle
  SuperMarket Produce C end_a - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.85822381168253,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {55707b7d-51ec-4ca0-873d-534d3e1af696}, !- Handle
  SuperMarket Produce C end_a - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {2eee5498-0adb-4529-952e-fd0f0164ae51}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {47710dc1-7e5c-4c78-b15f-fff9774c7c28}, !- Handle
  {55707b7d-51ec-4ca0-873d-534d3e1af696}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2eee5498-0adb-4529-952e-fd0f0164ae51}, !- Handle
  SuperMarket Produce C end_a - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858223811682531,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8381f722-f984-4039-b26f-418f17113491}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {ae43f623-a994-47b9-b90d-f11834020acd}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {e46c9650-00dc-4246-b37a-8f22470f848e}, !- Handle
  {8381f722-f984-4039-b26f-418f17113491}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ae43f623-a994-47b9-b90d-f11834020acd}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.85803312962224,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d17b93d7-cc04-4c8a-b0c3-0ab7267be9a9}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {631112f1-0a29-4844-a510-3d4dc3621264}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {ed1bd81d-c48d-4265-98b4-6ce18247914d}, !- Handle
  {d17b93d7-cc04-4c8a-b0c3-0ab7267be9a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {631112f1-0a29-4844-a510-3d4dc3621264}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.85803312962224,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {05693116-db28-47b6-8d77-48fd16c1d1f4}, !- Handle
  SuperMarket Sales A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {e3f5e043-cb7f-48e5-925a-d7085e7ecc54}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {3327dd9e-fa00-44ce-8612-73964bc49d74}, !- Handle
  {05693116-db28-47b6-8d77-48fd16c1d1f4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e3f5e043-cb7f-48e5-925a-d7085e7ecc54}, !- Handle
  SuperMarket Sales A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858306535020247,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7fa533be-db6c-4f97-a492-3f98f2ca0ace}, !- Handle
  SuperMarket Sales A  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {0a45d703-ce62-493f-b046-59dcf8f421a0}, !- Layer 1
  {6102fdf9-dc19-4e77-ac7d-71e85b197343}, !- Layer 2
  {30036ab4-6dfe-4043-a611-9597b01a3bf6}; !- Layer 3

OS:StandardsInformation:Construction,
  {18523dbf-fe42-4447-b54b-bb700fd357d1}, !- Handle
  {7fa533be-db6c-4f97-a492-3f98f2ca0ace}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6102fdf9-dc19-4e77-ac7d-71e85b197343}, !- Handle
  SuperMarket Sales A  - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.79492398394492,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {639fa127-13fd-4aa0-9846-1813867fb7be}, !- Handle
  SuperMarket Sales A  - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {e4ea1b30-f597-4fcd-b780-54938d932273}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {94aa74bd-82b8-4dc3-994f-829713a4793e}, !- Handle
  {639fa127-13fd-4aa0-9846-1813867fb7be}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e4ea1b30-f597-4fcd-b780-54938d932273}, !- Handle
  SuperMarket Sales A  - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.847203702863638,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {38bdfc26-561b-4b22-95cb-a4f6ccb21a8b}, !- Handle
  SuperMarket Sales A end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {0a45d703-ce62-493f-b046-59dcf8f421a0}, !- Layer 1
  {038a807b-b812-46f4-81af-8dc4da3b862e}, !- Layer 2
  {30036ab4-6dfe-4043-a611-9597b01a3bf6}; !- Layer 3

OS:StandardsInformation:Construction,
  {c9f0e032-7edf-4d0b-aea9-2324c8ceb932}, !- Handle
  {38bdfc26-561b-4b22-95cb-a4f6ccb21a8b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {038a807b-b812-46f4-81af-8dc4da3b862e}, !- Handle
  SuperMarket Sales A end_a - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.33873586411207,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5b3fd4c8-e754-476d-aedf-fbfd7a8f29c0}, !- Handle
  SuperMarket Sales A end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {72c7ec4d-558b-4bff-8144-ab803fdefed2}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {8d3da5e4-7376-4f94-9117-62c4f0f49f29}, !- Handle
  {5b3fd4c8-e754-476d-aedf-fbfd7a8f29c0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {72c7ec4d-558b-4bff-8144-ab803fdefed2}, !- Handle
  SuperMarket Sales A end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.847031330966543,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f5deaf0f-e61a-4453-880d-6af1bb4240ff}, !- Handle
  SuperMarket Sales A end_a - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {56ca3618-7aa0-453a-b44c-37807f30efdd}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {edfd39dd-c99d-41cc-b8ea-b44aea092947}, !- Handle
  {f5deaf0f-e61a-4453-880d-6af1bb4240ff}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {56ca3618-7aa0-453a-b44c-37807f30efdd}, !- Handle
  SuperMarket Sales A end_a - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.847031330966543,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {89e80f61-f826-4709-8dbf-a09bf6f92c26}, !- Handle
  SuperMarket Sales A end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {0a45d703-ce62-493f-b046-59dcf8f421a0}, !- Layer 1
  {f5bd84ec-fa24-4f33-9a91-4005ad00ce81}, !- Layer 2
  {30036ab4-6dfe-4043-a611-9597b01a3bf6}; !- Layer 3

OS:StandardsInformation:Construction,
  {66d4fcc8-73c6-4fff-afc2-d7e740c97918}, !- Handle
  {89e80f61-f826-4709-8dbf-a09bf6f92c26}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f5bd84ec-fa24-4f33-9a91-4005ad00ce81}, !- Handle
  SuperMarket Sales A end_b - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.33873586411207,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fc6e0973-f951-45d0-ad31-6c4f58b56246}, !- Handle
  SuperMarket Sales A end_b - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {c78c336b-4e1c-4154-bd36-7f90efb6e568}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {5702eb9d-c339-4157-ae9c-b7a77f57cd9d}, !- Handle
  {fc6e0973-f951-45d0-ad31-6c4f58b56246}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c78c336b-4e1c-4154-bd36-7f90efb6e568}, !- Handle
  SuperMarket Sales A end_b - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.847031330966542,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f19e5523-6aa1-4f09-b65d-3f46382d29e9}, !- Handle
  SuperMarket Sales A end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {b37ab210-b5b7-4d96-98f8-724d1022261d}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {0328ccde-b4ed-4367-b526-079eb05c481f}, !- Handle
  {f19e5523-6aa1-4f09-b65d-3f46382d29e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b37ab210-b5b7-4d96-98f8-724d1022261d}, !- Handle
  SuperMarket Sales A end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.847031330966543,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {27ba6ba2-e23f-4a69-8038-82a773948796}, !- Handle
  SuperMarket Sales B end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {0a45d703-ce62-493f-b046-59dcf8f421a0}, !- Layer 1
  {8329b092-415d-41f2-b1fd-75a8182d5390}, !- Layer 2
  {30036ab4-6dfe-4043-a611-9597b01a3bf6}; !- Layer 3

OS:StandardsInformation:Construction,
  {fb3fd8e4-178a-41bb-a34f-95482ce3d681}, !- Handle
  {27ba6ba2-e23f-4a69-8038-82a773948796}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8329b092-415d-41f2-b1fd-75a8182d5390}, !- Handle
  SuperMarket Sales B end_a - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.79492398394492,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {284b73da-94ca-477a-b2f9-283c396f6475}, !- Handle
  SuperMarket Sales B end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {442d435b-96b3-4b48-bb64-24e851348c43}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {7c075523-723f-4a45-bb23-a7340dd30add}, !- Handle
  {284b73da-94ca-477a-b2f9-283c396f6475}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {442d435b-96b3-4b48-bb64-24e851348c43}, !- Handle
  SuperMarket Sales B end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.847169278245099,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5034f299-a02f-45bb-a7c8-5ad96a0a4233}, !- Handle
  SuperMarket Sales B end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {0a45d703-ce62-493f-b046-59dcf8f421a0}, !- Layer 1
  {72dab5da-fe76-4215-9bf8-d296da5d0e62}, !- Layer 2
  {30036ab4-6dfe-4043-a611-9597b01a3bf6}; !- Layer 3

OS:StandardsInformation:Construction,
  {4e639432-838c-4737-a0f8-7a274ee4f11c}, !- Handle
  {5034f299-a02f-45bb-a7c8-5ad96a0a4233}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {72dab5da-fe76-4215-9bf8-d296da5d0e62}, !- Handle
  SuperMarket Sales B end_b - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.79492398394492,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4545011d-606c-43ab-a3f8-0da27d2e77fa}, !- Handle
  SuperMarket Sales B end_b - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {ab9b658a-d49c-4a34-9f02-129405ded348}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {1f9ab2cf-6375-45db-a5a2-baf97c6a0fb0}, !- Handle
  {4545011d-606c-43ab-a3f8-0da27d2e77fa}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ab9b658a-d49c-4a34-9f02-129405ded348}, !- Handle
  SuperMarket Sales B end_b - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.847169278245099,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e1a1a314-f1bc-4f8e-a756-214a185c4b29}, !- Handle
  SuperMarket Sales C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {7ab085a0-246f-4609-924b-0e8d63b5da0d}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {ea684d77-db70-4761-8c27-5302b3c88017}, !- Handle
  {e1a1a314-f1bc-4f8e-a756-214a185c4b29}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7ab085a0-246f-4609-924b-0e8d63b5da0d}, !- Handle
  SuperMarket Sales C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.858306535020247,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9a923ffb-ecc1-419e-8f93-a81f178d1a24}, !- Handle
  SuperMarket Sales C  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {0a45d703-ce62-493f-b046-59dcf8f421a0}, !- Layer 1
  {7221ea77-df92-4b96-9576-bfc86b1a663f}, !- Layer 2
  {30036ab4-6dfe-4043-a611-9597b01a3bf6}; !- Layer 3

OS:StandardsInformation:Construction,
  {7be788b2-06ca-44cc-8183-2e3cc6e96da2}, !- Handle
  {9a923ffb-ecc1-419e-8f93-a81f178d1a24}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7221ea77-df92-4b96-9576-bfc86b1a663f}, !- Handle
  SuperMarket Sales C  - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.79492398394492,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ed9fb320-11bc-45be-b838-a02ba346da0a}, !- Handle
  SuperMarket Sales C  - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {f023861c-c152-438d-8d2b-086248942717}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {3d482c03-1a4f-43d6-b446-043b763b6651}, !- Handle
  {ed9fb320-11bc-45be-b838-a02ba346da0a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f023861c-c152-438d-8d2b-086248942717}, !- Handle
  SuperMarket Sales C  - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.847203702863638,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {96c97d84-df3c-4f4b-97e9-5e1b3d9ac40e}, !- Handle
  SuperMarket Sales C end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {0a45d703-ce62-493f-b046-59dcf8f421a0}, !- Layer 1
  {6eef7279-8f16-450b-8489-3f4cb15700ff}, !- Layer 2
  {30036ab4-6dfe-4043-a611-9597b01a3bf6}; !- Layer 3

OS:StandardsInformation:Construction,
  {895a6582-7ec0-45bd-8a49-7dd65af3930b}, !- Handle
  {96c97d84-df3c-4f4b-97e9-5e1b3d9ac40e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6eef7279-8f16-450b-8489-3f4cb15700ff}, !- Handle
  SuperMarket Sales C end_a - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.33873586411207,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {220a2ebc-d6e3-4593-914c-dacb23de9724}, !- Handle
  SuperMarket Sales C end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {c37004dc-88d7-4458-8fa9-38b948a96b70}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {dbefd024-1347-47f3-8fec-13a13bd12f2f}, !- Handle
  {220a2ebc-d6e3-4593-914c-dacb23de9724}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c37004dc-88d7-4458-8fa9-38b948a96b70}, !- Handle
  SuperMarket Sales C end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.847031330966542,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {96338304-0565-4ded-949a-52381e5a2238}, !- Handle
  SuperMarket Sales C end_a - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {e965715c-ba5e-4669-a192-706dfc818f17}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {283654b6-2179-4bd7-9d17-4356e443160d}, !- Handle
  {96338304-0565-4ded-949a-52381e5a2238}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e965715c-ba5e-4669-a192-706dfc818f17}, !- Handle
  SuperMarket Sales C end_a - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.847031330966543,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9ca1200d-fb14-4215-9764-0bd2fa05e850}, !- Handle
  SuperMarket Sales C end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {0a45d703-ce62-493f-b046-59dcf8f421a0}, !- Layer 1
  {8ed5c6be-b730-4466-8aee-47fd0e1bc90c}, !- Layer 2
  {30036ab4-6dfe-4043-a611-9597b01a3bf6}; !- Layer 3

OS:StandardsInformation:Construction,
  {b1081e21-c179-4deb-bcf8-b82f8ddcb994}, !- Handle
  {9ca1200d-fb14-4215-9764-0bd2fa05e850}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8ed5c6be-b730-4466-8aee-47fd0e1bc90c}, !- Handle
  SuperMarket Sales C end_b - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.33873586411207,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aa202c79-9dda-43bb-b9fc-5f6f0fe99b47}, !- Handle
  SuperMarket Sales C end_b - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {671cc309-4e3c-4074-9188-41a1b7e3e72d}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {73f47884-486f-411d-91e2-1483d4169198}, !- Handle
  {aa202c79-9dda-43bb-b9fc-5f6f0fe99b47}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {671cc309-4e3c-4074-9188-41a1b7e3e72d}, !- Handle
  SuperMarket Sales C end_b - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.847031330966542,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2f8cad48-a651-4771-9306-8af21b2b6c86}, !- Handle
  SuperMarket Sales C end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {36138b48-b0a3-4b62-85fe-0cc07f570dfa}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {4cc6b41e-50c4-4c73-8e41-060b8449d535}, !- Handle
  {2f8cad48-a651-4771-9306-8af21b2b6c86}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {36138b48-b0a3-4b62-85fe-0cc07f570dfa}, !- Handle
  SuperMarket Sales C end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.847031330966542,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {21176f66-1689-429d-8ac4-e16c8b0147ee}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {a8e36ed9-9b5f-477b-a2fd-006b3dd955b3}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {e150ff3d-54f2-4397-aa65-9e8c9836df4f}, !- Handle
  {21176f66-1689-429d-8ac4-e16c8b0147ee}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a8e36ed9-9b5f-477b-a2fd-006b3dd955b3}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.857437581201539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7b2c1023-9e07-452f-b6cb-648bd50adca4}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {86b9d480-6216-4cbc-b66c-1eae043e7fea}, !- Layer 1
  {1c58a93a-e286-43a0-b07a-db17b1c1c43e}, !- Layer 2
  {a228474e-cecb-40f2-b07d-75abf6390862}, !- Layer 3
  {3fa4e2a5-6b50-4e93-93d2-eb527b678364}; !- Layer 4

OS:StandardsInformation:Construction,
  {adfdfe7a-e916-4b9d-9538-3c687109417e}, !- Handle
  {7b2c1023-9e07-452f-b6cb-648bd50adca4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a228474e-cecb-40f2-b07d-75abf6390862}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.857437581201539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

